DATA (PWCaseInformation, [Selected])
{
"NO "
}
DATA (Owner, [OwnerNum,OwnerName,DataMaintainerAssign])
{
       1 "1" ""
}
DATA (Area, [AreaNum,AreaName,SAName,BGReportLimits,BGReportLimMaxKV,BGReportLimMinKV,
   BGAutoSS,BGAutoXF,BGAGC,AreaUnSpecifiedStudyMW,BusSlack,ConvergenceTol,
   EnforceGenMWLimits,InjGrpName,UseConstantPF,AreaInjGrpSlackPowerFactor,
   PVCQPowerFactMult,AreaInjGrpSlackEnforcePosLoad,
   AreaInjGrpSlackEnforceMWLimits,AreaInjGrpSlackEnforceAGC,DataMaintainerAssign])
{
       1 "Travis"                           "FullCase" "YES" 9999.0000   0.0000 "YES" "YES" "Part. AGC"         0.000 ""              1.00 "YES" "" "YES" 1.000000 1.000000 "NO " "NO " "NO " ""
}
DATA (Substation, [SubNum,SubName,SubID,Latitude,Longitude,DataMaintainerAssign,GICSubGroundOhms,
   GICUsedSubGroundOhms,AreaNum,AreaName])
{
       1 "Travis_DS_1" "1" 30.31230094000000000000 -97.65009148000000000000 ""     0.100000     0.100000            1 "Travis"                          
       2 "Travis_DS_2" "2" 30.33340070000000000000 -97.54395016000000000000 ""     0.100000     0.100000            1 "Travis"                          
       3 "Travis_DS_3" "3" 30.33749946000000000000 -97.61244859999998700000 ""     0.100000     0.100000            1 "Travis"                          
       4 "Travis_DS_4" "4" 30.29410465000000000000 -97.63254718000000000000 ""     0.100000     0.100000            1 "Travis"                          
       5 "Travis_DS_5" "5" 30.35766383000000000000 -97.53649316000000000000 ""     0.100000     0.100000            1 "Travis"                          
       6 "Travis_DS_6" "6" 30.34761038000000000000 -97.46639525000000000000 ""     0.100000     0.100000            1 "Travis"                          
       7 "Travis_DS_7" "7" 30.27994306000000000000 -97.67144822000000000000 ""     0.100000     0.100000            1 "Travis"                          
       8 "Travis_DS_8" "8" 30.23978251000000000000 -97.69249541000001300000 ""     0.100000     0.100000            1 "Travis"                          
       9 "Travis_DS_9" "9" 30.21698319000000000000 -97.68853357000000000000 ""     0.100000     0.100000            1 "Travis"                          
      10 "Travis_DS_10" "10" 30.22001618000000000000 -97.66573414000000000000 ""     0.100000     0.100000            1 "Travis"                          
      11 "Travis_DS_11" "11" 30.25520380000000000000 -97.59915955000000000000 ""     0.100000     0.100000            1 "Travis"                          
      12 "Travis_DS_12" "12" 30.17799796000000000000 -97.65895598000000000000 ""     0.100000     0.100000            1 "Travis"                          
      13 "Travis_DS_13" "13" 30.15036874000000000000 -97.61485367000000000000 ""     0.100000     0.100000            1 "Travis"                          
      14 "Travis_DS_14" "14" 30.21812429000000000000 -97.52286181000000000000 ""     0.100000     0.100000            1 "Travis"                          
      15 "Travis_DS_15" "15" 30.24328724000000000000 -97.77954656000000000000 ""     0.100000     0.100000            1 "Travis"                          
      16 "Travis_DS_16" "16" 30.24372334000000000000 -97.89112668999998700000 ""     0.100000     0.100000            1 "Travis"                          
      17 "Travis_DS_17" "17" 30.23164168000000000000 -97.75507394000000000000 ""     0.100000     0.100000            1 "Travis"                          
      18 "Travis_DS_18" "18" 30.21566971000000000000 -97.96182569000000000000 ""     0.100000     0.100000            1 "Travis"                          
      19 "Travis_DS_19" "19" 30.22682499000000000000 -97.92772230000000000000 ""     0.100000     0.100000            1 "Travis"                          
      20 "Travis_DS_20" "20" 30.19084643000000000000 -97.89800525000000000000 ""     0.100000     0.100000            1 "Travis"                          
      21 "Travis_DS_21" "21" 30.27995855000000000000 -97.87237124000001300000 ""     0.100000     0.100000            1 "Travis"                          
      22 "Travis_DS_22" "22" 30.24944396000000000000 -97.83346119000000000000 ""     0.100000     0.100000            1 "Travis"                          
      23 "Travis_DS_23" "23" 30.27358920000000000000 -97.82058248000000000000 ""     0.100000     0.100000            1 "Travis"                          
      24 "Travis_DS_24" "24" 30.21512200000000000000 -97.88534283000000000000 ""     0.100000     0.100000            1 "Travis"                          
      25 "Travis_DS_25" "25" 30.22888855000000000000 -97.87071202000000000000 ""     0.100000     0.100000            1 "Travis"                          
      26 "Travis_DS_26" "26" 30.22789930000000000000 -97.85282348000000000000 ""     0.100000     0.100000            1 "Travis"                          
      27 "Travis_DS_27" "27" 30.22488514000000000000 -97.80862797000000000000 ""     0.100000     0.100000            1 "Travis"                          
      28 "Travis_DS_28" "28" 30.20622511000000000000 -97.80786502000000000000 ""     0.100000     0.100000            1 "Travis"                          
      29 "Travis_DS_29" "29" 30.21711548000000000000 -97.77545163000000000000 ""     0.100000     0.100000            1 "Travis"                          
      30 "Travis_DS_30" "30" 30.20468570000000000000 -97.84181784000000000000 ""     0.100000     0.100000            1 "Travis"                          
      31 "Travis_DS_31" "31" 30.16221403000000000000 -97.85492678999998700000 ""     0.100000     0.100000            1 "Travis"                          
      32 "Travis_DS_32" "32" 30.17889347000000000000 -97.83446666000000000000 ""     0.100000     0.100000            1 "Travis"                          
      33 "Travis_DS_33" "33" 30.14243527000000000000 -97.82750775000000000000 ""     0.100000     0.100000            1 "Travis"                          
      34 "Travis_DS_34" "34" 30.19912439000000000000 -97.78926808000000000000 ""     0.100000     0.100000            1 "Travis"                          
      35 "Travis_DS_35" "35" 30.17315618000000000000 -97.79872682000000000000 ""     0.100000     0.100000            1 "Travis"                          
      36 "Travis_DS_36" "36" 30.19648889000000000000 -97.73678912000000000000 ""     0.100000     0.100000            1 "Travis"                          
      37 "Travis_DS_37" "37" 30.17845497000000000000 -97.75837082000000000000 ""     0.100000     0.100000            1 "Travis"                          
      38 "Travis_DS_38" "38" 30.20137869000000000000 -97.74770099000000000000 ""     0.100000     0.100000            1 "Travis"                          
      39 "Travis_DS_39" "39" 30.14598010000000000000 -97.78362546000000000000 ""     0.100000     0.100000            1 "Travis"                          
      40 "Travis_DS_40" "40" 30.15236882000000000000 -97.74179894000000000000 ""     0.100000     0.100000            1 "Travis"                          
      41 "Travis_DS_41" "41" 30.17502276000000000000 -97.70573709000000000000 ""     0.100000     0.100000            1 "Travis"                          
      42 "Travis_DS_42" "42" 30.06884318000000000000 -97.69137970000000000000 ""     0.100000     0.100000            1 "Travis"                          
      43 "Travis_DS_43" "43" 30.06441276000000000000 -97.66510613000000000000 ""     0.100000     0.100000            1 "Travis"                          
      44 "Travis_DS_44" "44" 30.43390980000000000000 -97.79578522000000000000 ""     0.100000     0.100000            1 "Travis"                          
      45 "Travis_DS_45" "45" 30.42012834000000000000 -97.71258005000000000000 ""     0.100000     0.100000            1 "Travis"                          
      46 "Travis_DS_46" "46" 30.42070413000000000000 -97.76967016000000000000 ""     0.100000     0.100000            1 "Travis"                          
      47 "Travis_DS_47" "47" 30.42717876000000000000 -97.74368075000000000000 ""     0.100000     0.100000            1 "Travis"                          
      48 "Travis_DS_48" "48" 30.42429051000000000000 -97.74001308000000000000 ""     0.100000     0.100000            1 "Travis"                          
      49 "Travis_DS_49" "49" 30.40683061000000000000 -97.74769651000000000000 ""     0.100000     0.100000            1 "Travis"                          
      50 "Travis_DS_50" "50" 30.39825313000000000000 -97.76132512000000000000 ""     0.100000     0.100000            1 "Travis"                          
      51 "Travis_DS_51" "51" 30.45921216000000000000 -97.68234615000000000000 ""     0.100000     0.100000            1 "Travis"                          
      52 "Travis_DS_52" "52" 30.46889660000000000000 -97.63804170000000000000 ""     0.100000     0.100000            1 "Travis"                          
      53 "Travis_DS_53" "53" 30.45074111000000000000 -97.65436610000000000000 ""     0.100000     0.100000            1 "Travis"                          
      54 "Travis_DS_54" "54" 30.48561813000000000000 -97.58027253000000000000 ""     0.100000     0.100000            1 "Travis"                          
      55 "Travis_DS_55" "55" 30.46212600000000000000 -97.58175500000000000000 ""     0.100000     0.100000            1 "Travis"                          
      56 "Travis_DS_56" "56" 30.44228085000000000000 -97.61795076999998700000 ""     0.100000     0.100000            1 "Travis"                          
      57 "Travis_DS_57" "57" 30.43347777000000000000 -97.67653588000000000000 ""     0.100000     0.100000            1 "Travis"                          
      58 "Travis_DS_58" "58" 30.42830159000000000000 -97.68990116000000000000 ""     0.100000     0.100000            1 "Travis"                          
      59 "Travis_DS_59" "59" 30.39618967000000000000 -97.66532573000000000000 ""     0.100000     0.100000            1 "Travis"                          
      60 "Travis_DS_60" "60" 30.39379669000000000000 -97.69754614000000000000 ""     0.100000     0.100000            1 "Travis"                          
      61 "Travis_DS_61" "61" 30.38176070000000000000 -97.72336366000000000000 ""     0.100000     0.100000            1 "Travis"                          
      62 "Travis_DS_62" "62" 30.38028299000000000000 -97.70981758000000000000 ""     0.100000     0.100000            1 "Travis"                          
      63 "Travis_DS_63" "63" 30.37690081000000000000 -97.68846561000000000000 ""     0.100000     0.100000            1 "Travis"                          
      64 "Travis_DS_64" "64" 30.37151516000000000000 -97.68047064000000000000 ""     0.100000     0.100000            1 "Travis"                          
      65 "Travis_DS_65" "65" 30.38893262000000000000 -97.63629709999998700000 ""     0.100000     0.100000            1 "Travis"                          
      66 "Travis_DS_66" "66" 30.36828450000000000000 -97.64484213000000000000 ""     0.100000     0.100000            1 "Travis"                          
      67 "Travis_DS_67" "67" 30.42318300000000000000 -97.63507364000000000000 ""     0.100000     0.100000            1 "Travis"                          
      68 "Travis_DS_68" "68" 30.37780140000000000000 -97.63883250000001300000 ""     0.100000     0.100000            1 "Travis"                          
      69 "Travis_DS_69" "69" 30.40075222000000000000 -98.07068477000000000000 ""     0.100000     0.100000            1 "Travis"                          
      70 "Travis_DS_70" "70" 30.54637626000000000000 -97.92148000000000000000 ""     0.100000     0.100000            1 "Travis"                          
      71 "Travis_DS_71" "71" 30.47370146000000000000 -97.50600604000000000000 ""     0.100000     0.100000            1 "Travis"                          
      72 "Travis_DS_72" "72" 30.36409560000000000000 -97.51150976000000000000 ""     0.100000     0.100000            1 "Travis"                          
      73 "Travis_DS_73" "73" 30.38794515000000000000 -97.42273957000000000000 ""     0.100000     0.100000            1 "Travis"                          
      74 "Travis_DS_74" "74" 30.28089677000000000000 -97.46312833000000000000 ""     0.100000     0.100000            1 "Travis"                          
      75 "Travis_DS_75" "75" 30.21375669000000000000 -97.56533431000000000000 ""     0.100000     0.100000            1 "Travis"                          
      76 "Travis_DS_76" "76" 30.10368588000000000000 -97.70462754000000000000 ""     0.100000     0.100000            1 "Travis"                          
      77 "Travis_DS_77" "77" 30.55223824000000000000 -97.93429816000000000000 ""     0.100000     0.100000            1 "Travis"                          
      78 "Travis_DS_78" "78" 30.34948569000000000000 -97.97427719000000000000 ""     0.100000     0.100000            1 "Travis"                          
      79 "Travis_DS_79" "79" 30.43446599000000000000 -98.06788511000000000000 ""     0.100000     0.100000            1 "Travis"                          
      80 "Travis_DS_80" "80" 30.47900299000000000000 -97.90877130000000000000 ""     0.100000     0.100000            1 "Travis"                          
      81 "Travis_DS_81" "81" 30.45191248000000000000 -97.99434615000000000000 ""     0.100000     0.100000            1 "Travis"                          
      82 "Travis_DS_82" "82" 30.44212231000000000000 -97.93076122000000000000 ""     0.100000     0.100000            1 "Travis"                          
      83 "Travis_DS_83" "83" 30.46632793000000000000 -97.84885098000000000000 ""     0.100000     0.100000            1 "Travis"                          
      84 "Travis_DS_84" "84" 30.43618204000000000000 -97.82291673000000000000 ""     0.100000     0.100000            1 "Travis"                          
      85 "Travis_DS_85" "85" 30.39242274000000000000 -98.02881032000000000000 ""     0.100000     0.100000            1 "Travis"                          
      86 "Travis_DS_86" "86" 30.39460188000000000000 -98.06762086000000000000 ""     0.100000     0.100000            1 "Travis"                          
      87 "Travis_DS_87" "87" 30.38794703000000000000 -97.98962236000000000000 ""     0.100000     0.100000            1 "Travis"                          
      88 "Travis_DS_88" "88" 30.39537617000000000000 -97.93352742000000000000 ""     0.100000     0.100000            1 "Travis"                          
      89 "Travis_DS_89" "89" 30.37377630000000000000 -97.97213587000000000000 ""     0.100000     0.100000            1 "Travis"                          
      90 "Travis_DS_90" "90" 30.37875688000000000000 -97.92587215000000000000 ""     0.100000     0.100000            1 "Travis"                          
      91 "Travis_DS_91" "91" 30.33269460000000000000 -97.98809077000000000000 ""     0.100000     0.100000            1 "Travis"                          
      92 "Travis_DS_92" "92" 30.31992509000000000000 -97.91347775000000000000 ""     0.100000     0.100000            1 "Travis"                          
      93 "Travis_DS_93" "93" 30.29828318000000000000 -97.93524021000000000000 ""     0.100000     0.100000            1 "Travis"                          
      94 "Travis_DS_94" "94" 30.39076431000000000000 -97.84817455000000000000 ""     0.100000     0.100000            1 "Travis"                          
      95 "Travis_DS_95" "95" 30.37038851000000000000 -97.89578026000000000000 ""     0.100000     0.100000            1 "Travis"                          
      96 "Travis_DS_96" "96" 30.34209259000000000000 -97.86292444000000000000 ""     0.100000     0.100000            1 "Travis"                          
      97 "Travis_DS_97" "97" 30.28908717000000000000 -98.02241579000000000000 ""     0.100000     0.100000            1 "Travis"                          
      98 "Travis_DS_98" "98" 30.29195291000000000000 -97.76823743000000000000 ""     0.100000     0.100000            1 "Travis"                          
      99 "Travis_DS_99" "99" 30.27819557000000000000 -97.72014076000001300000 ""     0.100000     0.100000            1 "Travis"                          
     100 "Travis_DS_100" "100" 30.28416420000000000000 -97.75539794000000000000 ""     0.100000     0.100000            1 "Travis"                          
     101 "Travis_DS_101" "101" 30.29484889000000000000 -97.73978133000000000000 ""     0.100000     0.100000            1 "Travis"                          
     102 "Travis_DS_102" "102" 30.27552141000000000000 -97.74411288000000000000 ""     0.100000     0.100000            1 "Travis"                          
     103 "Travis_DS_103" "103" 30.25263364000000000000 -97.75498429000000000000 ""     0.100000     0.100000            1 "Travis"                          
     104 "Travis_DS_104" "104" 30.26807583000000000000 -97.73910235000000000000 ""     0.100000     0.100000            1 "Travis"                          
     105 "Travis_DS_105" "105" 30.23616641000000000000 -97.72626466000000000000 ""     0.100000     0.100000            1 "Travis"                          
     106 "Travis_DS_106" "106" 30.29453499000000000000 -97.72841464000000000000 ""     0.100000     0.100000            1 "Travis"                          
     107 "Travis_DS_107" "107" 30.28258438000000000000 -97.70062529000000000000 ""     0.100000     0.100000            1 "Travis"                          
     108 "Travis_DS_108" "108" 30.25882400000000000000 -97.71786856999998700000 ""     0.100000     0.100000            1 "Travis"                          
     109 "Travis_DS_109" "109" 30.26460570000000000000 -97.78596965000000000000 ""     0.100000     0.100000            1 "Travis"                          
     110 "Travis_DS_110" "110" 30.31590447000000000000 -97.71883748000000000000 ""     0.100000     0.100000            1 "Travis"                          
     111 "Travis_DS_111" "111" 30.37245497000000000000 -97.79498086000000000000 ""     0.100000     0.100000            1 "Travis"                          
     112 "Travis_DS_112" "112" 30.37774666000000000000 -97.75880703999998700000 ""     0.100000     0.100000            1 "Travis"                          
     113 "Travis_DS_113" "113" 30.30261128000000000000 -97.83480657000000000000 ""     0.100000     0.100000            1 "Travis"                          
     114 "Travis_DS_114" "114" 30.34758381000000000000 -97.77339623000000000000 ""     0.100000     0.100000            1 "Travis"                          
     115 "Travis_DS_115" "115" 30.32877173000000000000 -97.80542093000000000000 ""     0.100000     0.100000            1 "Travis"                          
     116 "Travis_DS_116" "116" 30.32838739000000000000 -97.76125000000000000000 ""     0.100000     0.100000            1 "Travis"                          
     117 "Travis_DS_117" "117" 30.36787120000000000000 -97.75729195000000000000 ""     0.100000     0.100000            1 "Travis"                          
     118 "Travis_DS_118" "118" 30.35524490000000000000 -97.72755495000000000000 ""     0.100000     0.100000            1 "Travis"                          
     119 "Travis_DS_119" "119" 30.35274581000000000000 -97.74576712000000000000 ""     0.100000     0.100000            1 "Travis"                          
     120 "Travis_DS_120" "120" 30.32694842000000000000 -97.74375743000000000000 ""     0.100000     0.100000            1 "Travis"                          
     121 "Travis_DS_121" "121" 30.29096900000000000000 -97.79507160000000000000 ""     0.100000     0.100000            1 "Travis"                          
     122 "Travis_DS_122" "122" 30.31766997000000000000 -97.76331361000000000000 ""     0.100000     0.100000            1 "Travis"                          
     123 "Travis_DS_123" "123" 30.35988553000000000000 -97.70683678000000000000 ""     0.100000     0.100000            1 "Travis"                          
     124 "Travis_DS_124" "124" 30.32954208000000000000 -97.72003101999998700000 ""     0.100000     0.100000            1 "Travis"                          
     125 "Travis_DS_125" "125" 30.33718374000000000000 -97.70563537000000000000 ""     0.100000     0.100000            1 "Travis"                          
     126 "Travis_DS_126" "126" 30.34685237000000000000 -97.67662949000000000000 ""     0.100000     0.100000            1 "Travis"                          
     127 "Travis_DS_127" "127" 30.32149335000000000000 -97.68298857000000000000 ""     0.100000     0.100000            1 "Travis"                          
     128 "Travis_DS_128" "128" 30.30449023000000000000 -97.68337399000001300000 ""     0.100000     0.100000            1 "Travis"                          
     129 "Marshall Ford Power Plant" "129" 30.38990000000000000000 -97.90730000000001300000 ""     0.100000     0.100000            1 "Travis"                          
     130 "Central Utility Plant" "130" 30.39735100000000000000 -97.84258600000000000000 ""     0.100000     0.100000            1 "Travis"                          
     131 "Austin Power Plant" "131" 30.29342400000000000000 -97.78440800000000000000 ""     0.100000     0.100000            1 "Travis"                          
     132 "Weaver Power Plant" "132" 30.28670000000000000000 -97.73560000000000000000 ""     0.100000     0.100000            1 "Travis"                          
     133 "Mueller Energy Center" "133" 30.30499400000000000000 -97.70767500000000000000 ""     0.100000     0.100000            1 "Travis"                          
     134 "IKEA Solar Array" "134" 30.55704400000000000000 -97.69028600000000000000 ""     0.100000     0.100000            1 "Travis"                          
     135 "Sand Hill Power Plant" "135" 30.20980000000000000000 -97.61290000000000000000 ""     0.100000     0.100000            1 "Travis"                          
     136 "Decker Creek Power Plant" "136" 30.30330000000000000000 -97.61279999999998700000 ""     0.100000     0.100000            1 "Travis"                          
     137 "Bastrop Energy Center" "137" 30.14580000000000000000 -97.55000000000000000000 ""     0.100000     0.100000            1 "Travis"                          
     138 "Webberville Solar Project" "138" 30.23849200000000000000 -97.50881200000000000000 ""     0.100000     0.100000            1 "Travis"                          
     139 "Lost Pines 1 Power Project" "139" 30.14000000000000000000 -97.27140000000000000000 ""     0.100000     0.100000            1 "Travis"                          
     140 "Sam Gideon Power Plant" "140" 30.16000000000000000000 -97.27080000000000000000 ""     0.100000     0.100000            1 "Travis"                          
}
DATA (Limit_Monitoring_Options_Value, [VariableName,ValueField])
{
"LMS_IgnoreRadial"                 "NO"
}
DATA (LimitSet, [LSName,LSDisabled,DataMaintainerAssign,LSAmpMVA,LSEndMonitor,LSLinePercent,
   LSInterfacePercent,LSLineRateSet,LSInterfaceRateSet,LSLineRateSet:1,
   LSInterfaceRateSet:1,LSPUHigh,LSPULow,LSCtgPUHigh,LSCtgPULow,LSBusHighRateSet,
   LSBusLowRateSet,LSCtgBusHighRateSet,LSCtgBusLowRateSet])
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
DATA (RatingSetNameBus, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
DATA (RatingSetNameBranch, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (RatingSetNameInterface, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (Bus, [BusNum,BusName,BusNomVolt,BusSlack,BusB:1,BusG:1,BusPUVolt,BusAngle,
   DCLossMultiplier,AreaNum,ZoneNum,BANumber,OwnerNum,SubNum,BusMonEle,LSName,
   BusVoltLim,BusVoltLimLow:1,BusVoltLimLow:2,BusVoltLimLow:3,BusVoltLimLow:4,
   BusVoltLimHigh:1,BusVoltLimHigh:2,BusVoltLimHigh:3,BusVoltLimHigh:4,Latitude,
   Longitude,TopologyBusType,Priority,EMSType,EMSDeviceID,DataMaintainerAssign,
   AllLabels,GICConductance])
{
     1 "Travis_DS_1 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00276326545298270000 -9.82035959983176060000 1.00000000000000000000      1      1      1      1 1 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     2 "Travis_DS_2 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01830224367138960000 -8.14922472775395460000 1.00000000000000000000      1      1      1      1 2 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     3 "Travis_DS_3 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01908572669519420000 -8.34319437035540740000 1.00000000000000000000      1      1      1      1 3 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     4 "Travis_DS_4 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01859793909382180000 -8.45067054667677700000 1.00000000000000000000      1      1      1      1 4 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     5 "Travis_DS_5 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01966434904696350000 -8.02673068226401790000 1.00000000000000000000      1      1      1      1 5 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     6 "Travis_DS_6 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01955565752795390000 -8.06432259488039680000 1.00000000000000000000      1      1      1      1 6 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     7 "Travis_DS_7 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00799684748528980000 -9.43498355688257280000 1.00000000000000000000      1      1      1      1 7 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     8 "Travis_DS_8 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00167672407917840000 -10.27188966412832000000 1.00000000000000000000      1      1      1      1 8 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     9 "Travis_DS_9 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00289276758761870000 -9.82414770052885120000 1.00000000000000000000      1      1      1      1 9 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    10 "Travis_DS_10 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00980228629690380000 -8.98826378998979970000 1.00000000000000000000      1      1      1      1 10 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    11 "Travis_DS_11 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01716027745820860000 -8.49014822280370560000 1.00000000000000000000      1      1      1      1 11 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    12 "Travis_DS_12 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99974016989611917000 -10.17081482142098400000 1.00000000000000000000      1      1      1      1 12 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    13 "Travis_DS_13 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03115906213741070000 -6.19969308755457020000 1.00000000000000000000      1      1      1      1 13 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    14 "Travis_DS_14 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01823130983875820000 -8.16330653211240580000 1.00000000000000000000      1      1      1      1 14 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    15 "Travis_DS_15 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99668736862635802000 -10.91220278637915400000 1.00000000000000000000      1      1      1      1 15 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    16 "Travis_DS_16 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00521991400068300000 -9.73909432281456770000 1.00000000000000000000      1      1      1      1 16 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    17 "Travis_DS_17 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01944522091822300000 -6.86713439169414020000 1.00000000000000000000      1      1      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    18 "Travis_DS_17 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00121552943741410000 -10.48063296866479000000 1.00000000000000000000      1      1      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    19 "Travis_DS_17 3" 13.80000019073486400000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98583796096159642000 -14.62125334101739500000 1.00000000000000000000      1      1      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    20 "Travis_DS_17 4" 1.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98583796097619930000 -14.62125334427067800000 1.00000000000000000000      1      1      1      1 17 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    21 "Travis_DS_18 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00250233543390240000 -10.21690993247236800000 1.00000000000000000000      1      1      1      1 18 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    22 "Travis_DS_19 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00298190371158930000 -10.04989331285285900000 1.00000000000000000000      1      1      1      1 19 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    23 "Travis_DS_20 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99294030452245517000 -10.80505633089143700000 1.00000000000000000000      1      1      1      1 20 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    24 "Travis_DS_21 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99959932980779162000 -10.71283651023473000000 1.00000000000000000000      1      1      1      1 21 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    25 "Travis_DS_22 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99071283667420646000 -11.20284777209456200000 1.00000000000000000000      1      1      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    26 "Travis_DS_22 2" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99071283617537805000 -11.20284776416799400000 1.00000000000000000000      1      1      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    27 "Travis_DS_22 3" 18.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99071283617537805000 -11.20284776416799400000 1.00000000000000000000      1      1      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    28 "Travis_DS_22 4" 1.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99071283617537805000 -11.20284776416799400000 1.00000000000000000000      1      1      1      1 22 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    29 "Travis_DS_23 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99385641343745830000 -11.06296310673879700000 1.00000000000000000000      1      1      1      1 23 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    30 "Travis_DS_24 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99091085892659763000 -11.10784784802720800000 1.00000000000000000000      1      1      1      1 24 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    31 "Travis_DS_25 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00767202781514430000 -9.48097000075426300000 1.00000000000000000000      1      1      1      1 25 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    32 "Travis_DS_26 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01360287648074880000 -8.17234701075571330000 1.00000000000000000000      1      1      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    33 "Travis_DS_26 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00967981765470260000 -9.28492979572481920000 1.00000000000000000000      1      1      1      1 26 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    34 "Travis_DS_27 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00219585111552100000 -10.14332139803137600000 1.00000000000000000000      1      1      1      1 27 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    35 "Travis_DS_28 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99528101825606912000 -10.52254194580218600000 1.00000000000000000000      1      1      1      1 28 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    36 "Travis_DS_29 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99562917496887142000 -11.01164063103637100000 1.00000000000000000000      1      1      1      1 29 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    37 "Travis_DS_30 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00477425822041380000 -9.72873316952458110000 1.00000000000000000000      1      1      1      1 30 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    38 "Travis_DS_31 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00754835763483360000 -9.31254583459777410000 1.00000000000000000000      1      1      1      1 31 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    39 "Travis_DS_32 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01625283538306130000 -7.55876974560415620000 1.00000000000000000000      1      1      1      1 32 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    40 "Travis_DS_32 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01134715077818660000 -8.93766274946975870000 1.00000000000000000000      1      1      1      1 32 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    41 "Travis_DS_33 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99961895267837402000 -10.02257972816289000000 1.00000000000000000000      1      1      1      1 33 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    42 "Travis_DS_34 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99959595427415347000 -10.04214781644101800000 1.00000000000000000000      1      1      1      1 34 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    43 "Travis_DS_35 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00131922964839890000 -9.90013964476739840000 1.00000000000000000000      1      1      1      1 35 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    44 "Travis_DS_36 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00040066554813740000 -10.40306639191848000000 1.00000000000000000000      1      1      1      1 36 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    45 "Travis_DS_37 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99851737605537344000 -10.16965607645285800000 1.00000000000000000000      1      1      1      1 37 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    46 "Travis_DS_38 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01738572875847300000 -7.28063614566378620000 1.00000000000000000000      1      1      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    47 "Travis_DS_38 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00145327826867230000 -10.32463959077545600000 1.00000000000000000000      1      1      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    48 "Travis_DS_38 3" 22.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98294808808712192000 -15.08724090796476800000 1.00000000000000000000      1      1      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    49 "Travis_DS_38 4" 1.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98294808786369920000 -15.08724091147559700000 1.00000000000000000000      1      1      1      1 38 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    50 "Travis_DS_39 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99526684610538534000 -10.48445417600502900000 1.00000000000000000000      1      1      1      1 39 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    51 "Travis_DS_40 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99954811129209408000 -10.06726040784185000000 1.00000000000000000000      1      1      1      1 40 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    52 "Travis_DS_41 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99883754691660506000 -10.17801183204573800000 1.00000000000000000000      1      1      1      1 41 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    53 "Travis_DS_42 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01442849339061310000 -8.54085048743867010000 1.00000000000000000000      1      1      1      1 42 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    54 "Travis_DS_43 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01726158943012210000 -8.06168105304914430000 1.00000000000000000000      1      1      1      1 43 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    55 "Travis_DS_44 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99143247313411558000 -11.60090915333942100000 1.00000000000000000000      1      1      1      1 44 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    56 "Travis_DS_45 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99455410529585280000 -11.05017955391788500000 1.00000000000000000000      1      1      1      1 45 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    57 "Travis_DS_46 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99012037369897523000 -11.55994602935489800000 1.00000000000000000000      1      1      1      1 46 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    58 "Travis_DS_47 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01710202885573710000 -7.53727005482172540000 1.00000000000000000000      1      1      1      1 47 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    59 "Travis_DS_47 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99504654381811277000 -11.62375037123621600000 1.00000000000000000000      1      1      1      1 47 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    60 "Travis_DS_48 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99565929899817997000 -10.91933555736066200000 1.00000000000000000000      1      1      1      1 48 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    61 "Travis_DS_49 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99533049279601357000 -10.76900592307116800000 1.00000000000000000000      1      1      1      1 49 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    62 "Travis_DS_50 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99484436407308147000 -10.86237375189848000000 1.00000000000000000000      1      1      1      1 50 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    63 "Travis_DS_51 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99395888818670285000 -11.27337935885991800000 1.00000000000000000000      1      1      1      1 51 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    64 "Travis_DS_52 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00199977753931120000 -10.11686690719608300000 1.00000000000000000000      1      1      1      1 52 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    65 "Travis_DS_53 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99801155117246080000 -10.72249618429609600000 1.00000000000000000000      1      1      1      1 53 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    66 "Travis_DS_54 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01255315382907970000 -8.79908192414770050000 1.00000000000000000000      1      1      1      1 54 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    67 "Travis_DS_55 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01513608227136960000 -8.62597449605070720000 1.00000000000000000000      1      1      1      1 55 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    68 "Travis_DS_56 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01770673718282540000 -7.47657513480650880000 1.00000000000000000000      1      1      1      1 56 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    69 "Travis_DS_56 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01104107926587600000 -9.12251056136256380000 1.00000000000000000000      1      1      1      1 56 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    70 "Travis_DS_57 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01634664918203900000 -7.65402482842916740000 1.00000000000000000000      1      1      1      1 57 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    71 "Travis_DS_57 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00058709918242190000 -10.56945130306779800000 1.00000000000000000000      1      1      1      1 57 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    72 "Travis_DS_58 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99927350255499443000 -10.68547173100652000000 1.00000000000000000000      1      1      1      1 58 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    73 "Travis_DS_59 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02151918547670910000 -6.91084325724880900000 1.00000000000000000000      1      1      1      1 59 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    74 "Travis_DS_59 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00611053556816850000 -9.80970404776944770000 1.00000000000000000000      1      1      1      1 59 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    75 "Travis_DS_60 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99774522041690432000 -10.51610696805029100000 1.00000000000000000000      1      1      1      1 60 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    76 "Travis_DS_61 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99505258429703347000 -10.75629951368121900000 1.00000000000000000000      1      1      1      1 61 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    77 "Travis_DS_62 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99950880569330598000 -10.32849407335822600000 1.00000000000000000000      1      1      1      1 62 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    78 "Travis_DS_63 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00168381839255630000 -10.14521667784333400000 1.00000000000000000000      1      1      1      1 63 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    79 "Travis_DS_64 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00184168646549950000 -10.14009120715586900000 1.00000000000000000000      1      1      1      1 64 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    80 "Travis_DS_65 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00465713190688420000 -9.68031148617904510000 1.00000000000000000000      1      1      1      1 65 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    81 "Travis_DS_66 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00396694674992480000 -9.75609445074155650000 1.00000000000000000000      1      1      1      1 66 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    82 "Travis_DS_67 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00713881943704560000 -9.44597627742387970000 1.00000000000000000000      1      1      1      1 67 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    83 "Travis_DS_68 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00289607483919280000 -9.91005729749863940000 1.00000000000000000000      1      1      1      1 68 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    84 "Travis_DS_69 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97914977552564480000 -12.74380048327688500000 1.00000000000000000000      1      1      1      1 69 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    85 "Travis_DS_70 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98890314822950605000 -12.08843386968383700000 1.00000000000000000000      1      1      1      1 70 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    86 "Travis_DS_71 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01258737610737980000 -8.79053935769603710000 1.00000000000000000000      1      1      1      1 71 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    87 "Travis_DS_72 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03039061557003090000 -5.75787057297762750000 1.00000000000000000000      1      1      1      1 72 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    88 "Travis_DS_72 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02415860676755120000 -7.59643887209536260000 1.00000000000000000000      1      1      1      1 72 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    89 "Travis_DS_73 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01630744438736820000 -8.39430428803657470000 1.00000000000000000000      1      1      1      1 73 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    90 "Travis_DS_74 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01730267899303710000 -8.26956887151450240000 1.00000000000000000000      1      1      1      1 74 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    91 "Travis_DS_75 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01807037247527620000 -8.31816692936240770000 1.00000000000000000000      1      1      1      1 75 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    92 "Travis_DS_76 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00770256193072320000 -9.19638490016355580000 1.00000000000000000000      1      1      1      1 76 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    93 "Travis_DS_77 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98870884719183744000 -12.11544319756699400000 1.00000000000000000000      1      1      1      1 77 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    94 "Travis_DS_78 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01481626539094500000 -7.99503460643193340000 1.00000000000000000000      1      1      1      1 78 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    95 "Travis_DS_78 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00260056474561360000 -10.49648440662151000000 1.00000000000000000000      1      1      1      1 78 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    96 "Travis_DS_79 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97757785680539789000 -12.92265137122587400000 1.00000000000000000000      1      1      1      1 79 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    97 "Travis_DS_80 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99098754278352960000 -11.96649831832108000000 1.00000000000000000000      1      1      1      1 80 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    98 "Travis_DS_81 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97576556020233165000 -13.15792771759031800000 1.00000000000000000000      1      1      1      1 81 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    99 "Travis_DS_82 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98132161917096435000 -12.80039942890411200000 1.00000000000000000000      1      1      1      1 82 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   100 "Travis_DS_83 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98981331902993638000 -11.94222208657414900000 1.00000000000000000000      1      1      1      1 83 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   101 "Travis_DS_84 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01541089224876880000 -7.80679749664772990000 1.00000000000000000000      1      1      1      1 84 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   102 "Travis_DS_84 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99721601260164915000 -11.25206527512815800000 1.00000000000000000000      1      1      1      1 84 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   103 "Travis_DS_85 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98689241966030579000 -11.93594572597056000000 1.00000000000000000000      1      1      1      1 85 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   104 "Travis_DS_86 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.97900402710782221000 -12.75696134273678400000 1.00000000000000000000      1      1      1      1 86 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   105 "Travis_DS_87 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98959797105538342000 -11.74264002571745800000 1.00000000000000000000      1      1      1      1 87 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   106 "Travis_DS_88 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99887198977897344000 -11.04206899822886100000 1.00000000000000000000      1      1      1      1 88 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   107 "Travis_DS_89 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99394868491420096000 -11.42408068112093800000 1.00000000000000000000      1      1      1      1 89 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   108 "Travis_DS_90 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00354934702281600000 -10.67947059303159400000 1.00000000000000000000      1      1      1      1 90 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   109 "Travis_DS_91 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00003833612081700000 -10.68466641370826700000 1.00000000000000000000      1      1      1      1 91 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   110 "Travis_DS_92 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99066972935503654000 -11.10586529807089600000 1.00000000000000000000      1      1      1      1 92 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   111 "Travis_DS_93 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99667935170319808000 -10.54093019063213600000 1.00000000000000000000      1      1      1      1 93 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   112 "Travis_DS_94 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99351726771018509000 -11.21985528181715200000 1.00000000000000000000      1      1      1      1 94 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   113 "Travis_DS_95 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99391734286015398000 -11.30922335024720600000 1.00000000000000000000      1      1      1      1 95 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   114 "Travis_DS_96 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99616347817385216000 -11.04829974268406100000 1.00000000000000000000      1      1      1      1 96 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   115 "Travis_DS_97 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99685501440068582000 -10.77104051227145000000 1.00000000000000000000      1      1      1      1 97 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   116 "Travis_DS_98 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00046154746817680000 -10.57666977983601600000 1.00000000000000000000      1      1      1      1 98 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   117 "Travis_DS_99 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00556086802324000000 -10.00507439070600800000 1.00000000000000000000      1      1      1      1 99 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   118 "Travis_DS_100 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00317721098146500000 -10.34543585831718400000 1.00000000000000000000      1      1      1      1 100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   119 "Travis_DS_101 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00831847480934770000 -9.83840533660616830000 1.00000000000000000000      1      1      1      1 101 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   120 "Travis_DS_102 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00682182293066460000 -10.01833138929558700000 1.00000000000000000000      1      1      1      1 102 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   121 "Travis_DS_103 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00343446117132050000 -10.23623560578314700000 1.00000000000000000000      1      1      1      1 103 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   122 "Travis_DS_104 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00598387787316850000 -10.06204836454419400000 1.00000000000000000000      1      1      1      1 104 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   123 "Travis_DS_105 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00284231309341410000 -10.24671596766043000000 1.00000000000000000000      1      1      1      1 105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   124 "Travis_DS_106 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00678406514620380000 -9.98646411771550980000 1.00000000000000000000      1      1      1      1 106 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   125 "Travis_DS_107 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00442889685636980000 -9.97893724148513660000 1.00000000000000000000      1      1      1      1 107 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   126 "Travis_DS_108 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00295819783138190000 -9.89391377157555970000 1.00000000000000000000      1      1      1      1 108 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   127 "Travis_DS_109 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99566438367550835000 -10.95642165878936600000 1.00000000000000000000      1      1      1      1 109 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   128 "Travis_DS_110 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00161072887139940000 -10.17433907003326100000 1.00000000000000000000      1      1      1      1 110 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   129 "Travis_DS_111 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99734761148628326000 -10.75709423148877600000 1.00000000000000000000      1      1      1      1 111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   130 "Travis_DS_112 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99713838047124646000 -10.74152477041317400000 1.00000000000000000000      1      1      1      1 112 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   131 "Travis_DS_113 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01769790820588300000 -7.47200287877923970000 1.00000000000000000000      1      1      1      1 113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   132 "Travis_DS_113 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00549494790138750000 -10.17717024118701800000 1.00000000000000000000      1      1      1      1 113 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   133 "Travis_DS_114 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00036608754166100000 -10.42710431215101800000 1.00000000000000000000      1      1      1      1 114 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   134 "Travis_DS_115 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99434045003400973000 -10.96488467080578600000 1.00000000000000000000      1      1      1      1 115 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   135 "Travis_DS_116 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00313402268195200000 -10.14968505282761300000 1.00000000000000000000      1      1      1      1 116 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   136 "Travis_DS_117 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00087046456652560000 -10.38819393272939500000 1.00000000000000000000      1      1      1      1 117 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   137 "Travis_DS_118 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02110005088024780000 -6.95669708068042750000 1.00000000000000000000      1      1      1      1 118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   138 "Travis_DS_118 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00975637801062860000 -9.56373561161733890000 1.00000000000000000000      1      1      1      1 118 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   139 "Travis_DS_119 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00494686593114930000 -10.04220250055905000000 1.00000000000000000000      1      1      1      1 119 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   140 "Travis_DS_120 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00409827403915200000 -10.00483198670960600000 1.00000000000000000000      1      1      1      1 120 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   141 "Travis_DS_121 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99562996943253798000 -10.94344795902692800000 1.00000000000000000000      1      1      1      1 121 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   142 "Travis_DS_122 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00374059063711710000 -10.14902011055537100000 1.00000000000000000000      1      1      1      1 122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   143 "Travis_DS_123 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00277651019320240000 -10.06226796165023800000 1.00000000000000000000      1      1      1      1 123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   144 "Travis_DS_124 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00387450091253260000 -9.99119893333252100000 1.00000000000000000000      1      1      1      1 124 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   145 "Travis_DS_125 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00805529293881810000 -9.54062765370002690000 1.00000000000000000000      1      1      1      1 125 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   146 "Travis_DS_126 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00479021052487230000 -9.90165159629170690000 1.00000000000000000000      1      1      1      1 126 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   147 "Travis_DS_127 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02800328167136240000 -5.99909897431526020000 1.00000000000000000000      1      1      1      1 127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   148 "Travis_DS_127 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00798937805569920000 -9.61360016262040450000 1.00000000000000000000      1      1      1      1 127 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   149 "Travis_DS_128 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00320520759260370000 -10.06107187459516300000 1.00000000000000000000      1      1      1      1 128 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   150 "Marshall Ford Power Plant 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01661821821832940000 -7.70678904945780100000 1.00000000000000000000      1      1      1      1 129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   151 "Marshall Ford Power Plant 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00690940804611680000 -10.36427730844959500000 1.00000000000000000000      1      1      1      1 129 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    75.130436
   152 "Central Utility Plant 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99360093680424461000 -11.23955846062978700000 1.00000000000000000000      1      1      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   153 "Central Utility Plant 2" 13.80000019073486400000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99360093680407565000 -11.23955846063100800000 1.00000000000000000000      1      1      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   154 "Central Utility Plant 3" 13.80000019073486400000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99360093680407565000 -11.23955846063100800000 1.00000000000000000000      1      1      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   155 "Central Utility Plant 4" 1.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99360093680407565000 -11.23955846063100800000 1.00000000000000000000      1      1      1      1 130 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   156 "Austin Power Plant 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99792975726005773000 -10.76901399552593800000 1.00000000000000000000      1      1      1      1 131 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    37.565218
   157 "Weaver Power Plant 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02532407527096380000 -6.30258861437083650000 1.00000000000000000000      1      1      1      1 132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   158 "Weaver Power Plant 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01037056650231790000 -9.68159657852145410000 1.00000000000000000000      1      1      1      1 132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   212.173913
   159 "Mueller Energy Center 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00291500428131490000 -10.09956731897979700000 1.00000000000000000000      1      1      1      1 133 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""     6.260869
   160 "IKEA Solar Array 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99465731259342272000 -11.23023477492517800000 1.00000000000000000000      1      1      1      1 134 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""     2.921739
   161 "Sand Hill Power Plant 1" 230.00000000000000000000 "YES" 0.00000000000000000000 0.00000000000000000000 1.03999996185302740000 -4.54505183768787010000 1.00000000000000000000      1      1      1      1 135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   438.260870
   162 "Sand Hill Power Plant 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02125543470222160000 -8.20586391913194880000 1.00000000000000000000      1      1      1      1 135 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   163 "Decker Creek Power Plant 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03603382734053810000 -4.66779254416907650000 1.00000000000000000000      1      1      1      1 136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   485.217391
   164 "Decker Creek Power Plant 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02393629381297810000 -7.88275572984763010000 1.00000000000000000000      1      1      1      1 136 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   165 "Bastrop Energy Center 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996276487740000 -3.72651205991292990000 1.00000000000000000000      1      1      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   387.359993
   166 "Bastrop Energy Center 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03705094249342800000 -5.45728652118897020000 1.00000000000000000000      1      1      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   167 "Bastrop Energy Center 3" 13.80000019073486400000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03455693272902980000 -7.84015444682005250000 1.00000000000000000000      1      1      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   168 "Bastrop Energy Center 4" 1.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03455693225477540000 -7.84015444396855940000 1.00000000000000000000      1      1      1      1 137 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   169 "Webberville Solar Project 1" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01923414799051710000 -8.01343729624203520000 1.00000000000000000000      1      1      1      1 138 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""    62.608696
   170 "Lost Pines 1 Power Project 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996761393420000 0.80633209340148454000 1.00000000000000000000      1      1      1      1 139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   372.521739
   171 "Lost Pines 1 Power Project 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996761370830000 0.80633209340165965000 1.00000000000000000000      1      1      1      1 139 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   172 "Sam Gideon Power Plant 1" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996812609280000 0.70656067542429568000 1.00000000000000000000      1      1      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" ""   400.069575
   173 "Sam Gideon Power Plant 2" 69.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996812620580000 0.70656067542421901000 1.00000000000000000000      1      1      1      1 140 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
}
DATA (Gen, [BusNum,GenID,GenStatus,GenVoltSet,GenRegNum,GenRMPCT,GenAGCAble,GenParFac,
   GenMWSetPoint,GenMWMax,GenMWMin,GenEnforceMWLimits,GenAVRAble,GenMvrSetPoint,
   GenMVRMax,GenMVRMin,GenUseCapCurve,GenWindControlMode,GenWindPowerFactor,
   GenUseLDCRCC,GenRLDCRCC,GenXLDCRCC,GenMVABase,GenZR,GenZX,GenStepR,GenStepX,
   GenStepTap,TSGovRespLimit,GenUnitType:1,AreaNum,ZoneNum,BANumber,OwnerNum,
   OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,
   OwnPercent:3,OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,
   OwnPercent:6,OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,DataMaintainerAssign,
   AllLabels,GenUnitType,GenTotalFixedCosts,GenCostModel,GenFuelType,GenFuelCost,
   GenFixedCost,GenIOD,GenIOC,GenIOB])
{
   151 "1" "Open"   1.03999996185302740000    151 100.00000 "YES" 36.00000000000000000000 33.35061371326446700000 36.00000143051147500000 16.21709018945694100000 "YES" "YES" 0.00000000000000000000 13.82399946451187200000 -1.76400002092123040000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 43.20000076293945600000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "WAT (Water)"     0.000000     0.000000     0.000000     0.000000     0.000000
   151 "2" "Closed" 1.03999996185302740000    151 100.00000 "YES" 36.00000000000000000000 33.45023989677429100000 36.00000143051147500000 5.06323091685771970000 "YES" "YES" 13.82399946451187200000 13.82399946451187200000 -1.76400002092123040000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 43.20000076293945600000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "WAT (Water)"     0.000000     0.000000     0.000000     0.000000     0.000000
   151 "3" "Open"   1.03999996185302740000    151 100.00000 "YES" 36.00000000000000000000 36.00000143051147500000 36.00000143051147500000 16.15856736898422400000 "YES" "YES" 0.00000000000000000000 13.82399946451187200000 -1.76400002092123040000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 43.20000076293945600000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "WAT (Water)"     0.000000     0.000000     0.000000     0.000000     0.000000
   152 "1" "Open"   1.03999996185302740000    152 100.00000 "YES" 5.00000000000000000000 5.00000007450580610000 5.00000007450580610000 1.30119509994983680000 "YES" "YES" 0.00000000000000000000 2.54500005394220350000 -0.55499998852610586000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   607.500000 "Cubic" "NG (Natural Gas)"     3.498554   607.500000     0.000000     0.002806     4.577846
   153 "1" "Open"   1.03999996185302740000    153 100.00000 "YES" 5.00000000000000000000 5.00000007450580610000 5.00000007450580610000 1.88569817692041410000 "YES" "YES" 0.00000000000000000000 2.54500005394220350000 -0.55499998852610586000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   607.500000 "Cubic" "NG (Natural Gas)"     3.428249   607.500000     0.000000     0.003863     4.577846
   154 "1" "Open"   1.03999996185302740000    154 100.00000 "YES" 5.00000000000000000000 5.00000007450580610000 5.00000007450580610000 1.36612085625529300000 "YES" "YES" 0.00000000000000000000 2.54500005394220350000 -0.55499998852610586000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   607.500000 "Cubic" "NG (Natural Gas)"     3.122998   607.500000     0.000000     0.003058     4.577846
   156 "1" "Closed" 1.03999996185302740000    156 100.00000 "YES" 9.00000000000000000000 5.94795756042003580000 9.00000035762786820000 1.47556513547897340000 "YES" "YES" 3.45599986612796800000 3.45599986612796800000 -0.44100000523030758000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 10.80000019073486400000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "WAT (Water)"     0.000000     0.000000     0.000000     0.000000     0.000000
   156 "2" "Closed" 1.03999996185302740000    156 100.00000 "YES" 9.00000000000000000000 8.26091542840003970000 9.00000035762786820000 2.53162980079650880000 "YES" "YES" 3.45599986612796800000 3.45599986612796800000 -0.44100000523030758000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 10.80000019073486400000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "WAT (Water)"     0.000000     0.000000     0.000000     0.000000     0.000000
   158 "1" "Open"   1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.41666626930236800000 25.41666626930236800000 4.37303446233272580000 "YES" "YES" 0.00000000000000000000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     3.598962   638.125000     0.000000     0.003366     4.605203
   158 "2" "Open"   1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.41666626930236800000 25.41666626930236800000 8.90933871269226110000 "YES" "YES" 0.00000000000000000000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     3.621645   638.125000     0.000000     0.003707     4.605203
   158 "3" "Closed" 1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.34695267677307200000 25.41666626930236800000 4.84091639518737790000 "YES" "YES" 12.93708384037017900000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     3.123682   638.125000     0.000000     0.003377     4.605203
   158 "4" "Closed" 1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.34695267677307200000 25.41666626930236800000 9.94907021522521980000 "YES" "YES" 12.93708384037017900000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     3.571012   638.125000     0.000000     0.003491     4.605203
   158 "5" "Closed" 1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.34695267677307200000 25.41666626930236800000 6.91321492195129340000 "YES" "YES" 12.93708384037017900000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     2.698297   638.125000     0.000000     0.003552     4.605203
   158 "6" "Closed" 1.03999996185302740000    158 100.00000 "YES" 25.41666603088378900000 25.34695267677307200000 25.41666626930236800000 10.12521088123321400000 "YES" "YES" 12.93708384037017900000 12.93708384037017900000 -2.82125007361173630000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 30.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   638.125000 "Cubic" "NG (Natural Gas)"     3.371516   638.125000     0.000000     0.002613     4.605203
   159 "1" "Closed" 1.03999996185302740000    159 100.00000 "YES" 3.00000000000000000000 2.99177132546901700000 2.99999993294477440000 1.04941939935088160000 "YES" "YES" 1.52700003236532220000 1.52700003236532220000 -0.33299999777227642000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.59999990463256830000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   604.500000 "Cubic" "NG (Natural Gas)"     3.002701   604.500000     0.000000     0.003217     4.575166
   159 "2" "Open"   1.03999996185302740000    159 100.00000 "YES" 3.00000000000000000000 2.99999993294477440000 2.99999993294477440000 0.54343231022357939000 "YES" "YES" 0.00000000000000000000 1.52700003236532220000 -0.33299999777227642000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.59999990463256830000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   604.500000 "Cubic" "NG (Natural Gas)"     3.298887   604.500000     0.000000     0.002630     4.575166
   160 "1" "Closed" 1.03999996185302740000    160 100.00000 "YES" 1.39999997615814210000 1.11632337793707840000 1.40000004321336750000 0.64711323939263821000 "YES" "YES" 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 1.67999994754791260000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "SUN (Solar)"     0.000000     0.000000     0.000000     0.000000     0.000000
   161 "1" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.55899381637573000000 116.66666269302370000000 24.06210899353027200000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     3.370388   775.000000     0.000000     0.005740     4.727470
   161 "2" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.72700738906859000000 116.66666269302370000000 38.10817301273345900000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     3.496465   775.000000     0.000000     0.004843     4.727470
   161 "3" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.77775478363037000000 116.66666269302370000000 42.35072433948517100000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     3.305127   775.000000     0.000000     0.005074     4.727470
   161 "4" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.53252935409546000000 116.66666269302370000000 21.84929847717285100000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     3.522060   775.000000     0.000000     0.005299     4.727470
   161 "5" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.62051773071288000000 116.66666269302370000000 29.20592725276947200000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     2.997901   775.000000     0.000000     0.005355     4.727470
   161 "6" "Closed" 1.03999996185302740000    161 100.00000 "YES" 116.66666412353515000000 115.52554368972779000000 116.66666269302370000000 21.26559168100357100000 "YES" "YES" 50.15749931335449000000 59.38333272933959700000 -12.95000016689300500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 140.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   775.000000 "Cubic" "NG (Natural Gas)"     3.321187   775.000000     0.000000     0.004715     4.727470
   163 "1" "Closed" 1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 154.57485914230346000000 154.99999523162842000000 39.16621804237365800000 "YES" "YES" 78.89500260353088000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.365866   832.500000     0.000000     0.006497     4.778834
   163 "2" "Closed" 1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 154.57485914230346000000 154.99999523162842000000 19.74641829729080300000 "YES" "YES" 78.89500260353088000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.438032   832.500000     0.000000     0.005979     4.778834
   163 "3" "Closed" 1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 154.57485914230346000000 154.99999523162842000000 70.42884230613708800000 "YES" "YES" 78.89500260353088000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.077160   832.500000     0.000000     0.005528     4.778834
   163 "4" "Open"   1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 138.84502649307251000000 154.99999523162842000000 34.87570285797119400000 "YES" "YES" 0.00000000000000000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.777262   832.500000     0.000000     0.005515     4.778834
   163 "5" "Closed" 1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 154.57485914230346000000 154.99999523162842000000 73.13491106033324800000 "YES" "YES" 78.89500260353088000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.339999   832.500000     0.000000     0.005445     4.778834
   163 "6" "Closed" 1.03999996185302740000    163 100.00000 "YES" 155.00000000000000000000 154.57485914230346000000 154.99999523162842000000 22.33136743307113600000 "YES" "YES" 78.89500260353088000000 78.89500260353088000000 -17.20499992370605400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 186.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   832.500000 "Cubic" "NG (Natural Gas)"     3.265424   832.500000     0.000000     0.005061     4.778834
   165 "1" "Closed" 1.03999996185302740000    165 100.00000 "YES" 206.23333740234374000000 205.66766262054445000000 206.23333454132080000000 88.32778930664062700000 "YES" "YES" 62.65218853950501100000 104.97276782989501000000 -22.89189994335174700000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 247.47999572753907000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   909.349976 "Cubic" "NG (Natural Gas)"     3.332672   909.349976     0.000000     0.006105     4.847483
   165 "2" "Closed" 1.03999996185302740000    165 100.00000 "YES" 206.23333740234374000000 205.66766262054445000000 206.23333454132080000000 28.28536927700042900000 "YES" "YES" 62.65218853950501100000 104.97276782989501000000 -22.89189994335174700000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 247.47999572753907000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   909.349976 "Cubic" "NG (Natural Gas)"     3.253064   909.349976     0.000000     0.007083     4.847483
   165 "3" "Closed" 1.03999996185302740000    165 100.00000 "YES" 206.23333740234374000000 202.88302898406982000000 206.23333454132080000000 89.13689255714416600000 "YES" "YES" 62.65218853950501100000 104.97276782989501000000 -22.89189994335174700000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 247.47999572753907000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   909.349976 "Cubic" "NG (Natural Gas)"     3.391279   909.349976     0.000000     0.007170     4.847483
   169 "1" "Closed" 1.03999996185302740000    169 100.00000 "YES" 30.00000000000000000000 29.91771399974823000000 30.00000119209289600000 8.83230641484260610000 "YES" "YES" 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 36.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"     0.000000 "Cubic" "SUN (Solar)"     0.000000     0.000000     0.000000     0.000000     0.000000
   170 "1" "Closed" 1.03999996185302740000    170 100.00000 "YES" 198.33332824707030000000 197.78934717178346000000 198.33333492279053000000 43.19342672824859500000 "YES" "YES" -14.65622633695602600000 100.95167160034179000000 -22.01499938964843800000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 238.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   897.500000 "Cubic" "NG (Natural Gas)"     2.823494   897.500000     0.000000     0.006570     4.836897
   170 "2" "Closed" 1.03999996185302740000    170 100.00000 "YES" 198.33332824707030000000 197.78934717178346000000 198.33333492279053000000 40.66764116287231400000 "YES" "YES" -14.65622633695602600000 100.95167160034179000000 -22.01499938964843800000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 238.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   897.500000 "Cubic" "NG (Natural Gas)"     3.178562   897.500000     0.000000     0.007269     4.836897
   170 "3" "Closed" 1.03999996185302740000    170 100.00000 "YES" 198.33332824707030000000 91.55802130699157800000 198.33333492279053000000 65.09752273559569900000 "YES" "YES" -14.65622633695602600000 100.95167160034179000000 -22.01499938964843800000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 238.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   897.500000 "Cubic" "NG (Natural Gas)"     4.268301   897.500000     0.000000     0.007267     4.836897
   172 "1" "Closed" 1.03999996185302740000    172 100.00000 "YES" 213.00000000000000000000 212.41576671600342000000 213.00001144409181000000 50.32134652137756200000 "YES" "YES" -5.83987347781658110000 108.41699838638306000000 -23.64300042390823400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 255.60000610351562000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   919.500000 "Cubic" "NG (Natural Gas)"     3.355976   919.500000     0.000000     0.006187     4.856549
   172 "2" "Closed" 1.03999996185302740000    172 100.00000 "YES" 213.00000000000000000000 172.24216461181642000000 213.00001144409181000000 43.84513795375824000000 "YES" "YES" -5.83987347781658110000 108.41699838638306000000 -23.64300042390823400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 255.60000610351562000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   919.500000 "Cubic" "NG (Natural Gas)"     3.508979   919.500000     0.000000     0.007674     4.856549
   172 "3" "Closed" 1.03999996185302740000    172 100.00000 "YES" 213.00000000000000000000 171.68654203414918000000 213.00001144409181000000 67.35127568244934400000 "YES" "YES" -5.83987347781658110000 108.41699838638306000000 -23.64300042390823400000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 255.60000610351562000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "UN"      1      1      1     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "UN (Unknown)"   919.500000 "Cubic" "NG (Natural Gas)"     3.775206   919.500000     0.000000     0.006148     4.856549
}
DATA (Load, [BusNum,LoadID,LoadStatus,GenAGCAble,LoadSMW,LoadSMVR,LoadIMW,LoadIMVR,LoadZMW,
   LoadZMVR,DistStatus,DistMWInput,DistMvarInput,Interruptible,GenMWMax,GenMWMin,
   LoadModelGroup,AreaNum,ZoneNum,BANumber,OwnerNum,EMSType,EMSDeviceID,
   DataMaintainerAssign,AllLabels])
{
     1 "1 " "Closed" "YES" 20.88999897241592300000 4.47518676519393920000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     2 "1 " "Closed" "YES" 22.21999913454055700000 4.59166541695594820000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     3 "1 " "Closed" "YES" 15.97000062465667800000 3.68631109595298750000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     4 "1 " "Closed" "YES" 23.68000149726867500000 4.96421866118907900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     5 "1 " "Closed" "YES" 10.60999929904937800000 2.20019221305847170000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     6 "1 " "Closed" "YES" 6.74000009894371070000 1.39790698885917660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     7 "1 " "Closed" "YES" 28.27000021934509100000 6.28145560622215300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     8 "1 " "Closed" "YES" 27.89999842643737900000 6.10814169049262980000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
     9 "1 " "Closed" "YES" 15.32000005245209000000 3.62316519021987900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    10 "1 " "Closed" "YES" 13.81999999284744200000 2.86348480731248860000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    11 "1 " "Closed" "YES" 17.59999990463257000000 3.69157679378986370000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    12 "1 " "Closed" "YES" 14.31999951601028300000 3.22010517120361340000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    13 "1 " "Closed" "YES" 14.06000107526779200000 2.88200452923774720000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    14 "1 " "Closed" "YES" 2.78999991714954370000 0.58008190244436262000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    15 "1 " "Closed" "YES" 36.93999946117401000000 7.61397853493690500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    16 "1 " "Closed" "YES" 31.70000016689300500000 6.49460777640342660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    18 "1 " "Closed" "YES" 53.72000336647033600000 11.57340109348297300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    21 "1 " "Closed" "YES" 6.15999996662139900000 1.34670892730355260000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    22 "1 " "Closed" "YES" 11.05000004172325100000 2.30411477386951460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    23 "1 " "Closed" "YES" 30.57000041007995500000 6.20961524546146430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    24 "1 " "Closed" "YES" 12.64999955892562900000 2.60826535522937760000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    25 "1 " "Closed" "YES" 22.87000119686126700000 4.71867285668849920000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    29 "1 " "Closed" "YES" 23.92999976873397800000 4.86830659210681920000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    30 "1 " "Closed" "YES" 18.73999983072281000000 3.83805111050605760000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    31 "1 " "Closed" "YES" 17.52000004053115800000 3.70633229613304130000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    33 "1 " "Closed" "YES" 33.40000212192535700000 6.84958025813102720000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    34 "1 " "Closed" "YES" 19.35999989509582400000 3.96459400653839100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    35 "1 " "Closed" "YES" 41.61999821662903000000 8.49653333425521790000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    36 "1 " "Closed" "YES" 39.59999978542327700000 8.62395167350769020000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    37 "1 " "Closed" "YES" 42.09999740123748500000 8.57683941721916160000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    38 "1 " "Closed" "YES" 34.49999988079071400000 7.07011967897415170000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    40 "1 " "Closed" "YES" 50.16000270843505900000 10.28946489095687800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    41 "1 " "Closed" "YES" 27.84999907016754200000 5.80419786274433150000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    42 "1 " "Closed" "YES" 40.24000167846679700000 8.31111595034599300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    43 "1 " "Closed" "YES" 35.77999770641326700000 7.40690678358077950000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    44 "1 " "Closed" "YES" 18.87999922037124500000 4.17543984949588800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    45 "1 " "Closed" "YES" 30.30999898910522200000 6.26522228121757570000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    47 "1 " "Closed" "YES" 55.59999942779541100000 13.14489543437957900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    50 "1 " "Closed" "YES" 13.81999999284744200000 2.85298824310302720000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    51 "1 " "Closed" "YES" 20.78000009059905900000 4.24515157938003520000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    52 "1 " "Closed" "YES" 7.59000033140182530000 2.11504343897104260000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    53 "1 " "Closed" "YES" 1.07000004500150690000 0.22392137907445430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    54 "1 " "Closed" "YES" 0.57000000961124896000 0.11977087706327440000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    55 "1 " "Closed" "YES" 21.05999886989593600000 4.30238060653209660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    56 "1 " "Closed" "YES" 40.88000357151031700000 8.35216268897056640000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    57 "1 " "Closed" "YES" 35.51999926567077800000 7.32669755816459650000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    59 "1 " "Closed" "YES" 34.61000025272369300000 7.34360888600349440000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    60 "1 " "Closed" "YES" 13.04000020027160600000 2.74503473192453380000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    61 "1 " "Closed" "YES" 28.17000150680542100000 5.80798313021659900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    62 "1 " "Closed" "YES" 23.45000058412552000000 4.76758703589439420000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    63 "1 " "Closed" "YES" 31.29999935626983700000 7.50320181250572160000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    64 "1 " "Closed" "YES" 38.77999782562256000000 7.98020884394645630000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    65 "1 " "Closed" "YES" 34.67999994754791000000 7.78725817799568130000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    66 "1 " "Closed" "YES" 23.09000045061111400000 4.76293154060840580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    67 "1 " "Closed" "YES" 28.47999930381775000000 5.83522096276283260000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    69 "1 " "Closed" "YES" 45.45999765396118400000 9.34770777821540860000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    71 "1 " "Closed" "YES" 41.77999794483184600000 9.60681065917015040000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    72 "1 " "Closed" "YES" 25.76000094413757400000 5.28836026787757890000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    74 "1 " "Closed" "YES" 55.93999624252319400000 12.38926127552986100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    75 "1 " "Closed" "YES" 32.20999836921692200000 7.30974301695823620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    76 "1 " "Closed" "YES" 26.31999850273132500000 7.09997192025184640000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    77 "1 " "Closed" "YES" 24.74000006914138900000 5.78595884144306180000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    78 "1 " "Closed" "YES" 23.89999926090240300000 5.11771067976951620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    79 "1 " "Closed" "YES" 30.43999969959258900000 6.51595517992973310000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    80 "1 " "Closed" "YES" 14.56999927759170600000 3.28848212957382210000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    81 "1 " "Closed" "YES" 8.00999999046325630000 1.63648650050163260000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    82 "1 " "Closed" "YES" 24.65000003576278700000 5.06780482828617090000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    83 "1 " "Closed" "YES" 6.40999972820281980000 2.10418719798326500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    84 "1 " "Closed" "YES" 13.76000046730041600000 3.04049625992774980000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    85 "1 " "Closed" "YES" 9.47999954223632770000 2.09051650017499940000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    86 "1 " "Closed" "YES" 9.63000059127807620000 2.10795719176530850000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    88 "1 " "Closed" "YES" 13.57000023126602200000 2.96261571347713470000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    89 "1 " "Closed" "YES" 5.46999983489513410000 1.22715737670660020000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    90 "1 " "Closed" "YES" 8.10999944806098940000 1.74507219344377500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    91 "1 " "Closed" "YES" 14.09000009298324500000 3.16652767360210430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    92 "1 " "Closed" "YES" 24.96999949216842600000 5.37872500717639940000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    93 "1 " "Closed" "YES" 11.38000041246414200000 2.33680661767721180000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    95 "1 " "Closed" "YES" 32.74999856948852500000 6.88085705041885310000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    96 "1 " "Closed" "YES" 11.18999943137169000000 2.35154349356889730000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    97 "1 " "Closed" "YES" 12.09000051021576000000 2.54637878388166430000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    98 "1 " "Closed" "YES" 23.11000078916549800000 4.83642853796482110000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
    99 "1 " "Closed" "YES" 15.35000056028366100000 3.18564772605896000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   100 "1 " "Closed" "YES" 22.29000031948089600000 4.54971417784690880000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   102 "1 " "Closed" "YES" 29.26999926567077800000 6.04665651917457540000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   103 "1 " "Closed" "YES" 16.73000007867813100000 3.45179066061973570000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   104 "1 " "Closed" "YES" 4.90999966859817540000 1.02268699556589120000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   105 "1 " "Closed" "YES" 15.78000038862228500000 3.25641669332981120000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   106 "1 " "Closed" "YES" 20.29999941587448000000 4.30647283792495740000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   107 "1 " "Closed" "YES" 20.71999907493591400000 4.25731167197227460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   108 "1 " "Closed" "YES" 12.50000000000000000000 2.56816409528255460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   109 "1 " "Closed" "YES" 11.06000021100044300000 2.27754861116409310000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   110 "1 " "Closed" "YES" 20.62000036239624000000 4.25629094243049600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   111 "1 " "Closed" "YES" 17.06999987363815400000 3.55917103588581060000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   112 "1 " "Closed" "YES" 22.40000069141387800000 4.66591157019138370000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   113 "1 " "Closed" "YES" 28.65999937057495000000 5.83736561238765700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   114 "1 " "Closed" "YES" 24.54000264406204200000 5.03196343779563900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   115 "1 " "Closed" "YES" 7.58000016212463360000 1.57492887228727330000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   116 "1 " "Closed" "YES" 26.84000134468078700000 5.54726086556911490000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   117 "1 " "Closed" "YES" 29.54999804496765400000 6.88676312565803520000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   118 "1 " "Closed" "YES" 27.66999900341033900000 5.73665462434291840000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   119 "1 " "Closed" "YES" 45.32000124454498600000 10.95168516039848300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   120 "1 " "Closed" "YES" 50.18000006675720300000 10.86796298623085100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   121 "1 " "Closed" "YES" 50.98000168800353900000 10.84905713796615500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   122 "1 " "Closed" "YES" 83.16000103950501100000 17.61666089296340800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   123 "1 " "Closed" "YES" 33.91000032424926700000 6.94554597139358460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   124 "1 " "Closed" "YES" 40.25999903678894100000 8.77245590090751620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   125 "1 " "Closed" "YES" 29.93000149726867800000 6.27771914005279490000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   126 "1 " "Closed" "YES" 37.68000304698944000000 8.17499831318855300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   127 "1 " "Closed" "YES" 21.19000256061553900000 4.31485325098037700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   128 "1 " "Closed" "YES" 44.90000009536743000000 9.37754213809967100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   129 "1 " "Closed" "YES" 23.12000095844268800000 4.72237914800643900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   130 "1 " "Closed" "YES" 32.17999935150146600000 6.60950914025306750000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   132 "1 " "Closed" "YES" 28.42000126838684200000 5.81554993987083390000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   133 "1 " "Closed" "YES" 41.38000011444091500000 8.41815173625945980000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   134 "1 " "Closed" "YES" 22.75000214576721300000 4.70024570822715780000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   135 "1 " "Closed" "YES" 14.46000039577484200000 2.97069121152162560000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   136 "1 " "Closed" "YES" 12.22000047564506600000 2.49816887080669410000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   138 "1 " "Closed" "YES" 48.41999709606170900000 10.17216145992279000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   139 "1 " "Closed" "YES" 24.58000034093857000000 5.00829853117465980000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   140 "1 " "Closed" "YES" 41.25999808311462400000 8.58976095914840700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   141 "1 " "Closed" "YES" 25.26000142097473300000 5.37498481571674370000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   142 "1 " "Closed" "YES" 14.72000032663345300000 3.42102907598018620000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   143 "1 " "Closed" "YES" 43.65999996662140200000 9.48824211955070460000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   144 "1 " "Closed" "YES" 23.13999980688095000000 5.06477914750576000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   145 "1 " "Closed" "YES" 42.11999773979187200000 8.83807763457298300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   146 "1 " "Closed" "YES" 27.71999835968017600000 7.07923099398612990000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   148 "1 " "Closed" "YES" 39.64000046253204500000 8.31169337034225410000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
   149 "1 " "Closed" "YES" 21.70000076293945300000 4.44999039173126210000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      1      1      1 "" "" "" ""
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,BranchDeviceType,ConsolidateBranch,LineStatus,
   NormLineStatus,SeriesCapStatus,LineMeter:1,LineR,LineX,LineC,LineG,LineTap,
   LineLength,LineMonEle,LSName,LineAMVA,LineAMVA:1,LineAMVA:2,LineAMVA:3,
   LineAMVA:4,LineAMVA:5,LineAMVA:6,LineAMVA:7,LineAMVA:8,LineAMVA:9,LineAMVA:10,
   LineAMVA:11,LineAMVA:12,LineAMVA:13,LineAMVA:14,OwnerNum,OwnPercent,
   OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,OwnPercent:3,
   OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,OwnPercent:6,
   OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,EMSDeviceID:1,EMSType:1,
   EMSDeviceID:2,EMSDeviceID:3,DataMaintainerAssign,AllLabels])
{
     1     80 "1"  "Line"        "" "Closed" "Closed" "NO"  "1"      0.00674744974821805950 0.01299730874598026200 0.01451164484024048000 0.00000000000000000000     1.000000 6.14627361297607420000 "YES" "Default" 44.66187357902526700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     5      2 "2"  "Line"        "" "Closed" "Closed" "NO"  "5"      0.00864208489656448380 0.01681710034608841000 0.00189481885172426690 0.00000000000000000000     1.000000 2.44463062286376960000 "YES" "Default" 72.32819795608521000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     2    169 " 1" "Line"        "" "Closed" "Closed" "NO"  "2"      0.00300000002607703230 0.02999999932944774400 0.01999999955296516500 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 80.00000119209289000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     3      4 "1"  "Line"        "" "Closed" "Closed" "NO"  "3"      0.01501539349555969300 0.03865770995616912600 0.00326195661909878270 0.00000000000000000000     1.000000 4.58006954193115260000 "YES" "Default" 58.47815275192261100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   164      3 "1"  "Line"        "" "Closed" "Closed" "NO"  "164"    0.01773051731288433000 0.04279160872101783700 0.00145443726796656830 0.00000000000000000000     1.000000 3.59764790534973120000 "YES" "Default" 63.79539966583252500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    145 "1"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.01260461565107107000 0.03692836686968803200 0.00725857820361852670 0.00000000000000000000     1.000000 7.22008275985717760000 "YES" "Default" 78.08417081832885800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    145 "2"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.01260461565107107000 0.03692836686968803200 0.00725857820361852670 0.00000000000000000000     1.000000 7.22008275985717760000 "YES" "Default" 78.08417081832885800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    145 "3"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.01260461565107107000 0.03692836686968803200 0.00725857820361852670 0.00000000000000000000     1.000000 7.22008275985717760000 "YES" "Default" 78.08417081832885800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    164 "1"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.00533111300319433220 0.01747984625399112600 0.00106189853977411980 0.00000000000000000000     1.000000 1.95545589923858660000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    164 "2"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.00533111300319433220 0.01747984625399112600 0.00106189853977411980 0.00000000000000000000     1.000000 1.95545589923858660000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4    164 "3"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.00533111300319433220 0.01747984625399112600 0.00106189853977411980 0.00000000000000000000     1.000000 1.95545589923858660000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     5     88 "1"  "Line"        "" "Closed" "Closed" "NO"  "5"      0.01414381247013807400 0.03399625793099403500 0.00076509348582476378 0.00000000000000000000     1.000000 2.33038401603698720000 "YES" "Default" 72.50123620033264600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     6     88 "1"  "Line"        "" "Closed" "Closed" "NO"  "6"      0.01659687981009483200 0.04924248531460762200 0.00207681744359433660 0.00000000000000000000     1.000000 4.37795925140380860000 "YES" "Default" 50.26170015335082900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     6     89 "1"  "Line"        "" "Closed" "Closed" "NO"  "6"      0.01862728595733642600 0.05450389161705970600 0.00302888383157551300 0.00000000000000000000     1.000000 5.69250345230102530000 "YES" "Default" 52.80873775482177900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11      7 "1"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01736592128872871400 0.04100178182125091800 0.00402422063052654270 0.00000000000000000000     1.000000 5.64146566390991230000 "YES" "Default" 72.85971045494080000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11      7 "2"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01736592128872871400 0.04100178182125091800 0.00402422063052654270 0.00000000000000000000     1.000000 5.64146566390991230000 "YES" "Default" 72.85971045494080000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11      7 "3"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01736592128872871400 0.04100178182125091800 0.00402422063052654270 0.00000000000000000000     1.000000 5.64146566390991230000 "YES" "Default" 72.85971045494080000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    125 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.01177643612027168300 0.03209543600678444200 0.00088678131578490138 0.00000000000000000000     1.000000 2.32225584983825700000 "YES" "Default" 66.39404296875000300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    126 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.01162690576165914600 0.03301281109452247700 0.00311788311228156100 0.00000000000000000000     1.000000 4.70493650436401340000 "YES" "Default" 63.92910480499267800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    126 "2"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.01162690576165914600 0.03301281109452247700 0.00311788311228156100 0.00000000000000000000     1.000000 4.70493650436401340000 "YES" "Default" 63.92910480499267800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    148 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00550882704555988290 0.01671860925853252500 0.00466766534373164160 0.00000000000000000000     1.000000 3.95786190032958980000 "YES" "Default" 75.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8      9 " 1" "Line"        "" "Closed" "Closed" "NO"  "8"      0.00999999977648258180 0.02999999932944774400 0.00060000002849847078 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 66.00000262260436500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8     44 "1"  "Line"        "" "Closed" "Closed" "NO"  "8"      0.01077521033585071700 0.02702919207513332500 0.00497888540849089600 0.00000000000000000000     1.000000 5.14077711105346690000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8    123 "1"  "Line"        "" "Closed" "Closed" "NO"  "8"      0.00692515773698687620 0.01358157023787498600 0.00267255166545510300 0.00000000000000000000     1.000000 2.74331331253051740000 "YES" "Default" 61.85063719749450200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8    123 " 2" "Line"        "" "Closed" "Closed" "NO"  "8"      0.00692499987781047810 0.01358199957758188300 0.00267300009727478020 0.00000000000000000000     1.000000 2.74331331253051740000 "YES" "Default" 61.85100078582763500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     9     10 "1"  "Line"        "" "Closed" "Closed" "NO"  "9"      0.01206499990075826700 0.02999100089073181400 0.00061300001107156275 0.00000000000000000000     1.000000 1.94952905178070080000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     9     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "9"      0.01788350194692611800 0.04360473155975342100 0.00752404425293207170 0.00000000000000000000     1.000000 8.14936351776123010000 "YES" "Default" 60.45100688934325800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    10    162 "1"  "Line"        "" "Closed" "Closed" "NO"  "10"     0.03134348243474960600 0.04660940915346145900 0.00200569373555481440 0.00000000000000000000     1.000000 3.98818683624267580000 "YES" "Default" 67.46152043342590700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    10    162 "2"  "Line"        "" "Closed" "Closed" "NO"  "10"     0.03134348243474960600 0.04660940915346145900 0.00200569373555481440 0.00000000000000000000     1.000000 3.98818683624267580000 "YES" "Default" 67.46152043342590700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11    164 "1"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01126063801348209400 0.02373816631734371200 0.00557132577523589120 0.00000000000000000000     1.000000 4.75168132781982400000 "YES" "Default" 73.67704510688782100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11    164 "2"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01126063801348209400 0.02373816631734371200 0.00557132577523589120 0.00000000000000000000     1.000000 4.75168132781982400000 "YES" "Default" 73.67704510688782100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11    164 "3"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01126063801348209400 0.02373816631734371200 0.00557132577523589120 0.00000000000000000000     1.000000 4.75168132781982400000 "YES" "Default" 73.67704510688782100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    52     12 "1"  "Line"        "" "Closed" "Closed" "NO"  "52"     0.01796626299619674600 0.03891333565115929000 0.00177321280352771260 0.00000000000000000000     1.000000 3.18900656700134270000 "YES" "Default" 53.38889956474304000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    12    126 "1"  "Line"        "" "Closed" "Closed" "NO"  "12"     0.01107083261013031000 0.03443225100636481900 0.01174510736018419200 0.00000000000000000000     1.000000 8.99116325378417920000 "YES" "Default" 51.70828104019164800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    54     13 "1"  "Line"        "" "Closed" "Closed" "NO"  "54"     0.03685869276523590400 0.08404363691806793000 0.00376763171516358850 0.00000000000000000000     1.000000 8.49754428863525380000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    13    166 "1"  "Line"        "" "Closed" "Closed" "NO"  "13"     0.01962202601134777000 0.05164413154125213400 0.00174622773192822940 0.00000000000000000000     1.000000 4.57765579223632830000 "YES" "Default" 56.65155649185180800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    13    166 "2"  "Line"        "" "Closed" "Closed" "NO"  "13"     0.01962202601134777000 0.05164413154125213400 0.00174622773192822940 0.00000000000000000000     1.000000 4.57765579223632830000 "YES" "Default" 56.65155649185180800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    14     90 "1"  "Line"        "" "Closed" "Closed" "NO"  "14"     0.01443048287183046400 0.03578393906354904300 0.00804582703858614020 0.00000000000000000000     1.000000 7.70090103149414020000 "YES" "Default" 69.24353837966918400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    91     14 "1"  "Line"        "" "Closed" "Closed" "NO"  "91"     0.01838096790015697600 0.04442326724529266600 0.00150940811727195970 0.00000000000000000000     1.000000 3.64002132415771460000 "YES" "Default" 59.57764983177185300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    14    169 "2"  "Line"        "" "Closed" "Closed" "NO"  "14"     0.00935447961091995260 0.01859993487596512000 0.00169563782401382910 0.00000000000000000000     1.000000 2.40812206268310560000 "YES" "Default" 66.93696975708007700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15     18 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00951469503343105280 0.02520393021404743000 0.00099210871849209075 0.00000000000000000000     1.000000 2.38171076774597150000 "YES" "Default" 68.73047351837158400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15     18 "2"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00951469503343105280 0.02520393021404743000 0.00099210871849209075 0.00000000000000000000     1.000000 2.38171076774597150000 "YES" "Default" 68.73047351837158400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    15     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "15"     0.00284847547300159940 0.00681500788778066690 0.00536035466939210880 0.00000000000000000000     1.000000 2.62972116470336930000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    22     16 "1"  "Line"        "" "Closed" "Closed" "NO"  "22"     0.00936424732208251900 0.02364232577383518100 0.00206690561026334750 0.00000000000000000000     1.000000 3.11783146858215360000 "YES" "Default" 69.99999880790711000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.00572550622746348350 0.01484111137688160000 0.00137825612910091870 0.00000000000000000000     1.000000 2.01423192024230940000 "YES" "Default" 72.48775959014892800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16     31 "2"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.00572550622746348350 0.01484111137688160000 0.00137825612910091870 0.00000000000000000000     1.000000 2.01423192024230940000 "YES" "Default" 72.48775959014892800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16     31 "3"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.00572550622746348350 0.01484111137688160000 0.00137825612910091870 0.00000000000000000000     1.000000 2.01423192024230940000 "YES" "Default" 72.48775959014892800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16    111 "1"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.03121787123382091500 0.07123710960149765100 0.00303351785987615620 0.00000000000000000000     1.000000 6.51386499404907260000 "YES" "Default" 59.76715683937072600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16    111 "2"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.03121787123382091500 0.07123710960149765100 0.00303351785987615620 0.00000000000000000000     1.000000 6.51386499404907260000 "YES" "Default" 59.76715683937072600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    17     20 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "17"     0.00231063226237893120 0.11471360176801682000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 351.61464214324954000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    46     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "46"     0.00047383981291204691 0.00459375046193599680 0.01189441606402397100 0.00000000000000000000     1.000000 3.04430532455444350000 "YES" "Default" 514.46042060852051000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    17    165 "1"  "Line"        "" "Closed" "Closed" "NO"  "17"     0.00240848888643085950 0.02089609764516353600 0.08109498769044875500 0.00000000000000000000     1.000000 16.05727958679199400000 "YES" "Default" 552.25877761840819000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    18     20 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "18"     -0.00121443963143974560 -0.06029204279184341800 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 226.61464214324950000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   121     18 "1"  "Line"        "" "Closed" "Closed" "NO"  "121"    0.01048600021749734900 0.02250999957323074200 0.00105800002347677950 0.00000000000000000000     1.000000 2.13448596000671390000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    18    127 "1"  "Line"        "" "Closed" "Closed" "NO"  "18"     0.01675787940621376000 0.04486731067299842600 0.00168736779596656580 0.00000000000000000000     1.000000 3.78312683105468740000 "YES" "Default" 65.13740420341491200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    19     20 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "19"     0.00612818961963057540 0.30423998832702637000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 125.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    21     22 "1"  "Line"        "" "Closed" "Closed" "NO"  "21"     0.00753269018605351420 0.02290323190391063700 0.00151940295472741120 0.00000000000000000000     1.000000 2.58190202713012700000 "YES" "Default" 57.39469528198241900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    21     95 "1"  "Line"        "" "Closed" "Closed" "NO"  "21"     0.02837285026907921000 0.06946557760238647000 0.01211729552596807400 0.00000000000000000000     1.000000 13.09001255035400500000 "YES" "Default" 54.85409498214721900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23     30 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00672188168391585410 0.01799458637833595200 0.00176470412407070400 0.00000000000000000000     1.000000 2.37709164619445790000 "YES" "Default" 58.87027978897094400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23     35 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00640894053503870980 0.01685809902846813100 0.01804807037115097000 0.00000000000000000000     1.000000 7.97199535369873020000 "YES" "Default" 64.10393714904784600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23     35 "2"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00640894053503870980 0.01685809902846813100 0.01804807037115097000 0.00000000000000000000     1.000000 7.97199535369873020000 "YES" "Default" 64.10393714904784600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    24     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "24"     0.01730494387447833900 0.04644736647605895700 0.00792126078158616960 0.00000000000000000000     1.000000 8.85528278350830080000 "YES" "Default" 61.34993433952331500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   132     24 "1"  "Line"        "" "Closed" "Closed" "NO"  "132"    0.01356446649879217100 0.04040934145450592000 0.00172199076041579230 0.00000000000000000000     1.000000 3.62656188011169410000 "YES" "Default" 66.62395000457763800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    25     28 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "25"     0.00078018102794885632 0.01840147376060485800 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 88.88435959815979500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    25     29 "1"  "Line"        "" "Closed" "Closed" "NO"  "25"     0.01023162901401519700 0.02484921738505363500 0.00113384472206234930 0.00000000000000000000     1.000000 2.53060770034790050000 "YES" "Default" 67.09198951721191700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    25     30 "1"  "Line"        "" "Closed" "Closed" "NO"  "25"     0.00616181083023548160 0.01412033848464489000 0.00875043496489524860 0.00000000000000000000     1.000000 5.22746706008911100000 "YES" "Default" 61.15115880966186200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    26     28 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "26"     0.00926757231354713470 0.21858640015125274000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 44.44217979907989800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    27     28 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "27"     0.00926757231354713470 0.21858640015125274000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 44.44217979907989800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    29    134 "1"  "Line"        "" "Closed" "Closed" "NO"  "29"     0.01425811368972063000 0.03366556763648986900 0.00594740128144621820 0.00000000000000000000     1.000000 5.95497131347656190000 "YES" "Default" 53.73119711875915500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    29    141 " 1" "Line"        "" "Closed" "Closed" "NO"  "29"     0.00588918337598443010 0.01498610060662031000 0.01512231212109327400 0.00000000000000000000     1.000000 6.55452775955200260000 "YES" "Default" 69.21678185462951700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    29    141 " 2" "Line"        "" "Closed" "Closed" "NO"  "29"     0.00588918337598443010 0.01498610060662031000 0.01512231212109327400 0.00000000000000000000     1.000000 6.55452775955200260000 "YES" "Default" 69.21678185462951700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    30    110 "1"  "Line"        "" "Closed" "Closed" "NO"  "30"     0.03440193459391594200 0.08703694492578506200 0.00518053537234663940 0.00000000000000000000     1.000000 9.79997825622558590000 "YES" "Default" 56.60555958747863700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31     33 "1"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00393354659900069250 0.00965626072138547840 0.00139026658143848190 0.00000000000000000000     1.000000 1.61698651313781730000 "YES" "Default" 73.26117753982543400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31     33 "2"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00393354659900069250 0.00965626072138547840 0.00139026658143848190 0.00000000000000000000     1.000000 1.61698651313781730000 "YES" "Default" 73.26117753982543400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    31     33 "3"  "Line"        "" "Closed" "Closed" "NO"  "31"     0.00393354659900069250 0.00965626072138547840 0.00139026658143848190 0.00000000000000000000     1.000000 1.61698651313781730000 "YES" "Default" 73.26117753982543400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    32     39 "1"  "Line"        "" "Closed" "Closed" "NO"  "32"     0.00066400883952155712 0.00686953123658895490 0.01785793341696262400 0.00000000000000000000     1.000000 4.76216602325439420000 "YES" "Default" 525.92287063598630000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    94     32 " 1" "Line"        "" "Closed" "Closed" "NO"  "94"     0.00100000004749745120 0.00999999977648258180 0.07500000298023224300 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 500.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    37     33 "1"  "Line"        "" "Closed" "Closed" "NO"  "37"     0.00698639266192913020 0.01804796978831291200 0.00106986204627901310 0.00000000000000000000     1.000000 2.07408857345581060000 "YES" "Default" 70.80685496330261800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    37     34 "1"  "Line"        "" "Closed" "Closed" "NO"  "37"     0.01246482226997613800 0.03316951170563697900 0.00126890582032501710 0.00000000000000000000     1.000000 2.97982501983642560000 "YES" "Default" 52.42207050323486100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    34    121 "1"  "Line"        "" "Closed" "Closed" "NO"  "34"     0.01633737795054912600 0.03866879269480705300 0.00289396871812641600 0.00000000000000000000     1.000000 4.68283462524414080000 "YES" "Default" 49.71108138561248600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    42     35 "1"  "Line"        "" "Closed" "Closed" "NO"  "42"     0.00643140170723199870 0.01761214621365070400 0.00117628707084804770 0.00000000000000000000     1.000000 1.73126423358917250000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    42     35 "2"  "Line"        "" "Closed" "Closed" "NO"  "42"     0.00643140170723199870 0.01761214621365070400 0.00117628707084804770 0.00000000000000000000     1.000000 1.73126423358917250000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    35     50 "1"  "Line"        "" "Closed" "Closed" "NO"  "35"     0.00952291861176490750 0.02639684267342090600 0.00694484496489167230 0.00000000000000000000     1.000000 5.77521944046020480000 "YES" "Default" 50.30454993247985900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     37 "1"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.01855907775461673600 0.04241662472486496000 0.00191963475663214910 0.00000000000000000000     1.000000 4.07455110549926780000 "YES" "Default" 68.51667165756225300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     40 "1"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.00582226132974028540 0.01478033978492021400 0.00286656478419899940 0.00000000000000000000     1.000000 2.56718778610229500000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     40 "2"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.00582226132974028540 0.01478033978492021400 0.00286656478419899940 0.00000000000000000000     1.000000 2.56718778610229500000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     41 "1"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.01273186132311821100 0.03056472912430763500 0.00151617755182087420 0.00000000000000000000     1.000000 3.08370995521545410000 "YES" "Default" 65.43074846267700500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    46     39 "1"  "Line"        "" "Closed" "Closed" "NO"  "46"     0.00058959878515452147 0.00507590873166918780 0.04686072841286659200 0.00000000000000000000     1.000000 6.98766899108886660000 "YES" "Default" 558.77537727355955000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   165     39 "1"  "Line"        "" "Closed" "Closed" "NO"  "165"    0.00236402940936386590 0.01806492730975151000 0.13582301139831542000 0.00000000000000000000     1.000000 18.95922279357910100000 "YES" "Default" 602.57201194763187000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     43 "1"  "Line"        "" "Closed" "Closed" "NO"  "40"     0.01130599994212389000 0.02864800021052360600 0.00155499996617436420 0.00000000000000000000     1.000000 2.82973766326904290000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     43 "2"  "Line"        "" "Closed" "Closed" "NO"  "40"     0.01130599994212389000 0.02864800021052360600 0.00155499996617436420 0.00000000000000000000     1.000000 2.82973766326904290000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     43 "3"  "Line"        "" "Closed" "Closed" "NO"  "40"     0.01130599994212389000 0.02864800021052360600 0.00155499996617436420 0.00000000000000000000     1.000000 2.82973766326904290000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    41     50 "1"  "Line"        "" "Closed" "Closed" "NO"  "41"     0.02165672555565833900 0.05225709453225136000 0.00138415233232080940 0.00000000000000000000     1.000000 3.65290522575378430000 "YES" "Default" 56.27885460853577000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.00319633656181395070 0.00615064194425940480 0.00635315151885151870 0.00000000000000000000     1.000000 2.73595547676086430000 "YES" "Default" 71.37295603752135700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     42 "2"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.00319633656181395070 0.00615064194425940480 0.00635315151885151870 0.00000000000000000000     1.000000 2.73595547676086430000 "YES" "Default" 71.37295603752135700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     42 " 3" "Line"        "" "Closed" "Closed" "NO"  "43"     0.00319599988870322690 0.00615100003778934530 0.00635300017893314300 0.00000000000000000000     1.000000 2.73595547676086430000 "YES" "Default" 71.37299776077271000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     45 "1"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.00654173037037253380 0.02122175507247448000 0.00238054362125694750 0.00000000000000000000     1.000000 2.99432325363159170000 "YES" "Default" 57.55422115325927700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    47     44 "1"  "Line"        "" "Closed" "Closed" "NO"  "47"     0.00626963051036000260 0.01554591860622167700 0.00038543154369108378 0.00000000000000000000     1.000000 1.13168954849243170000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    45     51 "1"  "Line"        "" "Closed" "Closed" "NO"  "45"     0.01464804820716381100 0.02873743139207363200 0.00124136742670089010 0.00000000000000000000     1.000000 2.61899328231811520000 "YES" "Default" 57.20067024230956800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    46     49 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "46"     0.00507839070633053760 0.20849262177944182000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 239.10417556762694000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    47     49 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "47"     -0.00305560743436217280 -0.12544752657413483000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 139.10417556762696000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    48     49 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "48"     0.01043617073446512300 0.42845547199249267000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    51     52 "1"  "Line"        "" "Closed" "Closed" "NO"  "51"     0.01031110063195228500 0.03018621355295181400 0.00191662670113146300 0.00000000000000000000     1.000000 3.46719813346862780000 "YES" "Default" 56.60575628280639400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    51     92 "1"  "Line"        "" "Closed" "Closed" "NO"  "51"     0.01762999594211578200 0.04786882176995277400 0.00339357228949666050 0.00000000000000000000     1.000000 5.56348896026611330000 "YES" "Default" 54.95887994766235500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    54     53 "1"  "Line"        "" "Closed" "Closed" "NO"  "54"     0.00808264035731554050 0.02165966667234897600 0.00116646080277860180 0.00000000000000000000     1.000000 2.22247028350830080000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    92     53 "1"  "Line"        "" "Closed" "Closed" "NO"  "92"     0.01562146842479705900 0.04245043545961379800 0.00172431673854589470 0.00000000000000000000     1.000000 3.84633612632751490000 "YES" "Default" 63.79089355468750100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    92     53 "2"  "Line"        "" "Closed" "Closed" "NO"  "92"     0.01562146842479705900 0.04245043545961379800 0.00172431673854589470 0.00000000000000000000     1.000000 3.84633612632751490000 "YES" "Default" 63.79089355468750100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    53    162 "1"  "Line"        "" "Closed" "Closed" "NO"  "53"     0.01370580494403839200 0.03636209294199943700 0.02199500240385532500 0.00000000000000000000     1.000000 12.23183155059814400000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55     57 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.01336869131773710400 0.02670880220830440600 0.00142234330996870990 0.00000000000000000000     1.000000 2.63008546829223650000 "YES" "Default" 69.99999880790711000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   102     55 "1"  "Line"        "" "Closed" "Closed" "NO"  "102"    0.01238681282848119800 0.03420537337660789800 0.00079778989311307674 0.00000000000000000000     1.000000 2.24970197677612320000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    60     56 "1"  "Line"        "" "Closed" "Closed" "NO"  "60"     0.00750523153692483840 0.02286572940647602200 0.00117921328637748960 0.00000000000000000000     1.000000 2.31238222122192380000 "YES" "Default" 80.00000119209289000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    72     56 "1"  "Line"        "" "Closed" "Closed" "NO"  "72"     0.01014564931392669800 0.02299891598522663000 0.00083147891564294694 0.00000000000000000000     1.000000 1.96168172359466560000 "YES" "Default" 63.53814601898193900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    57     60 "1"  "Line"        "" "Closed" "Closed" "NO"  "57"     0.01318603102117777000 0.03173468261957168600 0.00102192827034741650 0.00000000000000000000     1.000000 2.31976890563964830000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    70     58 "1"  "Line"        "" "Closed" "Closed" "NO"  "70"     0.00089700001990422605 0.00720300013199448580 0.01882299967110157100 0.00000000000000000000     1.000000 4.83416891098022460000 "YES" "Default" 480.82699775695802000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   101     58 " 1" "Line"        "" "Closed" "Closed" "NO"  "101"    0.00089999998454004531 0.00719999987632036220 0.01999999955296516500 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 480.00001907348634000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    58    137 "1"  "Line"        "" "Closed" "Closed" "NO"  "58"     0.00075610802741721267 0.00612384174019098240 0.03288017585873603800 0.00000000000000000000     1.000000 6.45614433288574210000 "YES" "Default" 503.14188003540038000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    63     59 " 1" "Line"        "" "Closed" "Closed" "NO"  "63"     0.02917355485260486400 0.07052979618310928600 0.00730539765208959620 0.00000000000000000000     1.000000 10.45880985260009800000 "YES" "Default" 51.63602232933044500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "59"     0.01093658152967691400 0.02597231045365333400 0.02640859968960285100 0.00000000000000000000     1.000000 12.28199768066406100000 "YES" "Default" 57.93490409851074600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59     97 "2"  "Line"        "" "Closed" "Closed" "NO"  "59"     0.01093658152967691400 0.02597231045365333400 0.02640859968960285100 0.00000000000000000000     1.000000 12.28199768066406100000 "YES" "Default" 57.93490409851074600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    60    130 "1"  "Line"        "" "Closed" "Closed" "NO"  "60"     0.00391832180321216580 0.01077880244702100800 0.01046837493777275200 0.00000000000000000000     1.000000 4.69994068145751940000 "YES" "Default" 68.99463534355164200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    60    130 "2"  "Line"        "" "Closed" "Closed" "NO"  "60"     0.00391832180321216580 0.01077880244702100800 0.01046837493777275200 0.00000000000000000000     1.000000 4.69994068145751940000 "YES" "Default" 68.99463534355164200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    61     62 "1"  "Line"        "" "Closed" "Closed" "NO"  "61"     0.00595717504620552060 0.01446245703846216300 0.00083437847206369037 0.00000000000000000000     1.000000 1.46618807315826430000 "YES" "Default" 61.64089441299438100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    76     61 "1"  "Line"        "" "Closed" "Closed" "NO"  "76"     0.00594698591157794050 0.01530326623469591000 0.00401185406371951100 0.00000000000000000000     1.000000 3.24428105354309060000 "YES" "Default" 55.69328665733337600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    61     77 "1"  "Line"        "" "Closed" "Closed" "NO"  "61"     0.00725855072960257540 0.02120535820722579800 0.00374457868747413180 0.00000000000000000000     1.000000 3.75213384628295870000 "YES" "Default" 63.16557526588440300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    62    130 "1"  "Line"        "" "Closed" "Closed" "NO"  "62"     0.00869893562048673660 0.02036032639443874200 0.00096381915500387546 0.00000000000000000000     1.000000 2.02392745018005380000 "YES" "Default" 57.69901275634766100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    65     63 "1"  "Line"        "" "Closed" "Closed" "NO"  "65"     0.00937922298908233600 0.02629235200583934700 0.00112896517384797340 0.00000000000000000000     1.000000 2.29079866409301760000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    63    160 " 1" "Line"        "" "Closed" "Closed" "NO"  "63"     0.03342297673225402900 0.07890609651803970600 0.00824652239680290180 0.00000000000000000000     1.000000 11.62050628662109400000 "YES" "Default" 41.56156182289123800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    64     65 "1"  "Line"        "" "Closed" "Closed" "NO"  "64"     0.00636049499735236220 0.01957725174725055700 0.00133465195540338770 0.00000000000000000000     1.000000 2.35952639579772960000 "YES" "Default" 110.00000238418579000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    69     64 "1"  "Line"        "" "Closed" "Closed" "NO"  "69"     0.01457397080957889600 0.03917726501822471700 0.00153806712478399300 0.00000000000000000000     1.000000 3.11420559883117700000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    69     64 "2"  "Line"        "" "Closed" "Closed" "NO"  "69"     0.01457397080957889600 0.03917726501822471700 0.00153806712478399300 0.00000000000000000000     1.000000 3.11420559883117700000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    71     65 "1"  "Line"        "" "Closed" "Closed" "NO"  "71"     0.00668566348031163260 0.01864146254956722200 0.00135119841434061520 0.00000000000000000000     1.000000 2.34216928482055680000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    67     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "67"     0.00874600000679492990 0.01623399928212165800 0.00185700005386024700 0.00000000000000000000     1.000000 2.31187629699707040000 "YES" "Default" 45.03799974918365400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    66     86 " 1" "Line"        "" "Closed" "Closed" "NO"  "66"     0.00100000004749745120 0.00999999977648258180 0.00009999999747378752 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 44.99999880790710400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    67     69 "1"  "Line"        "" "Closed" "Closed" "NO"  "67"     0.00626716669648885760 0.01872404105961322900 0.00246929982677102080 0.00000000000000000000     1.000000 3.10946154594421380000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    67     69 "2"  "Line"        "" "Closed" "Closed" "NO"  "67"     0.00626716669648885760 0.01872404105961322900 0.00246929982677102080 0.00000000000000000000     1.000000 3.10946154594421380000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     67 "1"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.01292099989950656800 0.03931900113821029800 0.01353299990296363800 0.00000000000000000000     1.000000 10.01223945617675800000 "YES" "Default" 78.98399829864501800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     67 "2"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.01292134448885917800 0.03931926935911178900 0.01353286858648061800 0.00000000000000000000     1.000000 10.01223945617675800000 "YES" "Default" 78.98351550102233600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     67 "3"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.01292134448885917800 0.03931926935911178900 0.01353286858648061800 0.00000000000000000000     1.000000 10.01223945617675800000 "YES" "Default" 78.98351550102233600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    68     70 "1"  "Line"        "" "Closed" "Closed" "NO"  "68"     0.00040217448258772493 0.00387984351254999620 0.02637149952352047000 0.00000000000000000000     1.000000 4.07349681854248060000 "YES" "Default" 483.46867561340333000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    73     68 "1"  "Line"        "" "Closed" "Closed" "NO"  "73"     0.00058460293803364045 0.00488779880106449150 0.03094910271465778600 0.00000000000000000000     1.000000 5.55869245529174780000 "YES" "Default" 545.43066024780275000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     69 "1"  "Line"        "" "Closed" "Closed" "NO"  "82"     0.00661978404968977020 0.01388306729495525400 0.00242227222770452510 0.00000000000000000000     1.000000 2.49496817588806140000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     69 "2"  "Line"        "" "Closed" "Closed" "NO"  "82"     0.00661978404968977020 0.01388306729495525400 0.00242227222770452510 0.00000000000000000000     1.000000 2.49496817588806140000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    71     72 "1"  "Line"        "" "Closed" "Closed" "NO"  "71"     0.00295459176413714880 0.00782128050923347460 0.00106421986129134900 0.00000000000000000000     1.000000 1.24766588211059570000 "YES" "Default" 68.41926574707031000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    71     72 "2"  "Line"        "" "Closed" "Closed" "NO"  "71"     0.00295459176413714880 0.00782128050923347460 0.00106421986129134900 0.00000000000000000000     1.000000 1.24766588211059570000 "YES" "Default" 68.41926574707031000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   147     73 "1"  "Line"        "" "Closed" "Closed" "NO"  "147"    0.00064230797579512000 0.00537688052281737340 0.04139413312077522600 0.00000000000000000000     1.000000 6.76351070404052740000 "YES" "Default" 578.48591804504397000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    79     74 "1"  "Line"        "" "Closed" "Closed" "NO"  "79"     0.00517962547019124030 0.01356741692870855400 0.00295205460861325250 0.00000000000000000000     1.000000 2.75741815567016610000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    75     76 "1"  "Line"        "" "Closed" "Closed" "NO"  "75"     0.00698175700381398140 0.01666562817990779800 0.00225653196685016160 0.00000000000000000000     1.000000 2.71636795997619620000 "YES" "Default" 58.28157663345336300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    75     79 "1"  "Line"        "" "Closed" "Closed" "NO"  "75"     0.00891612377017736450 0.02394933998584747200 0.00131833192426711330 0.00000000000000000000     1.000000 2.46816515922546400000 "YES" "Default" 67.04578399658202900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    75     79 "2"  "Line"        "" "Closed" "Closed" "NO"  "75"     0.00891612377017736450 0.02394933998584747200 0.00131833192426711330 0.00000000000000000000     1.000000 2.46816515922546400000 "YES" "Default" 67.04578399658202900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78     77 "1"  "Line"        "" "Closed" "Closed" "NO"  "78"     0.00474601704627275460 0.01106336619704961800 0.00164612184744328260 0.00000000000000000000     1.000000 1.78774118423461920000 "YES" "Default" 68.04666519165039400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78     77 "2"  "Line"        "" "Closed" "Closed" "NO"  "78"     0.00474601704627275460 0.01106336619704961800 0.00164612184744328260 0.00000000000000000000     1.000000 1.78774118423461920000 "YES" "Default" 68.04666519165039400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78     83 "1"  "Line"        "" "Closed" "Closed" "NO"  "78"     0.00948428083211183490 0.02772567421197891200 0.00295962998643517500 0.00000000000000000000     1.000000 4.12277126312255870000 "YES" "Default" 61.03415489196777000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   143     78 "1"  "Line"        "" "Closed" "Closed" "NO"  "143"    0.00194328697398304960 0.00448038894683122620 0.00443820888176560380 0.00000000000000000000     1.000000 2.11872291564941410000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   143     78 "2"  "Line"        "" "Closed" "Closed" "NO"  "143"    0.00194328697398304960 0.00448038894683122620 0.00443820888176560380 0.00000000000000000000     1.000000 2.11872291564941410000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   146     79 "1"  "Line"        "" "Closed" "Closed" "NO"  "146"    0.01133471541106701000 0.02139667421579361000 0.00146178004797548060 0.00000000000000000000     1.000000 2.53093910217285150000 "YES" "Default" 69.06495094299316500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   146     79 "2"  "Line"        "" "Closed" "Closed" "NO"  "146"    0.01133471541106701000 0.02139667421579361000 0.00146178004797548060 0.00000000000000000000     1.000000 2.53093910217285150000 "YES" "Default" 69.06495094299316500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    80     81 "1"  "Line"        "" "Closed" "Closed" "NO"  "80"     0.00519869662821292860 0.01766836084425449300 0.00151487335097044700 0.00000000000000000000     1.000000 2.43832373619079580000 "YES" "Default" 41.00515842437744000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     80 "1"  "Line"        "" "Closed" "Closed" "NO"  "82"     0.00580602139234542850 0.01361449714750051500 0.00295548490248620480 0.00000000000000000000     1.000000 2.75076723098754880000 "YES" "Default" 67.07756519317626900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     80 "2"  "Line"        "" "Closed" "Closed" "NO"  "82"     0.00580602139234542850 0.01361449714750051500 0.00295548490248620480 0.00000000000000000000     1.000000 2.75076723098754880000 "YES" "Default" 67.07756519317626900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83     80 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00710409041494131070 0.01961829327046871000 0.00048403552500531078 0.00000000000000000000     1.000000 1.28113043308258060000 "YES" "Default" 59.25416350364684800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    84     96 "1"  "Line"        "" "Closed" "Closed" "NO"  "84"     0.00689894426614046080 0.01777725107967853400 0.00241340021602809440 0.00000000000000000000     1.000000 2.99851942062377920000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   103     84 "1"  "Line"        "" "Closed" "Closed" "NO"  "103"    0.01440633554011583200 0.03989559784531593600 0.00133044272661209120 0.00000000000000000000     1.000000 3.43293929100036610000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    84    104 "1"  "Line"        "" "Closed" "Closed" "NO"  "84"     0.00192302255891263490 0.00487294048070907580 0.00065807305509224538 0.00000000000000000000     1.000000 0.74205797910690304000 "YES" "Default" 33.79813730716705300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    85     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "85"     0.00527093280106782910 0.01457652170211076800 0.00064885563915595418 0.00000000000000000000     1.000000 1.30867469310760500000 "YES" "Default" 46.20125889778137000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    85    102 " 1" "Line"        "" "Closed" "Closed" "NO"  "85"     0.04629150405526161300 0.12015730887651443000 0.00720341689884662660 0.00000000000000000000     1.000000 13.16631031036376800000 "YES" "Default" 47.67434597015381100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    86     89 "1"  "Line"        "" "Closed" "Closed" "NO"  "86"     0.02185336314141750400 0.06743755936622620200 0.00717362621799111420 0.00000000000000000000     1.000000 9.49270725250244100000 "YES" "Default" 41.35003089904785300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163     87 " 1" "Line"        "" "Closed" "Closed" "NO"  "163"    0.00100000004749745120 0.00999999977648258180 0.02500000037252903000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 500.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    90     89 "1"  "Line"        "" "Closed" "Closed" "NO"  "90"     0.01926999911665916500 0.04511500149965286400 0.01121000014245510100 0.00000000000000000000     1.000000 10.52337837219238200000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   169     90 "1"  "Line"        "" "Closed" "Closed" "NO"  "169"    0.02298635803163051500 0.06190919131040573400 0.00220867083407938500 0.00000000000000000000     1.000000 5.52702808380126980000 "YES" "Default" 64.65575695037841900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    91    162 "1"  "Line"        "" "Closed" "Closed" "NO"  "91"     0.01826071739196777300 0.03418663889169692800 0.00210037315264344220 0.00000000000000000000     1.000000 3.67675423622131330000 "YES" "Default" 53.99268865585327400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    93     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "93"     0.02575828135013580500 0.05795079469680785900 0.00388930924236774460 0.00000000000000000000     1.000000 6.83073568344116220000 "YES" "Default" 48.49520623683929600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    93    100 "1"  "Line"        "" "Closed" "Closed" "NO"  "93"     0.03253012150526046700 0.09800849109888076800 0.00518910866230726270 0.00000000000000000000     1.000000 9.70124721527099650000 "YES" "Default" 45.10806500911712600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    94    131 " 1" "Line"        "" "Closed" "Closed" "NO"  "94"     0.00100000004749745120 0.01300000026822090200 0.02500000037252903000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 500.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    94    150 "1"  "Line"        "" "Closed" "Closed" "NO"  "94"     0.00126328156329691420 0.01161719113588333100 0.01877491548657417300 0.00000000000000000000     1.000000 6.97538471221923840000 "YES" "Default" 435.36906242370605000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95    103 "1"  "Line"        "" "Closed" "Closed" "NO"  "95"     0.02379725687205791400 0.05944830551743507200 0.00321236043237149700 0.00000000000000000000     1.000000 5.56892585754394560000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95    109 " 1" "Line"        "" "Closed" "Closed" "NO"  "95"     0.01071413233876228300 0.02530953660607337900 0.02850073203444481000 0.00000000000000000000     1.000000 11.96858024597167800000 "YES" "Default" 46.08240127563476500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    98     96 "1"  "Line"        "" "Closed" "Closed" "NO"  "98"     0.03114212118089199400 0.06037655100226402600 0.00220871157944202430 0.00000000000000000000     1.000000 5.22306823730468740000 "YES" "Default" 47.11990952491760000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    97     99 "1"  "Line"        "" "Closed" "Closed" "NO"  "97"     0.01703868806362152000 0.04821407794952392300 0.00144126731902360900 0.00000000000000000000     1.000000 3.65098619461059580000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    99     98 "1"  "Line"        "" "Closed" "Closed" "NO"  "99"     0.01994520612061023700 0.04145493730902672000 0.00253202510066330430 0.00000000000000000000     1.000000 4.57449150085449220000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   100    102 "1"  "Line"        "" "Closed" "Closed" "NO"  "100"    0.02003456465899944300 0.05033494532108307200 0.00148550549056380990 0.00000000000000000000     1.000000 3.30275225639343230000 "YES" "Default" 52.19984054565429800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   150    101 "1"  "Line"        "" "Closed" "Closed" "NO"  "150"    0.00136785814538598060 0.01003054622560739500 0.03412836045026778900 0.00000000000000000000     1.000000 7.99713659286499070000 "YES" "Default" 417.98038482666016000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   103    105 "1"  "Line"        "" "Closed" "Closed" "NO"  "103"    0.02226508222520351400 0.04471921920776367400 0.00090934010222554202 0.00000000000000000000     1.000000 2.94741559028625470000 "YES" "Default" 47.67704308032989400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   107    105 "1"  "Line"        "" "Closed" "Closed" "NO"  "107"    0.01258661597967147800 0.02532893046736717100 0.00120603421237319710 0.00000000000000000000     1.000000 2.17862296104431170000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108    106 "1"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.00736645236611366270 0.02144112624228000600 0.00067652424331754445 0.00000000000000000000     1.000000 1.78987038135528580000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   106    113 "1"  "Line"        "" "Closed" "Closed" "NO"  "106"    0.01745892316102981400 0.04440394416451454100 0.00161777203902602180 0.00000000000000000000     1.000000 4.07362079620361340000 "YES" "Default" 48.62749576568603500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108    107 "1"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.01454412564635276800 0.03188448771834373800 0.00210074032656848420 0.00000000000000000000     1.000000 3.66445136070251460000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108    151 "1"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.00407086545601487170 0.01325188018381595700 0.00138618634082376960 0.00000000000000000000     1.000000 1.96991086006164540000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108    151 "2"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.00407086545601487170 0.01325188018381595700 0.00138618634082376960 0.00000000000000000000     1.000000 1.96991086006164540000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   109    115 "1"  "Line"        "" "Closed" "Closed" "NO"  "109"    0.02994421310722828200 0.06762810051441193000 0.00140563165768980990 0.00000000000000000000     1.000000 4.37298250198364290000 "YES" "Default" 47.61388897895813100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   110    111 "1"  "Line"        "" "Closed" "Closed" "NO"  "110"    0.01954228989779949100 0.05088014528155326700 0.00083642645040526989 0.00000000000000000000     1.000000 2.86553239822387680000 "YES" "Default" 48.49489033222198400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   111    115 "1"  "Line"        "" "Closed" "Closed" "NO"  "111"    0.03237793222069740200 0.08625087887048721900 0.00228016381151974210 0.00000000000000000000     1.000000 6.43359899520873980000 "YES" "Default" 49.55300092697143700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   112    129 "1"  "Line"        "" "Closed" "Closed" "NO"  "112"    0.01199516747146845000 0.03244698047637939200 0.00342990714125335230 0.00000000000000000000     1.000000 4.79244852066040060000 "YES" "Default" 59.74546074867248600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   152    112 "1"  "Line"        "" "Closed" "Closed" "NO"  "152"    0.00342461350373923780 0.00850535836070775940 0.00049024249892681837 0.00000000000000000000     1.000000 0.91906660795211789000 "YES" "Default" 48.45593273639678700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   114    113 "1"  "Line"        "" "Closed" "Closed" "NO"  "114"    0.01326373498886823700 0.03680562600493431000 0.00234014820307493220 0.00000000000000000000     1.000000 3.98730206489563010000 "YES" "Default" 49.31665062904357800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   113    152 "1"  "Line"        "" "Closed" "Closed" "NO"  "113"    0.01057321019470691700 0.03193398192524910100 0.00391396088525652860 0.00000000000000000000     1.000000 5.29922151565551740000 "YES" "Default" 47.72668778896331500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   114    132 "1"  "Line"        "" "Closed" "Closed" "NO"  "114"    0.01724284887313842900 0.04370852559804916500 0.00205747690051794050 0.00000000000000000000     1.000000 3.97260403633117700000 "YES" "Default" 64.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   116    118 "1"  "Line"        "" "Closed" "Closed" "NO"  "116"    0.00535699212923645950 0.01240339968353509900 0.00077099504414945843 0.00000000000000000000     1.000000 1.43029665946960450000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   116    118 " 2" "Line"        "" "Closed" "Closed" "NO"  "116"    0.00535700004547834370 0.01240300014615058900 0.00077099999180063603 0.00000000000000000000     1.000000 1.43029665946960450000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   116    156 "1"  "Line"        "" "Closed" "Closed" "NO"  "116"    0.00862899981439113600 0.01668900065124034900 0.00057500001275911930 0.00000000000000000000     1.000000 1.43365275859832770000 "YES" "Default" 54.58199977874755800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   116    156 " 2" "Line"        "" "Closed" "Closed" "NO"  "116"    0.00862899981439113600 0.01668900065124034900 0.00057500001275911930 0.00000000000000000000     1.000000 1.43365275859832770000 "YES" "Default" 54.58199977874755800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    119 "1"  "Line"        "" "Closed" "Closed" "NO"  "117"    0.00321386661380529410 0.01017306931316852600 0.00193031539674848320 0.00000000000000000000     1.000000 2.13912057876586910000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    125 "1"  "Line"        "" "Closed" "Closed" "NO"  "117"    0.00739019457250833540 0.01849899813532829400 0.00090820546029135590 0.00000000000000000000     1.000000 1.79361391067504900000 "YES" "Default" 56.22687935829162900000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    159 " 1" "Line"        "" "Closed" "Closed" "NO"  "117"    0.01711617968976497600 0.04953594133257865600 0.00511722918599843970 0.00000000000000000000     1.000000 6.47008609771728510000 "YES" "Default" 58.59634876251220500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   120    118 "1"  "Line"        "" "Closed" "Closed" "NO"  "120"    0.00494898995384573950 0.01262753922492265800 0.00071132503217086195 0.00000000000000000000     1.000000 1.29533803462982180000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   120    118 "2"  "Line"        "" "Closed" "Closed" "NO"  "120"    0.00494898995384573950 0.01262753922492265800 0.00071132503217086195 0.00000000000000000000     1.000000 1.29533803462982180000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   124    119 "1"  "Line"        "" "Closed" "Closed" "NO"  "124"    0.00187145872041583040 0.00569435488432645820 0.00119832984637469060 0.00000000000000000000     1.000000 1.13421785831451420000 "YES" "Default" 68.55223178863525100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   119    142 "1"  "Line"        "" "Closed" "Closed" "NO"  "119"    0.01268368121236562700 0.03839587792754173400 0.00117241917178034780 0.00000000000000000000     1.000000 3.02744245529174780000 "YES" "Default" 52.63807177543640300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   119    158 "1"  "Line"        "" "Closed" "Closed" "NO"  "119"    0.00227772095240652580 0.00644069397822022400 0.00091234111459925773 0.00000000000000000000     1.000000 1.11563420295715330000 "YES" "Default" 74.94684457778931200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   119    158 "2"  "Line"        "" "Closed" "Closed" "NO"  "119"    0.00227772095240652580 0.00644069397822022400 0.00091234111459925773 0.00000000000000000000     1.000000 1.11563420295715330000 "YES" "Default" 74.94684457778931200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   119    158 "3"  "Line"        "" "Closed" "Closed" "NO"  "119"    0.00227772095240652580 0.00644069397822022400 0.00091234111459925773 0.00000000000000000000     1.000000 1.11563420295715330000 "YES" "Default" 74.94684457778931200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    120 "1"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.00557829672470688830 0.01466415170580148800 0.00029388596885837613 0.00000000000000000000     1.000000 0.90323698520660403000 "YES" "Default" 68.17908287048340500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   120    158 "1"  "Line"        "" "Closed" "Closed" "NO"  "120"    0.00417656032368540740 0.01241893321275711000 0.00075215689139440653 0.00000000000000000000     1.000000 1.36102139949798580000 "YES" "Default" 73.72357249259948800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   120    158 "2"  "Line"        "" "Closed" "Closed" "NO"  "120"    0.00417656032368540740 0.01241893321275711000 0.00075215689139440653 0.00000000000000000000     1.000000 1.36102139949798580000 "YES" "Default" 73.72357249259948800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   120    158 "3"  "Line"        "" "Closed" "Closed" "NO"  "120"    0.00417656032368540740 0.01241893321275711000 0.00075215689139440653 0.00000000000000000000     1.000000 1.36102139949798580000 "YES" "Default" 73.72357249259948800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   121    122 "1"  "Line"        "" "Closed" "Closed" "NO"  "121"    0.00517960730940103550 0.01020858716219663700 0.00236325338482856740 0.00000000000000000000     1.000000 1.98672831058502210000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   121    122 " 2" "Line"        "" "Closed" "Closed" "NO"  "121"    0.00517999986186623550 0.01020899973809719000 0.00236300006508827200 0.00000000000000000000     1.000000 1.98672831058502210000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   123    122 "1"  "Line"        "" "Closed" "Closed" "NO"  "123"    0.00726900016888976130 0.01688100025057792600 0.00267400010488927360 0.00000000000000000000     1.000000 2.88796067237854020000 "YES" "Default" 150.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   123    122 " 2" "Line"        "" "Closed" "Closed" "NO"  "123"    0.00726900016888976130 0.01688100025057792600 0.00267400010488927360 0.00000000000000000000     1.000000 2.88796067237854020000 "YES" "Default" 150.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    124 "1"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.00507296202704310400 0.01546022109687328300 0.00185297906864434500 0.00000000000000000000     1.000000 2.45651483535766590000 "YES" "Default" 63.75954151153564200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    158 "1"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.00424299994483590140 0.01219999976456165400 0.00132799998391419650 0.00000000000000000000     1.000000 1.85286593437194820000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    158 "2"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.00424295617267489410 0.01220037136226892500 0.00132787588518112900 0.00000000000000000000     1.000000 1.85286593437194820000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    158 "3"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.00424295617267489410 0.01220037136226892500 0.00132787588518112900 0.00000000000000000000     1.000000 1.85286593437194820000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   141    127 "1"  "Line"        "" "Closed" "Closed" "NO"  "141"    0.00708319293335080190 0.01882348209619522200 0.00168687582481652510 0.00000000000000000000     1.000000 2.45655870437622080000 "YES" "Default" 58.28747749328613100000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   128    144 "1"  "Line"        "" "Closed" "Closed" "NO"  "128"    0.00621543684974312830 0.01123659871518612000 0.00129964249208569520 0.00000000000000000000     1.000000 1.53562414646148670000 "YES" "Default" 53.40945124626159400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   159    128 "1"  "Line"        "" "Closed" "Closed" "NO"  "159"    0.00906614121049642620 0.02184517309069633600 0.00067150557879358528 0.00000000000000000000     1.000000 1.62393486499786370000 "YES" "Default" 67.07880496978759700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   159    128 "2"  "Line"        "" "Closed" "Closed" "NO"  "159"    0.00906614121049642620 0.02184517309069633600 0.00067150557879358528 0.00000000000000000000     1.000000 1.62393486499786370000 "YES" "Default" 67.07880496978759700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   129    136 "1"  "Line"        "" "Closed" "Closed" "NO"  "129"    0.01046416442841291400 0.02786793000996113000 0.00172904774080961950 0.00000000000000000000     1.000000 3.11722564697265600000 "YES" "Default" 66.69610738754272000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   129    136 "2"  "Line"        "" "Closed" "Closed" "NO"  "129"    0.01046416442841291400 0.02786793000996113000 0.00172904774080961950 0.00000000000000000000     1.000000 3.11722564697265600000 "YES" "Default" 66.69610738754272000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   136    130 "1"  "Line"        "" "Closed" "Closed" "NO"  "136"    0.00502364570274949060 0.01263478491455316500 0.00051925581647083162 0.00000000000000000000     1.000000 1.12764000892639170000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   136    130 "2"  "Line"        "" "Closed" "Closed" "NO"  "136"    0.00502364570274949060 0.01263478491455316500 0.00051925581647083162 0.00000000000000000000     1.000000 1.12764000892639170000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    131 "1"  "Line"        "" "Closed" "Closed" "NO"  "157"    0.00152699998579919330 0.01323399972170591200 0.02608300000429153600 0.00000000000000000000     1.000000 8.52417564392089860000 "YES" "Default" 442.71497726440429000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   133    134 "1"  "Line"        "" "Closed" "Closed" "NO"  "133"    0.01667753607034683200 0.03619338944554329000 0.00125619489699602130 0.00000000000000000000     1.000000 3.23893737792968770000 "YES" "Default" 49.78606998920441000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   133    138 "1"  "Line"        "" "Closed" "Closed" "NO"  "133"    0.02078915387392044200 0.04090182855725288300 0.00185611506458371870 0.00000000000000000000     1.000000 3.79556727409362820000 "YES" "Default" 66.94109439849853400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   139    133 "1"  "Line"        "" "Closed" "Closed" "NO"  "139"    0.00754841323941945980 0.02459381893277168300 0.00111998280044645070 0.00000000000000000000     1.000000 2.20839738845825180000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   135    140 "1"  "Line"        "" "Closed" "Closed" "NO"  "135"    0.00795071199536323580 0.01982856728136539500 0.00063466682331636544 0.00000000000000000000     1.000000 1.59110033512115490000 "YES" "Default" 55.93470335006713600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   135    142 "1"  "Line"        "" "Closed" "Closed" "NO"  "135"    0.00778136402368545540 0.01501617394387721900 0.00048321744543500243 0.00000000000000000000     1.000000 1.18192863464355470000 "YES" "Default" 50.26901960372924800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   139    136 "1"  "Line"        "" "Closed" "Closed" "NO"  "139"    0.00541400955989956860 0.01189289987087249600 0.00117627962026745090 0.00000000000000000000     1.000000 1.72374820709228510000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   139    136 "2"  "Line"        "" "Closed" "Closed" "NO"  "139"    0.00541400955989956860 0.01189289987087249600 0.00117627962026745090 0.00000000000000000000     1.000000 1.72374820709228510000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   139    136 "3"  "Line"        "" "Closed" "Closed" "NO"  "139"    0.00541400955989956860 0.01189289987087249600 0.00117627962026745090 0.00000000000000000000     1.000000 1.72374820709228510000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   137    147 "1"  "Line"        "" "Closed" "Closed" "NO"  "137"    0.00093592784833163021 0.00654617464169859840 0.01460514869540929900 0.00000000000000000000     1.000000 4.44239234924316420000 "YES" "Default" 653.98635864257818000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   137    147 "2"  "Line"        "" "Closed" "Closed" "NO"  "137"    0.00093592784833163021 0.00654617464169859840 0.01460514869540929900 0.00000000000000000000     1.000000 4.44239234924316420000 "YES" "Default" 653.98635864257818000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   137    150 "1"  "Line"        "" "Closed" "Closed" "NO"  "137"    0.00123399996664375070 0.01132799964398145600 0.07465200126171111700 0.00000000000000000000     1.000000 12.55500411987304600000 "YES" "Default" 494.47498321533203000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    137 "1"  "Line"        "" "Closed" "Closed" "NO"  "157"    0.00090228614863008256 0.00797524489462375680 0.02461776323616504600 0.00000000000000000000     1.000000 5.78659963607788030000 "YES" "Default" 550.42214393615725000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    139 "1"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.00415789801627397570 0.01229896210134029300 0.00098840252030640845 0.00000000000000000000     1.000000 1.59226381778717060000 "YES" "Default" 120.00000476837158000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    139 "2"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.00415789801627397570 0.01229896210134029300 0.00098840252030640845 0.00000000000000000000     1.000000 1.59226381778717060000 "YES" "Default" 120.00000476837158000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    139 "3"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.00415789801627397570 0.01229896210134029300 0.00098840252030640845 0.00000000000000000000     1.000000 1.59226381778717060000 "YES" "Default" 120.00000476837158000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   140    138 "1"  "Line"        "" "Closed" "Closed" "NO"  "140"    0.00759143428876996100 0.01609630882740020800 0.00328250136226415620 0.00000000000000000000     1.000000 3.19240379333496060000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    143 "1"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.00850155856460332930 0.02219336666166782400 0.00081248075002804403 0.00000000000000000000     1.000000 1.96501195430755620000 "YES" "Default" 64.84487652778625300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   140    144 "1"  "Line"        "" "Closed" "Closed" "NO"  "140"    0.00648474693298339840 0.01446267217397689900 0.00149981805589050050 0.00000000000000000000     1.000000 2.16592860221862780000 "YES" "Default" 66.36740565299987200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   156    141 "1"  "Line"        "" "Closed" "Closed" "NO"  "156"    0.00500864116474986050 0.01163435075432062200 0.00044229853665456173 0.00000000000000000000     1.000000 1.02962481975555420000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   156    141 " 2" "Line"        "" "Closed" "Closed" "NO"  "156"    0.00500900018960237500 0.01163399964570999000 0.00044199998956173658 0.00000000000000000000     1.000000 1.02962481975555420000 "YES" "Default" 89.99999761581420800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   145    143 "1"  "Line"        "" "Closed" "Closed" "NO"  "145"    0.00998368393629789310 0.02763027697801590100 0.00091044732835143808 0.00000000000000000000     1.000000 2.24428391456604000000 "YES" "Default" 69.84561085700988200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   145    143 "2"  "Line"        "" "Closed" "Closed" "NO"  "145"    0.00998368393629789310 0.02763027697801590100 0.00091044732835143808 0.00000000000000000000     1.000000 2.24428391456604000000 "YES" "Default" 69.84561085700988200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   144    145 "1"  "Line"        "" "Closed" "Closed" "NO"  "144"    0.00586195057258009860 0.01530750654637813400 0.00085355038754642010 0.00000000000000000000     1.000000 1.60710716247558590000 "YES" "Default" 85.00000238418579200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   148    146 "1"  "Line"        "" "Closed" "Closed" "NO"  "148"    0.00642717955633997950 0.01571725681424140800 0.00206319615244865410 0.00000000000000000000     1.000000 2.51146841049194340000 "YES" "Default" 71.35592103004455700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   148    146 "2"  "Line"        "" "Closed" "Closed" "NO"  "148"    0.00642717955633997950 0.01571725681424140800 0.00206319615244865410 0.00000000000000000000     1.000000 2.51146841049194340000 "YES" "Default" 71.35592103004455700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    147 "1"  "Line"        "" "Closed" "Closed" "NO"  "157"    0.00109499995596706860 0.00908300001174211460 0.01478200033307075500 0.00000000000000000000     1.000000 5.13584804534912130000 "YES" "Default" 533.58101844787597000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   161    147 "1"  "Line"        "" "Closed" "Closed" "NO"  "161"    0.00103906320873647920 0.00780261959880590460 0.07381069660186767400 0.00000000000000000000     1.000000 11.44559001922607400000 "YES" "Default" 664.06621932983398000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   161    147 "2"  "Line"        "" "Closed" "Closed" "NO"  "161"    0.00103906320873647920 0.00780261959880590460 0.07381069660186767400 0.00000000000000000000     1.000000 11.44559001922607400000 "YES" "Default" 664.06621932983398000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   147    163 "1"  "Line"        "" "Closed" "Closed" "NO"  "147"    0.00086500000907108186 0.00745900021865963900 0.02113199979066848600 0.00000000000000000000     1.000000 5.98976707458496130000 "YES" "Default" 608.73398780822758000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   149    148 "1"  "Line"        "" "Closed" "Closed" "NO"  "149"    0.01191636361181736000 0.02960216440260410200 0.00067076785489916800 0.00000000000000000000     1.000000 1.77375125885009760000 "YES" "Default" 61.12900376319884800000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   149    159 "1"  "Line"        "" "Closed" "Closed" "NO"  "149"    0.00766588561236858370 0.02009440958499908500 0.00088584923651069402 0.00000000000000000000     1.000000 1.89006996154785150000 "YES" "Default" 68.77085566520691200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   149    159 "2"  "Line"        "" "Closed" "Closed" "NO"  "149"    0.00766588561236858370 0.02009440958499908500 0.00088584923651069402 0.00000000000000000000     1.000000 1.89006996154785150000 "YES" "Default" 68.77085566520691200000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   152    155 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "152"    0.00128229334950447070 0.02975916862487793300 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 62.22406625747681300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   153    155 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "153"    0.01386158447712659700 0.32169663906097414000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 31.11203312873840600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   154    155 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "154"    0.01386158447712659700 0.32169663906097414000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 31.11203312873840600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    163 "1"  "Line"        "" "Closed" "Closed" "NO"  "157"    0.00108204944990575310 0.00973471906036138500 0.05162245407700538900 0.00000000000000000000     1.000000 10.08148002624511700000 "YES" "Default" 607.88807868957517000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    163 " 2" "Line"        "" "Closed" "Closed" "NO"  "157"    0.00108199997339397660 0.00973500031977891970 0.05162199959158897300 0.00000000000000000000     1.000000 10.08148002624511700000 "YES" "Default" 607.88798332214362000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163    161 "1"  "Line"        "" "Closed" "Closed" "NO"  "163"    0.00118180527351796640 0.01131598558276891700 0.03400190547108650200 0.00000000000000000000     1.000000 8.57937431335449220000 "YES" "Default" 581.82945251464845000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   165    161 "1"  "Line"        "" "Closed" "Closed" "NO"  "165"    0.00115031970199197540 0.01008168701082468200 0.03001566790044307800 0.00000000000000000000     1.000000 7.01072883605956990000 "YES" "Default" 507.81850814819334000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163    172 "1"  "Line"        "" "Closed" "Closed" "NO"  "163"    0.00261611375026404860 0.02340075001120567400 0.17078246176242829000 0.00000000000000000000     1.000000 27.91299247741699200000 "YES" "Default" 650.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163    172 " 2" "Line"        "" "Closed" "Closed" "NO"  "163"    0.00388196064159274110 0.03059854172170161900 0.10185639560222626000 0.00000000000000000000     1.000000 23.91057205200195200000 "YES" "Default" 650.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   165    168 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "165"    0.00343644712120294590 0.14087194204330445000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 203.76698970794678000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   165    170 "1"  "Line"        "" "Closed" "Closed" "NO"  "165"    0.00326118781231343740 0.02975350618362426900 0.06154831871390342400 0.00000000000000000000     1.000000 19.42008590698242200000 "YES" "Default" 550.87766647338867000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   166    168 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "166"    -0.00198608543723821630 -0.08141654729843139800 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 103.76698970794678000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   167    168 "1"  "TransformerWinding" "" "Closed" "Closed" "NO"  "167"    0.00886803492903709440 0.36353164911270144000 0.00000000000000000000 0.00000000000000000000     1.000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   170    172 "1"  "Line"        "" "Closed" "Closed" "NO"  "170"    0.00018655561143532397 0.00184565922245383260 0.00457735639065504060 0.00000000000000000000     1.000000 1.33346939086914060000 "YES" "Default" 536.57865524291994000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   170    172 " 2" "Line"        "" "Closed" "Closed" "NO"  "170"    0.00018699999782256781 0.00184599997010081980 0.00457700015977025020 0.00000000000000000000     1.000000 1.33346939086914060000 "YES" "Default" 536.57898902893069000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,BranchDeviceType,LineStatus,NormLineStatus,
   SeriesCapStatus,LineMeter:1,LineXFType,XFAuto,XFRegBus,XFUseLDCRCC,XFRLDCRCC,
   XFXLDCRCC,XFRegMax,XFRegMin,XFRegTargetType,XFMVABase,XFNominalKV,
   XFNominalKV:1,LineR,LineX,LineG,LineC,XfrmerMagnetizingG:1,
   XfrmerMagnetizingB:1,XFFixedTap,XFFixedTap:1,XFTapMax:1,XFTapMin:1,XFStep:1,
   LineTap,LinePhase,XFTableNum,LineLength,LineMonEle,LSName,LineAMVA,LineAMVA:1,
   LineAMVA:2,LineAMVA:3,LineAMVA:4,LineAMVA:5,LineAMVA:6,LineAMVA:7,LineAMVA:8,
   LineAMVA:9,LineAMVA:10,LineAMVA:11,LineAMVA:12,LineAMVA:13,LineAMVA:14,
   OwnerNum,OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,
   OwnerNum:3,OwnPercent:3,OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,
   OwnerNum:6,OwnPercent:6,OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,
   EMSDeviceID:1,EMSType:1,EMSDeviceID:2,EMSDeviceID:3,DataMaintainerAssign,
   AllLabels])
{
    33     32 "1"  "Transformer" "Closed" "Closed" "NO"  "33"     "Fixed" "NO"      32 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000718     0.030630     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   233.408904     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    33     32 "2"  "Transformer" "Closed" "Closed" "NO"  "33"     "Fixed" "NO"      32 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000718     0.030630     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   233.408904     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    33     32 "3"  "Transformer" "Closed" "Closed" "NO"  "33"     "Fixed" "NO"      32 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000718     0.030630     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   233.408904     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     39 "1"  "Transformer" "Closed" "Closed" "NO"  "40"     "Fixed" "NO"      39 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000440     0.022092     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   245.434332     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     39 "2"  "Transformer" "Closed" "Closed" "NO"  "40"     "Fixed" "NO"      39 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000440     0.022092     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   245.434332     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     39 "3"  "Transformer" "Closed" "Closed" "NO"  "40"     "Fixed" "NO"      39 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000440     0.022092     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   245.434332     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59     58 "1"  "Transformer" "Closed" "Closed" "NO"  "59"     "Fixed" "NO"      58 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.002067     0.093456     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   181.801462     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    69     68 "1"  "Transformer" "Closed" "Closed" "NO"  "69"     "Fixed" "NO"      68 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000567     0.022697     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   300.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    71     70 "1"  "Transformer" "Closed" "Closed" "NO"  "71"     "Fixed" "NO"      70 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000996     0.045119     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   217.386961     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    74     73 "1"  "Transformer" "Closed" "Closed" "NO"  "74"     "Fixed" "NO"      73 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001218     0.050319     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   200.848508     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     87 "1"  "Transformer" "Closed" "Closed" "NO"  "88"     "Fixed" "NO"      87 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001298     0.049385     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   241.592288     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     87 "2"  "Transformer" "Closed" "Closed" "NO"  "88"     "Fixed" "NO"      87 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001298     0.049385     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   241.592288     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     87 "3"  "Transformer" "Closed" "Closed" "NO"  "88"     "Fixed" "NO"      87 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001298     0.049385     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   241.592288     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95     94 "1"  "Transformer" "Closed" "Closed" "NO"  "95"     "Fixed" "NO"      94 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001088     0.051414     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   166.718531     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   102    101 "1"  "Transformer" "Closed" "Closed" "NO"  "102"    "Fixed" "NO"     101 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001543     0.069139     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   177.281952     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   132    131 "1"  "Transformer" "Closed" "Closed" "NO"  "132"    "Fixed" "NO"     131 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001251     0.053131     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   196.382368     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    137 "1"  "Transformer" "Closed" "Closed" "NO"  "138"    "Fixed" "NO"     137 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000615     0.034619     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   277.762246     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    137 "2"  "Transformer" "Closed" "Closed" "NO"  "138"    "Fixed" "NO"     137 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000615     0.034619     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   277.762246     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    137 "3"  "Transformer" "Closed" "Closed" "NO"  "138"    "Fixed" "NO"     137 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000615     0.034619     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   277.762246     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   148    147 "1"  "Transformer" "Closed" "Closed" "NO"  "148"    "Fixed" "NO"     147 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001118     0.054218     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   202.341747     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   151    150 "1"  "Transformer" "Closed" "Closed" "NO"  "151"    "Fixed" "NO"     150 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001636     0.082649     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   106.028354     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   158    157 "1"  "Transformer" "Closed" "Closed" "NO"  "158"    "Fixed" "NO"     157 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001160     0.048109     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   249.097037     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   158    157 "2"  "Transformer" "Closed" "Closed" "NO"  "158"    "Fixed" "NO"     157 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001160     0.048109     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   249.097037     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   158    157 "3"  "Transformer" "Closed" "Closed" "NO"  "158"    "Fixed" "NO"     157 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001160     0.048109     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   249.097037     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   162    161 "1"  "Transformer" "Closed" "Closed" "NO"  "162"    "Fixed" "NO"     161 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001448     0.072044     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   196.374357     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   164    163 "1"  "Transformer" "Closed" "Closed" "NO"  "164"    "Fixed" "NO"     163 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000985     0.050048     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   256.273317     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   164    163 "2"  "Transformer" "Closed" "Closed" "NO"  "164"    "Fixed" "NO"     163 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000985     0.050048     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   256.273317     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   164    163 "3"  "Transformer" "Closed" "Closed" "NO"  "164"    "Fixed" "NO"     163 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.000985     0.050048     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   256.273317     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   171    170 "1"  "Transformer" "Closed" "Closed" "NO"  "171"    "Fixed" "NO"     170 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001420     0.047374     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   216.446972     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   173    172 "1"  "Transformer" "Closed" "Closed" "NO"  "173"    "Fixed" "NO"     172 "NO "     0.000000     0.000100     1.010000     0.990000 "Middle"    100.000000    69.000000   230.000000     0.001865     0.076421     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.100000     0.900000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   122.129261     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
}
DATA (3WXFormer, [BusIdentifier,BusIdentifier:1,BusIdentifier:2,LineCircuit,BusIdentifier:3,
   BusName3W:3,BusPUVolt:3,BusAngle:3,LineStatus,LineStatus:1,LineStatus:2,
   LineMeter,LineMeter:1,LineMeter:2,XFMVABase,XFMVABase:1,XFMVABase:2,R3W:3,
   X3W:3,R3W:4,X3W:4,R3W:5,X3W:5,3WXFMagetizingG:1,3WXFMagetizingB:1,XFTableNum,
   LineXFType,XFAuto,XFRegBus,XFUseLDCRCC,XFRLDCRCC,XFXLDCRCC,XFRegMax,XFRegMin,
   XFRegTargetType,NomVolt3W,Tap3W:1,TapMax3W,TapMin3W,Step3W,Tap3W,LinePhase,
   XFTableNum:1,LineXFType:1,XFAuto:1,XFRegBus:2,XFUseLDCRCC:1,XFRLDCRCC:1,
   XFXLDCRCC:1,XFRegMax:1,XFRegMin:1,XFRegTargetType:1,NomVolt3W:1,Tap3W:2,
   TapMax3W:1,TapMin3W:1,Step3W:1,Tap3W:4,LinePhase:1,XFTableNum:2,LineXFType:2,
   XFAuto:2,XFRegBus:4,XFUseLDCRCC:2,XFRLDCRCC:2,XFXLDCRCC:2,XFRegMax:2,
   XFRegMin:2,XFRegTargetType:2,NomVolt3W:2,Tap3W:3,TapMax3W:2,TapMin3W:2,
   Step3W:2,Tap3W:5,LinePhase:2,OwnerNum,OwnPercent,OwnerNum:1,OwnPercent:1,
   OwnerNum:2,OwnPercent:2,OwnerNum:3,OwnPercent:3,OwnerNum:4,OwnPercent:4,
   OwnerNum:5,OwnPercent:5,OwnerNum:6,OwnPercent:6,OwnerNum:7,OwnPercent:7,
   LineMonEle,LSName,LineMonEle:1,LSName:1,LineMonEle:2,LSName:2,LineMVAPri,
   LineMVAPri:1,LineMVAPri:2,LineMVAPri:3,LineMVAPri:4,LineMVAPri:5,LineMVAPri:6,
   LineMVAPri:7,LineMVAPri:8,LineMVAPri:9,LineMVAPri:10,LineMVAPri:11,
   LineMVAPri:12,LineMVAPri:13,LineMVAPri:14,LineMVASec,LineMVASec:1,
   LineMVASec:2,LineMVASec:3,LineMVASec:4,LineMVASec:5,LineMVASec:6,LineMVASec:7,
   LineMVASec:8,LineMVASec:9,LineMVASec:10,LineMVASec:11,LineMVASec:12,
   LineMVASec:13,LineMVASec:14,LineMVATer,LineMVATer:1,LineMVATer:2,LineMVATer:3,
   LineMVATer:4,LineMVATer:5,LineMVATer:6,LineMVATer:7,LineMVATer:8,LineMVATer:9,
   LineMVATer:10,LineMVATer:11,LineMVATer:12,LineMVATer:13,LineMVATer:14,
   DataMaintainerAssign,AllLabels])
{
" 17"    " 18"    " 19"    " 1" " 20"    "Travis_DS_17 4" 0.98583796 -14.6212533 "Closed" "Closed" "Closed" "From" "From" "From"   100.00  100.000  100.000 0.00109619251452386380 0.05442156270146369900 0.00491375010460615170 0.24394795298576355000 0.00843882188200950660 0.41895359754562381000 0.00000000000000000000 0.00000000000000000000     0 "Fixed" "NO"      20 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"  230.00000000000000000000 1.00000000000000000000 1.10000002384185790000 0.89999997615814208000 0.00625000009313225730 1.000000   0.0000     0 "Fixed" "NO"      20 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   69.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     0 "Fixed" "NO"      20 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   13.8000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" "Default" "YES" "Default" "YES" "Default"  351.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  226.6    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  125.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0 "" ""
" 25"    " 26"    " 27"    " 1" " 28"    "Travis_DS_22 4" 0.99071284 -11.2028478 "Closed" "Closed" "Closed" "From" "From" "From"   100.00  100.000  100.000 0.01004775334149599000 0.23698787391185760000 0.01853514462709426900 0.43717280030250547000 0.01004775334149599000 0.23698787391185760000 0.00000000000000000000 0.00000000000000000000     0 "Fixed" "NO"      28 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"  69.00000000000000000000 1.00000000000000000000 1.10000002384185790000 0.89999997615814208000 0.00625000009313225730 1.000000   0.0000     0 "Fixed" "NO"      28 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   18.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     0 "Fixed" "NO"      28 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   18.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" "Default" "YES" "Default" "YES" "Default"   88.9    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0   44.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0   44.4    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0 "" ""
" 46"    " 47"    " 48"    " 1" " 49"    "Travis_DS_38 4" 0.98294809 -15.0872409 "Closed" "Closed" "Closed" "From" "From" "From"   100.00  100.000  100.000 0.00202278350479900830 0.08304509520530700800 0.00738056376576423680 0.30300796031951904000 0.01551456190645694700 0.63694810867309568000 0.00000000000000000000 0.00000000000000000000     0 "Fixed" "NO"      49 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"  230.00000000000000000000 1.00000000000000000000 1.10000002384185790000 0.89999997615814208000 0.00625000009313225730 1.000000   0.0000     0 "Fixed" "NO"      49 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   69.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     0 "Fixed" "NO"      49 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   22.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" "Default" "YES" "Default" "YES" "Default"  239.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  139.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  100.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0 "" ""
"152"    "153"    "154"    " 1" "155"    "Central Utility Plant 4" 0.99360094 -11.2395585 "Closed" "Closed" "Closed" "From" "From" "From"   100.00  100.000  100.000 0.01514387782663106900 0.35145580768585203000 0.02772316895425319700 0.64339327812194829000 0.01514387782663106900 0.35145580768585203000 0.00000000000000000000 0.00000000000000000000     0 "Fixed" "NO"     155 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"  69.00000000000000000000 1.00000000000000000000 1.10000002384185790000 0.89999997615814208000 0.00625000009313225730 1.000000   0.0000     0 "Fixed" "NO"     155 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   13.8000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     0 "Fixed" "NO"     155 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   13.8000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" "Default" "YES" "Default" "YES" "Default"   62.2    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0   31.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0   31.1    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0 "" ""
"165"    "166"    "167"    " 1" "168"    "Bastrop Energy Center 4" 1.03455693  -7.8401544 "Closed" "Closed" "Closed" "From" "From" "From"   100.00  100.000  100.000 0.00145036168396472930 0.05945539474487305000 0.00688194949179887740 0.28211510181427002000 0.01230448205024004200 0.50440359115600589000 0.00000000000000000000 0.00000000000000000000     0 "Fixed" "NO"     168 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"  230.00000000000000000000 1.00000000000000000000 1.10000002384185790000 0.89999997615814208000 0.00625000009313225730 1.000000   0.0000     0 "Fixed" "NO"     168 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   69.0000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     0 "Fixed" "NO"     168 "NO " 0.000000 0.000100   1.010000   0.990000 "Middle"   13.8000 1.000000 1.100000 0.900000 0.006250 1.000000   0.0000     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "YES" "Default" "YES" "Default" "YES" "Default"  203.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  103.8    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0  100.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0    0.0 "" ""
}
DATA (SuperArea, [SAName,BGAGC,ConvergenceTol,DataMaintainerAssign])
{
"FullCase" "OPF"  2.00 ""
}
DATA (BalancingAuthority, [BANumber,BAName,BGAGC,AreaUnSpecifiedStudyMW,BusSlack,ConvergenceTol,
   DataMaintainerAssign])
{
1 "1" "Off AGC"        0.000 ""  1.00 ""
}
DATA (Zone, [ZoneNum,ZoneName,BGReportLimits,BGReportLimMaxKV,BGReportLimMinKV,
   DataMaintainerAssign])
{
       1 "1"                                "YES" 9999.0000   0.0000 ""
}
DATA (Sim_Solution_Options_Value, [VariableName,ValueField])
{
"AGCToleranceMVA"                  "5"
"ChkDCTaps"                        "YES"
"ChkDFACTS"                        "NO"
"ChkMWAGC"                         "YES"
"ChkPhaseShifters"                 "YES"
"ChkShunts"                        "YES"
"ChkSVCs"                          "YES"
"ChkTaps"                          "YES"
"ChkVarBackoffImmediately"         "YES"
"ChkVarImmediately"                "NO"
"CloseCBToEnergizeShunts"          "NO"
"ConsolidationUse"                 "NO"
"CTGInterfaceEnforcement"          "PowerFlow"
"DCApprox"                         "NO"
"DCLossComp"                       "NO"
"DCModelType"                      "RIgnore"
"DCPhaseIgnore"                    "YES"
"DCXFCorrIgnore"                   "YES"
"DisableAngleRotation"             "NO"
"DisableAngleSmoothing"            "NO"
"DisableGenMVRCheck"               "NO"
"DisableOptMult"                   "NO"
"DisableRestoreSolution"           "NO"
"DisableRestoreState"              "NO"
"DisableXFTapWrongSign"            "YES"
"DoOneIteration"                   "NO"
"DynAssignSlack"                   "YES"
"EconDispEnforceConvex"            "NO"
"EconDispPenaltyFactors"           "YES"
"EnforceGenMWLimits"               "YES"
"EvalSolutionIsland"               "NO"
"FlatStartInit"                    "NO"
"LogID"                            "Numbers"
"LogLTCColor"                      "32768"
"LogLTCSuppress"                   "NO"
"LogMvarColor"                     "8388736"
"LogMvarSuppress"                  "NO"
"LogMWColor"                       "16711680"
"LogMWSuppress"                    "NO"
"LogNomkV"                         "NO"
"LogOPFLPColor"                    "16711680"
"LogOPFLPSuppress"                 "YES"
"LogPhaseColor"                    "8388863"
"LogPhaseSuppress"                 "NO"
"LogShowContainerObjectCreate"     "NO"
"LogShuntColor"                    "33023"
"LogShuntSuppress"                 "NO"
"LossSenseFunc"                    "None"
"LTCTapBalance"                    "YES"
"MaxItr"                           "50"
"MaxItrVoltLoop"                   "20"
"MinLTCSense"                      "0.01"
"MinVoltILoad"                     "0.5"
"MinVoltSLoad"                     "0.7"
"ModelPSDiscrete"                  "NO"
"MVABase"                          "100"
"MVAConvergenceTol"                "0.1"
"MvarSharingAllocation"            "RegPerc"
"MWAGCAreaIsland"                  "Use Area/SuperArea ACE"
"MWAGCIGEnforceGenMWLimits"        "NO"
"MWAGCIGName"                      ""
"MWAGCIGOnlyAGCAble"               "NO"
"MWAGCIGPositiveLoad"              "NO"
"MWAGCIGPowerFact"                 "1"
"MWAGCIGQMult"                     "1"
"MWAGCIGUseContantPF"              "NO"
"PreventOscillations"              "YES"
"ShuntInner"                       "YES"
"TransformerStepping"              "Coordinated"
"ZBRThreshold"                     "0.0002"
}
DATA (PostPowerFlowActions, [CTGSkip])
{
"NO "
}
DATA (GICXFormer, [BusNum3W,BusNum3W:1,BusNum3W:2,BusNum3W:3,LineCircuit,GICManualCoilR,
   GICCoilRFrom,GICCoilRTo,XFConfiguration,XFConfiguration:1,XFConfiguration:2,
   GICXFConfigUsed,XFIsAutoXF,GICAutoXFUsed,GICBlockDevice])
{
          17           18           19           20 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "Unknown" "Unknown-Unknown-Unknown" "Unknown" "NO " "NO "
          25           26           27           28 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "Unknown" "Unknown-Unknown-Unknown" "Unknown" "NO " "NO "
          32           33            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          32           33            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          32           33            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          39           40            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          39           40            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          39           40            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          46           47           48           49 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "Unknown" "Unknown-Unknown-Unknown" "Unknown" "NO " "NO "
          58           59            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          68           69            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          70           71            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          73           74            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          87           88            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          87           88            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          87           88            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          94           95            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         101          102            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         131          132            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         137          138            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         137          138            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         137          138            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         147          148            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         150          151            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         152          153          154          155 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "Unknown" "Unknown-Unknown-Unknown" "Unknown" "NO " "NO "
         157          158            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         157          158            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         157          158            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         161          162            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          164            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          164            0            0 "2" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          164            0            0 "3" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         165          166          167          168 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "Unknown" "Unknown-Unknown-Unknown" "Unknown" "NO " "NO "
         170          171            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         172          173            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
}
