architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,1,1.0,230,3,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.57422146905043,,,,
Subtransmission DC backbone,1,1.0,230,3,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9818157918993659,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,3,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.7786181098130704,,,,
Local SST,1,1.0,230,3,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.027234146527617,,,,
Subtransmission DC backbone,1,1.0,230,3,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8644098475533579,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,3,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.923989586353937,,,,
Local SST,1,1.0,230,3,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.113600565873323,,,,
Subtransmission DC backbone,1,1.0,230,3,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8829476282395696,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,3,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,7.2147325394356745,,,,
Local SST,1,1.0,230,3,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.286333404564739,,,,
Subtransmission DC backbone,1,1.0,230,3,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9200231896119934,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,3,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,7.699304127905234,,,,
Local SST,1,1.0,230,3,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.57422146905043,,,,
Subtransmission DC backbone,1,1.0,230,3,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9818157918993659,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.067170865887842,,,,
Local SST,1,1.0,230,5,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,1,1.0,230,5,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5186459085320149,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.154393751812362,,,,
Local SST,1,1.0,230,5,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,1.0,230,5,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5297685769437418,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.328839523661405,,,,
Local SST,1,1.0,230,5,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,1.0,230,5,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5520139137671961,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.61958247674314,,,,
Local SST,1,1.0,230,5,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,1.0,230,5,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5890894751396196,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.067170865887842,,,,
Local SST,1,1.0,230,5,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,1,1.0,230,5,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5186459085320149,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.154393751812362,,,,
Local SST,1,1.0,230,5,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,1.0,230,5,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5297685769437418,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.328839523661405,,,,
Local SST,1,1.0,230,5,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,1.0,230,5,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5520139137671961,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.61958247674314,,,,
Local SST,1,1.0,230,5,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,1.0,230,5,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5890894751396196,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.067170865887842,,,,
Local SST,1,1.0,230,5,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,1,1.0,230,5,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5186459085320149,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.154393751812362,,,,
Local SST,1,1.0,230,5,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,1.0,230,5,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5297685769437418,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.328839523661405,,,,
Local SST,1,1.0,230,5,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,1.0,230,5,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5520139137671961,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,5,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.61958247674314,,,,
Local SST,1,1.0,230,5,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,1.0,230,5,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5890894751396196,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.033585432943921,,,,
Local SST,1,1.0,230,10,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,1.0,230,10,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.25932295426600743,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.077196875906181,,,,
Local SST,1,1.0,230,10,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,1.0,230,10,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2648842884718709,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.1644197618307026,,,,
Local SST,1,1.0,230,10,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,1.0,230,10,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27600695688359805,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.30979123837157,,,,
Local SST,1,1.0,230,10,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,1.0,230,10,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2945447375698098,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.033585432943921,,,,
Local SST,1,1.0,230,10,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,1.0,230,10,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.25932295426600743,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.077196875906181,,,,
Local SST,1,1.0,230,10,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,1.0,230,10,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2648842884718709,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.1644197618307026,,,,
Local SST,1,1.0,230,10,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,1.0,230,10,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27600695688359805,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.30979123837157,,,,
Local SST,1,1.0,230,10,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,1.0,230,10,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2945447375698098,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.033585432943921,,,,
Local SST,1,1.0,230,10,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,1.0,230,10,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.25932295426600743,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.077196875906181,,,,
Local SST,1,1.0,230,10,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,1.0,230,10,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2648842884718709,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.1644197618307026,,,,
Local SST,1,1.0,230,10,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,1.0,230,10,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27600695688359805,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,10,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.30979123837157,,,,
Local SST,1,1.0,230,10,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,1.0,230,10,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2945447375698098,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0167927164719606,,,,
Local SST,1,1.0,230,20,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,1.0,230,20,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12966147713300372,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0385984379530906,,,,
Local SST,1,1.0,230,20,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,1.0,230,20,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13244214423593545,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0822098809153513,,,,
Local SST,1,1.0,230,20,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,1.0,230,20,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13800347844179903,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.154895619185785,,,,
Local SST,1,1.0,230,20,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,1.0,230,20,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.1472723687849049,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0167927164719606,,,,
Local SST,1,1.0,230,20,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,1.0,230,20,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12966147713300372,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0385984379530906,,,,
Local SST,1,1.0,230,20,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,1.0,230,20,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13244214423593545,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0822098809153513,,,,
Local SST,1,1.0,230,20,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,1.0,230,20,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13800347844179903,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.154895619185785,,,,
Local SST,1,1.0,230,20,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,1.0,230,20,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.1472723687849049,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0167927164719606,,,,
Local SST,1,1.0,230,20,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,1.0,230,20,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12966147713300372,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0385984379530906,,,,
Local SST,1,1.0,230,20,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,1.0,230,20,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13244214423593545,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0822098809153513,,,,
Local SST,1,1.0,230,20,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,1.0,230,20,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13800347844179903,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,230,20,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.154895619185785,,,,
Local SST,1,1.0,230,20,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,1.0,230,20,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.1472723687849049,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.755193994940762,,,,
Local SST,1,1.0,320,3,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,1.0,320,3,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8614228028138804,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.8302931268647065,,,,
Local SST,1,1.0,320,3,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,1.0,320,3,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8709994492816598,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.980491390712595,,,,
Local SST,1,1.0,320,3,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,1.0,320,3,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8901527422172183,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,7.230821830459077,,,,
Local SST,1,1.0,320,3,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,1.0,320,3,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9220748971098162,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.755193994940762,,,,
Local SST,1,1.0,320,3,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,1.0,320,3,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8614228028138804,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.8302931268647065,,,,
Local SST,1,1.0,320,3,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,1.0,320,3,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8709994492816598,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.980491390712595,,,,
Local SST,1,1.0,320,3,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,1.0,320,3,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8901527422172183,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,7.230821830459077,,,,
Local SST,1,1.0,320,3,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,1.0,320,3,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9220748971098162,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.755193994940762,,,,
Local SST,1,1.0,320,3,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,1.0,320,3,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8614228028138804,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.8302931268647065,,,,
Local SST,1,1.0,320,3,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,1.0,320,3,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8709994492816598,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,6.980491390712595,,,,
Local SST,1,1.0,320,3,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,1.0,320,3,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.8901527422172183,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,3,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,7.230821830459077,,,,
Local SST,1,1.0,320,3,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,1.0,320,3,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.9220748971098162,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.053116396964457,,,,
Local SST,1,1.0,320,5,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,1.0,320,5,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5168536816883282,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.098175876118824,,,,
Local SST,1,1.0,320,5,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,1.0,320,5,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.522599669568996,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.188294834427557,,,,
Local SST,1,1.0,320,5,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,1.0,320,5,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.534091645330331,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.338493098275446,,,,
Local SST,1,1.0,320,5,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,1.0,320,5,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5532449382658897,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.053116396964457,,,,
Local SST,1,1.0,320,5,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,1.0,320,5,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5168536816883282,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.098175876118824,,,,
Local SST,1,1.0,320,5,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,1.0,320,5,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.522599669568996,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.188294834427557,,,,
Local SST,1,1.0,320,5,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,1.0,320,5,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.534091645330331,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.338493098275446,,,,
Local SST,1,1.0,320,5,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,1.0,320,5,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5532449382658897,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.053116396964457,,,,
Local SST,1,1.0,320,5,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,1.0,320,5,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5168536816883282,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.098175876118824,,,,
Local SST,1,1.0,320,5,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,1.0,320,5,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.522599669568996,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.188294834427557,,,,
Local SST,1,1.0,320,5,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,1.0,320,5,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.534091645330331,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,5,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,4.338493098275446,,,,
Local SST,1,1.0,320,5,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,1.0,320,5,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.5532449382658897,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0265581984822285,,,,
Local SST,1,1.0,320,10,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,1.0,320,10,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2584268408441641,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.049087938059412,,,,
Local SST,1,1.0,320,10,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,1.0,320,10,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.261299834784498,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0941474172137786,,,,
Local SST,1,1.0,320,10,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,1.0,320,10,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2670458226651655,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.169246549137723,,,,
Local SST,1,1.0,320,10,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,1.0,320,10,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27662246913294486,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0265581984822285,,,,
Local SST,1,1.0,320,10,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,1.0,320,10,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2584268408441641,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.049087938059412,,,,
Local SST,1,1.0,320,10,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,1.0,320,10,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.261299834784498,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0941474172137786,,,,
Local SST,1,1.0,320,10,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,1.0,320,10,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2670458226651655,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.169246549137723,,,,
Local SST,1,1.0,320,10,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,1.0,320,10,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27662246913294486,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0265581984822285,,,,
Local SST,1,1.0,320,10,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,1.0,320,10,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2584268408441641,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.049087938059412,,,,
Local SST,1,1.0,320,10,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,1.0,320,10,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.261299834784498,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.0941474172137786,,,,
Local SST,1,1.0,320,10,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,1.0,320,10,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.2670458226651655,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,10,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,2.169246549137723,,,,
Local SST,1,1.0,320,10,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,1.0,320,10,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.27662246913294486,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,random,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0132790992411143,,,,
Local SST,1,1.0,320,20,random,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,1.0,320,20,random,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12921342042208206,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,random,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.024543969029706,,,,
Local SST,1,1.0,320,20,random,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,1.0,320,20,random,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.130649917392249,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,random,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0470737086068893,,,,
Local SST,1,1.0,320,20,random,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,1.0,320,20,random,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13352291133258276,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,random,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0846232745688615,,,,
Local SST,1,1.0,320,20,random,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,1.0,320,20,random,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13831123456647243,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,partial,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0132790992411143,,,,
Local SST,1,1.0,320,20,partial,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,1.0,320,20,partial,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12921342042208206,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,partial,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.024543969029706,,,,
Local SST,1,1.0,320,20,partial,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,1.0,320,20,partial,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.130649917392249,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,partial,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0470737086068893,,,,
Local SST,1,1.0,320,20,partial,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,1.0,320,20,partial,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13352291133258276,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,partial,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0846232745688615,,,,
Local SST,1,1.0,320,20,partial,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,1.0,320,20,partial,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13831123456647243,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,coherent,5,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0132790992411143,,,,
Local SST,1,1.0,320,20,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,1.0,320,20,coherent,5,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.12921342042208206,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,coherent,20,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.024543969029706,,,,
Local SST,1,1.0,320,20,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,1.0,320,20,coherent,20,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.130649917392249,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,coherent,50,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0470737086068893,,,,
Local SST,1,1.0,320,20,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,1.0,320,20,coherent,50,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13352291133258276,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,1.0,320,20,coherent,100,126.06646783621915,12.606646783621914,409.4897451361075,40.94897451361075,1.0846232745688615,,,,
Local SST,1,1.0,320,20,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,1.0,320,20,coherent,100,8.305876151102849,0.8305876151102849,16.487788176220537,1.6487788176220537,0.13831123456647243,0.4182260782062892,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.2685738270434035,,,,
Local SST,1,2.0,69,3,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,1,2.0,69,3,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9268890343105903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,8.883812455275269,,,,
Local SST,1,2.0,69,3,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,5.277947848904342,,,,
Subtransmission DC backbone,1,2.0,69,3,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,1.132864375268499,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,12.114289711739003,,,,
Local SST,1,2.0,69,3,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,7.197201612142285,,,,
Subtransmission DC backbone,1,2.0,69,3,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,1.544815057184317,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,17.498418472511897,,,,
Local SST,1,2.0,69,3,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,10.395957884205524,,,,
Subtransmission DC backbone,1,2.0,69,3,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,2.231399527044014,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.2685738270434035,,,,
Local SST,1,2.0,69,3,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,1,2.0,69,3,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9268890343105903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,8.883812455275269,,,,
Local SST,1,2.0,69,3,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,5.277947848904342,,,,
Subtransmission DC backbone,1,2.0,69,3,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,1.132864375268499,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,12.114289711739003,,,,
Local SST,1,2.0,69,3,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,7.197201612142285,,,,
Subtransmission DC backbone,1,2.0,69,3,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,1.544815057184317,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,17.498418472511897,,,,
Local SST,1,2.0,69,3,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,10.395957884205524,,,,
Subtransmission DC backbone,1,2.0,69,3,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,2.231399527044014,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.2685738270434035,,,,
Local SST,1,2.0,69,3,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,1,2.0,69,3,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9268890343105903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,69,3,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,8.883812455275269,,,,
Local SST,1,2.0,69,3,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,5.277947848904342,,,,
Subtransmission DC backbone,1,2.0,69,3,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,1.132864375268499,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
