architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Traditional AC,1,2.0,230,5,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.154393751812362,,,,
Local SST,1,2.0,230,5,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,2.0,230,5,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5297685769437418,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.328839523661405,,,,
Local SST,1,2.0,230,5,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,2.0,230,5,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5520139137671961,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.61958247674314,,,,
Local SST,1,2.0,230,5,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,2.0,230,5,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5890894751396196,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.067170865887842,,,,
Local SST,1,2.0,230,5,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,1,2.0,230,5,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5186459085320149,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.154393751812362,,,,
Local SST,1,2.0,230,5,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,2.0,230,5,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5297685769437418,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.328839523661405,,,,
Local SST,1,2.0,230,5,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,2.0,230,5,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5520139137671961,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.61958247674314,,,,
Local SST,1,2.0,230,5,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,2.0,230,5,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5890894751396196,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.067170865887842,,,,
Local SST,1,2.0,230,5,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,1,2.0,230,5,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5186459085320149,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.154393751812362,,,,
Local SST,1,2.0,230,5,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,1,2.0,230,5,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5297685769437418,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.328839523661405,,,,
Local SST,1,2.0,230,5,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,1,2.0,230,5,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5520139137671961,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,5,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.61958247674314,,,,
Local SST,1,2.0,230,5,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,1,2.0,230,5,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5890894751396196,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.033585432943921,,,,
Local SST,1,2.0,230,10,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,2.0,230,10,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.25932295426600743,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.077196875906181,,,,
Local SST,1,2.0,230,10,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,2.0,230,10,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2648842884718709,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.1644197618307026,,,,
Local SST,1,2.0,230,10,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,2.0,230,10,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27600695688359805,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.30979123837157,,,,
Local SST,1,2.0,230,10,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,2.0,230,10,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2945447375698098,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.033585432943921,,,,
Local SST,1,2.0,230,10,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,2.0,230,10,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.25932295426600743,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.077196875906181,,,,
Local SST,1,2.0,230,10,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,2.0,230,10,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2648842884718709,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.1644197618307026,,,,
Local SST,1,2.0,230,10,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,2.0,230,10,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27600695688359805,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.30979123837157,,,,
Local SST,1,2.0,230,10,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,2.0,230,10,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2945447375698098,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.033585432943921,,,,
Local SST,1,2.0,230,10,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,1,2.0,230,10,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.25932295426600743,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.077196875906181,,,,
Local SST,1,2.0,230,10,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,1,2.0,230,10,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2648842884718709,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.1644197618307026,,,,
Local SST,1,2.0,230,10,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,1,2.0,230,10,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27600695688359805,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,10,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.30979123837157,,,,
Local SST,1,2.0,230,10,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,1,2.0,230,10,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2945447375698098,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0167927164719606,,,,
Local SST,1,2.0,230,20,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,2.0,230,20,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12966147713300372,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0385984379530906,,,,
Local SST,1,2.0,230,20,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,2.0,230,20,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13244214423593545,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0822098809153513,,,,
Local SST,1,2.0,230,20,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,2.0,230,20,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13800347844179903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.154895619185785,,,,
Local SST,1,2.0,230,20,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,2.0,230,20,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.1472723687849049,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0167927164719606,,,,
Local SST,1,2.0,230,20,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,2.0,230,20,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12966147713300372,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0385984379530906,,,,
Local SST,1,2.0,230,20,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,2.0,230,20,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13244214423593545,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0822098809153513,,,,
Local SST,1,2.0,230,20,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,2.0,230,20,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13800347844179903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.154895619185785,,,,
Local SST,1,2.0,230,20,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,2.0,230,20,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.1472723687849049,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0167927164719606,,,,
Local SST,1,2.0,230,20,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,1,2.0,230,20,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12966147713300372,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0385984379530906,,,,
Local SST,1,2.0,230,20,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,1,2.0,230,20,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13244214423593545,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0822098809153513,,,,
Local SST,1,2.0,230,20,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,1,2.0,230,20,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13800347844179903,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,230,20,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.154895619185785,,,,
Local SST,1,2.0,230,20,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,1,2.0,230,20,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.1472723687849049,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.755193994940762,,,,
Local SST,1,2.0,320,3,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,2.0,320,3,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8614228028138804,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.8302931268647065,,,,
Local SST,1,2.0,320,3,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,2.0,320,3,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8709994492816598,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.980491390712595,,,,
Local SST,1,2.0,320,3,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,2.0,320,3,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8901527422172183,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.230821830459077,,,,
Local SST,1,2.0,320,3,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,2.0,320,3,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9220748971098162,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.755193994940762,,,,
Local SST,1,2.0,320,3,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,2.0,320,3,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8614228028138804,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.8302931268647065,,,,
Local SST,1,2.0,320,3,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,2.0,320,3,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8709994492816598,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.980491390712595,,,,
Local SST,1,2.0,320,3,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,2.0,320,3,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8901527422172183,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.230821830459077,,,,
Local SST,1,2.0,320,3,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,2.0,320,3,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9220748971098162,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.755193994940762,,,,
Local SST,1,2.0,320,3,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,1,2.0,320,3,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8614228028138804,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.8302931268647065,,,,
Local SST,1,2.0,320,3,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,1,2.0,320,3,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8709994492816598,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,6.980491390712595,,,,
Local SST,1,2.0,320,3,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,1,2.0,320,3,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.8901527422172183,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,3,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,7.230821830459077,,,,
Local SST,1,2.0,320,3,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,1,2.0,320,3,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.9220748971098162,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.053116396964457,,,,
Local SST,1,2.0,320,5,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,2.0,320,5,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5168536816883282,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.098175876118824,,,,
Local SST,1,2.0,320,5,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,2.0,320,5,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.522599669568996,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.188294834427557,,,,
Local SST,1,2.0,320,5,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,2.0,320,5,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.534091645330331,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.338493098275446,,,,
Local SST,1,2.0,320,5,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,2.0,320,5,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5532449382658897,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.053116396964457,,,,
Local SST,1,2.0,320,5,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,2.0,320,5,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5168536816883282,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.098175876118824,,,,
Local SST,1,2.0,320,5,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,2.0,320,5,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.522599669568996,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.188294834427557,,,,
Local SST,1,2.0,320,5,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,2.0,320,5,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.534091645330331,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.338493098275446,,,,
Local SST,1,2.0,320,5,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,2.0,320,5,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5532449382658897,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.053116396964457,,,,
Local SST,1,2.0,320,5,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,1,2.0,320,5,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5168536816883282,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.098175876118824,,,,
Local SST,1,2.0,320,5,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,1,2.0,320,5,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.522599669568996,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.188294834427557,,,,
Local SST,1,2.0,320,5,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,1,2.0,320,5,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.534091645330331,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,5,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,4.338493098275446,,,,
Local SST,1,2.0,320,5,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,1,2.0,320,5,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.5532449382658897,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0265581984822285,,,,
Local SST,1,2.0,320,10,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,2.0,320,10,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2584268408441641,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.049087938059412,,,,
Local SST,1,2.0,320,10,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,2.0,320,10,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.261299834784498,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0941474172137786,,,,
Local SST,1,2.0,320,10,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,2.0,320,10,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2670458226651655,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.169246549137723,,,,
Local SST,1,2.0,320,10,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,2.0,320,10,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27662246913294486,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0265581984822285,,,,
Local SST,1,2.0,320,10,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,2.0,320,10,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2584268408441641,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.049087938059412,,,,
Local SST,1,2.0,320,10,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,2.0,320,10,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.261299834784498,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0941474172137786,,,,
Local SST,1,2.0,320,10,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,2.0,320,10,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2670458226651655,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.169246549137723,,,,
Local SST,1,2.0,320,10,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,2.0,320,10,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27662246913294486,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0265581984822285,,,,
Local SST,1,2.0,320,10,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,1,2.0,320,10,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2584268408441641,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.049087938059412,,,,
Local SST,1,2.0,320,10,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,1,2.0,320,10,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.261299834784498,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.0941474172137786,,,,
Local SST,1,2.0,320,10,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,1,2.0,320,10,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.2670458226651655,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,10,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,2.169246549137723,,,,
Local SST,1,2.0,320,10,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,1,2.0,320,10,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.27662246913294486,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,random,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0132790992411143,,,,
Local SST,1,2.0,320,20,random,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,2.0,320,20,random,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12921342042208206,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,random,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.024543969029706,,,,
Local SST,1,2.0,320,20,random,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,2.0,320,20,random,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.130649917392249,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,random,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0470737086068893,,,,
Local SST,1,2.0,320,20,random,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,2.0,320,20,random,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13352291133258276,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,random,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0846232745688615,,,,
Local SST,1,2.0,320,20,random,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,2.0,320,20,random,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13831123456647243,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,partial,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0132790992411143,,,,
Local SST,1,2.0,320,20,partial,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,2.0,320,20,partial,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12921342042208206,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,partial,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.024543969029706,,,,
Local SST,1,2.0,320,20,partial,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,2.0,320,20,partial,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.130649917392249,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,partial,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0470737086068893,,,,
Local SST,1,2.0,320,20,partial,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,2.0,320,20,partial,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13352291133258276,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,partial,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0846232745688615,,,,
Local SST,1,2.0,320,20,partial,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,2.0,320,20,partial,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13831123456647243,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,coherent,5,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0132790992411143,,,,
Local SST,1,2.0,320,20,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,1,2.0,320,20,coherent,5,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.12921342042208206,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,coherent,20,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.024543969029706,,,,
Local SST,1,2.0,320,20,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,1,2.0,320,20,coherent,20,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.130649917392249,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,coherent,50,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0470737086068893,,,,
Local SST,1,2.0,320,20,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,1,2.0,320,20,coherent,50,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13352291133258276,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,2.0,320,20,coherent,100,252.1329356724383,12.606646783621914,818.979490272215,40.94897451361075,1.0846232745688615,,,,
Local SST,1,2.0,320,20,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,1,2.0,320,20,coherent,100,16.611752302205698,0.8305876151102849,32.975576352441074,1.6487788176220537,0.13831123456647243,0.8364521564125784,0.4182260782062892,90.87247433410664,334.75852210163544
Traditional AC,1,4.5,69,3,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,69,3,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,69,3,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.883812455275278,,,,
Local SST,1,4.5,69,3,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.277947848904341,,,,
Subtransmission DC backbone,1,4.5,69,3,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.1328643752684986,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,12.114289711739016,,,,
Local SST,1,4.5,69,3,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,7.197201612142283,,,,
Subtransmission DC backbone,1,4.5,69,3,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.5448150571843164,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,17.49841847251191,,,,
Local SST,1,4.5,69,3,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,10.39595788420552,,,,
Subtransmission DC backbone,1,4.5,69,3,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,2.231399527044013,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,69,3,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,69,3,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.883812455275278,,,,
Local SST,1,4.5,69,3,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.277947848904341,,,,
Subtransmission DC backbone,1,4.5,69,3,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.1328643752684986,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,12.114289711739016,,,,
Local SST,1,4.5,69,3,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,7.197201612142283,,,,
Subtransmission DC backbone,1,4.5,69,3,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.5448150571843164,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,17.49841847251191,,,,
Local SST,1,4.5,69,3,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,10.39595788420552,,,,
Subtransmission DC backbone,1,4.5,69,3,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,2.231399527044013,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,69,3,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,69,3,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.883812455275278,,,,
Local SST,1,4.5,69,3,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.277947848904341,,,,
Subtransmission DC backbone,1,4.5,69,3,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.1328643752684986,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,12.114289711739016,,,,
Local SST,1,4.5,69,3,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,7.197201612142283,,,,
Subtransmission DC backbone,1,4.5,69,3,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.5448150571843164,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,17.49841847251191,,,,
Local SST,1,4.5,69,3,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,10.39595788420552,,,,
Subtransmission DC backbone,1,4.5,69,3,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,2.231399527044013,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,69,5,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,69,5,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.330287473165166,,,,
Local SST,1,4.5,69,5,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1667687093426045,,,,
Subtransmission DC backbone,1,4.5,69,5,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6797186251610993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.268573827043409,,,,
Local SST,1,4.5,69,5,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,1,4.5,69,5,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,10.499051083507148,,,,
Local SST,1,4.5,69,5,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,6.2375747305233125,,,,
Subtransmission DC backbone,1,4.5,69,5,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.338839716226408,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
