architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Traditional AC,1,4.5,69,5,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,69,5,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,69,5,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.330287473165166,,,,
Local SST,1,4.5,69,5,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1667687093426045,,,,
Subtransmission DC backbone,1,4.5,69,5,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6797186251610993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.268573827043409,,,,
Local SST,1,4.5,69,5,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,1,4.5,69,5,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,10.499051083507148,,,,
Local SST,1,4.5,69,5,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,6.2375747305233125,,,,
Subtransmission DC backbone,1,4.5,69,5,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.338839716226408,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,69,5,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,69,5,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.330287473165166,,,,
Local SST,1,4.5,69,5,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1667687093426045,,,,
Subtransmission DC backbone,1,4.5,69,5,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6797186251610993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.268573827043409,,,,
Local SST,1,4.5,69,5,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,1,4.5,69,5,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,10.499051083507148,,,,
Local SST,1,4.5,69,5,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,6.2375747305233125,,,,
Subtransmission DC backbone,1,4.5,69,5,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.338839716226408,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,69,10,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,69,10,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.665143736582583,,,,
Local SST,1,4.5,69,10,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5833843546713022,,,,
Subtransmission DC backbone,1,4.5,69,10,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.33985931258054963,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,3.6342869135217044,,,,
Local SST,1,4.5,69,10,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,1,4.5,69,10,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.463444517155295,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.249525541753574,,,,
Local SST,1,4.5,69,10,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1187873652616562,,,,
Subtransmission DC backbone,1,4.5,69,10,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.669419858113204,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,69,10,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,69,10,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.665143736582583,,,,
Local SST,1,4.5,69,10,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5833843546713022,,,,
Subtransmission DC backbone,1,4.5,69,10,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.33985931258054963,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,3.6342869135217044,,,,
Local SST,1,4.5,69,10,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,1,4.5,69,10,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.463444517155295,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.249525541753574,,,,
Local SST,1,4.5,69,10,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1187873652616562,,,,
Subtransmission DC backbone,1,4.5,69,10,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.669419858113204,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,69,10,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,69,10,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.665143736582583,,,,
Local SST,1,4.5,69,10,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5833843546713022,,,,
Subtransmission DC backbone,1,4.5,69,10,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.33985931258054963,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,3.6342869135217044,,,,
Local SST,1,4.5,69,10,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,1,4.5,69,10,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.463444517155295,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.249525541753574,,,,
Local SST,1,4.5,69,10,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.1187873652616562,,,,
Subtransmission DC backbone,1,4.5,69,10,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.669419858113204,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,69,20,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,69,20,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.3325718682912915,,,,
Local SST,1,4.5,69,20,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7916921773356511,,,,
Subtransmission DC backbone,1,4.5,69,20,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.16992965629027482,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.8171434567608522,,,,
Local SST,1,4.5,69,20,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.0795802418213425,,,,
Subtransmission DC backbone,1,4.5,69,20,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2317222585776475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.624762770876787,,,,
Local SST,1,4.5,69,20,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5593936826308281,,,,
Subtransmission DC backbone,1,4.5,69,20,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.334709929056602,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,69,20,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,69,20,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.3325718682912915,,,,
Local SST,1,4.5,69,20,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7916921773356511,,,,
Subtransmission DC backbone,1,4.5,69,20,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.16992965629027482,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.8171434567608522,,,,
Local SST,1,4.5,69,20,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.0795802418213425,,,,
Subtransmission DC backbone,1,4.5,69,20,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2317222585776475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.624762770876787,,,,
Local SST,1,4.5,69,20,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5593936826308281,,,,
Subtransmission DC backbone,1,4.5,69,20,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.334709929056602,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,69,20,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,69,20,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.3325718682912915,,,,
Local SST,1,4.5,69,20,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7916921773356511,,,,
Subtransmission DC backbone,1,4.5,69,20,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.16992965629027482,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.8171434567608522,,,,
Local SST,1,4.5,69,20,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.0795802418213425,,,,
Subtransmission DC backbone,1,4.5,69,20,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2317222585776475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,69,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.624762770876787,,,,
Local SST,1,4.5,69,20,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.5593936826308281,,,,
Subtransmission DC backbone,1,4.5,69,20,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.334709929056602,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.864764169985442,,,,
Local SST,1,4.5,138,3,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.0784142468806275,,,,
Subtransmission DC backbone,1,4.5,138,3,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8753951990711127,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,138,3,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,138,3,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.076193141159344,,,,
Local SST,1,4.5,138,3,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.798134408094855,,,,
Subtransmission DC backbone,1,4.5,138,3,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.0298767047895443,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,9.422225331352566,,,,
Local SST,1,4.5,138,3,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.597823476110665,,,,
Subtransmission DC backbone,1,4.5,138,3,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.2015228222544685,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.864764169985442,,,,
Local SST,1,4.5,138,3,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.0784142468806275,,,,
Subtransmission DC backbone,1,4.5,138,3,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8753951990711127,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,138,3,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,138,3,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.076193141159344,,,,
Local SST,1,4.5,138,3,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.798134408094855,,,,
Subtransmission DC backbone,1,4.5,138,3,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.0298767047895443,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,9.422225331352566,,,,
Local SST,1,4.5,138,3,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.597823476110665,,,,
Subtransmission DC backbone,1,4.5,138,3,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.2015228222544685,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.864764169985442,,,,
Local SST,1,4.5,138,3,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.0784142468806275,,,,
Subtransmission DC backbone,1,4.5,138,3,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8753951990711127,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.26857382704341,,,,
Local SST,1,4.5,138,3,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,1,4.5,138,3,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.92688903431059,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,8.076193141159344,,,,
Local SST,1,4.5,138,3,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.798134408094855,,,,
Subtransmission DC backbone,1,4.5,138,3,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.0298767047895443,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,9.422225331352566,,,,
Local SST,1,4.5,138,3,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,5.597823476110665,,,,
Subtransmission DC backbone,1,4.5,138,3,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,1.2015228222544685,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.118858501991265,,,,
Local SST,1,4.5,138,5,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.447048548128376,,,,
Subtransmission DC backbone,1,4.5,138,5,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5252371194426677,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,138,5,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,138,5,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.845715884695605,,,,
Local SST,1,4.5,138,5,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.8788806448569133,,,,
Subtransmission DC backbone,1,4.5,138,5,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6179260228737267,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.653335198811539,,,,
Local SST,1,4.5,138,5,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.3586940856663987,,,,
Subtransmission DC backbone,1,4.5,138,5,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.7209136933526811,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.118858501991265,,,,
Local SST,1,4.5,138,5,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.447048548128376,,,,
Subtransmission DC backbone,1,4.5,138,5,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5252371194426677,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,138,5,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,138,5,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.845715884695605,,,,
Local SST,1,4.5,138,5,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.8788806448569133,,,,
Subtransmission DC backbone,1,4.5,138,5,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6179260228737267,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.653335198811539,,,,
Local SST,1,4.5,138,5,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.3586940856663987,,,,
Subtransmission DC backbone,1,4.5,138,5,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.7209136933526811,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.118858501991265,,,,
Local SST,1,4.5,138,5,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.447048548128376,,,,
Subtransmission DC backbone,1,4.5,138,5,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5252371194426677,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.361144296226046,,,,
Local SST,1,4.5,138,5,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,1,4.5,138,5,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5561334205863541,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.845715884695605,,,,
Local SST,1,4.5,138,5,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.8788806448569133,,,,
Subtransmission DC backbone,1,4.5,138,5,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.6179260228737267,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,5.653335198811539,,,,
Local SST,1,4.5,138,5,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,3.3586940856663987,,,,
Subtransmission DC backbone,1,4.5,138,5,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.7209136933526811,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0594292509956325,,,,
Local SST,1,4.5,138,10,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.223524274064188,,,,
Subtransmission DC backbone,1,4.5,138,10,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26261855972133386,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,138,10,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,138,10,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.4228579423478025,,,,
Local SST,1,4.5,138,10,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.4394403224284567,,,,
Subtransmission DC backbone,1,4.5,138,10,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.30896301143686333,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.8266675994057695,,,,
Local SST,1,4.5,138,10,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.6793470428331994,,,,
Subtransmission DC backbone,1,4.5,138,10,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.36045684667634054,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0594292509956325,,,,
Local SST,1,4.5,138,10,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.223524274064188,,,,
Subtransmission DC backbone,1,4.5,138,10,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26261855972133386,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,138,10,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,138,10,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.4228579423478025,,,,
Local SST,1,4.5,138,10,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.4394403224284567,,,,
Subtransmission DC backbone,1,4.5,138,10,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.30896301143686333,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.8266675994057695,,,,
Local SST,1,4.5,138,10,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.6793470428331994,,,,
Subtransmission DC backbone,1,4.5,138,10,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.36045684667634054,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0594292509956325,,,,
Local SST,1,4.5,138,10,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.223524274064188,,,,
Subtransmission DC backbone,1,4.5,138,10,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26261855972133386,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.180572148113023,,,,
Local SST,1,4.5,138,10,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,1,4.5,138,10,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27806671029317703,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.4228579423478025,,,,
Local SST,1,4.5,138,10,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.4394403224284567,,,,
Subtransmission DC backbone,1,4.5,138,10,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.30896301143686333,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.8266675994057695,,,,
Local SST,1,4.5,138,10,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.6793470428331994,,,,
Subtransmission DC backbone,1,4.5,138,10,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.36045684667634054,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0297146254978162,,,,
Local SST,1,4.5,138,20,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.611762137032094,,,,
Subtransmission DC backbone,1,4.5,138,20,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13130927986066693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,138,20,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,138,20,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.2114289711739012,,,,
Local SST,1,4.5,138,20,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7197201612142283,,,,
Subtransmission DC backbone,1,4.5,138,20,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.15448150571843167,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.4133337997028848,,,,
Local SST,1,4.5,138,20,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.8396735214165997,,,,
Subtransmission DC backbone,1,4.5,138,20,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.18022842333817027,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0297146254978162,,,,
Local SST,1,4.5,138,20,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.611762137032094,,,,
Subtransmission DC backbone,1,4.5,138,20,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13130927986066693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,138,20,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,138,20,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.2114289711739012,,,,
Local SST,1,4.5,138,20,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7197201612142283,,,,
Subtransmission DC backbone,1,4.5,138,20,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.15448150571843167,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.4133337997028848,,,,
Local SST,1,4.5,138,20,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.8396735214165997,,,,
Subtransmission DC backbone,1,4.5,138,20,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.18022842333817027,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0297146254978162,,,,
Local SST,1,4.5,138,20,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.611762137032094,,,,
Subtransmission DC backbone,1,4.5,138,20,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13130927986066693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0902860740565115,,,,
Local SST,1,4.5,138,20,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,1,4.5,138,20,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13903335514658852,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.2114289711739012,,,,
Local SST,1,4.5,138,20,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.7197201612142283,,,,
Subtransmission DC backbone,1,4.5,138,20,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.15448150571843167,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,138,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.4133337997028848,,,,
Local SST,1,4.5,138,20,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.8396735214165997,,,,
Subtransmission DC backbone,1,4.5,138,20,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.18022842333817027,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.778618109813077,,,,
Local SST,1,4.5,230,3,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.027234146527616,,,,
Subtransmission DC backbone,1,4.5,230,3,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8644098475533577,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.923989586353943,,,,
Local SST,1,4.5,230,3,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.113600565873322,,,,
Subtransmission DC backbone,1,4.5,230,3,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8829476282395693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.21473253943568,,,,
Local SST,1,4.5,230,3,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.286333404564738,,,,
Subtransmission DC backbone,1,4.5,230,3,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.920023189611993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.69930412790524,,,,
Local SST,1,4.5,230,3,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.574221469050429,,,,
Subtransmission DC backbone,1,4.5,230,3,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9818157918993655,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.778618109813077,,,,
Local SST,1,4.5,230,3,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.027234146527616,,,,
Subtransmission DC backbone,1,4.5,230,3,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8644098475533577,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.923989586353943,,,,
Local SST,1,4.5,230,3,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.113600565873322,,,,
Subtransmission DC backbone,1,4.5,230,3,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8829476282395693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.21473253943568,,,,
Local SST,1,4.5,230,3,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.286333404564738,,,,
Subtransmission DC backbone,1,4.5,230,3,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.920023189611993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.69930412790524,,,,
Local SST,1,4.5,230,3,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.574221469050429,,,,
Subtransmission DC backbone,1,4.5,230,3,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9818157918993655,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.778618109813077,,,,
Local SST,1,4.5,230,3,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.027234146527616,,,,
Subtransmission DC backbone,1,4.5,230,3,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8644098475533577,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.923989586353943,,,,
Local SST,1,4.5,230,3,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.113600565873322,,,,
Subtransmission DC backbone,1,4.5,230,3,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8829476282395693,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.21473253943568,,,,
Local SST,1,4.5,230,3,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.286333404564738,,,,
Subtransmission DC backbone,1,4.5,230,3,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.920023189611993,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.69930412790524,,,,
Local SST,1,4.5,230,3,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.574221469050429,,,,
Subtransmission DC backbone,1,4.5,230,3,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9818157918993655,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.067170865887846,,,,
Local SST,1,4.5,230,5,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4163404879165697,,,,
Subtransmission DC backbone,1,4.5,230,5,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5186459085320146,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.154393751812366,,,,
Local SST,1,4.5,230,5,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4681603395239935,,,,
Subtransmission DC backbone,1,4.5,230,5,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5297685769437417,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.328839523661408,,,,
Local SST,1,4.5,230,5,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5718000427388428,,,,
Subtransmission DC backbone,1,4.5,230,5,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5520139137671959,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.619582476743144,,,,
Local SST,1,4.5,230,5,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.744532881430257,,,,
Subtransmission DC backbone,1,4.5,230,5,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5890894751396195,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.067170865887846,,,,
Local SST,1,4.5,230,5,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4163404879165697,,,,
Subtransmission DC backbone,1,4.5,230,5,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5186459085320146,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.154393751812366,,,,
Local SST,1,4.5,230,5,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4681603395239935,,,,
Subtransmission DC backbone,1,4.5,230,5,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5297685769437417,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.328839523661408,,,,
Local SST,1,4.5,230,5,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5718000427388428,,,,
Subtransmission DC backbone,1,4.5,230,5,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5520139137671959,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.619582476743144,,,,
Local SST,1,4.5,230,5,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.744532881430257,,,,
