architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,1,4.5,230,5,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5890894751396195,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.067170865887846,,,,
Local SST,1,4.5,230,5,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4163404879165697,,,,
Subtransmission DC backbone,1,4.5,230,5,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5186459085320146,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.154393751812366,,,,
Local SST,1,4.5,230,5,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4681603395239935,,,,
Subtransmission DC backbone,1,4.5,230,5,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5297685769437417,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.328839523661408,,,,
Local SST,1,4.5,230,5,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5718000427388428,,,,
Subtransmission DC backbone,1,4.5,230,5,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5520139137671959,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.619582476743144,,,,
Local SST,1,4.5,230,5,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.744532881430257,,,,
Subtransmission DC backbone,1,4.5,230,5,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5890894751396195,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.033585432943923,,,,
Local SST,1,4.5,230,10,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2081702439582849,,,,
Subtransmission DC backbone,1,4.5,230,10,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2593229542660073,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.077196875906183,,,,
Local SST,1,4.5,230,10,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2340801697619967,,,,
Subtransmission DC backbone,1,4.5,230,10,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26488428847187084,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.164419761830704,,,,
Local SST,1,4.5,230,10,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2859000213694214,,,,
Subtransmission DC backbone,1,4.5,230,10,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27600695688359794,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.309791238371572,,,,
Local SST,1,4.5,230,10,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.3722664407151286,,,,
Subtransmission DC backbone,1,4.5,230,10,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.29454473756980976,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.033585432943923,,,,
Local SST,1,4.5,230,10,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2081702439582849,,,,
Subtransmission DC backbone,1,4.5,230,10,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2593229542660073,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.077196875906183,,,,
Local SST,1,4.5,230,10,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2340801697619967,,,,
Subtransmission DC backbone,1,4.5,230,10,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26488428847187084,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.164419761830704,,,,
Local SST,1,4.5,230,10,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2859000213694214,,,,
Subtransmission DC backbone,1,4.5,230,10,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27600695688359794,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.309791238371572,,,,
Local SST,1,4.5,230,10,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.3722664407151286,,,,
Subtransmission DC backbone,1,4.5,230,10,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.29454473756980976,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.033585432943923,,,,
Local SST,1,4.5,230,10,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2081702439582849,,,,
Subtransmission DC backbone,1,4.5,230,10,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2593229542660073,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.077196875906183,,,,
Local SST,1,4.5,230,10,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2340801697619967,,,,
Subtransmission DC backbone,1,4.5,230,10,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26488428847187084,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.164419761830704,,,,
Local SST,1,4.5,230,10,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2859000213694214,,,,
Subtransmission DC backbone,1,4.5,230,10,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27600695688359794,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.309791238371572,,,,
Local SST,1,4.5,230,10,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.3722664407151286,,,,
Subtransmission DC backbone,1,4.5,230,10,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.29454473756980976,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0167927164719615,,,,
Local SST,1,4.5,230,20,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,1,4.5,230,20,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12966147713300366,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0385984379530915,,,,
Local SST,1,4.5,230,20,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6170400848809984,,,,
Subtransmission DC backbone,1,4.5,230,20,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13244214423593542,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.082209880915352,,,,
Local SST,1,4.5,230,20,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,1,4.5,230,20,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13800347844179897,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.154895619185786,,,,
Local SST,1,4.5,230,20,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,1,4.5,230,20,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.14727236878490488,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0167927164719615,,,,
Local SST,1,4.5,230,20,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,1,4.5,230,20,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12966147713300366,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0385984379530915,,,,
Local SST,1,4.5,230,20,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6170400848809984,,,,
Subtransmission DC backbone,1,4.5,230,20,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13244214423593542,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.082209880915352,,,,
Local SST,1,4.5,230,20,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,1,4.5,230,20,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13800347844179897,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.154895619185786,,,,
Local SST,1,4.5,230,20,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,1,4.5,230,20,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.14727236878490488,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0167927164719615,,,,
Local SST,1,4.5,230,20,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,1,4.5,230,20,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12966147713300366,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0385984379530915,,,,
Local SST,1,4.5,230,20,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6170400848809984,,,,
Subtransmission DC backbone,1,4.5,230,20,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13244214423593542,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.082209880915352,,,,
Local SST,1,4.5,230,20,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,1,4.5,230,20,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13800347844179897,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,230,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.154895619185786,,,,
Local SST,1,4.5,230,20,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,1,4.5,230,20,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.14727236878490488,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.755193994940768,,,,
Local SST,1,4.5,320,3,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.013317682472887,,,,
Subtransmission DC backbone,1,4.5,320,3,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8614228028138802,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.830293126864713,,,,
Local SST,1,4.5,320,3,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.05793470965441,,,,
Subtransmission DC backbone,1,4.5,320,3,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8709994492816595,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.980491390712602,,,,
Local SST,1,4.5,320,3,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.147168764017454,,,,
Subtransmission DC backbone,1,4.5,320,3,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.890152742217218,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.230821830459083,,,,
Local SST,1,4.5,320,3,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,1,4.5,320,3,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9220748971098158,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.755193994940768,,,,
Local SST,1,4.5,320,3,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.013317682472887,,,,
Subtransmission DC backbone,1,4.5,320,3,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8614228028138802,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.830293126864713,,,,
Local SST,1,4.5,320,3,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.05793470965441,,,,
Subtransmission DC backbone,1,4.5,320,3,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8709994492816595,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.980491390712602,,,,
Local SST,1,4.5,320,3,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.147168764017454,,,,
Subtransmission DC backbone,1,4.5,320,3,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.890152742217218,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.230821830459083,,,,
Local SST,1,4.5,320,3,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,1,4.5,320,3,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9220748971098158,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.755193994940768,,,,
Local SST,1,4.5,320,3,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.013317682472887,,,,
Subtransmission DC backbone,1,4.5,320,3,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8614228028138802,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.830293126864713,,,,
Local SST,1,4.5,320,3,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.05793470965441,,,,
Subtransmission DC backbone,1,4.5,320,3,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.8709994492816595,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,6.980491390712602,,,,
Local SST,1,4.5,320,3,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.147168764017454,,,,
Subtransmission DC backbone,1,4.5,320,3,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.890152742217218,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,7.230821830459083,,,,
Local SST,1,4.5,320,3,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,1,4.5,320,3,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.9220748971098158,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.053116396964461,,,,
Local SST,1,4.5,320,5,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4079906094837322,,,,
Subtransmission DC backbone,1,4.5,320,5,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5168536816883281,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.098175876118828,,,,
Local SST,1,4.5,320,5,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,1,4.5,320,5,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5225996695689957,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.188294834427561,,,,
Local SST,1,4.5,320,5,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.488301258410473,,,,
Subtransmission DC backbone,1,4.5,320,5,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5340916453303308,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.33849309827545,,,,
Local SST,1,4.5,320,5,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5775353127735183,,,,
Subtransmission DC backbone,1,4.5,320,5,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5532449382658895,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.053116396964461,,,,
Local SST,1,4.5,320,5,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4079906094837322,,,,
Subtransmission DC backbone,1,4.5,320,5,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5168536816883281,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.098175876118828,,,,
Local SST,1,4.5,320,5,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,1,4.5,320,5,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5225996695689957,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.188294834427561,,,,
Local SST,1,4.5,320,5,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.488301258410473,,,,
Subtransmission DC backbone,1,4.5,320,5,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5340916453303308,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.33849309827545,,,,
Local SST,1,4.5,320,5,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5775353127735183,,,,
Subtransmission DC backbone,1,4.5,320,5,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5532449382658895,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.053116396964461,,,,
Local SST,1,4.5,320,5,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.4079906094837322,,,,
Subtransmission DC backbone,1,4.5,320,5,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5168536816883281,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.098175876118828,,,,
Local SST,1,4.5,320,5,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,1,4.5,320,5,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5225996695689957,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.188294834427561,,,,
Local SST,1,4.5,320,5,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.488301258410473,,,,
Subtransmission DC backbone,1,4.5,320,5,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5340916453303308,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,4.33849309827545,,,,
Local SST,1,4.5,320,5,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,2.5775353127735183,,,,
Subtransmission DC backbone,1,4.5,320,5,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.5532449382658895,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0265581984822303,,,,
Local SST,1,4.5,320,10,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2039953047418661,,,,
Subtransmission DC backbone,1,4.5,320,10,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.25842684084416406,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.049087938059414,,,,
Local SST,1,4.5,320,10,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,1,4.5,320,10,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26129983478449786,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0941474172137804,,,,
Local SST,1,4.5,320,10,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2441506292052364,,,,
Subtransmission DC backbone,1,4.5,320,10,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2670458226651654,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.169246549137725,,,,
Local SST,1,4.5,320,10,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2887676563867592,,,,
Subtransmission DC backbone,1,4.5,320,10,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27662246913294475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0265581984822303,,,,
Local SST,1,4.5,320,10,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2039953047418661,,,,
Subtransmission DC backbone,1,4.5,320,10,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.25842684084416406,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.049087938059414,,,,
Local SST,1,4.5,320,10,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,1,4.5,320,10,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26129983478449786,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0941474172137804,,,,
Local SST,1,4.5,320,10,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2441506292052364,,,,
Subtransmission DC backbone,1,4.5,320,10,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2670458226651654,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.169246549137725,,,,
Local SST,1,4.5,320,10,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2887676563867592,,,,
Subtransmission DC backbone,1,4.5,320,10,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27662246913294475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0265581984822303,,,,
Local SST,1,4.5,320,10,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2039953047418661,,,,
Subtransmission DC backbone,1,4.5,320,10,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.25842684084416406,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.049087938059414,,,,
Local SST,1,4.5,320,10,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,1,4.5,320,10,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.26129983478449786,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.0941474172137804,,,,
Local SST,1,4.5,320,10,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2441506292052364,,,,
Subtransmission DC backbone,1,4.5,320,10,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.2670458226651654,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,2.169246549137725,,,,
Local SST,1,4.5,320,10,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,1.2887676563867592,,,,
Subtransmission DC backbone,1,4.5,320,10,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.27662246913294475,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,random,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0132790992411151,,,,
Local SST,1,4.5,320,20,random,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6019976523709331,,,,
Subtransmission DC backbone,1,4.5,320,20,random,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12921342042208203,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,random,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.024543969029707,,,,
Local SST,1,4.5,320,20,random,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,1,4.5,320,20,random,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13064991739224893,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,random,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0470737086068902,,,,
Local SST,1,4.5,320,20,random,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6220753146026182,,,,
Subtransmission DC backbone,1,4.5,320,20,random,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.1335229113325827,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,random,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0846232745688624,,,,
Local SST,1,4.5,320,20,random,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6443838281933796,,,,
Subtransmission DC backbone,1,4.5,320,20,random,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13831123456647237,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,partial,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0132790992411151,,,,
Local SST,1,4.5,320,20,partial,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6019976523709331,,,,
Subtransmission DC backbone,1,4.5,320,20,partial,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12921342042208203,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,partial,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.024543969029707,,,,
Local SST,1,4.5,320,20,partial,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,1,4.5,320,20,partial,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13064991739224893,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,partial,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0470737086068902,,,,
Local SST,1,4.5,320,20,partial,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6220753146026182,,,,
Subtransmission DC backbone,1,4.5,320,20,partial,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.1335229113325827,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,partial,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0846232745688624,,,,
Local SST,1,4.5,320,20,partial,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6443838281933796,,,,
Subtransmission DC backbone,1,4.5,320,20,partial,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13831123456647237,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0132790992411151,,,,
Local SST,1,4.5,320,20,coherent,5,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6019976523709331,,,,
Subtransmission DC backbone,1,4.5,320,20,coherent,5,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.12921342042208203,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.024543969029707,,,,
Local SST,1,4.5,320,20,coherent,20,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,1,4.5,320,20,coherent,20,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13064991739224893,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0470737086068902,,,,
Local SST,1,4.5,320,20,coherent,50,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6220753146026182,,,,
Subtransmission DC backbone,1,4.5,320,20,coherent,50,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.1335229113325827,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,1,4.5,320,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531124897,40.948974513610885,1.0846232745688624,,,,
Local SST,1,4.5,320,20,coherent,100,332.6700887430605,7.392668638734677,798.9065485234053,17.75347885607567,0.6443838281933796,,,,
Subtransmission DC backbone,1,4.5,320,20,coherent,100,37.37644267996282,0.8305876151102849,74.19504679298463,1.6487788176218807,0.13831123456647237,1.8820173519282994,0.41822607820628876,90.8724743341067,334.7585221016355
Traditional AC,3,0.25,69,3,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.2489292479331717,,,,
Local SST,3,0.25,69,3,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.882530793755317,,,,
Subtransmission DC backbone,3,0.25,69,3,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5562755236904201,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,3,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.7486913030294318,,,,
Local SST,3,0.25,69,3,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,2.3008709701453873,,,,
Subtransmission DC backbone,3,0.25,69,3,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.6798923067327355,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,3,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,3.7482154132219523,,,,
Local SST,3,0.25,69,3,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,3.1375513229255283,,,,
Subtransmission DC backbone,3,0.25,69,3,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.9271258728173667,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,3,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,5.414088930209488,,,,
Local SST,3,0.25,69,3,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,4.532018577559096,,,,
Subtransmission DC backbone,3,0.25,69,3,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,1.339181816291752,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,3,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.8575327018147934,,,,
Local SST,3,0.25,69,3,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.525426350596782,,,,
Subtransmission DC backbone,3,0.25,69,3,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9861158013082223,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,3,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,3.492539968884747,,,,
Local SST,3,0.25,69,3,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,3.086632206284956,,,,
Subtransmission DC backbone,3,0.25,69,3,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.2052526460433828,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,3,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,4.762554503024655,,,,
Local SST,3,0.25,69,3,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,4.209043917661304,,,,
Subtransmission DC backbone,3,0.25,69,3,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.6435263355137038,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,3,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,6.879245393257836,,,,
Local SST,3,0.25,69,3,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,6.079730103288551,,,,
Subtransmission DC backbone,3,0.25,69,3,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,2.3739824846309054,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,3,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.268573827043407,,,,
Local SST,3,0.25,69,3,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,3,0.25,69,3,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9268890343105903,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,3,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,8.883812455275274,,,,
Local SST,3,0.25,69,3,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,5.277947848904338,,,,
Subtransmission DC backbone,3,0.25,69,3,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,1.132864375268499,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,3,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,12.114289711739008,,,,
Local SST,3,0.25,69,3,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,7.19720161214228,,,,
Subtransmission DC backbone,3,0.25,69,3,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,1.544815057184317,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,3,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,17.498418472511904,,,,
Local SST,3,0.25,69,3,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,10.395957884205517,,,,
Subtransmission DC backbone,3,0.25,69,3,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,2.231399527044014,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,5,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.349357548759903,,,,
Local SST,3,0.25,69,5,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.1295184762531902,,,,
Subtransmission DC backbone,3,0.25,69,5,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.33376531421425204,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,5,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.649214781817659,,,,
Local SST,3,0.25,69,5,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.3805225820872324,,,,
Subtransmission DC backbone,3,0.25,69,5,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.4079353840396413,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,5,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.2489292479331713,,,,
Local SST,3,0.25,69,5,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.882530793755317,,,,
Subtransmission DC backbone,3,0.25,69,5,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.55627552369042,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,5,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,3.2484533581256927,,,,
Local SST,3,0.25,69,5,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,2.719211146535458,,,,
Subtransmission DC backbone,3,0.25,69,5,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.8035090897750511,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,5,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.714519621088876,,,,
Local SST,3,0.25,69,5,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.5152558103580696,,,,
Subtransmission DC backbone,3,0.25,69,5,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5916694807849334,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,5,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.095523981330848,,,,
Local SST,3,0.25,69,5,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.8519793237709736,,,,
Subtransmission DC backbone,3,0.25,69,5,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.7231515876260296,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,5,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.8575327018147934,,,,
Local SST,3,0.25,69,5,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.525426350596782,,,,
Subtransmission DC backbone,3,0.25,69,5,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9861158013082223,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,5,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,4.127547235954702,,,,
Local SST,3,0.25,69,5,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,3.6478380619731308,,,,
Subtransmission DC backbone,3,0.25,69,5,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.4243894907785435,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,5,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.361144296226044,,,,
Local SST,3,0.25,69,5,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.590992580371221,,,,
Subtransmission DC backbone,3,0.25,69,5,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5561334205863543,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,5,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,5.330287473165164,,,,
Local SST,3,0.25,69,5,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,3.1667687093426027,,,,
Subtransmission DC backbone,3,0.25,69,5,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.6797186251610995,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,5,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.268573827043406,,,,
Local SST,3,0.25,69,5,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.318320967285367,,,,
