architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,3,0.25,69,5,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9268890343105903,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,5,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,10.499051083507144,,,,
Local SST,3,0.25,69,5,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,6.237574730523309,,,,
Subtransmission DC backbone,3,0.25,69,5,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,1.3388397162264085,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,10,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6746787743799515,,,,
Local SST,3,0.25,69,10,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5647592381265951,,,,
Subtransmission DC backbone,3,0.25,69,10,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.16688265710712602,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,10,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.8246073909088295,,,,
Local SST,3,0.25,69,10,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.6902612910436162,,,,
Subtransmission DC backbone,3,0.25,69,10,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.20396769201982065,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,10,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.1244646239665856,,,,
Local SST,3,0.25,69,10,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.9412653968776585,,,,
Subtransmission DC backbone,3,0.25,69,10,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.27813776184521,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,10,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.6242266790628463,,,,
Local SST,3,0.25,69,10,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.359605573267729,,,,
Subtransmission DC backbone,3,0.25,69,10,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.40175454488752554,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,10,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.857259810544438,,,,
Local SST,3,0.25,69,10,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7576279051790348,,,,
Subtransmission DC backbone,3,0.25,69,10,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.2958347403924667,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,10,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.047761990665424,,,,
Local SST,3,0.25,69,10,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.9259896618854868,,,,
Subtransmission DC backbone,3,0.25,69,10,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.3615757938130148,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,10,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.4287663509073967,,,,
Local SST,3,0.25,69,10,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.262713175298391,,,,
Subtransmission DC backbone,3,0.25,69,10,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.49305790065411115,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,10,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.063773617977351,,,,
Local SST,3,0.25,69,10,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.8239190309865654,,,,
Subtransmission DC backbone,3,0.25,69,10,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.7121947453892717,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,10,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.180572148113022,,,,
Local SST,3,0.25,69,10,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2954962901856104,,,,
Subtransmission DC backbone,3,0.25,69,10,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.27806671029317714,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,10,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.665143736582582,,,,
Local SST,3,0.25,69,10,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.5833843546713013,,,,
Subtransmission DC backbone,3,0.25,69,10,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.33985931258054974,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,10,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,3.634286913521703,,,,
Local SST,3,0.25,69,10,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.1591604836426836,,,,
Subtransmission DC backbone,3,0.25,69,10,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.46344451715529517,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,10,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,5.249525541753572,,,,
Local SST,3,0.25,69,10,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,3.1187873652616545,,,,
Subtransmission DC backbone,3,0.25,69,10,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.6694198581132043,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,20,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.33733938718997575,,,,
Local SST,3,0.25,69,20,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.28237961906329756,,,,
Subtransmission DC backbone,3,0.25,69,20,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08344132855356301,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,20,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.41230369545441475,,,,
Local SST,3,0.25,69,20,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.3451306455218081,,,,
Subtransmission DC backbone,3,0.25,69,20,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.10198384600991033,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,20,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.5622323119832928,,,,
Local SST,3,0.25,69,20,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.47063269843882927,,,,
Subtransmission DC backbone,3,0.25,69,20,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.139068880922605,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,20,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.8121133395314232,,,,
Local SST,3,0.25,69,20,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.6798027866338645,,,,
Subtransmission DC backbone,3,0.25,69,20,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.20087727244376277,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,69,20,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.428629905272219,,,,
Local SST,3,0.25,69,20,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3788139525895174,,,,
Subtransmission DC backbone,3,0.25,69,20,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14791737019623336,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,20,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.523880995332712,,,,
Local SST,3,0.25,69,20,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.4629948309427434,,,,
Subtransmission DC backbone,3,0.25,69,20,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.1807878969065074,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,20,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.7143831754536983,,,,
Local SST,3,0.25,69,20,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.6313565876491956,,,,
Subtransmission DC backbone,3,0.25,69,20,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.24652895032705557,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,20,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.0318868089886755,,,,
Local SST,3,0.25,69,20,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.9119595154932827,,,,
Subtransmission DC backbone,3,0.25,69,20,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.35609737269463587,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,69,20,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.090286074056511,,,,
Local SST,3,0.25,69,20,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6477481450928052,,,,
Subtransmission DC backbone,3,0.25,69,20,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13903335514658857,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,20,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.332571868291291,,,,
Local SST,3,0.25,69,20,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.7916921773356507,,,,
Subtransmission DC backbone,3,0.25,69,20,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.16992965629027487,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,20,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.8171434567608515,,,,
Local SST,3,0.25,69,20,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.0795802418213418,,,,
Subtransmission DC backbone,3,0.25,69,20,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.23172225857764758,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,69,20,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.624762770876786,,,,
Local SST,3,0.25,69,20,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.5593936826308272,,,,
Subtransmission DC backbone,3,0.25,69,20,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.33470992905660213,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,3,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.1239887341591066,,,,
Local SST,3,0.25,138,3,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.7779457496577995,,,,
Subtransmission DC backbone,3,0.25,138,3,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5253713279298412,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,3,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.2489292479331717,,,,
Local SST,3,0.25,138,3,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.882530793755317,,,,
Subtransmission DC backbone,3,0.25,138,3,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5562755236904201,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,3,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.4988102754813015,,,,
Local SST,3,0.25,138,3,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,2.091700881950352,,,,
Subtransmission DC backbone,3,0.25,138,3,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.6180839152115778,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,3,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.9152786547281853,,,,
Local SST,3,0.25,138,3,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,2.4403176956087442,,,,
Subtransmission DC backbone,3,0.25,138,3,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.721097901080174,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,3,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.6987808850473045,,,,
Local SST,3,0.25,138,3,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.3851248866747388,,,,
Subtransmission DC backbone,3,0.25,138,3,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9313315901244321,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,3,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.8575327018147934,,,,
Local SST,3,0.25,138,3,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.525426350596782,,,,
Subtransmission DC backbone,3,0.25,138,3,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9861158013082223,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,3,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,3.17503633534977,,,,
Local SST,3,0.25,138,3,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.8060292784408687,,,,
Subtransmission DC backbone,3,0.25,138,3,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.0956842236758024,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,3,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,3.7042090579080647,,,,
Local SST,3,0.25,138,3,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,3.2737008248476807,,,,
Subtransmission DC backbone,3,0.25,138,3,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.2782982609551028,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,3,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.864764169985439,,,,
Local SST,3,0.25,138,3,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.078414246880625,,,,
Subtransmission DC backbone,3,0.25,138,3,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.875395199071113,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,3,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.268573827043407,,,,
Local SST,3,0.25,138,3,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,3,0.25,138,3,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9268890343105903,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,3,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,8.07619314115934,,,,
Local SST,3,0.25,138,3,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.798134408094852,,,,
Subtransmission DC backbone,3,0.25,138,3,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,1.0298767047895447,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,3,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,9.422225331352562,,,,
Local SST,3,0.25,138,3,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,5.597823476110662,,,,
Subtransmission DC backbone,3,0.25,138,3,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,1.2015228222544687,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,5,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2743932404954639,,,,
Local SST,3,0.25,138,5,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.0667674497946797,,,,
Subtransmission DC backbone,3,0.25,138,5,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.31522279675790466,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,5,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.349357548759903,,,,
Local SST,3,0.25,138,5,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.1295184762531902,,,,
Subtransmission DC backbone,3,0.25,138,5,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.33376531421425204,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,5,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.499286165288781,,,,
Local SST,3,0.25,138,5,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.2550205291702115,,,,
Subtransmission DC backbone,3,0.25,138,5,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.37085034912694664,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,5,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.749167192836911,,,,
Local SST,3,0.25,138,5,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.4641906173652466,,,,
Subtransmission DC backbone,3,0.25,138,5,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.4326587406481044,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,5,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.619268531028383,,,,
Local SST,3,0.25,138,5,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.4310749320048435,,,,
Subtransmission DC backbone,3,0.25,138,5,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5587989540746593,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,5,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.714519621088876,,,,
Local SST,3,0.25,138,5,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.5152558103580696,,,,
Subtransmission DC backbone,3,0.25,138,5,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5916694807849334,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,5,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.905021801209862,,,,
Local SST,3,0.25,138,5,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.6836175670645215,,,,
Subtransmission DC backbone,3,0.25,138,5,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.6574105342054815,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,5,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.222525434744839,,,,
Local SST,3,0.25,138,5,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.9642204949086084,,,,
Subtransmission DC backbone,3,0.25,138,5,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.7669789565730617,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,5,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.118858501991263,,,,
Local SST,3,0.25,138,5,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.4470485481283752,,,,
Subtransmission DC backbone,3,0.25,138,5,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5252371194426678,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,5,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.361144296226044,,,,
Local SST,3,0.25,138,5,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.590992580371221,,,,
Subtransmission DC backbone,3,0.25,138,5,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5561334205863543,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,5,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.845715884695603,,,,
Local SST,3,0.25,138,5,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.878880644856911,,,,
Subtransmission DC backbone,3,0.25,138,5,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.6179260228737268,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,5,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,5.653335198811537,,,,
Local SST,3,0.25,138,5,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,3.3586940856663965,,,,
Subtransmission DC backbone,3,0.25,138,5,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.7209136933526813,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,10,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6371966202477319,,,,
Local SST,3,0.25,138,10,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5333837248973399,,,,
Subtransmission DC backbone,3,0.25,138,10,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.15761139837895233,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,10,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6746787743799515,,,,
Local SST,3,0.25,138,10,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5647592381265951,,,,
Subtransmission DC backbone,3,0.25,138,10,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.16688265710712602,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,10,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.7496430826443905,,,,
Local SST,3,0.25,138,10,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.6275102645851057,,,,
Subtransmission DC backbone,3,0.25,138,10,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.18542517456347332,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,10,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.8745835964184555,,,,
Local SST,3,0.25,138,10,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.7320953086826233,,,,
Subtransmission DC backbone,3,0.25,138,10,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.2163293703240522,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,10,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8096342655141915,,,,
Local SST,3,0.25,138,10,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7155374660024217,,,,
Subtransmission DC backbone,3,0.25,138,10,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.27939947703732965,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,10,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.857259810544438,,,,
Local SST,3,0.25,138,10,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7576279051790348,,,,
Subtransmission DC backbone,3,0.25,138,10,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.2958347403924667,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,10,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.952510900604931,,,,
Local SST,3,0.25,138,10,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.8418087835322607,,,,
Subtransmission DC backbone,3,0.25,138,10,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.32870526710274073,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,10,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.1112627173724194,,,,
Local SST,3,0.25,138,10,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.9821102474543042,,,,
Subtransmission DC backbone,3,0.25,138,10,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.38348947828653085,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,10,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.0594292509956316,,,,
Local SST,3,0.25,138,10,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2235242740641876,,,,
Subtransmission DC backbone,3,0.25,138,10,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.2626185597213339,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,10,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.180572148113022,,,,
Local SST,3,0.25,138,10,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2954962901856104,,,,
Subtransmission DC backbone,3,0.25,138,10,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.27806671029317714,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,10,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.4228579423478016,,,,
Local SST,3,0.25,138,10,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.4394403224284555,,,,
Subtransmission DC backbone,3,0.25,138,10,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.3089630114368634,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,10,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.8266675994057686,,,,
Local SST,3,0.25,138,10,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.6793470428331982,,,,
Subtransmission DC backbone,3,0.25,138,10,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.36045684667634065,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,20,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.31859831012386597,,,,
Local SST,3,0.25,138,20,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.26669186244866994,,,,
Subtransmission DC backbone,3,0.25,138,20,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.07880569918947616,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,20,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.33733938718997575,,,,
Local SST,3,0.25,138,20,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.28237961906329756,,,,
Subtransmission DC backbone,3,0.25,138,20,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08344132855356301,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,20,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.37482154132219525,,,,
Local SST,3,0.25,138,20,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.31375513229255286,,,,
Subtransmission DC backbone,3,0.25,138,20,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.09271258728173666,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,20,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.43729179820922776,,,,
Local SST,3,0.25,138,20,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.36604765434131165,,,,
Subtransmission DC backbone,3,0.25,138,20,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.1081646851620261,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,138,20,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.40481713275709574,,,,
Local SST,3,0.25,138,20,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.35776873300121087,,,,
Subtransmission DC backbone,3,0.25,138,20,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.13969973851866482,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,20,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.428629905272219,,,,
Local SST,3,0.25,138,20,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3788139525895174,,,,
Subtransmission DC backbone,3,0.25,138,20,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14791737019623336,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,20,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.4762554503024655,,,,
Local SST,3,0.25,138,20,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.42090439176613037,,,,
Subtransmission DC backbone,3,0.25,138,20,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.16435263355137036,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,20,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.5556313586862097,,,,
Local SST,3,0.25,138,20,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.4910551237271521,,,,
Subtransmission DC backbone,3,0.25,138,20,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.19174473914326542,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,138,20,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.0297146254978158,,,,
Local SST,3,0.25,138,20,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6117621370320938,,,,
Subtransmission DC backbone,3,0.25,138,20,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13130927986066696,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,20,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.090286074056511,,,,
Local SST,3,0.25,138,20,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6477481450928052,,,,
Subtransmission DC backbone,3,0.25,138,20,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13903335514658857,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,20,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.2114289711739008,,,,
Local SST,3,0.25,138,20,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.7197201612142278,,,,
Subtransmission DC backbone,3,0.25,138,20,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.1544815057184317,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,138,20,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.4133337997028843,,,,
Local SST,3,0.25,138,20,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.8396735214165991,,,,
Subtransmission DC backbone,3,0.25,138,20,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.18022842333817032,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,3,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.0973347578873063,,,,
Local SST,3,0.25,230,3,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.7556342735836625,,,,
Subtransmission DC backbone,3,0.25,230,3,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.518778432834251,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,3,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.142313342845969,,,,
Local SST,3,0.25,230,3,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.7932848894587685,,,,
Subtransmission DC backbone,3,0.25,230,3,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5299039433080593,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,3,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.232270512763296,,,,
Local SST,3,0.25,230,3,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.8685861212089814,,,,
Subtransmission DC backbone,3,0.25,230,3,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5521549642556761,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,3,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.3821991292921743,,,,
Local SST,3,0.25,230,3,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.9940881741260024,,,,
Subtransmission DC backbone,3,0.25,230,3,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5892399991683708,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,3,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.6649138308035742,,,,
Local SST,3,0.25,230,3,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.355193907704703,,,,
Subtransmission DC backbone,3,0.25,230,3,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.919644291738557,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,3,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.7220644848398696,,,,
Local SST,3,0.25,230,3,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.4057024347166385,,,,
Subtransmission DC backbone,3,0.25,230,3,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9393666077647213,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,3,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.8363657929124617,,,,
Local SST,3,0.25,230,3,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.50671948874051,,,,
Subtransmission DC backbone,3,0.25,230,3,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9788112398170502,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,3,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,3.0268679730334473,,,,
Local SST,3,0.25,230,3,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.675081245446962,,,,
Subtransmission DC backbone,3,0.25,230,3,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,1.0445522932375984,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,3,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.778618109813074,,,,
Local SST,3,0.25,230,3,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.027234146527614,,,,
Subtransmission DC backbone,3,0.25,230,3,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.8644098475533579,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,3,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.92398958635394,,,,
Local SST,3,0.25,230,3,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.113600565873321,,,,
Subtransmission DC backbone,3,0.25,230,3,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.8829476282395696,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,3,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.214732539435677,,,,
Local SST,3,0.25,230,3,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.286333404564735,,,,
Subtransmission DC backbone,3,0.25,230,3,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9200231896119934,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,3,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.699304127905237,,,,
Local SST,3,0.25,230,3,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.574221469050427,,,,
Subtransmission DC backbone,3,0.25,230,3,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9818157918993659,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,5,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2584008547323837,,,,
Local SST,3,0.25,230,5,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.0533805641501977,,,,
Subtransmission DC backbone,3,0.25,230,5,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.3112670597005506,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,5,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2853880057075813,,,,
Local SST,3,0.25,230,5,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.0759709336752612,,,,
Subtransmission DC backbone,3,0.25,230,5,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.31794236598483555,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,5,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.3393623076579777,,,,
Local SST,3,0.25,230,5,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.121151672725389,,,,
Subtransmission DC backbone,3,0.25,230,5,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.3312929785534057,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,5,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.4293194775753044,,,,
Local SST,3,0.25,230,5,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.1964529044756014,,,,
Subtransmission DC backbone,3,0.25,230,5,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.3535439995010225,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,5,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.5989482984821444,,,,
Local SST,3,0.25,230,5,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.413116344622822,,,,
Subtransmission DC backbone,3,0.25,230,5,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5517865750431342,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,5,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.6332386909039216,,,,
Local SST,3,0.25,230,5,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.4434214608299831,,,,
Subtransmission DC backbone,3,0.25,230,5,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5636199646588327,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,5,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.701819475747477,,,,
Local SST,3,0.25,230,5,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.504031693244306,,,,
Subtransmission DC backbone,3,0.25,230,5,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5872867438902302,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,5,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.8161207838200686,,,,
Local SST,3,0.25,230,5,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.6050487472681771,,,,
Subtransmission DC backbone,3,0.25,230,5,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.626731375942559,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,5,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.067170865887844,,,,
Local SST,3,0.25,230,5,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.416340487916568,,,,
Subtransmission DC backbone,3,0.25,230,5,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5186459085320149,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,5,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.154393751812364,,,,
Local SST,3,0.25,230,5,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.468160339523992,,,,
Subtransmission DC backbone,3,0.25,230,5,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5297685769437418,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,5,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.328839523661406,,,,
Local SST,3,0.25,230,5,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.571800042738841,,,,
Subtransmission DC backbone,3,0.25,230,5,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5520139137671961,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,5,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.619582476743142,,,,
Local SST,3,0.25,230,5,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.7445328814302554,,,,
Subtransmission DC backbone,3,0.25,230,5,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5890894751396196,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,10,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6292004273661919,,,,
