architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,3,0.25,230,10,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5266902820750988,,,,
Subtransmission DC backbone,3,0.25,230,10,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.1556335298502753,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,10,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6426940028537906,,,,
Local SST,3,0.25,230,10,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5379854668376306,,,,
Subtransmission DC backbone,3,0.25,230,10,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.15897118299241778,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,10,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6696811538289889,,,,
Local SST,3,0.25,230,10,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5605758363626945,,,,
Subtransmission DC backbone,3,0.25,230,10,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.16564648927670286,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,10,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.7146597387876522,,,,
Local SST,3,0.25,230,10,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5982264522378007,,,,
Subtransmission DC backbone,3,0.25,230,10,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.17677199975051125,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,10,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.7994741492410722,,,,
Local SST,3,0.25,230,10,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.706558172311411,,,,
Subtransmission DC backbone,3,0.25,230,10,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.2758932875215671,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,10,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8166193454519608,,,,
Local SST,3,0.25,230,10,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7217107304149916,,,,
Subtransmission DC backbone,3,0.25,230,10,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.28180998232941634,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,10,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8509097378737385,,,,
Local SST,3,0.25,230,10,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.752015846622153,,,,
Subtransmission DC backbone,3,0.25,230,10,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.2936433719451151,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,10,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.9080603919100343,,,,
Local SST,3,0.25,230,10,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.8025243736340886,,,,
Subtransmission DC backbone,3,0.25,230,10,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.3133656879712795,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,10,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.033585432943922,,,,
Local SST,3,0.25,230,10,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.208170243958284,,,,
Subtransmission DC backbone,3,0.25,230,10,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.25932295426600743,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,10,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.077196875906182,,,,
Local SST,3,0.25,230,10,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.234080169761996,,,,
Subtransmission DC backbone,3,0.25,230,10,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.2648842884718709,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,10,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.164419761830703,,,,
Local SST,3,0.25,230,10,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2859000213694205,,,,
Subtransmission DC backbone,3,0.25,230,10,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.27600695688359805,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,10,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.309791238371571,,,,
Local SST,3,0.25,230,10,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.3722664407151277,,,,
Subtransmission DC backbone,3,0.25,230,10,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.2945447375698098,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,20,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.31460021368309593,,,,
Local SST,3,0.25,230,20,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.2633451410375494,,,,
Subtransmission DC backbone,3,0.25,230,20,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.07781676492513764,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,20,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3213470014268953,,,,
Local SST,3,0.25,230,20,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.2689927334188153,,,,
Subtransmission DC backbone,3,0.25,230,20,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.07948559149620889,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,20,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3348405769144944,,,,
Local SST,3,0.25,230,20,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.28028791818134724,,,,
Subtransmission DC backbone,3,0.25,230,20,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08282324463835143,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,20,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3573298693938261,,,,
Local SST,3,0.25,230,20,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.29911322611890034,,,,
Subtransmission DC backbone,3,0.25,230,20,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08838599987525562,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,230,20,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.3997370746205361,,,,
Local SST,3,0.25,230,20,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3532790861557055,,,,
Subtransmission DC backbone,3,0.25,230,20,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.13794664376078355,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,20,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.4083096727259804,,,,
Local SST,3,0.25,230,20,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3608553652074958,,,,
Subtransmission DC backbone,3,0.25,230,20,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14090499116470817,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,20,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.42545486893686923,,,,
Local SST,3,0.25,230,20,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3760079233110765,,,,
Subtransmission DC backbone,3,0.25,230,20,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14682168597255754,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,20,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.45403019595501715,,,,
Local SST,3,0.25,230,20,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.4012621868170443,,,,
Subtransmission DC backbone,3,0.25,230,20,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.15668284398563975,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,230,20,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.016792716471961,,,,
Local SST,3,0.25,230,20,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.604085121979142,,,,
Subtransmission DC backbone,3,0.25,230,20,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.12966147713300372,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,20,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.038598437953091,,,,
Local SST,3,0.25,230,20,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.617040084880998,,,,
Subtransmission DC backbone,3,0.25,230,20,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13244214423593545,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,20,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.0822098809153515,,,,
Local SST,3,0.25,230,20,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6429500106847102,,,,
Subtransmission DC backbone,3,0.25,230,20,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13800347844179903,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,230,20,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.1548956191857855,,,,
Local SST,3,0.25,230,20,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6861332203575639,,,,
Subtransmission DC backbone,3,0.25,230,20,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.1472723687849049,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,3,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.0900872319906463,,,,
Local SST,3,0.25,320,3,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.7495675239553492,,,,
Subtransmission DC backbone,3,0.25,320,3,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5169857480411081,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,3,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.1133232392593313,,,,
Local SST,3,0.25,320,3,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.7690178909455168,,,,
Subtransmission DC backbone,3,0.25,320,3,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5227332041354876,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,3,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.1597952537966996,,,,
Local SST,3,0.25,320,3,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.8079186249258508,,,,
Subtransmission DC backbone,3,0.25,320,3,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5342281163242466,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,3,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,2.237248611358982,,,,
Local SST,3,0.25,320,3,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.8727531815597418,,,,
Subtransmission DC backbone,3,0.25,320,3,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.5533863033055118,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,3,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.655704985182491,,,,
Local SST,3,0.25,320,3,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.3470553266920375,,,,
Subtransmission DC backbone,3,0.25,320,3,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9164663794882473,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,3,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.6852291023555384,,,,
Local SST,3,0.25,320,3,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.3731481106659773,,,,
Subtransmission DC backbone,3,0.25,320,3,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9266549587634826,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,3,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.744277336701633,,,,
Local SST,3,0.25,320,3,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.4253336786138555,,,,
Subtransmission DC backbone,3,0.25,320,3,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9470321173139531,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,3,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,2.842691060611791,,,,
Local SST,3,0.25,320,3,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,2.5123096251936534,,,,
Subtransmission DC backbone,3,0.25,320,3,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.9809940482314043,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,3,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.755193994940766,,,,
Local SST,3,0.25,320,3,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.013317682472886,,,,
Subtransmission DC backbone,3,0.25,320,3,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.8614228028138804,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,3,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.83029312686471,,,,
Local SST,3,0.25,320,3,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.0579347096544085,,,,
Subtransmission DC backbone,3,0.25,320,3,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.8709994492816598,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,3,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,6.980491390712599,,,,
Local SST,3,0.25,320,3,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.1471687640174535,,,,
Subtransmission DC backbone,3,0.25,320,3,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.8901527422172183,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,3,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,7.230821830459081,,,,
Local SST,3,0.25,320,3,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,4.295892187955862,,,,
Subtransmission DC backbone,3,0.25,320,3,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.9220748971098162,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,5,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2540523391943879,,,,
Local SST,3,0.25,320,5,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.0497405143732095,,,,
Subtransmission DC backbone,3,0.25,320,5,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.3101914488246648,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,5,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2679939435555985,,,,
Local SST,3,0.25,320,5,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.06141073456731,,,,
Subtransmission DC backbone,3,0.25,320,5,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.3136399224812926,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,5,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.2958771522780197,,,,
Local SST,3,0.25,320,5,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.0847511749555105,,,,
Subtransmission DC backbone,3,0.25,320,5,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.32053686979454793,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,5,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,1.3423491668153889,,,,
Local SST,3,0.25,320,5,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,1.1236519089358452,,,,
Subtransmission DC backbone,3,0.25,320,5,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.332031781983307,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,5,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.5934229911094948,,,,
Local SST,3,0.25,320,5,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.4082331960152226,,,,
Subtransmission DC backbone,3,0.25,320,5,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5498798276929483,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,5,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.6111374614133231,,,,
Local SST,3,0.25,320,5,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.4238888663995863,,,,
Subtransmission DC backbone,3,0.25,320,5,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5559929752580896,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,5,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.6465664020209798,,,,
Local SST,3,0.25,320,5,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.4552002071683134,,,,
Subtransmission DC backbone,3,0.25,320,5,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5682192703883719,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,5,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,1.7056146363670746,,,,
Local SST,3,0.25,320,5,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,1.5073857751161923,,,,
Subtransmission DC backbone,3,0.25,320,5,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.5885964289388427,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,5,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.053116396964459,,,,
Local SST,3,0.25,320,5,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.4079906094837313,,,,
Subtransmission DC backbone,3,0.25,320,5,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5168536816883282,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,5,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.098175876118826,,,,
Local SST,3,0.25,320,5,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.4347608257926447,,,,
Subtransmission DC backbone,3,0.25,320,5,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.522599669568996,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,5,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.188294834427559,,,,
Local SST,3,0.25,320,5,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.4883012584104716,,,,
Subtransmission DC backbone,3,0.25,320,5,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.534091645330331,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,5,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,4.338493098275448,,,,
Local SST,3,0.25,320,5,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,2.577535312773517,,,,
Subtransmission DC backbone,3,0.25,320,5,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.5532449382658897,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,10,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6270261695971939,,,,
Local SST,3,0.25,320,10,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5248702571866047,,,,
Subtransmission DC backbone,3,0.25,320,10,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.1550957244123324,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,10,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6339969717777992,,,,
Local SST,3,0.25,320,10,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.530705367283655,,,,
Subtransmission DC backbone,3,0.25,320,10,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.1568199612406463,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,10,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6479385761390098,,,,
Local SST,3,0.25,320,10,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5423755874777553,,,,
Subtransmission DC backbone,3,0.25,320,10,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.16026843489727396,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,10,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.6711745834076944,,,,
Local SST,3,0.25,320,10,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.5618259544679226,,,,
Subtransmission DC backbone,3,0.25,320,10,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.1660158909916535,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,10,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.7967114955547474,,,,
Local SST,3,0.25,320,10,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7041165980076113,,,,
Subtransmission DC backbone,3,0.25,320,10,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.27493991384647415,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,10,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8055687307066616,,,,
Local SST,3,0.25,320,10,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7119444331997932,,,,
Subtransmission DC backbone,3,0.25,320,10,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.2779964876290448,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,10,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8232832010104899,,,,
Local SST,3,0.25,320,10,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7276001035841567,,,,
Subtransmission DC backbone,3,0.25,320,10,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.28410963519418597,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,10,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.8528073181835373,,,,
Local SST,3,0.25,320,10,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.7536928875580962,,,,
Subtransmission DC backbone,3,0.25,320,10,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.29429821446942134,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,10,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.0265581984822294,,,,
Local SST,3,0.25,320,10,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2039953047418657,,,,
Subtransmission DC backbone,3,0.25,320,10,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.2584268408441641,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,10,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.049087938059413,,,,
Local SST,3,0.25,320,10,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2173804128963224,,,,
Subtransmission DC backbone,3,0.25,320,10,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.261299834784498,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,10,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.0941474172137795,,,,
Local SST,3,0.25,320,10,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2441506292052358,,,,
Subtransmission DC backbone,3,0.25,320,10,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.2670458226651655,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,10,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,2.169246549137724,,,,
Local SST,3,0.25,320,10,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,1.2887676563867585,,,,
Subtransmission DC backbone,3,0.25,320,10,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.27662246913294486,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,20,random,5,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.31351308479859696,,,,
Local SST,3,0.25,320,20,random,5,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.26243512859330237,,,,
Subtransmission DC backbone,3,0.25,320,20,random,5,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.0775478622061662,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,20,random,20,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3169984858888996,,,,
Local SST,3,0.25,320,20,random,20,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.2653526836418275,,,,
Subtransmission DC backbone,3,0.25,320,20,random,20,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.07840998062032314,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,20,random,50,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3239692880695049,,,,
Local SST,3,0.25,320,20,random,50,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.27118779373887764,,,,
Subtransmission DC backbone,3,0.25,320,20,random,50,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08013421744863698,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,20,random,100,14.77970490916506,5.911881963666024,36.54482649863446,14.617930599453782,0.3355872917038472,,,,
Local SST,3,0.25,320,20,random,100,8.974037054072667,3.5896148216290666,16.51259593457017,6.6050383738280685,0.2809129772339613,,,,
Subtransmission DC backbone,3,0.25,320,20,random,100,1.2926621406285945,0.5170648562514378,2.418348664833875,0.9673394659335499,0.08300794549582675,0.07090261240382369,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,0.25,320,20,partial,5,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.3983557477773737,,,,
Local SST,3,0.25,320,20,partial,5,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.35205829900380564,,,,
Subtransmission DC backbone,3,0.25,320,20,partial,5,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.13746995692323707,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,20,partial,20,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.4027843653533308,,,,
Local SST,3,0.25,320,20,partial,20,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3559722165998966,,,,
Subtransmission DC backbone,3,0.25,320,20,partial,20,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.1389982438145224,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,20,partial,50,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.41164160050524495,,,,
Local SST,3,0.25,320,20,partial,50,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.36380005179207836,,,,
Subtransmission DC backbone,3,0.25,320,20,partial,50,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14205481759709299,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,20,partial,100,15.934684465230967,6.373873786092386,35.88007157905167,14.35202863162067,0.42640365909176864,,,,
Local SST,3,0.25,320,20,partial,100,10.420054153655926,4.168021661462371,18.07005317192933,7.228021268771732,0.3768464437790481,,,,
Subtransmission DC backbone,3,0.25,320,20,partial,100,1.1969437506854683,0.4787775002741873,2.650036590516209,1.0600146362064835,0.14714910723471067,0.08103009366805136,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,0.25,320,20,coherent,5,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.0132790992411147,,,,
Local SST,3,0.25,320,20,coherent,5,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6019976523709328,,,,
Subtransmission DC backbone,3,0.25,320,20,coherent,5,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.12921342042208206,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,20,coherent,20,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.0245439690297065,,,,
Local SST,3,0.25,320,20,coherent,20,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6086902064481612,,,,
Subtransmission DC backbone,3,0.25,320,20,coherent,20,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.130649917392249,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,20,coherent,50,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.0470737086068898,,,,
Local SST,3,0.25,320,20,coherent,50,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6220753146026179,,,,
Subtransmission DC backbone,3,0.25,320,20,coherent,50,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13352291133258276,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,0.25,320,20,coherent,100,31.516616959054783,12.606646783621912,102.37243628402685,40.948974513610736,1.084623274568862,,,,
Local SST,3,0.25,320,20,coherent,100,18.481671596836687,7.3926686387346745,44.38369714018888,17.753478856075553,0.6443838281933792,,,,
Subtransmission DC backbone,3,0.25,320,20,coherent,100,2.0764690377757105,0.8305876151102842,4.121947044055134,1.6487788176220537,0.13831123456647243,0.10455651955157201,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,3,random,5,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,2.2489292479331717,,,,
Local SST,3,1.0,69,3,random,5,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,1.882530793755317,,,,
Subtransmission DC backbone,3,1.0,69,3,random,5,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.5562755236904201,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,3,random,20,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,2.7486913030294318,,,,
Local SST,3,1.0,69,3,random,20,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,2.3008709701453873,,,,
Subtransmission DC backbone,3,1.0,69,3,random,20,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.6798923067327355,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,3,random,50,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,3.7482154132219523,,,,
Local SST,3,1.0,69,3,random,50,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,3.1375513229255283,,,,
Subtransmission DC backbone,3,1.0,69,3,random,50,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.9271258728173667,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,3,random,100,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,5.414088930209488,,,,
Local SST,3,1.0,69,3,random,100,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,4.532018577559096,,,,
Subtransmission DC backbone,3,1.0,69,3,random,100,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,1.339181816291752,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,3,partial,5,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,2.8575327018147934,,,,
Local SST,3,1.0,69,3,partial,5,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,2.525426350596782,,,,
Subtransmission DC backbone,3,1.0,69,3,partial,5,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,0.9861158013082223,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,3,partial,20,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,3.492539968884747,,,,
Local SST,3,1.0,69,3,partial,20,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,3.086632206284956,,,,
Subtransmission DC backbone,3,1.0,69,3,partial,20,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,1.2052526460433828,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,3,partial,50,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,4.762554503024655,,,,
Local SST,3,1.0,69,3,partial,50,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,4.209043917661304,,,,
Subtransmission DC backbone,3,1.0,69,3,partial,50,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,1.6435263355137038,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,3,partial,100,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,6.879245393257836,,,,
Local SST,3,1.0,69,3,partial,100,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,6.079730103288551,,,,
Subtransmission DC backbone,3,1.0,69,3,partial,100,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,2.3739824846309054,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,3,coherent,5,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,7.268573827043407,,,,
Local SST,3,1.0,69,3,coherent,5,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,3,1.0,69,3,coherent,5,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,0.9268890343105903,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,3,coherent,20,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,8.883812455275274,,,,
Local SST,3,1.0,69,3,coherent,20,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,5.277947848904338,,,,
Subtransmission DC backbone,3,1.0,69,3,coherent,20,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,1.132864375268499,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,3,coherent,50,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,12.114289711739008,,,,
Local SST,3,1.0,69,3,coherent,50,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,7.19720161214228,,,,
Subtransmission DC backbone,3,1.0,69,3,coherent,50,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,1.544815057184317,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,3,coherent,100,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,17.498418472511904,,,,
Local SST,3,1.0,69,3,coherent,100,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,10.395957884205517,,,,
Subtransmission DC backbone,3,1.0,69,3,coherent,100,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,2.231399527044014,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,5,random,5,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,1.349357548759903,,,,
Local SST,3,1.0,69,5,random,5,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,1.1295184762531902,,,,
Subtransmission DC backbone,3,1.0,69,5,random,5,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.33376531421425204,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,5,random,20,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,1.649214781817659,,,,
Local SST,3,1.0,69,5,random,20,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,1.3805225820872324,,,,
Subtransmission DC backbone,3,1.0,69,5,random,20,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.4079353840396413,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,5,random,50,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,2.2489292479331713,,,,
Local SST,3,1.0,69,5,random,50,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,1.882530793755317,,,,
Subtransmission DC backbone,3,1.0,69,5,random,50,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.55627552369042,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,5,random,100,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,3.2484533581256927,,,,
Local SST,3,1.0,69,5,random,100,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,2.719211146535458,,,,
Subtransmission DC backbone,3,1.0,69,5,random,100,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.8035090897750511,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,5,partial,5,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,1.714519621088876,,,,
Local SST,3,1.0,69,5,partial,5,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,1.5152558103580696,,,,
Subtransmission DC backbone,3,1.0,69,5,partial,5,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,0.5916694807849334,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,5,partial,20,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,2.095523981330848,,,,
Local SST,3,1.0,69,5,partial,20,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,1.8519793237709736,,,,
Subtransmission DC backbone,3,1.0,69,5,partial,20,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,0.7231515876260296,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,5,partial,50,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,2.8575327018147934,,,,
Local SST,3,1.0,69,5,partial,50,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,2.525426350596782,,,,
Subtransmission DC backbone,3,1.0,69,5,partial,50,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,0.9861158013082223,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,5,partial,100,63.73873786092387,6.373873786092386,143.5202863162067,14.35202863162067,4.127547235954702,,,,
Local SST,3,1.0,69,5,partial,100,41.6802166146237,4.168021661462371,72.28021268771732,7.228021268771732,3.6478380619731308,,,,
Subtransmission DC backbone,3,1.0,69,5,partial,100,4.787775002741873,0.4787775002741873,10.600146362064836,1.0600146362064835,1.4243894907785435,0.32412037467220545,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,1.0,69,5,coherent,5,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,4.361144296226044,,,,
Local SST,3,1.0,69,5,coherent,5,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,2.590992580371221,,,,
Subtransmission DC backbone,3,1.0,69,5,coherent,5,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,0.5561334205863543,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,5,coherent,20,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,5.330287473165164,,,,
Local SST,3,1.0,69,5,coherent,20,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,3.1667687093426027,,,,
Subtransmission DC backbone,3,1.0,69,5,coherent,20,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,0.6797186251610995,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,5,coherent,50,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,7.268573827043406,,,,
Local SST,3,1.0,69,5,coherent,50,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,4.318320967285367,,,,
Subtransmission DC backbone,3,1.0,69,5,coherent,50,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,0.9268890343105903,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,5,coherent,100,126.06646783621913,12.606646783621912,409.4897451361074,40.948974513610736,10.499051083507144,,,,
Local SST,3,1.0,69,5,coherent,100,73.92668638734675,7.3926686387346745,177.53478856075552,17.753478856075553,6.237574730523309,,,,
Subtransmission DC backbone,3,1.0,69,5,coherent,100,8.305876151102842,0.8305876151102842,16.487788176220537,1.6487788176220537,1.3388397162264085,0.41822607820628804,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,1.0,69,10,random,5,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,0.6746787743799515,,,,
Local SST,3,1.0,69,10,random,5,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,0.5647592381265951,,,,
Subtransmission DC backbone,3,1.0,69,10,random,5,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.16688265710712602,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,10,random,20,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,0.8246073909088295,,,,
Local SST,3,1.0,69,10,random,20,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,0.6902612910436162,,,,
Subtransmission DC backbone,3,1.0,69,10,random,20,5.170648562514378,0.5170648562514378,9.6733946593355,0.9673394659335499,0.20396769201982065,0.28361044961529475,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,1.0,69,10,random,50,59.11881963666024,5.911881963666024,146.17930599453783,14.617930599453782,1.1244646239665856,,,,
Local SST,3,1.0,69,10,random,50,35.89614821629067,3.5896148216290666,66.05038373828069,6.6050383738280685,0.9412653968776585,,,,
