architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,3,2.0,230,10,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,1.3722664407151277,,,,
Subtransmission DC backbone,3,2.0,230,10,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.2945447375698098,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,230,20,random,5,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.31460021368309593,,,,
Local SST,3,2.0,230,20,random,5,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.2633451410375494,,,,
Subtransmission DC backbone,3,2.0,230,20,random,5,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.07781676492513764,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,230,20,random,20,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3213470014268953,,,,
Local SST,3,2.0,230,20,random,20,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.2689927334188153,,,,
Subtransmission DC backbone,3,2.0,230,20,random,20,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.07948559149620889,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,230,20,random,50,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3348405769144944,,,,
Local SST,3,2.0,230,20,random,50,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.28028791818134724,,,,
Subtransmission DC backbone,3,2.0,230,20,random,50,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.08282324463835143,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,230,20,random,100,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3573298693938261,,,,
Local SST,3,2.0,230,20,random,100,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.29911322611890034,,,,
Subtransmission DC backbone,3,2.0,230,20,random,100,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.08838599987525562,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,230,20,partial,5,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.3997370746205361,,,,
Local SST,3,2.0,230,20,partial,5,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.3532790861557055,,,,
Subtransmission DC backbone,3,2.0,230,20,partial,5,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.13794664376078355,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,230,20,partial,20,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.4083096727259804,,,,
Local SST,3,2.0,230,20,partial,20,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.3608553652074958,,,,
Subtransmission DC backbone,3,2.0,230,20,partial,20,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.14090499116470817,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,230,20,partial,50,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.42545486893686923,,,,
Local SST,3,2.0,230,20,partial,50,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.3760079233110765,,,,
Subtransmission DC backbone,3,2.0,230,20,partial,50,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.14682168597255754,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,230,20,partial,100,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.45403019595501715,,,,
Local SST,3,2.0,230,20,partial,100,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.4012621868170443,,,,
Subtransmission DC backbone,3,2.0,230,20,partial,100,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.15668284398563975,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,230,20,coherent,5,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.016792716471961,,,,
Local SST,3,2.0,230,20,coherent,5,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.604085121979142,,,,
Subtransmission DC backbone,3,2.0,230,20,coherent,5,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.12966147713300372,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,230,20,coherent,20,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.038598437953091,,,,
Local SST,3,2.0,230,20,coherent,20,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.617040084880998,,,,
Subtransmission DC backbone,3,2.0,230,20,coherent,20,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.13244214423593545,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,230,20,coherent,50,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.0822098809153515,,,,
Local SST,3,2.0,230,20,coherent,50,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6429500106847102,,,,
Subtransmission DC backbone,3,2.0,230,20,coherent,50,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.13800347844179903,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,230,20,coherent,100,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.1548956191857855,,,,
Local SST,3,2.0,230,20,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6861332203575639,,,,
Subtransmission DC backbone,3,2.0,230,20,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.1472723687849049,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,3,random,5,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,2.0900872319906463,,,,
Local SST,3,2.0,320,3,random,5,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.7495675239553492,,,,
Subtransmission DC backbone,3,2.0,320,3,random,5,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.5169857480411081,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,3,random,20,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,2.1133232392593313,,,,
Local SST,3,2.0,320,3,random,20,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.7690178909455168,,,,
Subtransmission DC backbone,3,2.0,320,3,random,20,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.5227332041354876,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,3,random,50,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,2.1597952537966996,,,,
Local SST,3,2.0,320,3,random,50,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.8079186249258508,,,,
Subtransmission DC backbone,3,2.0,320,3,random,50,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.5342281163242466,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,3,random,100,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,2.237248611358982,,,,
Local SST,3,2.0,320,3,random,100,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.8727531815597418,,,,
Subtransmission DC backbone,3,2.0,320,3,random,100,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.5533863033055118,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,3,partial,5,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,2.655704985182491,,,,
Local SST,3,2.0,320,3,partial,5,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,2.3470553266920375,,,,
Subtransmission DC backbone,3,2.0,320,3,partial,5,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.9164663794882473,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,3,partial,20,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,2.6852291023555384,,,,
Local SST,3,2.0,320,3,partial,20,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,2.3731481106659773,,,,
Subtransmission DC backbone,3,2.0,320,3,partial,20,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.9266549587634826,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,3,partial,50,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,2.744277336701633,,,,
Local SST,3,2.0,320,3,partial,50,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,2.4253336786138555,,,,
Subtransmission DC backbone,3,2.0,320,3,partial,50,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.9470321173139531,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,3,partial,100,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,2.842691060611791,,,,
Local SST,3,2.0,320,3,partial,100,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,2.5123096251936534,,,,
Subtransmission DC backbone,3,2.0,320,3,partial,100,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.9809940482314043,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,3,coherent,5,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,6.755193994940766,,,,
Local SST,3,2.0,320,3,coherent,5,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,4.013317682472886,,,,
Subtransmission DC backbone,3,2.0,320,3,coherent,5,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.8614228028138804,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,3,coherent,20,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,6.83029312686471,,,,
Local SST,3,2.0,320,3,coherent,20,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,4.0579347096544085,,,,
Subtransmission DC backbone,3,2.0,320,3,coherent,20,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.8709994492816598,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,3,coherent,50,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,6.980491390712599,,,,
Local SST,3,2.0,320,3,coherent,50,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,4.1471687640174535,,,,
Subtransmission DC backbone,3,2.0,320,3,coherent,50,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.8901527422172183,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,3,coherent,100,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,7.230821830459081,,,,
Local SST,3,2.0,320,3,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,4.295892187955862,,,,
Subtransmission DC backbone,3,2.0,320,3,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.9220748971098162,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,5,random,5,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,1.2540523391943879,,,,
Local SST,3,2.0,320,5,random,5,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.0497405143732095,,,,
Subtransmission DC backbone,3,2.0,320,5,random,5,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.3101914488246648,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,5,random,20,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,1.2679939435555985,,,,
Local SST,3,2.0,320,5,random,20,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.06141073456731,,,,
Subtransmission DC backbone,3,2.0,320,5,random,20,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.3136399224812926,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,5,random,50,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,1.2958771522780197,,,,
Local SST,3,2.0,320,5,random,50,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.0847511749555105,,,,
Subtransmission DC backbone,3,2.0,320,5,random,50,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.32053686979454793,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,5,random,100,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,1.3423491668153889,,,,
Local SST,3,2.0,320,5,random,100,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,1.1236519089358452,,,,
Subtransmission DC backbone,3,2.0,320,5,random,100,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.332031781983307,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,5,partial,5,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,1.5934229911094948,,,,
Local SST,3,2.0,320,5,partial,5,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,1.4082331960152226,,,,
Subtransmission DC backbone,3,2.0,320,5,partial,5,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.5498798276929483,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,5,partial,20,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,1.6111374614133231,,,,
Local SST,3,2.0,320,5,partial,20,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,1.4238888663995863,,,,
Subtransmission DC backbone,3,2.0,320,5,partial,20,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.5559929752580896,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,5,partial,50,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,1.6465664020209798,,,,
Local SST,3,2.0,320,5,partial,50,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,1.4552002071683134,,,,
Subtransmission DC backbone,3,2.0,320,5,partial,50,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.5682192703883719,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,5,partial,100,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,1.7056146363670746,,,,
Local SST,3,2.0,320,5,partial,100,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,1.5073857751161923,,,,
Subtransmission DC backbone,3,2.0,320,5,partial,100,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.5885964289388427,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,5,coherent,5,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,4.053116396964459,,,,
Local SST,3,2.0,320,5,coherent,5,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,2.4079906094837313,,,,
Subtransmission DC backbone,3,2.0,320,5,coherent,5,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.5168536816883282,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,5,coherent,20,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,4.098175876118826,,,,
Local SST,3,2.0,320,5,coherent,20,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,2.4347608257926447,,,,
Subtransmission DC backbone,3,2.0,320,5,coherent,20,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.522599669568996,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,5,coherent,50,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,4.188294834427559,,,,
Local SST,3,2.0,320,5,coherent,50,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,2.4883012584104716,,,,
Subtransmission DC backbone,3,2.0,320,5,coherent,50,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.534091645330331,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,5,coherent,100,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,4.338493098275448,,,,
Local SST,3,2.0,320,5,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,2.577535312773517,,,,
Subtransmission DC backbone,3,2.0,320,5,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.5532449382658897,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,10,random,5,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.6270261695971939,,,,
Local SST,3,2.0,320,10,random,5,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.5248702571866047,,,,
Subtransmission DC backbone,3,2.0,320,10,random,5,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.1550957244123324,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,10,random,20,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.6339969717777992,,,,
Local SST,3,2.0,320,10,random,20,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.530705367283655,,,,
Subtransmission DC backbone,3,2.0,320,10,random,20,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.1568199612406463,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,10,random,50,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.6479385761390098,,,,
Local SST,3,2.0,320,10,random,50,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.5423755874777553,,,,
Subtransmission DC backbone,3,2.0,320,10,random,50,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.16026843489727396,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,10,random,100,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.6711745834076944,,,,
Local SST,3,2.0,320,10,random,100,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.5618259544679226,,,,
Subtransmission DC backbone,3,2.0,320,10,random,100,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.1660158909916535,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,10,partial,5,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.7967114955547474,,,,
Local SST,3,2.0,320,10,partial,5,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.7041165980076113,,,,
Subtransmission DC backbone,3,2.0,320,10,partial,5,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.27493991384647415,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,10,partial,20,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.8055687307066616,,,,
Local SST,3,2.0,320,10,partial,20,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.7119444331997932,,,,
Subtransmission DC backbone,3,2.0,320,10,partial,20,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.2779964876290448,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,10,partial,50,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.8232832010104899,,,,
Local SST,3,2.0,320,10,partial,50,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.7276001035841567,,,,
Subtransmission DC backbone,3,2.0,320,10,partial,50,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.28410963519418597,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,10,partial,100,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.8528073181835373,,,,
Local SST,3,2.0,320,10,partial,100,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.7536928875580962,,,,
Subtransmission DC backbone,3,2.0,320,10,partial,100,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.29429821446942134,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,10,coherent,5,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,2.0265581984822294,,,,
Local SST,3,2.0,320,10,coherent,5,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,1.2039953047418657,,,,
Subtransmission DC backbone,3,2.0,320,10,coherent,5,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.2584268408441641,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,10,coherent,20,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,2.049087938059413,,,,
Local SST,3,2.0,320,10,coherent,20,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,1.2173804128963224,,,,
Subtransmission DC backbone,3,2.0,320,10,coherent,20,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.261299834784498,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,10,coherent,50,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,2.0941474172137795,,,,
Local SST,3,2.0,320,10,coherent,50,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,1.2441506292052358,,,,
Subtransmission DC backbone,3,2.0,320,10,coherent,50,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.2670458226651655,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,10,coherent,100,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,2.169246549137724,,,,
Local SST,3,2.0,320,10,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,1.2887676563867585,,,,
Subtransmission DC backbone,3,2.0,320,10,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.27662246913294486,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,20,random,5,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.31351308479859696,,,,
Local SST,3,2.0,320,20,random,5,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.26243512859330237,,,,
Subtransmission DC backbone,3,2.0,320,20,random,5,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.0775478622061662,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,20,random,20,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3169984858888996,,,,
Local SST,3,2.0,320,20,random,20,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.2653526836418275,,,,
Subtransmission DC backbone,3,2.0,320,20,random,20,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.07840998062032314,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,20,random,50,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3239692880695049,,,,
Local SST,3,2.0,320,20,random,50,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.27118779373887764,,,,
Subtransmission DC backbone,3,2.0,320,20,random,50,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.08013421744863698,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,20,random,100,118.23763927332048,5.911881963666024,292.35861198907565,14.617930599453782,0.3355872917038472,,,,
Local SST,3,2.0,320,20,random,100,71.79229643258134,3.5896148216290666,132.10076747656137,6.6050383738280685,0.2809129772339613,,,,
Subtransmission DC backbone,3,2.0,320,20,random,100,10.341297125028756,0.5170648562514378,19.346789318671,0.9673394659335499,0.08300794549582675,0.5672208992305895,0.28361044961529475,93.48399230774066,173.3139887307657
Traditional AC,3,2.0,320,20,partial,5,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.3983557477773737,,,,
Local SST,3,2.0,320,20,partial,5,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.35205829900380564,,,,
Subtransmission DC backbone,3,2.0,320,20,partial,5,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.13746995692323707,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,20,partial,20,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.4027843653533308,,,,
Local SST,3,2.0,320,20,partial,20,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.3559722165998966,,,,
Subtransmission DC backbone,3,2.0,320,20,partial,20,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.1389982438145224,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,20,partial,50,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.41164160050524495,,,,
Local SST,3,2.0,320,20,partial,50,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.36380005179207836,,,,
Subtransmission DC backbone,3,2.0,320,20,partial,50,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.14205481759709299,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,20,partial,100,127.47747572184774,6.373873786092386,287.0405726324134,14.35202863162067,0.42640365909176864,,,,
Local SST,3,2.0,320,20,partial,100,83.3604332292474,4.168021661462371,144.56042537543465,7.228021268771732,0.3768464437790481,,,,
Subtransmission DC backbone,3,2.0,320,20,partial,100,9.575550005483747,0.4787775002741873,21.20029272412967,1.0600146362064835,0.14714910723471067,0.6482407493444109,0.32412037467220545,84.98981245634855,213.77241210050113
Traditional AC,3,2.0,320,20,coherent,5,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.0132790992411147,,,,
Local SST,3,2.0,320,20,coherent,5,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6019976523709328,,,,
Subtransmission DC backbone,3,2.0,320,20,coherent,5,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.12921342042208206,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,20,coherent,20,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.0245439690297065,,,,
Local SST,3,2.0,320,20,coherent,20,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6086902064481612,,,,
Subtransmission DC backbone,3,2.0,320,20,coherent,20,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.130649917392249,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,20,coherent,50,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.0470737086068898,,,,
Local SST,3,2.0,320,20,coherent,50,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6220753146026179,,,,
Subtransmission DC backbone,3,2.0,320,20,coherent,50,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.13352291133258276,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,2.0,320,20,coherent,100,252.13293567243826,12.606646783621912,818.9794902722148,40.948974513610736,1.084623274568862,,,,
Local SST,3,2.0,320,20,coherent,100,147.8533727746935,7.3926686387346745,355.06957712151103,17.753478856075553,0.6443838281933792,,,,
Subtransmission DC backbone,3,2.0,320,20,coherent,100,16.611752302205684,0.8305876151102842,32.975576352441074,1.6487788176220537,0.13831123456647243,0.8364521564125761,0.41822607820628804,90.87247433410653,334.7585221016352
Traditional AC,3,4.5,69,3,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.248929247933171,,,,
Local SST,3,4.5,69,3,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.8825307937553235,,,,
Subtransmission DC backbone,3,4.5,69,3,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5562755236904134,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,3,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.748691303029431,,,,
Local SST,3,4.5,69,3,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,2.3008709701453953,,,,
Subtransmission DC backbone,3,4.5,69,3,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.6798923067327275,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,3,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,3.7482154132219514,,,,
Local SST,3,4.5,69,3,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,3.137551322925539,,,,
Subtransmission DC backbone,3,4.5,69,3,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.9271258728173556,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,3,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,5.414088930209486,,,,
Local SST,3,4.5,69,3,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,4.532018577559112,,,,
Subtransmission DC backbone,3,4.5,69,3,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,1.3391818162917362,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,3,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.8575327018147996,,,,
Local SST,3,4.5,69,3,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.525426350596786,,,,
Subtransmission DC backbone,3,4.5,69,3,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.986115801308224,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,3,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,3.4925399688847545,,,,
Local SST,3,4.5,69,3,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,3.0866322062849605,,,,
Subtransmission DC backbone,3,4.5,69,3,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,1.2052526460433848,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,3,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,4.762554503024666,,,,
Local SST,3,4.5,69,3,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,4.209043917661311,,,,
Subtransmission DC backbone,3,4.5,69,3,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,1.6435263355137066,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,3,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,6.87924539325785,,,,
Local SST,3,4.5,69,3,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,6.07973010328856,,,,
Subtransmission DC backbone,3,4.5,69,3,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,2.3739824846309094,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,3,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,7.268573827043406,,,,
Local SST,3,4.5,69,3,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,3,4.5,69,3,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.9268890343105837,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,3,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,8.883812455275272,,,,
Local SST,3,4.5,69,3,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,5.277947848904342,,,,
Subtransmission DC backbone,3,4.5,69,3,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,1.132864375268491,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,3,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,12.114289711739008,,,,
Local SST,3,4.5,69,3,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,7.197201612142284,,,,
Subtransmission DC backbone,3,4.5,69,3,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,1.544815057184306,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,3,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,17.498418472511904,,,,
Local SST,3,4.5,69,3,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,10.395957884205522,,,,
Subtransmission DC backbone,3,4.5,69,3,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,2.2313995270439975,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,5,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.3493575487599025,,,,
Local SST,3,4.5,69,5,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.129518476253194,,,,
Subtransmission DC backbone,3,4.5,69,5,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.33376531421424804,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,5,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.6492147818176586,,,,
Local SST,3,4.5,69,5,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.380522582087237,,,,
Subtransmission DC backbone,3,4.5,69,5,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.4079353840396365,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,5,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.248929247933171,,,,
Local SST,3,4.5,69,5,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.8825307937553233,,,,
Subtransmission DC backbone,3,4.5,69,5,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5562755236904133,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,5,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,3.2484533581256914,,,,
Local SST,3,4.5,69,5,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,2.7192111465354674,,,,
Subtransmission DC backbone,3,4.5,69,5,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.8035090897750417,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,5,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.7145196210888798,,,,
Local SST,3,4.5,69,5,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.5152558103580718,,,,
Subtransmission DC backbone,3,4.5,69,5,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.5916694807849344,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,5,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.095523981330853,,,,
Local SST,3,4.5,69,5,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.8519793237709765,,,,
Subtransmission DC backbone,3,4.5,69,5,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.7231515876260308,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,5,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.8575327018147996,,,,
Local SST,3,4.5,69,5,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.5254263505967858,,,,
Subtransmission DC backbone,3,4.5,69,5,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.9861158013082238,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,5,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,4.127547235954711,,,,
Local SST,3,4.5,69,5,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,3.6478380619731356,,,,
Subtransmission DC backbone,3,4.5,69,5,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,1.4243894907785457,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,5,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,4.361144296226044,,,,
Local SST,3,4.5,69,5,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.5909925803712226,,,,
Subtransmission DC backbone,3,4.5,69,5,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.5561334205863502,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,5,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,5.330287473165164,,,,
Local SST,3,4.5,69,5,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,3.166768709342605,,,,
Subtransmission DC backbone,3,4.5,69,5,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.6797186251610946,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,5,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,7.268573827043406,,,,
Local SST,3,4.5,69,5,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,3,4.5,69,5,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.9268890343105836,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,5,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,10.499051083507144,,,,
Local SST,3,4.5,69,5,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,6.237574730523313,,,,
Subtransmission DC backbone,3,4.5,69,5,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,1.3388397162263985,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,10,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.6746787743799513,,,,
Local SST,3,4.5,69,10,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.564759238126597,,,,
Subtransmission DC backbone,3,4.5,69,10,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.16688265710712402,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,10,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.8246073909088293,,,,
Local SST,3,4.5,69,10,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.6902612910436186,,,,
Subtransmission DC backbone,3,4.5,69,10,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.20396769201981824,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,10,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.1244646239665854,,,,
Local SST,3,4.5,69,10,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.9412653968776616,,,,
Subtransmission DC backbone,3,4.5,69,10,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.27813776184520667,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,10,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.6242266790628457,,,,
Local SST,3,4.5,69,10,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.3596055732677337,,,,
Subtransmission DC backbone,3,4.5,69,10,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.4017545448875208,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,10,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.8572598105444399,,,,
Local SST,3,4.5,69,10,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.7576279051790359,,,,
Subtransmission DC backbone,3,4.5,69,10,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.2958347403924672,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,10,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.0477619906654265,,,,
Local SST,3,4.5,69,10,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.9259896618854883,,,,
Subtransmission DC backbone,3,4.5,69,10,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.3615757938130154,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,10,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.4287663509073998,,,,
Local SST,3,4.5,69,10,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.2627131752983929,,,,
Subtransmission DC backbone,3,4.5,69,10,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.4930579006541119,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,10,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.0637736179773554,,,,
Local SST,3,4.5,69,10,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.8239190309865678,,,,
Subtransmission DC backbone,3,4.5,69,10,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.7121947453892729,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,69,10,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.180572148113022,,,,
Local SST,3,4.5,69,10,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.2954962901856113,,,,
Subtransmission DC backbone,3,4.5,69,10,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.2780667102931751,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,10,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.665143736582582,,,,
Local SST,3,4.5,69,10,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.5833843546713025,,,,
Subtransmission DC backbone,3,4.5,69,10,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.3398593125805473,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,10,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,3.634286913521703,,,,
Local SST,3,4.5,69,10,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,3,4.5,69,10,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.4634445171552918,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,10,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,5.249525541753572,,,,
Local SST,3,4.5,69,10,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,3.1187873652616567,,,,
Subtransmission DC backbone,3,4.5,69,10,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.6694198581131993,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,69,20,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.33733938718997564,,,,
Local SST,3,4.5,69,20,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.2823796190632985,,,,
Subtransmission DC backbone,3,4.5,69,20,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.08344132855356201,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,20,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.41230369545441464,,,,
Local SST,3,4.5,69,20,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.3451306455218093,,,,
Subtransmission DC backbone,3,4.5,69,20,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.10198384600990912,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,69,20,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.5622323119832927,,,,
Local SST,3,4.5,69,20,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.4706326984388308,,,,
