architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,3,4.5,230,20,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.3760079233110771,,,,
Subtransmission DC backbone,3,4.5,230,20,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.1468216859725578,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,230,20,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.4540301959550181,,,,
Local SST,3,4.5,230,20,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.4012621868170449,,,,
Subtransmission DC backbone,3,4.5,230,20,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.15668284398564003,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,230,20,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.016792716471961,,,,
Local SST,3,4.5,230,20,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,3,4.5,230,20,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.12966147713300277,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,230,20,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.038598437953091,,,,
Local SST,3,4.5,230,20,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6170400848809985,,,,
Subtransmission DC backbone,3,4.5,230,20,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.13244214423593448,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,230,20,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.0822098809153515,,,,
Local SST,3,4.5,230,20,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,3,4.5,230,20,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.138003478441798,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,230,20,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.1548956191857855,,,,
Local SST,3,4.5,230,20,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,3,4.5,230,20,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.14727236878490382,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,3,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.0900872319906454,,,,
Local SST,3,4.5,320,3,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.7495675239553552,,,,
Subtransmission DC backbone,3,4.5,320,3,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5169857480411019,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,3,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.1133232392593304,,,,
Local SST,3,4.5,320,3,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.7690178909455228,,,,
Subtransmission DC backbone,3,4.5,320,3,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5227332041354813,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,3,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.159795253796699,,,,
Local SST,3,4.5,320,3,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.807918624925857,,,,
Subtransmission DC backbone,3,4.5,320,3,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5342281163242403,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,3,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,2.237248611358981,,,,
Local SST,3,4.5,320,3,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.8727531815597482,,,,
Subtransmission DC backbone,3,4.5,320,3,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.5533863033055051,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,3,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.6557049851824965,,,,
Local SST,3,4.5,320,3,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.347055326692041,,,,
Subtransmission DC backbone,3,4.5,320,3,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.9164663794882488,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,3,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.6852291023555446,,,,
Local SST,3,4.5,320,3,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.3731481106659804,,,,
Subtransmission DC backbone,3,4.5,320,3,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.9266549587634841,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,3,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.744277336701639,,,,
Local SST,3,4.5,320,3,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.4253336786138595,,,,
Subtransmission DC backbone,3,4.5,320,3,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.9470321173139548,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,3,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,2.842691060611797,,,,
Local SST,3,4.5,320,3,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,2.5123096251936574,,,,
Subtransmission DC backbone,3,4.5,320,3,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.9809940482314059,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,3,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,6.755193994940765,,,,
Local SST,3,4.5,320,3,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.013317682472888,,,,
Subtransmission DC backbone,3,4.5,320,3,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.8614228028138743,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,3,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,6.830293126864709,,,,
Local SST,3,4.5,320,3,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.057934709654411,,,,
Subtransmission DC backbone,3,4.5,320,3,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.8709994492816535,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,3,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,6.980491390712598,,,,
Local SST,3,4.5,320,3,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.147168764017455,,,,
Subtransmission DC backbone,3,4.5,320,3,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.890152742217212,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,3,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,7.23082183045908,,,,
Local SST,3,4.5,320,3,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,3,4.5,320,3,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.9220748971098095,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,5,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.2540523391943876,,,,
Local SST,3,4.5,320,5,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.049740514373213,,,,
Subtransmission DC backbone,3,4.5,320,5,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.3101914488246611,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,5,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.2679939435555982,,,,
Local SST,3,4.5,320,5,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.0614107345673136,,,,
Subtransmission DC backbone,3,4.5,320,5,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.3136399224812888,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,5,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.2958771522780195,,,,
Local SST,3,4.5,320,5,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.084751174955514,,,,
Subtransmission DC backbone,3,4.5,320,5,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.32053686979454415,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,5,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,1.3423491668153886,,,,
Local SST,3,4.5,320,5,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,1.1236519089358488,,,,
Subtransmission DC backbone,3,4.5,320,5,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.332031781983303,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,5,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.5934229911094981,,,,
Local SST,3,4.5,320,5,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.4082331960152246,,,,
Subtransmission DC backbone,3,4.5,320,5,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.5498798276929492,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,5,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.6111374614133267,,,,
Local SST,3,4.5,320,5,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.4238888663995883,,,,
Subtransmission DC backbone,3,4.5,320,5,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.5559929752580904,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,5,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.6465664020209834,,,,
Local SST,3,4.5,320,5,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.4552002071683157,,,,
Subtransmission DC backbone,3,4.5,320,5,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.5682192703883728,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,5,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,1.705614636367078,,,,
Local SST,3,4.5,320,5,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,1.5073857751161943,,,,
Subtransmission DC backbone,3,4.5,320,5,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.5885964289388436,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,5,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,4.053116396964459,,,,
Local SST,3,4.5,320,5,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.4079906094837327,,,,
Subtransmission DC backbone,3,4.5,320,5,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.5168536816883246,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,5,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,4.098175876118826,,,,
Local SST,3,4.5,320,5,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,3,4.5,320,5,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.5225996695689922,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,5,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,4.188294834427559,,,,
Local SST,3,4.5,320,5,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.4883012584104733,,,,
Subtransmission DC backbone,3,4.5,320,5,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.5340916453303272,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,5,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,4.338493098275448,,,,
Local SST,3,4.5,320,5,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,2.5775353127735188,,,,
Subtransmission DC backbone,3,4.5,320,5,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.5532449382658857,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,10,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.6270261695971938,,,,
Local SST,3,4.5,320,10,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.5248702571866065,,,,
Subtransmission DC backbone,3,4.5,320,10,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.15509572441233055,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,10,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.6339969717777991,,,,
Local SST,3,4.5,320,10,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.5307053672836568,,,,
Subtransmission DC backbone,3,4.5,320,10,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.1568199612406444,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,10,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.6479385761390097,,,,
Local SST,3,4.5,320,10,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.542375587477757,,,,
Subtransmission DC backbone,3,4.5,320,10,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.16026843489727208,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,10,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.6711745834076943,,,,
Local SST,3,4.5,320,10,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.5618259544679244,,,,
Subtransmission DC backbone,3,4.5,320,10,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.1660158909916515,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,10,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.7967114955547491,,,,
Local SST,3,4.5,320,10,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.7041165980076123,,,,
Subtransmission DC backbone,3,4.5,320,10,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.2749399138464746,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,10,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.8055687307066633,,,,
Local SST,3,4.5,320,10,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.7119444331997942,,,,
Subtransmission DC backbone,3,4.5,320,10,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.2779964876290452,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,10,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.8232832010104917,,,,
Local SST,3,4.5,320,10,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.7276001035841578,,,,
Subtransmission DC backbone,3,4.5,320,10,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.2841096351941864,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,10,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.852807318183539,,,,
Local SST,3,4.5,320,10,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.7536928875580972,,,,
Subtransmission DC backbone,3,4.5,320,10,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.2942982144694218,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,10,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.0265581984822294,,,,
Local SST,3,4.5,320,10,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.2039953047418663,,,,
Subtransmission DC backbone,3,4.5,320,10,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.2584268408441623,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,10,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.049087938059413,,,,
Local SST,3,4.5,320,10,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,3,4.5,320,10,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.2612998347844961,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,10,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.0941474172137795,,,,
Local SST,3,4.5,320,10,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.2441506292052367,,,,
Subtransmission DC backbone,3,4.5,320,10,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.2670458226651636,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,10,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,2.169246549137724,,,,
Local SST,3,4.5,320,10,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,1.2887676563867594,,,,
Subtransmission DC backbone,3,4.5,320,10,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.27662246913294286,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,20,random,5,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.3135130847985969,,,,
Local SST,3,4.5,320,20,random,5,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.26243512859330326,,,,
Subtransmission DC backbone,3,4.5,320,20,random,5,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.07754786220616527,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,20,random,20,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.31699848588889956,,,,
Local SST,3,4.5,320,20,random,20,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.2653526836418284,,,,
Subtransmission DC backbone,3,4.5,320,20,random,20,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.0784099806203222,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,20,random,50,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.32396928806950487,,,,
Local SST,3,4.5,320,20,random,50,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.2711877937388785,,,,
Subtransmission DC backbone,3,4.5,320,20,random,50,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.08013421744863604,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,20,random,100,266.0346883649711,5.911881963666024,657.8068769754369,14.617930599454153,0.33558729170384716,,,,
Local SST,3,4.5,320,20,random,100,161.532666973308,3.5896148216290666,297.2267268222797,6.605038373828438,0.2809129772339622,,,,
Subtransmission DC backbone,3,4.5,320,20,random,100,23.2679185313147,0.5170648562514377,43.53027596699855,0.9673394659333011,0.08300794549582576,1.27624702326882,0.2836104496152933,93.48399230774076,173.31398873076574
Traditional AC,3,4.5,320,20,partial,5,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.39835574777737454,,,,
Local SST,3,4.5,320,20,partial,5,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.35205829900380614,,,,
Subtransmission DC backbone,3,4.5,320,20,partial,5,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.1374699569232373,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,20,partial,20,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.4027843653533317,,,,
Local SST,3,4.5,320,20,partial,20,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.3559722165998971,,,,
Subtransmission DC backbone,3,4.5,320,20,partial,20,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.1389982438145226,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,20,partial,50,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.41164160050524584,,,,
Local SST,3,4.5,320,20,partial,50,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.3638000517920789,,,,
Subtransmission DC backbone,3,4.5,320,20,partial,50,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.1420548175970932,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,20,partial,100,286.8243203741574,6.373873786092387,645.8412884229219,14.352028631620488,0.4264036590917695,,,,
Local SST,3,4.5,320,20,partial,100,187.5609747658066,4.168021661462369,325.26095709471684,7.228021268771485,0.3768464437790486,,,,
Subtransmission DC backbone,3,4.5,320,20,partial,100,21.544987512338427,0.47877750027418725,47.700658629289144,1.0600146362064256,0.1471491072347109,1.4585416860249225,0.324120374672205,84.98981245634867,213.77241210050104
Traditional AC,3,4.5,320,20,coherent,5,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.0132790992411147,,,,
Local SST,3,4.5,320,20,coherent,5,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6019976523709332,,,,
Subtransmission DC backbone,3,4.5,320,20,coherent,5,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.12921342042208114,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,20,coherent,20,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.0245439690297065,,,,
Local SST,3,4.5,320,20,coherent,20,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,3,4.5,320,20,coherent,20,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.13064991739224804,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,20,coherent,50,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.0470737086068898,,,,
Local SST,3,4.5,320,20,coherent,50,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6220753146026183,,,,
Subtransmission DC backbone,3,4.5,320,20,coherent,50,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.1335229113325818,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,3,4.5,320,20,coherent,100,567.299105262986,12.606646783621912,1842.703853112466,40.94897451361036,1.084623274568862,,,,
Local SST,3,4.5,320,20,coherent,100,332.6700887430604,7.392668638734675,798.9065485234053,17.75347885607567,0.6443838281933797,,,,
Subtransmission DC backbone,3,4.5,320,20,coherent,100,37.37644267996278,0.830587615110284,74.19504679302919,1.648778817622871,0.13831123456647143,1.8820173519283008,0.41822607820628904,90.8724743341065,334.7585221016353
Traditional AC,6,0.25,69,3,random,5,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,1.9171828711596564,,,,
Local SST,6,0.25,69,3,random,5,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,1.251482184551122,,,,
Subtransmission DC backbone,6,0.25,69,3,random,5,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.5854022693136715,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,3,random,20,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,2.343223509195135,,,,
Local SST,6,0.25,69,3,random,20,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,1.529589336673593,,,,
Subtransmission DC backbone,6,0.25,69,3,random,20,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.7154916624944873,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,3,random,50,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,3.1953047852660936,,,,
Local SST,6,0.25,69,3,random,50,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,2.0858036409185363,,,,
Subtransmission DC backbone,6,0.25,69,3,random,50,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.975670448856119,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,3,random,100,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,4.615440245384358,,,,
Local SST,6,0.25,69,3,random,100,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,3.012827481326775,,,,
Subtransmission DC backbone,6,0.25,69,3,random,100,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,1.4093017594588388,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,3,partial,5,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,3.1612176389697355,,,,
Local SST,6,0.25,69,3,partial,5,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,0.25,69,3,partial,5,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.7291256473572433,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,3,partial,20,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,3.8637104476296766,,,,
Local SST,6,0.25,69,3,partial,20,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,3.8513493932370637,,,,
Subtransmission DC backbone,6,0.25,69,3,partial,20,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.8911535689921861,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,3,partial,50,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,5.268696064949559,,,,
Local SST,6,0.25,69,3,partial,50,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,5.251840081686905,,,,
Subtransmission DC backbone,6,0.25,69,3,partial,50,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,1.215209412262072,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,3,partial,100,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,7.610338760482697,,,,
Local SST,6,0.25,69,3,partial,100,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,7.585991229103308,,,,
Subtransmission DC backbone,6,0.25,69,3,partial,100,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,1.7553024843785485,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,3,coherent,5,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,7.2685738270434035,,,,
Local SST,6,0.25,69,3,coherent,5,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,6,0.25,69,3,coherent,5,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.9268890343105829,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,3,coherent,20,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,8.883812455275269,,,,
Local SST,6,0.25,69,3,coherent,20,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,5.277947848904342,,,,
Subtransmission DC backbone,6,0.25,69,3,coherent,20,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,1.1328643752684902,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,3,coherent,50,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,12.114289711739003,,,,
Local SST,6,0.25,69,3,coherent,50,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,7.197201612142285,,,,
Subtransmission DC backbone,6,0.25,69,3,coherent,50,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,1.5448150571843047,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,3,coherent,100,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,17.498418472511897,,,,
Local SST,6,0.25,69,3,coherent,100,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,10.395957884205524,,,,
Subtransmission DC backbone,6,0.25,69,3,coherent,100,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,2.231399527043996,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,5,random,5,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,1.150309722695794,,,,
Local SST,6,0.25,69,5,random,5,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.7508893107306731,,,,
Subtransmission DC backbone,6,0.25,69,5,random,5,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.3512413615882029,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,5,random,20,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,1.4059341055170813,,,,
Local SST,6,0.25,69,5,random,20,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.9177536020041559,,,,
Subtransmission DC backbone,6,0.25,69,5,random,20,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.42929499749669237,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,5,random,50,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,1.9171828711596564,,,,
Local SST,6,0.25,69,5,random,50,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,1.2514821845511217,,,,
Subtransmission DC backbone,6,0.25,69,5,random,50,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.5854022693136715,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,5,random,100,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,2.7692641472306145,,,,
Local SST,6,0.25,69,5,random,100,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,1.807696488796065,,,,
Subtransmission DC backbone,6,0.25,69,5,random,100,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.8455810556753032,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,5,partial,5,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,1.8967305833818415,,,,
Local SST,6,0.25,69,5,partial,5,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,1.890662429407286,,,,
Subtransmission DC backbone,6,0.25,69,5,partial,5,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.43747538841434597,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,5,partial,20,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,2.318226268577806,,,,
Local SST,6,0.25,69,5,partial,20,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,2.3108096359422383,,,,
Subtransmission DC backbone,6,0.25,69,5,partial,20,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.5346921413953117,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,5,partial,50,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,3.161217638969735,,,,
Local SST,6,0.25,69,5,partial,50,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,0.25,69,5,partial,50,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.7291256473572433,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,5,partial,100,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,4.566203256289619,,,,
Local SST,6,0.25,69,5,partial,100,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,4.5515947374619845,,,,
Subtransmission DC backbone,6,0.25,69,5,partial,100,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,1.053181490627129,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,5,coherent,5,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,4.361144296226042,,,,
Local SST,6,0.25,69,5,coherent,5,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,2.5909925803712226,,,,
Subtransmission DC backbone,6,0.25,69,5,coherent,5,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.5561334205863498,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,5,coherent,20,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,5.330287473165162,,,,
Local SST,6,0.25,69,5,coherent,20,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,3.1667687093426053,,,,
Subtransmission DC backbone,6,0.25,69,5,coherent,20,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.6797186251610942,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,5,coherent,50,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,7.2685738270434035,,,,
Local SST,6,0.25,69,5,coherent,50,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,4.318320967285371,,,,
Subtransmission DC backbone,6,0.25,69,5,coherent,50,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.9268890343105829,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,5,coherent,100,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,10.499051083507139,,,,
Local SST,6,0.25,69,5,coherent,100,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,6.237574730523313,,,,
Subtransmission DC backbone,6,0.25,69,5,coherent,100,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,1.3388397162263976,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,10,random,5,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.575154861347897,,,,
Local SST,6,0.25,69,10,random,5,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.37544465536533655,,,,
Subtransmission DC backbone,6,0.25,69,10,random,5,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.17562068079410145,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,10,random,20,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.7029670527585407,,,,
Local SST,6,0.25,69,10,random,20,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.45887680100207795,,,,
Subtransmission DC backbone,6,0.25,69,10,random,20,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.21464749874834618,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,10,random,50,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.9585914355798282,,,,
Local SST,6,0.25,69,10,random,50,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.6257410922755609,,,,
Subtransmission DC backbone,6,0.25,69,10,random,50,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.2927011346568357,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,10,random,100,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,1.3846320736153073,,,,
Local SST,6,0.25,69,10,random,100,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.9038482443980325,,,,
Subtransmission DC backbone,6,0.25,69,10,random,100,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.4227905278376516,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,10,partial,5,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,0.9483652916909208,,,,
Local SST,6,0.25,69,10,partial,5,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,0.945331214703643,,,,
Subtransmission DC backbone,6,0.25,69,10,partial,5,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.21873769420717298,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,10,partial,20,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,1.159113134288903,,,,
Local SST,6,0.25,69,10,partial,20,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,1.1554048179711192,,,,
Subtransmission DC backbone,6,0.25,69,10,partial,20,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.26734607069765587,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,10,partial,50,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,1.5806088194848675,,,,
Local SST,6,0.25,69,10,partial,50,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,1.5755520245060717,,,,
Subtransmission DC backbone,6,0.25,69,10,partial,50,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.36456282367862164,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,10,partial,100,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,2.2831016281448093,,,,
Local SST,6,0.25,69,10,partial,100,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,2.2757973687309923,,,,
Subtransmission DC backbone,6,0.25,69,10,partial,100,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.5265907453135645,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,10,coherent,5,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,2.180572148113021,,,,
Local SST,6,0.25,69,10,coherent,5,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,1.2954962901856113,,,,
Subtransmission DC backbone,6,0.25,69,10,coherent,5,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.2780667102931749,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,10,coherent,20,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,2.665143736582581,,,,
Local SST,6,0.25,69,10,coherent,20,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,1.5833843546713027,,,,
Subtransmission DC backbone,6,0.25,69,10,coherent,20,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.3398593125805471,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,10,coherent,50,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,3.6342869135217017,,,,
Local SST,6,0.25,69,10,coherent,50,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,2.1591604836426854,,,,
Subtransmission DC backbone,6,0.25,69,10,coherent,50,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.46344451715529145,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,10,coherent,100,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,5.249525541753569,,,,
Local SST,6,0.25,69,10,coherent,100,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,3.1187873652616567,,,,
Subtransmission DC backbone,6,0.25,69,10,coherent,100,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.6694198581131988,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,20,random,5,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.2875774306739485,,,,
Local SST,6,0.25,69,20,random,5,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.18772232768266828,,,,
Subtransmission DC backbone,6,0.25,69,20,random,5,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.08781034039705073,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,20,random,20,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.35148352637927033,,,,
Local SST,6,0.25,69,20,random,20,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.22943840050103897,,,,
Subtransmission DC backbone,6,0.25,69,20,random,20,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.10732374937417309,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,20,random,50,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.4792957177899141,,,,
Local SST,6,0.25,69,20,random,50,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.3128705461377804,,,,
Subtransmission DC backbone,6,0.25,69,20,random,50,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.14635056732841786,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,20,random,100,10.574265383800762,4.229706153520305,31.429884118390504,12.571953647356201,0.6923160368076536,,,,
Local SST,6,0.25,69,20,random,100,4.954096873476801,1.9816387493907204,12.696732634669047,5.078693053867619,0.45192412219901623,,,,
Subtransmission DC backbone,6,0.25,69,20,random,100,0.7641783796792863,0.30567135187171446,1.1868332521204934,0.47473330084819737,0.2113952639188258,0.05181440630602654,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,0.25,69,20,partial,5,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,0.4741826458454604,,,,
Local SST,6,0.25,69,20,partial,5,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,0.4726656073518215,,,,
Subtransmission DC backbone,6,0.25,69,20,partial,5,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.10936884710358649,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,20,partial,20,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,0.5795565671444515,,,,
Local SST,6,0.25,69,20,partial,20,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,0.5777024089855596,,,,
Subtransmission DC backbone,6,0.25,69,20,partial,20,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.13367303534882793,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,20,partial,50,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,0.7903044097424338,,,,
Local SST,6,0.25,69,20,partial,50,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,0.7877760122530358,,,,
Subtransmission DC backbone,6,0.25,69,20,partial,50,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.18228141183931082,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,20,partial,100,14.787322780713293,5.914929112285318,32.7983084509601,13.119323380384039,1.1415508140724047,,,,
Local SST,6,0.25,69,20,partial,100,9.128822871769044,3.6515291487076174,18.43108552697535,7.372434210790141,1.1378986843654961,,,,
Subtransmission DC backbone,6,0.25,69,20,partial,100,0.935004211274402,0.37400168450976085,2.5995190267343564,1.0398076106937426,0.26329537265678227,0.04833530275911957,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,0.25,69,20,coherent,5,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,1.0902860740565106,,,,
Local SST,6,0.25,69,20,coherent,5,18.481671596836694,7.392668638734678,44.38369714018888,17.753478856075553,0.6477481450928056,,,,
Subtransmission DC backbone,6,0.25,69,20,coherent,5,2.076469037775712,0.8305876151102847,4.121947044055134,1.6487788176220537,0.13903335514658746,0.1045565195515722,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,0.25,69,20,coherent,20,31.516616959054787,12.606646783621914,102.3724362840283,40.94897451361132,1.3325718682912906,,,,
