architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,6,1.0,138,3,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.251482184551122,,,,
Subtransmission DC backbone,6,1.0,138,3,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5854022693136715,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,3,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,2.1302031901773955,,,,
Local SST,6,1.0,138,3,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.3905357606123574,,,,
Subtransmission DC backbone,6,1.0,138,3,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.6504469659040792,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,3,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,2.4852370552069614,,,,
Local SST,6,1.0,138,3,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.622291720714417,,,,
Subtransmission DC backbone,6,1.0,138,3,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.7588547935547592,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,3,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.9855944368047505,,,,
Local SST,6,1.0,138,3,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.976042712955913,,,,
Subtransmission DC backbone,6,1.0,138,3,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.6886186669485075,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,3,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.1612176389697355,,,,
Local SST,6,1.0,138,3,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,1.0,138,3,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.7291256473572433,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,3,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.5124640432997056,,,,
Local SST,6,1.0,138,3,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.501226721124603,,,,
Subtransmission DC backbone,6,1.0,138,3,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.8101396081747145,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,3,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,4.09787471718299,,,,
Local SST,6,1.0,138,3,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,4.084764507978703,,,,
Subtransmission DC backbone,6,1.0,138,3,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.9451628762038337,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,3,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.864764169985436,,,,
Local SST,6,1.0,138,3,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.078414246880628,,,,
Subtransmission DC backbone,6,1.0,138,3,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8753951990711061,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,3,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,7.2685738270434035,,,,
Local SST,6,1.0,138,3,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,6,1.0,138,3,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.9268890343105829,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,3,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,8.076193141159337,,,,
Local SST,6,1.0,138,3,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.798134408094857,,,,
Subtransmission DC backbone,6,1.0,138,3,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,1.0298767047895365,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,3,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,9.422225331352559,,,,
Local SST,6,1.0,138,3,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,5.5978234761106656,,,,
Subtransmission DC backbone,6,1.0,138,3,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,1.201522822254459,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,5,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.086403626990472,,,,
Local SST,6,1.0,138,5,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7091732379123024,,,,
Subtransmission DC backbone,6,1.0,138,5,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3317279526110805,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,5,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.150309722695794,,,,
Local SST,6,1.0,138,5,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7508893107306731,,,,
Subtransmission DC backbone,6,1.0,138,5,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3512413615882029,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,5,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.2781219141064373,,,,
Local SST,6,1.0,138,5,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.8343214563674144,,,,
Subtransmission DC backbone,6,1.0,138,5,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3902681795424476,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,5,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.4911422331241768,,,,
Local SST,6,1.0,138,5,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.9733750324286502,,,,
Subtransmission DC backbone,6,1.0,138,5,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.4553128761328555,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,5,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.7913566620828503,,,,
Local SST,6,1.0,138,5,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.785625627773548,,,,
Subtransmission DC backbone,6,1.0,138,5,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4131712001691045,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,5,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.8967305833818415,,,,
Local SST,6,1.0,138,5,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.890662429407286,,,,
Subtransmission DC backbone,6,1.0,138,5,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.43747538841434597,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,5,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.1074784259798234,,,,
Local SST,6,1.0,138,5,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.100736032674762,,,,
Subtransmission DC backbone,6,1.0,138,5,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4860837649048288,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,5,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.458724830309794,,,,
Local SST,6,1.0,138,5,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.450858704787222,,,,
Subtransmission DC backbone,6,1.0,138,5,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.5670977257223002,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,5,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.118858501991262,,,,
Local SST,6,1.0,138,5,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4470485481283766,,,,
Subtransmission DC backbone,6,1.0,138,5,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5252371194426637,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,5,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.361144296226042,,,,
Local SST,6,1.0,138,5,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.5909925803712226,,,,
Subtransmission DC backbone,6,1.0,138,5,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5561334205863498,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,5,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.845715884695601,,,,
Local SST,6,1.0,138,5,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.8788806448569138,,,,
Subtransmission DC backbone,6,1.0,138,5,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.617926022873722,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,5,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,5.653335198811535,,,,
Local SST,6,1.0,138,5,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,3.358694085666399,,,,
Subtransmission DC backbone,6,1.0,138,5,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.7209136933526755,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,10,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.543201813495236,,,,
Local SST,6,1.0,138,10,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.3545866189561512,,,,
Subtransmission DC backbone,6,1.0,138,10,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.16586397630554026,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,10,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.575154861347897,,,,
Local SST,6,1.0,138,10,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.37544465536533655,,,,
Subtransmission DC backbone,6,1.0,138,10,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.17562068079410145,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,10,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.6390609570532186,,,,
Local SST,6,1.0,138,10,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.4171607281837072,,,,
Subtransmission DC backbone,6,1.0,138,10,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1951340897712238,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,10,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.7455711165620884,,,,
Local SST,6,1.0,138,10,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.4866875162143251,,,,
Subtransmission DC backbone,6,1.0,138,10,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.22765643806642774,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,10,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.8956783310414251,,,,
Local SST,6,1.0,138,10,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.892812813886774,,,,
Subtransmission DC backbone,6,1.0,138,10,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.20658560008455226,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,10,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.9483652916909208,,,,
Local SST,6,1.0,138,10,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.945331214703643,,,,
Subtransmission DC backbone,6,1.0,138,10,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.21873769420717298,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,10,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.0537392129899117,,,,
Local SST,6,1.0,138,10,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.050368016337381,,,,
Subtransmission DC backbone,6,1.0,138,10,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.2430418824524144,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,10,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.229362415154897,,,,
Local SST,6,1.0,138,10,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.225429352393611,,,,
Subtransmission DC backbone,6,1.0,138,10,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.2835488628611501,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,10,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.059429250995631,,,,
Local SST,6,1.0,138,10,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2235242740641883,,,,
Subtransmission DC backbone,6,1.0,138,10,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.26261855972133186,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,10,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.180572148113021,,,,
Local SST,6,1.0,138,10,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2954962901856113,,,,
Subtransmission DC backbone,6,1.0,138,10,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2780667102931749,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,10,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.4228579423478007,,,,
Local SST,6,1.0,138,10,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.4394403224284569,,,,
Subtransmission DC backbone,6,1.0,138,10,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.308963011436861,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,10,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.8266675994057673,,,,
Local SST,6,1.0,138,10,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.6793470428331996,,,,
Subtransmission DC backbone,6,1.0,138,10,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.36045684667633776,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,20,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.271600906747618,,,,
Local SST,6,1.0,138,20,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.1772933094780756,,,,
Subtransmission DC backbone,6,1.0,138,20,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.08293198815277013,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,20,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.2875774306739485,,,,
Local SST,6,1.0,138,20,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.18772232768266828,,,,
Subtransmission DC backbone,6,1.0,138,20,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.08781034039705073,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,20,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.3195304785266093,,,,
Local SST,6,1.0,138,20,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.2085803640918536,,,,
Subtransmission DC backbone,6,1.0,138,20,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.0975670448856119,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,20,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.3727855582810442,,,,
Local SST,6,1.0,138,20,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.24334375810716255,,,,
Subtransmission DC backbone,6,1.0,138,20,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.11382821903321387,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,138,20,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.44783916552071257,,,,
Local SST,6,1.0,138,20,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.446406406943387,,,,
Subtransmission DC backbone,6,1.0,138,20,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10329280004227613,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,20,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4741826458454604,,,,
Local SST,6,1.0,138,20,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.4726656073518215,,,,
Subtransmission DC backbone,6,1.0,138,20,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10936884710358649,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,20,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.5268696064949558,,,,
Local SST,6,1.0,138,20,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.5251840081686905,,,,
Subtransmission DC backbone,6,1.0,138,20,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.1215209412262072,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,20,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.6146812075774485,,,,
Local SST,6,1.0,138,20,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.6127146761968055,,,,
Subtransmission DC backbone,6,1.0,138,20,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.14177443143057505,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,138,20,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0297146254978156,,,,
Local SST,6,1.0,138,20,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6117621370320941,,,,
Subtransmission DC backbone,6,1.0,138,20,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.13130927986066593,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,20,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0902860740565106,,,,
Local SST,6,1.0,138,20,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6477481450928056,,,,
Subtransmission DC backbone,6,1.0,138,20,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.13903335514658746,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,20,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.2114289711739004,,,,
Local SST,6,1.0,138,20,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.7197201612142284,,,,
Subtransmission DC backbone,6,1.0,138,20,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.1544815057184305,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,138,20,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.4133337997028836,,,,
Local SST,6,1.0,138,20,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.8396735214165998,,,,
Subtransmission DC backbone,6,1.0,138,20,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.18022842333816888,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,3,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.7879505442888943,,,,
Local SST,6,1.0,230,3,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.1671230150739722,,,,
Subtransmission DC backbone,6,1.0,230,3,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.545941820048824,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,3,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.8262942017120871,,,,
Local SST,6,1.0,230,3,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.1921526587649944,,,,
Subtransmission DC backbone,6,1.0,230,3,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5576498654350973,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,3,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.9029815165584736,,,,
Local SST,6,1.0,230,3,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.2422119461470393,,,,
Subtransmission DC backbone,6,1.0,230,3,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5810659562076442,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,3,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,2.030793707969117,,,,
Local SST,6,1.0,230,3,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.3256440917837806,,,,
Subtransmission DC backbone,6,1.0,230,3,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.6200927741618889,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,3,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.9481281536762203,,,,
Local SST,6,1.0,230,3,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.938696294597251,,,,
Subtransmission DC backbone,6,1.0,230,3,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.679977177794644,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,3,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.0113525064556144,,,,
Local SST,6,1.0,230,3,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.001718375577493,,,,
Subtransmission DC backbone,6,1.0,230,3,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.6945596907417886,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,3,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.1378012120144043,,,,
Local SST,6,1.0,230,3,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.127762537537979,,,,
Subtransmission DC backbone,6,1.0,230,3,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.7237247166360784,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,3,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.3485490546123864,,,,
Local SST,6,1.0,230,3,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.3378361408054547,,,,
Subtransmission DC backbone,6,1.0,230,3,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.7723330931265613,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,3,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.7786181098130704,,,,
Local SST,6,1.0,230,3,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.027234146527617,,,,
Subtransmission DC backbone,6,1.0,230,3,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8644098475533512,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,3,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.923989586353937,,,,
Local SST,6,1.0,230,3,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.113600565873323,,,,
Subtransmission DC backbone,6,1.0,230,3,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8829476282395625,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,3,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,7.2147325394356745,,,,
Local SST,6,1.0,230,3,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.286333404564739,,,,
Subtransmission DC backbone,6,1.0,230,3,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.920023189611986,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,3,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,7.699304127905234,,,,
Local SST,6,1.0,230,3,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.57422146905043,,,,
Subtransmission DC backbone,6,1.0,230,3,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.9818157918993581,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,5,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.0727703265733366,,,,
Local SST,6,1.0,230,5,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7002738090443833,,,,
Subtransmission DC backbone,6,1.0,230,5,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3275650920292944,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,5,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.0957765210272523,,,,
Local SST,6,1.0,230,5,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7152915952589967,,,,
Subtransmission DC backbone,6,1.0,230,5,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.33458991926105836,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,5,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.1417889099350842,,,,
Local SST,6,1.0,230,5,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7453271676882237,,,,
Subtransmission DC backbone,6,1.0,230,5,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.34863957372458654,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,5,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.2184762247814704,,,,
Local SST,6,1.0,230,5,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7953864550702685,,,,
Subtransmission DC backbone,6,1.0,230,5,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3720556644971334,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,5,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.7688768922057323,,,,
Local SST,6,1.0,230,5,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.7632177767583506,,,,
Subtransmission DC backbone,6,1.0,230,5,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.40798630667678637,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,5,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.8068115038733685,,,,
Local SST,6,1.0,230,5,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.8010310253464958,,,,
Subtransmission DC backbone,6,1.0,230,5,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.41673581444507324,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,5,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.8826807272086425,,,,
Local SST,6,1.0,230,5,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.8766575225227875,,,,
Subtransmission DC backbone,6,1.0,230,5,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4342348299816471,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,5,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.0091294327674314,,,,
Local SST,6,1.0,230,5,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.0027016844832732,,,,
Subtransmission DC backbone,6,1.0,230,5,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.46339985587593674,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,5,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.067170865887842,,,,
Local SST,6,1.0,230,5,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.41634048791657,,,,
Subtransmission DC backbone,6,1.0,230,5,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5186459085320108,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,5,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.154393751812362,,,,
Local SST,6,1.0,230,5,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.468160339523994,,,,
Subtransmission DC backbone,6,1.0,230,5,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5297685769437376,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,5,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.328839523661405,,,,
Local SST,6,1.0,230,5,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.571800042738843,,,,
Subtransmission DC backbone,6,1.0,230,5,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5520139137671917,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,5,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.61958247674314,,,,
Local SST,6,1.0,230,5,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.744532881430258,,,,
Subtransmission DC backbone,6,1.0,230,5,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5890894751396148,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,10,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5363851632866683,,,,
Local SST,6,1.0,230,10,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.35013690452219165,,,,
Subtransmission DC backbone,6,1.0,230,10,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1637825460146472,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,10,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5478882605136262,,,,
Local SST,6,1.0,230,10,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.35764579762949833,,,,
Subtransmission DC backbone,6,1.0,230,10,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.16729495963052918,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,10,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5708944549675421,,,,
Local SST,6,1.0,230,10,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.37266358384411186,,,,
Subtransmission DC backbone,6,1.0,230,10,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.17431978686229327,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,10,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.6092381123907352,,,,
Local SST,6,1.0,230,10,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.39769322753513425,,,,
Subtransmission DC backbone,6,1.0,230,10,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1860278322485667,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,10,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.8844384461028661,,,,
Local SST,6,1.0,230,10,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.8816088883791753,,,,
Subtransmission DC backbone,6,1.0,230,10,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.20399315333839318,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,10,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.9034057519366843,,,,
Local SST,6,1.0,230,10,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.9005155126732479,,,,
Subtransmission DC backbone,6,1.0,230,10,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.20836790722253662,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,10,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.9413403636043213,,,,
Local SST,6,1.0,230,10,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.9383287612613938,,,,
Subtransmission DC backbone,6,1.0,230,10,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.21711741499082354,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,10,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.0045647163837157,,,,
Local SST,6,1.0,230,10,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.0013508422416366,,,,
Subtransmission DC backbone,6,1.0,230,10,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.23169992793796837,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,10,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.033585432943921,,,,
Local SST,6,1.0,230,10,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.208170243958285,,,,
Subtransmission DC backbone,6,1.0,230,10,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2593229542660054,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,10,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.077196875906181,,,,
Local SST,6,1.0,230,10,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.234080169761997,,,,
Subtransmission DC backbone,6,1.0,230,10,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2648842884718688,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,10,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.1644197618307026,,,,
Local SST,6,1.0,230,10,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2859000213694216,,,,
Subtransmission DC backbone,6,1.0,230,10,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.27600695688359583,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,10,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.30979123837157,,,,
Local SST,6,1.0,230,10,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.372266440715129,,,,
Subtransmission DC backbone,6,1.0,230,10,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2945447375698074,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,20,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.26819258164333415,,,,
Local SST,6,1.0,230,20,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.17506845226109582,,,,
Subtransmission DC backbone,6,1.0,230,20,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.0818912730073236,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,20,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.2739441302568131,,,,
Local SST,6,1.0,230,20,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.17882289881474916,,,,
Subtransmission DC backbone,6,1.0,230,20,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.08364747981526459,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,20,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.28544722748377105,,,,
Local SST,6,1.0,230,20,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.18633179192205593,,,,
Subtransmission DC backbone,6,1.0,230,20,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.08715989343114663,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,20,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.3046190561953676,,,,
Local SST,6,1.0,230,20,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.19884661376756713,,,,
Subtransmission DC backbone,6,1.0,230,20,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.09301391612428335,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,230,20,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4422192230514331,,,,
Local SST,6,1.0,230,20,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.44080444418958764,,,,
Subtransmission DC backbone,6,1.0,230,20,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10199657666919659,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,20,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.45170287596834213,,,,
Local SST,6,1.0,230,20,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.45025775633662396,,,,
Subtransmission DC backbone,6,1.0,230,20,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10418395361126831,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,20,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.47067018180216064,,,,
Local SST,6,1.0,230,20,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.4691643806306969,,,,
Subtransmission DC backbone,6,1.0,230,20,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10855870749541177,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,20,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.5022823581918578,,,,
Local SST,6,1.0,230,20,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.5006754211208183,,,,
Subtransmission DC backbone,6,1.0,230,20,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.11584996396898418,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,230,20,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0167927164719606,,,,
Local SST,6,1.0,230,20,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6040851219791425,,,,
Subtransmission DC backbone,6,1.0,230,20,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.1296614771330027,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,20,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0385984379530906,,,,
Local SST,6,1.0,230,20,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6170400848809985,,,,
Subtransmission DC backbone,6,1.0,230,20,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.1324421442359344,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,20,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0822098809153513,,,,
Local SST,6,1.0,230,20,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6429500106847108,,,,
Subtransmission DC backbone,6,1.0,230,20,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.13800347844179792,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,230,20,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.154895619185785,,,,
Local SST,6,1.0,230,20,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6861332203575645,,,,
Subtransmission DC backbone,6,1.0,230,20,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.1472723687849037,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,3,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.7817721229267585,,,,
Local SST,6,1.0,320,3,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.1630899181901648,,,,
Subtransmission DC backbone,6,1.0,320,3,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5440552697668561,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,3,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.801580516263545,,,,
Local SST,6,1.0,320,3,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.1760202712297654,,,,
Subtransmission DC backbone,6,1.0,320,3,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5501036643072259,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,3,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.8411973029371174,,,,
Local SST,6,1.0,320,3,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.201880977308966,,,,
Subtransmission DC backbone,6,1.0,320,3,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5622004533879654,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,3,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.907225280726405,,,,
Local SST,6,1.0,320,3,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,1.2449821541076342,,,,
