architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,6,1.0,320,3,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.5823617685225313,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,3,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.937940635894384,,,,
Local SST,6,1.0,320,3,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.928541369439301,,,,
Subtransmission DC backbone,6,1.0,320,3,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.6776274564701528,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,3,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,2.9706024353282707,,,,
Local SST,6,1.0,320,3,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,2.9610986749456965,,,,
Subtransmission DC backbone,6,1.0,320,3,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.6851608054438243,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,3,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.0359260341960437,,,,
Local SST,6,1.0,320,3,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.0262132859584856,,,,
Subtransmission DC backbone,6,1.0,320,3,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.7002275033911672,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,3,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,3.1447986989756647,,,,
Local SST,6,1.0,320,3,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,3.134737637646469,,,,
Subtransmission DC backbone,6,1.0,320,3,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.725338666636739,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,3,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.755193994940762,,,,
Local SST,6,1.0,320,3,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.013317682472888,,,,
Subtransmission DC backbone,6,1.0,320,3,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8614228028138736,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,3,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.8302931268647065,,,,
Local SST,6,1.0,320,3,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,6,1.0,320,3,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8709994492816528,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,3,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,6.980491390712595,,,,
Local SST,6,1.0,320,3,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,6,1.0,320,3,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.8901527422172112,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,3,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,7.230821830459077,,,,
Local SST,6,1.0,320,3,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,6,1.0,320,3,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.9220748971098087,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,5,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.0690632737560553,,,,
Local SST,6,1.0,320,5,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.697853950914099,,,,
Subtransmission DC backbone,6,1.0,320,5,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3264331618601136,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,5,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.0809483097581272,,,,
Local SST,6,1.0,320,5,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7056121627378592,,,,
Subtransmission DC backbone,6,1.0,320,5,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.33006219858433555,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,5,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.1047183817622706,,,,
Local SST,6,1.0,320,5,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7211285863853797,,,,
Subtransmission DC backbone,6,1.0,320,5,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3373202720327792,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,5,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,1.144335168435843,,,,
Local SST,6,1.0,320,5,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.7469892924645806,,,,
Subtransmission DC backbone,6,1.0,320,5,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.3494170611135188,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,5,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.7627643815366305,,,,
Local SST,6,1.0,320,5,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.7571248216635809,,,,
Subtransmission DC backbone,6,1.0,320,5,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.40657647388209167,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,5,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.7823614611969625,,,,
Local SST,6,1.0,320,5,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.776659204967418,,,,
Subtransmission DC backbone,6,1.0,320,5,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4110964832662946,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,5,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.821555620517626,,,,
Local SST,6,1.0,320,5,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.8157279715750916,,,,
Subtransmission DC backbone,6,1.0,320,5,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4201365020347004,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,5,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,1.8868792193853992,,,,
Local SST,6,1.0,320,5,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,1.8808425825878818,,,,
Subtransmission DC backbone,6,1.0,320,5,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.4352031999820434,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,5,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.053116396964457,,,,
Local SST,6,1.0,320,5,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,6,1.0,320,5,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5168536816883241,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,5,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.098175876118824,,,,
Local SST,6,1.0,320,5,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,6,1.0,320,5,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5225996695689917,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,5,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.188294834427557,,,,
Local SST,6,1.0,320,5,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,6,1.0,320,5,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5340916453303268,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,5,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,4.338493098275446,,,,
Local SST,6,1.0,320,5,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,6,1.0,320,5,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.5532449382658854,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,10,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5345316368780276,,,,
Local SST,6,1.0,320,10,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.3489269754570495,,,,
Subtransmission DC backbone,6,1.0,320,10,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1632165809300568,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,10,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5404741548790636,,,,
Local SST,6,1.0,320,10,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.3528060813689296,,,,
Subtransmission DC backbone,6,1.0,320,10,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.16503109929216778,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,10,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5523591908811353,,,,
Local SST,6,1.0,320,10,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.36056429319268984,,,,
Subtransmission DC backbone,6,1.0,320,10,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1686601360163896,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,10,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.5721675842179215,,,,
Local SST,6,1.0,320,10,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.3734946462322903,,,,
Subtransmission DC backbone,6,1.0,320,10,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.1747085305567594,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,10,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.8813821907683153,,,,
Local SST,6,1.0,320,10,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.8785624108317904,,,,
Subtransmission DC backbone,6,1.0,320,10,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.20328823694104584,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,10,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.8911807305984812,,,,
Local SST,6,1.0,320,10,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.888329602483709,,,,
Subtransmission DC backbone,6,1.0,320,10,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.2055482416331473,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,10,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.910777810258813,,,,
Local SST,6,1.0,320,10,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.9078639857875458,,,,
Subtransmission DC backbone,6,1.0,320,10,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.2100682510173502,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,10,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.9434396096926996,,,,
Local SST,6,1.0,320,10,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.9404212912939409,,,,
Subtransmission DC backbone,6,1.0,320,10,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.2176015999910217,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,10,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.0265581984822285,,,,
Local SST,6,1.0,320,10,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,6,1.0,320,10,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.25842684084416206,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,10,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.049087938059412,,,,
Local SST,6,1.0,320,10,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,6,1.0,320,10,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.26129983478449587,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,10,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.0941474172137786,,,,
Local SST,6,1.0,320,10,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,6,1.0,320,10,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2670458226651634,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,10,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,2.169246549137723,,,,
Local SST,6,1.0,320,10,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,6,1.0,320,10,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.2766224691329427,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,20,random,5,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.2672658184390138,,,,
Local SST,6,1.0,320,20,random,5,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.17446348772852474,,,,
Subtransmission DC backbone,6,1.0,320,20,random,5,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.0816082904650284,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,20,random,20,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.2702370774395318,,,,
Local SST,6,1.0,320,20,random,20,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.1764030406844648,,,,
Subtransmission DC backbone,6,1.0,320,20,random,20,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.08251554964608389,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,20,random,50,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.27617959544056764,,,,
Local SST,6,1.0,320,20,random,50,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.18028214659634492,,,,
Subtransmission DC backbone,6,1.0,320,20,random,50,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.0843300680081948,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,20,random,100,42.29706153520305,4.229706153520305,125.71953647356202,12.571953647356201,0.28608379210896073,,,,
Local SST,6,1.0,320,20,random,100,19.816387493907204,1.9816387493907204,50.78693053867619,5.078693053867619,0.18674732311614514,,,,
Subtransmission DC backbone,6,1.0,320,20,random,100,3.056713518717145,0.30567135187171446,4.747333008481974,0.47473330084819737,0.0873542652783797,0.20725762522410615,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,1.0,320,20,partial,5,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4406910953841576,,,,
Local SST,6,1.0,320,20,partial,5,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.4392812054158952,,,,
Subtransmission DC backbone,6,1.0,320,20,partial,5,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10164411847052292,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,20,partial,20,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4455903652992406,,,,
Local SST,6,1.0,320,20,partial,20,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.4441648012418545,,,,
Subtransmission DC backbone,6,1.0,320,20,partial,20,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10277412081657365,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,20,partial,50,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4553889051294065,,,,
Local SST,6,1.0,320,20,partial,50,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.4539319928937729,,,,
Subtransmission DC backbone,6,1.0,320,20,partial,50,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.1050341255086751,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,20,partial,100,59.14929112285317,5.914929112285318,131.1932338038404,13.119323380384039,0.4717198048463498,,,,
Local SST,6,1.0,320,20,partial,100,36.515291487076176,3.6515291487076174,73.7243421079014,7.372434210790141,0.47021064564697046,,,,
Subtransmission DC backbone,6,1.0,320,20,partial,100,3.740016845097608,0.37400168450976085,10.398076106937426,1.0398076106937426,0.10880079999551084,0.19334121103647828,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,1.0,320,20,coherent,5,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0132790992411143,,,,
Local SST,6,1.0,320,20,coherent,5,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,6,1.0,320,20,coherent,5,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.12921342042208103,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,20,coherent,20,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.024543969029706,,,,
Local SST,6,1.0,320,20,coherent,20,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,6,1.0,320,20,coherent,20,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.13064991739224793,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,20,coherent,50,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0470737086068893,,,,
Local SST,6,1.0,320,20,coherent,50,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,6,1.0,320,20,coherent,50,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.1335229113325817,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,1.0,320,20,coherent,100,126.06646783621915,12.606646783621914,409.4897451361132,40.94897451361132,1.0846232745688615,,,,
Local SST,6,1.0,320,20,coherent,100,73.92668638734678,7.392668638734678,177.53478856075552,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,6,1.0,320,20,coherent,100,8.305876151102847,0.8305876151102847,16.487788176220537,1.6487788176220537,0.13831123456647135,0.4182260782062888,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,3,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.9171828711596564,,,,
Local SST,6,2.0,69,3,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.251482184551122,,,,
Subtransmission DC backbone,6,2.0,69,3,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.5854022693136715,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,3,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,2.343223509195135,,,,
Local SST,6,2.0,69,3,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.529589336673593,,,,
Subtransmission DC backbone,6,2.0,69,3,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.7154916624944873,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,3,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,3.1953047852660936,,,,
Local SST,6,2.0,69,3,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,2.0858036409185363,,,,
Subtransmission DC backbone,6,2.0,69,3,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.975670448856119,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,3,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,4.615440245384358,,,,
Local SST,6,2.0,69,3,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,3.012827481326775,,,,
Subtransmission DC backbone,6,2.0,69,3,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,1.4093017594588388,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,3,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,3.1612176389697355,,,,
Local SST,6,2.0,69,3,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,2.0,69,3,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.7291256473572433,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,3,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,3.8637104476296766,,,,
Local SST,6,2.0,69,3,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,3.8513493932370637,,,,
Subtransmission DC backbone,6,2.0,69,3,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.8911535689921861,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,3,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,5.268696064949559,,,,
Local SST,6,2.0,69,3,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,5.251840081686905,,,,
Subtransmission DC backbone,6,2.0,69,3,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,1.215209412262072,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,3,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,7.610338760482697,,,,
Local SST,6,2.0,69,3,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,7.585991229103308,,,,
Subtransmission DC backbone,6,2.0,69,3,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,1.7553024843785485,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,3,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,7.2685738270434035,,,,
Local SST,6,2.0,69,3,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.318320967285372,,,,
Subtransmission DC backbone,6,2.0,69,3,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.9268890343105829,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,3,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,8.883812455275269,,,,
Local SST,6,2.0,69,3,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,5.277947848904342,,,,
Subtransmission DC backbone,6,2.0,69,3,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,1.1328643752684902,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,3,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,12.114289711739003,,,,
Local SST,6,2.0,69,3,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,7.197201612142285,,,,
Subtransmission DC backbone,6,2.0,69,3,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,1.5448150571843047,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,3,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,17.498418472511897,,,,
Local SST,6,2.0,69,3,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,10.395957884205524,,,,
Subtransmission DC backbone,6,2.0,69,3,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,2.231399527043996,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,5,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.150309722695794,,,,
Local SST,6,2.0,69,5,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.7508893107306731,,,,
Subtransmission DC backbone,6,2.0,69,5,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.3512413615882029,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,5,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.4059341055170813,,,,
Local SST,6,2.0,69,5,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.9177536020041559,,,,
Subtransmission DC backbone,6,2.0,69,5,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.42929499749669237,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,5,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.9171828711596564,,,,
Local SST,6,2.0,69,5,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.2514821845511217,,,,
Subtransmission DC backbone,6,2.0,69,5,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.5854022693136715,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,5,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,2.7692641472306145,,,,
Local SST,6,2.0,69,5,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.807696488796065,,,,
Subtransmission DC backbone,6,2.0,69,5,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.8455810556753032,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,5,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.8967305833818415,,,,
Local SST,6,2.0,69,5,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.890662429407286,,,,
Subtransmission DC backbone,6,2.0,69,5,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.43747538841434597,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,5,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,2.318226268577806,,,,
Local SST,6,2.0,69,5,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,2.3108096359422383,,,,
Subtransmission DC backbone,6,2.0,69,5,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.5346921413953117,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,5,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,3.161217638969735,,,,
Local SST,6,2.0,69,5,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,2.0,69,5,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.7291256473572433,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,5,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,4.566203256289619,,,,
Local SST,6,2.0,69,5,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,4.5515947374619845,,,,
Subtransmission DC backbone,6,2.0,69,5,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,1.053181490627129,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,5,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,4.361144296226042,,,,
Local SST,6,2.0,69,5,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.5909925803712226,,,,
Subtransmission DC backbone,6,2.0,69,5,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.5561334205863498,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,5,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,5.330287473165162,,,,
Local SST,6,2.0,69,5,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,3.1667687093426053,,,,
Subtransmission DC backbone,6,2.0,69,5,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.6797186251610942,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,5,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,7.2685738270434035,,,,
Local SST,6,2.0,69,5,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.318320967285371,,,,
Subtransmission DC backbone,6,2.0,69,5,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.9268890343105829,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,5,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,10.499051083507139,,,,
Local SST,6,2.0,69,5,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,6.237574730523313,,,,
Subtransmission DC backbone,6,2.0,69,5,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,1.3388397162263976,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,10,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.575154861347897,,,,
Local SST,6,2.0,69,10,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.37544465536533655,,,,
Subtransmission DC backbone,6,2.0,69,10,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.17562068079410145,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,10,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.7029670527585407,,,,
Local SST,6,2.0,69,10,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.45887680100207795,,,,
Subtransmission DC backbone,6,2.0,69,10,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.21464749874834618,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,10,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.9585914355798282,,,,
Local SST,6,2.0,69,10,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.6257410922755609,,,,
Subtransmission DC backbone,6,2.0,69,10,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.2927011346568357,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,10,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.3846320736153073,,,,
Local SST,6,2.0,69,10,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.9038482443980325,,,,
Subtransmission DC backbone,6,2.0,69,10,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.4227905278376516,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,10,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.9483652916909208,,,,
Local SST,6,2.0,69,10,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.945331214703643,,,,
Subtransmission DC backbone,6,2.0,69,10,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.21873769420717298,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,10,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.159113134288903,,,,
Local SST,6,2.0,69,10,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.1554048179711192,,,,
Subtransmission DC backbone,6,2.0,69,10,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.26734607069765587,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,10,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.5806088194848675,,,,
Local SST,6,2.0,69,10,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.5755520245060717,,,,
Subtransmission DC backbone,6,2.0,69,10,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.36456282367862164,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,10,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,2.2831016281448093,,,,
Local SST,6,2.0,69,10,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,2.2757973687309923,,,,
Subtransmission DC backbone,6,2.0,69,10,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.5265907453135645,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,10,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.180572148113021,,,,
Local SST,6,2.0,69,10,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2954962901856113,,,,
Subtransmission DC backbone,6,2.0,69,10,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.2780667102931749,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,10,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.665143736582581,,,,
Local SST,6,2.0,69,10,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.5833843546713027,,,,
Subtransmission DC backbone,6,2.0,69,10,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.3398593125805471,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,10,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,3.6342869135217017,,,,
Local SST,6,2.0,69,10,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.1591604836426854,,,,
Subtransmission DC backbone,6,2.0,69,10,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.46344451715529145,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,10,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,5.249525541753569,,,,
Local SST,6,2.0,69,10,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,3.1187873652616567,,,,
Subtransmission DC backbone,6,2.0,69,10,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.6694198581131988,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,20,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.2875774306739485,,,,
Local SST,6,2.0,69,20,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.18772232768266828,,,,
Subtransmission DC backbone,6,2.0,69,20,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.08781034039705073,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,20,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.35148352637927033,,,,
Local SST,6,2.0,69,20,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.22943840050103897,,,,
Subtransmission DC backbone,6,2.0,69,20,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.10732374937417309,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,20,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.4792957177899141,,,,
Local SST,6,2.0,69,20,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.3128705461377804,,,,
Subtransmission DC backbone,6,2.0,69,20,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.14635056732841786,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,20,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.6923160368076536,,,,
Local SST,6,2.0,69,20,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.45192412219901623,,,,
Subtransmission DC backbone,6,2.0,69,20,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.2113952639188258,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,69,20,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.4741826458454604,,,,
Local SST,6,2.0,69,20,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.4726656073518215,,,,
Subtransmission DC backbone,6,2.0,69,20,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.10936884710358649,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,20,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.5795565671444515,,,,
Local SST,6,2.0,69,20,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.5777024089855596,,,,
Subtransmission DC backbone,6,2.0,69,20,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.13367303534882793,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,20,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.7903044097424338,,,,
Local SST,6,2.0,69,20,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.7877760122530358,,,,
Subtransmission DC backbone,6,2.0,69,20,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.18228141183931082,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,20,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.1415508140724047,,,,
Local SST,6,2.0,69,20,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.1378986843654961,,,,
Subtransmission DC backbone,6,2.0,69,20,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.26329537265678227,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,69,20,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.0902860740565106,,,,
Local SST,6,2.0,69,20,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6477481450928056,,,,
Subtransmission DC backbone,6,2.0,69,20,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.13903335514658746,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,20,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.3325718682912906,,,,
Local SST,6,2.0,69,20,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.7916921773356513,,,,
Subtransmission DC backbone,6,2.0,69,20,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.16992965629027354,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,20,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.8171434567608509,,,,
Local SST,6,2.0,69,20,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.0795802418213427,,,,
Subtransmission DC backbone,6,2.0,69,20,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.23172225857764572,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,69,20,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.6247627708767847,,,,
Local SST,6,2.0,69,20,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.5593936826308283,,,,
Subtransmission DC backbone,6,2.0,69,20,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.3347099290565994,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,138,3,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.8106727116507866,,,,
Local SST,6,2.0,138,3,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.181955396520504,,,,
Subtransmission DC backbone,6,2.0,138,3,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.5528799210184675,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,138,3,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.9171828711596564,,,,
Local SST,6,2.0,138,3,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.251482184551122,,,,
Subtransmission DC backbone,6,2.0,138,3,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.5854022693136715,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,138,3,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,2.1302031901773955,,,,
Local SST,6,2.0,138,3,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.3905357606123574,,,,
Subtransmission DC backbone,6,2.0,138,3,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.6504469659040792,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,138,3,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,2.4852370552069614,,,,
Local SST,6,2.0,138,3,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,1.622291720714417,,,,
Subtransmission DC backbone,6,2.0,138,3,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.7588547935547592,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,138,3,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,2.9855944368047505,,,,
Local SST,6,2.0,138,3,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,2.976042712955913,,,,
Subtransmission DC backbone,6,2.0,138,3,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.6886186669485075,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,138,3,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,3.1612176389697355,,,,
Local SST,6,2.0,138,3,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,3.1511040490121434,,,,
Subtransmission DC backbone,6,2.0,138,3,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.7291256473572433,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,138,3,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,3.5124640432997056,,,,
