architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,6,2.0,320,3,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.8614228028138736,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,3,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,6.8302931268647065,,,,
Local SST,6,2.0,320,3,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.057934709654411,,,,
Subtransmission DC backbone,6,2.0,320,3,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.8709994492816528,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,3,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,6.980491390712595,,,,
Local SST,6,2.0,320,3,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.147168764017455,,,,
Subtransmission DC backbone,6,2.0,320,3,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.8901527422172112,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,3,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,7.230821830459077,,,,
Local SST,6,2.0,320,3,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,4.295892187955865,,,,
Subtransmission DC backbone,6,2.0,320,3,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.9220748971098087,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,5,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.0690632737560553,,,,
Local SST,6,2.0,320,5,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.697853950914099,,,,
Subtransmission DC backbone,6,2.0,320,5,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.3264331618601136,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,5,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.0809483097581272,,,,
Local SST,6,2.0,320,5,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.7056121627378592,,,,
Subtransmission DC backbone,6,2.0,320,5,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.33006219858433555,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,5,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.1047183817622706,,,,
Local SST,6,2.0,320,5,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.7211285863853797,,,,
Subtransmission DC backbone,6,2.0,320,5,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.3373202720327792,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,5,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,1.144335168435843,,,,
Local SST,6,2.0,320,5,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.7469892924645806,,,,
Subtransmission DC backbone,6,2.0,320,5,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.3494170611135188,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,5,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.7627643815366305,,,,
Local SST,6,2.0,320,5,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.7571248216635809,,,,
Subtransmission DC backbone,6,2.0,320,5,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.40657647388209167,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,5,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.7823614611969625,,,,
Local SST,6,2.0,320,5,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.776659204967418,,,,
Subtransmission DC backbone,6,2.0,320,5,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.4110964832662946,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,5,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.821555620517626,,,,
Local SST,6,2.0,320,5,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.8157279715750916,,,,
Subtransmission DC backbone,6,2.0,320,5,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.4201365020347004,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,5,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,1.8868792193853992,,,,
Local SST,6,2.0,320,5,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,1.8808425825878818,,,,
Subtransmission DC backbone,6,2.0,320,5,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.4352031999820434,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,5,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,4.053116396964457,,,,
Local SST,6,2.0,320,5,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4079906094837327,,,,
Subtransmission DC backbone,6,2.0,320,5,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.5168536816883241,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,5,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,4.098175876118824,,,,
Local SST,6,2.0,320,5,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4347608257926465,,,,
Subtransmission DC backbone,6,2.0,320,5,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.5225996695689917,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,5,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,4.188294834427557,,,,
Local SST,6,2.0,320,5,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.4883012584104733,,,,
Subtransmission DC backbone,6,2.0,320,5,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.5340916453303268,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,5,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,4.338493098275446,,,,
Local SST,6,2.0,320,5,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,2.5775353127735188,,,,
Subtransmission DC backbone,6,2.0,320,5,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.5532449382658854,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,10,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.5345316368780276,,,,
Local SST,6,2.0,320,10,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.3489269754570495,,,,
Subtransmission DC backbone,6,2.0,320,10,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.1632165809300568,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,10,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.5404741548790636,,,,
Local SST,6,2.0,320,10,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.3528060813689296,,,,
Subtransmission DC backbone,6,2.0,320,10,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.16503109929216778,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,10,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.5523591908811353,,,,
Local SST,6,2.0,320,10,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.36056429319268984,,,,
Subtransmission DC backbone,6,2.0,320,10,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.1686601360163896,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,10,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.5721675842179215,,,,
Local SST,6,2.0,320,10,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.3734946462322903,,,,
Subtransmission DC backbone,6,2.0,320,10,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.1747085305567594,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,10,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.8813821907683153,,,,
Local SST,6,2.0,320,10,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.8785624108317904,,,,
Subtransmission DC backbone,6,2.0,320,10,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.20328823694104584,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,10,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.8911807305984812,,,,
Local SST,6,2.0,320,10,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.888329602483709,,,,
Subtransmission DC backbone,6,2.0,320,10,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.2055482416331473,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,10,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.910777810258813,,,,
Local SST,6,2.0,320,10,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.9078639857875458,,,,
Subtransmission DC backbone,6,2.0,320,10,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.2100682510173502,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,10,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.9434396096926996,,,,
Local SST,6,2.0,320,10,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.9404212912939409,,,,
Subtransmission DC backbone,6,2.0,320,10,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.2176015999910217,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,10,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.0265581984822285,,,,
Local SST,6,2.0,320,10,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2039953047418663,,,,
Subtransmission DC backbone,6,2.0,320,10,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.25842684084416206,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,10,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.049087938059412,,,,
Local SST,6,2.0,320,10,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2173804128963233,,,,
Subtransmission DC backbone,6,2.0,320,10,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.26129983478449587,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,10,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.0941474172137786,,,,
Local SST,6,2.0,320,10,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2441506292052367,,,,
Subtransmission DC backbone,6,2.0,320,10,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.2670458226651634,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,10,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,2.169246549137723,,,,
Local SST,6,2.0,320,10,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,1.2887676563867594,,,,
Subtransmission DC backbone,6,2.0,320,10,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.2766224691329427,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,20,random,5,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.2672658184390138,,,,
Local SST,6,2.0,320,20,random,5,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.17446348772852474,,,,
Subtransmission DC backbone,6,2.0,320,20,random,5,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.0816082904650284,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,20,random,20,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.2702370774395318,,,,
Local SST,6,2.0,320,20,random,20,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.1764030406844648,,,,
Subtransmission DC backbone,6,2.0,320,20,random,20,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.08251554964608389,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,20,random,50,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.27617959544056764,,,,
Local SST,6,2.0,320,20,random,50,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.18028214659634492,,,,
Subtransmission DC backbone,6,2.0,320,20,random,50,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.0843300680081948,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,20,random,100,84.5941230704061,4.229706153520305,251.43907294712403,12.571953647356201,0.28608379210896073,,,,
Local SST,6,2.0,320,20,random,100,39.63277498781441,1.9816387493907204,101.57386107735238,5.078693053867619,0.18674732311614514,,,,
Subtransmission DC backbone,6,2.0,320,20,random,100,6.11342703743429,0.30567135187171446,9.494666016963947,0.47473330084819737,0.0873542652783797,0.4145152504482123,0.20725762522410615,81.41566321040557,83.19696318730121
Traditional AC,6,2.0,320,20,partial,5,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.4406910953841576,,,,
Local SST,6,2.0,320,20,partial,5,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.4392812054158952,,,,
Subtransmission DC backbone,6,2.0,320,20,partial,5,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.10164411847052292,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,20,partial,20,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.4455903652992406,,,,
Local SST,6,2.0,320,20,partial,20,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.4441648012418545,,,,
Subtransmission DC backbone,6,2.0,320,20,partial,20,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.10277412081657365,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,20,partial,50,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.4553889051294065,,,,
Local SST,6,2.0,320,20,partial,50,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.4539319928937729,,,,
Subtransmission DC backbone,6,2.0,320,20,partial,50,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.1050341255086751,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,20,partial,100,118.29858224570634,5.914929112285318,262.3864676076808,13.119323380384039,0.4717198048463498,,,,
Local SST,6,2.0,320,20,partial,100,73.03058297415235,3.6515291487076174,147.4486842158028,7.372434210790141,0.47021064564697046,,,,
Subtransmission DC backbone,6,2.0,320,20,partial,100,7.480033690195216,0.37400168450976085,20.79615221387485,1.0398076106937426,0.10880079999551084,0.38668242207295656,0.19334121103647828,86.62205678447344,189.26838832675878
Traditional AC,6,2.0,320,20,coherent,5,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.0132790992411143,,,,
Local SST,6,2.0,320,20,coherent,5,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6019976523709332,,,,
Subtransmission DC backbone,6,2.0,320,20,coherent,5,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.12921342042208103,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,20,coherent,20,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.024543969029706,,,,
Local SST,6,2.0,320,20,coherent,20,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6086902064481616,,,,
Subtransmission DC backbone,6,2.0,320,20,coherent,20,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.13064991739224793,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,20,coherent,50,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.0470737086068893,,,,
Local SST,6,2.0,320,20,coherent,50,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6220753146026183,,,,
Subtransmission DC backbone,6,2.0,320,20,coherent,50,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.1335229113325817,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,2.0,320,20,coherent,100,252.1329356724383,12.606646783621914,818.9794902722264,40.94897451361132,1.0846232745688615,,,,
Local SST,6,2.0,320,20,coherent,100,147.85337277469355,7.392668638734678,355.06957712151103,17.753478856075553,0.6443838281933797,,,,
Subtransmission DC backbone,6,2.0,320,20,coherent,100,16.611752302205694,0.8305876151102847,32.975576352441074,1.6487788176220537,0.13831123456647135,0.8364521564125776,0.4182260782062888,90.87247433410664,334.75852210163544
Traditional AC,6,4.5,69,3,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.9171828711596546,,,,
Local SST,6,4.5,69,3,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.251482184551124,,,,
Subtransmission DC backbone,6,4.5,69,3,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5854022693136655,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,3,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,2.3432235091951332,,,,
Local SST,6,4.5,69,3,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.5295893366735958,,,,
Subtransmission DC backbone,6,4.5,69,3,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.7154916624944799,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,3,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,3.195304785266091,,,,
Local SST,6,4.5,69,3,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,2.08580364091854,,,,
Subtransmission DC backbone,6,4.5,69,3,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.975670448856109,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,3,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,4.615440245384353,,,,
Local SST,6,4.5,69,3,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,3.01282748132678,,,,
Subtransmission DC backbone,6,4.5,69,3,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,1.4093017594588242,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,3,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.1612176389697426,,,,
Local SST,6,4.5,69,3,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.1511040490121465,,,,
Subtransmission DC backbone,6,4.5,69,3,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7291256473572396,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,3,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.8637104476296846,,,,
Local SST,6,4.5,69,3,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.8513493932370673,,,,
Subtransmission DC backbone,6,4.5,69,3,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.8911535689921817,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,3,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,5.2686960649495695,,,,
Local SST,6,4.5,69,3,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,5.25184008168691,,,,
Subtransmission DC backbone,6,4.5,69,3,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,1.215209412262066,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,3,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,7.610338760482714,,,,
Local SST,6,4.5,69,3,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,7.585991229103316,,,,
Subtransmission DC backbone,6,4.5,69,3,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,1.7553024843785399,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,3,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.26857382704341,,,,
Local SST,6,4.5,69,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,6,4.5,69,3,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9268890343105837,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,3,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,8.883812455275278,,,,
Local SST,6,4.5,69,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,5.277947848904341,,,,
Subtransmission DC backbone,6,4.5,69,3,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,1.132864375268491,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,3,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,12.114289711739016,,,,
Local SST,6,4.5,69,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,7.197201612142283,,,,
Subtransmission DC backbone,6,4.5,69,3,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,1.544815057184306,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,3,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,17.49841847251191,,,,
Local SST,6,4.5,69,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,10.39595788420552,,,,
Subtransmission DC backbone,6,4.5,69,3,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,2.2313995270439975,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,5,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.1503097226957928,,,,
Local SST,6,4.5,69,5,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7508893107306743,,,,
Subtransmission DC backbone,6,4.5,69,5,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.3512413615881993,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,5,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.4059341055170798,,,,
Local SST,6,4.5,69,5,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.9177536020041575,,,,
Subtransmission DC backbone,6,4.5,69,5,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.429294997496688,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,5,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.9171828711596546,,,,
Local SST,6,4.5,69,5,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.2514821845511237,,,,
Subtransmission DC backbone,6,4.5,69,5,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5854022693136655,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,5,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,2.7692641472306123,,,,
Local SST,6,4.5,69,5,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.8076964887960678,,,,
Subtransmission DC backbone,6,4.5,69,5,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.8455810556752946,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,5,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.8967305833818455,,,,
Local SST,6,4.5,69,5,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8906624294072878,,,,
Subtransmission DC backbone,6,4.5,69,5,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.43747538841434375,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,5,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.318226268577811,,,,
Local SST,6,4.5,69,5,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.3108096359422405,,,,
Subtransmission DC backbone,6,4.5,69,5,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.5346921413953091,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,5,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.161217638969742,,,,
Local SST,6,4.5,69,5,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.1511040490121465,,,,
Subtransmission DC backbone,6,4.5,69,5,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7291256473572396,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,5,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,4.566203256289628,,,,
Local SST,6,4.5,69,5,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,4.551594737461989,,,,
Subtransmission DC backbone,6,4.5,69,5,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,1.053181490627124,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,5,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.361144296226046,,,,
Local SST,6,4.5,69,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,6,4.5,69,5,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5561334205863502,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,5,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,5.330287473165166,,,,
Local SST,6,4.5,69,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.1667687093426045,,,,
Subtransmission DC backbone,6,4.5,69,5,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.6797186251610946,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,5,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.268573827043409,,,,
Local SST,6,4.5,69,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,6,4.5,69,5,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9268890343105836,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,5,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,10.499051083507148,,,,
Local SST,6,4.5,69,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,6.2375747305233125,,,,
Subtransmission DC backbone,6,4.5,69,5,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,1.3388397162263985,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,10,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5751548613478964,,,,
Local SST,6,4.5,69,10,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.37544465536533717,,,,
Subtransmission DC backbone,6,4.5,69,10,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.17562068079409965,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,10,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.7029670527585399,,,,
Local SST,6,4.5,69,10,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.4588768010020787,,,,
Subtransmission DC backbone,6,4.5,69,10,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.214647498748344,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,10,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.9585914355798273,,,,
Local SST,6,4.5,69,10,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.6257410922755618,,,,
Subtransmission DC backbone,6,4.5,69,10,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.29270113465683273,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,10,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.3846320736153062,,,,
Local SST,6,4.5,69,10,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.9038482443980339,,,,
Subtransmission DC backbone,6,4.5,69,10,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.4227905278376473,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,10,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.9483652916909228,,,,
Local SST,6,4.5,69,10,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9453312147036439,,,,
Subtransmission DC backbone,6,4.5,69,10,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.21873769420717187,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,10,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.1591131342889054,,,,
Local SST,6,4.5,69,10,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.1554048179711203,,,,
Subtransmission DC backbone,6,4.5,69,10,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.26734607069765454,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,10,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.580608819484871,,,,
Local SST,6,4.5,69,10,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.5755520245060732,,,,
Subtransmission DC backbone,6,4.5,69,10,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.3645628236786198,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,10,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.283101628144814,,,,
Local SST,6,4.5,69,10,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.2757973687309945,,,,
Subtransmission DC backbone,6,4.5,69,10,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.526590745313562,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,10,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.180572148113023,,,,
Local SST,6,4.5,69,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,6,4.5,69,10,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2780667102931751,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,10,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.665143736582583,,,,
Local SST,6,4.5,69,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.5833843546713022,,,,
Subtransmission DC backbone,6,4.5,69,10,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.3398593125805473,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,10,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,3.6342869135217044,,,,
Local SST,6,4.5,69,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,6,4.5,69,10,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.4634445171552918,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,10,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,5.249525541753574,,,,
Local SST,6,4.5,69,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.1187873652616562,,,,
Subtransmission DC backbone,6,4.5,69,10,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.6694198581131993,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,20,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2875774306739482,,,,
Local SST,6,4.5,69,20,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.18772232768266858,,,,
Subtransmission DC backbone,6,4.5,69,20,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08781034039704982,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,20,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.35148352637926994,,,,
Local SST,6,4.5,69,20,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.22943840050103936,,,,
Subtransmission DC backbone,6,4.5,69,20,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.107323749374172,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,20,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.47929571778991364,,,,
Local SST,6,4.5,69,20,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.3128705461377809,,,,
Subtransmission DC backbone,6,4.5,69,20,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.14635056732841636,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,20,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.6923160368076531,,,,
Local SST,6,4.5,69,20,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.45192412219901695,,,,
Subtransmission DC backbone,6,4.5,69,20,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.21139526391882366,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,69,20,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4741826458454614,,,,
Local SST,6,4.5,69,20,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.47266560735182195,,,,
Subtransmission DC backbone,6,4.5,69,20,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10936884710358594,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,20,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.5795565671444527,,,,
Local SST,6,4.5,69,20,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.5777024089855601,,,,
Subtransmission DC backbone,6,4.5,69,20,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.13367303534882727,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,20,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.7903044097424355,,,,
Local SST,6,4.5,69,20,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.7877760122530366,,,,
Subtransmission DC backbone,6,4.5,69,20,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.1822814118393099,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,20,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.141550814072407,,,,
Local SST,6,4.5,69,20,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.1378986843654972,,,,
Subtransmission DC backbone,6,4.5,69,20,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.263295372656781,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,69,20,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0902860740565115,,,,
Local SST,6,4.5,69,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,6,4.5,69,20,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13903335514658755,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,20,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.3325718682912915,,,,
Local SST,6,4.5,69,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.7916921773356511,,,,
Subtransmission DC backbone,6,4.5,69,20,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.16992965629027365,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,20,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.8171434567608522,,,,
Local SST,6,4.5,69,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.0795802418213425,,,,
Subtransmission DC backbone,6,4.5,69,20,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2317222585776459,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,69,20,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.624762770876787,,,,
Local SST,6,4.5,69,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.5593936826308281,,,,
Subtransmission DC backbone,6,4.5,69,20,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.33470992905659963,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,3,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.8106727116507848,,,,
Local SST,6,4.5,138,3,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.1819553965205059,,,,
Subtransmission DC backbone,6,4.5,138,3,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5528799210184618,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,3,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.9171828711596546,,,,
Local SST,6,4.5,138,3,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.251482184551124,,,,
Subtransmission DC backbone,6,4.5,138,3,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5854022693136655,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,3,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,2.1302031901773937,,,,
Local SST,6,4.5,138,3,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.3905357606123598,,,,
Subtransmission DC backbone,6,4.5,138,3,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.6504469659040726,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,3,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,2.485237055206959,,,,
Local SST,6,4.5,138,3,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.6222917207144196,,,,
Subtransmission DC backbone,6,4.5,138,3,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.7588547935547513,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,3,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.9855944368047567,,,,
Local SST,6,4.5,138,3,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.976042712955916,,,,
Subtransmission DC backbone,6,4.5,138,3,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.688618666948504,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,3,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.1612176389697426,,,,
Local SST,6,4.5,138,3,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.1511040490121465,,,,
Subtransmission DC backbone,6,4.5,138,3,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7291256473572396,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,3,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.512464043299713,,,,
Local SST,6,4.5,138,3,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.5012267211246066,,,,
Subtransmission DC backbone,6,4.5,138,3,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.8101396081747105,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,3,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,4.097874717182998,,,,
Local SST,6,4.5,138,3,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,4.084764507978708,,,,
Subtransmission DC backbone,6,4.5,138,3,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.945162876203829,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,3,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.864764169985442,,,,
Local SST,6,4.5,138,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.0784142468806275,,,,
Subtransmission DC backbone,6,4.5,138,3,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.8753951990711069,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,3,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.26857382704341,,,,
Local SST,6,4.5,138,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,6,4.5,138,3,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9268890343105837,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,3,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,8.076193141159344,,,,
Local SST,6,4.5,138,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.798134408094855,,,,
Subtransmission DC backbone,6,4.5,138,3,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,1.0298767047895372,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,3,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,9.422225331352566,,,,
Local SST,6,4.5,138,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,5.597823476110665,,,,
