architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,6,4.5,138,3,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,1.2015228222544603,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,5,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.0864036269904709,,,,
Local SST,6,4.5,138,5,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7091732379123035,,,,
Subtransmission DC backbone,6,4.5,138,5,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.3317279526110771,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,5,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.1503097226957928,,,,
Local SST,6,4.5,138,5,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7508893107306743,,,,
Subtransmission DC backbone,6,4.5,138,5,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.3512413615881993,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,5,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.2781219141064364,,,,
Local SST,6,4.5,138,5,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.8343214563674158,,,,
Subtransmission DC backbone,6,4.5,138,5,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.3902681795424436,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,5,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.4911422331241757,,,,
Local SST,6,4.5,138,5,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.9733750324286518,,,,
Subtransmission DC backbone,6,4.5,138,5,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.4553128761328508,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,5,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.791356662082854,,,,
Local SST,6,4.5,138,5,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.7856256277735496,,,,
Subtransmission DC backbone,6,4.5,138,5,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.41317120016910247,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,5,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.8967305833818455,,,,
Local SST,6,4.5,138,5,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8906624294072878,,,,
Subtransmission DC backbone,6,4.5,138,5,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.43747538841434375,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,5,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.107478425979828,,,,
Local SST,6,4.5,138,5,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.1007360326747637,,,,
Subtransmission DC backbone,6,4.5,138,5,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4860837649048263,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,5,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.4587248303097993,,,,
Local SST,6,4.5,138,5,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.4508587047872243,,,,
Subtransmission DC backbone,6,4.5,138,5,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.5670977257222974,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,5,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.118858501991265,,,,
Local SST,6,4.5,138,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.447048548128376,,,,
Subtransmission DC backbone,6,4.5,138,5,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5252371194426639,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,5,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.361144296226046,,,,
Local SST,6,4.5,138,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,6,4.5,138,5,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5561334205863502,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,5,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.845715884695605,,,,
Local SST,6,4.5,138,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.8788806448569133,,,,
Subtransmission DC backbone,6,4.5,138,5,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.6179260228737223,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,5,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,5.653335198811539,,,,
Local SST,6,4.5,138,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.3586940856663987,,,,
Subtransmission DC backbone,6,4.5,138,5,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.720913693352676,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,10,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5432018134952354,,,,
Local SST,6,4.5,138,10,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.35458661895615173,,,,
Subtransmission DC backbone,6,4.5,138,10,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16586397630553856,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,10,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5751548613478964,,,,
Local SST,6,4.5,138,10,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.37544465536533717,,,,
Subtransmission DC backbone,6,4.5,138,10,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.17562068079409965,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,10,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.6390609570532182,,,,
Local SST,6,4.5,138,10,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.4171607281837079,,,,
Subtransmission DC backbone,6,4.5,138,10,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.1951340897712218,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,10,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.7455711165620879,,,,
Local SST,6,4.5,138,10,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.4866875162143259,,,,
Subtransmission DC backbone,6,4.5,138,10,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.2276564380664254,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,10,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.895678331041427,,,,
Local SST,6,4.5,138,10,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.8928128138867748,,,,
Subtransmission DC backbone,6,4.5,138,10,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.20658560008455124,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,10,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.9483652916909228,,,,
Local SST,6,4.5,138,10,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9453312147036439,,,,
Subtransmission DC backbone,6,4.5,138,10,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.21873769420717187,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,10,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.053739212989914,,,,
Local SST,6,4.5,138,10,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.0503680163373819,,,,
Subtransmission DC backbone,6,4.5,138,10,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.24304188245241315,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,10,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.2293624151548996,,,,
Local SST,6,4.5,138,10,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.2254293523936122,,,,
Subtransmission DC backbone,6,4.5,138,10,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.2835488628611487,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,10,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.0594292509956325,,,,
Local SST,6,4.5,138,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.223524274064188,,,,
Subtransmission DC backbone,6,4.5,138,10,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.26261855972133197,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,10,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.180572148113023,,,,
Local SST,6,4.5,138,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,6,4.5,138,10,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2780667102931751,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,10,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.4228579423478025,,,,
Local SST,6,4.5,138,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.4394403224284567,,,,
Subtransmission DC backbone,6,4.5,138,10,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.30896301143686117,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,10,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.8266675994057695,,,,
Local SST,6,4.5,138,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.6793470428331994,,,,
Subtransmission DC backbone,6,4.5,138,10,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.360456846676338,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,20,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2716009067476177,,,,
Local SST,6,4.5,138,20,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.17729330947807587,,,,
Subtransmission DC backbone,6,4.5,138,20,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08293198815276928,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,20,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2875774306739482,,,,
Local SST,6,4.5,138,20,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.18772232768266858,,,,
Subtransmission DC backbone,6,4.5,138,20,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08781034039704982,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,20,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.3195304785266091,,,,
Local SST,6,4.5,138,20,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.20858036409185396,,,,
Subtransmission DC backbone,6,4.5,138,20,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.0975670448856109,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,20,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.3727855582810439,,,,
Local SST,6,4.5,138,20,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.24334375810716294,,,,
Subtransmission DC backbone,6,4.5,138,20,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.1138282190332127,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,138,20,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4478391655207135,,,,
Local SST,6,4.5,138,20,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4464064069433874,,,,
Subtransmission DC backbone,6,4.5,138,20,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10329280004227562,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,20,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4741826458454614,,,,
Local SST,6,4.5,138,20,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.47266560735182195,,,,
Subtransmission DC backbone,6,4.5,138,20,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10936884710358594,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,20,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.526869606494957,,,,
Local SST,6,4.5,138,20,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.5251840081686909,,,,
Subtransmission DC backbone,6,4.5,138,20,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.12152094122620657,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,20,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.6146812075774498,,,,
Local SST,6,4.5,138,20,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.6127146761968061,,,,
Subtransmission DC backbone,6,4.5,138,20,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.14177443143057436,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,138,20,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0297146254978162,,,,
Local SST,6,4.5,138,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.611762137032094,,,,
Subtransmission DC backbone,6,4.5,138,20,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13130927986066598,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,20,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0902860740565115,,,,
Local SST,6,4.5,138,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,6,4.5,138,20,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13903335514658755,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,20,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.2114289711739012,,,,
Local SST,6,4.5,138,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.7197201612142283,,,,
Subtransmission DC backbone,6,4.5,138,20,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.15448150571843058,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,138,20,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.4133337997028848,,,,
Local SST,6,4.5,138,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.8396735214165997,,,,
Subtransmission DC backbone,6,4.5,138,20,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.180228423338169,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,3,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.7879505442888928,,,,
Local SST,6,4.5,230,3,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.1671230150739742,,,,
Subtransmission DC backbone,6,4.5,230,3,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5459418200488184,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,3,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.8262942017120856,,,,
Local SST,6,4.5,230,3,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.1921526587649964,,,,
Subtransmission DC backbone,6,4.5,230,3,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5576498654350915,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,3,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.9029815165584718,,,,
Local SST,6,4.5,230,3,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.2422119461470416,,,,
Subtransmission DC backbone,6,4.5,230,3,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5810659562076382,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,3,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,2.030793707969115,,,,
Local SST,6,4.5,230,3,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.325644091783783,,,,
Subtransmission DC backbone,6,4.5,230,3,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.6200927741618826,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,3,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.9481281536762265,,,,
Local SST,6,4.5,230,3,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.9386962945972535,,,,
Subtransmission DC backbone,6,4.5,230,3,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.6799771777946405,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,3,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.0113525064556206,,,,
Local SST,6,4.5,230,3,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.001718375577496,,,,
Subtransmission DC backbone,6,4.5,230,3,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.6945596907417851,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,3,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.137801212014411,,,,
Local SST,6,4.5,230,3,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.1277625375379823,,,,
Subtransmission DC backbone,6,4.5,230,3,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7237247166360748,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,3,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.3485490546123935,,,,
Local SST,6,4.5,230,3,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.337836140805458,,,,
Subtransmission DC backbone,6,4.5,230,3,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7723330931265574,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,3,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.778618109813077,,,,
Local SST,6,4.5,230,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.027234146527616,,,,
Subtransmission DC backbone,6,4.5,230,3,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.8644098475533517,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,3,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.923989586353943,,,,
Local SST,6,4.5,230,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.113600565873322,,,,
Subtransmission DC backbone,6,4.5,230,3,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.8829476282395633,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,3,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.21473253943568,,,,
Local SST,6,4.5,230,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.286333404564738,,,,
Subtransmission DC backbone,6,4.5,230,3,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9200231896119867,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,3,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.69930412790524,,,,
Local SST,6,4.5,230,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.574221469050429,,,,
Subtransmission DC backbone,6,4.5,230,3,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9818157918993589,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,5,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.0727703265733357,,,,
Local SST,6,4.5,230,5,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7002738090443845,,,,
Subtransmission DC backbone,6,4.5,230,5,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.32756509202929107,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,5,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.0957765210272514,,,,
Local SST,6,4.5,230,5,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7152915952589979,,,,
Subtransmission DC backbone,6,4.5,230,5,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.33458991926105497,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,5,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.1417889099350833,,,,
Local SST,6,4.5,230,5,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7453271676882249,,,,
Subtransmission DC backbone,6,4.5,230,5,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.348639573724583,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,5,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.2184762247814693,,,,
Local SST,6,4.5,230,5,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7953864550702698,,,,
Subtransmission DC backbone,6,4.5,230,5,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.37205566449712957,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,5,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.768876892205736,,,,
Local SST,6,4.5,230,5,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.7632177767583523,,,,
Subtransmission DC backbone,6,4.5,230,5,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4079863066767843,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,5,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.8068115038733725,,,,
Local SST,6,4.5,230,5,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8010310253464976,,,,
Subtransmission DC backbone,6,4.5,230,5,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.41673581444507113,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,5,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.8826807272086465,,,,
Local SST,6,4.5,230,5,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8766575225227893,,,,
Subtransmission DC backbone,6,4.5,230,5,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4342348299816449,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,5,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.009129432767436,,,,
Local SST,6,4.5,230,5,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.002701684483275,,,,
Subtransmission DC backbone,6,4.5,230,5,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.46339985587593446,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,5,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.067170865887846,,,,
Local SST,6,4.5,230,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4163404879165697,,,,
Subtransmission DC backbone,6,4.5,230,5,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5186459085320111,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,5,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.154393751812366,,,,
Local SST,6,4.5,230,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4681603395239935,,,,
Subtransmission DC backbone,6,4.5,230,5,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5297685769437379,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,5,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.328839523661408,,,,
Local SST,6,4.5,230,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.5718000427388428,,,,
Subtransmission DC backbone,6,4.5,230,5,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.552013913767192,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,5,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.619582476743144,,,,
Local SST,6,4.5,230,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.744532881430257,,,,
Subtransmission DC backbone,6,4.5,230,5,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5890894751396153,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,10,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5363851632866679,,,,
Local SST,6,4.5,230,10,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.35013690452219226,,,,
Subtransmission DC backbone,6,4.5,230,10,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16378254601464554,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,10,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5478882605136257,,,,
Local SST,6,4.5,230,10,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.35764579762949894,,,,
Subtransmission DC backbone,6,4.5,230,10,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16729495963052748,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,10,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5708944549675417,,,,
Local SST,6,4.5,230,10,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.37266358384411247,,,,
Subtransmission DC backbone,6,4.5,230,10,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.1743197868622915,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,10,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.6092381123907347,,,,
Local SST,6,4.5,230,10,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.3976932275351349,,,,
Subtransmission DC backbone,6,4.5,230,10,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.18602783224856478,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,10,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.884438446102868,,,,
Local SST,6,4.5,230,10,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.8816088883791762,,,,
Subtransmission DC backbone,6,4.5,230,10,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.20399315333839216,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,10,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.9034057519366863,,,,
Local SST,6,4.5,230,10,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9005155126732488,,,,
Subtransmission DC backbone,6,4.5,230,10,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.20836790722253556,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,10,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.9413403636043233,,,,
Local SST,6,4.5,230,10,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9383287612613946,,,,
Subtransmission DC backbone,6,4.5,230,10,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.21711741499082246,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,10,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.004564716383718,,,,
Local SST,6,4.5,230,10,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.0013508422416375,,,,
Subtransmission DC backbone,6,4.5,230,10,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.23169992793796723,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,10,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.033585432943923,,,,
Local SST,6,4.5,230,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2081702439582849,,,,
Subtransmission DC backbone,6,4.5,230,10,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.25932295426600555,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,10,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.077196875906183,,,,
Local SST,6,4.5,230,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2340801697619967,,,,
Subtransmission DC backbone,6,4.5,230,10,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.26488428847186896,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,10,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.164419761830704,,,,
Local SST,6,4.5,230,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2859000213694214,,,,
Subtransmission DC backbone,6,4.5,230,10,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.276006956883596,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,10,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.309791238371572,,,,
Local SST,6,4.5,230,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.3722664407151286,,,,
Subtransmission DC backbone,6,4.5,230,10,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.29454473756980765,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,20,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2681925816433339,,,,
Local SST,6,4.5,230,20,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.17506845226109613,,,,
Subtransmission DC backbone,6,4.5,230,20,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08189127300732277,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,20,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.27394413025681286,,,,
Local SST,6,4.5,230,20,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.17882289881474947,,,,
Subtransmission DC backbone,6,4.5,230,20,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08364747981526374,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,20,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2854472274837708,,,,
Local SST,6,4.5,230,20,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.18633179192205623,,,,
Subtransmission DC backbone,6,4.5,230,20,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08715989343114575,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,20,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.30461905619536733,,,,
Local SST,6,4.5,230,20,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.19884661376756746,,,,
Subtransmission DC backbone,6,4.5,230,20,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.09301391612428239,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,230,20,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.442219223051434,,,,
Local SST,6,4.5,230,20,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4408044441895881,,,,
Subtransmission DC backbone,6,4.5,230,20,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10199657666919608,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,20,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.45170287596834313,,,,
Local SST,6,4.5,230,20,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4502577563366244,,,,
Subtransmission DC backbone,6,4.5,230,20,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10418395361126778,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,20,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.47067018180216164,,,,
Local SST,6,4.5,230,20,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4691643806306973,,,,
Subtransmission DC backbone,6,4.5,230,20,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10855870749541123,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,20,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.502282358191859,,,,
Local SST,6,4.5,230,20,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.5006754211208188,,,,
Subtransmission DC backbone,6,4.5,230,20,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.11584996396898362,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,230,20,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0167927164719615,,,,
Local SST,6,4.5,230,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,6,4.5,230,20,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.12966147713300277,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,20,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0385984379530915,,,,
Local SST,6,4.5,230,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6170400848809984,,,,
Subtransmission DC backbone,6,4.5,230,20,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13244214423593448,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,20,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.082209880915352,,,,
Local SST,6,4.5,230,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,6,4.5,230,20,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.138003478441798,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,230,20,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.154895619185786,,,,
Local SST,6,4.5,230,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,6,4.5,230,20,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.14727236878490382,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,3,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.7817721229267571,,,,
Local SST,6,4.5,320,3,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.1630899181901668,,,,
Subtransmission DC backbone,6,4.5,320,3,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5440552697668505,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,3,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.8015805162635432,,,,
Local SST,6,4.5,320,3,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.1760202712297672,,,,
Subtransmission DC backbone,6,4.5,320,3,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5501036643072202,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,3,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.8411973029371156,,,,
Local SST,6,4.5,320,3,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.201880977308968,,,,
Subtransmission DC backbone,6,4.5,320,3,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5622004533879595,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,3,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.9072252807264032,,,,
Local SST,6,4.5,320,3,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,1.2449821541076362,,,,
Subtransmission DC backbone,6,4.5,320,3,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.5823617685225252,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,3,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.9379406358943903,,,,
Local SST,6,4.5,320,3,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.928541369439304,,,,
Subtransmission DC backbone,6,4.5,320,3,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.6776274564701494,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,3,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,2.970602435328277,,,,
Local SST,6,4.5,320,3,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,2.9610986749456996,,,,
Subtransmission DC backbone,6,4.5,320,3,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.6851608054438209,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,3,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.03592603419605,,,,
Local SST,6,4.5,320,3,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.0262132859584887,,,,
Subtransmission DC backbone,6,4.5,320,3,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7002275033911637,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,3,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,3.1447986989756718,,,,
Local SST,6,4.5,320,3,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,3.134737637646472,,,,
Subtransmission DC backbone,6,4.5,320,3,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.7253386666367353,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,3,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.755193994940768,,,,
Local SST,6,4.5,320,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.013317682472887,,,,
Subtransmission DC backbone,6,4.5,320,3,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.8614228028138743,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,3,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.830293126864713,,,,
Local SST,6,4.5,320,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.05793470965441,,,,
Subtransmission DC backbone,6,4.5,320,3,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.8709994492816535,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,3,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,6.980491390712602,,,,
Local SST,6,4.5,320,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.147168764017454,,,,
Subtransmission DC backbone,6,4.5,320,3,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.890152742217212,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,3,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,7.230821830459083,,,,
Local SST,6,4.5,320,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,6,4.5,320,3,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.9220748971098095,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,5,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.0690632737560541,,,,
Local SST,6,4.5,320,5,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.6978539509141001,,,,
Subtransmission DC backbone,6,4.5,320,5,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.3264331618601103,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,5,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.080948309758126,,,,
Local SST,6,4.5,320,5,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7056121627378604,,,,
Subtransmission DC backbone,6,4.5,320,5,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.33006219858433217,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,5,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.1047183817622694,,,,
