architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,6,4.5,320,5,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7211285863853808,,,,
Subtransmission DC backbone,6,4.5,320,5,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.33732027203277576,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,5,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,1.144335168435842,,,,
Local SST,6,4.5,320,5,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.7469892924645818,,,,
Subtransmission DC backbone,6,4.5,320,5,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.34941706111351517,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,5,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.762764381536634,,,,
Local SST,6,4.5,320,5,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.7571248216635824,,,,
Subtransmission DC backbone,6,4.5,320,5,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4065764738820896,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,5,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.782361461196966,,,,
Local SST,6,4.5,320,5,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.7766592049674197,,,,
Subtransmission DC backbone,6,4.5,320,5,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.41109648326629256,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,5,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.82155562051763,,,,
Local SST,6,4.5,320,5,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8157279715750934,,,,
Subtransmission DC backbone,6,4.5,320,5,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4201365020346982,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,5,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,1.8868792193854032,,,,
Local SST,6,4.5,320,5,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,1.8808425825878836,,,,
Subtransmission DC backbone,6,4.5,320,5,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.4352031999820412,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,5,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.053116396964461,,,,
Local SST,6,4.5,320,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4079906094837322,,,,
Subtransmission DC backbone,6,4.5,320,5,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5168536816883246,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,5,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.098175876118828,,,,
Local SST,6,4.5,320,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,6,4.5,320,5,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5225996695689922,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,5,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.188294834427561,,,,
Local SST,6,4.5,320,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.488301258410473,,,,
Subtransmission DC backbone,6,4.5,320,5,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5340916453303272,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,5,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,4.33849309827545,,,,
Local SST,6,4.5,320,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.5775353127735183,,,,
Subtransmission DC backbone,6,4.5,320,5,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.5532449382658857,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,10,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5345316368780271,,,,
Local SST,6,4.5,320,10,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.34892697545705004,,,,
Subtransmission DC backbone,6,4.5,320,10,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16321658093005514,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,10,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.540474154879063,,,,
Local SST,6,4.5,320,10,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.3528060813689302,,,,
Subtransmission DC backbone,6,4.5,320,10,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16503109929216608,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,10,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.5523591908811347,,,,
Local SST,6,4.5,320,10,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.3605642931926904,,,,
Subtransmission DC backbone,6,4.5,320,10,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.16866013601638788,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,10,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.572167584217921,,,,
Local SST,6,4.5,320,10,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.3734946462322909,,,,
Subtransmission DC backbone,6,4.5,320,10,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.17470853055675759,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,10,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.881382190768317,,,,
Local SST,6,4.5,320,10,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.8785624108317912,,,,
Subtransmission DC backbone,6,4.5,320,10,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.2032882369410448,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,10,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.891180730598483,,,,
Local SST,6,4.5,320,10,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.8883296024837098,,,,
Subtransmission DC backbone,6,4.5,320,10,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.20554824163314628,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,10,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.910777810258815,,,,
Local SST,6,4.5,320,10,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9078639857875467,,,,
Subtransmission DC backbone,6,4.5,320,10,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.2100682510173491,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,10,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.9434396096927016,,,,
Local SST,6,4.5,320,10,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.9404212912939418,,,,
Subtransmission DC backbone,6,4.5,320,10,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.2176015999910206,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,10,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.0265581984822303,,,,
Local SST,6,4.5,320,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2039953047418661,,,,
Subtransmission DC backbone,6,4.5,320,10,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2584268408441623,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,10,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.049087938059414,,,,
Local SST,6,4.5,320,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,6,4.5,320,10,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2612998347844961,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,10,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.0941474172137804,,,,
Local SST,6,4.5,320,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2441506292052364,,,,
Subtransmission DC backbone,6,4.5,320,10,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.2670458226651636,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,10,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,2.169246549137725,,,,
Local SST,6,4.5,320,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2887676563867592,,,,
Subtransmission DC backbone,6,4.5,320,10,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.27662246913294286,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,20,random,5,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.26726581843901354,,,,
Local SST,6,4.5,320,20,random,5,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.17446348772852502,,,,
Subtransmission DC backbone,6,4.5,320,20,random,5,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08160829046502757,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,20,random,20,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2702370774395315,,,,
Local SST,6,4.5,320,20,random,20,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.1764030406844651,,,,
Subtransmission DC backbone,6,4.5,320,20,random,20,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08251554964608304,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,20,random,50,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.27617959544056736,,,,
Local SST,6,4.5,320,20,random,50,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.1802821465963452,,,,
Subtransmission DC backbone,6,4.5,320,20,random,50,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08433006800819394,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,20,random,100,190.33677690841373,4.229706153520305,565.7379141310212,12.571953647356025,0.2860837921089605,,,,
Local SST,6,4.5,320,20,random,100,89.1737437225824,1.9816387493907202,228.54118742403443,5.078693053867432,0.18674732311614545,,,,
Subtransmission DC backbone,6,4.5,320,20,random,100,13.755210834227157,0.3056713518717146,21.362998538154898,0.4747333008478866,0.08735426527837879,0.932659313508478,0.2072576252241062,81.41566321040571,83.19696318730105
Traditional AC,6,4.5,320,20,partial,5,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4406910953841585,,,,
Local SST,6,4.5,320,20,partial,5,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4392812054158956,,,,
Subtransmission DC backbone,6,4.5,320,20,partial,5,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.1016441184705224,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,20,partial,20,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4455903652992415,,,,
Local SST,6,4.5,320,20,partial,20,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4441648012418549,,,,
Subtransmission DC backbone,6,4.5,320,20,partial,20,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10277412081657314,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,20,partial,50,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4553889051294075,,,,
Local SST,6,4.5,320,20,partial,50,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.45393199289377334,,,,
Subtransmission DC backbone,6,4.5,320,20,partial,50,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.10503412550867455,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,20,partial,100,266.17181005283925,5.914929112285317,590.3695521172396,13.119323380383102,0.4717198048463508,,,,
Local SST,6,4.5,320,20,partial,100,164.31881169184274,3.6515291487076165,331.75953948555616,7.372434210790137,0.4702106456469709,,,,
Subtransmission DC backbone,6,4.5,320,20,partial,100,16.830075802939238,0.37400168450976085,46.79134248118772,1.0398076106930605,0.1088007999955103,0.8700354496641539,0.19334121103647864,86.62205678447329,189.26838832675872
Traditional AC,6,4.5,320,20,coherent,5,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0132790992411151,,,,
Local SST,6,4.5,320,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6019976523709331,,,,
Subtransmission DC backbone,6,4.5,320,20,coherent,5,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.12921342042208114,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,20,coherent,20,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.024543969029707,,,,
Local SST,6,4.5,320,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,6,4.5,320,20,coherent,20,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13064991739224804,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,20,coherent,50,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0470737086068902,,,,
Local SST,6,4.5,320,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6220753146026182,,,,
Subtransmission DC backbone,6,4.5,320,20,coherent,50,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.1335229113325818,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,6,4.5,320,20,coherent,100,567.2991052629861,12.606646783621914,1842.703853112512,40.948974513611375,1.0846232745688624,,,,
Local SST,6,4.5,320,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6443838281933796,,,,
Subtransmission DC backbone,6,4.5,320,20,coherent,100,37.37644267996281,0.8305876151102846,74.19504679298463,1.6487788176218807,0.13831123456647143,1.8820173519282979,0.41822607820628843,90.8724743341067,334.7585221016355
Traditional AC,10,0.25,69,3,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.7139013657390865,,,,
Local SST,10,0.25,69,3,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.0434495626398075,,,,
Subtransmission DC backbone,10,0.25,69,3,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.5329259637144252,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,3,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,2.0947683359033276,,,,
Local SST,10,0.25,69,3,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.2753272432264313,,,,
Subtransmission DC backbone,10,0.25,69,3,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.6513539556509641,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,3,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,2.85650227623181,,,,
Local SST,10,0.25,69,3,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.739082604399679,,,,
Subtransmission DC backbone,10,0.25,69,3,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.888209939524042,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,3,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,4.126058843445948,,,,
Local SST,10,0.25,69,3,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,2.5120082063550924,,,,
Subtransmission DC backbone,10,0.25,69,3,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,1.2829699126458385,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,3,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,3.1330304379091625,,,,
Local SST,10,0.25,69,3,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,2.579379427432123,,,,
Subtransmission DC backbone,10,0.25,69,3,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.7541446890906274,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,3,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,3.829259424111198,,,,
Local SST,10,0.25,69,3,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,3.152574855750372,,,,
Subtransmission DC backbone,10,0.25,69,3,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.9217323977774334,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,3,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,5.22171739651527,,,,
Local SST,10,0.25,69,3,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,4.29896571238687,,,,
Subtransmission DC backbone,10,0.25,69,3,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,1.2569078151510455,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,3,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,7.542480683855391,,,,
Local SST,10,0.25,69,3,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,6.20961714011437,,,,
Subtransmission DC backbone,10,0.25,69,3,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,1.8155335107737327,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,3,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,7.268573827043403,,,,
Local SST,10,0.25,69,3,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,10,0.25,69,3,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.9268890343105828,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,3,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,8.883812455275269,,,,
Local SST,10,0.25,69,3,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,5.277947848904337,,,,
Subtransmission DC backbone,10,0.25,69,3,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,1.13286437526849,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,3,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,12.114289711739003,,,,
Local SST,10,0.25,69,3,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,7.197201612142279,,,,
Subtransmission DC backbone,10,0.25,69,3,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,1.5448150571843045,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,3,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,17.498418472511897,,,,
Local SST,10,0.25,69,3,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,10.395957884205515,,,,
Subtransmission DC backbone,10,0.25,69,3,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,2.2313995270439957,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,5,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.0283408194434518,,,,
Local SST,10,0.25,69,5,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.6260697375838844,,,,
Subtransmission DC backbone,10,0.25,69,5,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.31975557822865514,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,5,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.2568610015419968,,,,
Local SST,10,0.25,69,5,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.7651963459358587,,,,
Subtransmission DC backbone,10,0.25,69,5,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.3908123733905785,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,5,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.7139013657390865,,,,
Local SST,10,0.25,69,5,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.0434495626398073,,,,
Subtransmission DC backbone,10,0.25,69,5,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.5329259637144252,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,5,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,2.4756353060675695,,,,
Local SST,10,0.25,69,5,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.5072049238130552,,,,
Subtransmission DC backbone,10,0.25,69,5,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.7697819475875032,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,5,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.8798182627454973,,,,
Local SST,10,0.25,69,5,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.5476276564592737,,,,
Subtransmission DC backbone,10,0.25,69,5,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.4524868134543764,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,5,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,2.297555654466719,,,,
Local SST,10,0.25,69,5,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.8915449134502231,,,,
Subtransmission DC backbone,10,0.25,69,5,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.55303943866646,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,5,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,3.133030437909162,,,,
Local SST,10,0.25,69,5,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,2.5793794274321225,,,,
Subtransmission DC backbone,10,0.25,69,5,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.7541446890906274,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,5,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,4.525488410313235,,,,
Local SST,10,0.25,69,5,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,3.7257702840686218,,,,
Subtransmission DC backbone,10,0.25,69,5,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,1.0893201064642395,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,5,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,4.361144296226042,,,,
Local SST,10,0.25,69,5,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.5909925803712204,,,,
Subtransmission DC backbone,10,0.25,69,5,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.5561334205863497,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,5,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,5.330287473165162,,,,
Local SST,10,0.25,69,5,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,3.1667687093426027,,,,
Subtransmission DC backbone,10,0.25,69,5,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.6797186251610939,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,5,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,7.268573827043403,,,,
Local SST,10,0.25,69,5,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,4.318320967285367,,,,
Subtransmission DC backbone,10,0.25,69,5,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.9268890343105828,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,5,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,10.499051083507139,,,,
Local SST,10,0.25,69,5,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,6.237574730523308,,,,
Subtransmission DC backbone,10,0.25,69,5,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,1.3388397162263974,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,10,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.5141704097217259,,,,
Local SST,10,0.25,69,10,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.3130348687919422,,,,
Subtransmission DC backbone,10,0.25,69,10,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.15987778911432757,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,10,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.6284305007709984,,,,
Local SST,10,0.25,69,10,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.38259817296792936,,,,
Subtransmission DC backbone,10,0.25,69,10,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.19540618669528925,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,10,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.8569506828695432,,,,
Local SST,10,0.25,69,10,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.5217247813199036,,,,
Subtransmission DC backbone,10,0.25,69,10,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.2664629818572126,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,10,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.2378176530337848,,,,
Local SST,10,0.25,69,10,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.7536024619065276,,,,
Subtransmission DC backbone,10,0.25,69,10,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.3848909737937516,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,10,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.9399091313727487,,,,
Local SST,10,0.25,69,10,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.7738138282296368,,,,
Subtransmission DC backbone,10,0.25,69,10,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.2262434067271882,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,10,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.1487778272333595,,,,
Local SST,10,0.25,69,10,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.9457724567251116,,,,
Subtransmission DC backbone,10,0.25,69,10,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.27651971933323,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,10,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.566515218954581,,,,
Local SST,10,0.25,69,10,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.2896897137160612,,,,
Subtransmission DC backbone,10,0.25,69,10,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.3770723445453137,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,10,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,2.2627442051566176,,,,
Local SST,10,0.25,69,10,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.8628851420343109,,,,
Subtransmission DC backbone,10,0.25,69,10,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.5446600532321197,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,10,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.180572148113021,,,,
Local SST,10,0.25,69,10,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.2954962901856102,,,,
Subtransmission DC backbone,10,0.25,69,10,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.27806671029317487,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,10,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.665143736582581,,,,
Local SST,10,0.25,69,10,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.5833843546713013,,,,
Subtransmission DC backbone,10,0.25,69,10,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.33985931258054697,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,10,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,3.6342869135217013,,,,
Local SST,10,0.25,69,10,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.1591604836426836,,,,
Subtransmission DC backbone,10,0.25,69,10,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.4634445171552914,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,10,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,5.249525541753569,,,,
Local SST,10,0.25,69,10,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,3.118787365261654,,,,
Subtransmission DC backbone,10,0.25,69,10,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.6694198581131987,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,20,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.25708520486086295,,,,
Local SST,10,0.25,69,20,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.1565174343959711,,,,
Subtransmission DC backbone,10,0.25,69,20,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.07993889455716378,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,20,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.3142152503854992,,,,
Local SST,10,0.25,69,20,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.19129908648396468,,,,
Subtransmission DC backbone,10,0.25,69,20,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.09770309334764463,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,20,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.4284753414347716,,,,
Local SST,10,0.25,69,20,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.2608623906599518,,,,
Subtransmission DC backbone,10,0.25,69,20,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.1332314909286063,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,20,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.6189088265168924,,,,
Local SST,10,0.25,69,20,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.3768012309532638,,,,
Subtransmission DC backbone,10,0.25,69,20,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.1924454868968758,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,69,20,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.46995456568637434,,,,
Local SST,10,0.25,69,20,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.3869069141148184,,,,
Subtransmission DC backbone,10,0.25,69,20,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.1131217033635941,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,20,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.5743889136166798,,,,
Local SST,10,0.25,69,20,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.4728862283625558,,,,
Subtransmission DC backbone,10,0.25,69,20,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.138259859666615,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,20,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.7832576094772905,,,,
Local SST,10,0.25,69,20,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.6448448568580306,,,,
Subtransmission DC backbone,10,0.25,69,20,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.18853617227265684,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,20,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.1313721025783088,,,,
Local SST,10,0.25,69,20,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.9314425710171554,,,,
Subtransmission DC backbone,10,0.25,69,20,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.2723300266160599,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,69,20,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.0902860740565106,,,,
Local SST,10,0.25,69,20,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.6477481450928051,,,,
Subtransmission DC backbone,10,0.25,69,20,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.13903335514658743,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,20,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.3325718682912906,,,,
Local SST,10,0.25,69,20,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.7916921773356507,,,,
Subtransmission DC backbone,10,0.25,69,20,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.16992965629027348,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,20,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.8171434567608507,,,,
Local SST,10,0.25,69,20,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.0795802418213418,,,,
Subtransmission DC backbone,10,0.25,69,20,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.2317222585776457,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,69,20,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.6247627708767847,,,,
Local SST,10,0.25,69,20,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.559393682630827,,,,
Subtransmission DC backbone,10,0.25,69,20,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.33470992905659935,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,138,3,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.618684623198026,,,,
Local SST,10,0.25,138,3,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.9854801424931515,,,,
Subtransmission DC backbone,10,0.25,138,3,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.5033189657302904,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,3,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.7139013657390865,,,,
Local SST,10,0.25,138,3,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.0434495626398075,,,,
Subtransmission DC backbone,10,0.25,138,3,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.5329259637144252,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,3,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.9043348508212068,,,,
Local SST,10,0.25,138,3,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.1593884029331194,,,,
Subtransmission DC backbone,10,0.25,138,3,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.5921399596826946,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,3,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,2.2217239926247414,,,,
Local SST,10,0.25,138,3,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,1.3526198034219725,,,,
Subtransmission DC backbone,10,0.25,138,3,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.6908299529631438,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,3,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,2.958973191358653,,,,
Local SST,10,0.25,138,3,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,2.4360805703525603,,,,
Subtransmission DC backbone,10,0.25,138,3,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.7122477619189259,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,138,3,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,3.1330304379091625,,,,
Local SST,10,0.25,138,3,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,2.579379427432123,,,,
Subtransmission DC backbone,10,0.25,138,3,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.7541446890906274,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,138,3,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,3.48114493101018,,,,
Local SST,10,0.25,138,3,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,2.8659771415912467,,,,
Subtransmission DC backbone,10,0.25,138,3,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.8379385434340304,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,138,3,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,4.06133575284521,,,,
Local SST,10,0.25,138,3,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,3.3436399985231215,,,,
Subtransmission DC backbone,10,0.25,138,3,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.9775949673397021,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,138,3,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,6.864764169985436,,,,
Local SST,10,0.25,138,3,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,4.078414246880625,,,,
Subtransmission DC backbone,10,0.25,138,3,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.8753951990711059,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,138,3,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,7.268573827043403,,,,
Local SST,10,0.25,138,3,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,10,0.25,138,3,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.9268890343105828,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,138,3,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,8.076193141159337,,,,
Local SST,10,0.25,138,3,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,4.798134408094852,,,,
Subtransmission DC backbone,10,0.25,138,3,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,1.0298767047895363,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,138,3,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,9.422225331352557,,,,
Local SST,10,0.25,138,3,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,5.597823476110661,,,,
Subtransmission DC backbone,10,0.25,138,3,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,1.2015228222544587,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,138,5,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.9712107739188156,,,,
Local SST,10,0.25,138,5,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.5912880854958908,,,,
Subtransmission DC backbone,10,0.25,138,5,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.30199137943817433,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,5,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.0283408194434518,,,,
Local SST,10,0.25,138,5,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.6260697375838844,,,,
Subtransmission DC backbone,10,0.25,138,5,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.31975557822865514,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,5,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.1426009104927242,,,,
Local SST,10,0.25,138,5,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.6956330417598715,,,,
Subtransmission DC backbone,10,0.25,138,5,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.3552839758096168,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,5,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,1.333034395574845,,,,
Local SST,10,0.25,138,5,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.8115718820531834,,,,
Subtransmission DC backbone,10,0.25,138,5,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.4144979717778862,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,138,5,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.775383914815192,,,,
