architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,10,0.25,320,5,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.4543087538754924,,,,
Subtransmission DC backbone,10,0.25,320,5,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.4252027489127799,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,5,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.8053136022884473,,,,
Local SST,10,0.25,320,5,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.4862890284952952,,,,
Subtransmission DC backbone,10,0.25,320,5,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.43455296470642696,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,5,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,1.8700547390718045,,,,
Local SST,10,0.25,320,5,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,1.5395894861949668,,,,
Subtransmission DC backbone,10,0.25,320,5,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.4501366576958387,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,5,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,4.053116396964457,,,,
Local SST,10,0.25,320,5,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.407990609483731,,,,
Subtransmission DC backbone,10,0.25,320,5,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.516853681688324,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,5,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,4.098175876118824,,,,
Local SST,10,0.25,320,5,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.4347608257926447,,,,
Subtransmission DC backbone,10,0.25,320,5,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.5225996695689916,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,5,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,4.188294834427557,,,,
Local SST,10,0.25,320,5,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.488301258410471,,,,
Subtransmission DC backbone,10,0.25,320,5,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.5340916453303267,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,5,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,4.338493098275445,,,,
Local SST,10,0.25,320,5,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,2.5775353127735166,,,,
Subtransmission DC backbone,10,0.25,320,5,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.5532449382658853,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,10,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.47785452095232517,,,,
Local SST,10,0.25,320,10,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.2909251960821792,,,,
Subtransmission DC backbone,10,0.25,320,10,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.14858561069177706,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,10,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.48316694569339536,,,,
Local SST,10,0.25,320,10,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.29415948212887716,,,,
Subtransmission DC backbone,10,0.25,320,10,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.15023747300508722,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,10,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.4937917951755357,,,,
Local SST,10,0.25,320,10,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.3006280542222731,,,,
Subtransmission DC backbone,10,0.25,320,10,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.15354119763170745,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,10,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.5114998776457695,,,,
Local SST,10,0.25,320,10,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.31140900771126645,,,,
Subtransmission DC backbone,10,0.25,320,10,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.15904740534274128,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,10,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.873523289591713,,,,
Local SST,10,0.25,320,10,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.7191593082827954,,,,
Subtransmission DC backbone,10,0.25,320,10,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.21026382050797818,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,10,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.8832344601092166,,,,
Local SST,10,0.25,320,10,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.7271543769377462,,,,
Subtransmission DC backbone,10,0.25,320,10,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.21260137445638996,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,10,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.9026568011442236,,,,
Local SST,10,0.25,320,10,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.7431445142476476,,,,
Subtransmission DC backbone,10,0.25,320,10,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.21727648235321348,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,10,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.9350273695359023,,,,
Local SST,10,0.25,320,10,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.7697947430974834,,,,
Subtransmission DC backbone,10,0.25,320,10,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.22506832884791936,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,10,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.0265581984822285,,,,
Local SST,10,0.25,320,10,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.2039953047418654,,,,
Subtransmission DC backbone,10,0.25,320,10,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.258426840844162,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,10,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.049087938059412,,,,
Local SST,10,0.25,320,10,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.2173804128963224,,,,
Subtransmission DC backbone,10,0.25,320,10,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.2612998347844958,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,10,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.0941474172137786,,,,
Local SST,10,0.25,320,10,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.2441506292052356,,,,
Subtransmission DC backbone,10,0.25,320,10,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.26704582266516336,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,10,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,2.1692465491377226,,,,
Local SST,10,0.25,320,10,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,1.2887676563867583,,,,
Subtransmission DC backbone,10,0.25,320,10,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.27662246913294264,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,20,random,5,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.23892726047616258,,,,
Local SST,10,0.25,320,20,random,5,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.1454625980410896,,,,
Subtransmission DC backbone,10,0.25,320,20,random,5,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.07429280534588853,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,20,random,20,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.24158347284669768,,,,
Local SST,10,0.25,320,20,random,20,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.14707974106443858,,,,
Subtransmission DC backbone,10,0.25,320,20,random,20,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.07511873650254361,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,20,random,50,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.24689589758776784,,,,
Local SST,10,0.25,320,20,random,50,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.15031402711113656,,,,
Subtransmission DC backbone,10,0.25,320,20,random,50,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.07677059881585373,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,20,random,100,9.000088763350373,3.600035505340149,26.562118077809657,10.624847231123862,0.25574993882288477,,,,
Local SST,10,0.25,320,20,random,100,4.315576915498832,1.726230766199533,11.67140929324944,4.668563717299776,0.15570450385563323,,,,
Subtransmission DC backbone,10,0.25,320,20,random,100,0.6735223556632864,0.2694089422653146,0.9967442909486977,0.39869771637947904,0.07952370267137064,0.05104130881653537,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,0.25,320,20,partial,5,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.4367616447958565,,,,
Local SST,10,0.25,320,20,partial,5,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.3595796541413977,,,,
Subtransmission DC backbone,10,0.25,320,20,partial,5,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.10513191025398909,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,20,partial,20,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.4416172300546083,,,,
Local SST,10,0.25,320,20,partial,20,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.3635771884688731,,,,
Subtransmission DC backbone,10,0.25,320,20,partial,20,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.10630068722819498,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,20,partial,50,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.4513284005721118,,,,
Local SST,10,0.25,320,20,partial,50,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.3715722571238238,,,,
Subtransmission DC backbone,10,0.25,320,20,partial,50,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.10863824117660674,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,20,partial,100,8.958874653862248,3.583549861544899,24.884146347520332,9.953658539008133,0.46751368476795113,,,,
Local SST,10,0.25,320,20,partial,100,5.414237750006354,2.1656951000025413,12.76778700761986,5.107114803047945,0.3848973715487417,,,,
Subtransmission DC backbone,10,0.25,320,20,partial,100,0.5577672040857776,0.22310688163431103,1.8439609540069741,0.7375843816027897,0.11253416442395968,0.04519982741383934,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,0.25,320,20,coherent,5,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.0132790992411143,,,,
Local SST,10,0.25,320,20,coherent,5,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.6019976523709327,,,,
Subtransmission DC backbone,10,0.25,320,20,coherent,5,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.129213420422081,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,20,coherent,20,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.024543969029706,,,,
Local SST,10,0.25,320,20,coherent,20,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.6086902064481612,,,,
Subtransmission DC backbone,10,0.25,320,20,coherent,20,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.1306499173922479,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,20,coherent,50,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.0470737086068893,,,,
Local SST,10,0.25,320,20,coherent,50,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.6220753146026178,,,,
Subtransmission DC backbone,10,0.25,320,20,coherent,50,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.13352291133258168,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,0.25,320,20,coherent,100,31.516616959054787,12.606646783621914,102.37243628402966,40.948974513611866,1.0846232745688613,,,,
Local SST,10,0.25,320,20,coherent,100,18.48167159683669,7.392668638734676,44.38369714018888,17.753478856075553,0.6443838281933791,,,,
Subtransmission DC backbone,10,0.25,320,20,coherent,100,2.076469037775713,0.8305876151102852,4.121947044055134,1.6487788176220537,0.13831123456647132,0.10455651955157239,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,3,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.7139013657390865,,,,
Local SST,10,1.0,69,3,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.0434495626398075,,,,
Subtransmission DC backbone,10,1.0,69,3,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.5329259637144252,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,3,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,2.0947683359033276,,,,
Local SST,10,1.0,69,3,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.2753272432264313,,,,
Subtransmission DC backbone,10,1.0,69,3,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.6513539556509641,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,3,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,2.85650227623181,,,,
Local SST,10,1.0,69,3,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.739082604399679,,,,
Subtransmission DC backbone,10,1.0,69,3,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.888209939524042,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,3,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,4.126058843445948,,,,
Local SST,10,1.0,69,3,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,2.5120082063550924,,,,
Subtransmission DC backbone,10,1.0,69,3,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,1.2829699126458385,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,3,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,3.1330304379091625,,,,
Local SST,10,1.0,69,3,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,2.579379427432123,,,,
Subtransmission DC backbone,10,1.0,69,3,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.7541446890906274,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,3,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,3.829259424111198,,,,
Local SST,10,1.0,69,3,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,3.152574855750372,,,,
Subtransmission DC backbone,10,1.0,69,3,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.9217323977774334,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,3,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,5.22171739651527,,,,
Local SST,10,1.0,69,3,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,4.29896571238687,,,,
Subtransmission DC backbone,10,1.0,69,3,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,1.2569078151510455,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,3,partial,100,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,7.542480683855391,,,,
Local SST,10,1.0,69,3,partial,100,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,6.20961714011437,,,,
Subtransmission DC backbone,10,1.0,69,3,partial,100,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,1.8155335107737327,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,3,coherent,5,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,7.268573827043403,,,,
Local SST,10,1.0,69,3,coherent,5,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,10,1.0,69,3,coherent,5,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.9268890343105828,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,3,coherent,20,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,8.883812455275269,,,,
Local SST,10,1.0,69,3,coherent,20,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,5.277947848904337,,,,
Subtransmission DC backbone,10,1.0,69,3,coherent,20,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,1.13286437526849,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,3,coherent,50,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,12.114289711739003,,,,
Local SST,10,1.0,69,3,coherent,50,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,7.197201612142279,,,,
Subtransmission DC backbone,10,1.0,69,3,coherent,50,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,1.5448150571843045,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,3,coherent,100,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,17.498418472511897,,,,
Local SST,10,1.0,69,3,coherent,100,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,10.395957884205515,,,,
Subtransmission DC backbone,10,1.0,69,3,coherent,100,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,2.2313995270439957,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,5,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.0283408194434518,,,,
Local SST,10,1.0,69,5,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.6260697375838844,,,,
Subtransmission DC backbone,10,1.0,69,5,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.31975557822865514,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,5,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.2568610015419968,,,,
Local SST,10,1.0,69,5,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.7651963459358587,,,,
Subtransmission DC backbone,10,1.0,69,5,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.3908123733905785,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,5,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.7139013657390865,,,,
Local SST,10,1.0,69,5,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.0434495626398073,,,,
Subtransmission DC backbone,10,1.0,69,5,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.5329259637144252,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,5,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,2.4756353060675695,,,,
Local SST,10,1.0,69,5,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.5072049238130552,,,,
Subtransmission DC backbone,10,1.0,69,5,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.7697819475875032,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,5,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.8798182627454973,,,,
Local SST,10,1.0,69,5,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.5476276564592737,,,,
Subtransmission DC backbone,10,1.0,69,5,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.4524868134543764,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,5,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,2.297555654466719,,,,
Local SST,10,1.0,69,5,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.8915449134502231,,,,
Subtransmission DC backbone,10,1.0,69,5,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.55303943866646,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,5,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,3.133030437909162,,,,
Local SST,10,1.0,69,5,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,2.5793794274321225,,,,
Subtransmission DC backbone,10,1.0,69,5,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.7541446890906274,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,5,partial,100,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,4.525488410313235,,,,
Local SST,10,1.0,69,5,partial,100,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,3.7257702840686218,,,,
Subtransmission DC backbone,10,1.0,69,5,partial,100,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,1.0893201064642395,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,5,coherent,5,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,4.361144296226042,,,,
Local SST,10,1.0,69,5,coherent,5,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,2.5909925803712204,,,,
Subtransmission DC backbone,10,1.0,69,5,coherent,5,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.5561334205863497,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,5,coherent,20,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,5.330287473165162,,,,
Local SST,10,1.0,69,5,coherent,20,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,3.1667687093426027,,,,
Subtransmission DC backbone,10,1.0,69,5,coherent,20,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.6797186251610939,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,5,coherent,50,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,7.268573827043403,,,,
Local SST,10,1.0,69,5,coherent,50,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,4.318320967285367,,,,
Subtransmission DC backbone,10,1.0,69,5,coherent,50,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.9268890343105828,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,5,coherent,100,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,10.499051083507139,,,,
Local SST,10,1.0,69,5,coherent,100,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,6.237574730523308,,,,
Subtransmission DC backbone,10,1.0,69,5,coherent,100,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,1.3388397162263974,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,10,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.5141704097217259,,,,
Local SST,10,1.0,69,10,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.3130348687919422,,,,
Subtransmission DC backbone,10,1.0,69,10,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.15987778911432757,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,10,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.6284305007709984,,,,
Local SST,10,1.0,69,10,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.38259817296792936,,,,
Subtransmission DC backbone,10,1.0,69,10,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.19540618669528925,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,10,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.8569506828695432,,,,
Local SST,10,1.0,69,10,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.5217247813199036,,,,
Subtransmission DC backbone,10,1.0,69,10,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.2664629818572126,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,10,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.2378176530337848,,,,
Local SST,10,1.0,69,10,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.7536024619065276,,,,
Subtransmission DC backbone,10,1.0,69,10,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.3848909737937516,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,10,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,0.9399091313727487,,,,
Local SST,10,1.0,69,10,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.7738138282296368,,,,
Subtransmission DC backbone,10,1.0,69,10,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.2262434067271882,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,10,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.1487778272333595,,,,
Local SST,10,1.0,69,10,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.9457724567251116,,,,
Subtransmission DC backbone,10,1.0,69,10,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.27651971933323,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,10,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.566515218954581,,,,
Local SST,10,1.0,69,10,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.2896897137160612,,,,
Subtransmission DC backbone,10,1.0,69,10,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.3770723445453137,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,10,partial,100,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,2.2627442051566176,,,,
Local SST,10,1.0,69,10,partial,100,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.8628851420343109,,,,
Subtransmission DC backbone,10,1.0,69,10,partial,100,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.5446600532321197,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,10,coherent,5,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,2.180572148113021,,,,
Local SST,10,1.0,69,10,coherent,5,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,1.2954962901856102,,,,
Subtransmission DC backbone,10,1.0,69,10,coherent,5,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.27806671029317487,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,10,coherent,20,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,2.665143736582581,,,,
Local SST,10,1.0,69,10,coherent,20,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,1.5833843546713013,,,,
Subtransmission DC backbone,10,1.0,69,10,coherent,20,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.33985931258054697,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,10,coherent,50,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,3.6342869135217013,,,,
Local SST,10,1.0,69,10,coherent,50,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,2.1591604836426836,,,,
Subtransmission DC backbone,10,1.0,69,10,coherent,50,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.4634445171552914,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,10,coherent,100,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,5.249525541753569,,,,
Local SST,10,1.0,69,10,coherent,100,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,3.118787365261654,,,,
Subtransmission DC backbone,10,1.0,69,10,coherent,100,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.6694198581131987,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,20,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.25708520486086295,,,,
Local SST,10,1.0,69,20,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.1565174343959711,,,,
Subtransmission DC backbone,10,1.0,69,20,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.07993889455716378,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,20,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.3142152503854992,,,,
Local SST,10,1.0,69,20,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.19129908648396468,,,,
Subtransmission DC backbone,10,1.0,69,20,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.09770309334764463,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,20,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.4284753414347716,,,,
Local SST,10,1.0,69,20,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.2608623906599518,,,,
Subtransmission DC backbone,10,1.0,69,20,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.1332314909286063,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,20,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.6189088265168924,,,,
Local SST,10,1.0,69,20,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.3768012309532638,,,,
Subtransmission DC backbone,10,1.0,69,20,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.1924454868968758,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,69,20,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,0.46995456568637434,,,,
Local SST,10,1.0,69,20,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.3869069141148184,,,,
Subtransmission DC backbone,10,1.0,69,20,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.1131217033635941,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,20,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,0.5743889136166798,,,,
Local SST,10,1.0,69,20,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.4728862283625558,,,,
Subtransmission DC backbone,10,1.0,69,20,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.138259859666615,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,20,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,0.7832576094772905,,,,
Local SST,10,1.0,69,20,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.6448448568580306,,,,
Subtransmission DC backbone,10,1.0,69,20,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.18853617227265684,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,20,partial,100,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.1313721025783088,,,,
Local SST,10,1.0,69,20,partial,100,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,0.9314425710171554,,,,
Subtransmission DC backbone,10,1.0,69,20,partial,100,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.2723300266160599,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,69,20,coherent,5,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,1.0902860740565106,,,,
Local SST,10,1.0,69,20,coherent,5,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,0.6477481450928051,,,,
Subtransmission DC backbone,10,1.0,69,20,coherent,5,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.13903335514658743,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,20,coherent,20,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,1.3325718682912906,,,,
Local SST,10,1.0,69,20,coherent,20,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,0.7916921773356507,,,,
Subtransmission DC backbone,10,1.0,69,20,coherent,20,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.16992965629027348,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,20,coherent,50,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,1.8171434567608507,,,,
Local SST,10,1.0,69,20,coherent,50,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,1.0795802418213418,,,,
Subtransmission DC backbone,10,1.0,69,20,coherent,50,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.2317222585776457,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,69,20,coherent,100,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,2.6247627708767847,,,,
Local SST,10,1.0,69,20,coherent,100,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,1.559393682630827,,,,
Subtransmission DC backbone,10,1.0,69,20,coherent,100,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.33470992905659935,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,138,3,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.618684623198026,,,,
Local SST,10,1.0,138,3,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.9854801424931515,,,,
Subtransmission DC backbone,10,1.0,138,3,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.5033189657302904,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,3,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.7139013657390865,,,,
Local SST,10,1.0,138,3,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.0434495626398075,,,,
Subtransmission DC backbone,10,1.0,138,3,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.5329259637144252,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,3,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.9043348508212068,,,,
Local SST,10,1.0,138,3,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.1593884029331194,,,,
Subtransmission DC backbone,10,1.0,138,3,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.5921399596826946,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,3,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,2.2217239926247414,,,,
Local SST,10,1.0,138,3,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,1.3526198034219725,,,,
Subtransmission DC backbone,10,1.0,138,3,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.6908299529631438,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,3,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,2.958973191358653,,,,
Local SST,10,1.0,138,3,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,2.4360805703525603,,,,
Subtransmission DC backbone,10,1.0,138,3,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.7122477619189259,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,3,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,3.1330304379091625,,,,
Local SST,10,1.0,138,3,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,2.579379427432123,,,,
Subtransmission DC backbone,10,1.0,138,3,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.7541446890906274,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,3,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,3.48114493101018,,,,
Local SST,10,1.0,138,3,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,2.8659771415912467,,,,
Subtransmission DC backbone,10,1.0,138,3,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.8379385434340304,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,3,partial,100,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,4.06133575284521,,,,
Local SST,10,1.0,138,3,partial,100,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,3.3436399985231215,,,,
Subtransmission DC backbone,10,1.0,138,3,partial,100,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.9775949673397021,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,3,coherent,5,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,6.864764169985436,,,,
Local SST,10,1.0,138,3,coherent,5,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,4.078414246880625,,,,
Subtransmission DC backbone,10,1.0,138,3,coherent,5,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.8753951990711059,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,138,3,coherent,20,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,7.268573827043403,,,,
Local SST,10,1.0,138,3,coherent,20,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,4.318320967285368,,,,
Subtransmission DC backbone,10,1.0,138,3,coherent,20,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,0.9268890343105828,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,138,3,coherent,50,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,8.076193141159337,,,,
Local SST,10,1.0,138,3,coherent,50,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,4.798134408094852,,,,
Subtransmission DC backbone,10,1.0,138,3,coherent,50,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,1.0298767047895363,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,138,3,coherent,100,126.06646783621915,12.606646783621914,409.48974513611864,40.948974513611866,9.422225331352557,,,,
Local SST,10,1.0,138,3,coherent,100,73.92668638734676,7.392668638734676,177.53478856075552,17.753478856075553,5.597823476110661,,,,
Subtransmission DC backbone,10,1.0,138,3,coherent,100,8.305876151102852,0.8305876151102852,16.487788176220537,1.6487788176220537,1.2015228222544587,0.41822607820628954,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,1.0,138,5,random,5,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,0.9712107739188156,,,,
Local SST,10,1.0,138,5,random,5,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.5912880854958908,,,,
Subtransmission DC backbone,10,1.0,138,5,random,5,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.30199137943817433,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,5,random,20,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.0283408194434518,,,,
Local SST,10,1.0,138,5,random,20,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.6260697375838844,,,,
Subtransmission DC backbone,10,1.0,138,5,random,20,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.31975557822865514,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,5,random,50,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.1426009104927242,,,,
Local SST,10,1.0,138,5,random,50,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.6956330417598715,,,,
Subtransmission DC backbone,10,1.0,138,5,random,50,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.3552839758096168,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,5,random,100,36.00035505340149,3.600035505340149,106.24847231123863,10.624847231123862,1.333034395574845,,,,
Local SST,10,1.0,138,5,random,100,17.26230766199533,1.726230766199533,46.68563717299776,4.668563717299776,0.8115718820531834,,,,
Subtransmission DC backbone,10,1.0,138,5,random,100,2.6940894226531458,0.2694089422653146,3.9869771637947906,0.39869771637947904,0.4144979717778862,0.20416523526614147,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,1.0,138,5,partial,5,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.775383914815192,,,,
Local SST,10,1.0,138,5,partial,5,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.4616483422115363,,,,
Subtransmission DC backbone,10,1.0,138,5,partial,5,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.4273486571513555,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,5,partial,20,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,1.8798182627454973,,,,
Local SST,10,1.0,138,5,partial,20,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.5476276564592737,,,,
Subtransmission DC backbone,10,1.0,138,5,partial,20,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.4524868134543764,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,1.0,138,5,partial,50,35.83549861544899,3.583549861544899,99.53658539008133,9.953658539008133,2.088686958606108,,,,
Local SST,10,1.0,138,5,partial,50,21.656951000025416,2.1656951000025413,51.07114803047944,5.107114803047945,1.719586284954748,,,,
Subtransmission DC backbone,10,1.0,138,5,partial,50,2.2310688163431105,0.22310688163431103,7.3758438160278965,0.7375843816027897,0.5027631260604182,0.18079930965535737,0.18079930965535737,74.95235042909178,130.38292100820968
