architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,10,2.0,138,5,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.6179260228737218,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,5,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,5.653335198811535,,,,
Local SST,10,2.0,138,5,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,3.3586940856663965,,,,
Subtransmission DC backbone,10,2.0,138,5,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.7209136933526754,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,10,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.4856053869594078,,,,
Local SST,10,2.0,138,10,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.2956440427479454,,,,
Subtransmission DC backbone,10,2.0,138,10,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15099568971908717,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,10,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.5141704097217259,,,,
Local SST,10,2.0,138,10,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.3130348687919422,,,,
Subtransmission DC backbone,10,2.0,138,10,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15987778911432757,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,10,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.5713004552463621,,,,
Local SST,10,2.0,138,10,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.34781652087993575,,,,
Subtransmission DC backbone,10,2.0,138,10,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.1776419879048084,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,10,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.6665171977874225,,,,
Local SST,10,2.0,138,10,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.4057859410265917,,,,
Subtransmission DC backbone,10,2.0,138,10,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.2072489858889431,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,10,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.887691957407596,,,,
Local SST,10,2.0,138,10,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7308241711057681,,,,
Subtransmission DC backbone,10,2.0,138,10,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21367432857567775,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,10,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.9399091313727487,,,,
Local SST,10,2.0,138,10,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7738138282296368,,,,
Subtransmission DC backbone,10,2.0,138,10,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.2262434067271882,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,10,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.044343479303054,,,,
Local SST,10,2.0,138,10,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.859793142477374,,,,
Subtransmission DC backbone,10,2.0,138,10,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.2513815630302091,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,10,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.2184007258535627,,,,
Local SST,10,2.0,138,10,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.0030919995569365,,,,
Subtransmission DC backbone,10,2.0,138,10,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.2932784902019106,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,10,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.059429250995631,,,,
Local SST,10,2.0,138,10,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2235242740641874,,,,
Subtransmission DC backbone,10,2.0,138,10,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.2626185597213318,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,10,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.180572148113021,,,,
Local SST,10,2.0,138,10,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2954962901856102,,,,
Subtransmission DC backbone,10,2.0,138,10,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.27806671029317487,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,10,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.4228579423478007,,,,
Local SST,10,2.0,138,10,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.4394403224284555,,,,
Subtransmission DC backbone,10,2.0,138,10,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.3089630114368609,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,10,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.8266675994057673,,,,
Local SST,10,2.0,138,10,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.6793470428331982,,,,
Subtransmission DC backbone,10,2.0,138,10,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.3604568466763377,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,20,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.2428026934797039,,,,
Local SST,10,2.0,138,20,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.1478220213739727,,,,
Subtransmission DC backbone,10,2.0,138,20,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07549784485954358,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,20,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.25708520486086295,,,,
Local SST,10,2.0,138,20,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.1565174343959711,,,,
Subtransmission DC backbone,10,2.0,138,20,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07993889455716378,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,20,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.28565022762318104,,,,
Local SST,10,2.0,138,20,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.17390826043996788,,,,
Subtransmission DC backbone,10,2.0,138,20,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.0888209939524042,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,20,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.33325859889371123,,,,
Local SST,10,2.0,138,20,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.20289297051329586,,,,
Subtransmission DC backbone,10,2.0,138,20,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.10362449294447156,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,138,20,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.443845978703798,,,,
Local SST,10,2.0,138,20,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.36541208555288407,,,,
Subtransmission DC backbone,10,2.0,138,20,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10683716428783888,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,20,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.46995456568637434,,,,
Local SST,10,2.0,138,20,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3869069141148184,,,,
Subtransmission DC backbone,10,2.0,138,20,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.1131217033635941,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,20,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.522171739651527,,,,
Local SST,10,2.0,138,20,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.429896571238687,,,,
Subtransmission DC backbone,10,2.0,138,20,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.12569078151510454,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,20,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.6092003629267814,,,,
Local SST,10,2.0,138,20,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.5015459997784683,,,,
Subtransmission DC backbone,10,2.0,138,20,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.1466392451009553,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,138,20,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0297146254978156,,,,
Local SST,10,2.0,138,20,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6117621370320937,,,,
Subtransmission DC backbone,10,2.0,138,20,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.1313092798606659,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,20,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0902860740565106,,,,
Local SST,10,2.0,138,20,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6477481450928051,,,,
Subtransmission DC backbone,10,2.0,138,20,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.13903335514658743,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,20,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.2114289711739004,,,,
Local SST,10,2.0,138,20,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.7197201612142278,,,,
Subtransmission DC backbone,10,2.0,138,20,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.15448150571843045,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,138,20,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.4133337997028836,,,,
Local SST,10,2.0,138,20,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.8396735214165991,,,,
Subtransmission DC backbone,10,2.0,138,20,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.18022842333816885,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,3,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.5983717181225998,,,,
Local SST,10,2.0,230,3,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.9731133328618651,,,,
Subtransmission DC backbone,10,2.0,230,3,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.4970028061603418,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,3,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.6326497454373814,,,,
Local SST,10,2.0,230,3,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.993982324114661,,,,
Subtransmission DC backbone,10,2.0,230,3,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5076613254346303,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,3,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.701205800066945,,,,
Local SST,10,2.0,230,3,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,1.0357203066202534,,,,
Subtransmission DC backbone,10,2.0,230,3,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5289783639832073,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,3,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.8154658911162171,,,,
Local SST,10,2.0,230,3,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,1.1052836107962403,,,,
Subtransmission DC backbone,10,2.0,230,3,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5645067615641689,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,3,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,2.9218409787612116,,,,
Local SST,10,2.0,230,3,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.4055101475089207,,,,
Subtransmission DC backbone,10,2.0,230,3,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.703309750788963,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,3,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,2.984501587519394,,,,
Local SST,10,2.0,230,3,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.457097736057562,,,,
Subtransmission DC backbone,10,2.0,230,3,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7183926445707753,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,3,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,3.1098228050357615,,,,
Local SST,10,2.0,230,3,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.5602729131548476,,,,
Subtransmission DC backbone,10,2.0,230,3,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7485584321344005,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,3,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,3.3186915008963718,,,,
Local SST,10,2.0,230,3,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.7322315416503224,,,,
Subtransmission DC backbone,10,2.0,230,3,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7988347447404424,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,3,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,6.7786181098130704,,,,
Local SST,10,2.0,230,3,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.027234146527613,,,,
Subtransmission DC backbone,10,2.0,230,3,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.8644098475533509,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,3,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,6.923989586353937,,,,
Local SST,10,2.0,230,3,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.113600565873321,,,,
Subtransmission DC backbone,10,2.0,230,3,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.8829476282395624,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,3,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,7.2147325394356745,,,,
Local SST,10,2.0,230,3,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.286333404564735,,,,
Subtransmission DC backbone,10,2.0,230,3,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.9200231896119858,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,3,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,7.699304127905233,,,,
Local SST,10,2.0,230,3,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.574221469050427,,,,
Subtransmission DC backbone,10,2.0,230,3,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.9818157918993579,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,5,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.95902303087356,,,,
Local SST,10,2.0,230,5,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.5838679997171189,,,,
Subtransmission DC backbone,10,2.0,230,5,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.2982016836962051,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,5,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.9795898472624288,,,,
Local SST,10,2.0,230,5,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.5963893944687965,,,,
Subtransmission DC backbone,10,2.0,230,5,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.3045967952607781,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,5,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.020723480040167,,,,
Local SST,10,2.0,230,5,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.6214321839721519,,,,
Subtransmission DC backbone,10,2.0,230,5,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.3173870183899244,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,5,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.0892795346697304,,,,
Local SST,10,2.0,230,5,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.6631701664777442,,,,
Subtransmission DC backbone,10,2.0,230,5,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.33870405693850136,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,5,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.753104587256727,,,,
Local SST,10,2.0,230,5,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.4433060885053524,,,,
Subtransmission DC backbone,10,2.0,230,5,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.4219858504733777,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,5,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.7907009525116364,,,,
Local SST,10,2.0,230,5,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.4742586416345376,,,,
Subtransmission DC backbone,10,2.0,230,5,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.43103558674246517,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,5,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.8658936830214565,,,,
Local SST,10,2.0,230,5,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.5361637478929087,,,,
Subtransmission DC backbone,10,2.0,230,5,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.4491350592806403,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,5,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.991214900537823,,,,
Local SST,10,2.0,230,5,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.6393389249901933,,,,
Subtransmission DC backbone,10,2.0,230,5,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.4793008468442653,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,5,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.067170865887842,,,,
Local SST,10,2.0,230,5,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.416340487916568,,,,
Subtransmission DC backbone,10,2.0,230,5,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5186459085320106,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,5,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.1543937518123615,,,,
Local SST,10,2.0,230,5,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.4681603395239917,,,,
Subtransmission DC backbone,10,2.0,230,5,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5297685769437375,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,5,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.328839523661405,,,,
Local SST,10,2.0,230,5,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.571800042738841,,,,
Subtransmission DC backbone,10,2.0,230,5,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5520139137671916,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,5,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.61958247674314,,,,
Local SST,10,2.0,230,5,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.7445328814302554,,,,
Subtransmission DC backbone,10,2.0,230,5,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5890894751396147,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,10,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.47951151543678,,,,
Local SST,10,2.0,230,10,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.29193399985855945,,,,
Subtransmission DC backbone,10,2.0,230,10,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.14910084184810254,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,10,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.4897949236312144,,,,
Local SST,10,2.0,230,10,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.29819469723439823,,,,
Subtransmission DC backbone,10,2.0,230,10,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15229839763038905,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,10,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.5103617400200835,,,,
Local SST,10,2.0,230,10,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.31071609198607597,,,,
Subtransmission DC backbone,10,2.0,230,10,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.1586935091949622,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,10,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.5446397673348652,,,,
Local SST,10,2.0,230,10,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.3315850832388721,,,,
Subtransmission DC backbone,10,2.0,230,10,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.16935202846925068,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,10,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.8765522936283635,,,,
Local SST,10,2.0,230,10,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7216530442526762,,,,
Subtransmission DC backbone,10,2.0,230,10,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21099292523668886,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,10,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.8953504762558182,,,,
Local SST,10,2.0,230,10,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7371293208172688,,,,
Subtransmission DC backbone,10,2.0,230,10,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21551779337123259,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,10,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.9329468415107283,,,,
Local SST,10,2.0,230,10,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7680818739464543,,,,
Subtransmission DC backbone,10,2.0,230,10,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.22456752964032015,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,10,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.9956074502689115,,,,
Local SST,10,2.0,230,10,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.8196694624950966,,,,
Subtransmission DC backbone,10,2.0,230,10,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.23965042342213266,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,10,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.033585432943921,,,,
Local SST,10,2.0,230,10,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.208170243958284,,,,
Subtransmission DC backbone,10,2.0,230,10,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.2593229542660053,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,10,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.0771968759061807,,,,
Local SST,10,2.0,230,10,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2340801697619959,,,,
Subtransmission DC backbone,10,2.0,230,10,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.26488428847186873,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,10,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.1644197618307026,,,,
Local SST,10,2.0,230,10,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2859000213694205,,,,
Subtransmission DC backbone,10,2.0,230,10,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.2760069568835958,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,10,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.30979123837157,,,,
Local SST,10,2.0,230,10,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.3722664407151277,,,,
Subtransmission DC backbone,10,2.0,230,10,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.29454473756980737,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,20,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.23975575771839,,,,
Local SST,10,2.0,230,20,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.14596699992927972,,,,
Subtransmission DC backbone,10,2.0,230,20,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07455042092405127,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,20,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.2448974618156072,,,,
Local SST,10,2.0,230,20,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.14909734861719912,,,,
Subtransmission DC backbone,10,2.0,230,20,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07614919881519452,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,20,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.25518087001004175,,,,
Local SST,10,2.0,230,20,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.15535804599303799,,,,
Subtransmission DC backbone,10,2.0,230,20,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.0793467545974811,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,20,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.2723198836674326,,,,
Local SST,10,2.0,230,20,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.16579254161943605,,,,
Subtransmission DC backbone,10,2.0,230,20,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.08467601423462534,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,230,20,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.43827614681418176,,,,
Local SST,10,2.0,230,20,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3608265221263381,,,,
Subtransmission DC backbone,10,2.0,230,20,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10549646261834443,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,20,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.4476752381279091,,,,
Local SST,10,2.0,230,20,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3685646604086344,,,,
Subtransmission DC backbone,10,2.0,230,20,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10775889668561629,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,20,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.46647342075536413,,,,
Local SST,10,2.0,230,20,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.38404093697322716,,,,
Subtransmission DC backbone,10,2.0,230,20,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.11228376482016007,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,20,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.49780372513445575,,,,
Local SST,10,2.0,230,20,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.4098347312475483,,,,
Subtransmission DC backbone,10,2.0,230,20,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.11982521171106633,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,230,20,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0167927164719606,,,,
Local SST,10,2.0,230,20,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.604085121979142,,,,
Subtransmission DC backbone,10,2.0,230,20,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.12966147713300266,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,20,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0385984379530904,,,,
Local SST,10,2.0,230,20,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6170400848809979,,,,
Subtransmission DC backbone,10,2.0,230,20,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.13244214423593437,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,20,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0822098809153513,,,,
Local SST,10,2.0,230,20,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6429500106847102,,,,
Subtransmission DC backbone,10,2.0,230,20,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.1380034784417979,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,230,20,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.154895619185785,,,,
Local SST,10,2.0,230,20,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6861332203575639,,,,
Subtransmission DC backbone,10,2.0,230,20,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.14727236878490368,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,3,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.5928484031744172,,,,
Local SST,10,2.0,320,3,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.969750653607264,,,,
Subtransmission DC backbone,10,2.0,320,3,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.4952853689725902,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,3,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.6105564856446513,,,,
Local SST,10,2.0,320,3,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.9805316070962574,,,,
Subtransmission DC backbone,10,2.0,320,3,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5007915766836241,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,3,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.6459726505851187,,,,
Local SST,10,2.0,320,3,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,1.002093514074244,,,,
Subtransmission DC backbone,10,2.0,320,3,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5118039921056916,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,3,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.7049995921525651,,,,
Local SST,10,2.0,320,3,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,1.0380300257042216,,,,
Subtransmission DC backbone,10,2.0,320,3,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.5301580178091375,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,3,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,2.9117442986390434,,,,
Local SST,10,2.0,320,3,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.397197694275985,,,,
Subtransmission DC backbone,10,2.0,320,3,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7008794016932607,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,3,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,2.944114867030722,,,,
Local SST,10,2.0,320,3,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.4238479231258205,,,,
Subtransmission DC backbone,10,2.0,320,3,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7086712481879666,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,3,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,3.008856003814079,,,,
Local SST,10,2.0,320,3,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.4771483808254917,,,,
Subtransmission DC backbone,10,2.0,320,3,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7242549411773783,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,3,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,3.1167578984530073,,,,
Local SST,10,2.0,320,3,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,2.565982476991611,,,,
Subtransmission DC backbone,10,2.0,320,3,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.7502277628263979,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,3,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,6.755193994940762,,,,
Local SST,10,2.0,320,3,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.013317682472885,,,,
Subtransmission DC backbone,10,2.0,320,3,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.8614228028138734,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,3,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,6.8302931268647065,,,,
Local SST,10,2.0,320,3,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.057934709654408,,,,
Subtransmission DC backbone,10,2.0,320,3,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.8709994492816527,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,3,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,6.9804913907125945,,,,
Local SST,10,2.0,320,3,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.147168764017453,,,,
Subtransmission DC backbone,10,2.0,320,3,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.8901527422172111,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,3,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,7.230821830459076,,,,
Local SST,10,2.0,320,3,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,4.295892187955862,,,,
Subtransmission DC backbone,10,2.0,320,3,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.9220748971098086,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,5,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.9557090419046503,,,,
Local SST,10,2.0,320,5,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.5818503921643584,,,,
Subtransmission DC backbone,10,2.0,320,5,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.2971712213835541,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,5,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.9663338913867907,,,,
Local SST,10,2.0,320,5,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.5883189642577543,,,,
Subtransmission DC backbone,10,2.0,320,5,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.30047494601017444,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,5,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.9875835903510713,,,,
Local SST,10,2.0,320,5,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.6012561084445462,,,,
Subtransmission DC backbone,10,2.0,320,5,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.3070823952634149,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,5,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,1.022999755291539,,,,
Local SST,10,2.0,320,5,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.6228180154225329,,,,
Subtransmission DC backbone,10,2.0,320,5,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.31809481068548257,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,5,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.747046579183426,,,,
Local SST,10,2.0,320,5,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.4383186165655908,,,,
Subtransmission DC backbone,10,2.0,320,5,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.42052764101595635,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,5,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.7664689202184332,,,,
Local SST,10,2.0,320,5,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.4543087538754924,,,,
Subtransmission DC backbone,10,2.0,320,5,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.4252027489127799,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,5,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.8053136022884473,,,,
Local SST,10,2.0,320,5,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.4862890284952952,,,,
Subtransmission DC backbone,10,2.0,320,5,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.43455296470642696,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,5,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,1.8700547390718045,,,,
Local SST,10,2.0,320,5,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,1.5395894861949668,,,,
Subtransmission DC backbone,10,2.0,320,5,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.4501366576958387,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,5,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.053116396964457,,,,
Local SST,10,2.0,320,5,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.407990609483731,,,,
Subtransmission DC backbone,10,2.0,320,5,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.516853681688324,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,5,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.098175876118824,,,,
Local SST,10,2.0,320,5,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.4347608257926447,,,,
Subtransmission DC backbone,10,2.0,320,5,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5225996695689916,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,5,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.188294834427557,,,,
Local SST,10,2.0,320,5,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.488301258410471,,,,
Subtransmission DC backbone,10,2.0,320,5,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5340916453303267,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,5,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,4.338493098275445,,,,
Local SST,10,2.0,320,5,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,2.5775353127735166,,,,
Subtransmission DC backbone,10,2.0,320,5,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.5532449382658853,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,10,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.47785452095232517,,,,
