architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Local SST,10,2.0,320,10,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.2909251960821792,,,,
Subtransmission DC backbone,10,2.0,320,10,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.14858561069177706,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,10,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.48316694569339536,,,,
Local SST,10,2.0,320,10,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.29415948212887716,,,,
Subtransmission DC backbone,10,2.0,320,10,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15023747300508722,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,10,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.4937917951755357,,,,
Local SST,10,2.0,320,10,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.3006280542222731,,,,
Subtransmission DC backbone,10,2.0,320,10,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15354119763170745,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,10,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.5114998776457695,,,,
Local SST,10,2.0,320,10,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.31140900771126645,,,,
Subtransmission DC backbone,10,2.0,320,10,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.15904740534274128,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,10,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.873523289591713,,,,
Local SST,10,2.0,320,10,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7191593082827954,,,,
Subtransmission DC backbone,10,2.0,320,10,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21026382050797818,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,10,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.8832344601092166,,,,
Local SST,10,2.0,320,10,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7271543769377462,,,,
Subtransmission DC backbone,10,2.0,320,10,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21260137445638996,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,10,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.9026568011442236,,,,
Local SST,10,2.0,320,10,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7431445142476476,,,,
Subtransmission DC backbone,10,2.0,320,10,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.21727648235321348,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,10,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.9350273695359023,,,,
Local SST,10,2.0,320,10,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.7697947430974834,,,,
Subtransmission DC backbone,10,2.0,320,10,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.22506832884791936,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,10,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.0265581984822285,,,,
Local SST,10,2.0,320,10,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2039953047418654,,,,
Subtransmission DC backbone,10,2.0,320,10,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.258426840844162,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,10,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.049087938059412,,,,
Local SST,10,2.0,320,10,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2173804128963224,,,,
Subtransmission DC backbone,10,2.0,320,10,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.2612998347844958,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,10,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.0941474172137786,,,,
Local SST,10,2.0,320,10,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2441506292052356,,,,
Subtransmission DC backbone,10,2.0,320,10,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.26704582266516336,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,10,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,2.1692465491377226,,,,
Local SST,10,2.0,320,10,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,1.2887676563867583,,,,
Subtransmission DC backbone,10,2.0,320,10,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.27662246913294264,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,20,random,5,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.23892726047616258,,,,
Local SST,10,2.0,320,20,random,5,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.1454625980410896,,,,
Subtransmission DC backbone,10,2.0,320,20,random,5,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07429280534588853,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,20,random,20,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.24158347284669768,,,,
Local SST,10,2.0,320,20,random,20,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.14707974106443858,,,,
Subtransmission DC backbone,10,2.0,320,20,random,20,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07511873650254361,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,20,random,50,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.24689589758776784,,,,
Local SST,10,2.0,320,20,random,50,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.15031402711113656,,,,
Subtransmission DC backbone,10,2.0,320,20,random,50,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07677059881585373,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,20,random,100,72.00071010680298,3.600035505340149,212.49694462247726,10.624847231123862,0.25574993882288477,,,,
Local SST,10,2.0,320,20,random,100,34.52461532399066,1.726230766199533,93.37127434599552,4.668563717299776,0.15570450385563323,,,,
Subtransmission DC backbone,10,2.0,320,20,random,100,5.3881788453062915,0.2694089422653146,7.973954327589581,0.39869771637947904,0.07952370267137064,0.40833047053228294,0.20416523526614147,58.548195363976674,91.7977995058751
Traditional AC,10,2.0,320,20,partial,5,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.4367616447958565,,,,
Local SST,10,2.0,320,20,partial,5,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3595796541413977,,,,
Subtransmission DC backbone,10,2.0,320,20,partial,5,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10513191025398909,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,20,partial,20,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.4416172300546083,,,,
Local SST,10,2.0,320,20,partial,20,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3635771884688731,,,,
Subtransmission DC backbone,10,2.0,320,20,partial,20,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10630068722819498,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,20,partial,50,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.4513284005721118,,,,
Local SST,10,2.0,320,20,partial,50,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3715722571238238,,,,
Subtransmission DC backbone,10,2.0,320,20,partial,50,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.10863824117660674,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,20,partial,100,71.67099723089798,3.583549861544899,199.07317078016266,9.953658539008133,0.46751368476795113,,,,
Local SST,10,2.0,320,20,partial,100,43.31390200005083,2.1656951000025413,102.14229606095888,5.107114803047945,0.3848973715487417,,,,
Subtransmission DC backbone,10,2.0,320,20,partial,100,4.462137632686221,0.22310688163431103,14.751687632055793,0.7375843816027897,0.11253416442395968,0.36159861931071474,0.18079930965535737,74.95235042909178,130.38292100820968
Traditional AC,10,2.0,320,20,coherent,5,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0132790992411143,,,,
Local SST,10,2.0,320,20,coherent,5,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6019976523709327,,,,
Subtransmission DC backbone,10,2.0,320,20,coherent,5,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.129213420422081,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,20,coherent,20,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.024543969029706,,,,
Local SST,10,2.0,320,20,coherent,20,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6086902064481612,,,,
Subtransmission DC backbone,10,2.0,320,20,coherent,20,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.1306499173922479,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,20,coherent,50,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0470737086068893,,,,
Local SST,10,2.0,320,20,coherent,50,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6220753146026178,,,,
Subtransmission DC backbone,10,2.0,320,20,coherent,50,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.13352291133258168,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,2.0,320,20,coherent,100,252.1329356724383,12.606646783621914,818.9794902722373,40.948974513611866,1.0846232745688613,,,,
Local SST,10,2.0,320,20,coherent,100,147.85337277469353,7.392668638734676,355.06957712151103,17.753478856075553,0.6443838281933791,,,,
Subtransmission DC backbone,10,2.0,320,20,coherent,100,16.611752302205705,0.8305876151102852,32.975576352441074,1.6487788176220537,0.13831123456647132,0.8364521564125791,0.41822607820628954,90.87247433410698,334.7585221016353
Traditional AC,10,4.5,69,3,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.7139013657390871,,,,
Local SST,10,4.5,69,3,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.0434495626398121,,,,
Subtransmission DC backbone,10,4.5,69,3,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5329259637144278,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,3,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,2.0947683359033284,,,,
Local SST,10,4.5,69,3,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.2753272432264369,,,,
Subtransmission DC backbone,10,4.5,69,3,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.6513539556509672,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,3,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,2.8565022762318115,,,,
Local SST,10,4.5,69,3,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.7390826043996868,,,,
Subtransmission DC backbone,10,4.5,69,3,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.8882099395240464,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,3,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,4.126058843445951,,,,
Local SST,10,4.5,69,3,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,2.512008206355103,,,,
Subtransmission DC backbone,10,4.5,69,3,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,1.2829699126458447,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,3,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.133030437909162,,,,
Local SST,10,4.5,69,3,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.57937942743212,,,,
Subtransmission DC backbone,10,4.5,69,3,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7541446890906238,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,3,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.8292594241111977,,,,
Local SST,10,4.5,69,3,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,3.1525748557503683,,,,
Subtransmission DC backbone,10,4.5,69,3,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.9217323977774291,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,3,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,5.2217173965152694,,,,
Local SST,10,4.5,69,3,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,4.298965712386866,,,,
Subtransmission DC backbone,10,4.5,69,3,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,1.2569078151510396,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,3,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,7.54248068385539,,,,
Local SST,10,4.5,69,3,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,6.2096171401143625,,,,
Subtransmission DC backbone,10,4.5,69,3,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,1.815533510773724,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.268573827043409,,,,
Local SST,10,4.5,69,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,10,4.5,69,3,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9268890343105837,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,8.883812455275278,,,,
Local SST,10,4.5,69,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,5.277947848904341,,,,
Subtransmission DC backbone,10,4.5,69,3,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,1.132864375268491,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,12.114289711739014,,,,
Local SST,10,4.5,69,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,7.197201612142283,,,,
Subtransmission DC backbone,10,4.5,69,3,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,1.544815057184306,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,17.49841847251191,,,,
Local SST,10,4.5,69,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,10.39595788420552,,,,
Subtransmission DC backbone,10,4.5,69,3,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,2.2313995270439975,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,5,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.0283408194434522,,,,
Local SST,10,4.5,69,5,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6260697375838873,,,,
Subtransmission DC backbone,10,4.5,69,5,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3197555782286567,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,5,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.256861001541997,,,,
Local SST,10,4.5,69,5,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.7651963459358622,,,,
Subtransmission DC backbone,10,4.5,69,5,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.39081237339058034,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,5,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.713901365739087,,,,
Local SST,10,4.5,69,5,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.0434495626398121,,,,
Subtransmission DC backbone,10,4.5,69,5,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5329259637144277,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,5,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,2.4756353060675704,,,,
Local SST,10,4.5,69,5,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.507204923813062,,,,
Subtransmission DC backbone,10,4.5,69,5,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.7697819475875068,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,5,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.8798182627454973,,,,
Local SST,10,4.5,69,5,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.5476276564592717,,,,
Subtransmission DC backbone,10,4.5,69,5,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.45248681345437436,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,5,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.2975556544667186,,,,
Local SST,10,4.5,69,5,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.8915449134502207,,,,
Subtransmission DC backbone,10,4.5,69,5,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.5530394386664574,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,5,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.133030437909162,,,,
Local SST,10,4.5,69,5,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.5793794274321193,,,,
Subtransmission DC backbone,10,4.5,69,5,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7541446890906238,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,5,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,4.525488410313234,,,,
Local SST,10,4.5,69,5,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,3.7257702840686173,,,,
Subtransmission DC backbone,10,4.5,69,5,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,1.0893201064642344,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.361144296226046,,,,
Local SST,10,4.5,69,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,10,4.5,69,5,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5561334205863502,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,5.330287473165166,,,,
Local SST,10,4.5,69,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.1667687093426045,,,,
Subtransmission DC backbone,10,4.5,69,5,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.6797186251610946,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.268573827043408,,,,
Local SST,10,4.5,69,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.31832096728537,,,,
Subtransmission DC backbone,10,4.5,69,5,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9268890343105836,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,10.499051083507148,,,,
Local SST,10,4.5,69,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,6.2375747305233125,,,,
Subtransmission DC backbone,10,4.5,69,5,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,1.3388397162263985,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,10,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5141704097217261,,,,
Local SST,10,4.5,69,10,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.31303486879194364,,,,
Subtransmission DC backbone,10,4.5,69,10,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.15987778911432834,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,10,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.6284305007709985,,,,
Local SST,10,4.5,69,10,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3825981729679311,,,,
Subtransmission DC backbone,10,4.5,69,10,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.19540618669529017,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,10,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.8569506828695435,,,,
Local SST,10,4.5,69,10,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.5217247813199061,,,,
Subtransmission DC backbone,10,4.5,69,10,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.26646298185721384,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,10,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.2378176530337852,,,,
Local SST,10,4.5,69,10,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.753602461906531,,,,
Subtransmission DC backbone,10,4.5,69,10,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3848909737937534,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,10,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9399091313727487,,,,
Local SST,10,4.5,69,10,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7738138282296358,,,,
Subtransmission DC backbone,10,4.5,69,10,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.22624340672718718,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,10,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.1487778272333593,,,,
Local SST,10,4.5,69,10,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.9457724567251103,,,,
Subtransmission DC backbone,10,4.5,69,10,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.2765197193332287,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,10,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.566515218954581,,,,
Local SST,10,4.5,69,10,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.2896897137160597,,,,
Subtransmission DC backbone,10,4.5,69,10,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.3770723445453119,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,10,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.262744205156617,,,,
Local SST,10,4.5,69,10,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.8628851420343087,,,,
Subtransmission DC backbone,10,4.5,69,10,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.5446600532321172,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.180572148113023,,,,
Local SST,10,4.5,69,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,10,4.5,69,10,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2780667102931751,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.665143736582583,,,,
Local SST,10,4.5,69,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.5833843546713022,,,,
Subtransmission DC backbone,10,4.5,69,10,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.3398593125805473,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,3.634286913521704,,,,
Local SST,10,4.5,69,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.159160483642685,,,,
Subtransmission DC backbone,10,4.5,69,10,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.4634445171552918,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,5.249525541753574,,,,
Local SST,10,4.5,69,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.1187873652616562,,,,
Subtransmission DC backbone,10,4.5,69,10,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.6694198581131993,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,20,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.25708520486086306,,,,
Local SST,10,4.5,69,20,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.15651743439597182,,,,
Subtransmission DC backbone,10,4.5,69,20,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07993889455716417,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,20,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.31421525038549925,,,,
Local SST,10,4.5,69,20,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.19129908648396554,,,,
Subtransmission DC backbone,10,4.5,69,20,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.09770309334764508,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,20,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.42847534143477173,,,,
Local SST,10,4.5,69,20,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.26086239065995304,,,,
Subtransmission DC backbone,10,4.5,69,20,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.13323149092860692,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,20,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.6189088265168926,,,,
Local SST,10,4.5,69,20,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3768012309532655,,,,
Subtransmission DC backbone,10,4.5,69,20,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.1924454868968767,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,69,20,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.46995456568637434,,,,
Local SST,10,4.5,69,20,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.3869069141148179,,,,
Subtransmission DC backbone,10,4.5,69,20,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.11312170336359359,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,20,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.5743889136166797,,,,
Local SST,10,4.5,69,20,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.47288622836255517,,,,
Subtransmission DC backbone,10,4.5,69,20,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.13825985966661436,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,20,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.7832576094772905,,,,
Local SST,10,4.5,69,20,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.6448448568580298,,,,
Subtransmission DC backbone,10,4.5,69,20,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.18853617227265596,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,20,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.1313721025783086,,,,
Local SST,10,4.5,69,20,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.9314425710171543,,,,
Subtransmission DC backbone,10,4.5,69,20,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.2723300266160586,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,69,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0902860740565115,,,,
Local SST,10,4.5,69,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,10,4.5,69,20,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13903335514658755,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.3325718682912915,,,,
Local SST,10,4.5,69,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.7916921773356511,,,,
Subtransmission DC backbone,10,4.5,69,20,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.16992965629027365,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.817143456760852,,,,
Local SST,10,4.5,69,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.0795802418213425,,,,
Subtransmission DC backbone,10,4.5,69,20,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2317222585776459,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,69,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.624762770876787,,,,
Local SST,10,4.5,69,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.5593936826308281,,,,
Subtransmission DC backbone,10,4.5,69,20,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.33470992905659963,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,3,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.6186846231980268,,,,
Local SST,10,4.5,138,3,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.9854801424931559,,,,
Subtransmission DC backbone,10,4.5,138,3,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5033189657302929,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,3,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.7139013657390871,,,,
Local SST,10,4.5,138,3,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.0434495626398121,,,,
Subtransmission DC backbone,10,4.5,138,3,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5329259637144278,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,3,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.9043348508212077,,,,
Local SST,10,4.5,138,3,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.1593884029331243,,,,
Subtransmission DC backbone,10,4.5,138,3,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5921399596826975,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,3,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,2.2217239926247423,,,,
Local SST,10,4.5,138,3,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.3526198034219783,,,,
Subtransmission DC backbone,10,4.5,138,3,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.6908299529631471,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,3,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.9589731913586528,,,,
Local SST,10,4.5,138,3,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.436080570352557,,,,
Subtransmission DC backbone,10,4.5,138,3,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7122477619189226,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,3,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.133030437909162,,,,
Local SST,10,4.5,138,3,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.57937942743212,,,,
Subtransmission DC backbone,10,4.5,138,3,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7541446890906238,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,3,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.481144931010179,,,,
Local SST,10,4.5,138,3,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.8659771415912436,,,,
Subtransmission DC backbone,10,4.5,138,3,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.8379385434340264,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,3,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,4.061335752845209,,,,
Local SST,10,4.5,138,3,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,3.3436399985231176,,,,
Subtransmission DC backbone,10,4.5,138,3,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.9775949673396974,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.864764169985442,,,,
Local SST,10,4.5,138,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.0784142468806275,,,,
Subtransmission DC backbone,10,4.5,138,3,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.8753951990711069,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.268573827043409,,,,
Local SST,10,4.5,138,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.318320967285371,,,,
Subtransmission DC backbone,10,4.5,138,3,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9268890343105837,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,8.076193141159344,,,,
Local SST,10,4.5,138,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.798134408094855,,,,
Subtransmission DC backbone,10,4.5,138,3,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,1.0298767047895372,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,9.422225331352564,,,,
Local SST,10,4.5,138,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,5.597823476110665,,,,
Subtransmission DC backbone,10,4.5,138,3,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,1.2015228222544603,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,5,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.971210773918816,,,,
Local SST,10,4.5,138,5,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.5912880854958935,,,,
Subtransmission DC backbone,10,4.5,138,5,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3019913794381757,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,5,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.0283408194434522,,,,
Local SST,10,4.5,138,5,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6260697375838873,,,,
Subtransmission DC backbone,10,4.5,138,5,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3197555782286567,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,5,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.1426009104927246,,,,
Local SST,10,4.5,138,5,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6956330417598746,,,,
Subtransmission DC backbone,10,4.5,138,5,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3552839758096185,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,5,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.3330343955748452,,,,
Local SST,10,4.5,138,5,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.811571882053187,,,,
Subtransmission DC backbone,10,4.5,138,5,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.4144979717778882,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,5,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.7753839148151918,,,,
Local SST,10,4.5,138,5,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.4616483422115343,,,,
Subtransmission DC backbone,10,4.5,138,5,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.42734865715135356,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,5,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.8798182627454973,,,,
Local SST,10,4.5,138,5,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.5476276564592717,,,,
Subtransmission DC backbone,10,4.5,138,5,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.45248681345437436,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,5,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.0886869586061074,,,,
Local SST,10,4.5,138,5,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.719586284954746,,,,
Subtransmission DC backbone,10,4.5,138,5,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.502763126060416,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,5,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.436801451707126,,,,
Local SST,10,4.5,138,5,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.0061839991138704,,,,
Subtransmission DC backbone,10,4.5,138,5,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.5865569804038185,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.118858501991265,,,,
Local SST,10,4.5,138,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.447048548128376,,,,
Subtransmission DC backbone,10,4.5,138,5,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5252371194426639,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.361144296226046,,,,
Local SST,10,4.5,138,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.590992580371222,,,,
Subtransmission DC backbone,10,4.5,138,5,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5561334205863502,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.845715884695605,,,,
Local SST,10,4.5,138,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.8788806448569133,,,,
Subtransmission DC backbone,10,4.5,138,5,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.6179260228737223,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,5.653335198811539,,,,
Local SST,10,4.5,138,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,3.3586940856663987,,,,
Subtransmission DC backbone,10,4.5,138,5,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.720913693352676,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,10,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.485605386959408,,,,
Local SST,10,4.5,138,10,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.29564404274794676,,,,
Subtransmission DC backbone,10,4.5,138,10,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.15099568971908786,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,10,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5141704097217261,,,,
Local SST,10,4.5,138,10,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.31303486879194364,,,,
Subtransmission DC backbone,10,4.5,138,10,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.15987778911432834,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,10,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5713004552463623,,,,
Local SST,10,4.5,138,10,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3478165208799373,,,,
