architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,rss_0p1_20hz_MW,rss_0p1_20hz_pct_load,p99_ramp_MW_s,p99_ramp_pct_load_per_s,p95_pcc_voltage_deviation_pct,buffer_energy_window_MWh,buffer_energy_window_MWh_per_GW,buffer_max_discharge_MW_per_GW,buffer_max_charge_MW_per_GW
Subtransmission DC backbone,10,4.5,138,10,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.17764198790480926,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,10,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.6665171977874226,,,,
Local SST,10,4.5,138,10,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.4057859410265935,,,,
Subtransmission DC backbone,10,4.5,138,10,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.2072489858889441,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,10,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.8876919574075959,,,,
Local SST,10,4.5,138,10,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7308241711057671,,,,
Subtransmission DC backbone,10,4.5,138,10,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.21367432857567678,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,10,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9399091313727487,,,,
Local SST,10,4.5,138,10,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7738138282296358,,,,
Subtransmission DC backbone,10,4.5,138,10,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.22624340672718718,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,10,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.0443434793030537,,,,
Local SST,10,4.5,138,10,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.859793142477373,,,,
Subtransmission DC backbone,10,4.5,138,10,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.251381563030208,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,10,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.218400725853563,,,,
Local SST,10,4.5,138,10,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.0030919995569352,,,,
Subtransmission DC backbone,10,4.5,138,10,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.29327849020190927,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.0594292509956325,,,,
Local SST,10,4.5,138,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.223524274064188,,,,
Subtransmission DC backbone,10,4.5,138,10,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.26261855972133197,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.180572148113023,,,,
Local SST,10,4.5,138,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.295496290185611,,,,
Subtransmission DC backbone,10,4.5,138,10,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2780667102931751,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.4228579423478025,,,,
Local SST,10,4.5,138,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.4394403224284567,,,,
Subtransmission DC backbone,10,4.5,138,10,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.30896301143686117,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.8266675994057695,,,,
Local SST,10,4.5,138,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.6793470428331994,,,,
Subtransmission DC backbone,10,4.5,138,10,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.360456846676338,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,20,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.242802693479704,,,,
Local SST,10,4.5,138,20,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.14782202137397338,,,,
Subtransmission DC backbone,10,4.5,138,20,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07549784485954393,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,20,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.25708520486086306,,,,
Local SST,10,4.5,138,20,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.15651743439597182,,,,
Subtransmission DC backbone,10,4.5,138,20,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07993889455716417,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,20,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.28565022762318115,,,,
Local SST,10,4.5,138,20,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.17390826043996865,,,,
Subtransmission DC backbone,10,4.5,138,20,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.08882099395240463,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,20,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.3332585988937113,,,,
Local SST,10,4.5,138,20,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.20289297051329674,,,,
Subtransmission DC backbone,10,4.5,138,20,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.10362449294447205,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,138,20,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.44384597870379794,,,,
Local SST,10,4.5,138,20,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.36541208555288357,,,,
Subtransmission DC backbone,10,4.5,138,20,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.10683716428783839,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,20,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.46995456568637434,,,,
Local SST,10,4.5,138,20,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.3869069141148179,,,,
Subtransmission DC backbone,10,4.5,138,20,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.11312170336359359,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,20,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.5221717396515269,,,,
Local SST,10,4.5,138,20,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.4298965712386865,,,,
Subtransmission DC backbone,10,4.5,138,20,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.125690781515104,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,20,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.6092003629267815,,,,
Local SST,10,4.5,138,20,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.5015459997784676,,,,
Subtransmission DC backbone,10,4.5,138,20,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.14663924510095463,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,138,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0297146254978162,,,,
Local SST,10,4.5,138,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.611762137032094,,,,
Subtransmission DC backbone,10,4.5,138,20,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13130927986066598,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0902860740565115,,,,
Local SST,10,4.5,138,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6477481450928055,,,,
Subtransmission DC backbone,10,4.5,138,20,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13903335514658755,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.2114289711739012,,,,
Local SST,10,4.5,138,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.7197201612142283,,,,
Subtransmission DC backbone,10,4.5,138,20,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.15448150571843058,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,138,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.4133337997028848,,,,
Local SST,10,4.5,138,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.8396735214165997,,,,
Subtransmission DC backbone,10,4.5,138,20,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.180228423338169,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,3,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.5983717181226007,,,,
Local SST,10,4.5,230,3,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.9731133328618693,,,,
Subtransmission DC backbone,10,4.5,230,3,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.4970028061603442,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,3,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.632649745437382,,,,
Local SST,10,4.5,230,3,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.9939823241146652,,,,
Subtransmission DC backbone,10,4.5,230,3,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5076613254346327,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,3,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.7012058000669459,,,,
Local SST,10,4.5,230,3,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.0357203066202578,,,,
Subtransmission DC backbone,10,4.5,230,3,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5289783639832099,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,3,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.815465891116218,,,,
Local SST,10,4.5,230,3,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.1052836107962454,,,,
Subtransmission DC backbone,10,4.5,230,3,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5645067615641717,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,3,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.9218409787612116,,,,
Local SST,10,4.5,230,3,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.4055101475089176,,,,
Subtransmission DC backbone,10,4.5,230,3,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7033097507889596,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,3,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.984501587519394,,,,
Local SST,10,4.5,230,3,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.45709773605756,,,,
Subtransmission DC backbone,10,4.5,230,3,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7183926445707719,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,3,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.109822805035761,,,,
Local SST,10,4.5,230,3,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.5602729131548445,,,,
Subtransmission DC backbone,10,4.5,230,3,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7485584321343971,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,3,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.318691500896371,,,,
Local SST,10,4.5,230,3,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.732231541650319,,,,
Subtransmission DC backbone,10,4.5,230,3,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7988347447404385,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.778618109813077,,,,
Local SST,10,4.5,230,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.027234146527616,,,,
Subtransmission DC backbone,10,4.5,230,3,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.8644098475533517,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.923989586353943,,,,
Local SST,10,4.5,230,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.113600565873322,,,,
Subtransmission DC backbone,10,4.5,230,3,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.8829476282395633,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.21473253943568,,,,
Local SST,10,4.5,230,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.286333404564738,,,,
Subtransmission DC backbone,10,4.5,230,3,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9200231896119867,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.699304127905239,,,,
Local SST,10,4.5,230,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.574221469050429,,,,
Subtransmission DC backbone,10,4.5,230,3,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9818157918993589,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,5,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.9590230308735603,,,,
Local SST,10,4.5,230,5,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.5838679997171216,,,,
Subtransmission DC backbone,10,4.5,230,5,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.2982016836962065,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,5,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.9795898472624291,,,,
Local SST,10,4.5,230,5,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.5963893944687992,,,,
Subtransmission DC backbone,10,4.5,230,5,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3045967952607796,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,5,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.0207234800401674,,,,
Local SST,10,4.5,230,5,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6214321839721548,,,,
Subtransmission DC backbone,10,4.5,230,5,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3173870183899259,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,5,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.0892795346697308,,,,
Local SST,10,4.5,230,5,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6631701664777472,,,,
Subtransmission DC backbone,10,4.5,230,5,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.338704056938503,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,5,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.7531045872567268,,,,
Local SST,10,4.5,230,5,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.4433060885053506,,,,
Subtransmission DC backbone,10,4.5,230,5,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.4219858504733758,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,5,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.7907009525116364,,,,
Local SST,10,4.5,230,5,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.4742586416345356,,,,
Subtransmission DC backbone,10,4.5,230,5,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.43103558674246323,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,5,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.8658936830214565,,,,
Local SST,10,4.5,230,5,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.5361637478929067,,,,
Subtransmission DC backbone,10,4.5,230,5,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.44913505928063824,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,5,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.9912149005378228,,,,
Local SST,10,4.5,230,5,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.6393389249901915,,,,
Subtransmission DC backbone,10,4.5,230,5,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.4793008468442631,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.067170865887846,,,,
Local SST,10,4.5,230,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4163404879165697,,,,
Subtransmission DC backbone,10,4.5,230,5,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5186459085320111,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.154393751812365,,,,
Local SST,10,4.5,230,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4681603395239935,,,,
Subtransmission DC backbone,10,4.5,230,5,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5297685769437379,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.328839523661408,,,,
Local SST,10,4.5,230,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.5718000427388428,,,,
Subtransmission DC backbone,10,4.5,230,5,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.552013913767192,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.619582476743144,,,,
Local SST,10,4.5,230,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.744532881430257,,,,
Subtransmission DC backbone,10,4.5,230,5,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5890894751396153,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,10,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.47951151543678017,,,,
Local SST,10,4.5,230,10,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.2919339998585608,,,,
Subtransmission DC backbone,10,4.5,230,10,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.14910084184810324,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,10,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.4897949236312146,,,,
Local SST,10,4.5,230,10,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.2981946972343996,,,,
Subtransmission DC backbone,10,4.5,230,10,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.1522983976303898,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,10,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5103617400200837,,,,
Local SST,10,4.5,230,10,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3107160919860774,,,,
Subtransmission DC backbone,10,4.5,230,10,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.15869350919496295,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,10,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5446397673348654,,,,
Local SST,10,4.5,230,10,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3315850832388736,,,,
Subtransmission DC backbone,10,4.5,230,10,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.1693520284692515,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,10,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.8765522936283634,,,,
Local SST,10,4.5,230,10,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7216530442526753,,,,
Subtransmission DC backbone,10,4.5,230,10,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.2109929252366879,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,10,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.8953504762558182,,,,
Local SST,10,4.5,230,10,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7371293208172678,,,,
Subtransmission DC backbone,10,4.5,230,10,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.21551779337123161,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,10,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9329468415107283,,,,
Local SST,10,4.5,230,10,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7680818739464533,,,,
Subtransmission DC backbone,10,4.5,230,10,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.22456752964031912,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,10,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9956074502689114,,,,
Local SST,10,4.5,230,10,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.8196694624950958,,,,
Subtransmission DC backbone,10,4.5,230,10,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.23965042342213155,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.033585432943923,,,,
Local SST,10,4.5,230,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2081702439582849,,,,
Subtransmission DC backbone,10,4.5,230,10,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.25932295426600555,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.0771968759061825,,,,
Local SST,10,4.5,230,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2340801697619967,,,,
Subtransmission DC backbone,10,4.5,230,10,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.26488428847186896,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.164419761830704,,,,
Local SST,10,4.5,230,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2859000213694214,,,,
Subtransmission DC backbone,10,4.5,230,10,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.276006956883596,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.309791238371572,,,,
Local SST,10,4.5,230,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.3722664407151286,,,,
Subtransmission DC backbone,10,4.5,230,10,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.29454473756980765,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,20,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.23975575771839008,,,,
Local SST,10,4.5,230,20,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.1459669999292804,,,,
Subtransmission DC backbone,10,4.5,230,20,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07455042092405162,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,20,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.2448974618156073,,,,
Local SST,10,4.5,230,20,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.1490973486171998,,,,
Subtransmission DC backbone,10,4.5,230,20,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.0761491988151949,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,20,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.25518087001004186,,,,
Local SST,10,4.5,230,20,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.1553580459930387,,,,
Subtransmission DC backbone,10,4.5,230,20,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07934675459748147,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,20,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.2723198836674327,,,,
Local SST,10,4.5,230,20,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.1657925416194368,,,,
Subtransmission DC backbone,10,4.5,230,20,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.08467601423462574,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,230,20,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.4382761468141817,,,,
Local SST,10,4.5,230,20,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.36082652212633765,,,,
Subtransmission DC backbone,10,4.5,230,20,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.10549646261834394,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,20,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.4476752381279091,,,,
Local SST,10,4.5,230,20,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.3685646604086339,,,,
Subtransmission DC backbone,10,4.5,230,20,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.10775889668561581,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,20,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.46647342075536413,,,,
Local SST,10,4.5,230,20,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.38404093697322667,,,,
Subtransmission DC backbone,10,4.5,230,20,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.11228376482015956,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,20,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.4978037251344557,,,,
Local SST,10,4.5,230,20,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.4098347312475479,,,,
Subtransmission DC backbone,10,4.5,230,20,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.11982521171106578,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,230,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0167927164719615,,,,
Local SST,10,4.5,230,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6040851219791424,,,,
Subtransmission DC backbone,10,4.5,230,20,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.12966147713300277,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0385984379530913,,,,
Local SST,10,4.5,230,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6170400848809984,,,,
Subtransmission DC backbone,10,4.5,230,20,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13244214423593448,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.082209880915352,,,,
Local SST,10,4.5,230,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6429500106847107,,,,
Subtransmission DC backbone,10,4.5,230,20,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.138003478441798,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,230,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.154895619185786,,,,
Local SST,10,4.5,230,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6861332203575643,,,,
Subtransmission DC backbone,10,4.5,230,20,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.14727236878490382,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,3,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.592848403174418,,,,
Local SST,10,4.5,320,3,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.9697506536072682,,,,
Subtransmission DC backbone,10,4.5,320,3,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.49528536897259257,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,3,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.610556485644652,,,,
Local SST,10,4.5,320,3,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.9805316070962616,,,,
Subtransmission DC backbone,10,4.5,320,3,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5007915766836265,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,3,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.6459726505851195,,,,
Local SST,10,4.5,320,3,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.0020935140742482,,,,
Subtransmission DC backbone,10,4.5,320,3,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.511803992105694,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,3,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.7049995921525658,,,,
Local SST,10,4.5,320,3,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,1.038030025704226,,,,
Subtransmission DC backbone,10,4.5,320,3,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.5301580178091402,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,3,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.911744298639043,,,,
Local SST,10,4.5,320,3,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.397197694275982,,,,
Subtransmission DC backbone,10,4.5,320,3,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7008794016932574,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,3,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,2.9441148670307213,,,,
Local SST,10,4.5,320,3,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.423847923125818,,,,
Subtransmission DC backbone,10,4.5,320,3,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7086712481879632,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,3,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.0088560038140786,,,,
Local SST,10,4.5,320,3,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.477148380825489,,,,
Subtransmission DC backbone,10,4.5,320,3,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7242549411773749,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,3,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,3.116757898453007,,,,
Local SST,10,4.5,320,3,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,2.5659824769916084,,,,
Subtransmission DC backbone,10,4.5,320,3,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.7502277628263944,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,3,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.755193994940768,,,,
Local SST,10,4.5,320,3,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.013317682472887,,,,
Subtransmission DC backbone,10,4.5,320,3,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.8614228028138743,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,3,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.830293126864713,,,,
Local SST,10,4.5,320,3,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.05793470965441,,,,
Subtransmission DC backbone,10,4.5,320,3,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.8709994492816535,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,3,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,6.980491390712601,,,,
Local SST,10,4.5,320,3,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.147168764017454,,,,
Subtransmission DC backbone,10,4.5,320,3,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.890152742217212,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,3,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,7.2308218304590826,,,,
Local SST,10,4.5,320,3,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,4.2958921879558645,,,,
Subtransmission DC backbone,10,4.5,320,3,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.9220748971098095,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,5,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.9557090419046507,,,,
Local SST,10,4.5,320,5,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.581850392164361,,,,
Subtransmission DC backbone,10,4.5,320,5,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.29717122138355556,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,5,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.9663338913867912,,,,
Local SST,10,4.5,320,5,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.588318964257757,,,,
Subtransmission DC backbone,10,4.5,320,5,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3004749460101758,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,5,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.9875835903510717,,,,
Local SST,10,4.5,320,5,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.601256108444549,,,,
Subtransmission DC backbone,10,4.5,320,5,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.3070823952634164,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,5,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,1.0229997552915395,,,,
Local SST,10,4.5,320,5,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.6228180154225357,,,,
Subtransmission DC backbone,10,4.5,320,5,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.31809481068548406,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,5,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.7470465791834258,,,,
Local SST,10,4.5,320,5,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.438318616565589,,,,
Subtransmission DC backbone,10,4.5,320,5,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.42052764101595447,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,5,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.766468920218433,,,,
Local SST,10,4.5,320,5,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.4543087538754906,,,,
Subtransmission DC backbone,10,4.5,320,5,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.425202748912778,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,5,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.805313602288447,,,,
Local SST,10,4.5,320,5,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.4862890284952934,,,,
Subtransmission DC backbone,10,4.5,320,5,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.43455296470642496,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,5,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,1.8700547390718045,,,,
Local SST,10,4.5,320,5,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,1.5395894861949648,,,,
Subtransmission DC backbone,10,4.5,320,5,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.45013665769583666,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,5,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.053116396964461,,,,
Local SST,10,4.5,320,5,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.4079906094837322,,,,
Subtransmission DC backbone,10,4.5,320,5,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5168536816883246,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,5,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.098175876118828,,,,
Local SST,10,4.5,320,5,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.434760825792646,,,,
Subtransmission DC backbone,10,4.5,320,5,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5225996695689922,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,5,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.188294834427561,,,,
Local SST,10,4.5,320,5,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.488301258410473,,,,
Subtransmission DC backbone,10,4.5,320,5,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5340916453303272,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,5,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,4.33849309827545,,,,
Local SST,10,4.5,320,5,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,2.5775353127735183,,,,
Subtransmission DC backbone,10,4.5,320,5,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.5532449382658857,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,10,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.47785452095232533,,,,
Local SST,10,4.5,320,10,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.2909251960821805,,,,
Subtransmission DC backbone,10,4.5,320,10,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.14858561069177778,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,10,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.4831669456933956,,,,
Local SST,10,4.5,320,10,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.2941594821288785,,,,
Subtransmission DC backbone,10,4.5,320,10,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.1502374730050879,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,10,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.49379179517553584,,,,
Local SST,10,4.5,320,10,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.3006280542222745,,,,
Subtransmission DC backbone,10,4.5,320,10,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.1535411976317082,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,10,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.5114998776457698,,,,
Local SST,10,4.5,320,10,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.31140900771126784,,,,
Subtransmission DC backbone,10,4.5,320,10,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.15904740534274203,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,10,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.8735232895917129,,,,
Local SST,10,4.5,320,10,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7191593082827945,,,,
Subtransmission DC backbone,10,4.5,320,10,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.21026382050797723,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,10,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.8832344601092165,,,,
Local SST,10,4.5,320,10,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7271543769377453,,,,
Subtransmission DC backbone,10,4.5,320,10,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.212601374456389,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,10,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9026568011442235,,,,
Local SST,10,4.5,320,10,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7431445142476467,,,,
Subtransmission DC backbone,10,4.5,320,10,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.21727648235321248,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,10,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.9350273695359023,,,,
Local SST,10,4.5,320,10,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.7697947430974824,,,,
Subtransmission DC backbone,10,4.5,320,10,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.22506832884791833,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,10,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.0265581984822303,,,,
Local SST,10,4.5,320,10,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2039953047418661,,,,
Subtransmission DC backbone,10,4.5,320,10,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2584268408441623,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,10,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.049087938059414,,,,
Local SST,10,4.5,320,10,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.217380412896323,,,,
Subtransmission DC backbone,10,4.5,320,10,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2612998347844961,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,10,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.0941474172137804,,,,
Local SST,10,4.5,320,10,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2441506292052364,,,,
Subtransmission DC backbone,10,4.5,320,10,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.2670458226651636,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,10,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,2.169246549137725,,,,
Local SST,10,4.5,320,10,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,1.2887676563867592,,,,
Subtransmission DC backbone,10,4.5,320,10,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.27662246913294286,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,20,random,5,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.23892726047616267,,,,
Local SST,10,4.5,320,20,random,5,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.14546259804109024,,,,
Subtransmission DC backbone,10,4.5,320,20,random,5,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07429280534588889,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,20,random,20,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.2415834728466978,,,,
Local SST,10,4.5,320,20,random,20,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.14707974106443925,,,,
Subtransmission DC backbone,10,4.5,320,20,random,20,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07511873650254396,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,20,random,50,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.24689589758776792,,,,
Local SST,10,4.5,320,20,random,50,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.15031402711113726,,,,
Subtransmission DC backbone,10,4.5,320,20,random,50,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.0767705988158541,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,20,random,100,162.00159774030672,3.6000355053401494,478.11812540059327,10.624847231124296,0.2557499388228849,,,,
Local SST,10,4.5,320,20,random,100,77.680384478979,1.7262307661995333,210.08536727850426,4.668563717300095,0.15570450385563392,,,,
Subtransmission DC backbone,10,4.5,320,20,random,100,12.123402401939149,0.2694089422653144,17.941397237065758,0.39869771637923906,0.07952370267137102,0.9187435586976356,0.20416523526614125,58.548195363976546,91.79779950587505
Traditional AC,10,4.5,320,20,partial,5,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.43676164479585644,,,,
Local SST,10,4.5,320,20,partial,5,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.35957965414139725,,,,
Subtransmission DC backbone,10,4.5,320,20,partial,5,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.10513191025398862,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,20,partial,20,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.44161723005460823,,,,
Local SST,10,4.5,320,20,partial,20,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.36357718846887266,,,,
Subtransmission DC backbone,10,4.5,320,20,partial,20,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.1063006872281945,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,20,partial,50,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.45132840057211177,,,,
Local SST,10,4.5,320,20,partial,50,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.37157225712382336,,,,
Subtransmission DC backbone,10,4.5,320,20,partial,50,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.10863824117660624,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,20,partial,100,161.25974376952047,3.583549861544899,447.91463425536364,9.953658539008082,0.46751368476795113,,,,
Local SST,10,4.5,320,20,partial,100,97.45627950011439,2.165695100002542,229.8201661371768,5.107114803048374,0.3848973715487412,,,,
Subtransmission DC backbone,10,4.5,320,20,partial,100,10.039809673543997,0.22310688163431106,33.19129717211673,0.737584381602594,0.11253416442395917,0.8135968934491078,0.1807993096553573,74.9523504290917,130.38292100820956
Traditional AC,10,4.5,320,20,coherent,5,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0132790992411151,,,,
Local SST,10,4.5,320,20,coherent,5,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6019976523709331,,,,
Subtransmission DC backbone,10,4.5,320,20,coherent,5,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.12921342042208114,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,20,coherent,20,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.024543969029707,,,,
Local SST,10,4.5,320,20,coherent,20,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6086902064481615,,,,
Subtransmission DC backbone,10,4.5,320,20,coherent,20,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13064991739224804,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,20,coherent,50,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0470737086068902,,,,
Local SST,10,4.5,320,20,coherent,50,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6220753146026182,,,,
Subtransmission DC backbone,10,4.5,320,20,coherent,50,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.1335229113325818,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
Traditional AC,10,4.5,320,20,coherent,100,567.2991052629861,12.606646783621914,1842.7038531125343,40.94897451361187,1.0846232745688624,,,,
Local SST,10,4.5,320,20,coherent,100,332.67008874306043,7.392668638734675,798.9065485234053,17.75347885607567,0.6443838281933796,,,,
Subtransmission DC backbone,10,4.5,320,20,coherent,100,37.376442679962835,0.8305876151102852,74.19504679302919,1.648778817622871,0.13831123456647143,1.8820173519283063,0.4182260782062903,90.87247433410691,334.75852210163544
