architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,0.25,69,3,random,5,1,0.75,600,12.040326267945208,18.83845719519382,23.333386421589143,12.693015300049067,14.205871711054568,11,True
Local SST,1,0.25,69,3,random,5,1,0.75,600,4.521456820429984,6.970012444338342,8.00683526474501,4.668725328419426,5.385169454208298,11,True
Subtransmission DC backbone,1,0.25,69,3,random,5,1,0.75,600,1.5722960041915417,2.5412564523785206,2.9997782632171197,1.664380967540004,2.0073510327435016,11,False
Traditional AC,1,0.25,69,3,random,20,1,0.75,600,13.103330082463874,21.497227498907893,25.536115700926537,13.881869288008339,15.623559454220636,11,True
Local SST,1,0.25,69,3,random,20,1,0.75,600,4.974659100385798,7.808813394906103,9.363966408315136,5.248078074214786,6.128914264815653,11,True
Subtransmission DC backbone,1,0.25,69,3,random,20,1,0.75,600,1.650384043544217,2.5801296652248653,3.132843327828715,1.7090147253122883,1.9845486469093256,11,False
Traditional AC,1,0.25,69,3,random,50,1,0.75,600,15.014450930414597,24.382191591415257,28.63040883459887,15.951651907849321,18.37783100804751,11,True
Local SST,1,0.25,69,3,random,50,1,0.75,600,5.517646823199013,8.743274224252552,10.01750402125594,5.798357643290039,6.752272052076711,11,True
Subtransmission DC backbone,1,0.25,69,3,random,50,1,0.75,600,1.6994427091318638,2.6249527648265993,3.4280449893812643,1.7566022238150125,2.043524726498389,11,False
Traditional AC,1,0.25,69,3,random,100,1,0.75,600,16.912894851477112,27.606881123067318,32.35588415589522,17.66921972887284,20.810956362730817,11,True
Local SST,1,0.25,69,3,random,100,1,0.75,600,6.490978375878653,10.410949327040559,12.464894819247979,6.789862996118239,8.114434024164229,11,True
Subtransmission DC backbone,1,0.25,69,3,random,100,1,0.75,600,1.7462364517839042,2.6709326452470457,3.2228500940964606,1.8270783298570799,2.0783963263642287,11,False
Traditional AC,1,0.25,69,3,partial,5,1,0.75,600,12.10807034207511,19.175375870510603,22.733282885787947,12.729775962819788,14.32964067091499,11,True
Local SST,1,0.25,69,3,partial,5,1,0.75,600,4.449935584915541,7.332658436141232,8.483156909914984,4.699331759951239,5.728669427195458,11,True
Subtransmission DC backbone,1,0.25,69,3,partial,5,1,0.75,600,1.574810365516979,2.4873285508897784,2.944001198959397,1.643998869478238,1.940327125084403,11,False
Traditional AC,1,0.25,69,3,partial,20,1,0.75,600,13.281097466912666,21.51080232673407,25.35906385172619,14.012491734279434,16.23206928405555,11,True
Local SST,1,0.25,69,3,partial,20,1,0.75,600,5.203349586254081,8.014794070144829,9.449488435272416,5.370314522861031,6.2033292945226215,11,True
Subtransmission DC backbone,1,0.25,69,3,partial,20,1,0.75,600,1.6097128871923703,2.5297646214135985,3.0773445937911923,1.6864839110980347,1.9251137132809593,11,False
Traditional AC,1,0.25,69,3,partial,50,1,0.75,600,14.900266626489177,23.243948935235128,26.96932360200084,15.480365842326998,17.56964496981805,11,True
Local SST,1,0.25,69,3,partial,50,1,0.75,600,5.606690825634059,8.871812473897407,11.106095364331791,5.854197429311976,7.095916006882229,11,True
Subtransmission DC backbone,1,0.25,69,3,partial,50,1,0.75,600,1.6751124775139228,2.5895700679270024,3.025242533924189,1.7512718474871045,2.0674626906982407,11,False
Traditional AC,1,0.25,69,3,partial,100,1,0.75,600,16.882039318818045,26.60505291221856,30.697580021441283,17.47328742861547,19.586011477054416,11,True
Local SST,1,0.25,69,3,partial,100,1,0.75,600,6.380323638137636,9.535577664278955,10.624506105599242,6.593698264951361,7.318756120497371,11,True
Subtransmission DC backbone,1,0.25,69,3,partial,100,1,0.75,600,1.771183698883188,2.8204139857525306,3.4321006419139914,1.8377553789453154,2.16591544137998,11,False
Traditional AC,1,0.25,69,3,coherent,5,1,0.75,600,11.772022109196836,18.65020737651849,21.89624935460744,12.31996979479673,14.05327306226453,11,True
Local SST,1,0.25,69,3,coherent,5,1,0.75,600,4.487236634251024,7.09816936852714,8.034048723964963,4.603591648583999,5.406563933964783,11,True
Subtransmission DC backbone,1,0.25,69,3,coherent,5,1,0.75,600,1.5656232852439378,2.534471779922266,3.064820740024561,1.6677661392104575,2.014510818182297,11,False
Traditional AC,1,0.25,69,3,coherent,20,1,0.75,600,13.367922779924122,21.5360736418483,25.45033639645872,14.022664780986297,16.30456768304497,11,True
Local SST,1,0.25,69,3,coherent,20,1,0.75,600,4.940656964554527,8.174096197375755,9.541051208452604,5.235188297972565,6.413036250232839,11,True
Subtransmission DC backbone,1,0.25,69,3,coherent,20,1,0.75,600,1.6399621640968665,2.5595327391389415,2.9141405350941127,1.719693653084969,2.004363394965607,11,False
Traditional AC,1,0.25,69,3,coherent,50,1,0.75,600,15.270281379027761,23.34914737044007,30.54550163643405,15.760257120726656,17.716781662242855,11,True
Local SST,1,0.25,69,3,coherent,50,1,0.75,600,5.608145414173472,9.007438047517132,10.542477949901821,5.909828916788567,7.154356626607568,11,True
Subtransmission DC backbone,1,0.25,69,3,coherent,50,1,0.75,600,1.6423989303902151,2.613743077756167,2.972940161014989,1.7366043035565852,2.0134869044266894,11,False
Traditional AC,1,0.25,69,3,coherent,100,1,0.75,600,16.60713837894255,25.941268972312024,32.05851458246869,17.491270096867932,19.835529264993,11,True
Local SST,1,0.25,69,3,coherent,100,1,0.75,600,6.404097532398238,10.046447432692249,11.966543302721675,6.638046171457794,7.872732618301636,11,True
Subtransmission DC backbone,1,0.25,69,3,coherent,100,1,0.75,600,1.7480903165290496,2.770241816075712,3.447466005407779,1.825018969451098,2.13282473157532,11,False
Traditional AC,1,0.25,69,5,random,5,1,1.25,600,7.088268807656906,11.223839498106868,14.536345243203321,7.429592375743553,8.242515749357906,11,True
Local SST,1,0.25,69,5,random,5,1,1.25,600,2.6990015234349407,4.28884714752558,5.19718778947951,2.8120983300011924,3.384976940967398,11,False
Subtransmission DC backbone,1,0.25,69,5,random,5,1,1.25,600,0.9656543268142187,1.5443337969162774,1.8218035423174443,1.0103303251378064,1.2076357097222068,11,False
Traditional AC,1,0.25,69,5,random,20,1,1.25,600,8.134012193044624,13.159372438480563,15.910925166755892,8.467986263705793,9.786331850935381,11,True
Local SST,1,0.25,69,5,random,20,1,1.25,600,2.9772124345185147,4.722981803305106,5.45157625500766,3.141306792270552,3.5785833042749,11,False
Subtransmission DC backbone,1,0.25,69,5,random,20,1,1.25,600,0.9971130200869314,1.5129407923867177,1.7508863810370086,1.0274434583923713,1.1996958283391765,11,False
Traditional AC,1,0.25,69,5,random,50,1,1.25,600,9.129316194172432,14.72599622556227,17.547898102389,9.544090706503269,10.632542283362582,11,True
Local SST,1,0.25,69,5,random,50,1,1.25,600,3.3644029577031,5.147642314140993,6.214422950590119,3.517279638422066,4.09219814008294,11,True
Subtransmission DC backbone,1,0.25,69,5,random,50,1,1.25,600,1.0029362197651737,1.5966127864730821,1.8431552804494507,1.0548042058767522,1.2294508767045609,11,False
Traditional AC,1,0.25,69,5,random,100,1,1.25,600,10.2946108847613,17.178618041885656,20.660294927455247,10.937287153486844,13.159600312487827,11,True
Local SST,1,0.25,69,5,random,100,1,1.25,600,3.859355383516818,6.063414686369258,6.919387674999054,4.000573521614669,4.67163391540706,11,True
Subtransmission DC backbone,1,0.25,69,5,random,100,1,1.25,600,1.0342040079407107,1.6807863519890112,1.907934230785851,1.0805628582996982,1.2843033288190013,11,False
Traditional AC,1,0.25,69,5,partial,5,1,1.25,600,7.220753714415127,11.472075923908156,13.35861181076519,7.487837961100849,8.68023589291345,11,True
Local SST,1,0.25,69,5,partial,5,1,1.25,600,2.714833860012215,4.244308144150984,5.3549972679810125,2.845561663217069,3.2458506902675213,11,False
Subtransmission DC backbone,1,0.25,69,5,partial,5,1,1.25,600,0.9573689291684095,1.4857610238077101,1.8021176751589905,0.9932751340136876,1.158853076171633,11,False
Traditional AC,1,0.25,69,5,partial,20,1,1.25,600,8.00319797826947,12.306041379669763,14.111908483495306,8.311493097490981,9.387657331141542,11,True
Local SST,1,0.25,69,5,partial,20,1,1.25,600,3.0777405086873433,4.942054680120485,5.811819027705814,3.1955294863517185,3.7955799714362772,11,False
Subtransmission DC backbone,1,0.25,69,5,partial,20,1,1.25,600,0.9738560811106692,1.5531520159429155,1.9428355824689414,1.0315941770837402,1.2338601327608358,11,False
Traditional AC,1,0.25,69,5,partial,50,1,1.25,600,9.087368464665014,14.374966140736653,17.238941447545255,9.50168450717955,10.70124273307154,11,True
Local SST,1,0.25,69,5,partial,50,1,1.25,600,3.3980831790092614,5.4976465844349,6.744234915099501,3.5391679134238014,4.258914136451222,11,True
Subtransmission DC backbone,1,0.25,69,5,partial,50,1,1.25,600,1.0261340690716807,1.6363272237697095,1.8950862204161671,1.073017910824487,1.2356601558661688,11,False
Traditional AC,1,0.25,69,5,partial,100,1,1.25,600,10.069249659894627,15.839062322524345,19.323415624503188,10.584708960433085,12.156311653117035,11,True
Local SST,1,0.25,69,5,partial,100,1,1.25,600,3.822841945265248,6.133104084323414,7.170125949144034,4.022149118680785,4.811305227241903,11,True
Subtransmission DC backbone,1,0.25,69,5,partial,100,1,1.25,600,1.0367578119467733,1.662716420254273,2.010819728112157,1.0986868213822345,1.3060560058643529,11,False
Traditional AC,1,0.25,69,5,coherent,5,1,1.25,600,7.158864414870087,11.411125004555096,13.893301973292237,7.512936401921606,8.781015363138343,11,True
Local SST,1,0.25,69,5,coherent,5,1,1.25,600,2.685997953952426,4.25086265125742,5.223419058677035,2.8033559838255306,3.352774229451993,11,False
Subtransmission DC backbone,1,0.25,69,5,coherent,5,1,1.25,600,0.9306459749359568,1.5273534158596946,1.8149885932375305,0.9841741187183669,1.1847428814674168,11,False
Traditional AC,1,0.25,69,5,coherent,20,1,1.25,600,7.701301582463381,12.584916616949016,14.570664239791776,8.192601451443059,9.486390223533474,11,True
Local SST,1,0.25,69,5,coherent,20,1,1.25,600,3.1085304378259213,4.7755498343786025,5.398339487866703,3.184389443041417,3.659628787428402,11,False
Subtransmission DC backbone,1,0.25,69,5,coherent,20,1,1.25,600,0.9721275844591342,1.5490888002040282,1.7897542254921328,1.0176509238160318,1.1993114558130988,11,False
Traditional AC,1,0.25,69,5,coherent,50,1,1.25,600,9.069229301532577,14.404154170980345,17.79023289427343,9.483257923429203,10.66365747290784,11,True
Local SST,1,0.25,69,5,coherent,50,1,1.25,600,3.445044669603389,5.433817508868796,6.111801139347395,3.6080473625670266,4.113130246384107,11,True
Subtransmission DC backbone,1,0.25,69,5,coherent,50,1,1.25,600,1.0069257532297664,1.5793339714284222,1.890120128155839,1.0594085495703678,1.220970306990586,11,False
Traditional AC,1,0.25,69,5,coherent,100,1,1.25,600,10.192990383182476,16.54105089621133,19.76021049968288,10.753073474284228,12.48569383455664,11,True
Local SST,1,0.25,69,5,coherent,100,1,1.25,600,3.8745931823398925,6.198939708248891,7.250220589267211,4.033250093931791,4.634944165837147,11,True
Subtransmission DC backbone,1,0.25,69,5,coherent,100,1,1.25,600,1.044683330485611,1.5856886091426698,1.8205650783457752,1.0847870192885556,1.2632656551121046,11,False
Traditional AC,1,0.25,69,10,random,5,1,2.5,600,3.5728458937768357,5.529961140293928,6.278336443747197,3.715631127339816,4.218741222585764,11,True
Local SST,1,0.25,69,10,random,5,1,2.5,600,1.3242799195550885,2.0187893049551926,2.494203682414031,1.3806317079170138,1.5949981094944903,11,False
Subtransmission DC backbone,1,0.25,69,10,random,5,1,2.5,600,0.47564955426230526,0.7441571667163815,0.8742667148231026,0.49644380070428895,0.5753627565017978,11,False
Traditional AC,1,0.25,69,10,random,20,1,2.5,600,3.8976921682634225,6.348800052637161,7.774854826816222,4.117940860978474,4.817064152159212,11,True
Local SST,1,0.25,69,10,random,20,1,2.5,600,1.4997525993011815,2.3482468104931713,2.880781710368064,1.5696642012940114,1.8670033220316764,11,False
Subtransmission DC backbone,1,0.25,69,10,random,20,1,2.5,600,0.49159569743710463,0.7339534782419973,0.8256607474251935,0.5085061667739313,0.5719277696268379,11,False
Traditional AC,1,0.25,69,10,random,50,1,2.5,600,4.566122017924819,7.244712059855208,8.302913646832796,4.762431218927063,5.542873118881354,11,True
Local SST,1,0.25,69,10,random,50,1,2.5,600,1.6951583396399812,2.6344141333669038,3.11732208363533,1.7626764487016184,2.043795970350095,11,False
Subtransmission DC backbone,1,0.25,69,10,random,50,1,2.5,600,0.505572174779213,0.7985947830304366,0.9243901909994918,0.5271995551327545,0.619473352265042,11,False
Traditional AC,1,0.25,69,10,random,100,1,2.5,600,5.204948207238875,8.21114102506523,9.381579772446742,5.403462174505081,6.12395498515234,11,True
Local SST,1,0.25,69,10,random,100,1,2.5,600,1.9020367381121468,3.0954790505396454,3.732841949969346,2.0252737713336866,2.359405386539701,11,False
Subtransmission DC backbone,1,0.25,69,10,random,100,1,2.5,600,0.5109242330175848,0.7889305158280153,0.9816245070916302,0.5322365326169495,0.6236696985238745,11,False
Traditional AC,1,0.25,69,10,partial,5,1,2.5,600,3.530997651010975,5.461926890413989,6.42924347922246,3.6722960852669577,4.093706331678038,11,True
Local SST,1,0.25,69,10,partial,5,1,2.5,600,1.3311460696269837,2.1358812446535147,2.529619345831002,1.402633556703403,1.5985212297358355,11,False
Subtransmission DC backbone,1,0.25,69,10,partial,5,1,2.5,600,0.4750637189013464,0.7332759616794149,0.8627117836300713,0.4977571325804471,0.5647501472442369,11,False
Traditional AC,1,0.25,69,10,partial,20,1,2.5,600,3.9900106934010364,6.51975776093928,7.260527051023989,4.261191663924627,4.941432473121961,11,True
Local SST,1,0.25,69,10,partial,20,1,2.5,600,1.485542738978228,2.3423734924891177,2.857692248697266,1.5596117200465274,1.8647473895409725,11,False
Subtransmission DC backbone,1,0.25,69,10,partial,20,1,2.5,600,0.486355619695201,0.774862367292049,0.8961728737840486,0.5110026647651291,0.6117840898090263,11,False
Traditional AC,1,0.25,69,10,partial,50,1,2.5,600,4.507514657397032,7.110526831511205,8.516978843167418,4.7042374009147325,5.3643556804434045,11,True
Local SST,1,0.25,69,10,partial,50,1,2.5,600,1.664657660065016,2.5629026818384535,3.065729346012719,1.7305070605173383,1.9829927964072198,11,False
Subtransmission DC backbone,1,0.25,69,10,partial,50,1,2.5,600,0.5067528980101135,0.80667890216323,0.9953314895326131,0.5334238674281433,0.6315523943682712,11,False
Traditional AC,1,0.25,69,10,partial,100,1,2.5,600,5.148629864082479,8.162789766141303,9.810228955712446,5.3388080823310675,6.089221140190503,11,True
Local SST,1,0.25,69,10,partial,100,1,2.5,600,1.9292269289910424,3.065554971931849,3.8235241690577224,2.0204127864389987,2.3767845053810017,11,False
Subtransmission DC backbone,1,0.25,69,10,partial,100,1,2.5,600,0.5290255584373944,0.8151822439059783,0.9968168000106356,0.5431763653592582,0.6315310983464612,11,False
Traditional AC,1,0.25,69,10,coherent,5,1,2.5,600,3.5319942038660903,5.615967587324016,6.398213536094126,3.710055240943305,4.255397932657348,11,True
Local SST,1,0.25,69,10,coherent,5,1,2.5,600,1.3145377547800938,2.186431344297724,2.5266219151786466,1.3927846943085116,1.6782242755723673,11,False
Subtransmission DC backbone,1,0.25,69,10,coherent,5,1,2.5,600,0.4703039368745622,0.7166383880162742,0.8953678164572467,0.4893178521751338,0.5625602438169179,11,False
Traditional AC,1,0.25,69,10,coherent,20,1,2.5,600,3.9437252637220372,6.474643710301604,7.651915341584184,4.188400001316722,4.842892009670893,11,True
Local SST,1,0.25,69,10,coherent,20,1,2.5,600,1.532166116363028,2.4541979004930337,2.950462158850248,1.6004151700936373,1.9123520967163545,11,False
Subtransmission DC backbone,1,0.25,69,10,coherent,20,1,2.5,600,0.4895133404366236,0.7604476285513672,0.94378888045554,0.5084158734551604,0.5875520019848186,11,False
Traditional AC,1,0.25,69,10,coherent,50,1,2.5,600,4.428312499182827,6.914902392920748,8.484180351220955,4.6299407537086426,5.031389855295077,11,True
Local SST,1,0.25,69,10,coherent,50,1,2.5,600,1.704177326708869,2.72810488443642,3.130204233943606,1.8039080139520585,2.117778567611302,11,False
Subtransmission DC backbone,1,0.25,69,10,coherent,50,1,2.5,600,0.4970490726252496,0.8002452046912883,0.9598377537122901,0.5259278425802597,0.6374090765700249,11,False
Traditional AC,1,0.25,69,10,coherent,100,1,2.5,600,5.088401058559939,7.901563466909588,9.211704542161968,5.327688007641056,6.037746254496606,11,True
Local SST,1,0.25,69,10,coherent,100,1,2.5,600,1.8514652877814508,2.9332901566479173,3.5466882916686466,1.9682954663974264,2.298217679008937,11,False
Subtransmission DC backbone,1,0.25,69,10,coherent,100,1,2.5,600,0.5164949203712713,0.8432889842043265,0.9823338022174474,0.5440903662831381,0.6780529145968462,11,False
Traditional AC,1,0.25,69,20,random,5,1,5.0,600,1.7348686837526288,2.7682291998871342,3.1562737539390144,1.838628447243338,2.0735535603241235,11,False
Local SST,1,0.25,69,20,random,5,1,5.0,600,0.6648874950906523,1.0760098766495247,1.2056531295837822,0.6958816872823541,0.8288451469412815,11,False
Subtransmission DC backbone,1,0.25,69,20,random,5,1,5.0,600,0.23707923384919583,0.37538277919071683,0.45894149926807787,0.24838081713364588,0.2854745780601443,11,False
Traditional AC,1,0.25,69,20,random,20,1,5.0,600,1.9844723743309725,3.2231911653762717,3.7763787094239967,2.092806552971219,2.4392698338981584,11,False
Local SST,1,0.25,69,20,random,20,1,5.0,600,0.752391657633583,1.224618974295,1.4065864323697006,0.783764784524301,0.9313779701867189,11,False
Subtransmission DC backbone,1,0.25,69,20,random,20,1,5.0,600,0.24613360351982622,0.39576686195019767,0.47194981830912225,0.25817706314628214,0.3087867408891807,11,False
Traditional AC,1,0.25,69,20,random,50,1,5.0,600,2.269952413503246,3.6042813410498042,4.229998356758634,2.349716226023396,2.619029032615249,11,False
Local SST,1,0.25,69,20,random,50,1,5.0,600,0.8366998394616088,1.2781271521701694,1.5289150788336268,0.8659846568684287,0.994055032073778,11,False
Subtransmission DC backbone,1,0.25,69,20,random,50,1,5.0,600,0.25083646642394863,0.39680922108709415,0.46779040390828547,0.26455518628067887,0.30732045965749355,11,False
Traditional AC,1,0.25,69,20,random,100,1,5.0,600,2.559445571592776,4.003102243787652,4.670274920765326,2.673255547458192,2.9840902046988433,11,False
Local SST,1,0.25,69,20,random,100,1,5.0,600,0.9476462044895508,1.5148658322478734,1.7738742325024701,0.9944304048009481,1.1822877755699035,11,False
Subtransmission DC backbone,1,0.25,69,20,random,100,1,5.0,600,0.26401074332536045,0.427245991350594,0.4938706321255272,0.2755704743590386,0.33781520256291236,11,False
Traditional AC,1,0.25,69,20,partial,5,1,5.0,600,1.7553113073539441,2.8349342405885762,3.3555543158255987,1.846610878848904,2.155610982656216,11,False
Local SST,1,0.25,69,20,partial,5,1,5.0,600,0.6611483928231827,1.020922562230924,1.2344140984716068,0.6864179806164773,0.8011258527338859,11,False
Subtransmission DC backbone,1,0.25,69,20,partial,5,1,5.0,600,0.24228620090269373,0.3702303154276835,0.45735956586314436,0.25157828123171233,0.297900988654887,11,False
Traditional AC,1,0.25,69,20,partial,20,1,5.0,600,1.9904145841938226,3.150409553263816,3.548265833497368,2.0911837833263394,2.334568282916253,11,False
Local SST,1,0.25,69,20,partial,20,1,5.0,600,0.7490844925690177,1.1915029475136534,1.4216788680257804,0.7839588573635343,0.9278289448126451,11,False
Subtransmission DC backbone,1,0.25,69,20,partial,20,1,5.0,600,0.23594958639486488,0.3951856813753509,0.4563053572212086,0.2510257158959095,0.3158730824069152,11,False
Traditional AC,1,0.25,69,20,partial,50,1,5.0,600,2.238243101466616,3.6934096119527267,4.392736038097228,2.3737643016094334,2.8048896412527617,11,False
Local SST,1,0.25,69,20,partial,50,1,5.0,600,0.8505783929425105,1.3065054408385164,1.5111212594573502,0.8729208800297992,1.0110122039778273,11,False
Subtransmission DC backbone,1,0.25,69,20,partial,50,1,5.0,600,0.2503164486656162,0.39309779881616147,0.48423988384125366,0.26047190674320647,0.30771476377963936,11,False
Traditional AC,1,0.25,69,20,partial,100,1,5.0,600,2.5405223493858102,4.021743297611938,4.941039301961923,2.6481027548564544,2.951889527431448,11,False
Local SST,1,0.25,69,20,partial,100,1,5.0,600,0.9552648725971283,1.55194648808976,1.761558715038344,0.994918585999417,1.1998248967712961,11,False
Subtransmission DC backbone,1,0.25,69,20,partial,100,1,5.0,600,0.2544781451181558,0.3923720664066332,0.4620145558879361,0.2638625943371276,0.30126168647363466,11,False
Traditional AC,1,0.25,69,20,coherent,5,1,5.0,600,1.8348313958525941,2.8375755034695214,3.2693701124886463,1.8855888258075288,2.109914979014547,11,False
Local SST,1,0.25,69,20,coherent,5,1,5.0,600,0.6667103423448034,1.0583365456826437,1.276444762412071,0.6936912879502845,0.8337503552216613,11,False
Subtransmission DC backbone,1,0.25,69,20,coherent,5,1,5.0,600,0.23858229428953248,0.3726888690768788,0.45598937940228845,0.24820897523993868,0.2911344383851794,11,False
Traditional AC,1,0.25,69,20,coherent,20,1,5.0,600,2.001017687568242,3.2854539925619193,3.82933487965024,2.1050919929353653,2.35938850276714,11,False
Local SST,1,0.25,69,20,coherent,20,1,5.0,600,0.748921967480819,1.1715766195738717,1.3387217658032495,0.7768787416949369,0.9124344830596124,11,False
Subtransmission DC backbone,1,0.25,69,20,coherent,20,1,5.0,600,0.2433333441099022,0.3689770060990387,0.4558980687877278,0.254190738173535,0.2847405773472679,11,False
Traditional AC,1,0.25,69,20,coherent,50,1,5.0,600,2.2384948575885666,3.5224913492900147,4.2426715847417045,2.3427157408145693,2.665165260586375,11,False
Local SST,1,0.25,69,20,coherent,50,1,5.0,600,0.8444906179382259,1.3309667660146494,1.6176967969710754,0.8851673535023046,1.0146756559633383,11,False
Subtransmission DC backbone,1,0.25,69,20,coherent,50,1,5.0,600,0.2507168658490513,0.38790141142291756,0.441792959785007,0.2599766897035188,0.302146696655434,11,False
Traditional AC,1,0.25,69,20,coherent,100,1,5.0,600,2.589527002330639,4.031313066624963,4.893039228524253,2.6761121595354704,3.0958222847452554,11,False
Local SST,1,0.25,69,20,coherent,100,1,5.0,600,0.9348216261203554,1.5182912222400864,1.7879041562487494,0.9834362070144552,1.1798074049748029,11,False
Subtransmission DC backbone,1,0.25,69,20,coherent,100,1,5.0,600,0.2586717983869723,0.42101537803580397,0.47406275190591896,0.2708798104522479,0.3271599572901854,11,False
Traditional AC,1,0.25,138,3,random,5,1,0.75,600,11.897193949498035,19.712496022014605,23.08550670451724,12.604673894764586,14.81991400108237,11,True
Local SST,1,0.25,138,3,random,5,1,0.75,600,4.4454058969767685,7.051035241852069,8.206424669223527,4.710244084569108,5.530667164018739,11,True
Subtransmission DC backbone,1,0.25,138,3,random,5,1,0.75,600,1.5383146503401748,2.6573249671201467,3.145159967068421,1.6524543248259878,2.106110063577974,11,False
Traditional AC,1,0.25,138,3,random,20,1,0.75,600,13.565415552812095,21.248271133904172,23.169683185255767,13.952006902235759,16.08552888985445,11,True
Local SST,1,0.25,138,3,random,20,1,0.75,600,4.995404779297578,7.9918506777144085,9.106984695712416,5.248489176484918,6.257845725132233,11,True
Subtransmission DC backbone,1,0.25,138,3,random,20,1,0.75,600,1.620450363153845,2.5480318841534406,2.998660079975671,1.694154153764409,2.063689391477221,11,False
Traditional AC,1,0.25,138,3,random,50,1,0.75,600,15.08860944837495,23.740986918572705,27.74266931277866,15.76613458612099,17.591118392239252,11,True
Local SST,1,0.25,138,3,random,50,1,0.75,600,5.586747452470364,9.062861580701025,10.941154768164742,5.882809540882153,7.064687644950915,11,True
Subtransmission DC backbone,1,0.25,138,3,random,50,1,0.75,600,1.710668478044532,2.6622903951929953,3.1331660334005536,1.7722479226995294,2.0719560306171854,11,False
Traditional AC,1,0.25,138,3,random,100,1,0.75,600,16.923351903732232,26.724659206228658,33.493772607277116,17.727570329691194,20.227507048943597,11,True
Local SST,1,0.25,138,3,random,100,1,0.75,600,6.258647344822668,10.349711369618406,11.798185234079178,6.617027626851556,7.9100901110879365,11,True
Subtransmission DC backbone,1,0.25,138,3,random,100,1,0.75,600,1.7223848760075389,2.7720267453722576,3.3333033943592802,1.8099901258162792,2.1398373836060918,11,False
Traditional AC,1,0.25,138,3,partial,5,1,0.75,600,11.797235296328612,18.2966860804673,21.79262809058945,12.345149876352092,13.786313543915128,11,True
Local SST,1,0.25,138,3,partial,5,1,0.75,600,4.345336516341916,7.266041113332084,8.65168113404869,4.639320258565869,5.605509396483812,11,True
Subtransmission DC backbone,1,0.25,138,3,partial,5,1,0.75,600,1.5905147274166769,2.5533537571489546,3.029565012349299,1.6584501419234685,1.9988317153162791,11,False
Traditional AC,1,0.25,138,3,partial,20,1,0.75,600,13.366258617529304,21.106961995349753,23.656666474457314,13.870984414600073,15.67493343508572,11,True
Local SST,1,0.25,138,3,partial,20,1,0.75,600,4.945261402741046,7.900538150426794,9.389784166990486,5.160267850346003,6.066452877715482,11,True
Subtransmission DC backbone,1,0.25,138,3,partial,20,1,0.75,600,1.6391907177851803,2.464293962561585,2.9631845625197344,1.680395202829682,1.9174099953682406,11,False
Traditional AC,1,0.25,138,3,partial,50,1,0.75,600,15.324750927339812,23.599905873182735,29.465407994315576,16.061015271869785,17.94692259064673,11,True
Local SST,1,0.25,138,3,partial,50,1,0.75,600,5.579843412263628,8.99433353518432,10.772785334448143,5.888132274874435,7.066525284525167,11,True
Subtransmission DC backbone,1,0.25,138,3,partial,50,1,0.75,600,1.6577670603250274,2.69682108787729,3.0633554065528434,1.7395074062666689,2.0926628153760927,11,False
Traditional AC,1,0.25,138,3,partial,100,1,0.75,600,17.128927710714223,26.14725939308278,31.595874457876093,17.714338662259724,19.975113994129266,11,True
Local SST,1,0.25,138,3,partial,100,1,0.75,600,6.410426618007334,9.768239566896646,11.74899202616908,6.649498165727986,7.816655010448005,11,True
Subtransmission DC backbone,1,0.25,138,3,partial,100,1,0.75,600,1.733640150601573,2.745366797166285,3.4452053645939626,1.7986775366279495,2.2101572211152827,11,False
Traditional AC,1,0.25,138,3,coherent,5,1,0.75,600,11.645765235359878,18.307905350810454,22.233809897172005,12.218427170118012,13.529548719330478,11,True
Local SST,1,0.25,138,3,coherent,5,1,0.75,600,4.47174295782909,7.306168111463153,8.532294064201484,4.681593699870327,5.646128657703223,11,True
Subtransmission DC backbone,1,0.25,138,3,coherent,5,1,0.75,600,1.5797489222035668,2.5774622198160757,3.0133298701594655,1.6587722168660348,2.003959677491036,11,False
Traditional AC,1,0.25,138,3,coherent,20,1,0.75,600,13.228061147798746,20.984024401835953,26.519759240648554,13.838495288125339,15.81389322459566,11,True
Local SST,1,0.25,138,3,coherent,20,1,0.75,600,4.971745869991005,7.994216345909512,9.35989082469392,5.22173895687689,6.160175170605601,11,True
Subtransmission DC backbone,1,0.25,138,3,coherent,20,1,0.75,600,1.6556744889277732,2.6468157696549883,3.1015838057959693,1.7282917917254406,1.9947381094008316,11,False
Traditional AC,1,0.25,138,3,coherent,50,1,0.75,600,14.656104210074325,23.41626590943333,27.86293025443162,15.331104928897622,17.514395192995824,11,True
Local SST,1,0.25,138,3,coherent,50,1,0.75,600,5.776943582469928,9.138033945605425,10.789347931411264,6.023093174659528,7.140611178774624,11,True
Subtransmission DC backbone,1,0.25,138,3,coherent,50,1,0.75,600,1.7088416786066678,2.748975929539312,3.1478341848873717,1.7934689392154974,2.1542689675389717,11,False
Traditional AC,1,0.25,138,3,coherent,100,1,0.75,600,17.35826884306426,27.601334548614858,30.778338805070646,17.980179192981897,20.842839339083124,11,True
Local SST,1,0.25,138,3,coherent,100,1,0.75,600,6.463544000105635,10.00400016794386,11.793309271315858,6.7229521167451916,7.793631801061791,11,True
Subtransmission DC backbone,1,0.25,138,3,coherent,100,1,0.75,600,1.774865704950793,2.815152622880483,3.3745337592956055,1.8414893790587186,2.2536797692797426,11,False
Traditional AC,1,0.25,138,5,random,5,1,1.25,600,7.18997754804532,11.343968679399225,13.62309466487894,7.479438388651733,8.465127256891012,11,True
Local SST,1,0.25,138,5,random,5,1,1.25,600,2.6834889806134434,4.1799827527230615,5.183396254873558,2.796939374214504,3.263751882890965,11,False
Subtransmission DC backbone,1,0.25,138,5,random,5,1,1.25,600,0.9578041260074663,1.5176246587539246,1.8436750096045513,1.0127857665751079,1.1926078494752435,11,False
Traditional AC,1,0.25,138,5,random,20,1,1.25,600,8.029637847528956,13.410850918889956,15.800968551383363,8.549384352891284,9.89763943195748,11,True
Local SST,1,0.25,138,5,random,20,1,1.25,600,3.003808093807285,4.76947883993245,5.6971603164226154,3.1567009549361678,3.7699923253504415,11,False
Subtransmission DC backbone,1,0.25,138,5,random,20,1,1.25,600,0.9978698954756533,1.5133033765548332,1.8946397725845978,1.0326094270264636,1.2101943636962813,11,False
Traditional AC,1,0.25,138,5,random,50,1,1.25,600,9.130034688882528,14.662604546639125,17.238984074382337,9.59168753165936,10.980222591495783,11,True
Local SST,1,0.25,138,5,random,50,1,1.25,600,3.3878139586832674,5.449008741713232,6.389702177519105,3.555389837197268,4.2582474600728055,11,True
Subtransmission DC backbone,1,0.25,138,5,random,50,1,1.25,600,1.0212015515802917,1.57141889212014,1.9364152304908504,1.0607378161457692,1.2311019612321663,11,False
Traditional AC,1,0.25,138,5,random,100,1,1.25,600,10.031100849998861,15.601820460495732,17.58772316813858,10.440596039625229,11.758127949480906,11,True
Local SST,1,0.25,138,5,random,100,1,1.25,600,3.734258755540049,6.167666718393661,7.238670932873382,3.9491888618180413,4.722693477778008,11,True
Subtransmission DC backbone,1,0.25,138,5,random,100,1,1.25,600,1.0294648981416414,1.6566978570907045,1.888829219836215,1.0810950366679455,1.3137143096734198,11,False
Traditional AC,1,0.25,138,5,partial,5,1,1.25,600,6.965085294747609,11.132761254183345,12.854166234997894,7.3657884515733745,8.535075973340767,11,True
Local SST,1,0.25,138,5,partial,5,1,1.25,600,2.6475192130511638,4.18279958309692,5.128523057296521,2.802088310857693,3.2706943723179576,11,False
Subtransmission DC backbone,1,0.25,138,5,partial,5,1,1.25,600,0.9700123498949416,1.5566725727109882,1.8498769261719887,1.0124891889841436,1.2236072167511693,11,False
Traditional AC,1,0.25,138,5,partial,20,1,1.25,600,7.826962706244775,12.496131450379591,15.058892606465022,8.180725519628286,9.670050208469311,11,True
Local SST,1,0.25,138,5,partial,20,1,1.25,600,3.010450184374257,4.839060447208619,5.932392198254689,3.1614582087045604,3.6921289210901698,11,False
Subtransmission DC backbone,1,0.25,138,5,partial,20,1,1.25,600,0.9942773663274069,1.564299473205485,1.8100235613973548,1.037001784178197,1.232672836586256,11,False
Traditional AC,1,0.25,138,5,partial,50,1,1.25,600,9.122804399673427,14.624406419317829,17.946957371119264,9.592440834451017,10.91799355395576,11,True
Local SST,1,0.25,138,5,partial,50,1,1.25,600,3.4172804001835213,5.48415150975472,6.785977375766911,3.584125218484449,4.150597212838554,11,True
Subtransmission DC backbone,1,0.25,138,5,partial,50,1,1.25,600,0.9971634772135978,1.5923861545455422,1.8064245786455535,1.0460330340943098,1.2373584678339846,11,False
Traditional AC,1,0.25,138,5,partial,100,1,1.25,600,9.967099807565244,15.703423758801272,19.029506913308143,10.495033170495716,11.674907124601946,11,True
Local SST,1,0.25,138,5,partial,100,1,1.25,600,3.7569980668432628,6.236089348072381,7.247075261536051,3.971219084558972,4.700709907927596,11,True
Subtransmission DC backbone,1,0.25,138,5,partial,100,1,1.25,600,1.016622572358184,1.5898246173472577,1.8876093272931964,1.0642160811642487,1.266226387915465,11,False
Traditional AC,1,0.25,138,5,coherent,5,1,1.25,600,7.201063727590861,11.303917165521078,14.06948261599066,7.448690868699377,8.553865574453363,11,True
Local SST,1,0.25,138,5,coherent,5,1,1.25,600,2.6430640861737,4.185405706135154,5.023162920722554,2.7869638382279955,3.292948997017696,11,False
Subtransmission DC backbone,1,0.25,138,5,coherent,5,1,1.25,600,0.9582930676596781,1.5280298263630143,1.8087341860451709,0.9999245825907478,1.1654639902381552,11,False
Traditional AC,1,0.25,138,5,coherent,20,1,1.25,600,7.996195296469408,12.290573517888264,15.356388487749552,8.340175046859615,9.208286428521506,11,True
Local SST,1,0.25,138,5,coherent,20,1,1.25,600,2.9758686224650317,4.517463568827807,5.4989882915424895,3.0992995333410445,3.5328422186509636,11,False
Subtransmission DC backbone,1,0.25,138,5,coherent,20,1,1.25,600,0.9933568667892543,1.590489667378349,1.871989041696715,1.0447915144717788,1.2165455367545683,11,False
Traditional AC,1,0.25,138,5,coherent,50,1,1.25,600,8.999048670980368,13.81219285794143,17.01343558113005,9.429518866234584,10.6155304811485,11,True
Local SST,1,0.25,138,5,coherent,50,1,1.25,600,3.4649610814581466,5.62750225657542,6.496782898541189,3.6261383402777936,4.232828490937269,11,True
Subtransmission DC backbone,1,0.25,138,5,coherent,50,1,1.25,600,1.0021750713786903,1.4837240777444876,1.73878261940314,1.0352425801836882,1.155935810822985,11,False
Traditional AC,1,0.25,138,5,coherent,100,1,1.25,600,10.155261670477568,16.516635872413932,18.706557125880398,10.58012579787587,12.320415482460318,11,True
Local SST,1,0.25,138,5,coherent,100,1,1.25,600,3.8643372403098737,6.089227490354127,7.470022025719435,3.98238998338364,4.637753612681107,11,True
Subtransmission DC backbone,1,0.25,138,5,coherent,100,1,1.25,600,1.0438823521962983,1.6107494388799157,1.8038494895697836,1.083103590848966,1.2419780075263471,11,False
Traditional AC,1,0.25,138,10,random,5,1,2.5,600,3.5137190107808776,5.51021635476547,6.914125319610212,3.697742101172451,4.2229305656671094,11,True
Local SST,1,0.25,138,10,random,5,1,2.5,600,1.3450173617935102,2.043929619711267,2.585426177203621,1.387452116167525,1.6099780041931988,11,False
Subtransmission DC backbone,1,0.25,138,10,random,5,1,2.5,600,0.4688849634208698,0.7573960800867247,0.904242247640515,0.4918311959453037,0.5962161602000082,11,False
Traditional AC,1,0.25,138,10,random,20,1,2.5,600,3.9143846066362844,6.0097826420776075,7.487149443495625,4.088198937002392,4.67010885620202,11,True
Local SST,1,0.25,138,10,random,20,1,2.5,600,1.5345741223062077,2.4161076996229074,2.7487144618976376,1.5988358847559327,1.7970146920762453,11,False
Subtransmission DC backbone,1,0.25,138,10,random,20,1,2.5,600,0.4838244819601225,0.7600890099518259,0.9324954097236382,0.5094328139962866,0.5856249037103743,11,False
Traditional AC,1,0.25,138,10,random,50,1,2.5,600,4.566392376134894,7.569083888802751,8.715215891827096,4.775824317352284,5.599085798481399,11,True
Local SST,1,0.25,138,10,random,50,1,2.5,600,1.6654480530342832,2.685964487219485,3.215123055118415,1.7654809074225342,2.0825400439856048,11,False
Subtransmission DC backbone,1,0.25,138,10,random,50,1,2.5,600,0.5127898173116066,0.781092420967139,0.9646792419332167,0.5311445871637026,0.6102123031086093,11,False
Traditional AC,1,0.25,138,10,random,100,1,2.5,600,5.04123037281648,7.933108509839601,9.784052543302964,5.2400860082442815,6.009793509909839,11,True
Local SST,1,0.25,138,10,random,100,1,2.5,600,1.9063676791575968,3.0592386042613238,3.633722853030802,1.9895567477372735,2.3629246362227385,11,False
Subtransmission DC backbone,1,0.25,138,10,random,100,1,2.5,600,0.521288219617777,0.8563232020380702,1.0530168566757572,0.5509775395568038,0.672394832246423,11,False
Traditional AC,1,0.25,138,10,partial,5,1,2.5,600,3.5251912289499145,5.544837944085506,6.5833598191851035,3.671626901378172,4.196310820448708,11,True
Local SST,1,0.25,138,10,partial,5,1,2.5,600,1.3262807675868122,2.147759810930917,2.568831109183365,1.3974246457671613,1.6844617086954472,11,False
Subtransmission DC backbone,1,0.25,138,10,partial,5,1,2.5,600,0.4843863651504505,0.7600750137559086,0.8660840328133426,0.504125524869489,0.588504547917148,11,False
Traditional AC,1,0.25,138,10,partial,20,1,2.5,600,4.050752434922153,6.127635341313709,7.530009930602148,4.204543613121364,4.664598708839712,11,True
Local SST,1,0.25,138,10,partial,20,1,2.5,600,1.4919047185047951,2.36433208041036,2.749411187159816,1.5577553422528274,1.7861722333357004,11,False
Subtransmission DC backbone,1,0.25,138,10,partial,20,1,2.5,600,0.4942931296164002,0.7994424481998861,0.9271186436556822,0.5179870865580365,0.6164762540874499,11,False
Traditional AC,1,0.25,138,10,partial,50,1,2.5,600,4.563581839501201,7.495393980269273,8.552536539393532,4.8185898188861875,5.485395189116616,11,True
Local SST,1,0.25,138,10,partial,50,1,2.5,600,1.6939448933972567,2.6868709612150754,3.135115600650107,1.7755105687224595,2.0653765456861732,11,False
Subtransmission DC backbone,1,0.25,138,10,partial,50,1,2.5,600,0.49849820578669524,0.7849694545490601,0.9419321396990844,0.5227660603715414,0.6039198750281143,11,False
Traditional AC,1,0.25,138,10,partial,100,1,2.5,600,5.047997761874898,7.849098431363837,9.755346425015965,5.241313491956082,5.952202936583686,11,True
Local SST,1,0.25,138,10,partial,100,1,2.5,600,1.8865430569765351,2.96995974487873,3.6030745561050184,1.9717224252144205,2.314670615122525,11,False
Subtransmission DC backbone,1,0.25,138,10,partial,100,1,2.5,600,0.5149618195517507,0.8123396646060553,0.9445869451274103,0.5376389111138948,0.6606112521841067,11,False
Traditional AC,1,0.25,138,10,coherent,5,1,2.5,600,3.47230853961959,5.644540554213568,6.5815978852891135,3.6463891740838457,4.220162358091596,11,True
Local SST,1,0.25,138,10,coherent,5,1,2.5,600,1.307414637817902,2.0812030787741467,2.547960980424026,1.3827483273813608,1.6218148458555588,11,False
Subtransmission DC backbone,1,0.25,138,10,coherent,5,1,2.5,600,0.47871139959856707,0.7273544961765348,0.8576551816877829,0.4941410919748671,0.5626569708366017,11,False
Traditional AC,1,0.25,138,10,coherent,20,1,2.5,600,4.001911524535723,6.2371018984331394,7.371449786852731,4.186621822076782,4.729017243613003,11,True
Local SST,1,0.25,138,10,coherent,20,1,2.5,600,1.5275791659864337,2.414445746415329,2.955131942631642,1.595972554618623,1.884641846124471,11,False
Subtransmission DC backbone,1,0.25,138,10,coherent,20,1,2.5,600,0.48884963251329855,0.7678535266518978,0.9589215382529471,0.5098093078604694,0.5939753106395824,11,False
Traditional AC,1,0.25,138,10,coherent,50,1,2.5,600,4.477675489256889,6.829670126927395,8.951570597664732,4.637825127700436,5.322407057415665,11,True
Local SST,1,0.25,138,10,coherent,50,1,2.5,600,1.7232236202968805,2.7407063588622793,3.2100424775553007,1.8163594953214188,2.158327696487322,11,False
Subtransmission DC backbone,1,0.25,138,10,coherent,50,1,2.5,600,0.504724112507226,0.8235428588014122,0.9702313048946895,0.5322282753552763,0.6240448388381147,11,False
Traditional AC,1,0.25,138,10,coherent,100,1,2.5,600,5.072693437405023,7.891832631906965,9.243318538110094,5.267715115990925,5.893283131084298,11,True
Local SST,1,0.25,138,10,coherent,100,1,2.5,600,1.938926660945106,3.0928722310254084,3.6839837081056612,2.0183010749535115,2.3667156884355807,11,False
Subtransmission DC backbone,1,0.25,138,10,coherent,100,1,2.5,600,0.5191719965048809,0.7994065923666867,0.9432106399038606,0.5382335380896525,0.6260646393125517,11,False
Traditional AC,1,0.25,138,20,random,5,1,5.0,600,1.7855925866454938,2.830413365735851,3.4866488981571204,1.874616258916998,2.0967848387948336,11,False
Local SST,1,0.25,138,20,random,5,1,5.0,600,0.6556843380134931,1.0782015285561788,1.3015473851935153,0.6953124514541935,0.8328113216248105,11,False
Subtransmission DC backbone,1,0.25,138,20,random,5,1,5.0,600,0.23685358330796324,0.36697239610849414,0.4188657768398134,0.2445889170972751,0.28458949833984226,11,False
Traditional AC,1,0.25,138,20,random,20,1,5.0,600,1.9671883815953153,3.1310048242876163,3.672534165782843,2.0819354323216372,2.394795318070871,11,False
Local SST,1,0.25,138,20,random,20,1,5.0,600,0.7672784802932087,1.1836137097957553,1.4626904221101082,0.7989865892521558,0.9298963854712391,11,False
Subtransmission DC backbone,1,0.25,138,20,random,20,1,5.0,600,0.24575812840571754,0.40039137770739736,0.4602497531635306,0.2573701708317273,0.3006180095422668,11,False
Traditional AC,1,0.25,138,20,random,50,1,5.0,600,2.2470374768733934,3.572645201058366,4.253743620347648,2.371880497846728,2.7170511091695473,11,False
Local SST,1,0.25,138,20,random,50,1,5.0,600,0.8410273120240401,1.304938820170103,1.5562088682912447,0.8738923221199696,0.9833927510994359,11,False
Subtransmission DC backbone,1,0.25,138,20,random,50,1,5.0,600,0.25518092953227556,0.39028601038689975,0.4872664708426745,0.2638486992050554,0.31234513677054215,11,False
Traditional AC,1,0.25,138,20,random,100,1,5.0,600,2.5133528558980323,3.9307264326674782,4.99296321896939,2.6386211151541215,2.9854539042832493,11,False
Local SST,1,0.25,138,20,random,100,1,5.0,600,0.9606884548572522,1.4790256064610412,1.6837931525169443,1.0006156332962048,1.1565416640506665,11,False
Subtransmission DC backbone,1,0.25,138,20,random,100,1,5.0,600,0.25655120321206837,0.42186953011091305,0.5207107345586546,0.2729920850109954,0.3317877290090168,11,False
Traditional AC,1,0.25,138,20,partial,5,1,5.0,600,1.7939487761664987,2.8335553553845054,3.4418491154451853,1.8784169743799832,2.138612102754126,11,False
Local SST,1,0.25,138,20,partial,5,1,5.0,600,0.6721739525967718,1.0372722517528743,1.2161661779377866,0.6959583858366147,0.8220213743781022,11,False
Subtransmission DC backbone,1,0.25,138,20,partial,5,1,5.0,600,0.24073724449912065,0.383782452867539,0.4632531698809168,0.2502599447677338,0.29742552299668545,11,False
Traditional AC,1,0.25,138,20,partial,20,1,5.0,600,1.999975956212191,3.154973065805168,4.088283414548867,2.1023416642889674,2.3067903976287507,11,False
Local SST,1,0.25,138,20,partial,20,1,5.0,600,0.754765010748951,1.1941349069264942,1.4170080712604392,0.793623631828216,0.9329687100114901,11,False
Subtransmission DC backbone,1,0.25,138,20,partial,20,1,5.0,600,0.24345750438781166,0.3891364529733198,0.4430209196282396,0.2527257142317696,0.3029817918433173,11,False
Traditional AC,1,0.25,138,20,partial,50,1,5.0,600,2.3422000212189946,3.6962720825703443,4.206389471252352,2.409443382169385,2.7331445631031976,11,False
Local SST,1,0.25,138,20,partial,50,1,5.0,600,0.8368409989107581,1.3701126184501957,1.6888474669211975,0.8839805158885679,1.070338768091787,11,False
Subtransmission DC backbone,1,0.25,138,20,partial,50,1,5.0,600,0.2546372527076698,0.3963093167661588,0.45796389959792194,0.26711248310159347,0.3076944033120234,11,False
Traditional AC,1,0.25,138,20,partial,100,1,5.0,600,2.6187865016175014,4.109119720557791,4.873402474987916,2.7046920478179404,3.078755228192735,11,False
Local SST,1,0.25,138,20,partial,100,1,5.0,600,0.9537346582932728,1.5151530661389396,1.7142367634464466,0.9952071735629577,1.1643472725617114,11,False
Subtransmission DC backbone,1,0.25,138,20,partial,100,1,5.0,600,0.2593942147538536,0.41510037397095373,0.48092785353894457,0.2734312752071592,0.32370009048363235,11,False
Traditional AC,1,0.25,138,20,coherent,5,1,5.0,600,1.8097649852243367,2.8900350904593197,3.348442720927735,1.8654026468786844,2.128465708032046,11,False
Local SST,1,0.25,138,20,coherent,5,1,5.0,600,0.6533026975894929,1.0536130017011938,1.2243437676344107,0.6946531712478015,0.8019316888306074,11,False
Subtransmission DC backbone,1,0.25,138,20,coherent,5,1,5.0,600,0.2352613759188931,0.37024367991111096,0.45526196612760783,0.24568034782391304,0.28416559880347997,11,False
Traditional AC,1,0.25,138,20,coherent,20,1,5.0,600,1.9892529166936659,3.185130362726829,3.7101491684648127,2.0943095181188527,2.3532523244532513,11,False
Local SST,1,0.25,138,20,coherent,20,1,5.0,600,0.7503234575227079,1.1876825150803936,1.4825864036970566,0.7833999658968819,0.9245314454130942,11,False
Subtransmission DC backbone,1,0.25,138,20,coherent,20,1,5.0,600,0.2463589215006337,0.3901078837604581,0.4613331205575236,0.2561053436840656,0.3038786907398872,11,False
Traditional AC,1,0.25,138,20,coherent,50,1,5.0,600,2.306867480357592,3.750350830601368,4.604022446721817,2.4318493634058997,2.8705913146933875,11,False
Local SST,1,0.25,138,20,coherent,50,1,5.0,600,0.8663666573595923,1.3495019145191445,1.558734913171094,0.8978090443124067,1.0681351140641557,11,False
Subtransmission DC backbone,1,0.25,138,20,coherent,50,1,5.0,600,0.2525523939581349,0.39238650393381713,0.46973505730874976,0.2633432540945038,0.3038856806796616,11,False
Traditional AC,1,0.25,138,20,coherent,100,1,5.0,600,2.569283115714522,3.944193549598149,4.953739671813768,2.653328942232906,2.9229132007353105,11,False
Local SST,1,0.25,138,20,coherent,100,1,5.0,600,0.9545763091141691,1.5369253686502806,1.8464429294868376,1.0060396177145494,1.204528748399166,11,False
Subtransmission DC backbone,1,0.25,138,20,coherent,100,1,5.0,600,0.2630940311618981,0.3985886958559627,0.482985010902935,0.2722058462779808,0.2997700769214497,11,False
Traditional AC,1,0.25,230,3,random,5,1,0.75,600,12.128210635607925,18.98065803018325,22.50647117129028,12.530425624331725,14.075170129602057,11,True
Local SST,1,0.25,230,3,random,5,1,0.75,600,4.3688349076249695,6.843308971527757,8.36201809455098,4.595771820045707,5.353004688558713,11,True
Subtransmission DC backbone,1,0.25,230,3,random,5,1,0.75,600,1.6104609620965844,2.7192630232842276,3.098600046558771,1.6738574770332357,2.0958224220423713,11,False
Traditional AC,1,0.25,230,3,random,20,1,0.75,600,13.763374106538318,21.15312625661331,24.57444219063747,14.083743099531164,16.06472409046487,11,True
Local SST,1,0.25,230,3,random,20,1,0.75,600,5.080391262113954,7.731702984842849,9.3556285673911,5.232046542467574,6.107832079460004,11,True
Subtransmission DC backbone,1,0.25,230,3,random,20,1,0.75,600,1.6802154621174763,2.480960058581808,2.949887814263029,1.7116201216727207,1.962284207997557,11,False
Traditional AC,1,0.25,230,3,random,50,1,0.75,600,15.034746203680706,24.603401562462768,28.997471447008817,15.71661706542701,18.308629667841295,11,True
Local SST,1,0.25,230,3,random,50,1,0.75,600,5.713281427726923,8.736820505304248,10.834370778677387,5.95636750186606,6.789940079328417,11,True
Subtransmission DC backbone,1,0.25,230,3,random,50,1,0.75,600,1.681955450912774,2.615156153529236,3.0465100292067424,1.7564882170463785,2.0055720745974353,11,False
Traditional AC,1,0.25,230,3,random,100,1,0.75,600,16.993937115414035,26.623957260362083,31.16770849968971,17.82375090676175,20.115048464552018,11,True
Local SST,1,0.25,230,3,random,100,1,0.75,600,6.312182141426957,9.67905737815818,11.362852728274795,6.576375093051385,7.612306565764744,11,True
Subtransmission DC backbone,1,0.25,230,3,random,100,1,0.75,600,1.7488946344310363,2.7617064580298956,3.1769335745531433,1.830658953845766,2.1584891843400835,11,False
Traditional AC,1,0.25,230,3,partial,5,1,0.75,600,11.827445797518138,18.83006262853462,23.794883108904024,12.429605591651256,14.171099657114787,11,True
Local SST,1,0.25,230,3,partial,5,1,0.75,600,4.39889076407924,6.758156067925093,8.205391023088815,4.555896894681834,5.323338066810267,11,True
Subtransmission DC backbone,1,0.25,230,3,partial,5,1,0.75,600,1.5706417974015008,2.431707029980869,3.1251497519642686,1.6464679495492214,1.8572371065735904,11,False
Traditional AC,1,0.25,230,3,partial,20,1,0.75,600,13.269319040343543,20.961950412630696,23.919892405337055,13.768465277934789,15.369052962490619,11,True
Local SST,1,0.25,230,3,partial,20,1,0.75,600,5.066165006417123,7.648125391665004,8.91129013512543,5.2215045490993415,6.008625909237931,11,True
Subtransmission DC backbone,1,0.25,230,3,partial,20,1,0.75,600,1.6297874392151468,2.6500445640679233,3.211577355090262,1.721817943596355,2.0394934696903806,11,False
Traditional AC,1,0.25,230,3,partial,50,1,0.75,600,14.589455378149214,24.129418030008992,29.208784610219833,15.409077512831836,18.510387052173517,11,True
Local SST,1,0.25,230,3,partial,50,1,0.75,600,5.645625804515891,8.83086150821021,10.622061912343524,5.8827069549043545,6.949395687234361,11,True
Subtransmission DC backbone,1,0.25,230,3,partial,50,1,0.75,600,1.707195437292377,2.615456515450986,3.172419020685401,1.779363924774659,2.0396461406677227,11,False
Traditional AC,1,0.25,230,3,partial,100,1,0.75,600,16.795110597606637,26.752528350686543,32.62545714015166,17.5644491105493,19.91736531935822,11,True
Local SST,1,0.25,230,3,partial,100,1,0.75,600,6.511788574229135,10.35444951175222,11.90716794351034,6.807749144081048,8.046739197659651,11,True
Subtransmission DC backbone,1,0.25,230,3,partial,100,1,0.75,600,1.730790801848285,2.6457436363892555,3.152426903452369,1.7982897522472066,2.0763439888897612,11,False
