architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,0.25,230,3,coherent,5,1,0.75,600,11.915293479209364,19.059375262515246,22.45925066390324,12.516720976115169,14.529800423673972,11,True
Local SST,1,0.25,230,3,coherent,5,1,0.75,600,4.428822989184647,6.806991622425442,8.204659771345874,4.61066116688062,5.289262327038019,11,True
Subtransmission DC backbone,1,0.25,230,3,coherent,5,1,0.75,600,1.6188057104343838,2.551269018516688,3.2410341880673523,1.6916646319224284,1.9916693317729433,11,False
Traditional AC,1,0.25,230,3,coherent,20,1,0.75,600,13.106269149786783,21.701013992271317,26.51503553200076,13.902691905368444,15.970441608263469,11,True
Local SST,1,0.25,230,3,coherent,20,1,0.75,600,5.107974829583943,8.377375965209401,10.210998062975984,5.342185418411907,6.426007371447504,11,True
Subtransmission DC backbone,1,0.25,230,3,coherent,20,1,0.75,600,1.6153401084379744,2.4991938139625525,3.039766075570894,1.6937831448527083,1.9834370953055118,11,False
Traditional AC,1,0.25,230,3,coherent,50,1,0.75,600,15.09288373024858,24.46450233253618,31.096320503283028,15.829647427754896,18.136695459533982,11,True
Local SST,1,0.25,230,3,coherent,50,1,0.75,600,5.620798710112592,9.038730004826421,10.468777307667818,5.919393697464616,6.967216481047315,11,True
Subtransmission DC backbone,1,0.25,230,3,coherent,50,1,0.75,600,1.7122308543936486,2.576512812178242,3.141303733727454,1.7760737597943856,2.045230864490331,11,False
Traditional AC,1,0.25,230,3,coherent,100,1,0.75,600,17.330824763740758,27.18779096217338,31.231779799462483,18.098630254510873,20.52752949670035,11,True
Local SST,1,0.25,230,3,coherent,100,1,0.75,600,6.334035865110401,10.161850037667023,12.600321385376288,6.614192668019647,8.048068463154987,11,True
Subtransmission DC backbone,1,0.25,230,3,coherent,100,1,0.75,600,1.716998028316552,2.7788730366858827,3.2818842861650728,1.80648512211269,2.2210218601676055,11,False
Traditional AC,1,0.25,230,5,random,5,1,1.25,600,6.9955090938018785,11.03927743648476,13.315888156733894,7.327205423342709,8.268839518482034,11,True
Local SST,1,0.25,230,5,random,5,1,1.25,600,2.6838396447667145,4.232970146950594,5.388540805304485,2.8228658453829145,3.227142331109117,11,False
Subtransmission DC backbone,1,0.25,230,5,random,5,1,1.25,600,0.9540615752583281,1.5232940072672423,1.8295241842025745,1.0058327650638013,1.1916651131560545,11,False
Traditional AC,1,0.25,230,5,random,20,1,1.25,600,8.110938951403343,13.157647926135784,15.77046325530328,8.515175325252882,9.755602870935805,11,True
Local SST,1,0.25,230,5,random,20,1,1.25,600,2.9412519423189236,4.760391013987686,5.834170064432367,3.072796225119772,3.71145914641443,11,False
Subtransmission DC backbone,1,0.25,230,5,random,20,1,1.25,600,0.9867163833036243,1.5350218956037551,1.8238444876964035,1.0201734021760887,1.2062001929254447,11,False
Traditional AC,1,0.25,230,5,random,50,1,1.25,600,9.269285576158527,14.222294535816914,16.158546459704315,9.562216001481293,10.656238921637415,11,True
Local SST,1,0.25,230,5,random,50,1,1.25,600,3.3975074723168865,5.579045129366014,6.495712476185961,3.5721845138375254,4.290368474322596,11,True
Subtransmission DC backbone,1,0.25,230,5,random,50,1,1.25,600,1.01148902074214,1.6549333849458456,1.8090963903176154,1.0618823227985634,1.2811618052119604,11,False
Traditional AC,1,0.25,230,5,random,100,1,1.25,600,10.105747445508154,16.18910550599729,18.474831587174254,10.507970508160389,12.417934599316819,11,True
Local SST,1,0.25,230,5,random,100,1,1.25,600,3.8705885187064055,6.292830344399727,7.229898192144354,4.0602768507922,4.879630489694868,11,True
Subtransmission DC backbone,1,0.25,230,5,random,100,1,1.25,600,1.0093381577467744,1.5985840116921273,1.835481996188868,1.0677652773959962,1.2634107148244147,11,False
Traditional AC,1,0.25,230,5,partial,5,1,1.25,600,7.1736557354881665,11.389369246297319,13.104707684728645,7.46381645256072,8.504823540928717,11,True
Local SST,1,0.25,230,5,partial,5,1,1.25,600,2.7323015986246455,4.221613491216982,4.942370479160765,2.8030211685462905,3.342433565046242,11,False
Subtransmission DC backbone,1,0.25,230,5,partial,5,1,1.25,600,0.9672826837873589,1.4793578354525316,1.7923117331796716,1.002613114946135,1.1728245517160478,11,False
Traditional AC,1,0.25,230,5,partial,20,1,1.25,600,7.817207605074412,13.059646818059413,15.727740315855142,8.279599939559297,9.67727780088899,11,True
Local SST,1,0.25,230,5,partial,20,1,1.25,600,2.9626727506713717,4.7598718731243554,5.652962771312332,3.1089088206364592,3.554133528117549,11,False
Subtransmission DC backbone,1,0.25,230,5,partial,20,1,1.25,600,0.9935592629856501,1.4937168281496231,1.7670215516253178,1.024917143220913,1.1586194439073316,11,False
Traditional AC,1,0.25,230,5,partial,50,1,1.25,600,8.906844194550352,14.005371730168124,16.700428233233264,9.299076498809027,10.730678648460739,11,True
Local SST,1,0.25,230,5,partial,50,1,1.25,600,3.4071154834914057,5.335192355124796,6.164405783259709,3.5583582599647783,4.185729050393548,11,True
Subtransmission DC backbone,1,0.25,230,5,partial,50,1,1.25,600,1.007660550468519,1.6382827656613048,1.9614156979601283,1.0591959235235286,1.2674713320403588,11,False
Traditional AC,1,0.25,230,5,partial,100,1,1.25,600,10.048753922257307,15.976570005515736,18.925673941320895,10.5763840409794,11.929218175659422,11,True
Local SST,1,0.25,230,5,partial,100,1,1.25,600,3.788171957337523,5.817933537189093,6.736246301491542,3.9082401444006867,4.577289913650131,11,True
Subtransmission DC backbone,1,0.25,230,5,partial,100,1,1.25,600,1.0262221756297079,1.6087748986018091,1.867997078375863,1.0705551459049236,1.2599567401605636,11,False
Traditional AC,1,0.25,230,5,coherent,5,1,1.25,600,7.316100857380674,11.74655252173712,15.001275703792034,7.667486944559429,8.81379421533299,11,True
Local SST,1,0.25,230,5,coherent,5,1,1.25,600,2.6960378796424456,4.2141825527570544,4.926995986782527,2.807492351851845,3.280859111485667,11,False
Subtransmission DC backbone,1,0.25,230,5,coherent,5,1,1.25,600,0.9528340985277572,1.548253136845182,1.7950282681889915,1.0029535011438706,1.1894681577391046,11,False
Traditional AC,1,0.25,230,5,coherent,20,1,1.25,600,7.96840771957036,13.028410485959942,15.966466265975642,8.406234041170622,9.570953852900104,11,True
Local SST,1,0.25,230,5,coherent,20,1,1.25,600,3.0211329030014955,4.639470539612048,5.293213575484399,3.129723451438366,3.5492673302303284,11,False
Subtransmission DC backbone,1,0.25,230,5,coherent,20,1,1.25,600,0.9746777875287311,1.5195734289121634,1.8016997439931604,1.019748864326878,1.2031094099519681,11,False
Traditional AC,1,0.25,230,5,coherent,50,1,1.25,600,9.282989194419542,15.105256925001274,17.17631113393992,9.652198536031786,11.283532496081772,11,True
Local SST,1,0.25,230,5,coherent,50,1,1.25,600,3.3509690257776956,5.363860821050128,6.618513244004345,3.5276624136130947,4.201146455009283,11,True
Subtransmission DC backbone,1,0.25,230,5,coherent,50,1,1.25,600,1.0067831092203643,1.5768661825437285,1.9163134792498373,1.0478689364712332,1.2093617321655594,11,False
Traditional AC,1,0.25,230,5,coherent,100,1,1.25,600,10.01485373532676,16.090469104045148,18.770996206444515,10.525538989667144,11.923399760133266,11,True
Local SST,1,0.25,230,5,coherent,100,1,1.25,600,3.7925158348263732,5.691632328995217,7.567689739372376,3.9467023514183293,4.465665723209803,11,True
Subtransmission DC backbone,1,0.25,230,5,coherent,100,1,1.25,600,1.02236346918548,1.6225715368355902,1.9499477101862468,1.0709223199713094,1.284176804381596,11,False
Traditional AC,1,0.25,230,10,random,5,1,2.5,600,3.4789521958325844,5.432201973968578,6.642198298563046,3.6652765471088204,4.157421188760083,11,True
Local SST,1,0.25,230,10,random,5,1,2.5,600,1.4032044842704168,2.1337760023434056,2.612082125164643,1.4369722900195985,1.6706186578438895,11,False
Subtransmission DC backbone,1,0.25,230,10,random,5,1,2.5,600,0.48229562263442716,0.7880659368416315,0.9432022172810269,0.5050949373725141,0.6239064461806112,11,False
Traditional AC,1,0.25,230,10,random,20,1,2.5,600,3.874244640172063,6.284736604673112,8.013291162567937,4.109444806892699,4.85744524664255,11,True
Local SST,1,0.25,230,10,random,20,1,2.5,600,1.52324209750919,2.3647887522025823,2.803862487536941,1.581128801960544,1.8187816843365625,11,False
Subtransmission DC backbone,1,0.25,230,10,random,20,1,2.5,600,0.4884765487171858,0.7810200229132143,0.970792152788859,0.5098373597427852,0.6118061886776425,11,False
Traditional AC,1,0.25,230,10,random,50,1,2.5,600,4.681022269721877,7.298276802273931,8.644513667639798,4.82047203036577,5.524437001183647,11,True
Local SST,1,0.25,230,10,random,50,1,2.5,600,1.662996121209626,2.6582299081907106,3.265458176813184,1.747657418688938,2.0103128612795325,11,False
Subtransmission DC backbone,1,0.25,230,10,random,50,1,2.5,600,0.49390511857781016,0.7954221625307344,0.9212473929858536,0.518776284930966,0.6091491562215913,11,False
Traditional AC,1,0.25,230,10,random,100,1,2.5,600,5.019738033145101,7.9711655362078115,9.415928496158612,5.2611397925930605,5.994177251153947,11,True
Local SST,1,0.25,230,10,random,100,1,2.5,600,1.8937537545711334,2.93930487949948,3.610058832575194,1.9605966293898238,2.317640463535818,11,False
Subtransmission DC backbone,1,0.25,230,10,random,100,1,2.5,600,0.5238933842030047,0.8282650352278298,1.0530985968082824,0.5505997891266659,0.6530538400108858,11,False
Traditional AC,1,0.25,230,10,partial,5,1,2.5,600,3.5756175444438343,5.669375603013779,6.973205469066284,3.7795550564100053,4.369401846676078,11,True
Local SST,1,0.25,230,10,partial,5,1,2.5,600,1.3728081218103654,2.1954418676410663,2.4749237454224926,1.4341480200085248,1.7105256750282956,11,False
Subtransmission DC backbone,1,0.25,230,10,partial,5,1,2.5,600,0.48370760990808465,0.7635058249911757,0.9068757782822338,0.502695074484401,0.5966758876492058,11,False
Traditional AC,1,0.25,230,10,partial,20,1,2.5,600,4.016634418247549,6.147698543913815,7.2238937674599,4.1319533710465475,4.569337849979988,11,True
Local SST,1,0.25,230,10,partial,20,1,2.5,600,1.48626986986775,2.402084037431245,2.8453323226513043,1.5685876362692424,1.8314247709144333,11,False
Subtransmission DC backbone,1,0.25,230,10,partial,20,1,2.5,600,0.4911542355176799,0.7671400786731478,0.9065570348582797,0.5144111068251461,0.610349200548833,11,False
Traditional AC,1,0.25,230,10,partial,50,1,2.5,600,4.490802681136641,7.151143406840774,9.023286759570727,4.717340710356748,5.432387284820098,11,True
Local SST,1,0.25,230,10,partial,50,1,2.5,600,1.7033647866101391,2.707606876483067,3.1765734055862875,1.7759121911812588,2.1098105074251023,11,False
Subtransmission DC backbone,1,0.25,230,10,partial,50,1,2.5,600,0.49014173085206547,0.8003942690123588,0.9528061228380389,0.51809461524543,0.6254878545481884,11,False
Traditional AC,1,0.25,230,10,partial,100,1,2.5,600,5.155653825725654,8.116910382235394,9.581745493049933,5.388264315379094,6.044661677871418,11,True
Local SST,1,0.25,230,10,partial,100,1,2.5,600,1.919356125935478,2.9408487002043553,3.5595765327033497,2.0022469424718317,2.2785136362534044,11,False
Subtransmission DC backbone,1,0.25,230,10,partial,100,1,2.5,600,0.5088079494784482,0.8206752913710695,0.9746591611841903,0.5356011256338374,0.640026107731553,11,False
Traditional AC,1,0.25,230,10,coherent,5,1,2.5,600,3.5642882170469408,5.8817798644511745,7.0776230525379304,3.7274587123618623,4.298052886639387,11,True
Local SST,1,0.25,230,10,coherent,5,1,2.5,600,1.3238908448009503,2.1396485608190714,2.5642017787284597,1.3883025500292603,1.6693161221700858,11,False
Subtransmission DC backbone,1,0.25,230,10,coherent,5,1,2.5,600,0.4727096660702702,0.7380562824718405,0.9284746326659861,0.4948860158598554,0.5667154612056038,11,False
Traditional AC,1,0.25,230,10,coherent,20,1,2.5,600,4.0626722342317105,6.098704857316349,7.020098817978825,4.166596100007338,4.65217138344456,11,True
Local SST,1,0.25,230,10,coherent,20,1,2.5,600,1.4986880136461564,2.355444875725206,2.8298893900070015,1.5585900645419453,1.8621289228405817,11,False
Subtransmission DC backbone,1,0.25,230,10,coherent,20,1,2.5,600,0.49561924274874936,0.8079995940264543,0.9294547208280867,0.5212079709706139,0.6330239838135665,11,False
Traditional AC,1,0.25,230,10,coherent,50,1,2.5,600,4.45014476539796,7.102525498323341,8.276947264094561,4.67188735713056,5.293417513469327,11,True
Local SST,1,0.25,230,10,coherent,50,1,2.5,600,1.7237010092135023,2.699859485597583,3.14244003364389,1.7887680170317466,2.110884328539324,11,False
Subtransmission DC backbone,1,0.25,230,10,coherent,50,1,2.5,600,0.4945938252165658,0.8035025102334247,0.9304630741279137,0.5203879862140364,0.6141387422115804,11,False
Traditional AC,1,0.25,230,10,coherent,100,1,2.5,600,5.181819270879492,8.02204187050598,9.697932519790962,5.403651780462144,6.0303868963708895,11,True
Local SST,1,0.25,230,10,coherent,100,1,2.5,600,1.9077293483198132,2.936770898328663,3.4917742008709642,1.99054759750989,2.3013792181397226,11,False
Subtransmission DC backbone,1,0.25,230,10,coherent,100,1,2.5,600,0.5236847544941916,0.8064101997047844,0.9221863371372173,0.5434189011321143,0.615130448134607,11,False
Traditional AC,1,0.25,230,20,random,5,1,5.0,600,1.7834992189113623,2.8868262181193307,3.5983358285117,1.885282119106635,2.1464708144593034,11,False
Local SST,1,0.25,230,20,random,5,1,5.0,600,0.6509230717231069,1.0062658237170552,1.23788637674806,0.6830256530655899,0.7844701388248418,11,False
Subtransmission DC backbone,1,0.25,230,20,random,5,1,5.0,600,0.23635573929940334,0.36395913591159995,0.47012514905552893,0.2475787928398094,0.282443343808912,11,False
Traditional AC,1,0.25,230,20,random,20,1,5.0,600,2.054386562652917,3.2134997720294507,3.777537814404561,2.127529483109356,2.431730212502435,11,False
Local SST,1,0.25,230,20,random,20,1,5.0,600,0.7542706220415353,1.200886289867019,1.3949289428210132,0.786662946926994,0.9275045433875103,11,False
Subtransmission DC backbone,1,0.25,230,20,random,20,1,5.0,600,0.24393455408808798,0.37948017369610637,0.4477160273293304,0.2536112696808261,0.2996045826128255,11,False
Traditional AC,1,0.25,230,20,random,50,1,5.0,600,2.2416801570900775,3.7031141295912398,4.313320687219088,2.3596486570261757,2.829759623382285,11,False
Local SST,1,0.25,230,20,random,50,1,5.0,600,0.8429940432081049,1.3807984135110813,1.6291160633609951,0.8971904400074023,1.0795648360061683,11,False
Subtransmission DC backbone,1,0.25,230,20,random,50,1,5.0,600,0.2465885230500931,0.4088782693460004,0.5019863072477594,0.26279431947981513,0.31531126688288835,11,False
Traditional AC,1,0.25,230,20,random,100,1,5.0,600,2.519203877798213,4.089466656727959,4.766036760876642,2.6215185129771443,3.0235573127387365,11,False
Local SST,1,0.25,230,20,random,100,1,5.0,600,0.9711360650287835,1.5661822804352266,1.7295918492739029,1.007367901921372,1.1828284784823526,11,False
Subtransmission DC backbone,1,0.25,230,20,random,100,1,5.0,600,0.2587108082883518,0.4083316862043274,0.4748356572724753,0.2695255671162704,0.32418663538853476,11,False
Traditional AC,1,0.25,230,20,partial,5,1,5.0,600,1.78692734282952,2.8314304119024034,3.2517093056854254,1.8669309887985124,2.0997995938215044,11,False
Local SST,1,0.25,230,20,partial,5,1,5.0,600,0.6844110903559077,1.0383531477480004,1.121569144639434,0.7011451404362606,0.7993238358100799,11,False
Subtransmission DC backbone,1,0.25,230,20,partial,5,1,5.0,600,0.24079904601619384,0.3715621410397251,0.45023986034260377,0.24821113493716276,0.2925488077549614,11,False
Traditional AC,1,0.25,230,20,partial,20,1,5.0,600,2.0237467916722895,3.146810078854083,3.839250524907058,2.109756683730308,2.398058829303042,11,False
Local SST,1,0.25,230,20,partial,20,1,5.0,600,0.7563822721982405,1.2000169138252785,1.4295771691770003,0.7958103161329719,0.945209840531708,11,False
Subtransmission DC backbone,1,0.25,230,20,partial,20,1,5.0,600,0.24760817275023111,0.38577735106828553,0.45658532170674204,0.25691149631954524,0.2977027898575854,11,False
Traditional AC,1,0.25,230,20,partial,50,1,5.0,600,2.1979077029436613,3.6103745876370987,4.310984413659912,2.3427276472808005,2.728463327425742,11,False
Local SST,1,0.25,230,20,partial,50,1,5.0,600,0.8563595642428299,1.3770480782558456,1.6257468898847576,0.8941430751844812,1.0744195896313196,11,False
Subtransmission DC backbone,1,0.25,230,20,partial,50,1,5.0,600,0.25483609239723515,0.38719732541761875,0.4552416746670423,0.26084291341585436,0.3022756901313769,11,False
Traditional AC,1,0.25,230,20,partial,100,1,5.0,600,2.57668461760485,4.142512256847074,4.897085924652131,2.7175635429165013,3.1534168535936025,11,False
Local SST,1,0.25,230,20,partial,100,1,5.0,600,0.9470497748073545,1.5284660885740033,1.7996091792330122,0.9980572463705081,1.1939621927429618,11,False
Subtransmission DC backbone,1,0.25,230,20,partial,100,1,5.0,600,0.2598955177325985,0.41381430924910645,0.5050658561759147,0.2719730895016456,0.32695895916531337,11,False
Traditional AC,1,0.25,230,20,coherent,5,1,5.0,600,1.7530646390800033,2.8066576268992476,3.136167449549842,1.831552521856523,2.0746828638091785,11,False
Local SST,1,0.25,230,20,coherent,5,1,5.0,600,0.6665553677633835,1.0521932925933961,1.2960227926866623,0.6975818429314439,0.813110739884904,11,False
Subtransmission DC backbone,1,0.25,230,20,coherent,5,1,5.0,600,0.2336759122229012,0.3691446086890482,0.4530055564195184,0.24588890187391405,0.28177200497889476,11,False
Traditional AC,1,0.25,230,20,coherent,20,1,5.0,600,1.993894211875812,3.1432106283705945,3.7995151821250195,2.0915005162389333,2.360039367905736,11,False
Local SST,1,0.25,230,20,coherent,20,1,5.0,600,0.7477213199679977,1.1712148509079412,1.4000043357915617,0.7797670362244712,0.8971825463238643,11,False
Subtransmission DC backbone,1,0.25,230,20,coherent,20,1,5.0,600,0.24548639399775202,0.38160080170575766,0.4472158096472181,0.2553395156016292,0.29392032070560725,11,False
Traditional AC,1,0.25,230,20,coherent,50,1,5.0,600,2.2709301791960823,3.531310717700759,4.238888269952004,2.3574069455435906,2.703371836415193,11,False
Local SST,1,0.25,230,20,coherent,50,1,5.0,600,0.8500666650492877,1.356307633660016,1.5846856038545625,0.8839931266772294,1.0705782878445667,11,False
Subtransmission DC backbone,1,0.25,230,20,coherent,50,1,5.0,600,0.25292476803897856,0.39667048041281605,0.477571226951541,0.2603229762972176,0.30842426836130327,11,False
Traditional AC,1,0.25,230,20,coherent,100,1,5.0,600,2.547826615529993,4.085909137541911,4.8824551670983505,2.6615287145280178,2.988063443751326,11,False
Local SST,1,0.25,230,20,coherent,100,1,5.0,600,0.9580913949316189,1.4969667465595706,1.7551776342958318,0.9891784664834523,1.1540687023260798,11,False
Subtransmission DC backbone,1,0.25,230,20,coherent,100,1,5.0,600,0.25829120254134985,0.40792867235129165,0.5070591592699112,0.27077277940535155,0.31761852519658146,11,False
Traditional AC,1,0.25,320,3,random,5,1,0.75,600,11.761604604740203,18.5533085009539,22.43343148818983,12.249547522615456,13.676268600080457,11,True
Local SST,1,0.25,320,3,random,5,1,0.75,600,4.387627120723654,7.130896703276777,8.061174584612973,4.638840447101708,5.59307262302352,11,True
Subtransmission DC backbone,1,0.25,320,3,random,5,1,0.75,600,1.5893782767071867,2.5646265453429273,3.1425030004514394,1.674443428819946,1.9731077059769686,11,False
Traditional AC,1,0.25,320,3,random,20,1,0.75,600,13.489383063681368,22.092703445856692,26.1873349184328,14.062887903275083,15.824350797920859,11,True
Local SST,1,0.25,320,3,random,20,1,0.75,600,4.929538466922452,7.790339407353752,9.132677315561592,5.170094689010561,5.919680012342295,11,True
Subtransmission DC backbone,1,0.25,320,3,random,20,1,0.75,600,1.6265329114873233,2.661632812146165,3.3669888978287696,1.7136722587517754,2.085931289753973,11,False
Traditional AC,1,0.25,320,3,random,50,1,0.75,600,15.79826437601126,24.632910929510054,30.21774190195549,16.296496823339663,18.302700866808596,11,True
Local SST,1,0.25,320,3,random,50,1,0.75,600,5.522247748721801,8.577715847781931,10.829358642587737,5.800695271763965,6.66371456298461,11,True
Subtransmission DC backbone,1,0.25,320,3,random,50,1,0.75,600,1.6876691142338216,2.721275658499153,3.066012863517611,1.7698400946408352,2.143870891962658,11,False
Traditional AC,1,0.25,320,3,random,100,1,0.75,600,16.821472774715126,26.40936484265619,31.088296387223018,17.594070881189666,19.64091676104342,11,True
Local SST,1,0.25,320,3,random,100,1,0.75,600,6.338031745201983,9.73484542212095,11.277925640933493,6.577923761922363,7.573759254349949,11,True
Subtransmission DC backbone,1,0.25,320,3,random,100,1,0.75,600,1.718920715595874,2.7303835829399876,3.292164091313204,1.818703173335987,2.1279286507786357,11,False
Traditional AC,1,0.25,320,3,partial,5,1,0.75,600,11.746977067910512,18.42198157330547,24.80166472579296,12.272619994767735,13.806125275804014,11,True
Local SST,1,0.25,320,3,partial,5,1,0.75,600,4.450652663568526,7.593124586026093,8.669660306481962,4.75105934890274,5.865173431711817,11,True
Subtransmission DC backbone,1,0.25,320,3,partial,5,1,0.75,600,1.6130689226368018,2.601815876768712,2.921632853616944,1.690223480926513,1.9964433107864612,11,False
Traditional AC,1,0.25,320,3,partial,20,1,0.75,600,13.100959729782485,20.959189979193386,25.88874648556535,13.781478746291947,15.841424625884205,11,True
Local SST,1,0.25,320,3,partial,20,1,0.75,600,5.029225894262913,8.000486579796766,9.131979376310996,5.251577802273666,6.371214180215078,11,True
Subtransmission DC backbone,1,0.25,320,3,partial,20,1,0.75,600,1.6492987172640667,2.6327761423464553,2.962483903222583,1.7135819347282775,2.0726056856648842,11,False
Traditional AC,1,0.25,320,3,partial,50,1,0.75,600,15.126592109722264,24.07854562713483,28.05751985134298,15.780923557479415,18.106379011986842,11,True
Local SST,1,0.25,320,3,partial,50,1,0.75,600,5.629578749936046,9.259593483036012,10.549424726604066,5.888668590178407,7.198074130393179,11,True
Subtransmission DC backbone,1,0.25,320,3,partial,50,1,0.75,600,1.6749943605715618,2.6157537975212826,3.267683862005167,1.7402989545967884,2.0268354861494022,11,False
Traditional AC,1,0.25,320,3,partial,100,1,0.75,600,16.658856378431143,26.60565247851457,31.97336742627046,17.32434191381114,19.456221882285003,11,True
Local SST,1,0.25,320,3,partial,100,1,0.75,600,6.450959198948352,10.148052482877503,13.136242263613875,6.742200361489066,7.91361212750452,11,True
Subtransmission DC backbone,1,0.25,320,3,partial,100,1,0.75,600,1.7509721525493742,2.730976363357707,3.2037694683711644,1.8021682934064427,2.049100839752542,11,False
Traditional AC,1,0.25,320,3,coherent,5,1,0.75,600,11.83015773927243,19.0007180111358,22.628185820100068,12.492177700212196,14.477870725397638,11,True
Local SST,1,0.25,320,3,coherent,5,1,0.75,600,4.482713919669352,7.187054326338155,8.310661249900637,4.681989575787995,5.501758514674825,11,True
Subtransmission DC backbone,1,0.25,320,3,coherent,5,1,0.75,600,1.5941135685859504,2.4066527530921706,3.0210624052431165,1.655814247809876,1.910936499862219,11,False
Traditional AC,1,0.25,320,3,coherent,20,1,0.75,600,13.043028861115658,20.223751052911535,25.03433462262127,13.730946314205287,14.896526675379778,11,True
Local SST,1,0.25,320,3,coherent,20,1,0.75,600,4.998836398650218,8.052773203105492,10.047873957826049,5.245038009293627,6.297478019574864,11,True
Subtransmission DC backbone,1,0.25,320,3,coherent,20,1,0.75,600,1.6217536522613676,2.5000379339850434,2.8585578532435907,1.6775425038554757,1.9037136412309825,11,False
Traditional AC,1,0.25,320,3,coherent,50,1,0.75,600,15.020579435215343,24.54088051044246,29.932843225788424,15.907044640009309,18.078273748360072,11,True
Local SST,1,0.25,320,3,coherent,50,1,0.75,600,5.686233635177502,8.924498090334739,10.759978041082448,5.9391448835692024,7.028895888023517,11,True
Subtransmission DC backbone,1,0.25,320,3,coherent,50,1,0.75,600,1.6699105728107684,2.5839073401003234,3.1426140590277414,1.7220802975963667,2.01031623960045,11,False
Traditional AC,1,0.25,320,3,coherent,100,1,0.75,600,17.133061809467442,27.73785408417948,31.998736243103114,17.885950995026104,21.057438742729374,11,True
Local SST,1,0.25,320,3,coherent,100,1,0.75,600,6.289306777156132,10.133755091469254,11.94653519391995,6.621113359179349,7.844136531752096,11,True
Subtransmission DC backbone,1,0.25,320,3,coherent,100,1,0.75,600,1.6802465160798148,2.679871087028736,3.0988341020825327,1.7667197983501555,2.094866417957087,11,False
Traditional AC,1,0.25,320,5,random,5,1,1.25,600,7.0325141609634905,11.172702236761586,12.986080499695005,7.356314024584144,8.549278858792892,11,True
Local SST,1,0.25,320,5,random,5,1,1.25,600,2.6781711334165443,4.2792806939652746,4.765047818729505,2.797783161352274,3.311526889353558,11,False
Subtransmission DC backbone,1,0.25,320,5,random,5,1,1.25,600,0.9581885911576313,1.4871931604074187,1.7362749204697128,0.9939941165165933,1.1905368923662103,11,False
Traditional AC,1,0.25,320,5,random,20,1,1.25,600,7.9469544574188,12.667730452299182,14.776895656753306,8.338401952473248,9.528026014414072,11,True
Local SST,1,0.25,320,5,random,20,1,1.25,600,2.9253744788548803,4.756468347463473,5.737851186692726,3.091583863469627,3.6900716208008015,11,False
Subtransmission DC backbone,1,0.25,320,5,random,20,1,1.25,600,0.973545460820599,1.5644310245869184,1.7909911787073127,1.0161462556824223,1.2572672173935204,11,False
Traditional AC,1,0.25,320,5,random,50,1,1.25,600,9.0181028116594,14.741726624805347,18.063930944474134,9.457987824701345,10.950476247604081,11,True
Local SST,1,0.25,320,5,random,50,1,1.25,600,3.378553221502422,5.280258787331535,6.050855814761194,3.513097326822395,4.115381267536486,11,True
Subtransmission DC backbone,1,0.25,320,5,random,50,1,1.25,600,1.0281930685298586,1.5901830768673402,1.9312291075229429,1.0601343625129418,1.2749165587457434,11,False
Traditional AC,1,0.25,320,5,random,100,1,1.25,600,10.234602332214283,16.759046040801426,20.03241582939424,10.714742970360561,12.633342969780829,11,True
Local SST,1,0.25,320,5,random,100,1,1.25,600,3.9110586843821116,5.94567277385487,7.026107971353485,4.056227689568853,4.565139380929077,11,True
Subtransmission DC backbone,1,0.25,320,5,random,100,1,1.25,600,1.0308298744028943,1.593712974464675,1.9089255832041523,1.0826201377260911,1.237709108585637,11,False
Traditional AC,1,0.25,320,5,partial,5,1,1.25,600,7.092227272740162,11.196322152088188,13.558705718790979,7.456752430504856,8.422330528776508,11,True
Local SST,1,0.25,320,5,partial,5,1,1.25,600,2.726130672487929,4.282281458624339,4.8466604093363586,2.820725737148423,3.2980105311600783,11,False
Subtransmission DC backbone,1,0.25,320,5,partial,5,1,1.25,600,0.9603638115338615,1.5481891751661354,1.7729111605015302,1.0076705108844504,1.2169945933538917,11,False
Traditional AC,1,0.25,320,5,partial,20,1,1.25,600,8.007271025876973,12.439920789395957,14.664841180650015,8.30281188464829,9.592839063029187,11,True
Local SST,1,0.25,320,5,partial,20,1,1.25,600,3.017212318255847,4.825266675786323,5.825426248384847,3.146625941073322,3.6962613669796736,11,False
Subtransmission DC backbone,1,0.25,320,5,partial,20,1,1.25,600,0.9905618891364154,1.5907234680592548,1.8505072523478323,1.030764862229213,1.188226187512877,11,False
Traditional AC,1,0.25,320,5,partial,50,1,1.25,600,9.045028292378243,13.999612886576816,16.73822509972677,9.337191131666877,10.277765379480499,11,True
Local SST,1,0.25,320,5,partial,50,1,1.25,600,3.4254376210649866,5.352425115586642,6.327417755594269,3.575454863734382,4.234579242975491,11,True
Subtransmission DC backbone,1,0.25,320,5,partial,50,1,1.25,600,1.0061341592089879,1.5605305495666228,1.8675641929852311,1.0497876827876524,1.216757659057745,11,False
Traditional AC,1,0.25,320,5,partial,100,1,1.25,600,10.345897558558304,16.401094668680102,19.125650567076335,10.653847061617045,12.182378124417117,11,True
Local SST,1,0.25,320,5,partial,100,1,1.25,600,3.8120929465969096,6.153948039904221,7.3156580977432775,4.018257060430941,4.833546823079066,11,True
Subtransmission DC backbone,1,0.25,320,5,partial,100,1,1.25,600,1.0308727105731463,1.64266898643773,1.9265117243778067,1.0806886376690907,1.2540193489910731,11,False
Traditional AC,1,0.25,320,5,coherent,5,1,1.25,600,7.047550176639515,11.10971692501767,13.534793978856886,7.403190008584057,8.62882450952109,11,True
Local SST,1,0.25,320,5,coherent,5,1,1.25,600,2.663532174977676,4.310466054355189,4.9005417327921625,2.807237516797453,3.3224636290917253,11,False
Subtransmission DC backbone,1,0.25,320,5,coherent,5,1,1.25,600,0.9457124024016068,1.4874058379034998,1.8213220535370966,0.9926594294405207,1.1679337955861093,11,False
Traditional AC,1,0.25,320,5,coherent,20,1,1.25,600,7.857954650627526,12.510773078049032,14.794038090129385,8.265007582747266,9.499999678366803,11,True
Local SST,1,0.25,320,5,coherent,20,1,1.25,600,3.002246614487377,4.766794867221887,5.5281292243560545,3.134292266124869,3.653727143763351,11,False
Subtransmission DC backbone,1,0.25,320,5,coherent,20,1,1.25,600,0.963239651067779,1.536270986582556,1.7771649930861468,1.0086135396429912,1.2317263911638296,11,False
Traditional AC,1,0.25,320,5,coherent,50,1,1.25,600,9.092239809355156,14.43080476153968,16.970177625485437,9.55849470203355,11.094391694386536,11,True
Local SST,1,0.25,320,5,coherent,50,1,1.25,600,3.3479729636639606,5.2527463676689425,6.071985509647142,3.4641884116534007,4.06155409028687,11,True
Subtransmission DC backbone,1,0.25,320,5,coherent,50,1,1.25,600,1.012570193041146,1.6376112694937333,1.9059113252558206,1.0609624152616808,1.2632685693520762,11,False
Traditional AC,1,0.25,320,5,coherent,100,1,1.25,600,9.939829324241426,16.32732609435175,19.76454345505188,10.504917864481106,12.212687466586852,11,True
Local SST,1,0.25,320,5,coherent,100,1,1.25,600,3.8666200166424933,6.21138994947272,7.154605751747024,4.046952157247871,4.816733703388824,11,True
Subtransmission DC backbone,1,0.25,320,5,coherent,100,1,1.25,600,1.0259160801021228,1.6332094801605657,1.8782953733966408,1.0721542939538309,1.2793379032793708,11,False
Traditional AC,1,0.25,320,10,random,5,1,2.5,600,3.601855741247389,5.752221975758867,6.616331541200457,3.7469786645598138,4.229184285810642,11,True
Local SST,1,0.25,320,10,random,5,1,2.5,600,1.352822534826383,2.0850014578066385,2.569035540277962,1.4036483605922176,1.625386624873452,11,False
Subtransmission DC backbone,1,0.25,320,10,random,5,1,2.5,600,0.46695178274417376,0.7276688177602335,0.8819327366853955,0.4899859988191861,0.565735249642004,11,False
Traditional AC,1,0.25,320,10,random,20,1,2.5,600,3.9894203946892164,6.168734563295266,7.10569567090024,4.109730687120843,4.661052194512917,11,True
Local SST,1,0.25,320,10,random,20,1,2.5,600,1.5169941688748714,2.342617087806334,2.7641136926596706,1.5712144420307421,1.8527383177158132,11,False
Subtransmission DC backbone,1,0.25,320,10,random,20,1,2.5,600,0.4891864709859606,0.7384585890756951,0.9170607420410637,0.5065114885019383,0.574899051812054,11,False
Traditional AC,1,0.25,320,10,random,50,1,2.5,600,4.605324330002855,6.927304405021719,8.36348306099755,4.741677895672831,5.336912575006191,11,True
Local SST,1,0.25,320,10,random,50,1,2.5,600,1.6925273937672813,2.757415262450998,3.3053860394585395,1.7818020519203697,2.1486122553537195,11,False
Subtransmission DC backbone,1,0.25,320,10,random,50,1,2.5,600,0.5039160462595338,0.8160759567471284,0.962929681221521,0.5279911166258014,0.628234505120957,11,False
Traditional AC,1,0.25,320,10,random,100,1,2.5,600,5.237081200184864,8.10479412211405,9.72570612720371,5.384680744821412,6.036182760859228,11,True
Local SST,1,0.25,320,10,random,100,1,2.5,600,1.8846024165794653,3.1726294132806085,3.674853160311526,1.9948088632106211,2.403417149063891,11,False
Subtransmission DC backbone,1,0.25,320,10,random,100,1,2.5,600,0.5133315347236733,0.8201912934497743,0.9594033779354706,0.5350298048979655,0.6459975724990336,11,False
Traditional AC,1,0.25,320,10,partial,5,1,2.5,600,3.476137388119435,5.750817055667644,7.119429301775669,3.706078881425139,4.393630342727093,11,True
Local SST,1,0.25,320,10,partial,5,1,2.5,600,1.3372830102865487,2.1620721817968436,2.5501777342250445,1.392041689300907,1.6330144359440535,11,False
Subtransmission DC backbone,1,0.25,320,10,partial,5,1,2.5,600,0.48321347515254853,0.7485892704197821,0.8632544752234151,0.5067435055909218,0.5830059475598236,11,False
Traditional AC,1,0.25,320,10,partial,20,1,2.5,600,4.035972875396726,6.458083783020629,7.744523541460081,4.186641745438975,4.845560686705729,11,True
Local SST,1,0.25,320,10,partial,20,1,2.5,600,1.5186102164408277,2.354767700936666,2.7981833838983516,1.582477104070731,1.8720922809519862,11,False
Subtransmission DC backbone,1,0.25,320,10,partial,20,1,2.5,600,0.4898652753573224,0.7660680276501,0.9292389071931244,0.5140784286428466,0.6109121718455557,11,False
Traditional AC,1,0.25,320,10,partial,50,1,2.5,600,4.489211216367225,7.225854632682843,8.540558716773297,4.707952246636433,5.372030033236372,11,True
Local SST,1,0.25,320,10,partial,50,1,2.5,600,1.664842796373779,2.7361487081085176,3.197342500237814,1.7646187518852219,2.1446006589865148,11,False
Subtransmission DC backbone,1,0.25,320,10,partial,50,1,2.5,600,0.5099003526320065,0.7672432435809492,0.9039287532256274,0.5258677294958746,0.5988355121287529,11,False
Traditional AC,1,0.25,320,10,partial,100,1,2.5,600,5.02352234139913,7.962066059824627,8.895270335265046,5.275689055319566,6.135626882397777,11,True
Local SST,1,0.25,320,10,partial,100,1,2.5,600,1.9002806298918835,3.0096870469642765,3.870326790181753,1.9904839546693018,2.3424976754488145,11,False
Subtransmission DC backbone,1,0.25,320,10,partial,100,1,2.5,600,0.5116415239191202,0.8182068264982743,0.9410203708561569,0.5358279044742218,0.6499710265855503,11,False
Traditional AC,1,0.25,320,10,coherent,5,1,2.5,600,3.6450997161732435,5.873055767418311,6.825211231844393,3.80465304019276,4.407457738715188,11,True
Local SST,1,0.25,320,10,coherent,5,1,2.5,600,1.322321157641258,2.1689455620482914,2.565195648163303,1.3895498941402937,1.6550832127262325,11,False
Subtransmission DC backbone,1,0.25,320,10,coherent,5,1,2.5,600,0.48178434175153706,0.7338255185979584,0.9024444072738587,0.4945876950664646,0.5695276410166267,11,False
Traditional AC,1,0.25,320,10,coherent,20,1,2.5,600,4.082604530980227,6.738465480257685,7.801503657185185,4.294765341719106,5.035496903846386,11,True
Local SST,1,0.25,320,10,coherent,20,1,2.5,600,1.561297198716648,2.357130226796617,2.8149221536654974,1.5926278363847992,1.8592048271846007,11,False
Subtransmission DC backbone,1,0.25,320,10,coherent,20,1,2.5,600,0.4845857606732522,0.7973268483086284,0.9055615592078399,0.5086113264397069,0.6185760805314976,11,False
Traditional AC,1,0.25,320,10,coherent,50,1,2.5,600,4.445993418294121,6.985762908143406,8.755014063651661,4.695087429507978,5.419218645079829,11,True
Local SST,1,0.25,320,10,coherent,50,1,2.5,600,1.7021948418780246,2.6849910516575273,3.2226559867148175,1.7831531758352313,2.085320390806727,11,False
Subtransmission DC backbone,1,0.25,320,10,coherent,50,1,2.5,600,0.5048122516954575,0.791883522966456,0.9477717903254211,0.5255336699551354,0.6278990277887585,11,False
Traditional AC,1,0.25,320,10,coherent,100,1,2.5,600,5.021223863665188,7.836667900802368,8.83392149709696,5.2230634771873214,5.901637160971048,11,True
Local SST,1,0.25,320,10,coherent,100,1,2.5,600,1.887526752087037,2.9436340841989916,3.601440709600759,1.9836794382319158,2.3656990457560876,11,False
Subtransmission DC backbone,1,0.25,320,10,coherent,100,1,2.5,600,0.5102771816403155,0.8208870712038854,0.9728253549287392,0.5419876490713446,0.645888337440088,11,False
Traditional AC,1,0.25,320,20,random,5,1,5.0,600,1.7909682394675661,2.867206873742951,3.3805662404769232,1.8614985325579414,2.149308683725281,11,False
Local SST,1,0.25,320,20,random,5,1,5.0,600,0.6583315376932475,1.0453093067558372,1.271979093348669,0.6881083106822196,0.8005353386332249,11,False
Subtransmission DC backbone,1,0.25,320,20,random,5,1,5.0,600,0.23804237225339644,0.3744354412055506,0.43310939391569786,0.246914725854719,0.29695321249566825,11,False
Traditional AC,1,0.25,320,20,random,20,1,5.0,600,2.0098210425964336,3.1290977310303405,3.800924454499922,2.0898202422533685,2.3564656256101775,11,False
Local SST,1,0.25,320,20,random,20,1,5.0,600,0.7303714204831282,1.1458442695376927,1.4768536281288362,0.7652628820933864,0.8737942533541931,11,False
Subtransmission DC backbone,1,0.25,320,20,random,20,1,5.0,600,0.23974427292597522,0.37549881551678094,0.44526853774378605,0.2520101128399655,0.2950147611201042,11,False
Traditional AC,1,0.25,320,20,random,50,1,5.0,600,2.2360233022552047,3.6810590839706623,4.282001788437377,2.342705815335484,2.726564810520257,11,False
Local SST,1,0.25,320,20,random,50,1,5.0,600,0.8340962266150593,1.285495149020517,1.6306059581804928,0.8724247467273077,0.9700081287875842,11,False
Subtransmission DC backbone,1,0.25,320,20,random,50,1,5.0,600,0.2483236689582985,0.3846733392548801,0.47140798240498377,0.25912382209265483,0.30220132781557923,11,False
Traditional AC,1,0.25,320,20,random,100,1,5.0,600,2.4818312438459404,4.0798305223165725,4.744264839210564,2.6179596182589866,3.0945491164960033,11,False
Local SST,1,0.25,320,20,random,100,1,5.0,600,0.9599568841324504,1.4944666988033206,1.827322717363236,1.0053759442924575,1.1689401074856716,11,False
Subtransmission DC backbone,1,0.25,320,20,random,100,1,5.0,600,0.2593568965125286,0.42478982972726054,0.5009738128362765,0.2743151055772983,0.32827662113392864,11,False
Traditional AC,1,0.25,320,20,partial,5,1,5.0,600,1.7877109087557712,2.7623123428949206,3.633173780701827,1.8574533631038166,2.1782104285415578,11,False
Local SST,1,0.25,320,20,partial,5,1,5.0,600,0.6666276412854972,1.0497608907172395,1.263172347444943,0.697156994026404,0.8189233488550355,11,False
Subtransmission DC backbone,1,0.25,320,20,partial,5,1,5.0,600,0.23310295888208796,0.3682826258746319,0.4341451760314388,0.24414311222426147,0.2879192795830851,11,False
Traditional AC,1,0.25,320,20,partial,20,1,5.0,600,1.9783120429043124,3.2012875161595695,3.8248579200302535,2.0731377384468224,2.3608515624750486,11,False
Local SST,1,0.25,320,20,partial,20,1,5.0,600,0.7464695687545091,1.161936919399462,1.3490392110599183,0.7766600070808614,0.9118427501750634,11,False
Subtransmission DC backbone,1,0.25,320,20,partial,20,1,5.0,600,0.24593095535666132,0.4042631067184398,0.47771920387106026,0.2560943927780547,0.3029133137929547,11,False
Traditional AC,1,0.25,320,20,partial,50,1,5.0,600,2.230366949363445,3.5812413283090554,4.244496106171718,2.3651776974603513,2.6625665225973894,11,False
Local SST,1,0.25,320,20,partial,50,1,5.0,600,0.8245696012449165,1.286185453440657,1.5076392126696903,0.870176831787365,1.0159843553536247,11,False
Subtransmission DC backbone,1,0.25,320,20,partial,50,1,5.0,600,0.24707484817492734,0.3854111933100731,0.4355011992797103,0.2577562352340565,0.3041567133555407,11,False
Traditional AC,1,0.25,320,20,partial,100,1,5.0,600,2.5343657124323777,4.052419202443513,4.64665551845972,2.6483407764074687,2.988135694983321,11,False
Local SST,1,0.25,320,20,partial,100,1,5.0,600,0.9625286699632682,1.5396415715367595,1.9234293796339,1.013506766098518,1.183703089922715,11,False
Subtransmission DC backbone,1,0.25,320,20,partial,100,1,5.0,600,0.26568773189040024,0.4127336069822844,0.4984108985150737,0.27490832927166675,0.3196078334088215,11,False
Traditional AC,1,0.25,320,20,coherent,5,1,5.0,600,1.753252669335801,2.878145491744986,3.615803113361676,1.854354099321656,2.1174426104981316,11,False
Local SST,1,0.25,320,20,coherent,5,1,5.0,600,0.651156557196064,1.0832760317198482,1.3052887385903962,0.6891949942733617,0.8271411072012663,11,False
Subtransmission DC backbone,1,0.25,320,20,coherent,5,1,5.0,600,0.24222645906163087,0.36825969402250724,0.4705845195078075,0.25083646336506854,0.2886856427805598,11,False
Traditional AC,1,0.25,320,20,coherent,20,1,5.0,600,1.9758812352669097,3.141655235140923,3.616942573776841,2.0725989974589796,2.3872350580590456,11,False
Local SST,1,0.25,320,20,coherent,20,1,5.0,600,0.7388753707730908,1.1550542334769482,1.3148168790600308,0.7695369767406672,0.9087551049784954,11,False
Subtransmission DC backbone,1,0.25,320,20,coherent,20,1,5.0,600,0.24660205455435863,0.3684126165519477,0.4323228679508652,0.25508802128386976,0.2873495547320491,11,False
Traditional AC,1,0.25,320,20,coherent,50,1,5.0,600,2.2790695036543562,3.6108832630661842,4.215891381660608,2.3777415858598094,2.758165643117567,11,False
Local SST,1,0.25,320,20,coherent,50,1,5.0,600,0.8600452487425239,1.3725472008670034,1.6399592197451853,0.9039479574238168,1.077920339550693,11,False
Subtransmission DC backbone,1,0.25,320,20,coherent,50,1,5.0,600,0.2552032625156543,0.39056341028285496,0.46048620661640743,0.26332276458914233,0.31407319192419136,11,False
Traditional AC,1,0.25,320,20,coherent,100,1,5.0,600,2.5778966790008777,4.053585666054754,4.859295570870044,2.698438223013301,3.0573772150520866,11,False
Local SST,1,0.25,320,20,coherent,100,1,5.0,600,0.93749936936307,1.4683296917629316,1.857390842955943,0.9923939586015177,1.1505746972719024,11,False
Subtransmission DC backbone,1,0.25,320,20,coherent,100,1,5.0,600,0.2591376462038527,0.4085576372602076,0.4787210000089021,0.27093695924912836,0.3214765598574216,11,False
Traditional AC,1,1.0,69,3,random,5,1,3.0,600,11.977894971311022,18.67790230982259,23.386300950235412,12.544260567027901,14.039204089630791,11,True
Local SST,1,1.0,69,3,random,5,1,3.0,600,4.371007468277096,6.897639500406642,8.138124982745001,4.582415132635912,5.402476433147989,11,True
Subtransmission DC backbone,1,1.0,69,3,random,5,1,3.0,600,1.6199885775640008,2.490454851525868,2.9849162669781513,1.676936444467112,1.97158008014989,11,False
Traditional AC,1,1.0,69,3,random,20,1,3.0,600,13.678360479358986,20.635159714140375,25.567762997817127,14.036813658782867,15.614376689785644,11,True
Local SST,1,1.0,69,3,random,20,1,3.0,600,4.979903595938814,7.927451665925794,10.092225391074328,5.173244498256873,6.157013535499044,11,True
Subtransmission DC backbone,1,1.0,69,3,random,20,1,3.0,600,1.6844759723852134,2.670516489756471,3.0793867178954697,1.7456013689779828,2.0958554581793662,11,False
Traditional AC,1,1.0,69,3,random,50,1,3.0,600,15.327949335351597,23.719177035135864,28.119263221415988,15.776417940963729,17.303392257917576,11,True
Local SST,1,1.0,69,3,random,50,1,3.0,600,5.646791817394641,9.167966910800338,10.405455932422928,5.929409703017603,6.985761355748664,11,True
Subtransmission DC backbone,1,1.0,69,3,random,50,1,3.0,600,1.7146633012919095,2.7733226393358668,3.5147742577316428,1.7975051691372126,2.164143714537281,11,False
Traditional AC,1,1.0,69,3,random,100,1,3.0,600,16.592306480392658,27.79847869913749,34.55494790994699,17.643396830396053,21.06060011442983,11,True
Local SST,1,1.0,69,3,random,100,1,3.0,600,6.4314017585679,10.379265015721568,12.066748348838352,6.71843975780805,7.884670344793303,11,True
Subtransmission DC backbone,1,1.0,69,3,random,100,1,3.0,600,1.767759620252905,2.714043872792474,3.303394720511377,1.8382181589301976,2.1136272202239925,11,False
Traditional AC,1,1.0,69,3,partial,5,1,3.0,600,11.891416448939967,18.612134045716964,22.33562980862586,12.422755144909507,13.9436856099061,11,True
Local SST,1,1.0,69,3,partial,5,1,3.0,600,4.457107494107717,6.946617700276923,8.449732729158331,4.639638194131889,5.3263634420982875,11,True
Subtransmission DC backbone,1,1.0,69,3,partial,5,1,3.0,600,1.5717238901489448,2.5245823575841024,2.977582536721883,1.660161262082703,1.956773377942696,11,False
Traditional AC,1,1.0,69,3,partial,20,1,3.0,600,13.515475316993907,20.354294188160466,25.35115770528385,13.981087146795119,14.919481608243247,11,True
Local SST,1,1.0,69,3,partial,20,1,3.0,600,4.92219614934925,7.649623739147914,9.093629174219611,5.141072425980348,5.936294795671392,11,True
Subtransmission DC backbone,1,1.0,69,3,partial,20,1,3.0,600,1.631739304140826,2.5926676706433516,3.0943787138734913,1.7124028305818846,2.093353659089628,11,False
Traditional AC,1,1.0,69,3,partial,50,1,3.0,600,14.941018063025227,23.407224972906356,26.87947097129786,15.593165763022638,17.567541360969425,11,True
Local SST,1,1.0,69,3,partial,50,1,3.0,600,5.723096373020534,8.965985454932186,10.32722361103064,5.904898476348743,6.9261276710127575,11,True
Subtransmission DC backbone,1,1.0,69,3,partial,50,1,3.0,600,1.6698294764334172,2.6507965135384626,3.2538029802686514,1.7622794089778506,2.1000183359212077,11,False
Traditional AC,1,1.0,69,3,partial,100,1,3.0,600,17.04279823007863,27.371418792192642,32.70703244681302,17.7926088362537,20.378304553659337,11,True
Local SST,1,1.0,69,3,partial,100,1,3.0,600,6.273196118164371,9.706084353499268,11.855997977852482,6.554511271547947,7.709130386117909,11,True
Subtransmission DC backbone,1,1.0,69,3,partial,100,1,3.0,600,1.7082591073579474,2.6766347720952326,3.18417684577217,1.7793032714966073,2.101642171297296,11,False
Traditional AC,1,1.0,69,3,coherent,5,1,3.0,600,11.799916850858132,18.727539639080508,22.18641021719319,12.39150149779281,14.346943885662762,11,True
Local SST,1,1.0,69,3,coherent,5,1,3.0,600,4.492358182898956,7.007198468361263,8.322666556976387,4.693993889334949,5.4603434618441025,11,True
Subtransmission DC backbone,1,1.0,69,3,coherent,5,1,3.0,600,1.5986742920796804,2.408124480192715,2.832243619993066,1.6543532454081047,1.8562407913887398,11,False
Traditional AC,1,1.0,69,3,coherent,20,1,3.0,600,13.06859277679547,20.796510559306135,24.605962472726993,13.741870844769867,15.518010915159982,11,True
Local SST,1,1.0,69,3,coherent,20,1,3.0,600,5.040415157001968,7.858136962352466,9.418974639203356,5.287685564356322,6.157916614843469,11,True
Subtransmission DC backbone,1,1.0,69,3,coherent,20,1,3.0,600,1.633033885850013,2.5899698628760865,2.968790285064952,1.7136502635370092,1.9955589437176668,11,False
Traditional AC,1,1.0,69,3,coherent,50,1,3.0,600,15.103125877485393,23.609548618364485,28.58547481006946,15.716033437477764,18.151391478932677,11,True
Local SST,1,1.0,69,3,coherent,50,1,3.0,600,5.6344262350792444,9.068493111107653,10.504540717325886,5.883752676246691,6.972813271656989,11,True
Subtransmission DC backbone,1,1.0,69,3,coherent,50,1,3.0,600,1.6696133033655323,2.672428840400002,3.2808972462047925,1.755539545017906,2.009823818847347,11,False
Traditional AC,1,1.0,69,3,coherent,100,1,3.0,600,16.74078576362035,27.01393543654455,31.125379950309718,17.59495111122135,20.723076783626663,11,True
Local SST,1,1.0,69,3,coherent,100,1,3.0,600,6.349633707643951,10.219756530109402,11.740854490752248,6.708220200453078,7.902406995938091,11,True
Subtransmission DC backbone,1,1.0,69,3,coherent,100,1,3.0,600,1.747427772740128,2.6514433386568097,3.2607538928874034,1.8084706929055345,2.0853361340151855,11,False
Traditional AC,1,1.0,69,5,random,5,1,5.0,600,7.2760740152394945,11.447366894030889,13.677578769762622,7.5524188638125285,8.751548716614758,11,True
Local SST,1,1.0,69,5,random,5,1,5.0,600,2.732212397055771,4.298131025816811,4.98155369989975,2.825660278518244,3.382328693644263,11,False
Subtransmission DC backbone,1,1.0,69,5,random,5,1,5.0,600,0.9653989462007175,1.6011159832897375,1.8713725323837072,1.0189062394960653,1.2655679756872866,11,False
Traditional AC,1,1.0,69,5,random,20,1,5.0,600,8.056153493829683,12.620372949581474,14.797626689183025,8.391042296722912,9.315303214060275,11,True
Local SST,1,1.0,69,5,random,20,1,5.0,600,3.0401859068776607,4.642725684330613,5.543297146925529,3.135519186738271,3.601545504150869,11,False
Subtransmission DC backbone,1,1.0,69,5,random,20,1,5.0,600,0.9551814646294723,1.5162215179995016,1.7294176529655232,0.9962406128759911,1.144330803878692,11,False
Traditional AC,1,1.0,69,5,random,50,1,5.0,600,9.014101459488039,14.248391331911064,15.968734242825999,9.401211375204026,10.70968372901304,11,True
Local SST,1,1.0,69,5,random,50,1,5.0,600,3.4031886345532425,5.550059674374856,6.650867522356071,3.5588126460502782,4.29854865413369,11,True
Subtransmission DC backbone,1,1.0,69,5,random,50,1,5.0,600,0.998104578163159,1.551332128322892,1.7956614577734502,1.042803976608208,1.235473674503774,11,False
Traditional AC,1,1.0,69,5,random,100,1,5.0,600,10.16804265475897,16.053562246951536,19.97727019932279,10.626624544369063,11.913537553524634,11,True
Local SST,1,1.0,69,5,random,100,1,5.0,600,3.8262796787775013,5.780569457149987,6.946560147223737,3.9587702933648483,4.524070536910683,11,True
Subtransmission DC backbone,1,1.0,69,5,random,100,1,5.0,600,1.057259860620134,1.6166215680218081,1.9507436334371693,1.0939172911589836,1.279993048300303,11,False
