architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,1.0,69,5,partial,5,1,5.0,600,7.0195846229656516,11.008879769185103,12.591662625313786,7.344822564677038,8.387996267963086,11,True
Local SST,1,1.0,69,5,partial,5,1,5.0,600,2.664769906403035,4.238157942818104,5.1540810676921405,2.7976713395873785,3.325613917448523,11,False
Subtransmission DC backbone,1,1.0,69,5,partial,5,1,5.0,600,0.9815412951315989,1.530185405316966,1.9508154037327718,1.0181180763164774,1.2414638795526127,11,False
Traditional AC,1,1.0,69,5,partial,20,1,5.0,600,7.8337458247592515,12.547368140694598,15.3650368390136,8.206077444442842,9.356533819532395,11,True
Local SST,1,1.0,69,5,partial,20,1,5.0,600,2.92247921510945,4.9195251596272715,5.62148491573345,3.0827443915865924,3.6347869198904283,11,False
Subtransmission DC backbone,1,1.0,69,5,partial,20,1,5.0,600,1.0051216741478566,1.5782736387962777,1.823445431560337,1.0522118113919883,1.2445073686027168,11,False
Traditional AC,1,1.0,69,5,partial,50,1,5.0,600,9.110732867242671,14.678204989123142,17.28296314582869,9.471667545351295,10.570683491357748,11,True
Local SST,1,1.0,69,5,partial,50,1,5.0,600,3.3436544183700803,5.191912165102765,5.977489201902385,3.469520008202671,3.856216443352041,11,True
Subtransmission DC backbone,1,1.0,69,5,partial,50,1,5.0,600,0.9835681945838675,1.6184851962641287,1.9260084196737866,1.0388972937184984,1.2394635505641876,11,False
Traditional AC,1,1.0,69,5,partial,100,1,5.0,600,10.43006736093104,15.314707626657874,18.8897392406479,10.70193858913127,11.644363234055165,11,True
Local SST,1,1.0,69,5,partial,100,1,5.0,600,3.805713702627162,5.98384070455371,7.62707566842687,3.9712395133158074,4.628365750062289,11,True
Subtransmission DC backbone,1,1.0,69,5,partial,100,1,5.0,600,1.0335277300321426,1.6275309303674141,1.969959470378704,1.0784194594449403,1.2870888393999418,11,False
Traditional AC,1,1.0,69,5,coherent,5,1,5.0,600,7.0352733502426466,11.627450145021774,13.543603723271872,7.4215018243542135,8.421514811807597,11,True
Local SST,1,1.0,69,5,coherent,5,1,5.0,600,2.66675465591867,4.176540443013799,5.155486902706915,2.78396814320805,3.2721306813558573,11,False
Subtransmission DC backbone,1,1.0,69,5,coherent,5,1,5.0,600,0.9542731221130699,1.5374986985911032,1.8363951595762595,0.9957915378275726,1.1987854120190355,11,False
Traditional AC,1,1.0,69,5,coherent,20,1,5.0,600,7.904386406376797,12.539022992606416,14.542104193534218,8.270401178631895,9.32727122425882,11,True
Local SST,1,1.0,69,5,coherent,20,1,5.0,600,3.0370646840396285,4.962705223201778,5.862990267236561,3.176003724435852,3.7683133824911677,11,False
Subtransmission DC backbone,1,1.0,69,5,coherent,20,1,5.0,600,0.9660998289880298,1.612305427956741,1.892446772247079,1.0271331552621985,1.2611875958166288,11,False
Traditional AC,1,1.0,69,5,coherent,50,1,5.0,600,9.087624710043912,14.47286870865636,17.06252942197211,9.508913418666815,10.870995918574836,11,True
Local SST,1,1.0,69,5,coherent,50,1,5.0,600,3.398059793608901,5.324189983361528,6.192145801181539,3.5697225554439984,4.181477205980733,11,True
Subtransmission DC backbone,1,1.0,69,5,coherent,50,1,5.0,600,1.0111218996126832,1.569680111233117,1.8280795918780062,1.0485051302563104,1.2237581003356568,11,False
Traditional AC,1,1.0,69,5,coherent,100,1,5.0,600,10.36873034463201,16.295376555585687,19.460424032239317,10.800826055201854,12.236605778214196,11,True
Local SST,1,1.0,69,5,coherent,100,1,5.0,600,3.8365888685674694,6.12637753434896,6.828046371199336,4.006535673585681,4.7844836549034895,11,True
Subtransmission DC backbone,1,1.0,69,5,coherent,100,1,5.0,600,1.0285643022230522,1.594107162545234,1.8274506801905677,1.077090802891602,1.22310032568283,11,False
Traditional AC,1,1.0,69,10,random,5,1,10.0,600,3.6311474011137133,5.590236449916188,6.892835510737702,3.744608755024159,4.169557675569231,11,True
Local SST,1,1.0,69,10,random,5,1,10.0,600,1.3206000769653814,2.1275363764246182,2.5595657594165484,1.4027979951825718,1.6862013414685484,11,False
Subtransmission DC backbone,1,1.0,69,10,random,5,1,10.0,600,0.48967155493360387,0.7547821524982398,0.9247041559223724,0.5060198800571382,0.6005604681970901,11,False
Traditional AC,1,1.0,69,10,random,20,1,10.0,600,3.9946682116047203,6.254699701432319,7.221173090681019,4.185880839981764,4.705010437623086,11,True
Local SST,1,1.0,69,10,random,20,1,10.0,600,1.5023339919826846,2.30927868064667,2.719534709763496,1.571090128972637,1.7990499500764165,11,False
Subtransmission DC backbone,1,1.0,69,10,random,20,1,10.0,600,0.48684464441057995,0.7658237456776129,0.971956100385391,0.5085393819643224,0.5967657299361623,11,False
Traditional AC,1,1.0,69,10,random,50,1,10.0,600,4.417848108094821,7.188894574340443,8.882112741346722,4.667934443679653,5.4394773288416225,11,True
Local SST,1,1.0,69,10,random,50,1,10.0,600,1.6866689497074665,2.6549021667825046,3.3092862276118766,1.7599196973524758,2.0578788016813094,11,False
Subtransmission DC backbone,1,1.0,69,10,random,50,1,10.0,600,0.5125660232007057,0.8014604488091603,1.0111893385679427,0.5360114114422179,0.5995381626071484,11,False
Traditional AC,1,1.0,69,10,random,100,1,10.0,600,5.007102611169253,8.22639735183489,9.77954208270505,5.304833169525059,6.197432249287749,11,True
Local SST,1,1.0,69,10,random,100,1,10.0,600,1.9249037693450168,3.0598675834657048,3.5750837088527927,2.0183358455191036,2.4200483366054057,11,False
Subtransmission DC backbone,1,1.0,69,10,random,100,1,10.0,600,0.5184606026922114,0.8094250539059942,0.9966377886108965,0.5421899169348086,0.6387471392207803,11,False
Traditional AC,1,1.0,69,10,partial,5,1,10.0,600,3.4835500548123237,5.75073326853448,6.923728859130975,3.683449731972246,4.251048821956346,11,True
Local SST,1,1.0,69,10,partial,5,1,10.0,600,1.3284486440118042,2.1602385457700977,2.469251991697434,1.4029157690588523,1.6502702972780843,11,False
Subtransmission DC backbone,1,1.0,69,10,partial,5,1,10.0,600,0.48862258512075063,0.7465936614511398,0.9494709772827197,0.5048381277598352,0.5992213461168283,11,False
Traditional AC,1,1.0,69,10,partial,20,1,10.0,600,3.984047678023649,6.320503204006963,7.796878014977647,4.199343190261641,4.743469377599692,11,True
Local SST,1,1.0,69,10,partial,20,1,10.0,600,1.4869012594235236,2.3667988946632716,2.7334939421199946,1.559056575992771,1.8182931438025272,11,False
Subtransmission DC backbone,1,1.0,69,10,partial,20,1,10.0,600,0.48215755563461327,0.7864677944538346,0.9214820240946342,0.5077710050392532,0.6041291270563184,11,False
Traditional AC,1,1.0,69,10,partial,50,1,10.0,600,4.525188536701429,7.221552180907267,8.353785401996884,4.753663031765871,5.356671030335519,11,True
Local SST,1,1.0,69,10,partial,50,1,10.0,600,1.7117444066041143,2.643926601613952,3.324367267919553,1.7881831129345493,2.0485446357019423,11,False
Subtransmission DC backbone,1,1.0,69,10,partial,50,1,10.0,600,0.5084606221997842,0.8038826825851733,0.9519061579692621,0.5300066384584684,0.6186375993682178,11,False
Traditional AC,1,1.0,69,10,partial,100,1,10.0,600,5.078932695894525,8.597525240773349,9.999274709036811,5.341587249593418,6.415657367157435,11,True
Local SST,1,1.0,69,10,partial,100,1,10.0,600,1.9636493484988011,3.0437764906589835,3.574584113889651,2.036815109916081,2.3749551406948224,11,False
Subtransmission DC backbone,1,1.0,69,10,partial,100,1,10.0,600,0.5107333318857123,0.8242384510667434,1.004835668528501,0.5345930593193856,0.6457839179284001,11,False
Traditional AC,1,1.0,69,10,coherent,5,1,10.0,600,3.5479680638607833,5.618652692728604,6.735784622727107,3.7307987263713978,4.156153390114345,11,True
Local SST,1,1.0,69,10,coherent,5,1,10.0,600,1.3531058377858471,2.115119769827215,2.535529989279774,1.4164614071741075,1.651446360907368,11,False
Subtransmission DC backbone,1,1.0,69,10,coherent,5,1,10.0,600,0.47719879406954235,0.7495475906597457,0.8728078705571612,0.4960188760518443,0.593330006595586,11,False
Traditional AC,1,1.0,69,10,coherent,20,1,10.0,600,3.8822629541916402,6.111647692952788,7.27781453511718,4.086581298631838,4.643520040511511,11,True
Local SST,1,1.0,69,10,coherent,20,1,10.0,600,1.5383440232085888,2.366819280780798,2.850729636393807,1.596592096817533,1.8681589441605695,11,False
Subtransmission DC backbone,1,1.0,69,10,coherent,20,1,10.0,600,0.4877375349481689,0.755394499902891,0.8774266868528633,0.5050911529052045,0.5968871665264099,11,False
Traditional AC,1,1.0,69,10,coherent,50,1,10.0,600,4.504726052770855,6.949312798705473,7.921444367959095,4.7068533360503,5.138539250841611,11,True
Local SST,1,1.0,69,10,coherent,50,1,10.0,600,1.706809286699123,2.572388948122181,3.1200468867732662,1.7638167327300038,1.999853676371086,11,False
Subtransmission DC backbone,1,1.0,69,10,coherent,50,1,10.0,600,0.5167284081883321,0.7778411085479133,0.8984218996832928,0.5302449883608966,0.608215992198969,11,False
Traditional AC,1,1.0,69,10,coherent,100,1,10.0,600,5.024518668828725,7.873701206495429,9.016077647559543,5.255889970834062,5.808423098505834,11,True
Local SST,1,1.0,69,10,coherent,100,1,10.0,600,1.8681343303152695,3.029256852025883,3.443990997335438,1.966211625664733,2.321306212968298,11,False
Subtransmission DC backbone,1,1.0,69,10,coherent,100,1,10.0,600,0.5255960267991999,0.8279176048022915,1.0738227567561565,0.5490885714124251,0.6372694535049824,11,False
Traditional AC,1,1.0,69,20,random,5,1,20.0,600,1.7724789029011896,2.7570741713253604,3.5166492652003356,1.8578311900304323,2.0792068820697067,11,False
Local SST,1,1.0,69,20,random,5,1,20.0,600,0.663007976326468,1.0708944318933429,1.2659581055331295,0.6970523708240918,0.8397753456407948,11,False
Subtransmission DC backbone,1,1.0,69,20,random,5,1,20.0,600,0.2406832199952581,0.3742927391106391,0.4779219501694871,0.25259932929026,0.2961015383755376,11,False
Traditional AC,1,1.0,69,20,random,20,1,20.0,600,2.009012147503894,3.0707279732951305,3.683055860474961,2.0737650118576245,2.2965833060091563,11,False
Local SST,1,1.0,69,20,random,20,1,20.0,600,0.728340403242987,1.194323912082685,1.3946574678702368,0.7740575171333695,0.9166095790577593,11,False
Subtransmission DC backbone,1,1.0,69,20,random,20,1,20.0,600,0.24475956474043026,0.39063434465656444,0.45712007767519613,0.2569635751760352,0.3038949868558415,11,False
Traditional AC,1,1.0,69,20,random,50,1,20.0,600,2.2461680329031015,3.6181559021916083,4.492386390414184,2.3745811171587503,2.7642672498737344,11,False
Local SST,1,1.0,69,20,random,50,1,20.0,600,0.8578535029594138,1.332756480051002,1.599695066295996,0.8952480416103841,1.051099643079295,11,False
Subtransmission DC backbone,1,1.0,69,20,random,50,1,20.0,600,0.2517423645387247,0.3947644095468632,0.4730153993225241,0.26255118021293433,0.3072340334454098,11,False
Traditional AC,1,1.0,69,20,random,100,1,20.0,600,2.5887706976438842,3.883895112286159,4.792656325788648,2.632196670846137,2.9648008893790934,11,False
Local SST,1,1.0,69,20,random,100,1,20.0,600,0.9628636000079459,1.4633602512450024,1.7581169511546435,0.9957862997929506,1.1299301281983878,11,False
Subtransmission DC backbone,1,1.0,69,20,random,100,1,20.0,600,0.26467433197789997,0.40495489404979984,0.4819217690794237,0.27364338688583845,0.3098182680479525,11,False
Traditional AC,1,1.0,69,20,partial,5,1,20.0,600,1.7643486991284003,2.801554499894514,3.376734035059969,1.8334792054145592,2.069197571450086,11,False
Local SST,1,1.0,69,20,partial,5,1,20.0,600,0.675562316362328,1.0525851329789762,1.1974592408086755,0.6983336444187783,0.8152077634768843,11,False
Subtransmission DC backbone,1,1.0,69,20,partial,5,1,20.0,600,0.23806295784649295,0.379855429693638,0.44483757088873715,0.24947811845123133,0.2943541183660168,11,False
Traditional AC,1,1.0,69,20,partial,20,1,20.0,600,1.9855114492530228,3.2926617851838893,3.7646038350135402,2.078819600390862,2.42162148642207,11,False
Local SST,1,1.0,69,20,partial,20,1,20.0,600,0.7656884444489296,1.2119968937454093,1.5121639453268372,0.7957967538142313,0.9269531431447947,11,False
Subtransmission DC backbone,1,1.0,69,20,partial,20,1,20.0,600,0.23972323323816064,0.39236553311869493,0.4619578839694119,0.25353442790277586,0.29994408867171585,11,False
Traditional AC,1,1.0,69,20,partial,50,1,20.0,600,2.2159357842859535,3.523680447320444,4.112670027479475,2.339471980899176,2.59063476692932,11,False
Local SST,1,1.0,69,20,partial,50,1,20.0,600,0.8447124927851222,1.3508942374034203,1.6209559188468803,0.886286548339984,1.0588284053879815,11,False
Subtransmission DC backbone,1,1.0,69,20,partial,50,1,20.0,600,0.25227991868394395,0.40199906025207444,0.4647367516049511,0.2625115601419218,0.3224615479977951,11,False
Traditional AC,1,1.0,69,20,partial,100,1,20.0,600,2.5341878298506497,3.9809560766809704,5.121365034080436,2.6489749860365337,2.9910506353712716,11,False
Local SST,1,1.0,69,20,partial,100,1,20.0,600,0.9540542900517219,1.508420880251766,1.747666336841814,0.9903059512125572,1.1751100377299295,11,False
Subtransmission DC backbone,1,1.0,69,20,partial,100,1,20.0,600,0.25720242526662457,0.4156324466377493,0.5071759827833395,0.2690749278723625,0.3204116913655569,11,False
Traditional AC,1,1.0,69,20,coherent,5,1,20.0,600,1.8125202467999217,2.887312094969433,3.5513162096994257,1.8899494188572477,2.207110157731073,11,False
Local SST,1,1.0,69,20,coherent,5,1,20.0,600,0.6810201201363529,1.0711274389425292,1.245544979702755,0.7115939077669154,0.8468496495888265,11,False
Subtransmission DC backbone,1,1.0,69,20,coherent,5,1,20.0,600,0.23560393411109753,0.3780523576721601,0.45829948005524873,0.24701663272629035,0.2879163184282547,11,False
Traditional AC,1,1.0,69,20,coherent,20,1,20.0,600,2.011223309842644,3.1501691414856725,3.796618724152244,2.094544427812659,2.3314613038028678,11,False
Local SST,1,1.0,69,20,coherent,20,1,20.0,600,0.7485152923330036,1.1910431392490997,1.419023942166488,0.7836089567118294,0.9329959244163537,11,False
Subtransmission DC backbone,1,1.0,69,20,coherent,20,1,20.0,600,0.24186716734748417,0.3918217578513433,0.4566284810047013,0.2547985780923717,0.3037924252556835,11,False
Traditional AC,1,1.0,69,20,coherent,50,1,20.0,600,2.2941828790236247,3.632294598607485,4.146190415574565,2.370196954408947,2.6789175060679913,11,False
Local SST,1,1.0,69,20,coherent,50,1,20.0,600,0.8554396008192624,1.3880158257474855,1.600727208352155,0.8938874803135667,1.056532089704275,11,False
Subtransmission DC backbone,1,1.0,69,20,coherent,50,1,20.0,600,0.25236592212952447,0.3931242447190131,0.4607715008342114,0.26316937495732223,0.31363958970488354,11,False
Traditional AC,1,1.0,69,20,coherent,100,1,20.0,600,2.5870034834976305,3.8916901390180794,4.679138460026836,2.6670747278965994,2.966847480367631,11,False
Local SST,1,1.0,69,20,coherent,100,1,20.0,600,0.9523821148319965,1.477428333539435,1.7593649354569811,0.9871741909391403,1.157692826138378,11,False
Subtransmission DC backbone,1,1.0,69,20,coherent,100,1,20.0,600,0.25736044433443217,0.39443744340732745,0.45793240896934256,0.2693340083115162,0.31638507568547086,11,False
Traditional AC,1,1.0,138,3,random,5,1,3.0,600,12.045960857039915,19.18600570244578,23.184755826600725,12.585318784152163,14.045413410498181,11,True
Local SST,1,1.0,138,3,random,5,1,3.0,600,4.451112549446276,6.994920938185604,8.080399097827554,4.631911916578952,5.4064738357053495,11,True
Subtransmission DC backbone,1,1.0,138,3,random,5,1,3.0,600,1.5810026489922664,2.571926487697674,2.963829886401183,1.6751473593732893,1.9922108124481022,11,False
Traditional AC,1,1.0,138,3,random,20,1,3.0,600,13.316746205933352,21.122158096958383,26.489437554388477,13.957562649849166,15.602356815575986,11,True
Local SST,1,1.0,138,3,random,20,1,3.0,600,5.009055119344788,7.848982090120215,9.328872927169046,5.1633839175763345,6.161076977457872,11,True
Subtransmission DC backbone,1,1.0,138,3,random,20,1,3.0,600,1.711051530622055,2.655057912079458,3.0630097048419813,1.7583772684157535,2.0711355199195114,11,False
Traditional AC,1,1.0,138,3,random,50,1,3.0,600,15.040595438124303,23.786687554483535,28.449080810371154,15.799187844488285,18.29062479398856,11,True
Local SST,1,1.0,138,3,random,50,1,3.0,600,5.660153206437383,9.067251877405761,10.717644848925866,5.885428076210719,7.176651499566825,11,True
Subtransmission DC backbone,1,1.0,138,3,random,50,1,3.0,600,1.712840305904563,2.6982965823819938,3.052085011916074,1.7706645454187848,2.1184455702898157,11,False
Traditional AC,1,1.0,138,3,random,100,1,3.0,600,16.674755864554804,26.979078891931636,30.332344229391897,17.55189735629135,19.7043111630478,11,True
Local SST,1,1.0,138,3,random,100,1,3.0,600,6.304233505120742,10.026949515559206,11.495151977692524,6.569712789318973,7.7671611384464,11,True
Subtransmission DC backbone,1,1.0,138,3,random,100,1,3.0,600,1.7326784048876762,2.8090930123502558,3.281394986356613,1.8099770257215353,2.2041683665746903,11,False
Traditional AC,1,1.0,138,3,partial,5,1,3.0,600,12.255765951331421,18.62407830982757,22.740099813003983,12.601509384347736,14.121995988730738,11,True
Local SST,1,1.0,138,3,partial,5,1,3.0,600,4.381409345064175,7.047895391854175,8.03239937951679,4.592511446929687,5.494931899689689,11,True
Subtransmission DC backbone,1,1.0,138,3,partial,5,1,3.0,600,1.6055812454159408,2.5700105574903787,2.9875575602607625,1.6888458374385318,1.9954293193119808,11,False
Traditional AC,1,1.0,138,3,partial,20,1,3.0,600,13.514769245035842,21.776997380937285,25.742223815462115,14.160066392317075,15.885602432717144,11,True
Local SST,1,1.0,138,3,partial,20,1,3.0,600,5.0029381099339725,7.992685155559498,8.958111911921597,5.211376770529766,6.064806296396648,11,True
Subtransmission DC backbone,1,1.0,138,3,partial,20,1,3.0,600,1.5760094988047884,2.5199548762684363,2.942616141774728,1.6706966986720715,2.006366755379613,11,False
Traditional AC,1,1.0,138,3,partial,50,1,3.0,600,15.3288140147983,24.934972640458827,29.238024048860883,16.160088221648863,18.28810717439192,11,True
Local SST,1,1.0,138,3,partial,50,1,3.0,600,5.636352364043209,9.052950305423602,10.50541787645473,5.903347675420658,6.943339565431564,11,True
Subtransmission DC backbone,1,1.0,138,3,partial,50,1,3.0,600,1.653016821686153,2.7447493822331523,3.2245176218472875,1.7464091874407686,2.1130326451092856,11,False
Traditional AC,1,1.0,138,3,partial,100,1,3.0,600,16.863256821353907,26.41498301128018,29.98888341229424,17.705480019789682,20.686163874336422,11,True
Local SST,1,1.0,138,3,partial,100,1,3.0,600,6.383918485292726,9.764609373119148,11.27078297111852,6.617139148131838,7.632353491093429,11,True
Subtransmission DC backbone,1,1.0,138,3,partial,100,1,3.0,600,1.7908438090533905,2.877384669557187,3.4310422949830035,1.8619473928288561,2.253730888272964,11,False
Traditional AC,1,1.0,138,3,coherent,5,1,3.0,600,11.656475568388093,17.887368341445164,21.689423403702662,12.066903680336123,13.061780839370059,11,True
Local SST,1,1.0,138,3,coherent,5,1,3.0,600,4.38828181940419,6.853438209740955,8.345875058269591,4.578842510061921,5.344558114966491,11,True
Subtransmission DC backbone,1,1.0,138,3,coherent,5,1,3.0,600,1.6082591372670598,2.515080213416469,2.924080592093195,1.677512125334795,1.9405856259748384,11,False
Traditional AC,1,1.0,138,3,coherent,20,1,3.0,600,13.560742191801568,21.339322706339914,24.471004353741122,14.07924115183568,15.3643250316291,11,True
Local SST,1,1.0,138,3,coherent,20,1,3.0,600,4.982293416134652,8.083931149653074,9.369081743694462,5.222506129415262,6.014294014048935,11,True
Subtransmission DC backbone,1,1.0,138,3,coherent,20,1,3.0,600,1.6171881553567256,2.675666418163089,3.204782258654034,1.6977301941350587,2.008622023832816,11,False
Traditional AC,1,1.0,138,3,coherent,50,1,3.0,600,14.896323971406746,23.622295216230928,28.08570618351215,15.566981332160388,17.947143471648758,11,True
Local SST,1,1.0,138,3,coherent,50,1,3.0,600,5.705102199090671,9.315778238643869,10.936640917072312,6.004224858900021,7.304003733887074,11,True
Subtransmission DC backbone,1,1.0,138,3,coherent,50,1,3.0,600,1.6895355187120122,2.5619567030789514,2.840672015543814,1.7420889948686624,2.023177345965023,11,False
Traditional AC,1,1.0,138,3,coherent,100,1,3.0,600,17.0042517965106,26.98428924419282,31.092640394304407,17.67093401660421,20.24736850333953,11,True
Local SST,1,1.0,138,3,coherent,100,1,3.0,600,6.402624199864228,9.900382801143763,11.694415436691834,6.663626861990804,7.761072034960736,11,True
Subtransmission DC backbone,1,1.0,138,3,coherent,100,1,3.0,600,1.7817138756634328,2.8445081915365846,3.2246607283076,1.8800188600247278,2.2623188216426757,11,False
Traditional AC,1,1.0,138,5,random,5,1,5.0,600,7.117815859691568,11.661734207726889,14.305729394841858,7.464200476417623,8.351406179836815,11,True
Local SST,1,1.0,138,5,random,5,1,5.0,600,2.645607887635122,4.171314113311107,4.873844385172706,2.7513269601834627,3.3038425720266593,11,False
Subtransmission DC backbone,1,1.0,138,5,random,5,1,5.0,600,0.9644670756231376,1.54516995463106,1.8337361960722562,1.0103761738386448,1.2149952006112736,11,False
Traditional AC,1,1.0,138,5,random,20,1,5.0,600,8.1035025697866,12.791695933919588,15.398029981102312,8.390882580194027,9.632614130492298,11,True
Local SST,1,1.0,138,5,random,20,1,5.0,600,3.0728123631041275,4.8319843596211065,5.818840984909142,3.1859803545482768,3.589364230425806,11,False
Subtransmission DC backbone,1,1.0,138,5,random,20,1,5.0,600,0.978981047687606,1.5435175737946956,1.8740964350862523,1.0227607722525838,1.2166841874174812,11,False
Traditional AC,1,1.0,138,5,random,50,1,5.0,600,9.02879720525752,14.285679611742239,16.601292077008896,9.385243590722434,11.047110245728403,11,True
Local SST,1,1.0,138,5,random,50,1,5.0,600,3.4246165881909647,5.394956439753719,6.808382048651802,3.5892686356433052,4.109088562510891,11,True
Subtransmission DC backbone,1,1.0,138,5,random,50,1,5.0,600,1.0120920513200709,1.5883680218590044,1.8875027498790886,1.051850704905907,1.2433373614771204,11,False
Traditional AC,1,1.0,138,5,random,100,1,5.0,600,10.078841746137465,15.908406239036406,19.810795037827848,10.547896119583317,12.164515794778593,11,True
Local SST,1,1.0,138,5,random,100,1,5.0,600,3.9064775518720984,6.264004950561006,7.6979295910206265,4.111064031584322,4.866452072155742,11,True
Subtransmission DC backbone,1,1.0,138,5,random,100,1,5.0,600,1.0388888590141399,1.6384588180346116,2.050723372249409,1.088427800804642,1.28612585615615,11,False
Traditional AC,1,1.0,138,5,partial,5,1,5.0,600,7.116380611521421,11.457375302931498,13.472895584062568,7.466963960619311,8.500137630124927,11,True
Local SST,1,1.0,138,5,partial,5,1,5.0,600,2.650730250436542,4.303020415225438,4.824610015741637,2.7880068357000587,3.3331166235358354,11,False
Subtransmission DC backbone,1,1.0,138,5,partial,5,1,5.0,600,0.9563264670641242,1.5139464211145988,1.7267244476770387,0.9999881779627015,1.1744382906024684,11,False
Traditional AC,1,1.0,138,5,partial,20,1,5.0,600,8.086266633250725,12.8154408750527,14.50545974710255,8.501777733869382,9.646742839022076,11,True
Local SST,1,1.0,138,5,partial,20,1,5.0,600,3.0289339875942027,4.730334093916069,5.6340848965878685,3.146959940174713,3.6818891473753372,11,False
Subtransmission DC backbone,1,1.0,138,5,partial,20,1,5.0,600,0.9690427309025642,1.5196117236209195,1.7457484316566116,1.0126682661251019,1.1756543535203274,11,False
Traditional AC,1,1.0,138,5,partial,50,1,5.0,600,9.149788260306256,14.70112321532985,17.352668703852913,9.501814630488392,11.16542356036528,11,True
Local SST,1,1.0,138,5,partial,50,1,5.0,600,3.4174616999199046,5.495774310592363,6.234460377217742,3.5476161019707178,4.210404969300173,11,True
Subtransmission DC backbone,1,1.0,138,5,partial,50,1,5.0,600,1.0093188656700391,1.655269499999548,2.0303939288321695,1.058009407030987,1.2563023392814772,11,False
Traditional AC,1,1.0,138,5,partial,100,1,5.0,600,10.106081682145202,16.298717924065375,19.09496154210012,10.67715495421619,12.495308502847331,11,True
Local SST,1,1.0,138,5,partial,100,1,5.0,600,3.817164243429483,6.1901867164007065,7.3005864083803,4.0037879386843,4.798229243725929,11,True
Subtransmission DC backbone,1,1.0,138,5,partial,100,1,5.0,600,1.016790121558179,1.535403475772825,1.8654832750199577,1.059379919505084,1.2232136748087843,11,False
Traditional AC,1,1.0,138,5,coherent,5,1,5.0,600,7.373493909561665,11.227598387529772,13.863815920312014,7.6230228234545665,8.5630504041537,11,True
Local SST,1,1.0,138,5,coherent,5,1,5.0,600,2.704459875994768,4.095426808989625,4.997255921912009,2.8241996125220075,3.2292430133318257,11,False
Subtransmission DC backbone,1,1.0,138,5,coherent,5,1,5.0,600,0.9691614649963937,1.5527971645378889,1.8870996127407038,1.0110969486058783,1.190470030579129,11,False
Traditional AC,1,1.0,138,5,coherent,20,1,5.0,600,8.301246182070045,13.015895116596507,14.696035502621315,8.592191533521582,9.792001668599827,11,True
Local SST,1,1.0,138,5,coherent,20,1,5.0,600,2.9207708837743342,4.714981271388885,5.705385795755088,3.0750894564310562,3.630697570056664,11,False
Subtransmission DC backbone,1,1.0,138,5,coherent,20,1,5.0,600,0.9877008022887748,1.5741125280354598,1.8123134437962902,1.0219350727865317,1.2219541314724438,11,False
Traditional AC,1,1.0,138,5,coherent,50,1,5.0,600,8.873273899560786,13.683332931103266,16.354179729827873,9.212828572895411,10.391946936551603,11,True
Local SST,1,1.0,138,5,coherent,50,1,5.0,600,3.3142291957354613,5.452130701606655,6.472339008149433,3.5298963353793518,4.350100328197927,11,True
Subtransmission DC backbone,1,1.0,138,5,coherent,50,1,5.0,600,1.0087925409970375,1.604928719537263,1.8835048907988974,1.0511977589670563,1.2484867821170968,11,False
Traditional AC,1,1.0,138,5,coherent,100,1,5.0,600,10.201128292767871,15.61472324909016,17.86053591567301,10.539738892939727,11.821017250247873,11,True
Local SST,1,1.0,138,5,coherent,100,1,5.0,600,3.741717984543307,5.852120472257038,6.938522445156676,3.9215576887238406,4.506046828955987,11,True
Subtransmission DC backbone,1,1.0,138,5,coherent,100,1,5.0,600,1.0517180763802954,1.6329254357269019,1.9500481358932147,1.0942843238879767,1.3112868560501292,11,False
Traditional AC,1,1.0,138,10,random,5,1,10.0,600,3.561508091699315,5.686818503250496,6.4207299497589645,3.7230328082387145,4.222404761858921,11,True
Local SST,1,1.0,138,10,random,5,1,10.0,600,1.3469385808451477,2.088329039144615,2.4716110807740135,1.3902119534962623,1.5625266715422683,11,False
Subtransmission DC backbone,1,1.0,138,10,random,5,1,10.0,600,0.4825064789860426,0.7601281178306759,0.9148653348329515,0.5028969574015978,0.5808202255778782,11,False
Traditional AC,1,1.0,138,10,random,20,1,10.0,600,4.043955691761272,6.533726297290892,8.172605324543229,4.203834592312295,4.865502716121962,11,True
Local SST,1,1.0,138,10,random,20,1,10.0,600,1.4804038498463465,2.4298107016486674,2.8788851906296435,1.5520652365708192,1.882110178574884,11,False
Subtransmission DC backbone,1,1.0,138,10,random,20,1,10.0,600,0.4919641758326989,0.7655755954145806,0.9084973985160923,0.5139639063762063,0.5921014208775017,11,False
Traditional AC,1,1.0,138,10,random,50,1,10.0,600,4.529943811402875,6.9384771237609,8.986396528530678,4.6939074700499255,5.191328314854925,11,True
Local SST,1,1.0,138,10,random,50,1,10.0,600,1.6654199687347377,2.6794245055271344,3.2013749794996427,1.7581399175175283,2.0872191740018335,11,False
Subtransmission DC backbone,1,1.0,138,10,random,50,1,10.0,600,0.4965426975558681,0.7787501399850815,0.934382980266666,0.5172864556740903,0.6193173718809494,11,False
Traditional AC,1,1.0,138,10,random,100,1,10.0,600,5.114155545478294,7.836320884960684,9.199769750509956,5.326475823584234,5.96824418205901,11,True
Local SST,1,1.0,138,10,random,100,1,10.0,600,1.9299791502641843,3.1580462591491227,3.7001942556530873,2.0288239410994606,2.4089868237308782,11,False
Subtransmission DC backbone,1,1.0,138,10,random,100,1,10.0,600,0.51499317457261,0.7998706954527321,0.9626926948346798,0.5405697588073046,0.6386181810709478,11,False
Traditional AC,1,1.0,138,10,partial,5,1,10.0,600,3.5721775129189544,5.605703324755698,6.551968398148484,3.7308742652266784,4.234360582315962,11,True
Local SST,1,1.0,138,10,partial,5,1,10.0,600,1.3287381737836994,2.2039858620307884,2.468726489582823,1.4062967242648858,1.6589937233026453,11,False
Subtransmission DC backbone,1,1.0,138,10,partial,5,1,10.0,600,0.4804332838553801,0.7474449715224268,0.8744077339232503,0.5038887398005799,0.590837843114223,11,False
Traditional AC,1,1.0,138,10,partial,20,1,10.0,600,3.9878028818698468,6.253864048458414,7.130369415049335,4.16319356069214,4.730223027014621,11,True
Local SST,1,1.0,138,10,partial,20,1,10.0,600,1.4820247213387905,2.3367535108312594,2.7433644162594693,1.5604874500075876,1.8276628588539305,11,False
Subtransmission DC backbone,1,1.0,138,10,partial,20,1,10.0,600,0.4865421512353839,0.7772272062360812,0.9156140048932104,0.5102890840884144,0.6162062084508406,11,False
Traditional AC,1,1.0,138,10,partial,50,1,10.0,600,4.537156228017174,7.371565560374388,9.175422563107322,4.752444998565514,5.433922367168077,11,True
Local SST,1,1.0,138,10,partial,50,1,10.0,600,1.6691447241637505,2.6336926965176715,3.101643546814353,1.7418708945928256,2.0849291786323323,11,False
Subtransmission DC backbone,1,1.0,138,10,partial,50,1,10.0,600,0.4970612952344019,0.7822425057781882,0.9093695057054616,0.5239237634324914,0.6230728251780606,11,False
Traditional AC,1,1.0,138,10,partial,100,1,10.0,600,5.045697394500982,8.324410913734816,10.12844897808155,5.275695917866025,6.1983734714666054,11,True
Local SST,1,1.0,138,10,partial,100,1,10.0,600,1.8683181388253076,2.93704776672565,3.5572856705559435,1.9717930454181176,2.3377148487847195,11,False
Subtransmission DC backbone,1,1.0,138,10,partial,100,1,10.0,600,0.5417030320636246,0.830941691804567,0.9632072229442079,0.5529718445165398,0.6534121159966051,11,False
Traditional AC,1,1.0,138,10,coherent,5,1,10.0,600,3.472518302787485,5.503791259035978,6.487924084869794,3.622307916018471,4.098898659188453,11,True
Local SST,1,1.0,138,10,coherent,5,1,10.0,600,1.3105212255518137,1.9998294844294828,2.4700327530579314,1.361181615397627,1.5504718794820542,11,False
Subtransmission DC backbone,1,1.0,138,10,coherent,5,1,10.0,600,0.4684147020446211,0.7727037801977152,0.8855020075770391,0.4932741550489946,0.6090870412012559,11,False
Traditional AC,1,1.0,138,10,coherent,20,1,10.0,600,3.95140999685015,6.123244789156001,7.397828585875659,4.121638359891129,4.646435139721852,11,True
Local SST,1,1.0,138,10,coherent,20,1,10.0,600,1.4573379453589643,2.3991653629460643,2.884216913573562,1.5609771544657818,1.849242094327862,11,False
Subtransmission DC backbone,1,1.0,138,10,coherent,20,1,10.0,600,0.48959628549199047,0.823434785426687,0.9305454439235257,0.5132445539930071,0.6351859734829638,11,False
Traditional AC,1,1.0,138,10,coherent,50,1,10.0,600,4.668085140578919,7.1572078409744355,8.09881829632769,4.7786594478741025,5.408254230687663,11,True
Local SST,1,1.0,138,10,coherent,50,1,10.0,600,1.6873040024649386,2.6941529643587803,3.062878774526089,1.760622288418474,2.0664757150483744,11,False
Subtransmission DC backbone,1,1.0,138,10,coherent,50,1,10.0,600,0.49502836975048076,0.7890599147807753,0.9349842774137722,0.5201268549186744,0.6275876750003228,11,False
Traditional AC,1,1.0,138,10,coherent,100,1,10.0,600,4.997528300526474,8.298081293159294,9.221376523945928,5.319978764622842,6.3320770425910915,11,True
Local SST,1,1.0,138,10,coherent,100,1,10.0,600,1.94336973006964,2.9350620949238966,3.4698031058440884,2.0137064301109944,2.3507149693367593,11,False
Subtransmission DC backbone,1,1.0,138,10,coherent,100,1,10.0,600,0.5151255998578992,0.802508684167439,0.9844069884818657,0.5394831879218085,0.6325689164758105,11,False
Traditional AC,1,1.0,138,20,random,5,1,20.0,600,1.7380645284287535,2.824111398060755,3.208676678880373,1.8273319105334607,2.1089223268736665,11,False
Local SST,1,1.0,138,20,random,5,1,20.0,600,0.6653288997009155,1.0798062601567553,1.2471382626784004,0.6952458240916023,0.8275016836440293,11,False
Subtransmission DC backbone,1,1.0,138,20,random,5,1,20.0,600,0.2380421621089278,0.3762420338970955,0.44677042092587455,0.24692457672504645,0.29415819767524143,11,False
Traditional AC,1,1.0,138,20,random,20,1,20.0,600,2.005836145784487,3.139935920511671,3.964347918727863,2.1019717684409827,2.3243531400944906,11,False
Local SST,1,1.0,138,20,random,20,1,20.0,600,0.7560089486614234,1.1772715180000752,1.3889588846232523,0.7906275982157943,0.9033383595913681,11,False
Subtransmission DC backbone,1,1.0,138,20,random,20,1,20.0,600,0.24399696687847683,0.3931087358977547,0.4298680636007553,0.25511483320640094,0.3037626425014507,11,False
Traditional AC,1,1.0,138,20,random,50,1,20.0,600,2.231504433401782,3.6364995474947386,4.580469510499921,2.3563086078494457,2.7666970502287356,11,False
Local SST,1,1.0,138,20,random,50,1,20.0,600,0.8599342589136566,1.306196835701155,1.525026400862449,0.8855521347147066,1.0245461371481337,11,False
Subtransmission DC backbone,1,1.0,138,20,random,50,1,20.0,600,0.2543009302784756,0.3987109868991374,0.49929332877233273,0.26407289138462714,0.31123090665587283,11,False
Traditional AC,1,1.0,138,20,random,100,1,20.0,600,2.5763509430413016,3.9605385262024138,4.667931460638952,2.662679074813154,3.0177949032283298,11,False
Local SST,1,1.0,138,20,random,100,1,20.0,600,0.948578540185621,1.4539468428265863,1.788076078542146,0.986849779136257,1.1273936291761855,11,False
Subtransmission DC backbone,1,1.0,138,20,random,100,1,20.0,600,0.25769670079848717,0.41068952049115515,0.4768592744273004,0.2705780369765446,0.31404623587727054,11,False
Traditional AC,1,1.0,138,20,partial,5,1,20.0,600,1.7882852000392355,2.7974633827915367,3.3494967253435073,1.8499075581101856,2.0496043206746326,11,False
Local SST,1,1.0,138,20,partial,5,1,20.0,600,0.680395280152322,1.045362909675051,1.2590955028869257,0.707452620764409,0.8200105902286292,11,False
Subtransmission DC backbone,1,1.0,138,20,partial,5,1,20.0,600,0.23662754982231368,0.36649530950614934,0.4640306816980602,0.2466391829923358,0.2933054435303089,11,False
Traditional AC,1,1.0,138,20,partial,20,1,20.0,600,1.9517822313567224,3.1622570345810375,3.5352978372018664,2.067885739752776,2.3721689815966496,11,False
Local SST,1,1.0,138,20,partial,20,1,20.0,600,0.749718314924909,1.2241694125180445,1.36620568919303,0.7883459848107088,0.9176645544602641,11,False
Subtransmission DC backbone,1,1.0,138,20,partial,20,1,20.0,600,0.24247308854502508,0.3883242728004111,0.4910594386062151,0.25823158305634036,0.3058370934309286,11,False
Traditional AC,1,1.0,138,20,partial,50,1,20.0,600,2.234145595278881,3.7375220998325935,4.5475375720632565,2.362351255178997,2.7977457118905735,11,False
Local SST,1,1.0,138,20,partial,50,1,20.0,600,0.8507201299458149,1.3863400168810036,1.6404733089799386,0.8853637520851276,1.0533657499061333,11,False
Subtransmission DC backbone,1,1.0,138,20,partial,50,1,20.0,600,0.248059038217541,0.40107134514994236,0.4890293036763076,0.2625775479676819,0.3078342892021271,11,False
Traditional AC,1,1.0,138,20,partial,100,1,20.0,600,2.52419016576718,3.9292433616399163,4.573367310522547,2.616678703096158,3.0017850609662524,11,False
Local SST,1,1.0,138,20,partial,100,1,20.0,600,0.9821628862741593,1.5096118072760252,1.8283447564387973,1.0213644714795145,1.192433102526138,11,False
Subtransmission DC backbone,1,1.0,138,20,partial,100,1,20.0,600,0.26266830181028744,0.42597047415613376,0.507876726333177,0.2755388578675407,0.3393632171713379,11,False
Traditional AC,1,1.0,138,20,coherent,5,1,20.0,600,1.8011397225759809,2.8170977876926018,3.253941190763352,1.8628112350985233,2.081753847858641,11,False
Local SST,1,1.0,138,20,coherent,5,1,20.0,600,0.669356567537365,1.0833548159868711,1.2205609910643216,0.6967039231044478,0.8392996931547874,11,False
Subtransmission DC backbone,1,1.0,138,20,coherent,5,1,20.0,600,0.2356654041159024,0.35846718169595,0.4430927134185251,0.24505018228531314,0.28241816138521636,11,False
Traditional AC,1,1.0,138,20,coherent,20,1,20.0,600,1.9983242566562776,3.208904863307688,3.934619868855074,2.0880170617186966,2.3579922801949444,11,False
Local SST,1,1.0,138,20,coherent,20,1,20.0,600,0.7491793425469211,1.2127147818376882,1.4145040309237857,0.7778980265472785,0.9400470646775673,11,False
Subtransmission DC backbone,1,1.0,138,20,coherent,20,1,20.0,600,0.23976283624302136,0.3946603587066775,0.45229788629140427,0.25458523601740063,0.30866718751550953,11,False
Traditional AC,1,1.0,138,20,coherent,50,1,20.0,600,2.266376151856182,3.5124640183566456,4.122209670846581,2.3307479116539933,2.645087577528939,11,False
Local SST,1,1.0,138,20,coherent,50,1,20.0,600,0.8443816023650231,1.3361242772166273,1.6613617682303026,0.8871434562580436,1.0366883930379194,11,False
Subtransmission DC backbone,1,1.0,138,20,coherent,50,1,20.0,600,0.24733769846632808,0.3812130807360404,0.43518142840574003,0.25523222307696664,0.29479359698234,11,False
Traditional AC,1,1.0,138,20,coherent,100,1,20.0,600,2.5437170271398495,4.117335047415884,5.286708499310441,2.6727259535497896,3.0590419431977796,11,False
Local SST,1,1.0,138,20,coherent,100,1,20.0,600,0.9584159832647263,1.5551197033475452,1.807523209077169,1.0064422698685098,1.179810825050584,11,False
Subtransmission DC backbone,1,1.0,138,20,coherent,100,1,20.0,600,0.25625017459872246,0.4179695676706387,0.5071808554350951,0.27121457716968733,0.33072458280227274,11,False
Traditional AC,1,1.0,230,3,random,5,1,3.0,600,11.801607411984481,19.208171446065393,22.757038395667983,12.352931209766755,14.541045527295985,11,True
Local SST,1,1.0,230,3,random,5,1,3.0,600,4.492503733914062,6.8041895297438835,8.332056404870018,4.606567383452563,5.25513967053369,11,True
Subtransmission DC backbone,1,1.0,230,3,random,5,1,3.0,600,1.5803495519048667,2.534250208088538,2.999086729005492,1.6768947575157673,2.0150373682612965,11,False
Traditional AC,1,1.0,230,3,random,20,1,3.0,600,13.51398778401104,22.550803237434447,26.382936720362697,14.156611613973467,16.943412289681785,11,True
Local SST,1,1.0,230,3,random,20,1,3.0,600,4.9176405793018745,7.95727719762732,9.49200009507312,5.210996551403775,6.168822901008802,11,True
Subtransmission DC backbone,1,1.0,230,3,random,20,1,3.0,600,1.6094874497945735,2.5389998221830608,2.835517704687533,1.681548331656131,1.9857777173344864,11,False
Traditional AC,1,1.0,230,3,random,50,1,3.0,600,15.008139815257616,23.165795435641805,26.716849960256955,15.522079423941953,17.59939671862813,11,True
Local SST,1,1.0,230,3,random,50,1,3.0,600,5.708156070411085,8.852878666134337,11.192785245073797,5.980115231040823,6.9459086687652425,11,True
Subtransmission DC backbone,1,1.0,230,3,random,50,1,3.0,600,1.6486263113468658,2.606270829036633,2.9046452722998652,1.7354118928849125,2.012807264820708,11,False
Traditional AC,1,1.0,230,3,random,100,1,3.0,600,16.642871109231624,26.503257098531055,30.449842926347287,17.405047900715243,19.995555782045287,11,True
Local SST,1,1.0,230,3,random,100,1,3.0,600,6.368982148854139,9.93292455978771,12.081377538692692,6.679337059105905,7.737682576886734,11,True
Subtransmission DC backbone,1,1.0,230,3,random,100,1,3.0,600,1.7336095322055405,2.680841729185021,3.356354316508043,1.8105911378138486,2.096518007172953,11,False
Traditional AC,1,1.0,230,3,partial,5,1,3.0,600,11.619969603496227,18.706272634157227,22.995621591371673,12.375083009245316,14.418780092741471,11,True
Local SST,1,1.0,230,3,partial,5,1,3.0,600,4.528332601519689,6.965071473865504,8.139766214907796,4.708013738780881,5.447864353729978,11,True
Subtransmission DC backbone,1,1.0,230,3,partial,5,1,3.0,600,1.6365317850312207,2.587361388871343,3.0097662164846612,1.7152027387057789,2.016593365338498,11,False
Traditional AC,1,1.0,230,3,partial,20,1,3.0,600,13.087202562465658,20.655948258220945,23.92671507315209,13.811026493468143,15.336968093526592,11,True
Local SST,1,1.0,230,3,partial,20,1,3.0,600,5.0281899894774185,7.877546205948733,8.873948842093021,5.23100217105147,6.083276042722168,11,True
Subtransmission DC backbone,1,1.0,230,3,partial,20,1,3.0,600,1.659188365400828,2.522540966567179,2.889829708582461,1.7081971068145116,1.9458333146730098,11,False
Traditional AC,1,1.0,230,3,partial,50,1,3.0,600,14.716376950176233,24.26490154138202,28.32288260203101,15.577332347934806,17.42615606827895,11,True
Local SST,1,1.0,230,3,partial,50,1,3.0,600,5.7272694784490925,9.000241372456543,10.282016485065132,5.941681652638352,7.019041252249948,11,True
Subtransmission DC backbone,1,1.0,230,3,partial,50,1,3.0,600,1.6675771652866342,2.62446794883847,3.110653068649018,1.7455799885524854,2.069998935422209,11,False
Traditional AC,1,1.0,230,3,partial,100,1,3.0,600,16.825616135759127,26.373144287603743,33.679055459490904,17.846122504912984,20.360193921686907,11,True
Local SST,1,1.0,230,3,partial,100,1,3.0,600,6.52439966882859,10.003016814206656,12.500751508613721,6.748392913624266,7.764069270836139,11,True
Subtransmission DC backbone,1,1.0,230,3,partial,100,1,3.0,600,1.7715389366166483,2.79412948163229,3.365435678753138,1.846741636290069,2.2405341752990355,11,False
Traditional AC,1,1.0,230,3,coherent,5,1,3.0,600,11.61617123740095,19.121377101970673,21.432774859296178,12.267948092385355,14.147393726394197,11,True
Local SST,1,1.0,230,3,coherent,5,1,3.0,600,4.502548016630273,7.036275990021404,8.172492194132234,4.6743464280989695,5.544280171852975,11,True
Subtransmission DC backbone,1,1.0,230,3,coherent,5,1,3.0,600,1.5716811949064717,2.4421695149581435,2.9781042311514265,1.640511937916515,1.8944552325650268,11,False
Traditional AC,1,1.0,230,3,coherent,20,1,3.0,600,13.293251705869483,21.224073519759312,24.3163068117146,14.066364178915961,15.806252972923003,11,True
Local SST,1,1.0,230,3,coherent,20,1,3.0,600,5.124639581049968,7.973144945894362,9.402062260701571,5.316687351657121,6.219811817684963,11,True
Subtransmission DC backbone,1,1.0,230,3,coherent,20,1,3.0,600,1.6387608060497336,2.5436822447744127,2.8130700907848025,1.7100442270407419,1.9479773581510815,11,False
Traditional AC,1,1.0,230,3,coherent,50,1,3.0,600,15.050208462986532,23.857745058655247,27.220007063741093,15.670699853729287,17.864670829296877,11,True
Local SST,1,1.0,230,3,coherent,50,1,3.0,600,5.744800684035253,8.867727365232454,10.709522725118893,5.925734261851304,6.698571548532335,11,True
Subtransmission DC backbone,1,1.0,230,3,coherent,50,1,3.0,600,1.6879704149352537,2.694997499080198,3.2815666431049424,1.7674204599179832,2.020270985762921,11,False
Traditional AC,1,1.0,230,3,coherent,100,1,3.0,600,16.746890834853232,27.04216268347727,31.67444611143935,17.52551622901082,19.94056645610961,11,True
Local SST,1,1.0,230,3,coherent,100,1,3.0,600,6.059867415101937,9.86882253249251,11.47810699894164,6.478195148291352,7.360749414628549,11,True
Subtransmission DC backbone,1,1.0,230,3,coherent,100,1,3.0,600,1.722343140247891,2.6414714114898983,3.0165251740340078,1.777396621935051,2.057011059213032,11,False
Traditional AC,1,1.0,230,5,random,5,1,5.0,600,7.036891391552647,11.111746604253034,13.160984922097095,7.355298750908671,8.185142777998147,11,True
Local SST,1,1.0,230,5,random,5,1,5.0,600,2.6241647223992617,4.3078221489232895,5.03368624733847,2.773996481226282,3.2927095443322325,11,False
Subtransmission DC backbone,1,1.0,230,5,random,5,1,5.0,600,0.9474114375928165,1.4837011123271577,1.816206418419021,0.9972129256053331,1.1758404414720067,11,False
Traditional AC,1,1.0,230,5,random,20,1,5.0,600,8.088183663318851,12.687473478029455,14.86247037441535,8.415455459959826,9.593825011734092,11,True
Local SST,1,1.0,230,5,random,20,1,5.0,600,3.070633673104151,4.8631684008055265,5.8451655454458695,3.2284565287957077,3.8375869856571536,11,False
Subtransmission DC backbone,1,1.0,230,5,random,20,1,5.0,600,0.9868783749491414,1.5654926818317532,1.827810224777857,1.0258191677327637,1.2021102137638169,11,False
Traditional AC,1,1.0,230,5,random,50,1,5.0,600,9.326406394740154,14.583488080438409,17.289492154739353,9.692807418256463,11.02339781766943,11,True
Local SST,1,1.0,230,5,random,50,1,5.0,600,3.2927067521739337,5.431195652827354,6.017908268133416,3.4929831199971235,4.191886796168102,11,True
Subtransmission DC backbone,1,1.0,230,5,random,50,1,5.0,600,1.0153228214969525,1.62373767492607,1.9369606833029573,1.067787907572562,1.2809377748533004,11,False
Traditional AC,1,1.0,230,5,random,100,1,5.0,600,10.141204687168656,15.981003331702688,19.168367369861798,10.562973030474206,12.021629222600431,11,True
Local SST,1,1.0,230,5,random,100,1,5.0,600,3.821486251245404,6.306862088667679,7.632498667255601,4.037266661570875,4.8664558119285,11,True
Subtransmission DC backbone,1,1.0,230,5,random,100,1,5.0,600,1.0414180054941675,1.6586979375951776,1.9386097231288872,1.0869717996909583,1.293000318139902,11,False
Traditional AC,1,1.0,230,5,partial,5,1,5.0,600,6.919721259891194,10.811325121234582,12.784716757604551,7.263906849333904,8.156312100456368,11,True
Local SST,1,1.0,230,5,partial,5,1,5.0,600,2.725364778956658,4.04353377424767,4.834866776773858,2.8037325217284645,3.201548199156612,11,False
Subtransmission DC backbone,1,1.0,230,5,partial,5,1,5.0,600,0.9732335729878862,1.4698435958043958,1.741496138428491,0.9927805964012437,1.1455552069540211,11,False
Traditional AC,1,1.0,230,5,partial,20,1,5.0,600,7.8434486042954745,12.341134625485394,14.479629598165571,8.178488347587303,9.126263367180847,11,True
Local SST,1,1.0,230,5,partial,20,1,5.0,600,2.9747925008659157,4.843084689592438,5.62231151077329,3.1325802628658854,3.743126883478609,11,False
Subtransmission DC backbone,1,1.0,230,5,partial,20,1,5.0,600,0.970639856038501,1.4958709776389687,1.7777110575558714,1.0055857042642997,1.196220725387859,11,False
Traditional AC,1,1.0,230,5,partial,50,1,5.0,600,8.970882480327838,14.145556781150004,16.068410237838112,9.399492313121245,10.394277609114921,11,True
Local SST,1,1.0,230,5,partial,50,1,5.0,600,3.3922520517945403,5.287952763434726,6.329281549450814,3.539237230063342,4.082168954106846,11,True
Subtransmission DC backbone,1,1.0,230,5,partial,50,1,5.0,600,1.0037949263691406,1.6366265826879807,2.007172682191042,1.0604120027054478,1.2833990680160043,11,False
Traditional AC,1,1.0,230,5,partial,100,1,5.0,600,10.028477087747284,15.779461182986614,18.578494902821152,10.430759651075208,12.080448850143629,11,True
Local SST,1,1.0,230,5,partial,100,1,5.0,600,3.767689005728752,5.7816041268047,6.954303418840069,3.92949402122521,4.4435395564818085,11,True
Subtransmission DC backbone,1,1.0,230,5,partial,100,1,5.0,600,1.0418156322312546,1.632367992321926,1.8727520227473962,1.081774261721588,1.3101661742882982,11,False
Traditional AC,1,1.0,230,5,coherent,5,1,5.0,600,7.128876269853992,10.820907688514778,12.809622343776862,7.338038174617035,8.434074797295397,11,True
Local SST,1,1.0,230,5,coherent,5,1,5.0,600,2.69785863116904,4.1518687402981,4.880855914426381,2.7918269111725347,3.2793811001005415,11,False
Subtransmission DC backbone,1,1.0,230,5,coherent,5,1,5.0,600,0.9621520982807298,1.4935871759668218,1.7135208559795956,0.99792211950074,1.19488362956502,11,False
Traditional AC,1,1.0,230,5,coherent,20,1,5.0,600,7.931303442905376,13.014548167001704,14.70397504031828,8.377961836593622,9.664546316494143,11,True
Local SST,1,1.0,230,5,coherent,20,1,5.0,600,3.0104314898488163,4.868128179351569,5.939652044691167,3.1989766275411324,3.7409470731301444,11,False
Subtransmission DC backbone,1,1.0,230,5,coherent,20,1,5.0,600,0.9944747445644374,1.6189294410381614,1.9343222904021835,1.0386048330235083,1.257388455012613,11,False
Traditional AC,1,1.0,230,5,coherent,50,1,5.0,600,9.01533557082027,13.929205553830608,16.728932921941144,9.361800901690533,10.569406124530355,11,True
Local SST,1,1.0,230,5,coherent,50,1,5.0,600,3.401708482033583,5.528951773547812,6.553516961122165,3.5689018308546596,4.240634301952241,11,True
Subtransmission DC backbone,1,1.0,230,5,coherent,50,1,5.0,600,1.0156893060502932,1.654997696041725,1.9151721412059832,1.071036907307949,1.3049196158990062,11,False
Traditional AC,1,1.0,230,5,coherent,100,1,5.0,600,10.256269700875961,15.855736342075152,19.75683190387125,10.58230305646196,12.266078928187632,11,True
Local SST,1,1.0,230,5,coherent,100,1,5.0,600,3.832918632972941,5.862687089499058,7.079003431445678,3.955454624488233,4.595162042876417,11,True
Subtransmission DC backbone,1,1.0,230,5,coherent,100,1,5.0,600,1.025798863267359,1.6706264762135785,1.9556324493341908,1.0857043260139438,1.27917689579823,11,False
Traditional AC,1,1.0,230,10,random,5,1,10.0,600,3.464156693909218,5.506006251563785,6.6785387368963045,3.661316711257203,4.174531302153567,11,True
Local SST,1,1.0,230,10,random,5,1,10.0,600,1.3540384057722252,2.0644239038810257,2.4626326233821505,1.4054855498681846,1.6173712092615775,11,False
