architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,1,1.0,230,10,random,5,1,10.0,600,0.47117420723100345,0.7659221552813591,0.8943620938462294,0.4992312605231176,0.6124511914803523,11,False
Traditional AC,1,1.0,230,10,random,20,1,10.0,600,3.9584494598184676,6.191781589468725,7.27572763486995,4.148996508426186,4.596577907915821,11,True
Local SST,1,1.0,230,10,random,20,1,10.0,600,1.5188203505002922,2.4239748517918085,2.8103056916265676,1.582844782211259,1.8342641843496954,11,False
Subtransmission DC backbone,1,1.0,230,10,random,20,1,10.0,600,0.48424968528289547,0.777554968514629,0.900802150212893,0.5040754055460246,0.5928677312703879,11,False
Traditional AC,1,1.0,230,10,random,50,1,10.0,600,4.529358468378647,7.283976370817438,8.63543863450113,4.7471073776918224,5.427009208953864,11,True
Local SST,1,1.0,230,10,random,50,1,10.0,600,1.7103894254301881,2.5822277603292934,2.8245031611763727,1.744190870332399,2.038212157606937,11,False
Subtransmission DC backbone,1,1.0,230,10,random,50,1,10.0,600,0.4946719862428903,0.8052447866808333,0.9588900921190576,0.5179873835305333,0.620945550464882,11,False
Traditional AC,1,1.0,230,10,random,100,1,10.0,600,5.059983504458859,8.022488504134996,9.612302894874022,5.301222680194149,5.997920359841453,11,True
Local SST,1,1.0,230,10,random,100,1,10.0,600,1.9049490235029733,2.9642221617535034,3.8599762523529324,1.9871049117762587,2.286905466013963,11,False
Subtransmission DC backbone,1,1.0,230,10,random,100,1,10.0,600,0.5211940982049591,0.8170308190873433,0.981319313472477,0.5390715500142814,0.6339770704075702,11,False
Traditional AC,1,1.0,230,10,partial,5,1,10.0,600,3.6145873660109595,5.92894367717892,6.868168696955781,3.7745193474365117,4.384381950311778,11,True
Local SST,1,1.0,230,10,partial,5,1,10.0,600,1.339778638874969,2.1549107903276083,2.7759551806138036,1.4203570128428087,1.7078985410241945,11,False
Subtransmission DC backbone,1,1.0,230,10,partial,5,1,10.0,600,0.47452647089355743,0.7492562112842563,0.8846405981689277,0.49952622142770264,0.6038772104531103,11,False
Traditional AC,1,1.0,230,10,partial,20,1,10.0,600,3.927960783806977,6.192251009284133,7.156913789926496,4.128966495057047,4.697215417244586,11,True
Local SST,1,1.0,230,10,partial,20,1,10.0,600,1.5002236265561875,2.3819136249922055,2.9677650409382386,1.5752417260502967,1.8489679487237303,11,False
Subtransmission DC backbone,1,1.0,230,10,partial,20,1,10.0,600,0.49667062171401094,0.7650268602136698,0.9167706743455307,0.5083504035955171,0.6060506827932572,11,False
Traditional AC,1,1.0,230,10,partial,50,1,10.0,600,4.4673910367018665,6.982418838624731,8.253957936610814,4.646481630251972,5.314946061342711,11,True
Local SST,1,1.0,230,10,partial,50,1,10.0,600,1.7287057465194633,2.6810725161337268,3.2449730673253003,1.775486056864952,2.0513356139871233,11,False
Subtransmission DC backbone,1,1.0,230,10,partial,50,1,10.0,600,0.5093868868681384,0.816282237484152,0.9952583478447147,0.5345192797550451,0.650850637887417,11,False
Traditional AC,1,1.0,230,10,partial,100,1,10.0,600,5.178593462155973,8.131441970575121,9.737411791681287,5.36664593812736,5.997033769331977,11,True
Local SST,1,1.0,230,10,partial,100,1,10.0,600,1.9417965414612413,3.092317880769543,3.5455342758901613,2.0210789054393583,2.4092476894422825,11,False
Subtransmission DC backbone,1,1.0,230,10,partial,100,1,10.0,600,0.516124854747894,0.8280060872211994,0.9955834551808954,0.5438163915728528,0.6383004086396243,11,False
Traditional AC,1,1.0,230,10,coherent,5,1,10.0,600,3.5869748479359553,5.686879606200026,6.593465186188674,3.712183404439489,4.246356661571175,11,True
Local SST,1,1.0,230,10,coherent,5,1,10.0,600,1.3518856307498952,2.080040246609627,2.411431773839503,1.4082826564810293,1.6273758720847609,11,False
Subtransmission DC backbone,1,1.0,230,10,coherent,5,1,10.0,600,0.477679020654792,0.7276370160069773,0.9040287194592658,0.4943734091910583,0.5748946162905747,11,False
Traditional AC,1,1.0,230,10,coherent,20,1,10.0,600,4.0909994040713045,6.1630846763734235,7.128490694556307,4.180496514235288,4.534090867348839,11,True
Local SST,1,1.0,230,10,coherent,20,1,10.0,600,1.497788317301286,2.3296652757853336,2.795752258927751,1.5584013168969906,1.805910439396027,11,False
Subtransmission DC backbone,1,1.0,230,10,coherent,20,1,10.0,600,0.4768136889508198,0.7549824236436115,0.8861135092321194,0.506248542916582,0.6023743089764354,11,False
Traditional AC,1,1.0,230,10,coherent,50,1,10.0,600,4.514424247087896,7.130675027795508,8.36841097046934,4.681059555546709,5.2478771386256255,11,True
Local SST,1,1.0,230,10,coherent,50,1,10.0,600,1.7142837736326602,2.66102630285116,3.3022884720045975,1.781269953465331,2.056109168642512,11,False
Subtransmission DC backbone,1,1.0,230,10,coherent,50,1,10.0,600,0.5057054424346532,0.7496187415260356,0.914230183644726,0.5191770373127235,0.5681859670247967,11,False
Traditional AC,1,1.0,230,10,coherent,100,1,10.0,600,5.136518546645761,8.187943156459246,9.4617622590396,5.353461062637766,6.122594933838469,11,True
Local SST,1,1.0,230,10,coherent,100,1,10.0,600,1.917078334342922,2.967024967982902,3.532620326619659,2.001426273532207,2.288916191092137,11,False
Subtransmission DC backbone,1,1.0,230,10,coherent,100,1,10.0,600,0.522774848600078,0.8098983940980944,1.0031204832426308,0.5487175130381827,0.6412439715510018,11,False
Traditional AC,1,1.0,230,20,random,5,1,20.0,600,1.7523569195311939,2.8617664847829163,3.3042287939072255,1.8541130018457643,2.1271519445286944,11,False
Local SST,1,1.0,230,20,random,5,1,20.0,600,0.6642890248585098,1.0814480037881584,1.2884062089240242,0.703416679994805,0.8407178545081415,11,False
Subtransmission DC backbone,1,1.0,230,20,random,5,1,20.0,600,0.24260131689043574,0.3791025016846556,0.4327242414870541,0.2525280953505292,0.2940189269988342,11,False
Traditional AC,1,1.0,230,20,random,20,1,20.0,600,1.9832659127974326,3.1521351113637737,3.7054117244951637,2.0825256040671367,2.393202948844285,11,False
Local SST,1,1.0,230,20,random,20,1,20.0,600,0.7393715112304897,1.1597483492978553,1.3224624409979244,0.7700585495914171,0.8799294101601466,11,False
Subtransmission DC backbone,1,1.0,230,20,random,20,1,20.0,600,0.2408801456823744,0.38748323870978507,0.4510902586638775,0.2556162927956318,0.3024027582122755,11,False
Traditional AC,1,1.0,230,20,random,50,1,20.0,600,2.2452428203117734,3.645632234155771,4.292978738058948,2.370328438131046,2.7393644885511224,11,False
Local SST,1,1.0,230,20,random,50,1,20.0,600,0.8399865934391944,1.3324781432073973,1.6411697607974491,0.8757535261451024,1.030262438595722,11,False
Subtransmission DC backbone,1,1.0,230,20,random,50,1,20.0,600,0.2523672257602164,0.405739301698463,0.4857827320274512,0.2644636104135054,0.32278610684485587,11,False
Traditional AC,1,1.0,230,20,random,100,1,20.0,600,2.569738550662035,3.9990615728547083,4.817700822194725,2.670774314083705,2.9843306026881526,11,False
Local SST,1,1.0,230,20,random,100,1,20.0,600,0.947742015462077,1.5072246545951395,1.7647980834708619,0.9849677747769761,1.1770414615202671,11,False
Subtransmission DC backbone,1,1.0,230,20,random,100,1,20.0,600,0.25933573685397815,0.3989159580140701,0.5298271963363821,0.2721273380662522,0.3188327836102145,11,False
Traditional AC,1,1.0,230,20,partial,5,1,20.0,600,1.7741479749654507,2.7306915791273805,3.3268922630379003,1.8395882685723044,2.091918944963052,11,False
Local SST,1,1.0,230,20,partial,5,1,20.0,600,0.6605877937647295,1.1036005714944455,1.3008447126773475,0.6993394535352631,0.8583631620517532,11,False
Subtransmission DC backbone,1,1.0,230,20,partial,5,1,20.0,600,0.23785855648240023,0.3832690271669183,0.45755207424294236,0.24685241797878096,0.29231767319182556,11,False
Traditional AC,1,1.0,230,20,partial,20,1,20.0,600,2.0221219623953157,3.052182771683353,3.546406100221619,2.0769141054294833,2.2733154825062587,11,False
Local SST,1,1.0,230,20,partial,20,1,20.0,600,0.733508463847723,1.2164548215289475,1.424507752082227,0.775644849726038,0.9637002527737206,11,False
Subtransmission DC backbone,1,1.0,230,20,partial,20,1,20.0,600,0.24432851596997285,0.3777703055288861,0.4746345460425202,0.255198222361357,0.2958670746785166,11,False
Traditional AC,1,1.0,230,20,partial,50,1,20.0,600,2.2771464105554484,3.6479027795386707,4.421652970792131,2.3819658666195727,2.7189891862281734,11,False
Local SST,1,1.0,230,20,partial,50,1,20.0,600,0.84503701990344,1.300803233801219,1.6068401911214962,0.8739691847848601,1.0094880839982652,11,False
Subtransmission DC backbone,1,1.0,230,20,partial,50,1,20.0,600,0.2563155057965966,0.397842205738312,0.4733070863627504,0.2641092189043777,0.30903244413225117,11,False
Traditional AC,1,1.0,230,20,partial,100,1,20.0,600,2.5935800945325296,4.10611568080645,4.902688049053839,2.7140327052834192,3.0536890290228933,11,False
Local SST,1,1.0,230,20,partial,100,1,20.0,600,0.9459595384997338,1.4963147752068602,1.8348465896730741,0.9956256260289704,1.1388122207371252,11,False
Subtransmission DC backbone,1,1.0,230,20,partial,100,1,20.0,600,0.2546101997970479,0.40579580678574595,0.48882381912315315,0.2666385819791741,0.3058639831010466,11,False
Traditional AC,1,1.0,230,20,coherent,5,1,20.0,600,1.7840649533765789,2.894112633135116,3.546903304626414,1.868016022303389,2.0725953601339486,11,False
Local SST,1,1.0,230,20,coherent,5,1,20.0,600,0.6649596192271332,1.0412250943173904,1.264889731201554,0.6953809437496109,0.8238207470197533,11,False
Subtransmission DC backbone,1,1.0,230,20,coherent,5,1,20.0,600,0.23864165531834308,0.36313602826709424,0.4215780054574537,0.24616073896648827,0.27970174673349907,11,False
Traditional AC,1,1.0,230,20,coherent,20,1,20.0,600,2.0660071620055254,3.325183020468979,3.855642011583096,2.151607018866923,2.466466994903387,11,False
Local SST,1,1.0,230,20,coherent,20,1,20.0,600,0.7437547677311391,1.1853389587316332,1.4346313391177008,0.7814022332008067,0.9312297327034428,11,False
Subtransmission DC backbone,1,1.0,230,20,coherent,20,1,20.0,600,0.2432133505583875,0.37822387920050027,0.43297832548950377,0.2531677448113178,0.2872550263885268,11,False
Traditional AC,1,1.0,230,20,coherent,50,1,20.0,600,2.250038524160569,3.6175767788078317,4.411769831034461,2.36503870126263,2.705221714680098,11,False
Local SST,1,1.0,230,20,coherent,50,1,20.0,600,0.8462239802188629,1.351617782646765,1.5884694125120917,0.8863860632585524,1.0628107540161424,11,False
Subtransmission DC backbone,1,1.0,230,20,coherent,50,1,20.0,600,0.2539172163311144,0.40676055449215043,0.5070614703880558,0.2658412875723549,0.3172717887489469,11,False
Traditional AC,1,1.0,230,20,coherent,100,1,20.0,600,2.527919725045491,3.8799168982230965,4.31854995417921,2.647030005920398,2.890292268247188,11,False
Local SST,1,1.0,230,20,coherent,100,1,20.0,600,0.9683028293219692,1.5074261029947655,1.7908053142546705,1.0103760702214177,1.1739702838728254,11,False
Subtransmission DC backbone,1,1.0,230,20,coherent,100,1,20.0,600,0.26079551534787293,0.4281371796919846,0.49797175182411935,0.2736847141692714,0.33060266757751117,11,False
Traditional AC,1,1.0,320,3,random,5,1,3.0,600,12.19791171585617,19.152785202891454,22.450194951681333,12.606341153798915,14.39381994367808,11,True
Local SST,1,1.0,320,3,random,5,1,3.0,600,4.5989866871806475,7.02671512951304,8.293813045483311,4.756128452650296,5.428856002061962,11,True
Subtransmission DC backbone,1,1.0,320,3,random,5,1,3.0,600,1.6104367164231408,2.6256447686748654,3.1536583637736286,1.674033575844898,2.041717929353426,11,False
Traditional AC,1,1.0,320,3,random,20,1,3.0,600,13.509567145912747,21.69261151617865,24.387118707084216,14.140010366403512,16.2192228684723,11,True
Local SST,1,1.0,320,3,random,20,1,3.0,600,4.942350463703616,7.813015597772672,9.052651552723335,5.136749978176022,6.0552041027231525,11,True
Subtransmission DC backbone,1,1.0,320,3,random,20,1,3.0,600,1.6286124727554723,2.572783955236457,2.942047417923765,1.6929230791838532,1.9715367904612575,11,False
Traditional AC,1,1.0,320,3,random,50,1,3.0,600,14.717697453797559,24.87439135411192,28.225445833531595,15.562261248433096,18.395804780498903,11,True
Local SST,1,1.0,320,3,random,50,1,3.0,600,5.60725168261225,9.480377714682037,10.580985063744597,5.976057655924214,7.2278687301654445,11,True
Subtransmission DC backbone,1,1.0,320,3,random,50,1,3.0,600,1.6534329761923943,2.714412580762826,3.1505398586788345,1.761222173229627,2.1691051413436364,11,False
Traditional AC,1,1.0,320,3,random,100,1,3.0,600,16.731054591910585,26.267357296870696,32.82625853286876,17.600297977891927,19.852431307879442,11,True
Local SST,1,1.0,320,3,random,100,1,3.0,600,6.375935265668205,10.337764139750282,11.963775804719985,6.671973775111021,7.78229470094922,11,True
Subtransmission DC backbone,1,1.0,320,3,random,100,1,3.0,600,1.7405756990287211,2.7583477145772037,3.247277371117203,1.8172415014547687,2.1486168416910267,11,False
Traditional AC,1,1.0,320,3,partial,5,1,3.0,600,11.788183078229759,19.21284261395827,21.472547577246274,12.403516099626804,14.37054009343223,11,True
Local SST,1,1.0,320,3,partial,5,1,3.0,600,4.470809996004158,7.178951553337289,8.464746379363088,4.676692954791812,5.579570777864365,11,True
Subtransmission DC backbone,1,1.0,320,3,partial,5,1,3.0,600,1.5976802567463395,2.4581908367169287,2.832190244391626,1.6419883463544505,1.8912305486894487,11,False
Traditional AC,1,1.0,320,3,partial,20,1,3.0,600,13.08623900473334,21.11100724150093,23.91627347518499,13.897520052133077,15.922218086291961,11,True
Local SST,1,1.0,320,3,partial,20,1,3.0,600,4.945366141487413,7.60606002981286,9.317681275509742,5.183076464609301,5.888731818031041,11,True
Subtransmission DC backbone,1,1.0,320,3,partial,20,1,3.0,600,1.661947759027568,2.4663513588403565,2.8643556495861886,1.7055588717138446,1.933245047789812,11,False
Traditional AC,1,1.0,320,3,partial,50,1,3.0,600,15.441388573613015,26.145128706643522,30.95875878074821,16.151191801431924,19.59274489221912,11,True
Local SST,1,1.0,320,3,partial,50,1,3.0,600,5.522712118107224,8.77985584019325,10.543583245871211,5.8355153730964044,6.910285790117011,11,True
Subtransmission DC backbone,1,1.0,320,3,partial,50,1,3.0,600,1.6820137478111374,2.559471749726637,3.0532005574641445,1.7391112264038975,1.9204779838648531,11,False
Traditional AC,1,1.0,320,3,partial,100,1,3.0,600,16.97224613473612,26.731063758522684,30.740365187176614,17.59215931466682,20.13207249383055,11,True
Local SST,1,1.0,320,3,partial,100,1,3.0,600,6.411664560762855,10.103278411132234,12.134945199231554,6.642170352392335,7.769918912447643,11,True
Subtransmission DC backbone,1,1.0,320,3,partial,100,1,3.0,600,1.7416300084516685,2.8292318291067464,3.320123921984537,1.8201871505030731,2.2311171672038355,11,False
Traditional AC,1,1.0,320,3,coherent,5,1,3.0,600,12.035172623475564,19.32751735521437,23.22095432469957,12.537298897832613,14.402363921834828,11,True
Local SST,1,1.0,320,3,coherent,5,1,3.0,600,4.451969512709562,7.32536942753989,8.344095958321098,4.681124336907441,5.557383897075979,11,True
Subtransmission DC backbone,1,1.0,320,3,coherent,5,1,3.0,600,1.545984385891064,2.4832685624234703,2.984999382494495,1.6373309085086583,1.9460151672966708,11,False
Traditional AC,1,1.0,320,3,coherent,20,1,3.0,600,13.416072937872324,20.87159909673031,24.827850808484502,14.037298625626933,16.037368282245588,11,True
Local SST,1,1.0,320,3,coherent,20,1,3.0,600,5.049030924327397,7.455870096390097,8.57478801842469,5.1668445665797185,5.744505093031268,11,True
Subtransmission DC backbone,1,1.0,320,3,coherent,20,1,3.0,600,1.572800727769105,2.5815636106423216,3.0388790283866296,1.6609499498614697,2.045581808933477,11,False
Traditional AC,1,1.0,320,3,coherent,50,1,3.0,600,15.018609806983877,24.71006130532645,28.97375927051881,15.913058155899495,18.467870037388483,11,True
Local SST,1,1.0,320,3,coherent,50,1,3.0,600,5.582370198795342,8.673077916373781,10.430130846650162,5.814111833029791,6.972096401425071,11,True
Subtransmission DC backbone,1,1.0,320,3,coherent,50,1,3.0,600,1.6880485863777648,2.548596019497291,3.093430193484223,1.722852356981476,2.036638370144775,11,False
Traditional AC,1,1.0,320,3,coherent,100,1,3.0,600,16.895807418243514,26.63983168166227,30.034598582315056,17.5204971644715,19.601581419382466,11,True
Local SST,1,1.0,320,3,coherent,100,1,3.0,600,6.316785569844851,9.961693747937408,12.61081344564755,6.6083838175412195,7.974352162870768,11,True
Subtransmission DC backbone,1,1.0,320,3,coherent,100,1,3.0,600,1.714308802922675,2.730321496057499,3.158638745509861,1.8061595304956404,2.0821268722094897,11,False
Traditional AC,1,1.0,320,5,random,5,1,5.0,600,7.083378374343135,11.444004038910135,14.400512742821064,7.470734251541421,8.745646015971241,11,True
Local SST,1,1.0,320,5,random,5,1,5.0,600,2.6941364485016575,4.182763929357477,4.998533249791193,2.7947500826071052,3.238459174777565,11,False
Subtransmission DC backbone,1,1.0,320,5,random,5,1,5.0,600,0.9479153981745808,1.5325667827555132,1.812842299276125,0.9951834509562394,1.1941523098744613,11,False
Traditional AC,1,1.0,320,5,random,20,1,5.0,600,7.886979883270234,12.800012893191234,14.708949964437773,8.227778207011806,9.274722681969006,11,True
Local SST,1,1.0,320,5,random,20,1,5.0,600,2.9931067837594023,4.6541304912082975,5.606846038701912,3.103454528294604,3.6180045688015605,11,False
Subtransmission DC backbone,1,1.0,320,5,random,20,1,5.0,600,0.9703324955464923,1.529845063773525,1.756402881897604,1.0081309091272768,1.2029699968787175,11,False
Traditional AC,1,1.0,320,5,random,50,1,5.0,600,8.939217101992686,13.90050354647557,16.67897106894375,9.298359805026497,10.453476442683272,11,True
Local SST,1,1.0,320,5,random,50,1,5.0,600,3.3317920313096687,5.438827642951794,6.369209608671148,3.521414516587904,4.2212248672930714,11,True
Subtransmission DC backbone,1,1.0,320,5,random,50,1,5.0,600,1.0155115739686478,1.625420189400919,1.9642468516569405,1.056949262165039,1.248176802292445,11,False
Traditional AC,1,1.0,320,5,random,100,1,5.0,600,10.021717478993388,16.74358561023394,19.66669618464643,10.657064990790321,12.513926866049083,11,True
Local SST,1,1.0,320,5,random,100,1,5.0,600,3.7926988603937386,6.004556751553125,6.934112263714114,3.9647546604783352,4.453512270108623,11,True
Subtransmission DC backbone,1,1.0,320,5,random,100,1,5.0,600,1.034143929574403,1.6590284138860019,2.0029091409400523,1.0881882534864686,1.303853418128973,11,False
Traditional AC,1,1.0,320,5,partial,5,1,5.0,600,7.115552427710401,11.317727501503525,12.97290533346486,7.4628918879312005,8.491154594513782,11,True
Local SST,1,1.0,320,5,partial,5,1,5.0,600,2.675898593773297,4.1953901040201504,5.129377670964683,2.7634133797466576,3.2133465168826345,11,False
Subtransmission DC backbone,1,1.0,320,5,partial,5,1,5.0,600,0.9311886912610849,1.4775074549395522,1.6867037489645298,0.9779822843051075,1.115268499883655,11,False
Traditional AC,1,1.0,320,5,partial,20,1,5.0,600,8.196514242495645,12.943648133814088,15.190156594947505,8.523806379173235,9.784011960050782,11,True
Local SST,1,1.0,320,5,partial,20,1,5.0,600,3.0373609092691,4.902604464167597,5.397527584983966,3.1583570293377057,3.7340366588196683,11,False
Subtransmission DC backbone,1,1.0,320,5,partial,20,1,5.0,600,0.9800679441864277,1.5437896608827566,1.8645597714459976,1.0267221744981323,1.212225766574697,11,False
Traditional AC,1,1.0,320,5,partial,50,1,5.0,600,8.790000776620127,14.143673622528365,16.411513671355213,9.209469832494849,10.663442841601002,11,True
Local SST,1,1.0,320,5,partial,50,1,5.0,600,3.3660927976256048,5.149270708705594,6.122656743694597,3.5071672442583863,4.146112981689145,11,True
Subtransmission DC backbone,1,1.0,320,5,partial,50,1,5.0,600,1.0087469195916312,1.6205095818938655,1.9982729887547284,1.0606063091752105,1.2611434899424527,11,False
Traditional AC,1,1.0,320,5,partial,100,1,5.0,600,10.079490828738898,16.310136392373682,19.366391210191264,10.65476727558868,12.085907116863222,11,True
Local SST,1,1.0,320,5,partial,100,1,5.0,600,3.886297504419524,6.173863587616821,7.384773327751757,4.0514755606608714,4.9496045995778175,11,True
Subtransmission DC backbone,1,1.0,320,5,partial,100,1,5.0,600,1.0634217054482515,1.605957854142696,1.8489245408223558,1.089860904285377,1.2610008310950431,11,False
Traditional AC,1,1.0,320,5,coherent,5,1,5.0,600,7.158006643246836,10.895337672770129,13.374939734829713,7.430290229931173,8.25091311139126,11,True
Local SST,1,1.0,320,5,coherent,5,1,5.0,600,2.594900775348076,4.090554461797202,4.883366170239348,2.7349546130310807,3.145264368112129,11,False
Subtransmission DC backbone,1,1.0,320,5,coherent,5,1,5.0,600,0.9465385866899803,1.4510437452001168,1.751795454304475,0.9890830152920635,1.1609066520432145,11,False
Traditional AC,1,1.0,320,5,coherent,20,1,5.0,600,7.92775440994339,12.647735339612035,14.675061937254162,8.284693899460638,9.61915030210475,11,True
Local SST,1,1.0,320,5,coherent,20,1,5.0,600,3.0673329610523465,4.7788683614104155,6.080551011689064,3.1769851888074783,3.71913418199101,11,False
Subtransmission DC backbone,1,1.0,320,5,coherent,20,1,5.0,600,0.9930117850900732,1.5496923465338106,1.7838320798332763,1.0346928892168932,1.2127498713846316,11,False
Traditional AC,1,1.0,320,5,coherent,50,1,5.0,600,9.068854268170053,14.277047538122238,17.263102882295485,9.467714272018387,10.716982564384118,11,True
Local SST,1,1.0,320,5,coherent,50,1,5.0,600,3.391352924921429,5.311890020779986,6.548377534908342,3.5291685669145774,4.192994306346565,11,True
Subtransmission DC backbone,1,1.0,320,5,coherent,50,1,5.0,600,1.0245610993297185,1.6287600171388241,1.9226323287295648,1.0649114140739284,1.2687331297739588,11,False
Traditional AC,1,1.0,320,5,coherent,100,1,5.0,600,10.357728493969308,16.422722175831836,18.96973393705683,10.728277251697005,12.06687788325393,11,True
Local SST,1,1.0,320,5,coherent,100,1,5.0,600,3.8874657248385986,6.078509052209277,7.227358110534534,4.047573112990265,4.725485399201415,11,True
Subtransmission DC backbone,1,1.0,320,5,coherent,100,1,5.0,600,1.0315593693133913,1.655697240299535,1.9739566610600385,1.0863762507896244,1.2696244033203767,11,False
Traditional AC,1,1.0,320,10,random,5,1,10.0,600,3.544830947029144,5.445484320675488,6.55795059615763,3.6753397929603153,4.207608978993347,11,True
Local SST,1,1.0,320,10,random,5,1,10.0,600,1.3367793592266755,2.0652596344275467,2.5572454358626184,1.3992425438983072,1.6051216515391493,11,False
Subtransmission DC backbone,1,1.0,320,10,random,5,1,10.0,600,0.46471084094893306,0.7387264731407294,0.8115316602560418,0.48786627659964815,0.5747869243399367,11,False
Traditional AC,1,1.0,320,10,random,20,1,10.0,600,3.9538853006452035,6.4275181279751274,8.010082358325828,4.200874115628374,4.826752733146857,11,True
Local SST,1,1.0,320,10,random,20,1,10.0,600,1.506012004739342,2.3357090876218187,2.6814858230818746,1.5720729371205826,1.8298896127691082,11,False
Subtransmission DC backbone,1,1.0,320,10,random,20,1,10.0,600,0.48478976440641547,0.7872966160134095,0.9398724442240685,0.5092696130285286,0.6284401349812558,11,False
Traditional AC,1,1.0,320,10,random,50,1,10.0,600,4.352857922335888,7.008360190659726,8.329464202248477,4.559494105884328,5.120156343681595,11,True
Local SST,1,1.0,320,10,random,50,1,10.0,600,1.6832440410457887,2.6687172171529694,3.3904255877229996,1.7562311256371594,2.034745868042516,11,False
Subtransmission DC backbone,1,1.0,320,10,random,50,1,10.0,600,0.5133125008141136,0.7832717320333509,0.9830125873235837,0.5274990952761558,0.6225151215138542,11,False
Traditional AC,1,1.0,320,10,random,100,1,10.0,600,5.093390672318375,8.550023426713297,9.583487116885332,5.340748162476398,6.236814695251637,11,True
Local SST,1,1.0,320,10,random,100,1,10.0,600,1.9469845769055314,3.079922814347452,3.592475471265269,2.0309113533402825,2.3983841267904618,11,False
Subtransmission DC backbone,1,1.0,320,10,random,100,1,10.0,600,0.5162597687984802,0.7900328290395086,0.9686866718456696,0.5313839256243972,0.6192318432849664,11,False
Traditional AC,1,1.0,320,10,partial,5,1,10.0,600,3.411784442680319,5.4460733738588125,6.441522705632239,3.6095420667802456,4.08325239835363,11,True
Local SST,1,1.0,320,10,partial,5,1,10.0,600,1.3577206913638191,2.122189853763033,2.5717219889140157,1.416783275055949,1.673648001836412,11,False
Subtransmission DC backbone,1,1.0,320,10,partial,5,1,10.0,600,0.48316702014653545,0.7639549974974877,0.8768677484911079,0.503807017228188,0.5980844929182826,11,False
Traditional AC,1,1.0,320,10,partial,20,1,10.0,600,3.982608790168103,6.39683376160028,7.642297426736807,4.1884010709330175,4.866635420197119,11,True
Local SST,1,1.0,320,10,partial,20,1,10.0,600,1.5156785235368186,2.2822612087076934,2.9162110951579288,1.5695707530545018,1.77774646839617,11,False
Subtransmission DC backbone,1,1.0,320,10,partial,20,1,10.0,600,0.49126847294661785,0.7427527960439495,0.892119744319254,0.510539430477081,0.6042199808313262,11,False
Traditional AC,1,1.0,320,10,partial,50,1,10.0,600,4.637558249479779,7.152681260129881,8.206480695008201,4.782234798764056,5.397782657506201,11,True
Local SST,1,1.0,320,10,partial,50,1,10.0,600,1.6969067776722435,2.7595430293106062,3.2030617877795637,1.7908194777751305,2.166885592804057,11,False
Subtransmission DC backbone,1,1.0,320,10,partial,50,1,10.0,600,0.5122489239765415,0.769787897347482,0.8737268388225601,0.5252208223846945,0.5897094202115655,11,False
Traditional AC,1,1.0,320,10,partial,100,1,10.0,600,5.10047149700301,7.899291209593401,9.275163261757417,5.295968626773961,6.0417136624295855,11,True
Local SST,1,1.0,320,10,partial,100,1,10.0,600,1.8990265246543834,3.156838778574653,3.6940139044537736,1.9952927314438966,2.4453544491490753,11,False
Subtransmission DC backbone,1,1.0,320,10,partial,100,1,10.0,600,0.5222599651253845,0.8384556180125644,0.9791717706430909,0.5491288337786357,0.6529829927787573,11,False
Traditional AC,1,1.0,320,10,coherent,5,1,10.0,600,3.517464215267877,5.57319712314304,6.425188860880354,3.6848701551725003,4.046546105282695,11,True
Local SST,1,1.0,320,10,coherent,5,1,10.0,600,1.349748054858186,2.131020469636647,2.541168160477663,1.406820912993191,1.6403158845650325,11,False
Subtransmission DC backbone,1,1.0,320,10,coherent,5,1,10.0,600,0.4802491928509122,0.7502522466956074,0.8694579280870162,0.4989291793851728,0.604413715079441,11,False
Traditional AC,1,1.0,320,10,coherent,20,1,10.0,600,4.076029140988528,6.259555771151027,7.718136932245457,4.211682059198806,4.759661547660802,11,True
Local SST,1,1.0,320,10,coherent,20,1,10.0,600,1.518299368930437,2.3110427482527274,2.5934269132502084,1.577522908647396,1.8252123837329255,11,False
Subtransmission DC backbone,1,1.0,320,10,coherent,20,1,10.0,600,0.48876804938642326,0.7696862655898513,0.9209281921394031,0.511584135885412,0.6163052205385712,11,False
Traditional AC,1,1.0,320,10,coherent,50,1,10.0,600,4.418721988808038,7.142208555774013,8.502260353258846,4.685642975675481,5.273965994946144,11,True
Local SST,1,1.0,320,10,coherent,50,1,10.0,600,1.729996273469793,2.7602523264716035,3.2722916432954707,1.805730144659492,2.118418707707568,11,False
Subtransmission DC backbone,1,1.0,320,10,coherent,50,1,10.0,600,0.5031755314426307,0.8157976835940999,0.9894196909103464,0.5267232631928083,0.6241349713533973,11,False
Traditional AC,1,1.0,320,10,coherent,100,1,10.0,600,5.08407239869865,8.116573693836585,9.348142014431035,5.310344036865303,6.062175878689633,11,True
Local SST,1,1.0,320,10,coherent,100,1,10.0,600,1.9147473715087162,3.0429988956005225,3.597760961271137,1.9897793591394797,2.3420476874344467,11,False
Subtransmission DC backbone,1,1.0,320,10,coherent,100,1,10.0,600,0.5140104412812648,0.8188834652704032,0.9723446882860194,0.5400817676806303,0.6366304421211898,11,False
Traditional AC,1,1.0,320,20,random,5,1,20.0,600,1.804834020305365,2.8811068699493614,3.4464303280979514,1.8725361218946766,2.138822362173044,11,False
Local SST,1,1.0,320,20,random,5,1,20.0,600,0.6715771445141858,1.0384345995664703,1.275545085721133,0.7012136732322359,0.8153079684225488,11,False
Subtransmission DC backbone,1,1.0,320,20,random,5,1,20.0,600,0.24097495452106354,0.354233430336726,0.4393624995827876,0.24730896158163554,0.28306802946955384,11,False
Traditional AC,1,1.0,320,20,random,20,1,20.0,600,1.9728995745333082,3.224845500719736,3.848150223050192,2.0871972030439645,2.446995505543651,11,False
Local SST,1,1.0,320,20,random,20,1,20.0,600,0.7558480517986927,1.1951511351012467,1.4326497813069838,0.7862403178344386,0.9102735827312451,11,False
Subtransmission DC backbone,1,1.0,320,20,random,20,1,20.0,600,0.24549104208451955,0.38685879296832437,0.46536594896688044,0.2567435195921733,0.30269991404866015,11,False
Traditional AC,1,1.0,320,20,random,50,1,20.0,600,2.19687107689412,3.6240889296142953,4.232871577110436,2.304435152911898,2.68077617385698,11,False
Local SST,1,1.0,320,20,random,50,1,20.0,600,0.8518590506662385,1.3924331749982692,1.7576025854241173,0.8935391891925866,1.086055341269982,11,False
Subtransmission DC backbone,1,1.0,320,20,random,50,1,20.0,600,0.24958220267133696,0.4084816116064769,0.48519820895778465,0.26299935032769267,0.3191194906182382,11,False
Traditional AC,1,1.0,320,20,random,100,1,20.0,600,2.592943106733439,4.055439694627384,4.790803487763087,2.6932756097065975,3.0211391148904907,11,False
Local SST,1,1.0,320,20,random,100,1,20.0,600,0.976819315494686,1.5118655783368735,1.8038930497094148,1.0054207277520764,1.1831759220764686,11,False
Subtransmission DC backbone,1,1.0,320,20,random,100,1,20.0,600,0.2627493032901853,0.4145154208655605,0.49317659422807797,0.2758223165114003,0.3188958505539684,11,False
Traditional AC,1,1.0,320,20,partial,5,1,20.0,600,1.766588252068618,2.6425787758374644,3.228503118379866,1.823466759769574,2.027430794784393,11,False
Local SST,1,1.0,320,20,partial,5,1,20.0,600,0.6586753885309007,1.0312099963038328,1.2322231967150146,0.6893687297517292,0.8027571323045534,11,False
Subtransmission DC backbone,1,1.0,320,20,partial,5,1,20.0,600,0.24065922468062506,0.39169344000058187,0.49833583052980834,0.2525517751398056,0.30151431067557327,11,False
Traditional AC,1,1.0,320,20,partial,20,1,20.0,600,2.005578518055257,3.221491258944,3.790787932665614,2.1074771682068123,2.4022851281189936,11,False
Local SST,1,1.0,320,20,partial,20,1,20.0,600,0.7449781510547704,1.2189889363283666,1.4086596656668442,0.7888178611032031,0.9423407296882074,11,False
Subtransmission DC backbone,1,1.0,320,20,partial,20,1,20.0,600,0.24479632189223088,0.3956889137335625,0.45446917372088863,0.2564702891473897,0.29688397033724906,11,False
Traditional AC,1,1.0,320,20,partial,50,1,20.0,600,2.2689360442315243,3.6936672361858482,4.503861162658454,2.382008867575536,2.7705416981210798,11,False
Local SST,1,1.0,320,20,partial,50,1,20.0,600,0.8581822965606765,1.3467679405773332,1.577665283409134,0.8846982682351173,1.0485819009053767,11,False
Subtransmission DC backbone,1,1.0,320,20,partial,50,1,20.0,600,0.2529421460660855,0.3930963174645765,0.44965443432825764,0.26249349775483144,0.30065838202006423,11,False
Traditional AC,1,1.0,320,20,partial,100,1,20.0,600,2.4917479918328,4.064315535781221,4.88669045420494,2.626229605650013,3.10280395405344,11,False
Local SST,1,1.0,320,20,partial,100,1,20.0,600,0.9464559806629891,1.4163805962709324,1.716186864040925,0.9785962151071843,1.1009323250702627,11,False
Subtransmission DC backbone,1,1.0,320,20,partial,100,1,20.0,600,0.27143261415954023,0.427671073076371,0.4909943307315759,0.27841160094139633,0.3279888322475366,11,False
Traditional AC,1,1.0,320,20,coherent,5,1,20.0,600,1.8067773670481344,2.818751060384537,3.4061298519664134,1.876745259584781,2.094468901088583,11,False
Local SST,1,1.0,320,20,coherent,5,1,20.0,600,0.6826909406839068,1.1132069667507822,1.4318547153716965,0.7140139743365934,0.8556219173827571,11,False
Subtransmission DC backbone,1,1.0,320,20,coherent,5,1,20.0,600,0.23919365338788423,0.37399271799834355,0.4306975939420745,0.24862947479423672,0.29235843387700117,11,False
Traditional AC,1,1.0,320,20,coherent,20,1,20.0,600,2.0152268779739417,3.257098681449674,3.9446778923017005,2.1193668102380214,2.407918753491958,11,False
Local SST,1,1.0,320,20,coherent,20,1,20.0,600,0.7506726947937102,1.1994216460475118,1.4972124951060952,0.7863422568207517,0.9505693078055836,11,False
Subtransmission DC backbone,1,1.0,320,20,coherent,20,1,20.0,600,0.25075216657619837,0.39230215930218687,0.47164772674178085,0.25804396198079893,0.3041521886991878,11,False
Traditional AC,1,1.0,320,20,coherent,50,1,20.0,600,2.268655465446713,3.460330814760121,3.988241135212259,2.3504183700764814,2.6265737895341164,11,False
Local SST,1,1.0,320,20,coherent,50,1,20.0,600,0.8417590446532506,1.3200049258908926,1.6289905522802293,0.8802086370837398,1.02200208317436,11,False
Subtransmission DC backbone,1,1.0,320,20,coherent,50,1,20.0,600,0.24905187066544787,0.39325058287989667,0.4704052805879392,0.2606182463270459,0.3157446059042088,11,False
Traditional AC,1,1.0,320,20,coherent,100,1,20.0,600,2.554167183118765,4.178614107240366,5.071162953713066,2.689744921704567,3.0902064823151036,11,False
Local SST,1,1.0,320,20,coherent,100,1,20.0,600,0.9692282825685896,1.5443124042885423,1.7446932458835926,1.0113989894990425,1.1863840478697416,11,False
Subtransmission DC backbone,1,1.0,320,20,coherent,100,1,20.0,600,0.2627723861175556,0.42855012662191433,0.4996721943549877,0.27631124901839227,0.336270622929398,11,False
Traditional AC,1,2.0,69,3,random,5,1,6.0,600,11.898671997594825,18.183391534477618,20.966846605656347,12.284965337101887,13.487272964727852,11,True
Local SST,1,2.0,69,3,random,5,1,6.0,600,4.398691678276146,6.798891171612804,8.138175135463095,4.590768695130901,5.23742741317799,11,True
Subtransmission DC backbone,1,2.0,69,3,random,5,1,6.0,600,1.6213612387158476,2.435689945317862,2.8953691823201475,1.6795827689913103,1.9439174872065779,11,False
Traditional AC,1,2.0,69,3,random,20,1,6.0,600,13.505748726809063,21.09791339651727,24.718370233616344,14.079134336171307,15.796868895317202,11,True
Local SST,1,2.0,69,3,random,20,1,6.0,600,5.011401768749126,7.834348401131609,9.413330877844984,5.212525253991955,6.081302684027569,11,True
Subtransmission DC backbone,1,2.0,69,3,random,20,1,6.0,600,1.6300621893609604,2.5745977644401576,3.0582619583914963,1.6969682961060468,1.995784505124589,11,False
Traditional AC,1,2.0,69,3,random,50,1,6.0,600,14.690564480571721,23.52807616670861,29.190504941304216,15.56094937539446,17.977616881459497,11,True
Local SST,1,2.0,69,3,random,50,1,6.0,600,5.613877671256706,9.258579350294257,10.742191801495606,5.893830354573457,7.027937975186432,11,True
Subtransmission DC backbone,1,2.0,69,3,random,50,1,6.0,600,1.6998645802271999,2.6280869463956247,3.0459027455918504,1.7613242249214711,2.0434082950552557,11,False
Traditional AC,1,2.0,69,3,random,100,1,6.0,600,17.02259236824939,27.208908221085863,31.434464367708735,17.906154253099867,20.489096312639536,11,True
Local SST,1,2.0,69,3,random,100,1,6.0,600,6.542265781730412,9.717555660861935,12.020485791619102,6.728294330406488,7.6923664552018245,11,True
Subtransmission DC backbone,1,2.0,69,3,random,100,1,6.0,600,1.7436850419013057,2.6593643952578665,3.2173487866728427,1.8005959831482523,2.1431397685201303,11,False
Traditional AC,1,2.0,69,3,partial,5,1,6.0,600,11.792824120662553,19.07976484637918,21.495690310011533,12.440817348062495,13.797512948597259,11,True
Local SST,1,2.0,69,3,partial,5,1,6.0,600,4.435350990686718,6.850062720929782,8.28263184363841,4.617537727127823,5.422754677477135,11,True
Subtransmission DC backbone,1,2.0,69,3,partial,5,1,6.0,600,1.581201413007345,2.544148371646434,3.1128564797531006,1.6577664867703323,2.0094029141737457,11,False
Traditional AC,1,2.0,69,3,partial,20,1,6.0,600,13.585297645700049,21.252295818908934,24.857914347914548,14.073152344182187,16.224505575333296,11,True
Local SST,1,2.0,69,3,partial,20,1,6.0,600,4.972200564394768,7.781410717133342,9.541586563339871,5.198365103924284,5.8809183462068955,11,True
Subtransmission DC backbone,1,2.0,69,3,partial,20,1,6.0,600,1.6381608210056549,2.5604283812305466,3.130238671078091,1.7093756604002954,2.023324563906634,11,False
Traditional AC,1,2.0,69,3,partial,50,1,6.0,600,14.677211502041821,23.70954009008544,28.13887541590738,15.549675943158457,17.485227948045598,11,True
Local SST,1,2.0,69,3,partial,50,1,6.0,600,5.705470478403356,8.928912437049062,10.9604674954569,5.90466259296319,6.901434075380587,11,True
Subtransmission DC backbone,1,2.0,69,3,partial,50,1,6.0,600,1.6803182163024173,2.6617242832873824,3.179582275282747,1.7614687843609607,2.0321338956058606,11,False
Traditional AC,1,2.0,69,3,partial,100,1,6.0,600,16.818110429291877,27.059418494955114,32.77518342839107,17.689201803031647,20.124191847821187,11,True
Local SST,1,2.0,69,3,partial,100,1,6.0,600,6.403387042881782,10.084887387701862,12.257925168798705,6.68987868272127,7.829387942859871,11,True
Subtransmission DC backbone,1,2.0,69,3,partial,100,1,6.0,600,1.7072674766458507,2.6805719986407146,3.1581918558218844,1.7820030302702017,2.132792074897463,11,False
Traditional AC,1,2.0,69,3,coherent,5,1,6.0,600,12.01843848295865,18.365512169908012,21.955275537035828,12.446506654162986,14.183440170387378,11,True
Local SST,1,2.0,69,3,coherent,5,1,6.0,600,4.461683580167859,6.899205081092419,8.006777221997943,4.659680120713227,5.284542335464523,11,True
Subtransmission DC backbone,1,2.0,69,3,coherent,5,1,6.0,600,1.5877872574516472,2.4669952829204242,2.9864575698241804,1.6599098350421806,1.9648833102267327,11,False
Traditional AC,1,2.0,69,3,coherent,20,1,6.0,600,13.834396524297327,22.163668563244826,26.56598195258689,14.289898108827325,16.22349257759529,11,True
Local SST,1,2.0,69,3,coherent,20,1,6.0,600,5.092867461254434,7.796115337214615,9.041094650122728,5.225353800041275,6.1813918681311915,11,True
Subtransmission DC backbone,1,2.0,69,3,coherent,20,1,6.0,600,1.6144855410327141,2.471253799524061,2.913367781029216,1.6744355850418655,1.9440285817320582,11,False
Traditional AC,1,2.0,69,3,coherent,50,1,6.0,600,15.26233066153139,23.78433204221979,26.933871686990422,15.719877391556746,17.634625507538242,11,True
Local SST,1,2.0,69,3,coherent,50,1,6.0,600,5.658219325502862,8.918398515693744,10.928967850863947,5.955998339628131,6.970879906539626,11,True
Subtransmission DC backbone,1,2.0,69,3,coherent,50,1,6.0,600,1.6543985677240256,2.6674120509711443,3.1030305604974173,1.7330563423956085,2.113836906993982,11,False
Traditional AC,1,2.0,69,3,coherent,100,1,6.0,600,16.978701418599297,25.86095894534634,32.254725135297186,17.62057971733464,19.12327071276109,11,True
Local SST,1,2.0,69,3,coherent,100,1,6.0,600,6.3409050753256775,10.158002787806742,12.113112552278471,6.6510992626748004,8.008759802604192,11,True
Subtransmission DC backbone,1,2.0,69,3,coherent,100,1,6.0,600,1.7391818264968766,2.7595981290473066,3.2628253663075917,1.8144826929529154,2.181006590400903,11,False
Traditional AC,1,2.0,69,5,random,5,1,10.0,600,7.237509199781517,11.40025591221991,13.428187840211091,7.484882820949068,8.430023640084013,11,True
Local SST,1,2.0,69,5,random,5,1,10.0,600,2.673296608312755,4.356549494799705,5.316310316046063,2.794264975042094,3.4366869454305826,11,False
Subtransmission DC backbone,1,2.0,69,5,random,5,1,10.0,600,0.9453515420730758,1.5101155241465436,1.738350309879987,0.9924497579627705,1.151911859923039,11,False
Traditional AC,1,2.0,69,5,random,20,1,10.0,600,7.75343533394673,12.24078720111785,14.20919670020637,8.175784925088644,9.15856818985412,11,True
Local SST,1,2.0,69,5,random,20,1,10.0,600,3.036644260193268,4.747339862437044,5.653235889771508,3.149474378955386,3.619622656835553,11,False
Subtransmission DC backbone,1,2.0,69,5,random,20,1,10.0,600,0.9931711178443843,1.562664134328321,1.784147839319678,1.0300728084880908,1.2047344519536536,11,False
Traditional AC,1,2.0,69,5,random,50,1,10.0,600,9.10778926966626,14.529264761454376,17.124625835499817,9.503281108067043,11.122489105738874,11,True
Local SST,1,2.0,69,5,random,50,1,10.0,600,3.41989423090112,5.270748923969512,6.249322409456493,3.546768781399231,4.0781206275692465,11,True
Subtransmission DC backbone,1,2.0,69,5,random,50,1,10.0,600,1.0137607107043496,1.5856881990749712,1.8607253078866486,1.0473932173088414,1.247921632462238,11,False
Traditional AC,1,2.0,69,5,random,100,1,10.0,600,10.227576340232428,16.500621799741186,19.80532196728639,10.73389988449646,12.04783813138029,11,True
Local SST,1,2.0,69,5,random,100,1,10.0,600,3.838909694309452,6.221216119511885,7.207193227275777,4.022190410665933,4.75897378683563,11,True
Subtransmission DC backbone,1,2.0,69,5,random,100,1,10.0,600,1.020706744255437,1.5969824160194024,1.9705544975703024,1.074577734125879,1.2325223030977301,11,False
Traditional AC,1,2.0,69,5,partial,5,1,10.0,600,7.185715764393519,11.549301876361682,13.315804854723314,7.51546864662901,8.857306354241222,11,True
Local SST,1,2.0,69,5,partial,5,1,10.0,600,2.640261799463701,4.188962443608534,5.006802627594715,2.7730926547958488,3.1328621351372403,11,False
Subtransmission DC backbone,1,2.0,69,5,partial,5,1,10.0,600,0.9647287708218046,1.4893730472358833,1.723248506577467,1.0019040785041495,1.1586846393249646,11,False
Traditional AC,1,2.0,69,5,partial,20,1,10.0,600,7.859021493805268,12.423591354842019,14.859282653260312,8.266475047025267,9.10506481445713,11,True
Local SST,1,2.0,69,5,partial,20,1,10.0,600,2.963124279520372,4.647327308754117,5.385656255599715,3.1045555631219863,3.6350437058337985,11,False
Subtransmission DC backbone,1,2.0,69,5,partial,20,1,10.0,600,0.9949975700443129,1.4878414930612884,1.8280880193224998,1.0195282937294015,1.1711642331334058,11,False
Traditional AC,1,2.0,69,5,partial,50,1,10.0,600,9.198088256206526,14.043003454787998,16.44730109659386,9.567033041943866,10.523785140053906,11,True
Local SST,1,2.0,69,5,partial,50,1,10.0,600,3.3858418459501163,5.778119953140868,6.883371745560434,3.6128829042108253,4.459739160883761,11,True
Subtransmission DC backbone,1,2.0,69,5,partial,50,1,10.0,600,0.992701622080951,1.5934188381562122,1.8232066423977311,1.0346341749853598,1.2183930847905735,11,False
Traditional AC,1,2.0,69,5,partial,100,1,10.0,600,9.936525879416621,16.37939661852881,18.47323501990284,10.553285889913093,12.344026585638106,11,True
Local SST,1,2.0,69,5,partial,100,1,10.0,600,3.823707950248488,5.985088008337039,7.298329931232778,4.020467899523167,4.611581520226497,11,True
Subtransmission DC backbone,1,2.0,69,5,partial,100,1,10.0,600,1.0131657138121475,1.5692427008356897,1.81484806133158,1.0599334332728683,1.2361190643097673,11,False
Traditional AC,1,2.0,69,5,coherent,5,1,10.0,600,7.0988328135757115,11.689838273014084,13.720898799053254,7.481226686395367,8.550679121572827,11,True
Local SST,1,2.0,69,5,coherent,5,1,10.0,600,2.627679262233069,4.020388247934129,4.6249027991975815,2.7431487925702194,3.1929461091352103,11,False
Subtransmission DC backbone,1,2.0,69,5,coherent,5,1,10.0,600,0.9308381393775056,1.510045539711055,1.7378939660067183,0.9855519328086317,1.1688772532434992,11,False
Traditional AC,1,2.0,69,5,coherent,20,1,10.0,600,7.817156096960878,12.017677990592578,13.848203422192013,8.142776519439089,8.778474906968063,11,True
Local SST,1,2.0,69,5,coherent,20,1,10.0,600,3.0222575066169757,4.799478885327815,5.768017870276487,3.1427747582524126,3.661780865379656,11,False
Subtransmission DC backbone,1,2.0,69,5,coherent,20,1,10.0,600,0.9673308594783199,1.5342911401582986,1.8272624024322774,1.0219477914228108,1.2015100743114004,11,False
Traditional AC,1,2.0,69,5,coherent,50,1,10.0,600,8.81297996427234,14.595403935934286,16.668635117611466,9.3114308609264,10.913123621340802,11,True
Local SST,1,2.0,69,5,coherent,50,1,10.0,600,3.3942743676506524,5.555911115081383,6.6247070910213335,3.5932859227138034,4.2255212703250855,11,True
Subtransmission DC backbone,1,2.0,69,5,coherent,50,1,10.0,600,1.008834846627541,1.608903982019477,1.87218444336418,1.0556072130705727,1.2453602685217178,11,False
Traditional AC,1,2.0,69,5,coherent,100,1,10.0,600,10.135917622553382,16.206947677504438,19.123801167478298,10.62929790092809,12.039291595621162,11,True
Local SST,1,2.0,69,5,coherent,100,1,10.0,600,3.8018161225352616,6.111920216364921,7.3581076053972225,4.052940989459826,4.6706166176027955,11,True
Subtransmission DC backbone,1,2.0,69,5,coherent,100,1,10.0,600,1.0328315355000197,1.6718296356674527,1.972912414356025,1.0817672981868203,1.2728501074574166,11,False
Traditional AC,1,2.0,69,10,random,5,1,20.0,600,3.6471904964674193,5.421787048764009,6.562886730356039,3.7462958294877597,4.239498712942196,11,True
Local SST,1,2.0,69,10,random,5,1,20.0,600,1.344776565478714,2.05751467486506,2.3164339997191434,1.392497156321121,1.5789137857019144,11,False
Subtransmission DC backbone,1,2.0,69,10,random,5,1,20.0,600,0.47823125415625145,0.7403175541880012,0.9382660359932058,0.5005834716857387,0.5745319998925567,11,False
Traditional AC,1,2.0,69,10,random,20,1,20.0,600,4.003222619672238,6.467018267835362,7.580149316944428,4.172480012936526,4.817629130147082,11,True
Local SST,1,2.0,69,10,random,20,1,20.0,600,1.4621315777743835,2.359793534002182,2.793666597276225,1.537684833303746,1.8279123096087826,11,False
Subtransmission DC backbone,1,2.0,69,10,random,20,1,20.0,600,0.4924050828457178,0.756819931143588,0.8737386881810051,0.507988942428782,0.5870927797000192,11,False
Traditional AC,1,2.0,69,10,random,50,1,20.0,600,4.459292785277254,7.2561563908453905,8.754877002564168,4.661872976185438,5.385781299967757,11,True
Local SST,1,2.0,69,10,random,50,1,20.0,600,1.6651159010528582,2.6633471699706788,3.169578272547316,1.7537209722197955,2.0230273690301885,11,False
Subtransmission DC backbone,1,2.0,69,10,random,50,1,20.0,600,0.49687307688281773,0.81745426570076,0.9966198647299228,0.5238196955622235,0.6291880976753704,11,False
Traditional AC,1,2.0,69,10,random,100,1,20.0,600,5.044848855131136,8.132630932122831,9.993454440991062,5.3558816519361185,6.04302562579321,11,True
Local SST,1,2.0,69,10,random,100,1,20.0,600,1.891448285509982,3.088516743201754,3.618290730429975,1.998648407575181,2.3840981843284754,11,False
Subtransmission DC backbone,1,2.0,69,10,random,100,1,20.0,600,0.535067108774169,0.8359030742543665,1.0016475949101658,0.552072533527357,0.635418818845517,11,False
Traditional AC,1,2.0,69,10,partial,5,1,20.0,600,3.5758266229187665,5.47986434784775,6.489259547632828,3.7194116382126596,4.0904428308614245,11,True
Local SST,1,2.0,69,10,partial,5,1,20.0,600,1.3290867719668142,2.084848528424188,2.4666761539755746,1.392879466787529,1.6153473668519778,11,False
Subtransmission DC backbone,1,2.0,69,10,partial,5,1,20.0,600,0.479615618764909,0.7367517014277051,0.8729171821289037,0.5002205544420589,0.5806528774224924,11,False
Traditional AC,1,2.0,69,10,partial,20,1,20.0,600,3.974882321438992,6.296029986113736,7.350623467035686,4.121358905170225,4.652034773487191,11,True
Local SST,1,2.0,69,10,partial,20,1,20.0,600,1.5063083066969383,2.3298547660205893,2.6183731740679983,1.5705821023938824,1.8060020475801524,11,False
Subtransmission DC backbone,1,2.0,69,10,partial,20,1,20.0,600,0.4884376091550759,0.7546560440079142,0.9018344943959792,0.5087114459636685,0.5828445205723569,11,False
Traditional AC,1,2.0,69,10,partial,50,1,20.0,600,4.4092247978421355,6.771261315948952,7.764833624546874,4.60060262800354,5.061724551830776,11,True
Local SST,1,2.0,69,10,partial,50,1,20.0,600,1.6909595696697726,2.685384553643645,3.1711234439212275,1.7487169637091513,2.0658969358778654,11,False
Subtransmission DC backbone,1,2.0,69,10,partial,50,1,20.0,600,0.4994032570479418,0.7988341806024467,0.9281632553846187,0.5225507296808793,0.6217980354208313,11,False
Traditional AC,1,2.0,69,10,partial,100,1,20.0,600,5.15743358149395,8.147758737388058,9.49435461684816,5.403748296849347,6.0641376021937985,11,True
Local SST,1,2.0,69,10,partial,100,1,20.0,600,1.8620400418820942,2.9443168245161644,3.7748273903686855,1.9542853705503709,2.215312817626766,11,False
Subtransmission DC backbone,1,2.0,69,10,partial,100,1,20.0,600,0.5096418738503962,0.8037188148738301,0.986345895544684,0.5319428831855011,0.6165611530552711,11,False
Traditional AC,1,2.0,69,10,coherent,5,1,20.0,600,3.6442165130896003,5.678253780697566,6.772057216690003,3.7544395392567442,4.147104251917561,11,True
Local SST,1,2.0,69,10,coherent,5,1,20.0,600,1.32971173695848,2.213629525237775,2.578203660735134,1.4001109999967638,1.6901108414393038,11,False
Subtransmission DC backbone,1,2.0,69,10,coherent,5,1,20.0,600,0.48240928233446123,0.7612055376137443,0.8765666978029528,0.4972170904613652,0.592541081149734,11,False
