architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,2.0,69,10,coherent,20,1,20.0,600,4.022920233752261,6.333391273424719,8.19472213827459,4.178149758575859,4.742678869975475,11,True
Local SST,1,2.0,69,10,coherent,20,1,20.0,600,1.4786498256466887,2.432480659721518,2.9412586334046105,1.5651486752710377,1.9140703879202432,11,False
Subtransmission DC backbone,1,2.0,69,10,coherent,20,1,20.0,600,0.5002426453839663,0.8064934464396085,0.9427881004290447,0.5223525064386152,0.6313516151593017,11,False
Traditional AC,1,2.0,69,10,coherent,50,1,20.0,600,4.524972554142458,6.783566627243503,8.086016605239836,4.673130531120017,5.045749037430439,11,True
Local SST,1,2.0,69,10,coherent,50,1,20.0,600,1.6836832339566965,2.546998768089638,2.9226772997379022,1.7377740681178815,1.98077313367235,11,False
Subtransmission DC backbone,1,2.0,69,10,coherent,50,1,20.0,600,0.5108487657549936,0.8105625568033001,0.9243630271167955,0.5315927993462939,0.6183489470665592,11,False
Traditional AC,1,2.0,69,10,coherent,100,1,20.0,600,5.096183536036445,7.8478637192885135,9.248644541118667,5.310000687935585,5.85107165385682,11,True
Local SST,1,2.0,69,10,coherent,100,1,20.0,600,1.8988382250841818,3.0136655767618614,3.524829559048641,1.979768683515293,2.3159851414952013,11,False
Subtransmission DC backbone,1,2.0,69,10,coherent,100,1,20.0,600,0.515600709960335,0.831945284685224,1.0034645554812205,0.5408494746224617,0.6543737637092192,11,False
Traditional AC,1,2.0,69,20,random,5,1,40.0,600,1.7591243473045708,2.824095092695682,3.2954397506732382,1.8471075619678765,2.178602064980616,11,False
Local SST,1,2.0,69,20,random,5,1,40.0,600,0.6656318924224321,1.0752944437409115,1.3104435675752615,0.7035430486569266,0.8263901882820749,11,False
Subtransmission DC backbone,1,2.0,69,20,random,5,1,40.0,600,0.2363154787239932,0.36910032065361237,0.44349004781312545,0.2509135455209037,0.29744244886732196,11,False
Traditional AC,1,2.0,69,20,random,20,1,40.0,600,2.0526296302214115,3.082127902705882,3.8861868822214367,2.106889931706937,2.365861653242515,11,False
Local SST,1,2.0,69,20,random,20,1,40.0,600,0.7311523101599565,1.160151854633726,1.380592089036247,0.7750698846728232,0.8996698686464263,11,False
Subtransmission DC backbone,1,2.0,69,20,random,20,1,40.0,600,0.24091768786655748,0.3884116199193772,0.5023026446393679,0.2528599370222893,0.30848089857716354,11,False
Traditional AC,1,2.0,69,20,random,50,1,40.0,600,2.2064553934854123,3.435727445334767,4.359503829143316,2.327701237366593,2.6050688361270584,11,False
Local SST,1,2.0,69,20,random,50,1,40.0,600,0.8525035928939853,1.314004501525034,1.6127240831330774,0.8807757706182273,1.016253725045675,11,False
Subtransmission DC backbone,1,2.0,69,20,random,50,1,40.0,600,0.2471988398036994,0.38182266050791586,0.48690543725903973,0.2573742181338997,0.29527061746811445,11,False
Traditional AC,1,2.0,69,20,random,100,1,40.0,600,2.5380308121026616,4.186455298537126,4.749172109542066,2.652952056317933,3.159496150242256,11,False
Local SST,1,2.0,69,20,random,100,1,40.0,600,0.9639082070026966,1.527414952832103,1.6945704199223803,1.0001141286485873,1.1746476924129394,11,False
Subtransmission DC backbone,1,2.0,69,20,random,100,1,40.0,600,0.26795910423973124,0.4326445910184108,0.4933161680035049,0.2776130060103872,0.3299741698444207,11,False
Traditional AC,1,2.0,69,20,partial,5,1,40.0,600,1.7792428083936276,2.7989879926329073,3.2372882913192864,1.8366869761244144,2.0987080176754507,11,False
Local SST,1,2.0,69,20,partial,5,1,40.0,600,0.6755378217248735,1.1113296241868964,1.2885986715658335,0.7058694363053153,0.8613416372170649,11,False
Subtransmission DC backbone,1,2.0,69,20,partial,5,1,40.0,600,0.23887951405253793,0.3762752086483618,0.43548054749439263,0.24815500423597978,0.292121985179498,11,False
Traditional AC,1,2.0,69,20,partial,20,1,40.0,600,2.049507435876566,3.21605013503813,3.66305536353276,2.113263451683211,2.435932559289271,11,False
Local SST,1,2.0,69,20,partial,20,1,40.0,600,0.7468676157629839,1.1405739528359988,1.3342815115377191,0.7770787903241353,0.871733166876939,11,False
Subtransmission DC backbone,1,2.0,69,20,partial,20,1,40.0,600,0.24832794155204216,0.39855570093958365,0.47990712008619857,0.2605471494768864,0.30704311917827787,11,False
Traditional AC,1,2.0,69,20,partial,50,1,40.0,600,2.2746074336761044,3.5376408962648593,4.0263944972530314,2.3645895562125556,2.6918828151361764,11,False
Local SST,1,2.0,69,20,partial,50,1,40.0,600,0.8493368340278977,1.346872315446779,1.6380582590947905,0.885728157723205,1.0572987671813427,11,False
Subtransmission DC backbone,1,2.0,69,20,partial,50,1,40.0,600,0.2462838815911063,0.3934584338717033,0.48640671598957347,0.2576678866410231,0.303304390662779,11,False
Traditional AC,1,2.0,69,20,partial,100,1,40.0,600,2.522277685779444,3.869324705982931,4.481232847442537,2.6192485310545326,2.902270362521398,11,False
Local SST,1,2.0,69,20,partial,100,1,40.0,600,0.9464634208307343,1.5441244038430282,1.7550729844447432,0.9914577562896874,1.167727673115465,11,False
Subtransmission DC backbone,1,2.0,69,20,partial,100,1,40.0,600,0.26063389939892745,0.4265375177726937,0.5362521528995166,0.27432445414769724,0.3379516053376103,11,False
Traditional AC,1,2.0,69,20,coherent,5,1,40.0,600,1.7925521813544665,2.8256086265640636,3.350877488188904,1.8669585559657549,2.171608719600819,11,False
Local SST,1,2.0,69,20,coherent,5,1,40.0,600,0.6671835542841331,1.0769267232733917,1.3180011411599888,0.7036701019920962,0.8375876666069403,11,False
Subtransmission DC backbone,1,2.0,69,20,coherent,5,1,40.0,600,0.23668432160752345,0.36667613915795744,0.46387745132554886,0.2465340677637072,0.2849982764744578,11,False
Traditional AC,1,2.0,69,20,coherent,20,1,40.0,600,1.9443258189387387,3.0065329675411894,3.8475011321583805,2.051333295375825,2.254910925230114,11,False
Local SST,1,2.0,69,20,coherent,20,1,40.0,600,0.7556526683036373,1.1939415106425173,1.4643820052751213,0.7906474934191311,0.9549716406013361,11,False
Subtransmission DC backbone,1,2.0,69,20,coherent,20,1,40.0,600,0.24452253935669072,0.387203551664937,0.45927677880830714,0.2553390805628565,0.294430335659274,11,False
Traditional AC,1,2.0,69,20,coherent,50,1,40.0,600,2.210192954912209,3.5206843707443745,4.300688633011187,2.3254613263868533,2.6066779105176083,11,False
Local SST,1,2.0,69,20,coherent,50,1,40.0,600,0.8541865656619525,1.3815265154861438,1.6238019345300585,0.8949195927185822,1.0597833193351005,11,False
Subtransmission DC backbone,1,2.0,69,20,coherent,50,1,40.0,600,0.25228010943113777,0.4073391671817142,0.4675840849674099,0.2650238801603974,0.31646169762334403,11,False
Traditional AC,1,2.0,69,20,coherent,100,1,40.0,600,2.529078508463842,3.930723362182833,4.666951635809055,2.642034815478262,2.9180374102028463,11,False
Local SST,1,2.0,69,20,coherent,100,1,40.0,600,0.9566988532483087,1.5486034017685268,1.8695677915512208,1.0022588043649439,1.2165830979062615,11,False
Subtransmission DC backbone,1,2.0,69,20,coherent,100,1,40.0,600,0.254050968358616,0.41149734893201073,0.49503070655486825,0.2667950639923497,0.307959690129957,11,False
Traditional AC,1,2.0,138,3,random,5,1,6.0,600,11.807026375155107,18.91484831460394,21.856474470111436,12.459232702981796,14.241890624201444,11,True
Local SST,1,2.0,138,3,random,5,1,6.0,600,4.441363386837024,7.1633653029097815,8.552079055331697,4.649832340061589,5.467129656205149,11,True
Subtransmission DC backbone,1,2.0,138,3,random,5,1,6.0,600,1.5833456958982608,2.4858414175182264,3.0348541352056237,1.6479997266175612,1.9211638115766794,11,False
Traditional AC,1,2.0,138,3,random,20,1,6.0,600,13.416382115347352,21.274440903212373,24.92460793773467,14.072056897785236,16.182778916925034,11,True
Local SST,1,2.0,138,3,random,20,1,6.0,600,5.069284637639235,8.078368471609014,9.433552040666873,5.308095669493408,6.051530336128378,11,True
Subtransmission DC backbone,1,2.0,138,3,random,20,1,6.0,600,1.6266620285322353,2.518378973216783,2.9407005587103527,1.6800812306343502,1.9319633594897565,11,False
Traditional AC,1,2.0,138,3,random,50,1,6.0,600,15.359981549116657,23.840558143566835,29.272221149770566,15.954032368851289,18.012450969545615,11,True
Local SST,1,2.0,138,3,random,50,1,6.0,600,5.642298532786422,8.836486873680457,10.4739632537181,5.9440005000436535,6.964404227139177,11,True
Subtransmission DC backbone,1,2.0,138,3,random,50,1,6.0,600,1.666000389135776,2.6953533029070136,3.281435051331308,1.751207448373291,2.075880893023537,11,False
Traditional AC,1,2.0,138,3,random,100,1,6.0,600,16.971458789376264,25.991162074002617,31.18941591960171,17.624826811489648,19.96839659479525,11,True
Local SST,1,2.0,138,3,random,100,1,6.0,600,6.324352272622916,10.116627274483346,12.044367984562712,6.612659278861186,7.683897183651019,11,True
Subtransmission DC backbone,1,2.0,138,3,random,100,1,6.0,600,1.740537143310815,2.8461340149660845,3.3146559474164223,1.821458746919745,2.1494413343697496,11,False
Traditional AC,1,2.0,138,3,partial,5,1,6.0,600,11.901292267950897,18.202395577672185,23.405290253091522,12.442465004806845,13.538178609648588,11,True
Local SST,1,2.0,138,3,partial,5,1,6.0,600,4.402330307495092,6.858602046095161,7.941575182680232,4.60069190745746,5.369786315363018,11,True
Subtransmission DC backbone,1,2.0,138,3,partial,5,1,6.0,600,1.601391608841563,2.5793111407537057,3.121572213473909,1.6776621066747335,2.0332468742556715,11,False
Traditional AC,1,2.0,138,3,partial,20,1,6.0,600,13.151606737855094,20.591808204757413,23.854125256382567,13.735590014509055,15.295734887693607,11,True
Local SST,1,2.0,138,3,partial,20,1,6.0,600,4.880204752417088,7.600423253195894,9.097561769759142,5.128367049024755,5.868375738190677,11,True
Subtransmission DC backbone,1,2.0,138,3,partial,20,1,6.0,600,1.680432898312352,2.6548248022760528,3.1042612112098307,1.7306994590085545,2.0234270884821557,11,False
Traditional AC,1,2.0,138,3,partial,50,1,6.0,600,14.985170714614211,23.292402927773136,28.70297375874817,15.710691083881617,17.477983975015906,11,True
Local SST,1,2.0,138,3,partial,50,1,6.0,600,5.656957466367881,8.771079831019584,10.110077866703708,5.882418666545476,6.899504841938878,11,True
Subtransmission DC backbone,1,2.0,138,3,partial,50,1,6.0,600,1.6797631112889184,2.5684033371954555,3.110469891892121,1.7412448428987537,2.0187834231487374,11,False
Traditional AC,1,2.0,138,3,partial,100,1,6.0,600,17.1715085682713,27.752299433013505,33.9376265878417,17.988116593544188,21.028764545377268,11,True
Local SST,1,2.0,138,3,partial,100,1,6.0,600,6.330760924212887,10.239386645834733,11.760962903768192,6.611352860232812,7.890572988088252,11,True
Subtransmission DC backbone,1,2.0,138,3,partial,100,1,6.0,600,1.7491542573035257,2.7556068194937637,3.1852412591975754,1.8303793659067409,2.1077535694736977,11,False
Traditional AC,1,2.0,138,3,coherent,5,1,6.0,600,12.155027422630496,18.766368019683615,21.836786054187957,12.637913900394997,14.083794789787845,11,True
Local SST,1,2.0,138,3,coherent,5,1,6.0,600,4.371175483323309,6.9596590980555115,8.119946540970352,4.601222676397724,5.449734484201202,11,True
Subtransmission DC backbone,1,2.0,138,3,coherent,5,1,6.0,600,1.6362856442222915,2.463225845165288,3.029931324457614,1.6774943909362425,1.872763515143019,11,False
Traditional AC,1,2.0,138,3,coherent,20,1,6.0,600,13.201257984056255,21.013634800024345,25.15011820211469,13.905206010901201,15.583685162241036,11,True
Local SST,1,2.0,138,3,coherent,20,1,6.0,600,5.132871639010627,8.0972368745482,10.026846453651718,5.399466936722699,6.345117344209941,11,True
Subtransmission DC backbone,1,2.0,138,3,coherent,20,1,6.0,600,1.6404334153321838,2.561279673734389,2.982426064998906,1.6982516103917915,1.9899159575686993,11,False
Traditional AC,1,2.0,138,3,coherent,50,1,6.0,600,15.154200429150757,23.61290559012674,29.102281363361765,15.836678077829692,17.85841978290278,11,True
Local SST,1,2.0,138,3,coherent,50,1,6.0,600,5.677472635672139,8.983004874902846,11.51662130027169,5.950703703093816,7.176565436000329,11,True
Subtransmission DC backbone,1,2.0,138,3,coherent,50,1,6.0,600,1.7089603174686125,2.7961317769187968,3.201679429509017,1.7861990923711588,2.1949967645507598,11,False
Traditional AC,1,2.0,138,3,coherent,100,1,6.0,600,17.250663899112716,27.714349485596284,32.62386780809301,17.96583115303982,20.742535646178816,11,True
Local SST,1,2.0,138,3,coherent,100,1,6.0,600,6.33408029809131,9.912920621159312,11.981218662268498,6.629127520566831,7.3003202604734145,11,True
Subtransmission DC backbone,1,2.0,138,3,coherent,100,1,6.0,600,1.723418504196307,2.7276854599173888,3.144309880425149,1.8012744280696158,2.1165956206751884,11,False
Traditional AC,1,2.0,138,5,random,5,1,10.0,600,7.187405351348017,11.595657003916731,13.863633749810159,7.499010891474481,8.719006384616716,11,True
Local SST,1,2.0,138,5,random,5,1,10.0,600,2.64984741737085,4.221558994593343,4.800766293133098,2.788539266040921,3.2210813066607837,11,False
Subtransmission DC backbone,1,2.0,138,5,random,5,1,10.0,600,0.9556376333059218,1.5294771484820033,1.7320162745954926,1.009451665955708,1.1669803085569963,11,False
Traditional AC,1,2.0,138,5,random,20,1,10.0,600,7.982172147766118,12.846552474691038,14.829671486146182,8.411023909570185,9.666668344447675,11,True
Local SST,1,2.0,138,5,random,20,1,10.0,600,2.983387136937388,4.704830310501072,5.476454366391757,3.116613590492205,3.648941034019283,11,False
Subtransmission DC backbone,1,2.0,138,5,random,20,1,10.0,600,0.9915273922886918,1.540152496995038,1.8011315358537325,1.0301812654021871,1.2240967865349806,11,False
Traditional AC,1,2.0,138,5,random,50,1,10.0,600,9.112410804405371,14.439296478556818,16.85058243917307,9.580018847129546,10.946886306817106,11,True
Local SST,1,2.0,138,5,random,50,1,10.0,600,3.4435625194330948,5.316068356778226,6.567260487634322,3.563995423214839,4.060887705604158,11,True
Subtransmission DC backbone,1,2.0,138,5,random,50,1,10.0,600,1.0322494456144824,1.6792644449543028,1.9759068475842487,1.0727582059852538,1.2761094145549372,11,False
Traditional AC,1,2.0,138,5,random,100,1,10.0,600,10.111223877507777,15.921664588512582,19.823033297224065,10.645462155017247,11.944041071324985,11,True
Local SST,1,2.0,138,5,random,100,1,10.0,600,3.7825888083709645,5.945092152758751,7.0518224013605035,3.97951439709432,4.622764251462436,11,True
Subtransmission DC backbone,1,2.0,138,5,random,100,1,10.0,600,1.042093251277565,1.6591016993091465,1.9152584364702305,1.0961737653002555,1.2954169849038926,11,False
Traditional AC,1,2.0,138,5,partial,5,1,10.0,600,7.191050732385788,11.47945754103708,13.055375609398327,7.471856655699218,8.556059880390098,11,True
Local SST,1,2.0,138,5,partial,5,1,10.0,600,2.666838803700428,4.281274564173451,5.197870050749968,2.794532746570948,3.2946519762891033,11,False
Subtransmission DC backbone,1,2.0,138,5,partial,5,1,10.0,600,0.9359451688440252,1.4995507015482372,1.7219863550516383,0.9852511900301204,1.1641642138537676,11,False
Traditional AC,1,2.0,138,5,partial,20,1,10.0,600,8.006255087919136,12.780333695931498,15.755125370167901,8.406547586394085,9.866006714134945,11,True
Local SST,1,2.0,138,5,partial,20,1,10.0,600,2.9365380534122236,4.53338980113872,5.568201870854666,3.0428981042004257,3.564475716300123,11,False
Subtransmission DC backbone,1,2.0,138,5,partial,20,1,10.0,600,0.9812939322240153,1.5294287098267085,1.7181186692523853,1.0249692561706907,1.1761098492587791,11,False
Traditional AC,1,2.0,138,5,partial,50,1,10.0,600,9.168465238192763,13.968880970731345,15.9726003022403,9.405201534259316,10.516333809754832,11,True
Local SST,1,2.0,138,5,partial,50,1,10.0,600,3.381339139431544,5.364052134282206,6.208614674664782,3.5370910491525427,4.083370489605633,11,True
Subtransmission DC backbone,1,2.0,138,5,partial,50,1,10.0,600,0.9957350419500348,1.6029124387101694,1.8483510578282394,1.044956176010517,1.2500773029695142,11,False
Traditional AC,1,2.0,138,5,partial,100,1,10.0,600,10.090326375671994,15.649646821546089,19.614018434589713,10.592354941473832,11.761114328448654,11,True
Local SST,1,2.0,138,5,partial,100,1,10.0,600,3.805889629939297,6.070194011848543,7.4495595622866855,4.005038641304356,4.6415430512209275,11,True
Subtransmission DC backbone,1,2.0,138,5,partial,100,1,10.0,600,1.042719955015071,1.646880354014953,1.908141476905683,1.0853393895761998,1.2715828581082598,11,False
Traditional AC,1,2.0,138,5,coherent,5,1,10.0,600,7.032472778495908,10.811995015233874,12.897508940117037,7.30494842196638,8.148932712321555,11,True
Local SST,1,2.0,138,5,coherent,5,1,10.0,600,2.640553733195265,4.0293589077321394,4.767863585352048,2.744858615718114,3.1362700965509305,11,False
Subtransmission DC backbone,1,2.0,138,5,coherent,5,1,10.0,600,0.971405092939654,1.5228743803959899,1.8343218735547506,1.0092747258579826,1.1977753769027122,11,False
Traditional AC,1,2.0,138,5,coherent,20,1,10.0,600,8.070173740940845,13.088040583483314,14.415557289234124,8.437337670348336,9.846306091226229,11,True
Local SST,1,2.0,138,5,coherent,20,1,10.0,600,2.968787987589156,4.875632355188195,5.879975838105861,3.1348050695368177,3.670524517751655,11,False
Subtransmission DC backbone,1,2.0,138,5,coherent,20,1,10.0,600,0.9715651488453729,1.544635693954251,1.7906528205829841,1.0179513189580383,1.234388457710979,11,False
Traditional AC,1,2.0,138,5,coherent,50,1,10.0,600,9.061175226497596,13.958365379566422,18.303686439745892,9.359004512962361,10.700871820263133,11,True
Local SST,1,2.0,138,5,coherent,50,1,10.0,600,3.364941780295057,5.351835687582984,6.707410728090045,3.5364913007096312,4.163891644465225,11,True
Subtransmission DC backbone,1,2.0,138,5,coherent,50,1,10.0,600,0.989032150776399,1.4931013514019338,1.802465104471861,1.027447074059201,1.1818011314758294,11,False
Traditional AC,1,2.0,138,5,coherent,100,1,10.0,600,10.276056780287995,16.536122378243082,20.049421849904093,10.819055212567607,12.139471788274864,11,True
Local SST,1,2.0,138,5,coherent,100,1,10.0,600,3.8184306588215513,6.076145925347927,7.436164329263523,3.9924089075316895,4.64443864216322,11,True
Subtransmission DC backbone,1,2.0,138,5,coherent,100,1,10.0,600,1.0413856551881655,1.6305428279881915,2.112080652748374,1.0859110775046117,1.285114395047129,11,False
Traditional AC,1,2.0,138,10,random,5,1,20.0,600,3.4633268392799135,5.414422528124002,6.9270123816483995,3.620096844550053,3.9998992513292353,11,True
Local SST,1,2.0,138,10,random,5,1,20.0,600,1.3550377379308074,2.106102720098737,2.560191439472755,1.4130392177339448,1.6418443335901214,11,False
Subtransmission DC backbone,1,2.0,138,10,random,5,1,20.0,600,0.48093326439258877,0.759574895602693,0.8724469787275447,0.5013947774266432,0.6020383640686117,11,False
Traditional AC,1,2.0,138,10,random,20,1,20.0,600,4.001182544875558,6.390433933308502,7.565705909835947,4.183862953142405,5.005602720933869,11,True
Local SST,1,2.0,138,10,random,20,1,20.0,600,1.4792858624308742,2.3137030195262773,2.7976117315676654,1.56098664214303,1.8052692957032128,11,False
Subtransmission DC backbone,1,2.0,138,10,random,20,1,20.0,600,0.4906571805191371,0.788082828483637,0.9122430518822673,0.5125356655206997,0.6182971400396224,11,False
Traditional AC,1,2.0,138,10,random,50,1,20.0,600,4.516964159009746,6.943090284815939,8.204548961587088,4.710160083365696,5.133788597568504,11,True
Local SST,1,2.0,138,10,random,50,1,20.0,600,1.7401648235858875,2.6803300804946915,3.115792664479494,1.808914359232663,2.1262038110575423,11,False
Subtransmission DC backbone,1,2.0,138,10,random,50,1,20.0,600,0.5081366210105662,0.7925152380925853,0.9262318025896487,0.5283703410390513,0.6238606533858237,11,False
Traditional AC,1,2.0,138,10,random,100,1,20.0,600,5.233618348948785,8.025722815343116,9.717106386555802,5.376113265042662,5.998913434367455,11,True
Local SST,1,2.0,138,10,random,100,1,20.0,600,1.939191360713497,3.0479435580902647,3.5869535271046185,1.9937008048364058,2.4151805804383795,11,False
Subtransmission DC backbone,1,2.0,138,10,random,100,1,20.0,600,0.5282074667769614,0.8076963832267884,0.9811656370400813,0.5474628370443291,0.620341757951311,11,False
Traditional AC,1,2.0,138,10,partial,5,1,20.0,600,3.603835082628393,5.55709223417754,6.651215360938784,3.7302523489761263,4.164110819543871,11,True
Local SST,1,2.0,138,10,partial,5,1,20.0,600,1.3593227451425722,2.136721090817432,2.4546464809567783,1.4102036742026238,1.6152633814288642,11,False
Subtransmission DC backbone,1,2.0,138,10,partial,5,1,20.0,600,0.45585076900150623,0.7354980966307909,0.8465027909867691,0.48015626761136465,0.5581035596725726,11,False
Traditional AC,1,2.0,138,10,partial,20,1,20.0,600,3.959401626794967,6.267428517797404,7.779871557580351,4.1249525050650995,4.588594954023214,11,True
Local SST,1,2.0,138,10,partial,20,1,20.0,600,1.5024374192630605,2.4195885212941595,2.8278220098883575,1.575939938120471,1.8802392613977692,11,False
Subtransmission DC backbone,1,2.0,138,10,partial,20,1,20.0,600,0.5031521354870557,0.7852326516754882,0.8929706821776244,0.5184738288678352,0.6033278157937652,11,False
Traditional AC,1,2.0,138,10,partial,50,1,20.0,600,4.470583003000933,7.347059221036739,8.930135806565742,4.713562677117223,5.443085236497355,11,True
Local SST,1,2.0,138,10,partial,50,1,20.0,600,1.6948953857253342,2.643728820333508,3.2099355785788024,1.7781111625974737,2.0643989448971207,11,False
Subtransmission DC backbone,1,2.0,138,10,partial,50,1,20.0,600,0.5122583938581631,0.8014367195288752,0.9408895906488111,0.5320168495568919,0.6278028469659404,11,False
Traditional AC,1,2.0,138,10,partial,100,1,20.0,600,5.014162292739629,7.812751026182315,9.357667862711994,5.256064409197359,5.865907917013319,11,True
Local SST,1,2.0,138,10,partial,100,1,20.0,600,1.9092131444904759,3.084052268766485,3.6650222961273653,1.9936490896451438,2.3852904956896537,11,False
Subtransmission DC backbone,1,2.0,138,10,partial,100,1,20.0,600,0.5136964973153485,0.8155026606975527,0.9854775515211118,0.542461444965937,0.6380528894046817,11,False
Traditional AC,1,2.0,138,10,coherent,5,1,20.0,600,3.599278192195464,5.846656216503988,6.9042973967999055,3.7548119724205433,4.318050745862276,11,True
Local SST,1,2.0,138,10,coherent,5,1,20.0,600,1.3234655797401862,2.1030488319331395,2.5200830410441255,1.3902500609273387,1.6548640770583432,11,False
Subtransmission DC backbone,1,2.0,138,10,coherent,5,1,20.0,600,0.481087224401106,0.7790795497159065,0.8769581766750381,0.5028535305091486,0.6018037029768366,11,False
Traditional AC,1,2.0,138,10,coherent,20,1,20.0,600,3.965573985444056,6.149668578820679,7.782024871161411,4.140179171021657,4.733576738870383,11,True
Local SST,1,2.0,138,10,coherent,20,1,20.0,600,1.5201278416647708,2.3160431520041644,2.8381034504090814,1.5750742942208005,1.8085496119745617,11,False
Subtransmission DC backbone,1,2.0,138,10,coherent,20,1,20.0,600,0.4828938426547426,0.7616255854624527,0.9085046136056727,0.507285566968139,0.5848504617724267,11,False
Traditional AC,1,2.0,138,10,coherent,50,1,20.0,600,4.5569929317310525,6.96504627646868,8.254578982553248,4.688281989998053,5.279960250286511,11,True
Local SST,1,2.0,138,10,coherent,50,1,20.0,600,1.6914532483751943,2.7108486211078655,3.340163412085372,1.7692225233253904,2.065116213232416,11,False
Subtransmission DC backbone,1,2.0,138,10,coherent,50,1,20.0,600,0.5055784406428644,0.8143374481907151,0.9950751001655901,0.531255508070763,0.6352209168417914,11,False
Traditional AC,1,2.0,138,10,coherent,100,1,20.0,600,5.111516431834827,8.07088493702147,9.856366012570113,5.346382919986721,6.044395352200489,11,True
Local SST,1,2.0,138,10,coherent,100,1,20.0,600,1.9306793078670546,3.093755948172806,3.6052882845749195,2.0067232113803977,2.3540509388422213,11,False
Subtransmission DC backbone,1,2.0,138,10,coherent,100,1,20.0,600,0.5301205017467756,0.8656122528107628,1.0091708771022716,0.5521436999710712,0.6623583188974885,11,False
Traditional AC,1,2.0,138,20,random,5,1,40.0,600,1.808553773743157,2.9343682705956784,3.5014484361235243,1.902260615485024,2.22680868398986,11,False
Local SST,1,2.0,138,20,random,5,1,40.0,600,0.6730866912684619,1.0595227519403647,1.3269157572320174,0.7061853015981918,0.8272709150811008,11,False
Subtransmission DC backbone,1,2.0,138,20,random,5,1,40.0,600,0.23989180757225514,0.36929751830972307,0.4401114824978423,0.24975589700138168,0.293529603096068,11,False
Traditional AC,1,2.0,138,20,random,20,1,40.0,600,2.045123681938243,3.200776830126489,3.8634737551257583,2.1235303201080593,2.409656834495616,11,False
Local SST,1,2.0,138,20,random,20,1,40.0,600,0.7525794719604684,1.156912274829512,1.3710121582364962,0.7833557997330113,0.9030007617573419,11,False
Subtransmission DC backbone,1,2.0,138,20,random,20,1,40.0,600,0.24380368784476758,0.39092364523616585,0.46984550766096017,0.2561742349926828,0.31157668656510284,11,False
Traditional AC,1,2.0,138,20,random,50,1,40.0,600,2.276930796957039,3.5735289541738644,4.071304895839012,2.3746113583601116,2.6110906949801627,11,False
Local SST,1,2.0,138,20,random,50,1,40.0,600,0.818084139662856,1.290030283518923,1.4898214428512138,0.859231466163039,0.9891136884282228,11,False
Subtransmission DC backbone,1,2.0,138,20,random,50,1,40.0,600,0.2533697871030841,0.41154571260621114,0.48605753481624103,0.2660973937189072,0.3151012858316315,11,False
Traditional AC,1,2.0,138,20,random,100,1,40.0,600,2.5695358807717747,4.029307455665991,4.566805586522711,2.67315848594741,3.0769418329985845,11,False
Local SST,1,2.0,138,20,random,100,1,40.0,600,0.9615521519567134,1.527805133462698,1.7787790288710303,1.004583512736452,1.1902146155747402,11,False
Subtransmission DC backbone,1,2.0,138,20,random,100,1,40.0,600,0.2641707002505731,0.406873123960571,0.47706582374499695,0.2747713225342144,0.3169575039114789,11,False
Traditional AC,1,2.0,138,20,partial,5,1,40.0,600,1.8184306707950977,2.80817719332854,3.206082908023829,1.8678570838974557,2.09913457017617,11,False
Local SST,1,2.0,138,20,partial,5,1,40.0,600,0.6714866538399208,1.0973222527594917,1.2290407508842394,0.7045437873742016,0.8204122388408354,11,False
Subtransmission DC backbone,1,2.0,138,20,partial,5,1,40.0,600,0.23914567861210345,0.37360883782589277,0.43621663930445725,0.24700745614381334,0.29320103749836823,11,False
Traditional AC,1,2.0,138,20,partial,20,1,40.0,600,1.9954562427587064,3.1671102923576058,3.721802275241579,2.0977038606654173,2.411569695664243,11,False
Local SST,1,2.0,138,20,partial,20,1,40.0,600,0.7429466309122605,1.1720980962547307,1.4134255887929423,0.7767527797707113,0.9208088593701967,11,False
Subtransmission DC backbone,1,2.0,138,20,partial,20,1,40.0,600,0.24508671718784286,0.39025457123889473,0.4508045006724857,0.254642135873394,0.30705324819431984,11,False
Traditional AC,1,2.0,138,20,partial,50,1,40.0,600,2.2542711691980175,3.629544011220666,4.500418728114678,2.363603902783954,2.6751619726770444,11,False
Local SST,1,2.0,138,20,partial,50,1,40.0,600,0.8698261027551779,1.2996113943864749,1.5784151431897684,0.9035551667443212,1.0108673911464896,11,False
Subtransmission DC backbone,1,2.0,138,20,partial,50,1,40.0,600,0.25176033493996286,0.3815335188363157,0.4465503903971965,0.2624107378024771,0.30680626943486883,11,False
Traditional AC,1,2.0,138,20,partial,100,1,40.0,600,2.5792023966884354,4.182101941158732,5.000238737829626,2.7021867570062477,3.13572244811739,11,False
Local SST,1,2.0,138,20,partial,100,1,40.0,600,0.9460776992377338,1.4720778570580313,1.8820040239687263,0.9799973013995308,1.1213143967579857,11,False
Subtransmission DC backbone,1,2.0,138,20,partial,100,1,40.0,600,0.26513441748246536,0.4105873255255799,0.49535334882879956,0.2741536444685287,0.32181291124242417,11,False
Traditional AC,1,2.0,138,20,coherent,5,1,40.0,600,1.8068522031086234,2.910331525492828,3.384263575186986,1.8895218547395014,2.14644782175159,11,False
Local SST,1,2.0,138,20,coherent,5,1,40.0,600,0.6910700783947371,1.1149386421964165,1.2596373673831502,0.7160240859468432,0.842391063953655,11,False
Subtransmission DC backbone,1,2.0,138,20,coherent,5,1,40.0,600,0.23408118790085425,0.3618059326572347,0.42195234629540235,0.24310297117381618,0.27759125514757005,11,False
Traditional AC,1,2.0,138,20,coherent,20,1,40.0,600,1.9849438799456878,3.1916968632564013,3.6943978504435018,2.0666633945434336,2.323198582225605,11,False
Local SST,1,2.0,138,20,coherent,20,1,40.0,600,0.7454125378933318,1.2262023325727318,1.5271229798994015,0.7920969392395149,0.9665240783697353,11,False
Subtransmission DC backbone,1,2.0,138,20,coherent,20,1,40.0,600,0.24330643750245717,0.3864798837224861,0.4401833193445854,0.2565908155175154,0.2969383602072174,11,False
Traditional AC,1,2.0,138,20,coherent,50,1,40.0,600,2.2166890887474593,3.639131940499622,4.259393988513654,2.336427970514407,2.6991138996276676,11,False
Local SST,1,2.0,138,20,coherent,50,1,40.0,600,0.8376706234002049,1.331686613133096,1.673904505607002,0.8741734566980661,1.0197851825102562,11,False
Subtransmission DC backbone,1,2.0,138,20,coherent,50,1,40.0,600,0.2538173316655278,0.4047708125668052,0.4869517355995421,0.26390838840824776,0.30409161124067285,11,False
Traditional AC,1,2.0,138,20,coherent,100,1,40.0,600,2.5636745768361866,3.911650623925974,4.718434005952762,2.6627326571252143,2.9169685772475846,11,False
Local SST,1,2.0,138,20,coherent,100,1,40.0,600,0.966286756937872,1.5731983102586702,1.7702047845083333,1.0143392445825794,1.1933322004222573,11,False
Subtransmission DC backbone,1,2.0,138,20,coherent,100,1,40.0,600,0.25788339590265386,0.40841885266598243,0.48431328378733113,0.2703213890690105,0.32065828881973074,11,False
Traditional AC,1,2.0,230,3,random,5,1,6.0,600,11.983752273938013,18.501591204938844,21.828726239929686,12.441807119479614,14.111171352382604,11,True
Local SST,1,2.0,230,3,random,5,1,6.0,600,4.37738416624094,7.124145459372208,8.55690923389309,4.624625034989103,5.525588503077598,11,True
Subtransmission DC backbone,1,2.0,230,3,random,5,1,6.0,600,1.5246021499910916,2.4324581981498143,2.712959798237841,1.6021017636568209,1.8106600643380195,11,False
Traditional AC,1,2.0,230,3,random,20,1,6.0,600,13.410109212631138,20.75791165629359,24.94555207199317,13.98954893384726,15.828911860750395,11,True
Local SST,1,2.0,230,3,random,20,1,6.0,600,5.075061982256599,7.818816137423726,9.178140447714116,5.178564683802823,6.109584150327983,11,True
Subtransmission DC backbone,1,2.0,230,3,random,20,1,6.0,600,1.6242764021625553,2.5804422928043182,3.109816366748352,1.7020195275760122,2.0118639649420076,11,False
Traditional AC,1,2.0,230,3,random,50,1,6.0,600,15.063752740505254,23.469031523797902,28.79911314371857,15.792776583727512,17.59301762311359,11,True
Local SST,1,2.0,230,3,random,50,1,6.0,600,5.541652992883626,9.069408437116895,11.357082537456984,5.897434391420736,7.099083470515465,11,True
Subtransmission DC backbone,1,2.0,230,3,random,50,1,6.0,600,1.6968613332100704,2.701871793619522,3.2078217859420954,1.761731638641288,2.0680571183659,11,False
Traditional AC,1,2.0,230,3,random,100,1,6.0,600,17.05372277527335,27.109121301408226,33.10027077163787,17.915768217485173,20.42384139948335,11,True
Local SST,1,2.0,230,3,random,100,1,6.0,600,6.409106985648216,10.167543750777499,11.600977777689264,6.67650255492751,7.919769100058292,11,True
Subtransmission DC backbone,1,2.0,230,3,random,100,1,6.0,600,1.724222083261795,2.75399193249444,3.223463404948034,1.8289629058452843,2.1791238094310406,11,False
Traditional AC,1,2.0,230,3,partial,5,1,6.0,600,11.838950018429951,19.531609834080676,22.538660424843282,12.443367294023803,14.320473089157387,11,True
Local SST,1,2.0,230,3,partial,5,1,6.0,600,4.387796809453507,6.993127084598175,8.438685490296784,4.611769135371568,5.437427216069704,11,True
Subtransmission DC backbone,1,2.0,230,3,partial,5,1,6.0,600,1.5615850527122417,2.5097377247868295,2.944845811574094,1.6516484621403025,1.9216954407965368,11,False
Traditional AC,1,2.0,230,3,partial,20,1,6.0,600,13.315837566785168,21.059749290370075,25.115293161493256,13.979333091381177,15.794606383036301,11,True
Local SST,1,2.0,230,3,partial,20,1,6.0,600,5.041638916953396,8.077082695878092,9.342202438539477,5.256932032753208,6.377860689539116,11,True
Subtransmission DC backbone,1,2.0,230,3,partial,20,1,6.0,600,1.6498076546094236,2.6349468890100756,3.0927604987486887,1.7290673466737148,2.0610853900573405,11,False
Traditional AC,1,2.0,230,3,partial,50,1,6.0,600,15.116654080598735,23.17777561207836,27.60995255123764,15.685228148030117,17.548892666134122,11,True
Local SST,1,2.0,230,3,partial,50,1,6.0,600,5.521536201537576,8.541696808129949,10.460960681505155,5.798350123407945,6.763950035544027,11,True
Subtransmission DC backbone,1,2.0,230,3,partial,50,1,6.0,600,1.7068921611011074,2.6676601108958526,3.13836408243494,1.7631926603800514,2.067709872943941,11,False
Traditional AC,1,2.0,230,3,partial,100,1,6.0,600,16.93312476556033,26.73116343810168,33.70881068283507,17.769883243996006,20.528315217020786,11,True
Local SST,1,2.0,230,3,partial,100,1,6.0,600,6.32027852956814,10.604587937086032,12.623155325614642,6.6562275022715784,7.977998525231339,11,True
Subtransmission DC backbone,1,2.0,230,3,partial,100,1,6.0,600,1.7608047736186452,2.8359742083562756,3.374374200370299,1.8469753648742804,2.2275964857125525,11,False
Traditional AC,1,2.0,230,3,coherent,5,1,6.0,600,11.961166131949057,19.020714791565,22.62796673619795,12.412169310628016,14.020174981977366,11,True
Local SST,1,2.0,230,3,coherent,5,1,6.0,600,4.691541283643675,7.170602750446907,8.265370304224726,4.807896747097812,5.691893829141625,11,True
Subtransmission DC backbone,1,2.0,230,3,coherent,5,1,6.0,600,1.6041694209329682,2.4776559949729395,2.894280371840405,1.6657088943327352,1.9588153650927618,11,False
Traditional AC,1,2.0,230,3,coherent,20,1,6.0,600,13.387108235172231,20.96590067659999,25.615172500109956,13.867262647842038,15.619741822532296,11,True
Local SST,1,2.0,230,3,coherent,20,1,6.0,600,4.986903923709804,7.835435440497311,9.204187350585858,5.210213390005729,5.902645149797512,11,True
Subtransmission DC backbone,1,2.0,230,3,coherent,20,1,6.0,600,1.6200139421409343,2.5798844078633976,3.056012067701637,1.7005998940598819,2.084819913881922,11,False
Traditional AC,1,2.0,230,3,coherent,50,1,6.0,600,15.074366064883616,24.419657495950634,29.6238602229222,15.727349390056798,18.602708017078953,11,True
Local SST,1,2.0,230,3,coherent,50,1,6.0,600,5.6202272123255,8.943344504570298,10.101536011758636,5.918314675400975,6.936343625690585,11,True
Subtransmission DC backbone,1,2.0,230,3,coherent,50,1,6.0,600,1.709371946540905,2.832400331139513,3.288291670969983,1.7823196962252765,2.152314030362665,11,False
Traditional AC,1,2.0,230,3,coherent,100,1,6.0,600,17.315632524560428,26.12410832611199,31.362304638255214,17.918467028817464,19.80745537898674,11,True
Local SST,1,2.0,230,3,coherent,100,1,6.0,600,6.257604674969306,10.0819151698647,12.051661929741671,6.668409657875106,8.044102696834496,11,True
Subtransmission DC backbone,1,2.0,230,3,coherent,100,1,6.0,600,1.7147703131712118,2.6371168532759297,3.1050361437305516,1.7885608086836664,2.0462390346663613,11,False
Traditional AC,1,2.0,230,5,random,5,1,10.0,600,7.177563346806857,11.303555708714391,13.342164476925495,7.48792303353,8.645342679987145,11,True
Local SST,1,2.0,230,5,random,5,1,10.0,600,2.630274308381157,3.9166183988104266,4.506027368631256,2.7352087386644324,3.016759469365862,11,False
Subtransmission DC backbone,1,2.0,230,5,random,5,1,10.0,600,0.9681164915685329,1.520058056318751,1.8164780272599095,1.017718025591858,1.178930927520543,11,False
Traditional AC,1,2.0,230,5,random,20,1,10.0,600,8.188898497099437,12.675945754892473,15.0983996751656,8.491045259279487,9.454488538715509,11,True
Local SST,1,2.0,230,5,random,20,1,10.0,600,3.009526361994711,4.826060772642619,5.861498681678103,3.161269891251228,3.726698534110647,11,False
Subtransmission DC backbone,1,2.0,230,5,random,20,1,10.0,600,0.9868322548607252,1.486560851560136,1.844197265636313,1.0172634453018716,1.1878436199542552,11,False
Traditional AC,1,2.0,230,5,random,50,1,10.0,600,9.006696967882972,13.935978819573792,16.99784314930002,9.351584998999344,10.464478142922482,11,True
Local SST,1,2.0,230,5,random,50,1,10.0,600,3.4330542431844266,5.534065071811375,6.504555180226718,3.6068341968033444,4.3238129425757545,11,True
Subtransmission DC backbone,1,2.0,230,5,random,50,1,10.0,600,0.9986072784943985,1.6125335835390453,1.9587954101043792,1.042994994283313,1.2325830222246965,11,False
Traditional AC,1,2.0,230,5,random,100,1,10.0,600,10.175521974731566,16.519018017004214,20.56762481446244,10.709998422932088,12.429182383849424,11,True
Local SST,1,2.0,230,5,random,100,1,10.0,600,3.830526525560659,6.024394328117831,7.734675289680776,3.989465232043329,4.653324009523299,11,True
Subtransmission DC backbone,1,2.0,230,5,random,100,1,10.0,600,1.0409758570978807,1.6591753379165122,1.916766124596165,1.0890163166857751,1.2839071845746228,11,False
Traditional AC,1,2.0,230,5,partial,5,1,10.0,600,7.1954846410134365,11.736462112518598,14.232023259883691,7.53982229470417,9.07314161538136,11,True
Local SST,1,2.0,230,5,partial,5,1,10.0,600,2.690465388634033,4.371627846160281,5.066546872201985,2.7907032366811215,3.390797534929612,11,False
Subtransmission DC backbone,1,2.0,230,5,partial,5,1,10.0,600,0.9709344279374654,1.5045301400766216,1.719591161667499,0.9991165574143751,1.1599435822383848,11,False
Traditional AC,1,2.0,230,5,partial,20,1,10.0,600,7.9294401101387795,12.553657357972954,14.674674236331036,8.297734324966564,9.303622818742348,11,True
Local SST,1,2.0,230,5,partial,20,1,10.0,600,2.9914944978510443,4.755699510929811,5.809535410778747,3.121284206111213,3.810430869090408,11,False
Subtransmission DC backbone,1,2.0,230,5,partial,20,1,10.0,600,0.9693615986204337,1.5320423816285063,1.8654943205125742,1.0143190664487192,1.2104850721489677,11,False
Traditional AC,1,2.0,230,5,partial,50,1,10.0,600,8.903498124689529,14.089278612067675,16.96130930451015,9.378835047316763,10.762814151576881,11,True
Local SST,1,2.0,230,5,partial,50,1,10.0,600,3.376131646964523,5.445181242004282,6.289475415094833,3.5767273760642806,4.191872036307388,11,True
Subtransmission DC backbone,1,2.0,230,5,partial,50,1,10.0,600,1.0192943654125202,1.5797513908657945,1.9150650166495418,1.0576450107234756,1.215623728716413,11,False
Traditional AC,1,2.0,230,5,partial,100,1,10.0,600,10.351258598462499,16.235026376801386,19.061563256978058,10.76159502952138,12.223394039985138,11,True
Local SST,1,2.0,230,5,partial,100,1,10.0,600,3.767286720705435,6.159953157765135,7.133620147386483,3.969879640083479,4.603660941195988,11,True
Subtransmission DC backbone,1,2.0,230,5,partial,100,1,10.0,600,1.0389668784575412,1.6176826684684218,2.0405169987460248,1.0861901299599102,1.231570856470215,11,False
Traditional AC,1,2.0,230,5,coherent,5,1,10.0,600,7.184070267531705,11.049617549317466,13.399491900140395,7.42835181085619,8.226475240525229,11,True
Local SST,1,2.0,230,5,coherent,5,1,10.0,600,2.6137294137940725,4.244775929207037,5.162077014387891,2.7618877101739874,3.139136089459324,11,False
Subtransmission DC backbone,1,2.0,230,5,coherent,5,1,10.0,600,0.9451786634844543,1.5442614078498436,1.9770223177135096,1.0002843518913695,1.1918938207927954,11,False
Traditional AC,1,2.0,230,5,coherent,20,1,10.0,600,8.05207054877603,13.297164056236864,15.356790402551102,8.479006617074806,9.928383014726007,11,True
Local SST,1,2.0,230,5,coherent,20,1,10.0,600,3.0085670767386157,4.733749490556918,5.765175546185375,3.156607136002754,3.73121217611513,11,False
Subtransmission DC backbone,1,2.0,230,5,coherent,20,1,10.0,600,0.9973868734028628,1.600113057678877,1.9000887698524682,1.0532124017481042,1.2427201097091476,11,False
Traditional AC,1,2.0,230,5,coherent,50,1,10.0,600,9.027793654946096,13.903090325608396,16.013517280842073,9.340259068772282,10.451257775821649,11,True
Local SST,1,2.0,230,5,coherent,50,1,10.0,600,3.481077950632666,5.424291220100335,6.602864671245115,3.6137006705493757,4.303510148889664,11,True
Subtransmission DC backbone,1,2.0,230,5,coherent,50,1,10.0,600,1.0010736617595952,1.6225977066950144,1.9724761010044014,1.0624532876348816,1.3079600319435243,11,False
Traditional AC,1,2.0,230,5,coherent,100,1,10.0,600,10.23496108602729,16.105210875122008,18.327842600998533,10.572441851931663,12.284090213892242,11,True
Local SST,1,2.0,230,5,coherent,100,1,10.0,600,3.7856641692721302,6.449103054832391,7.444983865086673,4.060829173834965,5.054127813661242,11,True
Subtransmission DC backbone,1,2.0,230,5,coherent,100,1,10.0,600,1.0350808236225055,1.695461384588074,2.09306575956625,1.0975874337988805,1.31281591160447,11,False
Traditional AC,1,2.0,230,10,random,5,1,20.0,600,3.5437567253920483,5.8517566260745175,6.5901695381703425,3.7482017934733296,4.220395871293491,11,True
Local SST,1,2.0,230,10,random,5,1,20.0,600,1.3400958520579946,2.060111718540754,2.421484015053961,1.3981085651281804,1.6107380901483945,11,False
Subtransmission DC backbone,1,2.0,230,10,random,5,1,20.0,600,0.4791012916781978,0.7317434099862625,0.8719258799694358,0.49418404893941653,0.5736966664878272,11,False
Traditional AC,1,2.0,230,10,random,20,1,20.0,600,4.041247700594954,6.527138794534944,7.807042228196518,4.252264374484018,4.860167088683415,11,True
Local SST,1,2.0,230,10,random,20,1,20.0,600,1.5148943591117956,2.435271156701882,2.988276105323369,1.5854441817201477,1.8990709159104149,11,False
Subtransmission DC backbone,1,2.0,230,10,random,20,1,20.0,600,0.49639946875165025,0.7845521922258598,0.9126408940144703,0.5186340555107828,0.6301372932852911,11,False
Traditional AC,1,2.0,230,10,random,50,1,20.0,600,4.54400721919361,6.942268139333939,8.340704909441131,4.708318996534416,5.196776391733976,11,True
Local SST,1,2.0,230,10,random,50,1,20.0,600,1.6949087904131828,2.6002990150776086,3.284492999489783,1.7656624148147702,2.0053359136156503,11,False
Subtransmission DC backbone,1,2.0,230,10,random,50,1,20.0,600,0.501219990600976,0.8040258300641465,0.9806014312948845,0.5240889217786638,0.6171851472485962,11,False
Traditional AC,1,2.0,230,10,random,100,1,20.0,600,5.221823293034589,8.258159460313982,9.581245479431772,5.432745663638977,6.2565503370322295,11,True
Local SST,1,2.0,230,10,random,100,1,20.0,600,1.9739181721361025,3.107955560421875,3.871606077252132,2.049803106486138,2.438770467153226,11,False
Subtransmission DC backbone,1,2.0,230,10,random,100,1,20.0,600,0.5171104233381654,0.8411737578999239,0.9983826418362453,0.5444794849755258,0.6585080975972706,11,False
Traditional AC,1,2.0,230,10,partial,5,1,20.0,600,3.6090383227734164,5.893266236491578,6.782044983813725,3.8117259050601477,4.384673931393426,11,True
Local SST,1,2.0,230,10,partial,5,1,20.0,600,1.3731029841748814,2.0538782886399805,2.37545461669864,1.4198420385882358,1.6028462476023217,11,False
Subtransmission DC backbone,1,2.0,230,10,partial,5,1,20.0,600,0.4784697763634006,0.7615112363098338,0.9075628376988971,0.4999594969729981,0.5804674987558559,11,False
Traditional AC,1,2.0,230,10,partial,20,1,20.0,600,4.041873187689131,5.967134937927848,7.3167327678724225,4.159655511754722,4.547901410133909,11,True
Local SST,1,2.0,230,10,partial,20,1,20.0,600,1.4915362511047279,2.4407653730613985,3.013070167745812,1.583539106383553,1.921060101868394,11,False
Subtransmission DC backbone,1,2.0,230,10,partial,20,1,20.0,600,0.4994717593338098,0.7654374246103238,0.8755244381657825,0.5185156113538328,0.5963597308945948,11,False
Traditional AC,1,2.0,230,10,partial,50,1,20.0,600,4.44074338373057,6.885138726313807,8.15703265292518,4.648614229831528,5.140732244813918,11,True
Local SST,1,2.0,230,10,partial,50,1,20.0,600,1.7075160235097484,2.815998993003037,3.1926294078007738,1.7818994294238466,2.170067183475963,11,False
Subtransmission DC backbone,1,2.0,230,10,partial,50,1,20.0,600,0.5172454397878935,0.8129128543737519,0.9567756341769215,0.5328570891621164,0.6346262171807393,11,False
Traditional AC,1,2.0,230,10,partial,100,1,20.0,600,5.043014938278158,7.916197344595627,9.489659525317748,5.248575110441857,5.685652429231026,11,True
Local SST,1,2.0,230,10,partial,100,1,20.0,600,1.852001587302224,3.0499565546593574,3.697942881798739,1.981714147296444,2.394238596640136,11,False
Subtransmission DC backbone,1,2.0,230,10,partial,100,1,20.0,600,0.5180999430188733,0.8104826055419865,0.9804719948995534,0.5394852599050379,0.6271928412188701,11,False
Traditional AC,1,2.0,230,10,coherent,5,1,20.0,600,3.5610891506998126,5.688811436659781,6.792990625298228,3.7361623797904895,4.134964399922812,11,True
Local SST,1,2.0,230,10,coherent,5,1,20.0,600,1.3339507073500796,2.063596407703513,2.4357723838181435,1.383726598591838,1.6213196583418064,11,False
Subtransmission DC backbone,1,2.0,230,10,coherent,5,1,20.0,600,0.48596105968231584,0.7575590676347241,0.9201634209858016,0.5031658184505203,0.5882300550088831,11,False
Traditional AC,1,2.0,230,10,coherent,20,1,20.0,600,3.9719139955121032,6.13776921336366,7.233751735928986,4.160326411677714,4.686274003055193,11,True
Local SST,1,2.0,230,10,coherent,20,1,20.0,600,1.4943024045248292,2.4474620820998068,2.8899845964365176,1.5839041519530148,1.9194637798497791,11,False
Subtransmission DC backbone,1,2.0,230,10,coherent,20,1,20.0,600,0.48941801052284706,0.7687079816234442,0.9238266667686182,0.512645584312314,0.604380776141086,11,False
Traditional AC,1,2.0,230,10,coherent,50,1,20.0,600,4.482977881374625,7.289014116662043,8.474384234071255,4.723528381674059,5.47508543614702,11,True
Local SST,1,2.0,230,10,coherent,50,1,20.0,600,1.6987185272717462,2.7025916432293786,3.1465512822727293,1.7931113680548152,2.143240647952941,11,False
Subtransmission DC backbone,1,2.0,230,10,coherent,50,1,20.0,600,0.5072507160061661,0.8312787620561091,0.967267589167891,0.5301854627927118,0.6396806208644075,11,False
Traditional AC,1,2.0,230,10,coherent,100,1,20.0,600,5.065898838418697,7.857351312841439,8.872670603420275,5.275695176740355,5.7834580641416045,11,True
Local SST,1,2.0,230,10,coherent,100,1,20.0,600,1.9342514624087763,3.117233205477398,3.674059529011837,2.020314536636615,2.4113948612898852,11,False
Subtransmission DC backbone,1,2.0,230,10,coherent,100,1,20.0,600,0.5165723105883742,0.801955121200632,0.9685110267319808,0.5399907819442336,0.6289745300309952,11,False
Traditional AC,1,2.0,230,20,random,5,1,40.0,600,1.7907065067928145,2.8026503442554653,3.1719246457319596,1.8433335839625227,2.10378755061237,11,False
Local SST,1,2.0,230,20,random,5,1,40.0,600,0.6588472683541015,1.0723623045600543,1.2008149929307161,0.6969461646989001,0.8303106387905272,11,False
Subtransmission DC backbone,1,2.0,230,20,random,5,1,40.0,600,0.23752967914772086,0.3692791395919356,0.4206494803199585,0.24791744380902345,0.2871481145369479,11,False
Traditional AC,1,2.0,230,20,random,20,1,40.0,600,1.999154242725779,3.0809035605469606,3.8405211271157538,2.076086744364585,2.3696270836405846,11,False
Local SST,1,2.0,230,20,random,20,1,40.0,600,0.7476602958602517,1.1401663872385728,1.3389237985390485,0.7745157453934555,0.8861291571461227,11,False
Subtransmission DC backbone,1,2.0,230,20,random,20,1,40.0,600,0.24532817929675788,0.38235103282437677,0.41655519030811283,0.2550425501858104,0.3057287674635059,11,False
Traditional AC,1,2.0,230,20,random,50,1,40.0,600,2.190523971853218,3.5929692106271127,4.109422242300405,2.3157392230996257,2.692305990896492,11,False
Local SST,1,2.0,230,20,random,50,1,40.0,600,0.8482409923256554,1.3281890837545762,1.5645927187603084,0.8837299316708495,1.039821059535127,11,False
Subtransmission DC backbone,1,2.0,230,20,random,50,1,40.0,600,0.257572006946714,0.3975960970349236,0.4858330124319198,0.2636429551292011,0.3059292144961422,11,False
Traditional AC,1,2.0,230,20,random,100,1,40.0,600,2.5982913066384548,4.082748599497053,4.932806022645626,2.7127673685833122,2.993885514456427,11,False
Local SST,1,2.0,230,20,random,100,1,40.0,600,0.9687681908335677,1.4534830529388405,1.762509382204479,0.9900546415378786,1.1460602495774581,11,False
Subtransmission DC backbone,1,2.0,230,20,random,100,1,40.0,600,0.2625491195359248,0.40372093704514295,0.48284761387556974,0.27079664098701506,0.3145338616250721,11,False
Traditional AC,1,2.0,230,20,partial,5,1,40.0,600,1.7932623803541858,2.9276359849797866,3.574192123077288,1.88089014241512,2.182429818140837,11,False
Local SST,1,2.0,230,20,partial,5,1,40.0,600,0.6629084063700654,1.0443929245341632,1.2020122767769603,0.6898524615699333,0.8049611995952647,11,False
Subtransmission DC backbone,1,2.0,230,20,partial,5,1,40.0,600,0.23766613517890295,0.35923293617734614,0.43150335034378723,0.24617107669947985,0.2806200627298713,11,False
