architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,2.0,230,20,partial,20,1,40.0,600,1.976832527496844,3.1113141692988515,3.6357594464127447,2.047119382022083,2.328829580922661,11,False
Local SST,1,2.0,230,20,partial,20,1,40.0,600,0.7618555724525442,1.1695074416229052,1.4395814019652573,0.7921154375188217,0.9230139884271567,11,False
Subtransmission DC backbone,1,2.0,230,20,partial,20,1,40.0,600,0.24339990585198173,0.38311347299423676,0.44368533445067965,0.25474933757393414,0.29409900067101596,11,False
Traditional AC,1,2.0,230,20,partial,50,1,40.0,600,2.2910910338877466,3.508814278242697,4.233713760286156,2.3571378213317744,2.6101997563016033,11,False
Local SST,1,2.0,230,20,partial,50,1,40.0,600,0.8436834204859776,1.360754183409313,1.6435374441416664,0.891559514433073,1.0360874806218476,11,False
Subtransmission DC backbone,1,2.0,230,20,partial,50,1,40.0,600,0.2539975414699442,0.4056454977597807,0.49012650789140483,0.26539247933715726,0.3198630814502912,11,False
Traditional AC,1,2.0,230,20,partial,100,1,40.0,600,2.562686842309347,4.198317748006193,4.5918074976071335,2.68779601781479,3.099528472720444,11,False
Local SST,1,2.0,230,20,partial,100,1,40.0,600,0.9620961209432075,1.5676799852675403,1.8861250118066024,1.0100019008906482,1.220663569886155,11,False
Subtransmission DC backbone,1,2.0,230,20,partial,100,1,40.0,600,0.2690048979886418,0.4155885690494235,0.473205095228631,0.27801645435194305,0.3291882086014982,11,False
Traditional AC,1,2.0,230,20,coherent,5,1,40.0,600,1.844893282141525,2.8395766587394236,3.263601648186999,1.9008967034012922,2.173319120761179,11,False
Local SST,1,2.0,230,20,coherent,5,1,40.0,600,0.6733860070614794,1.0764125882558504,1.2416449091708697,0.7027640096077312,0.8357365933008498,11,False
Subtransmission DC backbone,1,2.0,230,20,coherent,5,1,40.0,600,0.2406960890941529,0.3842987887746152,0.45532304882914326,0.2506714408407387,0.29993932398256723,11,False
Traditional AC,1,2.0,230,20,coherent,20,1,40.0,600,2.0103841556086595,3.2495312875121227,3.819041218565725,2.116335254806968,2.3941578788616122,11,False
Local SST,1,2.0,230,20,coherent,20,1,40.0,600,0.7621434544853363,1.2354060966939955,1.3645314607291996,0.7928965035964938,0.963967915912777,11,False
Subtransmission DC backbone,1,2.0,230,20,coherent,20,1,40.0,600,0.2479391620183466,0.37810340060490716,0.46324506043506025,0.25587949892097556,0.29939646470361897,11,False
Traditional AC,1,2.0,230,20,coherent,50,1,40.0,600,2.2487567713483094,3.6042688746005123,4.307000730094048,2.3729927138087645,2.8232357937953942,11,False
Local SST,1,2.0,230,20,coherent,50,1,40.0,600,0.8364764921367579,1.2761298911604415,1.5025462256830953,0.8753057057905653,1.0139754714315274,11,False
Subtransmission DC backbone,1,2.0,230,20,coherent,50,1,40.0,600,0.2575624568895795,0.40204720997744736,0.47546702290268467,0.2688463460071889,0.3120257978779951,11,False
Traditional AC,1,2.0,230,20,coherent,100,1,40.0,600,2.511415887112845,4.059086412770777,4.781808026421486,2.6658506260773063,2.9915459529785338,11,False
Local SST,1,2.0,230,20,coherent,100,1,40.0,600,0.9490842995857506,1.4493378963934975,1.6878565915756933,0.9751278070239021,1.1087410082417435,11,False
Subtransmission DC backbone,1,2.0,230,20,coherent,100,1,40.0,600,0.2688295475501707,0.4233556945196564,0.5096678111578362,0.27690992196448394,0.3378044883080609,11,False
Traditional AC,1,2.0,320,3,random,5,1,6.0,600,11.966530252750596,18.938295182039973,22.997016000590225,12.483744784979997,14.050651214764677,11,True
Local SST,1,2.0,320,3,random,5,1,6.0,600,4.43163660322289,6.913189347998833,8.200779467136405,4.645181070390431,5.318180426525677,11,True
Subtransmission DC backbone,1,2.0,320,3,random,5,1,6.0,600,1.5946071082364284,2.5091465515671545,2.883944705113186,1.6558512443526465,1.9507445346364154,11,False
Traditional AC,1,2.0,320,3,random,20,1,6.0,600,13.278161653417847,21.64736196451542,25.99051668120049,14.010947823148314,16.277098482812345,11,True
Local SST,1,2.0,320,3,random,20,1,6.0,600,5.038812872151135,8.215219601344197,9.694064016206536,5.318122396577329,6.403769961769705,11,True
Subtransmission DC backbone,1,2.0,320,3,random,20,1,6.0,600,1.6569322010486234,2.6460920352528308,3.2157463922912215,1.7280613914363911,2.04961402196678,11,False
Traditional AC,1,2.0,320,3,random,50,1,6.0,600,15.166398229515167,24.408274811187596,29.071247652008292,15.951048231302378,18.093656658457427,11,True
Local SST,1,2.0,320,3,random,50,1,6.0,600,5.886675081562054,9.11493517673698,10.824308650333137,6.077753820395607,7.079041433286223,11,True
Subtransmission DC backbone,1,2.0,320,3,random,50,1,6.0,600,1.6579792842353935,2.6470320381392454,3.257975504554513,1.755321346973896,2.0958186909647036,11,False
Traditional AC,1,2.0,320,3,random,100,1,6.0,600,16.54655166468899,25.814194719115257,30.694798233641922,17.41218067915346,19.3302485926899,11,True
Local SST,1,2.0,320,3,random,100,1,6.0,600,6.380448843401229,10.031763680266616,12.318488629566874,6.6361796153519546,7.9597240501763515,11,True
Subtransmission DC backbone,1,2.0,320,3,random,100,1,6.0,600,1.730460281044417,2.754162256188888,3.3809255857208003,1.8175764486270993,2.1136156994903295,11,False
Traditional AC,1,2.0,320,3,partial,5,1,6.0,600,12.194277528741797,19.69795553075108,23.628772424522204,12.60953003127826,14.692615908831861,11,True
Local SST,1,2.0,320,3,partial,5,1,6.0,600,4.512913621896183,7.030791166150275,8.363737006774532,4.668563441315329,5.462781041813173,11,True
Subtransmission DC backbone,1,2.0,320,3,partial,5,1,6.0,600,1.579447625116591,2.4480215230340345,3.0001191853436975,1.6571397727452297,1.988294937240673,11,False
Traditional AC,1,2.0,320,3,partial,20,1,6.0,600,13.390528417513679,20.796553888629354,25.830661648931862,13.91689112119966,15.720204634794635,11,True
Local SST,1,2.0,320,3,partial,20,1,6.0,600,4.976368722499118,7.5784983289711265,9.291276779386829,5.1990944031092745,5.982384124304542,11,True
Subtransmission DC backbone,1,2.0,320,3,partial,20,1,6.0,600,1.6362720086124107,2.4295896424179544,2.9105495220906143,1.671094629101733,1.904114364111551,11,False
Traditional AC,1,2.0,320,3,partial,50,1,6.0,600,14.87201832696027,23.15620906776655,27.273534889546678,15.426493613736662,16.82545121409797,11,True
Local SST,1,2.0,320,3,partial,50,1,6.0,600,5.701594414967613,9.34838702714874,11.119501809603294,5.960848989307778,7.236625036330146,11,True
Subtransmission DC backbone,1,2.0,320,3,partial,50,1,6.0,600,1.669795695511418,2.6388756826535498,3.1870828342326893,1.7579433400409419,2.057852430116223,11,False
Traditional AC,1,2.0,320,3,partial,100,1,6.0,600,16.92021383306905,26.21027017918121,31.01003576991012,17.649810618778726,19.701918838579708,11,True
Local SST,1,2.0,320,3,partial,100,1,6.0,600,6.320378542869619,9.793007102225936,11.299756949033021,6.593905625350028,7.63386588342933,11,True
Subtransmission DC backbone,1,2.0,320,3,partial,100,1,6.0,600,1.7554517940632453,2.7555624237951553,3.354667039799601,1.8198062100787493,2.1458257577684186,11,False
Traditional AC,1,2.0,320,3,coherent,5,1,6.0,600,11.89567337953722,18.6523117145305,20.992442328372398,12.22364579123132,13.665631788670186,11,True
Local SST,1,2.0,320,3,coherent,5,1,6.0,600,4.457273307538429,6.986016308549956,8.115973086911074,4.658367472281129,5.361073182227961,11,True
Subtransmission DC backbone,1,2.0,320,3,coherent,5,1,6.0,600,1.5517321449220114,2.4660844717627497,2.952439559517246,1.6333012301248773,1.934828473724152,11,False
Traditional AC,1,2.0,320,3,coherent,20,1,6.0,600,13.293149325383123,20.80661406202188,24.034971705929532,13.886531148764746,15.599951234688813,11,True
Local SST,1,2.0,320,3,coherent,20,1,6.0,600,5.015516052821046,7.713317061006564,9.082990966085822,5.206933389851052,6.039059725587429,11,True
Subtransmission DC backbone,1,2.0,320,3,coherent,20,1,6.0,600,1.6602033407019934,2.5746851541528746,3.0392497282708932,1.726580932391731,1.9641084815335055,11,False
Traditional AC,1,2.0,320,3,coherent,50,1,6.0,600,15.123749347610714,25.15129156635237,30.274069386905136,15.899155597222887,18.417498920133603,11,True
Local SST,1,2.0,320,3,coherent,50,1,6.0,600,5.647128560291512,9.04474964909556,10.520176183450488,5.934099048834662,6.941928432561845,11,True
Subtransmission DC backbone,1,2.0,320,3,coherent,50,1,6.0,600,1.679978875129397,2.6172824928355554,3.050493601416882,1.7476081940565318,2.0757484196411853,11,False
Traditional AC,1,2.0,320,3,coherent,100,1,6.0,600,16.691418036590854,27.82208258227766,31.808915351313725,17.620881095739644,20.42310220945222,11,True
Local SST,1,2.0,320,3,coherent,100,1,6.0,600,6.384696363471647,10.408940658159906,12.02983820853232,6.774347837790333,8.012255325682725,11,True
Subtransmission DC backbone,1,2.0,320,3,coherent,100,1,6.0,600,1.7177782226807228,2.7862288236926056,3.250402186211072,1.805979229134454,2.097365671429473,11,False
Traditional AC,1,2.0,320,5,random,5,1,10.0,600,7.283014270589117,11.761840686030196,13.887256334829367,7.6122492064346385,8.7439775500316,11,True
Local SST,1,2.0,320,5,random,5,1,10.0,600,2.574372883359443,4.273406021418131,4.970951951802937,2.756329568550108,3.213151923646789,11,False
Subtransmission DC backbone,1,2.0,320,5,random,5,1,10.0,600,0.9319417260000886,1.4437152377496543,1.7627248510451345,0.9809423859402654,1.1148173238552888,11,False
Traditional AC,1,2.0,320,5,random,20,1,10.0,600,8.188426366489807,12.41944892208827,14.652755502519696,8.353138034459278,9.221268228379135,11,True
Local SST,1,2.0,320,5,random,20,1,10.0,600,2.9706557972285736,4.838792016523093,5.870292661241204,3.102574780637188,3.8079273525651645,11,False
Subtransmission DC backbone,1,2.0,320,5,random,20,1,10.0,600,0.9972346969607072,1.6292739695629175,1.8644834650508397,1.0447211079289973,1.2348297479458477,11,False
Traditional AC,1,2.0,320,5,random,50,1,10.0,600,9.091206783981114,14.040075813256,16.904189528624393,9.418657476461506,10.666439325909069,11,True
Local SST,1,2.0,320,5,random,50,1,10.0,600,3.3250832613262875,5.353515884417569,6.582454824023013,3.468665552088706,4.051724415994941,11,True
Subtransmission DC backbone,1,2.0,320,5,random,50,1,10.0,600,0.9780442973923437,1.5483325316323426,1.7304464880168968,1.0343102606184924,1.1843407323492425,11,False
Traditional AC,1,2.0,320,5,random,100,1,10.0,600,10.177947201660967,15.715932518384921,19.182531536305735,10.633457183911114,12.001353471707548,11,True
Local SST,1,2.0,320,5,random,100,1,10.0,600,3.8914213513262697,6.023875691439561,6.949272702524927,4.0797229003287265,4.709771917135661,11,True
Subtransmission DC backbone,1,2.0,320,5,random,100,1,10.0,600,1.0380342855135962,1.6686969737856268,1.9664631598887186,1.0870560605390935,1.2634510677661837,11,False
Traditional AC,1,2.0,320,5,partial,5,1,10.0,600,7.266674009269865,11.07020463964017,14.051828976376626,7.484656885386396,8.203515673096014,11,True
Local SST,1,2.0,320,5,partial,5,1,10.0,600,2.7218838268356786,4.312684339642713,4.952500987411392,2.8487226328480504,3.4507024257761403,11,False
Subtransmission DC backbone,1,2.0,320,5,partial,5,1,10.0,600,0.9814703304359993,1.474599576866747,1.8250738559195103,1.0067553865761747,1.1383885143856705,11,False
Traditional AC,1,2.0,320,5,partial,20,1,10.0,600,7.8482243793770525,12.4624689992486,15.459842223761964,8.228796161176087,9.37179514693141,11,True
Local SST,1,2.0,320,5,partial,20,1,10.0,600,3.030983574829993,4.655272699970927,5.362200303190336,3.1335969655692795,3.5866192808785855,11,False
Subtransmission DC backbone,1,2.0,320,5,partial,20,1,10.0,600,0.9891484101471446,1.542771779690481,1.824776974617798,1.0292743126218207,1.1997388282235972,11,False
Traditional AC,1,2.0,320,5,partial,50,1,10.0,600,9.245151965126045,15.18064437054461,17.53293462689968,9.654349014704726,10.994226941569199,11,True
Local SST,1,2.0,320,5,partial,50,1,10.0,600,3.4488237830460147,5.469390209062911,6.508180156966413,3.5891462117286665,4.239809762039462,11,True
Subtransmission DC backbone,1,2.0,320,5,partial,50,1,10.0,600,0.9983987075330427,1.5443790715336496,1.837699027359832,1.0506400171282884,1.2525455789682862,11,False
Traditional AC,1,2.0,320,5,partial,100,1,10.0,600,10.214727468927766,16.88042131619152,20.12739010190618,10.717709979138414,12.65327689653738,11,True
Local SST,1,2.0,320,5,partial,100,1,10.0,600,3.8087471775222204,6.224612981208056,6.946631601191229,4.019975609312451,4.829679233868539,11,True
Subtransmission DC backbone,1,2.0,320,5,partial,100,1,10.0,600,1.0285056558980006,1.664126315859679,2.0334899967978415,1.0873859229933758,1.2718650430691314,11,False
Traditional AC,1,2.0,320,5,coherent,5,1,10.0,600,7.1107053272616865,11.065215811374905,14.352830623719502,7.420967683544237,8.272983189337358,11,True
Local SST,1,2.0,320,5,coherent,5,1,10.0,600,2.7244972525905347,4.241803455381208,5.047105929382408,2.812121871487978,3.296987005537255,11,False
Subtransmission DC backbone,1,2.0,320,5,coherent,5,1,10.0,600,0.9576831462359507,1.49580141797212,1.7314529225922566,0.9926230346369593,1.1894912658630163,11,False
Traditional AC,1,2.0,320,5,coherent,20,1,10.0,600,8.000919567890314,12.9349012896728,15.227282694112542,8.329944301680527,9.41687738300667,11,True
Local SST,1,2.0,320,5,coherent,20,1,10.0,600,3.0739039365372944,4.6712434084323045,5.471631731768075,3.1642201156937584,3.56852830386429,11,False
Subtransmission DC backbone,1,2.0,320,5,coherent,20,1,10.0,600,0.9774800369388232,1.5742455128019046,1.8837526557108382,1.026494602200878,1.1994336926169171,11,False
Traditional AC,1,2.0,320,5,coherent,50,1,10.0,600,9.071802192650544,14.57548044927085,16.87238137919645,9.443530396257131,11.086300323241685,11,True
Local SST,1,2.0,320,5,coherent,50,1,10.0,600,3.3883006789032803,5.189669913586877,5.905488032350437,3.530334821420485,4.013491495598216,11,True
Subtransmission DC backbone,1,2.0,320,5,coherent,50,1,10.0,600,1.0268489347328114,1.654342365850176,2.0192660960489595,1.0801622137575908,1.2783966748354894,11,False
Traditional AC,1,2.0,320,5,coherent,100,1,10.0,600,10.1320870819113,15.633601919248834,17.928350039398826,10.572794483095652,11.902155972815414,11,True
Local SST,1,2.0,320,5,coherent,100,1,10.0,600,3.838075293685515,6.236804341630719,7.691576749480712,4.058450401517775,4.768441780841965,11,True
Subtransmission DC backbone,1,2.0,320,5,coherent,100,1,10.0,600,1.0440830154664211,1.637443502060279,1.9398119957550692,1.085017801712985,1.2635918016563132,11,False
Traditional AC,1,2.0,320,10,random,5,1,20.0,600,3.547496590730148,5.757526502126521,6.537159930708085,3.7567455823263725,4.367014190566047,11,True
Local SST,1,2.0,320,10,random,5,1,20.0,600,1.3196669223503181,2.0743290187730343,2.48433586440417,1.378908967854493,1.6135627121630216,11,False
Subtransmission DC backbone,1,2.0,320,10,random,5,1,20.0,600,0.47626743731552657,0.7459915346968,0.8749992403107516,0.4998672895165038,0.600139655562791,11,False
Traditional AC,1,2.0,320,10,random,20,1,20.0,600,4.0323613279409205,6.35276988043311,7.359092607881114,4.210867586046112,4.786632913584861,11,True
Local SST,1,2.0,320,10,random,20,1,20.0,600,1.5055218347335848,2.437281224064013,2.9139662509016704,1.5823976612861805,1.9248907495141,11,False
Subtransmission DC backbone,1,2.0,320,10,random,20,1,20.0,600,0.49160619360924207,0.7987940015526469,0.9608217054271457,0.5188067950037237,0.6287832234898442,11,False
Traditional AC,1,2.0,320,10,random,50,1,20.0,600,4.549947911437568,6.985373960850833,8.215507511273799,4.708461911855449,5.308124175899711,11,True
Local SST,1,2.0,320,10,random,50,1,20.0,600,1.671661461100713,2.735097378994507,3.3496090260301563,1.7722526152281413,2.161127936003245,11,False
Subtransmission DC backbone,1,2.0,320,10,random,50,1,20.0,600,0.5070509816489626,0.7863773686174254,0.9467450038800693,0.5308763083355842,0.6245132005923748,11,False
Traditional AC,1,2.0,320,10,random,100,1,20.0,600,5.142136753133453,8.17281015442721,9.648603127073075,5.304009740866044,6.069427185054864,11,True
Local SST,1,2.0,320,10,random,100,1,20.0,600,1.8859019452572479,2.90251657790584,3.62516185937211,1.957832436399893,2.2090642299738885,11,False
Subtransmission DC backbone,1,2.0,320,10,random,100,1,20.0,600,0.5146145736720664,0.7881421357191997,0.9363214279299578,0.5335290387431962,0.632728974490257,11,False
Traditional AC,1,2.0,320,10,partial,5,1,20.0,600,3.597914232683542,5.621651231125388,6.850682513950318,3.7004215197364503,4.3678944376466795,11,True
Local SST,1,2.0,320,10,partial,5,1,20.0,600,1.319818765310945,2.0883064086204426,2.5035405083711675,1.3956187873601509,1.6570511037648763,11,False
Subtransmission DC backbone,1,2.0,320,10,partial,5,1,20.0,600,0.47596092065846796,0.7472740406293621,0.8792416394816218,0.49448017606221906,0.5908630841194129,11,False
Traditional AC,1,2.0,320,10,partial,20,1,20.0,600,4.085195572432489,6.414353913620337,7.262712888988627,4.227471056267445,4.78077336341888,11,True
Local SST,1,2.0,320,10,partial,20,1,20.0,600,1.4831195046193733,2.419142488571311,2.841967528935662,1.5413510852746724,1.8060425109407714,11,False
Subtransmission DC backbone,1,2.0,320,10,partial,20,1,20.0,600,0.4889463414926669,0.7662753687797591,0.9078856216482303,0.512407894289508,0.5991557649310063,11,False
Traditional AC,1,2.0,320,10,partial,50,1,20.0,600,4.445537883148367,6.965262345188992,8.540610050537534,4.674762397242053,5.200952344148041,11,True
Local SST,1,2.0,320,10,partial,50,1,20.0,600,1.702411396298666,2.5481681927080038,3.2140823456789196,1.7534654859816048,1.996023572982533,11,False
Subtransmission DC backbone,1,2.0,320,10,partial,50,1,20.0,600,0.5002601624908688,0.7563032715799562,0.8871259694934112,0.5211295547323807,0.5989778468489896,11,False
Traditional AC,1,2.0,320,10,partial,100,1,20.0,600,4.9896017535052355,7.94024496364571,9.693532546703159,5.2808750757177405,6.178489924233011,11,True
Local SST,1,2.0,320,10,partial,100,1,20.0,600,1.9633997756669532,3.090303200969635,3.543035733197986,2.0200553322810593,2.342411403635213,11,False
Subtransmission DC backbone,1,2.0,320,10,partial,100,1,20.0,600,0.5183413276351142,0.8619937659938444,1.009438548195998,0.5459924423475357,0.6615052794991728,11,False
Traditional AC,1,2.0,320,10,coherent,5,1,20.0,600,3.538660631825371,5.7810608962468395,7.0239712454992285,3.728781706435511,4.260589891925923,11,True
Local SST,1,2.0,320,10,coherent,5,1,20.0,600,1.3470955234785067,2.1341209609044487,2.689972543175479,1.4187114225251753,1.6464151422240652,11,False
Subtransmission DC backbone,1,2.0,320,10,coherent,5,1,20.0,600,0.47511435417608416,0.7561888137608807,0.9496015881310513,0.49970492940237177,0.5928458764113497,11,False
Traditional AC,1,2.0,320,10,coherent,20,1,20.0,600,3.986853087667412,6.273133200058292,7.455214518853226,4.17611961781115,4.737680562969183,11,True
Local SST,1,2.0,320,10,coherent,20,1,20.0,600,1.4988398263963079,2.347214708858343,2.910898202722189,1.5743918255066747,1.7688213027590438,11,False
Subtransmission DC backbone,1,2.0,320,10,coherent,20,1,20.0,600,0.4830302356233067,0.7624059836544202,0.8926965239484683,0.5061021011086715,0.6055171614457265,11,False
Traditional AC,1,2.0,320,10,coherent,50,1,20.0,600,4.439562196991719,6.889928530818979,8.023273658521832,4.642159902301017,5.160531783655573,11,True
Local SST,1,2.0,320,10,coherent,50,1,20.0,600,1.6709340459373934,2.6974645054610638,3.1010564998717642,1.760142110008769,2.0979591112183256,11,False
Subtransmission DC backbone,1,2.0,320,10,coherent,50,1,20.0,600,0.5121628678261816,0.8354272133576244,0.966877515395927,0.5350805317054433,0.6305787176041916,11,False
Traditional AC,1,2.0,320,10,coherent,100,1,20.0,600,5.092380727351832,8.032881935071416,9.31315912360227,5.338482542045413,5.902027608751697,11,True
Local SST,1,2.0,320,10,coherent,100,1,20.0,600,1.9064993546359603,3.0781329477575015,3.596025849095641,2.003295012762652,2.369753513924245,11,False
Subtransmission DC backbone,1,2.0,320,10,coherent,100,1,20.0,600,0.5311358285433744,0.8187049989796819,1.0291638343015481,0.5477936347572575,0.6354751285466255,11,False
Traditional AC,1,2.0,320,20,random,5,1,40.0,600,1.8189716530360358,2.784124752370632,3.511499177427345,1.88371436366307,2.0646160850616337,11,False
Local SST,1,2.0,320,20,random,5,1,40.0,600,0.659232069012455,1.0696070625555076,1.2857447112209446,0.692571740097651,0.8112277492320159,11,False
Subtransmission DC backbone,1,2.0,320,20,random,5,1,40.0,600,0.23652822537366447,0.37018923955856964,0.44379300836327845,0.2470898482988847,0.2912605963583491,11,False
Traditional AC,1,2.0,320,20,random,20,1,40.0,600,1.9839108646564765,3.126227385725902,3.689410951308275,2.0663358908123706,2.3531706386967572,11,False
Local SST,1,2.0,320,20,random,20,1,40.0,600,0.7441446639695504,1.2118249063993447,1.4602533238279278,0.7775663347894549,0.9550669757182342,11,False
Subtransmission DC backbone,1,2.0,320,20,random,20,1,40.0,600,0.24494481019245695,0.38015234764020744,0.448273189511496,0.25370737425934775,0.3023163369980777,11,False
Traditional AC,1,2.0,320,20,random,50,1,40.0,600,2.187196880499364,3.4768817742961655,4.0200584421756,2.3175361050014405,2.6129791129383246,11,False
Local SST,1,2.0,320,20,random,50,1,40.0,600,0.8430699816939047,1.3238562435200383,1.5842589376747032,0.8746903911694854,0.984573563978831,11,False
Subtransmission DC backbone,1,2.0,320,20,random,50,1,40.0,600,0.25110618516712685,0.4036127202782487,0.47115646090364,0.2630933091278628,0.3147357463696465,11,False
Traditional AC,1,2.0,320,20,random,100,1,40.0,600,2.4837021165099564,3.9914201380070016,4.712251953706165,2.6135593017791607,2.960222039105312,11,False
Local SST,1,2.0,320,20,random,100,1,40.0,600,0.9608975966103963,1.494779471688892,1.8067592526509981,0.997462805737515,1.167806200049764,11,False
Subtransmission DC backbone,1,2.0,320,20,random,100,1,40.0,600,0.2594366897024907,0.40441284563824226,0.46932587665101055,0.2727775451655614,0.3222084925935078,11,False
Traditional AC,1,2.0,320,20,partial,5,1,40.0,600,1.7807461178796777,2.834626459104478,3.407228332891656,1.8603381507421632,2.137484001997658,11,False
Local SST,1,2.0,320,20,partial,5,1,40.0,600,0.6669702675702953,1.084773315398984,1.3079325439717535,0.7045249063439039,0.8396808860087883,11,False
Subtransmission DC backbone,1,2.0,320,20,partial,5,1,40.0,600,0.23677059977202575,0.38164879687335834,0.4627550065476139,0.2490899003881997,0.29372095998805037,11,False
Traditional AC,1,2.0,320,20,partial,20,1,40.0,600,1.998065999119114,3.1680427575123145,3.6850776516335992,2.0825261161501034,2.397756510468032,11,False
Local SST,1,2.0,320,20,partial,20,1,40.0,600,0.7409497844960319,1.1799672203166867,1.3994093639016538,0.7792879793411517,0.9263951213492905,11,False
Subtransmission DC backbone,1,2.0,320,20,partial,20,1,40.0,600,0.24320634126301005,0.37936822765835854,0.44870732732217516,0.2545476128144452,0.2969740643675929,11,False
Traditional AC,1,2.0,320,20,partial,50,1,40.0,600,2.2002667193500627,3.6403720854216357,4.681568001136456,2.3571466687545306,2.704091245343611,11,False
Local SST,1,2.0,320,20,partial,50,1,40.0,600,0.8255975729615002,1.3972732716211362,1.6824792356526288,0.8761109277096396,1.0723469162923573,11,False
Subtransmission DC backbone,1,2.0,320,20,partial,50,1,40.0,600,0.24938641858061555,0.38441369646128265,0.46215611954311114,0.25771224169195767,0.29507386973497357,11,False
Traditional AC,1,2.0,320,20,partial,100,1,40.0,600,2.5234681185759396,4.066805262874382,4.749629831652164,2.6354190120574206,2.90148738855783,11,False
Local SST,1,2.0,320,20,partial,100,1,40.0,600,0.9735659061122652,1.627354675987225,1.9146892223137573,1.0327975448217057,1.2428503098599593,11,False
Subtransmission DC backbone,1,2.0,320,20,partial,100,1,40.0,600,0.2632701855417423,0.40792973299176155,0.4739721442473576,0.2757306669468151,0.31957918838157345,11,False
Traditional AC,1,2.0,320,20,coherent,5,1,40.0,600,1.7844167600697816,2.7882356986731356,3.2531388902717304,1.8619846506114262,2.064816340676063,11,False
Local SST,1,2.0,320,20,coherent,5,1,40.0,600,0.674062692926394,1.104298071346534,1.3185690278768536,0.7114751386874819,0.8687098829392175,11,False
Subtransmission DC backbone,1,2.0,320,20,coherent,5,1,40.0,600,0.24363577827084337,0.3829476301423024,0.4505108460276162,0.2518227754006987,0.2927255708525323,11,False
Traditional AC,1,2.0,320,20,coherent,20,1,40.0,600,1.9860194957349449,3.1168145112250514,4.091131744946559,2.070673375758291,2.3961684818600797,11,False
Local SST,1,2.0,320,20,coherent,20,1,40.0,600,0.7418815472806761,1.2424124898536055,1.3771127906461649,0.7811540609368325,0.9324073854771332,11,False
Subtransmission DC backbone,1,2.0,320,20,coherent,20,1,40.0,600,0.24146797984398805,0.3870450131922084,0.4744155316577229,0.2536433519566408,0.2983773239613578,11,False
Traditional AC,1,2.0,320,20,coherent,50,1,40.0,600,2.2808561130601213,3.505380601803319,4.4881690694575465,2.3611394380603974,2.5930346756569382,11,False
Local SST,1,2.0,320,20,coherent,50,1,40.0,600,0.8511660567982728,1.3198031218437132,1.5490478529085165,0.8822312623238608,1.0132769793921192,11,False
Subtransmission DC backbone,1,2.0,320,20,coherent,50,1,40.0,600,0.25124686130923823,0.40281475483840024,0.4575681826665173,0.26317471140389564,0.3173524781944833,11,False
Traditional AC,1,2.0,320,20,coherent,100,1,40.0,600,2.5150783076549588,3.9227233170983506,4.639854971699276,2.6363514091832245,2.8908910513388983,11,False
Local SST,1,2.0,320,20,coherent,100,1,40.0,600,0.9631019102375622,1.6222860062781717,1.8835703881188768,1.0221019612684779,1.2650710447925082,11,False
Subtransmission DC backbone,1,2.0,320,20,coherent,100,1,40.0,600,0.2612665230480873,0.413812333095371,0.49518842620715303,0.27163571783331647,0.3236548910576286,11,False
Traditional AC,1,4.5,69,3,random,5,1,13.5,600,12.044719912654388,19.679922066455024,23.658276069130793,12.660544920453475,14.80544981533302,11,True
Local SST,1,4.5,69,3,random,5,1,13.5,600,4.505640368803402,6.854667312896846,8.10945616992398,4.653747449682558,5.451781569735707,11,True
Subtransmission DC backbone,1,4.5,69,3,random,5,1,13.5,600,1.5725103726681149,2.4675646796403083,2.9295699953148366,1.6511381282571098,1.8918179414150584,11,False
Traditional AC,1,4.5,69,3,random,20,1,13.5,600,13.321187578340334,20.5848973594727,24.811842002810547,13.924840733447278,15.265789653613371,11,True
Local SST,1,4.5,69,3,random,20,1,13.5,600,5.049554552574529,7.888607290398767,9.613367863011774,5.249892440972836,6.150782209857364,11,True
Subtransmission DC backbone,1,4.5,69,3,random,20,1,13.5,600,1.6367894418152973,2.544158031024822,3.1437629010809056,1.7021600728124173,1.9919066791230478,11,False
Traditional AC,1,4.5,69,3,random,50,1,13.5,600,15.075379126875042,24.878164564536096,28.052337098832172,15.756324105398823,18.867473788505578,11,True
Local SST,1,4.5,69,3,random,50,1,13.5,600,5.4608694693093875,9.035147436529252,10.735064961189083,5.810445096079227,7.02316090114334,11,True
Subtransmission DC backbone,1,4.5,69,3,random,50,1,13.5,600,1.6855388938411104,2.5676107480238564,3.090783316937101,1.7464023338883725,2.0642994760709303,11,False
Traditional AC,1,4.5,69,3,random,100,1,13.5,600,17.523417762969473,26.938662103586687,30.014828777963956,18.00854501634804,20.113137010656356,11,True
Local SST,1,4.5,69,3,random,100,1,13.5,600,6.417180840002853,10.022368910453974,11.934643758668457,6.6919561503548755,7.757469535527829,11,True
Subtransmission DC backbone,1,4.5,69,3,random,100,1,13.5,600,1.7196491897009616,2.569923313244529,3.0799642068978677,1.7874689201648555,2.015471256289275,11,False
Traditional AC,1,4.5,69,3,partial,5,1,13.5,600,12.064936661269268,18.916090306089465,21.27554802791344,12.31540598895271,14.283750824121972,11,True
Local SST,1,4.5,69,3,partial,5,1,13.5,600,4.533459304056317,6.861062616510798,7.889048692933354,4.680022870869035,5.446472088591634,11,True
Subtransmission DC backbone,1,4.5,69,3,partial,5,1,13.5,600,1.5844018503443622,2.508688453910963,2.8516906201943995,1.6478825558862071,1.9550692101450988,11,False
Traditional AC,1,4.5,69,3,partial,20,1,13.5,600,13.274823157109457,20.740091302069818,24.95939663280063,13.817723969476077,15.606486856711644,11,True
Local SST,1,4.5,69,3,partial,20,1,13.5,600,4.918669324167226,7.891271649533714,9.166146710094301,5.157936776799535,6.183234687907481,11,True
Subtransmission DC backbone,1,4.5,69,3,partial,20,1,13.5,600,1.6583527517958077,2.5886731906948306,3.017033371828612,1.715439783610534,2.026885492480125,11,False
Traditional AC,1,4.5,69,3,partial,50,1,13.5,600,14.991961801386324,23.70864490153703,30.04849631832102,15.912587224308378,17.96460370624132,11,True
Local SST,1,4.5,69,3,partial,50,1,13.5,600,5.582953251656287,8.77753466556155,10.424815344236109,5.901693118888031,6.9098215967938,11,True
Subtransmission DC backbone,1,4.5,69,3,partial,50,1,13.5,600,1.6748928140389556,2.701299764828222,3.0943356222674776,1.763735218120381,2.08338542571552,11,False
Traditional AC,1,4.5,69,3,partial,100,1,13.5,600,16.732845027712784,28.745453788828815,32.757525382700834,17.952911442625584,21.239639575470317,11,True
Local SST,1,4.5,69,3,partial,100,1,13.5,600,6.2875512524841835,10.275194505967667,12.676210198523275,6.708919773754023,7.7055006298970605,11,True
Subtransmission DC backbone,1,4.5,69,3,partial,100,1,13.5,600,1.7384304917100233,2.5853389002120917,2.9852195244322526,1.7868562449364709,2.0176388590164565,11,False
Traditional AC,1,4.5,69,3,coherent,5,1,13.5,600,11.898424004582354,18.367016706318292,22.24708636093455,12.390498964055983,14.043135988957463,11,True
Local SST,1,4.5,69,3,coherent,5,1,13.5,600,4.427599328686162,7.35931710335066,8.580956860057649,4.673794029172828,5.718051309683882,11,True
Subtransmission DC backbone,1,4.5,69,3,coherent,5,1,13.5,600,1.5904760246117904,2.5018151887762494,3.021219889016033,1.6574169260887321,1.9084202435455957,11,False
Traditional AC,1,4.5,69,3,coherent,20,1,13.5,600,13.420565103751844,21.429169473982316,25.476014377583926,14.09066440232255,16.25371920490495,11,True
Local SST,1,4.5,69,3,coherent,20,1,13.5,600,4.908959069972816,7.798095040898188,9.176592055831048,5.197847979452296,6.248401245377896,11,True
Subtransmission DC backbone,1,4.5,69,3,coherent,20,1,13.5,600,1.6364400837019994,2.641698824978412,2.9482671405574226,1.7074833235831526,2.069897293203963,11,False
Traditional AC,1,4.5,69,3,coherent,50,1,13.5,600,15.24344722562995,23.591844854088475,27.79897838755929,15.911089770562945,17.974288664310677,11,True
Local SST,1,4.5,69,3,coherent,50,1,13.5,600,5.76936865134126,8.78186719275605,10.241256186211952,5.96153810460792,6.8055177819972,11,True
Subtransmission DC backbone,1,4.5,69,3,coherent,50,1,13.5,600,1.7035242851004297,2.685004250914868,3.122025501135502,1.7718539377619253,2.1162834904282013,11,False
Traditional AC,1,4.5,69,3,coherent,100,1,13.5,600,17.13355087803407,26.41763500114609,32.08198244103692,17.85825240079841,19.890695559344472,11,True
Local SST,1,4.5,69,3,coherent,100,1,13.5,600,6.3098591380941595,10.011714976953641,12.372113460920305,6.619933854493499,7.946710258208481,11,True
Subtransmission DC backbone,1,4.5,69,3,coherent,100,1,13.5,600,1.7280734635221422,2.689560763012855,3.306019571258889,1.7945242070886804,2.078583095222254,11,False
Traditional AC,1,4.5,69,5,random,5,1,22.5,600,7.072276557517124,11.62768039566466,13.951878005376871,7.401124323179904,8.97176473210174,11,True
Local SST,1,4.5,69,5,random,5,1,22.5,600,2.6402893939023286,4.325150358954807,5.037978366834448,2.7877456247452566,3.311843890595005,11,False
Subtransmission DC backbone,1,4.5,69,5,random,5,1,22.5,600,0.9799744633931151,1.522850420361419,1.6755722470862324,1.009587922083969,1.1823134549090943,11,False
Traditional AC,1,4.5,69,5,random,20,1,22.5,600,7.967432188255199,12.747014530627677,15.049697352470927,8.381140348157672,9.340376781654067,11,True
Local SST,1,4.5,69,5,random,20,1,22.5,600,2.9994310864391838,4.762453540990847,5.795003618433967,3.124916531993869,3.6254733080464163,11,False
Subtransmission DC backbone,1,4.5,69,5,random,20,1,22.5,600,0.9529255502223644,1.6398405924174195,1.8607971002979669,1.0276695337483894,1.2868024222337933,11,False
Traditional AC,1,4.5,69,5,random,50,1,22.5,600,9.01454287277666,14.380950157167232,16.900806339153327,9.454871193118917,10.641667598682796,11,True
Local SST,1,4.5,69,5,random,50,1,22.5,600,3.4347874586966363,5.370402422820827,6.128481218261451,3.5598628392888396,4.204136210378935,11,True
Subtransmission DC backbone,1,4.5,69,5,random,50,1,22.5,600,1.0164479620814104,1.5801010075780189,1.892035601938932,1.0529457552462698,1.212626561670826,11,False
Traditional AC,1,4.5,69,5,random,100,1,22.5,600,10.320340993597373,15.91951079329136,18.142998847531583,10.710622076837499,12.04077043294228,11,True
Local SST,1,4.5,69,5,random,100,1,22.5,600,3.806571695689276,6.080777282743701,6.835428728610246,3.9794949452904915,4.685866272616276,11,True
Subtransmission DC backbone,1,4.5,69,5,random,100,1,22.5,600,1.0322412483163963,1.6606071923852443,1.9517131237472838,1.0887509737541778,1.2845019155841069,11,False
Traditional AC,1,4.5,69,5,partial,5,1,22.5,600,7.091351462477601,11.677510826459296,13.439560794341517,7.522638074154347,8.752223118376303,11,True
Local SST,1,4.5,69,5,partial,5,1,22.5,600,2.5959823183105044,4.14137226528234,4.877262136887419,2.7511714800369163,3.1816616582023465,11,False
Subtransmission DC backbone,1,4.5,69,5,partial,5,1,22.5,600,0.9566116507972415,1.5309780411685838,1.8330375023849579,1.0054206237766403,1.1921566191212247,11,False
Traditional AC,1,4.5,69,5,partial,20,1,22.5,600,7.772235025868902,12.555104158058418,14.690248653364803,8.22205200174952,9.249608920392744,11,True
Local SST,1,4.5,69,5,partial,20,1,22.5,600,3.0440846024945127,4.668192528080387,5.442420320033733,3.139679638403669,3.6674141373183495,11,False
Subtransmission DC backbone,1,4.5,69,5,partial,20,1,22.5,600,1.0090544486680206,1.534062910059709,1.7563627147604806,1.0330577487968753,1.2032127464286309,11,False
Traditional AC,1,4.5,69,5,partial,50,1,22.5,600,9.066510950161355,14.464738963614664,16.97867561731611,9.44427970024444,10.433241312491466,11,True
Local SST,1,4.5,69,5,partial,50,1,22.5,600,3.3527452093669767,5.387087828016428,6.78704288687334,3.549280402112895,4.2032687951985706,11,True
Subtransmission DC backbone,1,4.5,69,5,partial,50,1,22.5,600,0.9749033354218493,1.600318883840474,2.004328670476558,1.0427256140724828,1.273643260835479,11,False
Traditional AC,1,4.5,69,5,partial,100,1,22.5,600,10.389446674131698,16.747472594747855,19.88293158670477,10.932302120788279,12.635473968599008,11,True
Local SST,1,4.5,69,5,partial,100,1,22.5,600,3.7580690248869546,6.175651477898904,7.483749215003336,3.9920221912163014,4.8127877787269915,11,True
Subtransmission DC backbone,1,4.5,69,5,partial,100,1,22.5,600,1.037056483611492,1.6646534543752414,2.0057971527016454,1.080053009090067,1.3246203516568396,11,False
Traditional AC,1,4.5,69,5,coherent,5,1,22.5,600,7.141230297988024,11.136447314852846,13.014378563184067,7.372271426242672,8.31119423460061,11,True
Local SST,1,4.5,69,5,coherent,5,1,22.5,600,2.6433712060303804,4.255165764381308,4.806587300783712,2.7985514684135704,3.165027569597458,11,False
Subtransmission DC backbone,1,4.5,69,5,coherent,5,1,22.5,600,0.9603745658597649,1.4519860532483126,1.8009575562256515,0.9952833362384926,1.1318248411003207,11,False
Traditional AC,1,4.5,69,5,coherent,20,1,22.5,600,8.077150642175859,12.225334596487835,14.203877499973828,8.333678254890355,9.313350038041719,11,True
Local SST,1,4.5,69,5,coherent,20,1,22.5,600,3.0337970469736004,4.606363552163923,5.485813158845411,3.11718841750803,3.5987384813311483,11,False
Subtransmission DC backbone,1,4.5,69,5,coherent,20,1,22.5,600,0.9764502479931754,1.5577266121252187,1.8466363495291025,1.0352291606912247,1.2203714687716838,11,False
Traditional AC,1,4.5,69,5,coherent,50,1,22.5,600,8.834762432958334,14.277199109596475,17.301426376697165,9.338834028233418,10.379962044474208,11,True
Local SST,1,4.5,69,5,coherent,50,1,22.5,600,3.3544023021433564,5.328769684322696,6.348595959072285,3.5262697278866457,4.19327686221365,11,True
Subtransmission DC backbone,1,4.5,69,5,coherent,50,1,22.5,600,1.0212183173610745,1.5964452139349683,1.8463244575935658,1.0612763330817623,1.2580681907980502,11,False
Traditional AC,1,4.5,69,5,coherent,100,1,22.5,600,10.402830532625497,16.337799741153756,19.581348112706493,10.796625704851516,12.313369024584334,11,True
Local SST,1,4.5,69,5,coherent,100,1,22.5,600,3.7767895572383074,6.249393292861084,7.550248641874442,3.998065506276245,4.900278964595146,11,True
Subtransmission DC backbone,1,4.5,69,5,coherent,100,1,22.5,600,1.0264912556988626,1.6622427425470407,1.9245311223384791,1.0863481228165899,1.2943415202879482,11,False
Traditional AC,1,4.5,69,10,random,5,1,45.0,600,3.6411009784753015,5.798695080484069,6.732413896443071,3.8016899695125965,4.464588565055418,11,True
Local SST,1,4.5,69,10,random,5,1,45.0,600,1.3487800062655868,2.1420185781208185,2.4677323606789914,1.4137982593332834,1.670614820903679,11,False
Subtransmission DC backbone,1,4.5,69,10,random,5,1,45.0,600,0.47742679814645994,0.7630607415161399,0.9020628899377859,0.4921198086853711,0.5867366694098152,11,False
Traditional AC,1,4.5,69,10,random,20,1,45.0,600,3.886241925485203,6.235712554026284,7.672942020871224,4.155018588975547,4.582581211896777,11,True
Local SST,1,4.5,69,10,random,20,1,45.0,600,1.5200948211977345,2.3131167907198624,2.708658009744418,1.5730673411918201,1.7965228869089067,11,False
Subtransmission DC backbone,1,4.5,69,10,random,20,1,45.0,600,0.48229709505898494,0.7508021590025974,0.8716075313573105,0.5000792405597458,0.5915951261055113,11,False
Traditional AC,1,4.5,69,10,random,50,1,45.0,600,4.558673716436412,7.325856480227074,8.65659318882556,4.784515648141506,5.542212509425667,11,True
Local SST,1,4.5,69,10,random,50,1,45.0,600,1.7448407179154675,2.722844923551634,3.2763737535160367,1.79872227283483,2.1015137774414514,11,False
Subtransmission DC backbone,1,4.5,69,10,random,50,1,45.0,600,0.5088579653089853,0.7909262437496769,0.9389978070994188,0.5273085662333875,0.6311309389737813,11,False
Traditional AC,1,4.5,69,10,random,100,1,45.0,600,5.106428519345133,8.227026400562647,9.713952877131986,5.313663476134226,6.170767400397532,11,True
Local SST,1,4.5,69,10,random,100,1,45.0,600,1.904704234070028,3.0352910867460596,3.5446103018419435,1.9850811761457499,2.3285667837708464,11,False
Subtransmission DC backbone,1,4.5,69,10,random,100,1,45.0,600,0.5292023531601548,0.8176319387928047,0.9710914928914427,0.5436385870156615,0.6384254214397106,11,False
Traditional AC,1,4.5,69,10,partial,5,1,45.0,600,3.5779128506427194,5.56260038200473,6.619598693011222,3.7263060423071708,4.220370135024734,11,True
Local SST,1,4.5,69,10,partial,5,1,45.0,600,1.334910053119216,2.0662932925074484,2.4831571189245314,1.3878750414881287,1.6093637686910578,11,False
Subtransmission DC backbone,1,4.5,69,10,partial,5,1,45.0,600,0.4787496266070339,0.7486446618750324,0.910148173046744,0.49876735648489645,0.5896452803980623,11,False
Traditional AC,1,4.5,69,10,partial,20,1,45.0,600,3.9939891795535516,6.291595050951654,7.4540393506996185,4.165348249398391,4.842602486441361,11,True
Local SST,1,4.5,69,10,partial,20,1,45.0,600,1.479929239527542,2.3740967778342035,2.7620954065006793,1.5521580696302628,1.8172541281640535,11,False
Subtransmission DC backbone,1,4.5,69,10,partial,20,1,45.0,600,0.5005300275376654,0.7818797538988576,0.9287796986622235,0.5220135610051589,0.5989644129562418,11,False
Traditional AC,1,4.5,69,10,partial,50,1,45.0,600,4.605405369888942,7.3682783415668265,9.107574451471374,4.801891071627662,5.458647636433224,11,True
Local SST,1,4.5,69,10,partial,50,1,45.0,600,1.6831209184170832,2.6622274622899322,3.092520743028469,1.771839249176616,2.0973125843249076,11,False
Subtransmission DC backbone,1,4.5,69,10,partial,50,1,45.0,600,0.5052556510227897,0.7947149650830344,0.9189690123918354,0.5250556358213858,0.6327141169586611,11,False
Traditional AC,1,4.5,69,10,partial,100,1,45.0,600,5.061676657482911,7.856283057454108,8.877742329195582,5.283182842113305,5.994541817848275,11,True
Local SST,1,4.5,69,10,partial,100,1,45.0,600,1.93689680225891,3.1330405830363857,3.6159655229375454,2.0332403320290995,2.4813438923859787,11,False
Subtransmission DC backbone,1,4.5,69,10,partial,100,1,45.0,600,0.5244877447891676,0.8557511084506784,1.041568827767066,0.5481151852090294,0.6591167518716415,11,False
Traditional AC,1,4.5,69,10,coherent,5,1,45.0,600,3.5701185315090544,5.648257902646287,7.193798304261025,3.72795062783364,4.346502284113717,11,True
Local SST,1,4.5,69,10,coherent,5,1,45.0,600,1.323269147172935,2.1031436045784533,2.509976636803911,1.3938264964767935,1.6290760222020193,11,False
Subtransmission DC backbone,1,4.5,69,10,coherent,5,1,45.0,600,0.4729238600257326,0.7462320124211336,0.9259445525113145,0.49390656108986414,0.5785582392811655,11,False
Traditional AC,1,4.5,69,10,coherent,20,1,45.0,600,4.04777021975428,6.315905986715178,7.631408432517494,4.195694427758564,4.707308529046884,11,True
Local SST,1,4.5,69,10,coherent,20,1,45.0,600,1.4685941200389485,2.344836725860115,2.721765623707081,1.5455209414298958,1.808149214629869,11,False
Subtransmission DC backbone,1,4.5,69,10,coherent,20,1,45.0,600,0.4813929461659122,0.7644771612429409,0.890777947820551,0.5009302620152666,0.6041638979319304,11,False
Traditional AC,1,4.5,69,10,coherent,50,1,45.0,600,4.4758616871565895,7.124138715413876,8.821449817260962,4.694606014006439,5.416352358215348,11,True
Local SST,1,4.5,69,10,coherent,50,1,45.0,600,1.679496835975147,2.656194099398215,3.072226180280568,1.754111898463055,2.0577345763692274,11,False
Subtransmission DC backbone,1,4.5,69,10,coherent,50,1,45.0,600,0.4981880031746266,0.7585109629443149,0.8863592426729616,0.5223323641037061,0.6054998219636802,11,False
Traditional AC,1,4.5,69,10,coherent,100,1,45.0,600,5.245496137757986,8.101527749158402,9.54117763731969,5.402433305197936,6.064696002937302,11,True
Local SST,1,4.5,69,10,coherent,100,1,45.0,600,1.928345223100076,3.0808611895543025,3.6867028219379976,2.015557203478503,2.4020474439797694,11,False
Subtransmission DC backbone,1,4.5,69,10,coherent,100,1,45.0,600,0.5182041720160636,0.8114170877183091,0.9998590121043195,0.5441457487939821,0.6400184450437333,11,False
Traditional AC,1,4.5,69,20,random,5,1,90.0,600,1.7665932375034097,2.856826146160041,3.509998815792376,1.8732890451834954,2.108772848001879,11,False
Local SST,1,4.5,69,20,random,5,1,90.0,600,0.6683939637112951,1.0566185601708127,1.2852916286836225,0.7025234788361432,0.8228764614663046,11,False
Subtransmission DC backbone,1,4.5,69,20,random,5,1,90.0,600,0.235375556040967,0.38011522421794847,0.44323296031446857,0.24704314206172312,0.2964128647541414,11,False
Traditional AC,1,4.5,69,20,random,20,1,90.0,600,1.9899498033042362,3.2655875570186317,3.8035089736936025,2.0782716316604795,2.534459105826109,11,False
Local SST,1,4.5,69,20,random,20,1,90.0,600,0.7437594552594433,1.1874897289651116,1.450807732145677,0.7811714550097597,0.9114573160689905,11,False
Subtransmission DC backbone,1,4.5,69,20,random,20,1,90.0,600,0.2432385410614621,0.37486212436701366,0.4352640739895419,0.2529476017733708,0.2945036931380796,11,False
Traditional AC,1,4.5,69,20,random,50,1,90.0,600,2.262541001586082,3.642515592867793,4.50127176052054,2.372253699525654,2.710062539229442,11,False
Local SST,1,4.5,69,20,random,50,1,90.0,600,0.846355812525331,1.3319415378348867,1.590095337282333,0.8810207173071891,1.0457632216636852,11,False
Subtransmission DC backbone,1,4.5,69,20,random,50,1,90.0,600,0.2528679640554984,0.38903862081129537,0.47801965211481756,0.26086597314092436,0.2978041413545872,11,False
Traditional AC,1,4.5,69,20,random,100,1,90.0,600,2.5364996127907298,4.023257087225347,4.937144862957025,2.649735982400103,2.966395463194653,11,False
Local SST,1,4.5,69,20,random,100,1,90.0,600,0.9559674528557828,1.4883496268775933,1.7223018640045487,1.0005377012640102,1.1708522569107447,11,False
Subtransmission DC backbone,1,4.5,69,20,random,100,1,90.0,600,0.26089597223842187,0.42070873904527484,0.49365183868561313,0.2709059849429445,0.32248274222737583,11,False
Traditional AC,1,4.5,69,20,partial,5,1,90.0,600,1.7587750053858082,2.849914201790552,3.4658677630968757,1.8399194030826547,2.1364574662246487,11,False
Local SST,1,4.5,69,20,partial,5,1,90.0,600,0.6676810959372255,1.0094471899714268,1.1466020356170092,0.6874917531664368,0.7692080642064671,11,False
Subtransmission DC backbone,1,4.5,69,20,partial,5,1,90.0,600,0.23495079274468095,0.3728745056865935,0.45703458304188394,0.24830920921159097,0.29308386944620396,11,False
Traditional AC,1,4.5,69,20,partial,20,1,90.0,600,2.0070021071588102,3.0759530057185596,3.622922894174516,2.0751451545779394,2.2732847279086874,11,False
Local SST,1,4.5,69,20,partial,20,1,90.0,600,0.7646709567527935,1.230368498569714,1.4242684054727774,0.7983454180369836,0.9497151227787096,11,False
Subtransmission DC backbone,1,4.5,69,20,partial,20,1,90.0,600,0.24608206038447797,0.4011250733404522,0.47269667657124065,0.2584963793162078,0.30494547890143436,11,False
Traditional AC,1,4.5,69,20,partial,50,1,90.0,600,2.302424635243015,3.4071326113455607,4.215122723395459,2.3506457524506055,2.5602068771453714,11,False
Local SST,1,4.5,69,20,partial,50,1,90.0,600,0.8609825968791385,1.2848926393659152,1.5874993168489762,0.8875333312155593,1.0340165824765104,11,False
Subtransmission DC backbone,1,4.5,69,20,partial,50,1,90.0,600,0.24667062998295577,0.4167372176670102,0.4954075108472804,0.26353193006055603,0.32599616057155023,11,False
Traditional AC,1,4.5,69,20,partial,100,1,90.0,600,2.5450246151272156,3.910587349978337,4.911313599506543,2.6375448044272036,2.810324199222093,11,False
Local SST,1,4.5,69,20,partial,100,1,90.0,600,0.9437994640989857,1.4810509132638048,1.724058912975385,0.987518839801306,1.1311744168152815,11,False
Subtransmission DC backbone,1,4.5,69,20,partial,100,1,90.0,600,0.2672921686996329,0.4148145299913385,0.4792427597228105,0.27552151426918925,0.3213935869832732,11,False
Traditional AC,1,4.5,69,20,coherent,5,1,90.0,600,1.761624026069946,2.7562335136468645,3.5149011864825033,1.8588036290142282,2.055645134579607,11,False
Local SST,1,4.5,69,20,coherent,5,1,90.0,600,0.6611097918618145,1.0218791377835528,1.1724555287279332,0.6886968250350217,0.7900999826939225,11,False
Subtransmission DC backbone,1,4.5,69,20,coherent,5,1,90.0,600,0.23454197625044296,0.36858406747313,0.44918219210130894,0.24735886549877392,0.2829987006682644,11,False
Traditional AC,1,4.5,69,20,coherent,20,1,90.0,600,2.0352133571223874,3.1239113885503405,3.8676921446350825,2.099818008234379,2.3417621142079854,11,False
Local SST,1,4.5,69,20,coherent,20,1,90.0,600,0.764177127451462,1.2013982487523558,1.4231662142663064,0.7917693703976562,0.9459695287667168,11,False
Subtransmission DC backbone,1,4.5,69,20,coherent,20,1,90.0,600,0.24438832504105085,0.38123574849880004,0.4613745170983645,0.257077503975401,0.2970570510586644,11,False
Traditional AC,1,4.5,69,20,coherent,50,1,90.0,600,2.2661806997651377,3.648512532612278,4.212894683866016,2.360528098975589,2.746558820985075,11,False
Local SST,1,4.5,69,20,coherent,50,1,90.0,600,0.8638215778149619,1.3035758074436017,1.5738692459906867,0.8816022619249554,1.0051417947781034,11,False
Subtransmission DC backbone,1,4.5,69,20,coherent,50,1,90.0,600,0.25355336609463364,0.39655458583136705,0.4506702655176242,0.26298511407669806,0.30881691141566847,11,False
Traditional AC,1,4.5,69,20,coherent,100,1,90.0,600,2.57898994953991,3.911126861550397,4.963431571528481,2.676518749070449,2.8847024537593486,11,False
Local SST,1,4.5,69,20,coherent,100,1,90.0,600,0.9419161639671906,1.486199460045262,1.8148871658275223,0.9837329767869994,1.1413793796851988,11,False
Subtransmission DC backbone,1,4.5,69,20,coherent,100,1,90.0,600,0.2670494191611146,0.41012296678184557,0.48872588681550094,0.2768044768821165,0.3143434623281923,11,False
Traditional AC,1,4.5,138,3,random,5,1,13.5,600,11.747393558717176,18.899030867225797,22.811748605994016,12.450113902842201,14.107426662145325,11,True
Local SST,1,4.5,138,3,random,5,1,13.5,600,4.370551935150589,7.216010523033506,8.211686545882934,4.610049924632023,5.5791460602800225,11,True
Subtransmission DC backbone,1,4.5,138,3,random,5,1,13.5,600,1.5880806459002017,2.5627431680206993,3.167511503007551,1.6805878060438746,1.9928428993692078,11,False
