architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,4.5,138,3,random,20,1,13.5,600,13.65513484095042,21.186978078926803,25.089834313721088,14.087243529520807,15.510034150459314,11,True
Local SST,1,4.5,138,3,random,20,1,13.5,600,5.070790387523044,8.054386618566559,9.66781208991177,5.302215808478353,6.228110258373578,11,True
Subtransmission DC backbone,1,4.5,138,3,random,20,1,13.5,600,1.6359356938630016,2.479018728203493,2.98084961269222,1.6928440192059326,1.937560721189754,11,False
Traditional AC,1,4.5,138,3,random,50,1,13.5,600,14.64722583984148,23.11136098146119,28.164259963286128,15.30677450815835,17.404245360312956,11,True
Local SST,1,4.5,138,3,random,50,1,13.5,600,5.708316933240196,8.828900048255072,10.919587507022426,5.936187313779327,7.02997392854892,11,True
Subtransmission DC backbone,1,4.5,138,3,random,50,1,13.5,600,1.677853314430318,2.577084375326444,3.042778256939037,1.7564197295661466,2.0560001165035966,11,False
Traditional AC,1,4.5,138,3,random,100,1,13.5,600,16.99590257177504,27.557034244324814,31.860194646113957,17.85152043074037,20.703495242417002,11,True
Local SST,1,4.5,138,3,random,100,1,13.5,600,6.449944016725787,10.121535659986568,11.899197454742046,6.741963876104408,8.068354856906048,11,True
Subtransmission DC backbone,1,4.5,138,3,random,100,1,13.5,600,1.7265278123503327,2.682958873957551,3.1663266213085355,1.8070540356762559,2.055144889493386,11,False
Traditional AC,1,4.5,138,3,partial,5,1,13.5,600,12.025114005231485,18.28829803342774,22.121870716301284,12.460731584694033,14.051650047915826,11,True
Local SST,1,4.5,138,3,partial,5,1,13.5,600,4.386281850937656,7.08516144123744,9.036459586918642,4.594167077371244,5.544842030891722,11,True
Subtransmission DC backbone,1,4.5,138,3,partial,5,1,13.5,600,1.5820969411415908,2.4395628138909027,3.022964499136981,1.64667092729906,1.9211164745080362,11,False
Traditional AC,1,4.5,138,3,partial,20,1,13.5,600,12.868367777778909,20.913395949004745,23.4550624231414,13.687349017308195,15.935213532708893,11,True
Local SST,1,4.5,138,3,partial,20,1,13.5,600,5.041782495238921,7.970222914355585,9.03855363738531,5.2798205103059015,6.245638551194832,11,True
Subtransmission DC backbone,1,4.5,138,3,partial,20,1,13.5,600,1.6437842521691959,2.544085086487285,3.1717286365265256,1.7123588557321554,2.038623700927443,11,False
Traditional AC,1,4.5,138,3,partial,50,1,13.5,600,14.909128368350526,22.45323808022313,27.597686222517638,15.381831572094018,16.965489747620584,11,True
Local SST,1,4.5,138,3,partial,50,1,13.5,600,5.440176285918902,8.635130770265114,10.712069247178055,5.774851916646762,6.866361844017061,11,True
Subtransmission DC backbone,1,4.5,138,3,partial,50,1,13.5,600,1.6620319617457178,2.5767308874294206,2.9343040124322397,1.7502498412960372,1.9760454911657974,11,False
Traditional AC,1,4.5,138,3,partial,100,1,13.5,600,17.115770055214252,26.110029816710902,31.11307841038926,17.622087224161707,19.562851517480656,11,True
Local SST,1,4.5,138,3,partial,100,1,13.5,600,6.347553249448191,9.705775611588415,11.723284861868187,6.6283487997560275,7.706877620861984,11,True
Subtransmission DC backbone,1,4.5,138,3,partial,100,1,13.5,600,1.7359389659722497,2.6538402778324444,3.328205770710451,1.799773902470187,2.09499871003781,11,False
Traditional AC,1,4.5,138,3,coherent,5,1,13.5,600,11.72511233269205,18.935614489512343,22.273140638303293,12.320933879096586,14.622558861380194,11,True
Local SST,1,4.5,138,3,coherent,5,1,13.5,600,4.466933819250941,6.9719663306900035,8.421196240291787,4.6474912585424955,5.2309575763734,11,True
Subtransmission DC backbone,1,4.5,138,3,coherent,5,1,13.5,600,1.5772318635060933,2.5707520965227686,2.954163742341235,1.6576113806193358,2.013062204837182,11,False
Traditional AC,1,4.5,138,3,coherent,20,1,13.5,600,13.21829885316048,21.470493089974163,26.27810199386522,13.96473956477327,15.939322628613583,11,True
Local SST,1,4.5,138,3,coherent,20,1,13.5,600,5.038619492682373,7.9955558783178615,9.303376085826724,5.2150682240487365,6.181602436412594,11,True
Subtransmission DC backbone,1,4.5,138,3,coherent,20,1,13.5,600,1.6722342699841177,2.599962610307474,3.333947106106964,1.7204392752945485,1.9580654072641233,11,False
Traditional AC,1,4.5,138,3,coherent,50,1,13.5,600,14.893535244783678,23.609898896033666,26.922533755361975,15.513285112125674,17.40398587415393,11,True
Local SST,1,4.5,138,3,coherent,50,1,13.5,600,5.569469141285328,8.858921387265264,10.486989102848417,5.8195211638416335,6.838715078230132,11,True
Subtransmission DC backbone,1,4.5,138,3,coherent,50,1,13.5,600,1.6270740703948952,2.6072242128097454,3.3288419404832217,1.714397025487868,1.980325880917753,11,False
Traditional AC,1,4.5,138,3,coherent,100,1,13.5,600,17.28823569643406,26.57136718068821,30.826962017287993,17.874417743330934,19.7490786605162,11,True
Local SST,1,4.5,138,3,coherent,100,1,13.5,600,6.528293773754915,10.364571237764443,12.473548121090984,6.755981845543031,8.06403299054262,11,True
Subtransmission DC backbone,1,4.5,138,3,coherent,100,1,13.5,600,1.717042554304701,2.832992321309188,3.156110437923591,1.8145328168786787,2.177548157768949,11,False
Traditional AC,1,4.5,138,5,random,5,1,22.5,600,7.230708271543819,11.153611967822318,13.112057387612081,7.461914854643866,8.414127738957971,11,True
Local SST,1,4.5,138,5,random,5,1,22.5,600,2.6978907001803982,4.2921229124683595,5.1221674132594615,2.816373591032599,3.348452832796887,11,False
Subtransmission DC backbone,1,4.5,138,5,random,5,1,22.5,600,0.9287712026965907,1.5018796885115155,1.8884395369967197,0.974768161632396,1.153850573172556,11,False
Traditional AC,1,4.5,138,5,random,20,1,22.5,600,7.918010951228757,12.260602705256517,13.689484529414749,8.19378684899686,9.289120642723184,11,True
Local SST,1,4.5,138,5,random,20,1,22.5,600,2.9311528670031786,4.75638475049964,5.719106519075381,3.1033657024345005,3.6073925775717983,11,False
Subtransmission DC backbone,1,4.5,138,5,random,20,1,22.5,600,0.9551569292640921,1.4717821435178846,1.6753897016056327,0.9959590524369215,1.1526637133257855,11,False
Traditional AC,1,4.5,138,5,random,50,1,22.5,600,8.971772627517154,14.114197887759405,16.36584564575945,9.384874493030374,10.671162339321052,11,True
Local SST,1,4.5,138,5,random,50,1,22.5,600,3.391741102194136,5.265277538014404,6.324165983098861,3.5429307325014103,4.157642866301556,11,True
Subtransmission DC backbone,1,4.5,138,5,random,50,1,22.5,600,1.0183466850603593,1.6010844383578366,1.8396099415797005,1.0522537546997095,1.246617794098744,11,False
Traditional AC,1,4.5,138,5,random,100,1,22.5,600,10.199793961864493,15.911313153474186,19.26036581955413,10.722909286312921,12.01352448225815,11,True
Local SST,1,4.5,138,5,random,100,1,22.5,600,3.851200556521535,6.105789400273617,6.881810289340296,4.000792128962648,4.644450600688402,11,True
Subtransmission DC backbone,1,4.5,138,5,random,100,1,22.5,600,1.0601548807766612,1.6093680359854028,1.886045839416063,1.0972662255293313,1.2929384942323399,11,False
Traditional AC,1,4.5,138,5,partial,5,1,22.5,600,7.24862456446816,10.965597090164607,12.449513658392169,7.428223405646383,8.259563274886244,11,True
Local SST,1,4.5,138,5,partial,5,1,22.5,600,2.64396985623096,4.102871324728635,4.876186892453023,2.747058654114161,3.2510528649600903,11,False
Subtransmission DC backbone,1,4.5,138,5,partial,5,1,22.5,600,0.9305977848032538,1.4983396975347043,1.8223321879977492,0.9775950777957882,1.1530376527892157,11,False
Traditional AC,1,4.5,138,5,partial,20,1,22.5,600,8.078209000460895,13.365374636533126,16.209948235169254,8.358979003784082,9.775579485204945,11,True
Local SST,1,4.5,138,5,partial,20,1,22.5,600,3.008229235963367,4.82503383703639,5.7643563766273616,3.150693005071751,3.7864441405868976,11,False
Subtransmission DC backbone,1,4.5,138,5,partial,20,1,22.5,600,0.9830265579498704,1.5841004111721673,1.8309658483270739,1.028151629813712,1.214701722562448,11,False
Traditional AC,1,4.5,138,5,partial,50,1,22.5,600,8.872898602467467,14.31815320798721,16.20686546662693,9.313263942350737,10.776080736696441,11,True
Local SST,1,4.5,138,5,partial,50,1,22.5,600,3.3720567403992385,5.538827943891323,6.368518078403545,3.5286598569300556,4.271980695578982,11,True
Subtransmission DC backbone,1,4.5,138,5,partial,50,1,22.5,600,1.0032799354341098,1.57699627576933,1.8326082329964062,1.0445595191265051,1.2171689348057015,11,False
Traditional AC,1,4.5,138,5,partial,100,1,22.5,600,9.959377775852943,15.688216794799924,17.7241853981337,10.431951248338251,11.66905920098576,11,True
Local SST,1,4.5,138,5,partial,100,1,22.5,600,3.818639419889074,6.221838130369847,7.209216647689782,4.010533676134522,4.859201003679239,11,True
Subtransmission DC backbone,1,4.5,138,5,partial,100,1,22.5,600,1.003727263085207,1.5963211055353002,2.0452790042784708,1.067576025255385,1.2644545263015077,11,False
Traditional AC,1,4.5,138,5,coherent,5,1,22.5,600,7.165531376584513,11.530563528563956,14.317916820274297,7.529434683066477,8.583892608424362,11,True
Local SST,1,4.5,138,5,coherent,5,1,22.5,600,2.664683354556786,4.279071524892175,5.13207699859064,2.8072880920922567,3.3397239190835335,11,False
Subtransmission DC backbone,1,4.5,138,5,coherent,5,1,22.5,600,0.9669185447704425,1.5150317215856293,1.8518128212987293,1.0057878400374334,1.1735073895112684,11,False
Traditional AC,1,4.5,138,5,coherent,20,1,22.5,600,8.126707603201034,12.749609983601133,15.111777167943767,8.464876798379182,9.317275573644599,11,True
Local SST,1,4.5,138,5,coherent,20,1,22.5,600,2.9855384864728833,4.65567479790838,5.429823466587326,3.102841666759102,3.69993432120598,11,False
Subtransmission DC backbone,1,4.5,138,5,coherent,20,1,22.5,600,0.9691627107859364,1.564380934529396,1.8540262719406309,1.0284853128819498,1.2222675352887624,11,False
Traditional AC,1,4.5,138,5,coherent,50,1,22.5,600,9.012939944003659,14.767004788829292,17.108950170094676,9.498990145905735,10.907245542960503,11,True
Local SST,1,4.5,138,5,coherent,50,1,22.5,600,3.406274573009843,5.541939325720086,6.496212619854695,3.564159479831769,4.2313070666505865,11,True
Subtransmission DC backbone,1,4.5,138,5,coherent,50,1,22.5,600,1.000341405936076,1.611471902996299,1.8780367432783538,1.0450656457876175,1.2596883673374983,11,False
Traditional AC,1,4.5,138,5,coherent,100,1,22.5,600,10.526689076143613,16.30335747119867,18.96912807813469,10.85535637438749,12.369394824080704,11,True
Local SST,1,4.5,138,5,coherent,100,1,22.5,600,3.87495589076934,5.905379206154958,7.079623973513939,4.014703505606486,4.714515149320855,11,True
Subtransmission DC backbone,1,4.5,138,5,coherent,100,1,22.5,600,1.0356207613452755,1.5832207655058754,1.8294923453297223,1.0689034787307676,1.2304085786758212,11,False
Traditional AC,1,4.5,138,10,random,5,1,45.0,600,3.639547333650392,5.71809092172033,6.571070772497519,3.7294191617164163,4.368562591965839,11,True
Local SST,1,4.5,138,10,random,5,1,45.0,600,1.3812227688168568,2.149803245606665,2.4953170671380036,1.425616075714807,1.7004639530270813,11,False
Subtransmission DC backbone,1,4.5,138,10,random,5,1,45.0,600,0.4682411584256797,0.7357393409324544,0.9427929748419529,0.4952486565124396,0.5698941739042408,11,False
Traditional AC,1,4.5,138,10,random,20,1,45.0,600,3.917547841833639,6.348496904124761,8.071232206295893,4.139530736285071,4.7676583400364745,11,True
Local SST,1,4.5,138,10,random,20,1,45.0,600,1.4825982703075655,2.4934137489373067,3.190151488674972,1.5880976245968244,1.9261705989860607,11,False
Subtransmission DC backbone,1,4.5,138,10,random,20,1,45.0,600,0.48743270527870375,0.759874614193384,0.9805841269166357,0.5111997640261664,0.6004937296721085,11,False
Traditional AC,1,4.5,138,10,random,50,1,45.0,600,4.522601023576299,7.224941797939994,8.55847495496097,4.731412076031563,5.475512901512026,11,True
Local SST,1,4.5,138,10,random,50,1,45.0,600,1.6996896103102823,2.721424433807804,3.2014541169445585,1.7644142983003122,2.088032930730135,11,False
Subtransmission DC backbone,1,4.5,138,10,random,50,1,45.0,600,0.5125552278225791,0.8313504032849677,0.9665860979282639,0.5370603438382804,0.6391748300779827,11,False
Traditional AC,1,4.5,138,10,random,100,1,45.0,600,5.107198096992121,7.969832399647244,9.610556837770417,5.314093789330106,5.936624356442896,11,True
Local SST,1,4.5,138,10,random,100,1,45.0,600,1.9371152593939989,3.031094115277984,3.6819039326629825,2.012589310409087,2.3825704765873064,11,False
Subtransmission DC backbone,1,4.5,138,10,random,100,1,45.0,600,0.524855174454559,0.8319846452583145,1.004579899025162,0.5498335574872241,0.6574311173419867,11,False
Traditional AC,1,4.5,138,10,partial,5,1,45.0,600,3.6418206292687767,5.851881301510043,7.154689100316637,3.8202998456883597,4.466651489670403,11,True
Local SST,1,4.5,138,10,partial,5,1,45.0,600,1.3388948174206692,2.0903602452588954,2.408192582374067,1.394930928891138,1.594748976708228,11,False
Subtransmission DC backbone,1,4.5,138,10,partial,5,1,45.0,600,0.4743792668871798,0.7260221355098534,0.8655577444705704,0.4900374790378248,0.5653837939438288,11,False
Traditional AC,1,4.5,138,10,partial,20,1,45.0,600,4.05128707786988,6.333470884994539,7.397441854640447,4.1966099910501455,4.785959950181273,11,True
Local SST,1,4.5,138,10,partial,20,1,45.0,600,1.4932942891743592,2.458276054994958,2.9655747843157094,1.5749161437565886,1.8887162046641226,11,False
Subtransmission DC backbone,1,4.5,138,10,partial,20,1,45.0,600,0.49315335518002223,0.7815673221125092,1.0006499162849791,0.5147808790352714,0.598070385775558,11,False
Traditional AC,1,4.5,138,10,partial,50,1,45.0,600,4.539941011954162,7.128526116167724,8.416274666084735,4.7128267048699675,5.2688051323591765,11,True
Local SST,1,4.5,138,10,partial,50,1,45.0,600,1.7272004363116376,2.695250075795466,3.159169176782768,1.8006329143380364,2.009478046511726,11,False
Subtransmission DC backbone,1,4.5,138,10,partial,50,1,45.0,600,0.4950856130871615,0.8035170487064154,0.9024154693564477,0.51770015927922,0.6365559463326321,11,False
Traditional AC,1,4.5,138,10,partial,100,1,45.0,600,4.969648872818057,8.112285420408496,10.690702539849774,5.306872396691017,6.1998904341814285,11,True
Local SST,1,4.5,138,10,partial,100,1,45.0,600,1.9364142471574772,3.1501827174954786,3.7002875250681133,2.030978293837682,2.479204738171628,11,False
Subtransmission DC backbone,1,4.5,138,10,partial,100,1,45.0,600,0.5222136428172943,0.851496507242649,1.0495215309280614,0.5510727956043763,0.6579041288366546,11,False
Traditional AC,1,4.5,138,10,coherent,5,1,45.0,600,3.578943680866258,5.425333576158014,6.51812330009856,3.66105759209217,4.09121812729176,11,True
Local SST,1,4.5,138,10,coherent,5,1,45.0,600,1.336561266898046,2.0262899773549288,2.3847309545505815,1.3816952003430427,1.5983179046245013,11,False
Subtransmission DC backbone,1,4.5,138,10,coherent,5,1,45.0,600,0.47353642002120944,0.728371847619455,0.8233102153798398,0.49416481631843273,0.5757223246863818,11,False
Traditional AC,1,4.5,138,10,coherent,20,1,45.0,600,3.999312270173939,6.515258033500709,7.45694571698773,4.200991267802886,4.953397722934356,11,True
Local SST,1,4.5,138,10,coherent,20,1,45.0,600,1.5237373360920896,2.3786629957801235,2.714625524930724,1.5734169283020643,1.841445849825247,11,False
Subtransmission DC backbone,1,4.5,138,10,coherent,20,1,45.0,600,0.4992364241279154,0.7727109747199254,0.924055165261068,0.5160025469905091,0.5865510037286553,11,False
Traditional AC,1,4.5,138,10,coherent,50,1,45.0,600,4.631019113266223,7.175462772731137,8.234454766937073,4.818312234560647,5.4476580659124645,11,True
Local SST,1,4.5,138,10,coherent,50,1,45.0,600,1.731002427233507,2.716063416742336,3.369705030252272,1.796335957510527,2.166100355217818,11,False
Subtransmission DC backbone,1,4.5,138,10,coherent,50,1,45.0,600,0.5048371623502148,0.8129762884858331,0.9519351790410908,0.5285255663113859,0.5956639237912356,11,False
Traditional AC,1,4.5,138,10,coherent,100,1,45.0,600,5.015458846516479,8.167257775656896,9.435668267304626,5.294837854007344,6.092837989347911,11,True
Local SST,1,4.5,138,10,coherent,100,1,45.0,600,1.90588496795413,2.9769883867293228,3.461240385014022,1.9769207430037132,2.3052976271281747,11,False
Subtransmission DC backbone,1,4.5,138,10,coherent,100,1,45.0,600,0.5132865706716181,0.8093973915694617,0.9843715367797579,0.53925825130024,0.6160940522934281,11,False
Traditional AC,1,4.5,138,20,random,5,1,90.0,600,1.7721476418177353,2.9428073779975654,3.5539084440905224,1.8779194739494438,2.2170681911718675,11,False
Local SST,1,4.5,138,20,random,5,1,90.0,600,0.681208437021229,1.075372140339366,1.2773341523333979,0.7082465666253221,0.841072253131278,11,False
Subtransmission DC backbone,1,4.5,138,20,random,5,1,90.0,600,0.23954414818383757,0.39831543701574224,0.46942565928253704,0.2524921288394109,0.3124637535278536,11,False
Traditional AC,1,4.5,138,20,random,20,1,90.0,600,1.99162729139421,3.239059301913902,3.7690639492008784,2.090511155721752,2.3332304086175957,11,False
Local SST,1,4.5,138,20,random,20,1,90.0,600,0.7620838895316556,1.2904972867746582,1.4529918780867144,0.8035298499105827,0.9682008910379707,11,False
Subtransmission DC backbone,1,4.5,138,20,random,20,1,90.0,600,0.24183074426796722,0.39015554543881964,0.4824437934698435,0.25283864905267434,0.3108319102525323,11,False
Traditional AC,1,4.5,138,20,random,50,1,90.0,600,2.2379148122976855,3.595677353369281,4.308865932060927,2.359191918769022,2.6933433772976163,11,False
Local SST,1,4.5,138,20,random,50,1,90.0,600,0.8588251932600559,1.3372805713996132,1.647932471061624,0.8974195482826822,1.020332641209903,11,False
Subtransmission DC backbone,1,4.5,138,20,random,50,1,90.0,600,0.25198963059143287,0.3990486551697539,0.4807035355713258,0.2627297253258878,0.31496876531002327,11,False
Traditional AC,1,4.5,138,20,random,100,1,90.0,600,2.5471496037592285,3.9762441195022524,4.779659995577161,2.6672618881709287,2.975023935933926,11,False
Local SST,1,4.5,138,20,random,100,1,90.0,600,0.9540098503335555,1.5148070728563627,1.7516563614308436,0.9955041081484755,1.1490796383638096,11,False
Subtransmission DC backbone,1,4.5,138,20,random,100,1,90.0,600,0.2594308559312215,0.38577037009461396,0.45006908881469593,0.2652155376507635,0.30365216034800313,11,False
Traditional AC,1,4.5,138,20,partial,5,1,90.0,600,1.7921350961619296,2.7983495340258693,3.3857132151425904,1.8772214285735984,2.0932635121239014,11,False
Local SST,1,4.5,138,20,partial,5,1,90.0,600,0.663348678527968,1.0536013584587987,1.290526992373288,0.6996029527254365,0.8136590124366798,11,False
Subtransmission DC backbone,1,4.5,138,20,partial,5,1,90.0,600,0.2324589768646454,0.37152157521691626,0.4446880722963861,0.24562580236257195,0.29655566507485503,11,False
Traditional AC,1,4.5,138,20,partial,20,1,90.0,600,1.9973559156372596,3.246886263708124,3.8377969893458226,2.104284948136958,2.3662577008205874,11,False
Local SST,1,4.5,138,20,partial,20,1,90.0,600,0.7466903336158377,1.1965131717597026,1.4943016740690631,0.7812352074431468,0.9208272141389089,11,False
Subtransmission DC backbone,1,4.5,138,20,partial,20,1,90.0,600,0.24450327370554578,0.3934960608862567,0.47655335879981114,0.25765890769926564,0.3109866159702457,11,False
Traditional AC,1,4.5,138,20,partial,50,1,90.0,600,2.276357597875352,3.538898641694289,4.323340299254802,2.374592590016005,2.6815115518858263,11,False
Local SST,1,4.5,138,20,partial,50,1,90.0,600,0.8615131120247497,1.3373244681560377,1.6527026188423564,0.8949784721573474,1.0720161432213937,11,False
Subtransmission DC backbone,1,4.5,138,20,partial,50,1,90.0,600,0.24665098297565888,0.3917695712999266,0.4670048649124327,0.26022973823864315,0.3069611013611449,11,False
Traditional AC,1,4.5,138,20,partial,100,1,90.0,600,2.5441634714931887,4.058602491020295,4.58362358223567,2.6601862662390023,2.9728989304643485,11,False
Local SST,1,4.5,138,20,partial,100,1,90.0,600,0.9691315667349328,1.5538164819817135,1.8566754877339522,1.0114084584278062,1.1714133544583976,11,False
Subtransmission DC backbone,1,4.5,138,20,partial,100,1,90.0,600,0.25982914777876187,0.41274537751473445,0.4810980550989865,0.2714965418851025,0.3280695860131331,11,False
Traditional AC,1,4.5,138,20,coherent,5,1,90.0,600,1.7691999280963548,2.8216960670526334,3.3404952801796823,1.8518258204884481,2.120126764243072,11,False
Local SST,1,4.5,138,20,coherent,5,1,90.0,600,0.6764314121347506,1.02721197736551,1.3017685572933972,0.7052258590238334,0.8071593580388865,11,False
Subtransmission DC backbone,1,4.5,138,20,coherent,5,1,90.0,600,0.23274414758303424,0.3770915651729548,0.4412848874668096,0.24653997964946517,0.2916298871284981,11,False
Traditional AC,1,4.5,138,20,coherent,20,1,90.0,600,1.969090993230528,3.097316316520702,3.7068511685551355,2.0928472366675974,2.304651403794973,11,False
Local SST,1,4.5,138,20,coherent,20,1,90.0,600,0.7683327834097889,1.2307800269116624,1.4346221666148444,0.8022437261760829,0.9440983725254369,11,False
Subtransmission DC backbone,1,4.5,138,20,coherent,20,1,90.0,600,0.24004826370752885,0.3844347727912083,0.4461722469729107,0.2541352962622762,0.30408450855242997,11,False
Traditional AC,1,4.5,138,20,coherent,50,1,90.0,600,2.3290305502419004,3.719743988891108,4.1942571046516015,2.419898320846534,2.7611149929268013,11,False
Local SST,1,4.5,138,20,coherent,50,1,90.0,600,0.8353159427852295,1.3235851717848903,1.5381026600375047,0.8789786497258609,1.0371532978797582,11,False
Subtransmission DC backbone,1,4.5,138,20,coherent,50,1,90.0,600,0.25056944112419777,0.3893710060183673,0.4575114345058681,0.2603080549565924,0.3024644213356964,11,False
Traditional AC,1,4.5,138,20,coherent,100,1,90.0,600,2.5106309491704826,4.231578434522674,4.936574182071818,2.6763138038528496,3.177781088765833,11,False
Local SST,1,4.5,138,20,coherent,100,1,90.0,600,0.9484253843184488,1.563889959949673,1.82921247004097,1.002200346428634,1.2449237539241447,11,False
Subtransmission DC backbone,1,4.5,138,20,coherent,100,1,90.0,600,0.25998822457323245,0.3986915757473189,0.4549278061143105,0.26916154718169905,0.309857329603378,11,False
Traditional AC,1,4.5,230,3,random,5,1,13.5,600,11.808194081749301,18.399839281036808,21.44288550489001,12.256327935573054,13.815179456942834,11,True
Local SST,1,4.5,230,3,random,5,1,13.5,600,4.33284466322873,6.9626691123372035,8.311302585201947,4.572395560710876,5.424207782953342,11,True
Subtransmission DC backbone,1,4.5,230,3,random,5,1,13.5,600,1.5533428858694258,2.4570944999172535,2.860817965528709,1.6066351195423814,1.8853665482491784,11,False
Traditional AC,1,4.5,230,3,random,20,1,13.5,600,13.348083578847486,21.304531809305768,24.699219228460223,14.00417604519931,15.949238220933099,11,True
Local SST,1,4.5,230,3,random,20,1,13.5,600,5.033984415641361,8.12129681721587,9.508344345388164,5.270680849753316,6.098932026824726,11,True
Subtransmission DC backbone,1,4.5,230,3,random,20,1,13.5,600,1.627502631769051,2.579465018801861,3.0638033901674526,1.706311607077098,2.037562063552707,11,False
Traditional AC,1,4.5,230,3,random,50,1,13.5,600,15.180372685404741,25.340987451069093,30.962452903211183,15.914065916958249,19.176157504623003,11,True
Local SST,1,4.5,230,3,random,50,1,13.5,600,5.574925593248466,8.475165492118228,10.029781526279223,5.7747237491051155,6.499509215085098,11,True
Subtransmission DC backbone,1,4.5,230,3,random,50,1,13.5,600,1.6861009450733118,2.710743424418522,3.247992462058319,1.757875354211288,2.095368148191253,11,False
Traditional AC,1,4.5,230,3,random,100,1,13.5,600,16.733285437614413,25.74973299736118,31.620075628594606,17.339706694439204,19.09885516118926,11,True
Local SST,1,4.5,230,3,random,100,1,13.5,600,6.428438818616467,10.081671004145539,12.44220634609403,6.667988403946184,7.742954459696621,11,True
Subtransmission DC backbone,1,4.5,230,3,random,100,1,13.5,600,1.7749174292084127,2.748975373608658,3.088702134479017,1.8465362162160408,2.115695159529349,11,False
Traditional AC,1,4.5,230,3,partial,5,1,13.5,600,11.95972133696145,19.09942350415919,22.595558083103576,12.558806403097165,14.43889688062847,11,True
Local SST,1,4.5,230,3,partial,5,1,13.5,600,4.582660257217692,7.1667767766210195,8.404490698518838,4.728117058358314,5.650925968205143,11,True
Subtransmission DC backbone,1,4.5,230,3,partial,5,1,13.5,600,1.6086358616317669,2.5578993287103104,2.893194970309358,1.6794312173125396,1.9427959747964663,11,False
Traditional AC,1,4.5,230,3,partial,20,1,13.5,600,13.28663300587614,21.845297058893124,25.62064254948505,14.046376696110547,16.702116966347152,11,True
Local SST,1,4.5,230,3,partial,20,1,13.5,600,4.958488274123395,7.996838839969797,9.45002367153529,5.244084169237723,6.071967214608892,11,True
Subtransmission DC backbone,1,4.5,230,3,partial,20,1,13.5,600,1.6867419261427443,2.548414971091727,3.0479987983063257,1.733862569762019,2.0234850917172533,11,False
Traditional AC,1,4.5,230,3,partial,50,1,13.5,600,15.26291404719598,23.473302110880894,26.988290269022205,15.74896582202277,17.331137527399356,11,True
Local SST,1,4.5,230,3,partial,50,1,13.5,600,5.613914266801414,8.556264765783475,11.027116608981276,5.833023782151687,6.78911936891623,11,True
Subtransmission DC backbone,1,4.5,230,3,partial,50,1,13.5,600,1.6918869864103134,2.6647901213371497,3.164287227385605,1.7732383389695083,2.111043892865721,11,False
Traditional AC,1,4.5,230,3,partial,100,1,13.5,600,17.10213650550113,27.378189401184205,33.49976099892557,18.016428902090937,21.288454673089515,11,True
Local SST,1,4.5,230,3,partial,100,1,13.5,600,6.433479924744937,10.058220592429867,11.6494538964064,6.662498342263736,7.743585547298278,11,True
Subtransmission DC backbone,1,4.5,230,3,partial,100,1,13.5,600,1.690591489220525,2.8508782226237472,3.5189497630817645,1.8101383361168109,2.274319481332316,11,False
Traditional AC,1,4.5,230,3,coherent,5,1,13.5,600,12.01368673347706,18.766512911354496,21.638619681434456,12.522296091554445,13.891133495021215,11,True
Local SST,1,4.5,230,3,coherent,5,1,13.5,600,4.514217364239743,6.79962368224073,8.077463518929243,4.647261956515093,5.416755072741001,11,True
Subtransmission DC backbone,1,4.5,230,3,coherent,5,1,13.5,600,1.6265057096414055,2.6631416304269107,2.9343477673659613,1.698540410706196,2.057191496723235,11,False
Traditional AC,1,4.5,230,3,coherent,20,1,13.5,600,13.149280531727117,21.556296872973952,24.9520082678215,13.94823983745684,16.370681206206886,11,True
Local SST,1,4.5,230,3,coherent,20,1,13.5,600,4.912260833164625,7.692364841162629,8.901132115320197,5.1548367368681705,5.966510851673365,11,True
Subtransmission DC backbone,1,4.5,230,3,coherent,20,1,13.5,600,1.6325399411665118,2.526267004891647,2.889952742541677,1.7102207642259146,1.981053862481068,11,False
Traditional AC,1,4.5,230,3,coherent,50,1,13.5,600,15.12793098313622,23.57382085382111,27.561855041756676,15.697945537019372,17.335121803734893,11,True
Local SST,1,4.5,230,3,coherent,50,1,13.5,600,5.642184287381845,9.296922076899058,10.883498254198985,5.9234367260677105,7.215179349571902,11,True
Subtransmission DC backbone,1,4.5,230,3,coherent,50,1,13.5,600,1.6717046811678973,2.625479921075967,3.2045814173212697,1.7410842560945723,2.0947413895571607,11,False
Traditional AC,1,4.5,230,3,coherent,100,1,13.5,600,17.10504912986078,28.351407442284554,33.54212863980497,18.03075464738398,21.203245672274996,11,True
Local SST,1,4.5,230,3,coherent,100,1,13.5,600,6.397452854007556,10.150451840370215,11.513763084128216,6.652824512088434,7.93995450386394,11,True
Subtransmission DC backbone,1,4.5,230,3,coherent,100,1,13.5,600,1.6952936965591432,2.762312031239394,3.213045117418153,1.7961192291129018,2.1938697971914465,11,False
Traditional AC,1,4.5,230,5,random,5,1,22.5,600,7.024987353240912,11.352844560228565,13.657495962231415,7.3374127867833705,8.330420516369808,11,True
Local SST,1,4.5,230,5,random,5,1,22.5,600,2.6628638404219895,4.21888531264459,4.903676971612448,2.7879349331265355,3.215425418601989,11,False
Subtransmission DC backbone,1,4.5,230,5,random,5,1,22.5,600,0.9590995729607097,1.5185622089118125,1.7175825260618445,0.9987829614337632,1.1939154172211133,11,False
Traditional AC,1,4.5,230,5,random,20,1,22.5,600,7.969775821801643,12.584688341257825,14.753414147496171,8.335257731110332,9.488953159333628,11,True
Local SST,1,4.5,230,5,random,20,1,22.5,600,2.956191372706197,4.89329662392963,5.715116068345725,3.130199696880888,3.871174520627788,11,False
Subtransmission DC backbone,1,4.5,230,5,random,20,1,22.5,600,0.9909777908923594,1.508543051485127,1.8408860497838782,1.0261152302639474,1.1679558774728032,11,False
Traditional AC,1,4.5,230,5,random,50,1,22.5,600,9.121132316560853,14.655654503671956,15.99367460915704,9.527395878258764,10.655764700801605,11,True
Local SST,1,4.5,230,5,random,50,1,22.5,600,3.4389600484235134,5.8583988039097035,6.771126600627574,3.630335319534079,4.590486809770171,11,True
Subtransmission DC backbone,1,4.5,230,5,random,50,1,22.5,600,0.9998282770063573,1.587176798394248,1.937507806325136,1.0534380232822587,1.271274637424793,11,False
Traditional AC,1,4.5,230,5,random,100,1,22.5,600,10.231742414494821,16.289844824181415,18.379494296661917,10.711779042152596,12.111461627154748,11,True
Local SST,1,4.5,230,5,random,100,1,22.5,600,3.8542276033466845,6.037236747945705,7.128565954230581,3.9909748940519787,4.7764221177602595,11,True
Subtransmission DC backbone,1,4.5,230,5,random,100,1,22.5,600,1.039076006599407,1.6400513923617528,1.8891856767170045,1.0801736010382679,1.2859892805681088,11,False
Traditional AC,1,4.5,230,5,partial,5,1,22.5,600,7.251260923844079,10.924985228719656,12.962177944565546,7.503122698364794,8.386967865364168,11,True
Local SST,1,4.5,230,5,partial,5,1,22.5,600,2.6447242766209746,4.018991082984325,4.513867904589602,2.7588361642470214,3.1103667160743913,11,False
Subtransmission DC backbone,1,4.5,230,5,partial,5,1,22.5,600,0.9539269762745766,1.506857598871394,1.7298968617678774,1.0078517452494207,1.1979561139073502,11,False
Traditional AC,1,4.5,230,5,partial,20,1,22.5,600,7.971564865072045,12.928151388163512,14.343866418871468,8.318333901748742,9.475051976907642,11,True
Local SST,1,4.5,230,5,partial,20,1,22.5,600,2.9606871904771914,4.878957600250461,6.11498183690492,3.140044548681468,3.8124264450652103,11,False
Subtransmission DC backbone,1,4.5,230,5,partial,20,1,22.5,600,0.9706546849720487,1.5281589461913592,1.7335760528422075,1.0042847512349287,1.200788194565172,11,False
Traditional AC,1,4.5,230,5,partial,50,1,22.5,600,9.372774205868673,14.525932215647346,17.032456267437563,9.65279660103889,11.048433005866906,11,True
Local SST,1,4.5,230,5,partial,50,1,22.5,600,3.4016197716152723,5.381042498137511,6.317487573426244,3.549380637258047,4.104387862629544,11,True
Subtransmission DC backbone,1,4.5,230,5,partial,50,1,22.5,600,1.013041414489618,1.5662003210641924,1.9556592221858862,1.049465289242905,1.2219450496863682,11,False
Traditional AC,1,4.5,230,5,partial,100,1,22.5,600,10.480210361344874,16.59620461872783,21.053706709598792,10.95795044969073,12.49086389878084,11,True
Local SST,1,4.5,230,5,partial,100,1,22.5,600,3.80775909458547,6.097373520488463,7.365624240086933,4.0084890562013955,4.661340424503609,11,True
Subtransmission DC backbone,1,4.5,230,5,partial,100,1,22.5,600,1.0138013606011118,1.597470313930517,1.9074776478731348,1.0825014515868954,1.276433591800617,11,False
Traditional AC,1,4.5,230,5,coherent,5,1,22.5,600,7.163937396845796,11.590576439783366,14.124020613908428,7.48610278630851,8.83455389755074,11,True
Local SST,1,4.5,230,5,coherent,5,1,22.5,600,2.7227788948290836,4.391794183163693,5.095650150151956,2.834472608642596,3.490927970384056,11,False
Subtransmission DC backbone,1,4.5,230,5,coherent,5,1,22.5,600,0.9407944119614305,1.5291390680667531,1.7949584775406002,0.9833078939292108,1.1770715618150913,11,False
Traditional AC,1,4.5,230,5,coherent,20,1,22.5,600,7.923046520144544,12.786175543031248,16.38727102869572,8.381492937191823,9.664111139610103,11,True
Local SST,1,4.5,230,5,coherent,20,1,22.5,600,3.017097812755379,4.7808357448699015,5.5231566182038465,3.139134208079677,3.7046118864000386,11,False
Subtransmission DC backbone,1,4.5,230,5,coherent,20,1,22.5,600,0.9900218087795001,1.5414643734132252,1.8043370834373529,1.0298209871170734,1.2148736547718393,11,False
Traditional AC,1,4.5,230,5,coherent,50,1,22.5,600,9.075416148096567,14.166370336607416,17.931368798490666,9.404837897304088,10.272868600400267,11,True
Local SST,1,4.5,230,5,coherent,50,1,22.5,600,3.48870948950175,5.388821367204435,6.314795455289751,3.614223381622014,4.221984126257941,11,True
Subtransmission DC backbone,1,4.5,230,5,coherent,50,1,22.5,600,1.0043534239651475,1.702511963375931,2.0729553111966963,1.0651123467216927,1.325904612145581,11,False
Traditional AC,1,4.5,230,5,coherent,100,1,22.5,600,9.95537349536703,15.411956190993877,19.131368573932402,10.43720935636542,12.04556919006926,11,True
Local SST,1,4.5,230,5,coherent,100,1,22.5,600,3.8484177124670165,6.3197683309854815,7.76362685059923,4.063378855702868,4.97735128486349,11,True
Subtransmission DC backbone,1,4.5,230,5,coherent,100,1,22.5,600,1.042849614123721,1.6391006097008496,1.9677412951854658,1.0944480512077148,1.254243214486492,11,False
Traditional AC,1,4.5,230,10,random,5,1,45.0,600,3.6522051734325993,5.708909208750204,6.753325193051555,3.7695925015630896,4.19119350703361,11,True
Local SST,1,4.5,230,10,random,5,1,45.0,600,1.324750743817123,2.127015905507708,2.5964392753316194,1.3994351994707428,1.659602052109912,11,False
Subtransmission DC backbone,1,4.5,230,10,random,5,1,45.0,600,0.4735747328978096,0.7545516759880105,0.8956280024375586,0.4969521635511817,0.5879725715384947,11,False
Traditional AC,1,4.5,230,10,random,20,1,45.0,600,3.9736254572795198,6.189855788915922,7.6266321046939165,4.1660678136925675,4.692399257901367,11,True
Local SST,1,4.5,230,10,random,20,1,45.0,600,1.5141846570117812,2.376638680120983,2.697194012047977,1.5681463444213988,1.8669006446090302,11,False
Subtransmission DC backbone,1,4.5,230,10,random,20,1,45.0,600,0.4974853131231518,0.8103811964416469,0.9334355171408261,0.5222635370909042,0.6385039339944115,11,False
Traditional AC,1,4.5,230,10,random,50,1,45.0,600,4.525161803552978,7.037070903074255,8.955905757404512,4.689943824671236,5.31640972502283,11,True
Local SST,1,4.5,230,10,random,50,1,45.0,600,1.7384296051999317,2.690232329626581,3.189854327529268,1.7929419264999815,2.0836961991555993,11,False
Subtransmission DC backbone,1,4.5,230,10,random,50,1,45.0,600,0.49618075556828706,0.7937127394954833,0.9114357890384929,0.5208781043110271,0.6226060957859878,11,False
Traditional AC,1,4.5,230,10,random,100,1,45.0,600,5.039642456817872,7.782126961193489,9.874469275693913,5.290649983088294,5.90376545110731,11,True
Local SST,1,4.5,230,10,random,100,1,45.0,600,1.9023012315124475,2.929716820277608,3.5764403273150727,1.986879596065625,2.3161148038928254,11,False
Subtransmission DC backbone,1,4.5,230,10,random,100,1,45.0,600,0.5195302164844704,0.8247180236026556,1.0085908914133934,0.5430063697146017,0.655666114150363,11,False
Traditional AC,1,4.5,230,10,partial,5,1,45.0,600,3.5631944295976155,5.5979371705679,6.8588733693695385,3.715039653330247,4.18678631230804,11,True
Local SST,1,4.5,230,10,partial,5,1,45.0,600,1.357418240359927,2.1947564231447907,2.6618211926944255,1.4199134850341286,1.7359493682569012,11,False
Subtransmission DC backbone,1,4.5,230,10,partial,5,1,45.0,600,0.4721673333590949,0.7088987777608978,0.8094845156892939,0.4869606498716428,0.5391362773464594,11,False
Traditional AC,1,4.5,230,10,partial,20,1,45.0,600,4.008426947519096,6.354919439227696,7.439422279473529,4.2109135781302,4.951481532884779,11,True
Local SST,1,4.5,230,10,partial,20,1,45.0,600,1.5238822377886492,2.392589820957721,2.79644180430395,1.5759741301551928,1.8727888056366881,11,False
Subtransmission DC backbone,1,4.5,230,10,partial,20,1,45.0,600,0.487254557163575,0.7967358318741191,0.9300372856235051,0.5122769609121454,0.6048735564961273,11,False
Traditional AC,1,4.5,230,10,partial,50,1,45.0,600,4.458103608498245,7.152253649333104,8.626305366366275,4.689528930094482,5.49916850953467,11,True
Local SST,1,4.5,230,10,partial,50,1,45.0,600,1.720255588163504,2.654501551071816,3.1617727507069424,1.7867706622655715,2.0757619905077602,11,False
Subtransmission DC backbone,1,4.5,230,10,partial,50,1,45.0,600,0.5121250785561101,0.790721695823863,0.9181055942476541,0.5268291062446048,0.6314107493964448,11,False
Traditional AC,1,4.5,230,10,partial,100,1,45.0,600,5.063057825760527,8.001503565413902,9.8201380076692,5.291298007425916,6.0232898347892565,11,True
Local SST,1,4.5,230,10,partial,100,1,45.0,600,1.886451598502446,3.0316101173884302,3.676161957627269,1.9897075771122952,2.390033130758235,11,False
Subtransmission DC backbone,1,4.5,230,10,partial,100,1,45.0,600,0.5132402926671777,0.7960029754054881,1.006230062056856,0.5372598886776744,0.6114448172370565,11,False
Traditional AC,1,4.5,230,10,coherent,5,1,45.0,600,3.5578824355172385,5.521077933491883,6.615226225712744,3.6744239405336474,3.9498076592498492,11,True
Local SST,1,4.5,230,10,coherent,5,1,45.0,600,1.3387301262860531,2.0473615527528652,2.340228152135735,1.3933073348233367,1.5985981587772613,11,False
Subtransmission DC backbone,1,4.5,230,10,coherent,5,1,45.0,600,0.48104261337402415,0.7433014615544574,0.9031293373988397,0.4949758300823831,0.5616044816156789,11,False
Traditional AC,1,4.5,230,10,coherent,20,1,45.0,600,4.026597838961856,6.415717572000427,7.78718745789315,4.22509768833497,5.005563006173659,11,True
Local SST,1,4.5,230,10,coherent,20,1,45.0,600,1.5128289642340986,2.401352397764807,2.82178157814163,1.5826251229719714,1.8400144003132015,11,False
Subtransmission DC backbone,1,4.5,230,10,coherent,20,1,45.0,600,0.4901473831863653,0.77773618535036,0.94076809752973,0.5177874240195222,0.6022134504568402,11,False
Traditional AC,1,4.5,230,10,coherent,50,1,45.0,600,4.534046313375821,7.069418295903485,8.536788757077485,4.721850351796746,5.393796369967657,11,True
Local SST,1,4.5,230,10,coherent,50,1,45.0,600,1.6756958622192624,2.6649581586979054,3.2882241850258604,1.755008708791332,2.0115962715549505,11,False
Subtransmission DC backbone,1,4.5,230,10,coherent,50,1,45.0,600,0.5016026915490124,0.79446770228166,0.9242367092577405,0.5226775310167834,0.6080401716072705,11,False
Traditional AC,1,4.5,230,10,coherent,100,1,45.0,600,5.096825801299877,8.321679284333145,9.827994207093774,5.402052234485519,6.200520136875185,11,True
Local SST,1,4.5,230,10,coherent,100,1,45.0,600,1.895747943996676,3.0918672875006665,3.8709768303135004,1.9937790343413784,2.3896982469873675,11,False
Subtransmission DC backbone,1,4.5,230,10,coherent,100,1,45.0,600,0.5073818284172249,0.7553662435967309,0.925287255672472,0.5226764028339218,0.6015017951125179,11,False
Traditional AC,1,4.5,230,20,random,5,1,90.0,600,1.7536221199112032,2.7478746443889213,3.45590589433794,1.8343258081807887,2.0597367050414466,11,False
Local SST,1,4.5,230,20,random,5,1,90.0,600,0.6589926482227508,1.0519873413387244,1.2978771814635353,0.6949268161730264,0.8098938675510529,11,False
Subtransmission DC backbone,1,4.5,230,20,random,5,1,90.0,600,0.24292505680687287,0.38179654847182604,0.4349287947962204,0.2513793671141824,0.3005726247109133,11,False
Traditional AC,1,4.5,230,20,random,20,1,90.0,600,1.9808678263419282,3.1509117483596536,3.8091533676014353,2.0592372373748,2.341522759340314,11,False
Local SST,1,4.5,230,20,random,20,1,90.0,600,0.769278928269892,1.21385805450046,1.4589709197614285,0.7985423688389844,0.9542977174215366,11,False
Subtransmission DC backbone,1,4.5,230,20,random,20,1,90.0,600,0.2431052467424907,0.3868880206065933,0.4370725815752008,0.2566282161383713,0.3048709713349699,11,False
Traditional AC,1,4.5,230,20,random,50,1,90.0,600,2.2623932050158917,3.633950735502109,4.1918032926673146,2.358205279362381,2.6807542779959417,11,False
Local SST,1,4.5,230,20,random,50,1,90.0,600,0.8518855250948671,1.2932671501405506,1.5611928968734152,0.8842464228587281,1.0108891123087038,11,False
Subtransmission DC backbone,1,4.5,230,20,random,50,1,90.0,600,0.24821643404191518,0.4135618936540256,0.4588876125682554,0.2614982552106354,0.3199806286257304,11,False
Traditional AC,1,4.5,230,20,random,100,1,90.0,600,2.559019249561472,4.0690691245301815,4.85429961240493,2.654603095839637,3.0276448979833934,11,False
Local SST,1,4.5,230,20,random,100,1,90.0,600,0.9737303500526353,1.5082683360104072,1.7470911866661043,1.0086593883092143,1.1719158271932353,11,False
Subtransmission DC backbone,1,4.5,230,20,random,100,1,90.0,600,0.2677003753371865,0.4130399760773781,0.4872501201800508,0.27725069131963304,0.3286324173315773,11,False
Traditional AC,1,4.5,230,20,partial,5,1,90.0,600,1.7035182337321537,2.823300526149612,3.3747328750505035,1.8325250877094807,2.1520992767496674,11,False
Local SST,1,4.5,230,20,partial,5,1,90.0,600,0.6961352725901913,1.0659723804830559,1.2663343798011626,0.7152740174837324,0.81894966356846,11,False
Subtransmission DC backbone,1,4.5,230,20,partial,5,1,90.0,600,0.24089532516823964,0.3694995045886756,0.4280692541676824,0.2494811734388482,0.2937557862146311,11,False
Traditional AC,1,4.5,230,20,partial,20,1,90.0,600,1.9803463041041547,3.2431777257424863,3.7883308045946515,2.092377255563174,2.4091627260353334,11,False
Local SST,1,4.5,230,20,partial,20,1,90.0,600,0.7439227803491267,1.1816771974097589,1.3691338875729968,0.7787637533445629,0.9179506313702946,11,False
Subtransmission DC backbone,1,4.5,230,20,partial,20,1,90.0,600,0.24305102162153486,0.3887351084523868,0.5026117212492575,0.2558880561581075,0.311536816080869,11,False
Traditional AC,1,4.5,230,20,partial,50,1,90.0,600,2.2821796580454046,3.5120097520626286,4.298614895689305,2.365657130524259,2.707542662535955,11,False
Local SST,1,4.5,230,20,partial,50,1,90.0,600,0.8339798202113832,1.3226604575005174,1.5579893599469041,0.881646828735511,1.0357822159141181,11,False
Subtransmission DC backbone,1,4.5,230,20,partial,50,1,90.0,600,0.2509526257890585,0.4075621811223705,0.4829806057445804,0.2655099528040509,0.32683671562811345,11,False
Traditional AC,1,4.5,230,20,partial,100,1,90.0,600,2.54531208929029,3.9253102706394496,4.590259476969651,2.65681989652805,2.9144589775506704,11,False
Local SST,1,4.5,230,20,partial,100,1,90.0,600,0.9665030041993702,1.5341118044881745,1.7564546628269266,1.0063054930717745,1.209917838099775,11,False
Subtransmission DC backbone,1,4.5,230,20,partial,100,1,90.0,600,0.26437902154864357,0.40758228471711644,0.5163334456243674,0.2748272683771439,0.3254787369278605,11,False
Traditional AC,1,4.5,230,20,coherent,5,1,90.0,600,1.76066094332855,2.818984281089113,3.371600788856746,1.8488603888970363,2.1375717272275128,11,False
Local SST,1,4.5,230,20,coherent,5,1,90.0,600,0.6779765438649484,1.0813710721938123,1.3171842254918087,0.7080356063372418,0.8331965209458871,11,False
Subtransmission DC backbone,1,4.5,230,20,coherent,5,1,90.0,600,0.24198920798997403,0.3830632364086832,0.4639006620298618,0.2518377828770914,0.2943912210195071,11,False
Traditional AC,1,4.5,230,20,coherent,20,1,90.0,600,1.9998261563780884,3.153170968801651,3.658957526160522,2.0807777872984623,2.3405037406773204,11,False
Local SST,1,4.5,230,20,coherent,20,1,90.0,600,0.7534376179823772,1.238546715310997,1.43902226453836,0.7950903022998872,0.9439841646482586,11,False
Subtransmission DC backbone,1,4.5,230,20,coherent,20,1,90.0,600,0.24485480051968178,0.39303212442979785,0.49414515666027287,0.25869584749917396,0.3090860552408305,11,False
Traditional AC,1,4.5,230,20,coherent,50,1,90.0,600,2.262054979237939,3.450361641895563,4.058544593583059,2.362796066393216,2.6285740737736027,11,False
Local SST,1,4.5,230,20,coherent,50,1,90.0,600,0.87598223143837,1.375016085742161,1.663636033461014,0.9050320137640306,1.0832913647437703,11,False
Subtransmission DC backbone,1,4.5,230,20,coherent,50,1,90.0,600,0.25531368911026875,0.39487803096545254,0.48020464489917236,0.26444043532841816,0.310083120203493,11,False
Traditional AC,1,4.5,230,20,coherent,100,1,90.0,600,2.571532458372372,4.0600878979815676,4.836495546385095,2.6863416218878373,3.0784552987526093,11,False
Local SST,1,4.5,230,20,coherent,100,1,90.0,600,0.9553026191025527,1.4863901403508895,1.7137066174949012,0.9919681203953693,1.169557920666753,11,False
Subtransmission DC backbone,1,4.5,230,20,coherent,100,1,90.0,600,0.25977876373651965,0.42141183907488533,0.49087999413391786,0.27272573905241576,0.3293771054635696,11,False
Traditional AC,1,4.5,320,3,random,5,1,13.5,600,11.953783196664622,18.84280281474903,22.11790035049764,12.370347440008548,14.27357530543488,11,True
Local SST,1,4.5,320,3,random,5,1,13.5,600,4.502391411292819,7.0703253318292285,8.210427810875975,4.727413697036899,5.427438509482116,11,True
Subtransmission DC backbone,1,4.5,320,3,random,5,1,13.5,600,1.57996529417786,2.4827789999959258,3.139697007264289,1.6462861665799364,1.9246374615482398,11,False
Traditional AC,1,4.5,320,3,random,20,1,13.5,600,13.445907103672582,21.268754752354226,24.71232842419954,13.978525585606176,16.08787749202834,11,True
Local SST,1,4.5,320,3,random,20,1,13.5,600,5.037154920128563,7.926702696792231,9.51723048190459,5.25787647390805,6.214840794398544,11,True
Subtransmission DC backbone,1,4.5,320,3,random,20,1,13.5,600,1.6183943452141052,2.509656455741096,3.2780142116011213,1.6961104099891509,1.9745765646251945,11,False
Traditional AC,1,4.5,320,3,random,50,1,13.5,600,15.039470822213111,23.828819829501242,28.93110385261209,15.856179871708221,17.89796437302812,11,True
Local SST,1,4.5,320,3,random,50,1,13.5,600,5.755065711164496,9.172815777940105,10.93579667706581,6.004130027462744,7.08445558525687,11,True
Subtransmission DC backbone,1,4.5,320,3,random,50,1,13.5,600,1.6800420472831603,2.723781634285401,3.209538093376606,1.757296180011314,2.2023499914116194,11,False
Traditional AC,1,4.5,320,3,random,100,1,13.5,600,16.55225235450991,25.752398472156315,30.57602639535873,17.42333515743346,19.328459063117293,11,True
Local SST,1,4.5,320,3,random,100,1,13.5,600,6.2964092751619365,9.988096821177155,12.136618315168484,6.639695368304953,7.900066467261707,11,True
Subtransmission DC backbone,1,4.5,320,3,random,100,1,13.5,600,1.7376793900462144,2.8814314586014342,3.4882785364443425,1.8464007669503872,2.2989970821961228,11,False
Traditional AC,1,4.5,320,3,partial,5,1,13.5,600,11.923080470814806,19.490473098915842,22.60891800355822,12.456790668179165,14.037151308506665,11,True
Local SST,1,4.5,320,3,partial,5,1,13.5,600,4.420734409730189,6.913922142483148,8.20131054152814,4.624024831029494,5.48059118927165,11,True
Subtransmission DC backbone,1,4.5,320,3,partial,5,1,13.5,600,1.572399783248077,2.5065097399020515,3.001497163489865,1.6570152071422009,1.9470464468346567,11,False
Traditional AC,1,4.5,320,3,partial,20,1,13.5,600,13.518013624525723,20.94224526871428,24.36792285049765,13.96327508215864,15.838333917199634,11,True
Local SST,1,4.5,320,3,partial,20,1,13.5,600,5.052402389352845,7.791724333365663,9.444635894875995,5.231108325597805,6.228924516883261,11,True
Subtransmission DC backbone,1,4.5,320,3,partial,20,1,13.5,600,1.6214111714459842,2.592475859915385,3.0954172432274976,1.7044045469824167,2.07042441241013,11,False
Traditional AC,1,4.5,320,3,partial,50,1,13.5,600,14.996026533068415,24.22051371291827,29.86831331234172,15.87037488705886,18.26055703667447,11,True
Local SST,1,4.5,320,3,partial,50,1,13.5,600,5.654643296700304,9.083231291953563,11.081300886445504,5.914737187806513,7.095770250175044,11,True
Subtransmission DC backbone,1,4.5,320,3,partial,50,1,13.5,600,1.7147058271842366,2.720698684748581,3.106026464261921,1.7901577637035553,2.132405283709147,11,False
Traditional AC,1,4.5,320,3,partial,100,1,13.5,600,17.200668532788676,27.67847333744132,31.81692376125071,17.91884502680394,21.08671158265217,11,True
Local SST,1,4.5,320,3,partial,100,1,13.5,600,6.358324363946778,9.937850353469116,11.570317796490817,6.6522610592424885,7.626504523244811,11,True
Subtransmission DC backbone,1,4.5,320,3,partial,100,1,13.5,600,1.7216729621761622,2.622351841786642,3.326176495109735,1.7839133270655028,2.0802154532751476,11,False
Traditional AC,1,4.5,320,3,coherent,5,1,13.5,600,11.908239340872026,19.361780882198104,23.737613909389196,12.509892310418604,14.244253427669735,11,True
Local SST,1,4.5,320,3,coherent,5,1,13.5,600,4.478834079833078,7.459762337781163,8.478724136819315,4.7131241910090464,5.876281339921989,11,True
Subtransmission DC backbone,1,4.5,320,3,coherent,5,1,13.5,600,1.5672290382682637,2.4727365430423296,2.8863949424504165,1.649504396721887,1.911582145393655,11,False
