architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,1,4.5,320,3,coherent,20,1,13.5,600,13.009519301706247,19.84976135582396,24.00777603639726,13.539463724250156,14.998853957599884,11,True
Local SST,1,4.5,320,3,coherent,20,1,13.5,600,4.948071087881795,7.907725886811236,9.761752268375417,5.237783761800751,6.095133225494725,11,True
Subtransmission DC backbone,1,4.5,320,3,coherent,20,1,13.5,600,1.6553404257491975,2.5486218841328974,2.9947921828478177,1.7108371286185962,1.9834662933136329,11,False
Traditional AC,1,4.5,320,3,coherent,50,1,13.5,600,14.80052926670032,23.60379082221415,27.85139308544883,15.44160087147449,16.84739266810846,11,True
Local SST,1,4.5,320,3,coherent,50,1,13.5,600,5.708345221991811,8.76372677086869,10.12188568079778,5.8874620838522596,6.687431130758402,11,True
Subtransmission DC backbone,1,4.5,320,3,coherent,50,1,13.5,600,1.690387215494459,2.700306430596324,3.2115332321370866,1.7592888164134368,2.0903564986789083,11,False
Traditional AC,1,4.5,320,3,coherent,100,1,13.5,600,17.10120761509576,27.529187089941278,31.653104340110612,17.86633498877829,20.244792356292677,11,True
Local SST,1,4.5,320,3,coherent,100,1,13.5,600,6.3819609058605575,10.052158089031092,12.213860930201317,6.6938520277870115,7.738260232486879,11,True
Subtransmission DC backbone,1,4.5,320,3,coherent,100,1,13.5,600,1.739787662967333,2.7736897985047233,3.41254762717413,1.824353035277813,2.1790437284553485,11,False
Traditional AC,1,4.5,320,5,random,5,1,22.5,600,7.236663749878273,11.374641685186095,14.192920518356102,7.552957759636323,8.642076334927859,11,True
Local SST,1,4.5,320,5,random,5,1,22.5,600,2.625954513747666,4.117079437290283,4.861112158819821,2.753484994526192,3.186195779544182,11,False
Subtransmission DC backbone,1,4.5,320,5,random,5,1,22.5,600,0.9713244844238544,1.5404173172206752,1.8082903116358395,1.0115268101184782,1.2120782504515604,11,False
Traditional AC,1,4.5,320,5,random,20,1,22.5,600,7.711999134515757,12.562587411617661,14.655940089972532,8.252053642193763,9.504200143666775,11,True
Local SST,1,4.5,320,5,random,20,1,22.5,600,3.026273105169503,4.884887083420722,5.591317273576919,3.1818780965771105,3.7569095043221243,11,False
Subtransmission DC backbone,1,4.5,320,5,random,20,1,22.5,600,0.9735545591982007,1.5717860488481024,1.8491641612497924,1.0288287060766002,1.2313088755715338,11,False
Traditional AC,1,4.5,320,5,random,50,1,22.5,600,9.04774756161087,14.542470006598897,17.20186600392186,9.427579462396501,10.804468759548113,11,True
Local SST,1,4.5,320,5,random,50,1,22.5,600,3.38160515385992,5.2890971757695775,6.59479405587793,3.5079080862035448,4.172085485019361,11,True
Subtransmission DC backbone,1,4.5,320,5,random,50,1,22.5,600,0.987858362090348,1.5503475533024718,1.9516348014315215,1.042439579722344,1.2349670078540618,11,False
Traditional AC,1,4.5,320,5,random,100,1,22.5,600,10.092138319632841,15.747346734784642,19.387348939344065,10.463651249551953,12.013077659753947,11,True
Local SST,1,4.5,320,5,random,100,1,22.5,600,3.7270536384516086,5.8357989663729635,6.876244881734648,3.933055950184421,4.554864714352144,11,True
Subtransmission DC backbone,1,4.5,320,5,random,100,1,22.5,600,1.0329651524500416,1.6473948076417235,1.9046199076425154,1.0807024889812609,1.2754947369391987,11,False
Traditional AC,1,4.5,320,5,partial,5,1,22.5,600,7.057663695461276,11.28580267618896,12.799706635910551,7.420799405095651,8.485011468768864,11,True
Local SST,1,4.5,320,5,partial,5,1,22.5,600,2.6269513794959463,4.2167014341317275,4.869314810005154,2.7574039705620694,3.2371469376994293,11,False
Subtransmission DC backbone,1,4.5,320,5,partial,5,1,22.5,600,0.9583941241807481,1.5149075092038695,1.8084913920555952,1.0071055670877034,1.1750863987904816,11,False
Traditional AC,1,4.5,320,5,partial,20,1,22.5,600,7.999320803078467,12.308760521860508,15.406944269540435,8.31680972151342,8.921413086964874,11,True
Local SST,1,4.5,320,5,partial,20,1,22.5,600,2.9697218645239225,4.8286672455348745,5.772642916233007,3.15248514209589,3.80170909006247,11,False
Subtransmission DC backbone,1,4.5,320,5,partial,20,1,22.5,600,0.9967208631400655,1.6197824640364482,1.8356501953883384,1.0463170229304242,1.2320336351521162,11,False
Traditional AC,1,4.5,320,5,partial,50,1,22.5,600,9.085282412132127,14.794172316743142,18.13135539660276,9.607309485174502,11.001005569418506,11,True
Local SST,1,4.5,320,5,partial,50,1,22.5,600,3.3411225020194264,5.382152156009588,7.210186319372741,3.5493406914545744,4.119258325428616,11,True
Subtransmission DC backbone,1,4.5,320,5,partial,50,1,22.5,600,1.0132609779782948,1.5587712533404106,1.8509037210189032,1.0439506545837176,1.2218646892304326,11,False
Traditional AC,1,4.5,320,5,partial,100,1,22.5,600,9.985936317211417,16.2540603509441,19.97901619945892,10.596559166481393,12.194251435267027,11,True
Local SST,1,4.5,320,5,partial,100,1,22.5,600,3.804128265723744,5.879652815879075,6.809638034081617,3.9342701224056125,4.659575905196966,11,True
Subtransmission DC backbone,1,4.5,320,5,partial,100,1,22.5,600,1.0298296742877997,1.6365234560870503,2.0118064263566127,1.082537416419287,1.279409369951027,11,False
Traditional AC,1,4.5,320,5,coherent,5,1,22.5,600,7.200520247924446,11.496744440628339,14.261227475084986,7.512148778449348,8.889074692627764,11,True
Local SST,1,4.5,320,5,coherent,5,1,22.5,600,2.6852550559558694,4.182429247688279,5.15461915139312,2.8019015456462273,3.257074869495817,11,False
Subtransmission DC backbone,1,4.5,320,5,coherent,5,1,22.5,600,0.9313387211431632,1.5190269129850054,1.810979568843437,0.9839395215418536,1.1669776056280783,11,False
Traditional AC,1,4.5,320,5,coherent,20,1,22.5,600,7.953250102856679,12.606571787658188,14.680504216858372,8.249157345852634,9.447628609414899,11,True
Local SST,1,4.5,320,5,coherent,20,1,22.5,600,3.0400604326237395,4.935196924695677,5.8308286355847,3.2002791622004,3.842402078698196,11,False
Subtransmission DC backbone,1,4.5,320,5,coherent,20,1,22.5,600,0.9581888349127217,1.5063047242508478,1.7535465564739012,1.00224647451861,1.1909662899634463,11,False
Traditional AC,1,4.5,320,5,coherent,50,1,22.5,600,8.973818728842108,14.426559666996845,16.867528469358778,9.379021040417513,11.080465323026502,11,True
Local SST,1,4.5,320,5,coherent,50,1,22.5,600,3.3152874523042275,5.274997552736745,6.086379475689938,3.4799202356992525,4.062244842800213,11,True
Subtransmission DC backbone,1,4.5,320,5,coherent,50,1,22.5,600,1.0243837910854054,1.6029384517453775,1.9483275483303042,1.0620197457021179,1.2600822110345276,11,False
Traditional AC,1,4.5,320,5,coherent,100,1,22.5,600,10.05343075706287,16.435749524503827,18.4650981248872,10.554962614524369,12.460995301712465,11,True
Local SST,1,4.5,320,5,coherent,100,1,22.5,600,3.790069851914976,6.252700321030371,6.954235433982346,3.9840481630354816,4.850551075864654,11,True
Subtransmission DC backbone,1,4.5,320,5,coherent,100,1,22.5,600,1.0379353827032918,1.611186413823066,1.9108597120562214,1.077149628429663,1.2351793513917113,11,False
Traditional AC,1,4.5,320,10,random,5,1,45.0,600,3.585345483772602,5.703668198153436,6.571952700638887,3.736767458701135,4.336280767125705,11,True
Local SST,1,4.5,320,10,random,5,1,45.0,600,1.36917978098111,2.0982353297469936,2.380867726400194,1.405296635573905,1.6493922212636045,11,False
Subtransmission DC backbone,1,4.5,320,10,random,5,1,45.0,600,0.4819673326532653,0.768015466961433,0.946769802758089,0.5035925144508298,0.603194801964787,11,False
Traditional AC,1,4.5,320,10,random,20,1,45.0,600,3.962854912192398,6.301015641145901,7.073053866395294,4.136475525526601,4.629429644377503,11,True
Local SST,1,4.5,320,10,random,20,1,45.0,600,1.4952980924324077,2.3928269876097032,2.8542214592694455,1.5620209808418708,1.8374574868700377,11,False
Subtransmission DC backbone,1,4.5,320,10,random,20,1,45.0,600,0.47799369788679036,0.7839961654697873,0.9088273564052481,0.5016066857926005,0.5976471998299615,11,False
Traditional AC,1,4.5,320,10,random,50,1,45.0,600,4.496621687448906,7.291056475006409,8.648531905888245,4.763154550292628,5.663092342755888,11,True
Local SST,1,4.5,320,10,random,50,1,45.0,600,1.7240111198673942,2.7559925453355256,3.336558040006028,1.800371266755673,2.100602531283503,11,False
Subtransmission DC backbone,1,4.5,320,10,random,50,1,45.0,600,0.5133555754655466,0.8067160693491084,0.9606773690644608,0.5323554769378842,0.640514254070353,11,False
Traditional AC,1,4.5,320,10,random,100,1,45.0,600,5.008770681504837,7.970831950459412,9.435649191476308,5.266812163734531,5.86192155981061,11,True
Local SST,1,4.5,320,10,random,100,1,45.0,600,1.9313545906197103,3.0438935792803483,3.401646887456508,2.0184184331226165,2.3307794840112295,11,False
Subtransmission DC backbone,1,4.5,320,10,random,100,1,45.0,600,0.5196435151808197,0.837947534955337,0.9466141093633011,0.5434154283455566,0.6430575202623964,11,False
Traditional AC,1,4.5,320,10,partial,5,1,45.0,600,3.4936819925910374,5.59581498251051,6.512514626073791,3.636466685923104,4.14842124942103,11,True
Local SST,1,4.5,320,10,partial,5,1,45.0,600,1.300580841390809,2.1262641854532918,2.457315524604966,1.368533935291157,1.635656287118692,11,False
Subtransmission DC backbone,1,4.5,320,10,partial,5,1,45.0,600,0.49070719284101805,0.7655334187970453,0.937429857084596,0.5109552833016422,0.6024723876678777,11,False
Traditional AC,1,4.5,320,10,partial,20,1,45.0,600,3.9445504784902834,6.420259097876945,7.513176460965268,4.19459475787377,4.907371280095607,11,True
Local SST,1,4.5,320,10,partial,20,1,45.0,600,1.5005309813434062,2.30318157533547,2.7354563101846403,1.5531884301426597,1.8101546714361185,11,False
Subtransmission DC backbone,1,4.5,320,10,partial,20,1,45.0,600,0.4936047782816603,0.7643684996731676,0.8304084777676377,0.5124122683692246,0.5924532583301949,11,False
Traditional AC,1,4.5,320,10,partial,50,1,45.0,600,4.538198562061561,7.343241841699691,8.999326260490408,4.730744818321274,5.649707906244733,11,True
Local SST,1,4.5,320,10,partial,50,1,45.0,600,1.6953268515966895,2.7603281831208175,3.273607876070499,1.777506417952421,2.1151035356950363,11,False
Subtransmission DC backbone,1,4.5,320,10,partial,50,1,45.0,600,0.5054094644751624,0.7934436153673027,0.9526267889896042,0.5244312007073169,0.6183459229200673,11,False
Traditional AC,1,4.5,320,10,partial,100,1,45.0,600,5.140154830415417,7.7427496086955365,9.168544426028845,5.234086540580038,5.795257810530119,11,True
Local SST,1,4.5,320,10,partial,100,1,45.0,600,1.9122719709834917,2.9255878930870858,3.5450913067579406,1.9836633159825108,2.2686112440434503,11,False
Subtransmission DC backbone,1,4.5,320,10,partial,100,1,45.0,600,0.5144401048594316,0.8171924349302058,0.9345394411995344,0.5332267271304897,0.6516154032679163,11,False
Traditional AC,1,4.5,320,10,coherent,5,1,45.0,600,3.557903914815563,6.037014576257074,7.202562717777478,3.787076086904041,4.470197135266827,11,True
Local SST,1,4.5,320,10,coherent,5,1,45.0,600,1.3643200116842986,2.148767353507985,2.532151575474766,1.4129433959521924,1.6883087537778465,11,False
Subtransmission DC backbone,1,4.5,320,10,coherent,5,1,45.0,600,0.47582144342317356,0.7723684189711031,0.9215615077892075,0.5029033268661414,0.604183546430275,11,False
Traditional AC,1,4.5,320,10,coherent,20,1,45.0,600,3.960836196594184,6.298084762135231,7.750071341043784,4.15015230697508,4.76770190308305,11,True
Local SST,1,4.5,320,10,coherent,20,1,45.0,600,1.4888305463677582,2.271826596727532,2.6307558958670887,1.547497478652041,1.72280586270839,11,False
Subtransmission DC backbone,1,4.5,320,10,coherent,20,1,45.0,600,0.4757321641842753,0.7675078407769549,0.9056687169604364,0.5027219892899747,0.6018840001448235,11,False
Traditional AC,1,4.5,320,10,coherent,50,1,45.0,600,4.501755366811675,7.075575825191503,8.42517956746168,4.694728021632483,5.248139006004688,11,True
Local SST,1,4.5,320,10,coherent,50,1,45.0,600,1.7204200444834958,2.7108050682596043,3.103341691305907,1.7912243588749943,2.035271004068375,11,False
Subtransmission DC backbone,1,4.5,320,10,coherent,50,1,45.0,600,0.4890558403821199,0.7919353272237352,0.9702856948058176,0.5178937867522854,0.5917088808345246,11,False
Traditional AC,1,4.5,320,10,coherent,100,1,45.0,600,4.981883900030734,8.152847320389006,9.72733893605131,5.258230728090941,5.974727824037062,11,True
Local SST,1,4.5,320,10,coherent,100,1,45.0,600,1.8934533338754738,3.093828187278077,3.77396369105792,1.9975348792365966,2.3436430619567403,11,False
Subtransmission DC backbone,1,4.5,320,10,coherent,100,1,45.0,600,0.516113021391297,0.7967595956626863,0.9393494290206177,0.5387050266390313,0.6451176950153302,11,False
Traditional AC,1,4.5,320,20,random,5,1,90.0,600,1.8136764106674637,2.8726768427697618,3.3808885971472686,1.9029118619451355,2.1907300016693894,11,False
Local SST,1,4.5,320,20,random,5,1,90.0,600,0.6724169551918409,1.0270618619828646,1.3318504546282013,0.6963240520462283,0.7788213148423805,11,False
Subtransmission DC backbone,1,4.5,320,20,random,5,1,90.0,600,0.23895356424860015,0.3769274791382488,0.4477699277004355,0.2477251221303874,0.2831909419599694,11,False
Traditional AC,1,4.5,320,20,random,20,1,90.0,600,2.0345976624034305,3.2672515335097843,3.6803917130569075,2.1202431246171716,2.491361910448287,11,False
Local SST,1,4.5,320,20,random,20,1,90.0,600,0.7483142076038125,1.1677254322045674,1.4141333441179729,0.7788358355765622,0.9041573530595188,11,False
Subtransmission DC backbone,1,4.5,320,20,random,20,1,90.0,600,0.23867160497339573,0.3931321024685079,0.4785196619183042,0.2533256872473948,0.3024495405202867,11,False
Traditional AC,1,4.5,320,20,random,50,1,90.0,600,2.248700932042093,3.596187875385756,4.307374312983758,2.359041210748887,2.716765397341576,11,False
Local SST,1,4.5,320,20,random,50,1,90.0,600,0.8478618960205093,1.3201374637550234,1.5228630638791114,0.8838915541978171,1.0226344819456035,11,False
Subtransmission DC backbone,1,4.5,320,20,random,50,1,90.0,600,0.2489874237664117,0.39841766605323653,0.44170325202204697,0.26179558411571124,0.3042649626668359,11,False
Traditional AC,1,4.5,320,20,random,100,1,90.0,600,2.5623355044431015,4.0348404218606095,4.799862038772789,2.655633759721761,3.085334062956777,11,False
Local SST,1,4.5,320,20,random,100,1,90.0,600,0.9633006986457395,1.5685288706339824,1.799229951650445,1.008739903323143,1.2141842366646425,11,False
Subtransmission DC backbone,1,4.5,320,20,random,100,1,90.0,600,0.25860167425845726,0.4082163587226203,0.47769559688140484,0.27008390791851766,0.32210195063072533,11,False
Traditional AC,1,4.5,320,20,partial,5,1,90.0,600,1.7503711186849928,2.7591474240155134,3.2024873857991003,1.841609018281161,2.1167184231114446,11,False
Local SST,1,4.5,320,20,partial,5,1,90.0,600,0.6655968817782216,1.0565005619410903,1.2504690992662366,0.694743587677995,0.8118212067437484,11,False
Subtransmission DC backbone,1,4.5,320,20,partial,5,1,90.0,600,0.2435037802285253,0.3808031383555071,0.4287572952860547,0.2513826993256879,0.3028726023263907,11,False
Traditional AC,1,4.5,320,20,partial,20,1,90.0,600,2.0213990841457123,3.1792038904932274,3.736491935057498,2.0986316090242143,2.3704242071750357,11,False
Local SST,1,4.5,320,20,partial,20,1,90.0,600,0.7361698514679733,1.1587396540100088,1.415840256996912,0.7737826756313246,0.8900405709791374,11,False
Subtransmission DC backbone,1,4.5,320,20,partial,20,1,90.0,600,0.24279356685233525,0.3854934439679054,0.44219067868680456,0.2535244972636938,0.30095616978208223,11,False
Traditional AC,1,4.5,320,20,partial,50,1,90.0,600,2.2545354400423667,3.563612970411085,4.300445234914784,2.3465472263918485,2.6135138086535563,11,False
Local SST,1,4.5,320,20,partial,50,1,90.0,600,0.85137994442236,1.3665334802637956,1.5988982313770561,0.8937400796144553,1.0443518849938076,11,False
Subtransmission DC backbone,1,4.5,320,20,partial,50,1,90.0,600,0.25107651697378763,0.40402085014723205,0.48299467686229125,0.26392898314415114,0.317071231949309,11,False
Traditional AC,1,4.5,320,20,partial,100,1,90.0,600,2.517724390807331,3.90411980198702,4.693582528839732,2.630644771546999,2.953404305413203,11,False
Local SST,1,4.5,320,20,partial,100,1,90.0,600,0.9627714300995334,1.5290493007845951,1.7754779100414908,1.0018609899271715,1.1625538424146251,11,False
Subtransmission DC backbone,1,4.5,320,20,partial,100,1,90.0,600,0.2581585713086526,0.40263388165276276,0.5216379067840113,0.2692113202306658,0.32366066598605414,11,False
Traditional AC,1,4.5,320,20,coherent,5,1,90.0,600,1.7089384747798713,2.829015538473427,3.6222663702123086,1.8244796006763029,2.217614565294722,11,False
Local SST,1,4.5,320,20,coherent,5,1,90.0,600,0.6842432391433801,1.0688029115830966,1.254842589974952,0.7175098239562654,0.8347051550259353,11,False
Subtransmission DC backbone,1,4.5,320,20,coherent,5,1,90.0,600,0.23801434536385208,0.38512154502972606,0.46041163357656556,0.25134968400628377,0.3121805673447474,11,False
Traditional AC,1,4.5,320,20,coherent,20,1,90.0,600,1.9938332888340269,3.2021338919813918,3.8990215445507705,2.085105509705998,2.457078848187701,11,False
Local SST,1,4.5,320,20,coherent,20,1,90.0,600,0.772586649707162,1.2165647366676002,1.4419628953439552,0.8054666679933166,0.9389447312371547,11,False
Subtransmission DC backbone,1,4.5,320,20,coherent,20,1,90.0,600,0.24903355204347494,0.39016929120618593,0.4735524975739314,0.2596094541267502,0.30350607120904977,11,False
Traditional AC,1,4.5,320,20,coherent,50,1,90.0,600,2.2533707289061238,3.4968421230467386,4.303771521000585,2.34585505656087,2.722373588089506,11,False
Local SST,1,4.5,320,20,coherent,50,1,90.0,600,0.8609656345142445,1.3152410394198646,1.5557490668534453,0.885996889962636,1.022724001722622,11,False
Subtransmission DC backbone,1,4.5,320,20,coherent,50,1,90.0,600,0.24851516869211848,0.3930478716487235,0.4551721293082538,0.2601179075864957,0.30315465136125325,11,False
Traditional AC,1,4.5,320,20,coherent,100,1,90.0,600,2.4877237432125265,3.946808446547448,4.665058346603935,2.6290467419713437,3.076424690408731,11,False
Local SST,1,4.5,320,20,coherent,100,1,90.0,600,0.9518279446698006,1.5370904324947106,1.8470920648271778,1.00852022377086,1.1998797635809244,11,False
Subtransmission DC backbone,1,4.5,320,20,coherent,100,1,90.0,600,0.26260679177660284,0.4030828512889563,0.5046091538961793,0.27165877613238676,0.31424601843890326,11,False
Traditional AC,3,0.25,69,3,random,5,3,0.75,600,6.40494271735699,12.176406644184274,15.58377891057338,7.021115706259528,10.21542930364946,11,True
Local SST,3,0.25,69,3,random,5,3,0.75,600,2.36383490200814,4.476214296011121,5.459115791479241,2.5670640443086135,3.6034318075690885,11,False
Subtransmission DC backbone,3,0.25,69,3,random,5,1,0.75,600,1.5572809251023734,2.437404570465973,2.9972956023952992,1.6293423973879733,1.8919744562968381,11,False
Traditional AC,3,0.25,69,3,random,20,3,0.75,600,7.162458255624454,13.518490766581404,16.327507015802937,7.687640207165293,10.869887947316062,11,True
Local SST,3,0.25,69,3,random,20,3,0.75,600,2.7363612190132383,5.016946227908539,6.603408838520351,2.9696556044473965,4.157567041966229,11,True
Subtransmission DC backbone,3,0.25,69,3,random,20,1,0.75,600,1.64417876176813,2.519729760511743,2.954261932529585,1.6885586479837027,1.8826055191112991,11,False
Traditional AC,3,0.25,69,3,random,50,3,0.75,600,8.210188008164742,14.628501990764118,17.710433214755025,8.699972456548906,12.248859244143055,11,True
Local SST,3,0.25,69,3,random,50,3,0.75,600,3.024337602432757,5.9012548910208595,7.681472676329223,3.3501024471844754,4.916057667509724,11,True
Subtransmission DC backbone,3,0.25,69,3,random,50,1,0.75,600,1.6755799307617236,2.723825136404549,3.15783066600116,1.767671732682702,2.1113445030132025,11,False
Traditional AC,3,0.25,69,3,random,100,3,0.75,600,9.316873206975,15.721609943240152,20.554274220817327,9.911635656405954,13.090626459707286,11,True
Local SST,3,0.25,69,3,random,100,3,0.75,600,3.510245730015942,6.604034496992149,8.659913283922773,3.8270267935898414,5.5930805777077905,11,True
Subtransmission DC backbone,3,0.25,69,3,random,100,1,0.75,600,1.7206077246221607,2.686391303989227,3.1995392216879575,1.8017067038928152,2.122683519583979,11,False
Traditional AC,3,0.25,69,3,partial,5,3,0.75,600,10.254136475925463,16.40778497836725,18.80019382048302,10.515848641319486,12.549332407464405,11,True
Local SST,3,0.25,69,3,partial,5,3,0.75,600,3.7567351324553835,5.983800239389231,7.407727533882349,3.909512534695338,4.777238205213864,11,True
Subtransmission DC backbone,3,0.25,69,3,partial,5,1,0.75,600,1.6177569146218382,2.544731709551433,2.9396475466679757,1.676306923734868,2.023807747387379,11,False
Traditional AC,3,0.25,69,3,partial,20,3,0.75,600,11.164583257140162,17.930405566545467,22.21596275774403,11.714294450110405,14.114812812449353,11,True
Local SST,3,0.25,69,3,partial,20,3,0.75,600,4.226214049535946,6.703954833657089,8.068281723405347,4.400581889365773,5.173587614859748,11,True
Subtransmission DC backbone,3,0.25,69,3,partial,20,1,0.75,600,1.6498978417829668,2.5920394963273905,3.177084753697251,1.7179996183266182,2.019532073941007,11,False
Traditional AC,3,0.25,69,3,partial,50,3,0.75,600,12.67052939158123,19.769067476099057,24.58137439540105,13.21576049150165,14.9976237029921,11,True
Local SST,3,0.25,69,3,partial,50,3,0.75,600,4.688417168040117,7.586013827501683,9.262447238831445,4.932755674066912,6.186049351098415,11,True
Subtransmission DC backbone,3,0.25,69,3,partial,50,1,0.75,600,1.6585029904564292,2.625758170103094,3.098367534710626,1.7515918093672682,2.092176033052123,11,False
Traditional AC,3,0.25,69,3,partial,100,3,0.75,600,14.267304027774113,23.33270971479814,26.246377770651804,15.029188689014719,17.69583152033108,11,True
Local SST,3,0.25,69,3,partial,100,3,0.75,600,5.322740714296776,8.461026391024074,9.989409747800766,5.541841183743602,6.810684739003833,11,True
Subtransmission DC backbone,3,0.25,69,3,partial,100,1,0.75,600,1.7331951567809738,2.7008033876127406,3.175920844319167,1.8047817655437355,2.140192894451654,11,False
Traditional AC,3,0.25,69,3,coherent,5,3,0.75,600,11.682821008102486,18.05568057230207,21.406948528239656,12.214247523451165,13.780357445350761,11,True
Local SST,3,0.25,69,3,coherent,5,3,0.75,600,4.508646511753785,7.036698744115184,8.17356601736904,4.666048250864297,5.4366114065603,11,True
Subtransmission DC backbone,3,0.25,69,3,coherent,5,1,0.75,600,1.575197981351534,2.5054956756986306,2.953415492056629,1.6497513989963808,1.9608035343764003,11,False
Traditional AC,3,0.25,69,3,coherent,20,3,0.75,600,13.40638074878192,20.973952363962123,25.190918786865392,13.911225852782767,16.170502992071743,11,True
Local SST,3,0.25,69,3,coherent,20,3,0.75,600,4.951260440400507,7.905313353649169,9.239608124042844,5.110140930667599,6.064701664735515,11,True
Subtransmission DC backbone,3,0.25,69,3,coherent,20,1,0.75,600,1.650172023280073,2.705075138327774,3.1755554193096973,1.741777591811461,2.13274338936703,11,False
Traditional AC,3,0.25,69,3,coherent,50,3,0.75,600,15.107964361307014,23.492180119199322,26.96188237021699,15.714609238523316,17.517886771828415,11,True
Local SST,3,0.25,69,3,coherent,50,3,0.75,600,5.6693972859283335,9.224115843262565,10.837389475971605,5.967446897807469,7.267794928180892,11,True
Subtransmission DC backbone,3,0.25,69,3,coherent,50,1,0.75,600,1.7081277705679803,2.5913597778065425,3.2689674721465853,1.7584509180538832,2.084795131070965,11,False
Traditional AC,3,0.25,69,3,coherent,100,3,0.75,600,17.3158656502287,27.51257909399778,31.96399491890366,18.08926408113039,20.51786337351793,11,True
Local SST,3,0.25,69,3,coherent,100,3,0.75,600,6.324530589172641,9.899037212111516,11.51983917366591,6.563584613846763,7.589678452238705,11,True
Subtransmission DC backbone,3,0.25,69,3,coherent,100,1,0.75,600,1.7475240629715225,2.778070163422074,3.271311182728547,1.8315589636224976,2.1688131127459256,11,False
Traditional AC,3,0.25,69,5,random,5,3,1.25,600,3.913131858964589,7.328217986617339,9.134488570776638,4.220040009522002,6.030872529811587,11,True
Local SST,3,0.25,69,5,random,5,3,1.25,600,1.480842365532474,2.606845193309241,3.135301971426342,1.5611510366137404,2.2010110915984953,11,False
Subtransmission DC backbone,3,0.25,69,5,random,5,1,1.25,600,0.9646796297722027,1.4752331215958474,1.7677077142549884,1.0050615654603514,1.1243669930856073,11,False
Traditional AC,3,0.25,69,5,random,20,3,1.25,600,4.404966306656516,7.904207247976285,9.77144432811091,4.704165958379301,6.4585554431649,11,True
Local SST,3,0.25,69,5,random,20,3,1.25,600,1.6643728195643301,3.0783912978265544,3.7892843499154507,1.7994391477057112,2.622078805153021,11,False
Subtransmission DC backbone,3,0.25,69,5,random,20,1,1.25,600,0.9704510714032762,1.6021198070109786,1.8360519668615936,1.0162695361293483,1.2238821464488336,11,False
Traditional AC,3,0.25,69,5,random,50,3,1.25,600,5.027076232175045,9.01124998864874,11.203257834846845,5.323793379026816,7.011837236505924,11,True
Local SST,3,0.25,69,5,random,50,3,1.25,600,1.876551884896498,3.6336762751985945,4.476854129321147,2.0143647892130714,2.995836068145046,11,False
Subtransmission DC backbone,3,0.25,69,5,random,50,1,1.25,600,1.0062659375846121,1.5659411990147658,1.8345437593561937,1.0475219263974378,1.2187503789460772,11,False
Traditional AC,3,0.25,69,5,random,100,3,1.25,600,5.554555297939618,9.934381536430127,12.082133140005325,5.936460499722621,7.9854893460308185,11,True
Local SST,3,0.25,69,5,random,100,3,1.25,600,2.0810343437096837,3.9308992993126655,5.30250027710072,2.2759729913481284,3.3170589438857925,11,False
Subtransmission DC backbone,3,0.25,69,5,random,100,1,1.25,600,1.0318176759118103,1.613933312387646,1.90860560852225,1.0778402636857314,1.2464423939524,11,False
Traditional AC,3,0.25,69,5,partial,5,3,1.25,600,5.874861362897928,9.510400835855014,12.323805853876335,6.153882279669859,7.280887616060758,11,True
Local SST,3,0.25,69,5,partial,5,3,1.25,600,2.27254694934797,3.693273996626138,4.537521496937847,2.384207476376269,2.84190267555795,11,False
Subtransmission DC backbone,3,0.25,69,5,partial,5,1,1.25,600,0.949528266248226,1.4883685574978387,1.7609117791022506,0.9832841002435515,1.1598481487507242,11,False
Traditional AC,3,0.25,69,5,partial,20,3,1.25,600,6.8495720644531755,10.987615486409284,13.08854712136104,7.140673877398903,8.434619201945504,11,True
Local SST,3,0.25,69,5,partial,20,3,1.25,600,2.5497410804763936,3.9974581638809967,4.8400938547979315,2.676063641943951,3.234232238215506,11,False
Subtransmission DC backbone,3,0.25,69,5,partial,20,1,1.25,600,0.9939162457491031,1.5771605161611078,1.9091888131781016,1.034068222328678,1.2360518299143013,11,False
Traditional AC,3,0.25,69,5,partial,50,3,1.25,600,7.541728592712104,12.515713949839867,15.745023865315902,8.030204873594217,9.556073346396992,11,True
Local SST,3,0.25,69,5,partial,50,3,1.25,600,2.8571270689966335,4.494250911169003,5.407444748779639,2.972842497670577,3.557184637412341,11,False
Subtransmission DC backbone,3,0.25,69,5,partial,50,1,1.25,600,1.0069137250961746,1.6081185286367194,1.886838431964499,1.0577008776903305,1.264700990633772,11,False
Traditional AC,3,0.25,69,5,partial,100,3,1.25,600,8.653632425762162,13.91224401686275,16.060809472899294,9.04805632710096,10.419877693213364,11,True
Local SST,3,0.25,69,5,partial,100,3,1.25,600,3.2344543613237677,5.416595884638817,6.592331607242945,3.41236820415354,4.28420309740399,11,True
Subtransmission DC backbone,3,0.25,69,5,partial,100,1,1.25,600,1.0608835885396104,1.6738738338880883,1.9438543867788436,1.1083342580331033,1.313757057446981,11,False
Traditional AC,3,0.25,69,5,coherent,5,3,1.25,600,6.9934991377776825,11.571320667690594,13.737419384228756,7.369315405108846,8.583367042251128,11,True
Local SST,3,0.25,69,5,coherent,5,3,1.25,600,2.6846638535931664,4.3035311355585435,5.053306954003251,2.8065593003780513,3.3414945348218317,11,False
Subtransmission DC backbone,3,0.25,69,5,coherent,5,1,1.25,600,0.9573219980567089,1.4747014890367334,1.842369843698175,0.9992131623272915,1.1493725462648126,11,False
Traditional AC,3,0.25,69,5,coherent,20,3,1.25,600,7.776993052222711,12.557930749248246,14.738520635767802,8.320748880162272,9.318013973275495,11,True
Local SST,3,0.25,69,5,coherent,20,3,1.25,600,2.987723428091469,4.6981179867481,5.6106205687017265,3.1001514998659796,3.6204550259822454,11,False
Subtransmission DC backbone,3,0.25,69,5,coherent,20,1,1.25,600,0.9552898145537223,1.52390870957008,1.958685139642105,1.0101448694080413,1.195551612879088,11,False
Traditional AC,3,0.25,69,5,coherent,50,3,1.25,600,9.120975331459654,14.232893374801856,17.026357234429586,9.453345733825726,10.690925221848014,11,True
Local SST,3,0.25,69,5,coherent,50,3,1.25,600,3.4086105085668423,5.429410163423711,6.519041661334235,3.6084082631416323,4.230515241872255,11,True
Subtransmission DC backbone,3,0.25,69,5,coherent,50,1,1.25,600,0.9962976155530311,1.516162298620216,1.8125498702458063,1.033363481001738,1.1537954598927112,11,False
Traditional AC,3,0.25,69,5,coherent,100,3,1.25,600,10.165140346799937,16.28219634527182,20.03772074723045,10.658572926357971,12.244217581501598,11,True
Local SST,3,0.25,69,5,coherent,100,3,1.25,600,3.8492228467419736,6.107557554091447,7.1100661088553,4.042028138620141,4.707346503338937,11,True
Subtransmission DC backbone,3,0.25,69,5,coherent,100,1,1.25,600,1.0464917754004284,1.631830298438607,1.883036172229486,1.0960379826077167,1.2789245967011627,11,False
Traditional AC,3,0.25,69,10,random,5,3,2.5,600,1.8728790163051612,3.3667885565933187,4.742867082889153,2.003368734268213,2.699456389567204,11,False
Local SST,3,0.25,69,10,random,5,3,2.5,600,0.7332740897838899,1.3564638841396568,1.616641423601285,0.7865961481293544,1.0964875675664623,11,False
Subtransmission DC backbone,3,0.25,69,10,random,5,1,2.5,600,0.47702221817341783,0.7425332018995706,0.9634187724135427,0.5001557590216956,0.5650308963796573,11,False
Traditional AC,3,0.25,69,10,random,20,3,2.5,600,2.2305340983556055,4.10441296709945,5.212224789319223,2.3749751051418326,3.223278900984033,11,False
Local SST,3,0.25,69,10,random,20,3,2.5,600,0.8112264166130295,1.4761461651315353,1.9078046889661429,0.872599346257313,1.2704437107186437,11,False
Subtransmission DC backbone,3,0.25,69,10,random,20,1,2.5,600,0.48693758085191774,0.7737666874187905,0.9802341275230192,0.5098249348949192,0.616754431749577,11,False
Traditional AC,3,0.25,69,10,random,50,3,2.5,600,2.456823225211861,4.70085516733495,5.676925941324025,2.6576343674386194,3.61814291993194,11,False
Local SST,3,0.25,69,10,random,50,3,2.5,600,0.9045528276068184,1.6882078045629823,2.3005528070749692,0.9747557350648409,1.4360833703935831,11,False
Subtransmission DC backbone,3,0.25,69,10,random,50,1,2.5,600,0.49550397396593987,0.7969392342970132,0.9356665048427768,0.5242990816730521,0.6141008004993116,11,False
Traditional AC,3,0.25,69,10,random,100,3,2.5,600,2.759229857808556,4.970117556438077,6.09867672665697,2.9244264934925424,3.9870206019694225,11,False
Local SST,3,0.25,69,10,random,100,3,2.5,600,1.025089365333141,1.9914441637595155,2.407761786767081,1.1112909696388256,1.6808639248204096,11,False
Subtransmission DC backbone,3,0.25,69,10,random,100,1,2.5,600,0.5292880045773001,0.8403069900020297,0.9746517566359189,0.550648749255999,0.6541666750550003,11,False
Traditional AC,3,0.25,69,10,partial,5,3,2.5,600,2.933758702235829,4.73629977911753,5.8057771256564425,3.078496153181352,3.664729400865965,11,False
Local SST,3,0.25,69,10,partial,5,3,2.5,600,1.0790248780822163,1.7689797404559033,2.079688442727073,1.1421914923490923,1.3951581165134486,11,False
Subtransmission DC backbone,3,0.25,69,10,partial,5,1,2.5,600,0.47022142654725646,0.7320400006746781,0.8581264471947068,0.4897644977402329,0.5706411027865023,11,False
Traditional AC,3,0.25,69,10,partial,20,3,2.5,600,3.346789642541876,5.38343468587515,6.304864251219214,3.5350263787796736,4.167014612574626,11,True
Local SST,3,0.25,69,10,partial,20,3,2.5,600,1.2595445703221901,1.996930361346418,2.599359185656482,1.3157900774551725,1.5989304048225759,11,False
Subtransmission DC backbone,3,0.25,69,10,partial,20,1,2.5,600,0.49214724077034944,0.7730722936471915,0.9331348682578996,0.5147345467960536,0.604082793714076,11,False
Traditional AC,3,0.25,69,10,partial,50,3,2.5,600,3.7762713072237566,6.319751037838825,7.4393504818312675,3.9946486878036165,4.809016842594607,11,True
Local SST,3,0.25,69,10,partial,50,3,2.5,600,1.398021631713689,2.2939383593529183,2.722981330479798,1.4677353557279071,1.768911421511199,11,False
Subtransmission DC backbone,3,0.25,69,10,partial,50,1,2.5,600,0.5136431828744921,0.8150055685360862,0.9227690569289548,0.5355290249736644,0.6358847730900675,11,False
Traditional AC,3,0.25,69,10,partial,100,3,2.5,600,4.213247097897351,6.61248308506416,7.980041225546348,4.428459415771384,5.132435934709116,11,True
Local SST,3,0.25,69,10,partial,100,3,2.5,600,1.5621061831102234,2.5039643654996016,2.976560592253823,1.6322360979331538,2.0642913587001255,11,False
Subtransmission DC backbone,3,0.25,69,10,partial,100,1,2.5,600,0.5290574870544975,0.8157226637729378,0.9347514922244937,0.5461714732898105,0.6304371196771286,11,False
Traditional AC,3,0.25,69,10,coherent,5,3,2.5,600,3.57060815423634,5.6810792456897,6.634404118330027,3.7339026964595403,4.235549395427855,11,True
Local SST,3,0.25,69,10,coherent,5,3,2.5,600,1.3216948389402314,2.124926798716,2.4983275154007294,1.3924878055253485,1.656942461896863,11,False
Subtransmission DC backbone,3,0.25,69,10,coherent,5,1,2.5,600,0.46691398607009726,0.7596252691300592,0.8857765331863663,0.499312788309462,0.5954954129741125,11,False
Traditional AC,3,0.25,69,10,coherent,20,3,2.5,600,4.004280005728559,6.184670902688337,7.929772344882733,4.172422751270142,4.692748699479441,11,True
Local SST,3,0.25,69,10,coherent,20,3,2.5,600,1.5190414996309594,2.347736670032947,2.7693402093102413,1.5721844677421453,1.812300649511588,11,False
Subtransmission DC backbone,3,0.25,69,10,coherent,20,1,2.5,600,0.49383515321341964,0.7874823905755892,0.9407245754404655,0.5139871390238523,0.6177014611643165,11,False
Traditional AC,3,0.25,69,10,coherent,50,3,2.5,600,4.637338004949413,6.988551224810779,8.558893615140672,4.7481681798823745,5.183014555900206,11,True
Local SST,3,0.25,69,10,coherent,50,3,2.5,600,1.6941764925869554,2.664503226909905,3.1854769848429862,1.7659658812226076,2.037834409564408,11,False
Subtransmission DC backbone,3,0.25,69,10,coherent,50,1,2.5,600,0.49959871426571545,0.780912763484095,1.0003902817427748,0.5240128210088982,0.6116861128767777,11,False
Traditional AC,3,0.25,69,10,coherent,100,3,2.5,600,5.091478191522085,8.032503782498633,9.827638118021524,5.316486177505202,6.1067248964685295,11,True
Local SST,3,0.25,69,10,coherent,100,3,2.5,600,1.9323169208261617,3.0564876663143132,3.7911208781036576,2.0000610690737477,2.3764184132156396,11,False
Subtransmission DC backbone,3,0.25,69,10,coherent,100,1,2.5,600,0.5317587468219027,0.8415821659377843,1.0325700551342651,0.5504845723464608,0.6444981456727145,11,False
Traditional AC,3,0.25,69,20,random,5,3,5.0,600,1.022566857399367,1.7862086161000945,2.152039016710754,1.0642305223979247,1.472680458885538,11,False
Local SST,3,0.25,69,20,random,5,3,5.0,600,0.3694937448746055,0.6759974689028243,0.8853335542647233,0.3960362882068091,0.5615790306512919,11,False
Subtransmission DC backbone,3,0.25,69,20,random,5,1,5.0,600,0.23806261086357547,0.3617517888449975,0.45744918997899364,0.24883748553622023,0.2899141172831008,11,False
Traditional AC,3,0.25,69,20,random,20,3,5.0,600,1.1189819069873006,2.0533878848554363,2.4793714766348582,1.1945684065450592,1.6372806687791353,11,False
Local SST,3,0.25,69,20,random,20,3,5.0,600,0.4100518964715479,0.74150058333112,0.9229623509983002,0.4373006722217656,0.6418217414133696,11,False
Subtransmission DC backbone,3,0.25,69,20,random,20,1,5.0,600,0.24730439982505306,0.38461095227091424,0.4575566908541844,0.2582096802995425,0.3043330367921831,11,False
Traditional AC,3,0.25,69,20,random,50,3,5.0,600,1.268981149858127,2.3107726475071035,2.795342062863885,1.3443894874077955,1.9476158312238774,11,False
Local SST,3,0.25,69,20,random,50,3,5.0,600,0.4574986503337035,0.84163617171434,1.0328039073093271,0.4838590151767312,0.6982342835687187,11,False
Subtransmission DC backbone,3,0.25,69,20,random,50,1,5.0,600,0.2569289229918619,0.3975895068431793,0.45374381697351623,0.26587890791246316,0.3125300020065078,11,False
Traditional AC,3,0.25,69,20,random,100,3,5.0,600,1.38701147024541,2.4211258482275904,3.309665426387733,1.4805517744732912,1.9961678081714662,11,False
Local SST,3,0.25,69,20,random,100,3,5.0,600,0.5261520592255551,1.0045403211186676,1.3291498813342695,0.5645412103342419,0.847488235136073,11,False
Subtransmission DC backbone,3,0.25,69,20,random,100,1,5.0,600,0.2574277427176132,0.4034309759188643,0.47109251029680566,0.2702399096114866,0.32117659220274397,11,False
Traditional AC,3,0.25,69,20,partial,5,3,5.0,600,1.4489502668427865,2.296278795924997,2.818737663397335,1.5174706036236667,1.732405884159831,11,False
Local SST,3,0.25,69,20,partial,5,3,5.0,600,0.5474292933944647,0.8753324382595203,1.146057624659707,0.5749549889742904,0.7098739488405538,11,False
Subtransmission DC backbone,3,0.25,69,20,partial,5,1,5.0,600,0.23624790928281444,0.37210944894946857,0.43248619151850093,0.24731075170366737,0.2901843584609841,11,False
Traditional AC,3,0.25,69,20,partial,20,3,5.0,600,1.6807120766134616,2.721348993390597,3.3384835179976093,1.7554355940789734,2.0994642139446076,11,False
Local SST,3,0.25,69,20,partial,20,3,5.0,600,0.639942861196233,1.036375073478008,1.2641175465162056,0.663473960344092,0.8159980069318684,11,False
Subtransmission DC backbone,3,0.25,69,20,partial,20,1,5.0,600,0.2428053981372012,0.37740525556288723,0.46567462027641376,0.2547535098918745,0.2985107066868047,11,False
Traditional AC,3,0.25,69,20,partial,50,3,5.0,600,1.9063505281356963,3.038347400900277,3.860315658266485,2.0113605910503027,2.3368467315761996,11,False
Local SST,3,0.25,69,20,partial,50,3,5.0,600,0.7064204833440317,1.1735402576927318,1.3484448435236047,0.7449023442964944,0.9155714731971435,11,False
Subtransmission DC backbone,3,0.25,69,20,partial,50,1,5.0,600,0.2490532863740031,0.4015706863088174,0.44571543667174,0.2611417017710028,0.3159877940696336,11,False
Traditional AC,3,0.25,69,20,partial,100,3,5.0,600,2.1470069205101487,3.3622351069255716,3.684718039835755,2.2274573373333273,2.5278970003354617,11,False
Local SST,3,0.25,69,20,partial,100,3,5.0,600,0.8010144254353329,1.2901975513034591,1.5723898145021995,0.8383067503789292,1.026825801255588,11,False
Subtransmission DC backbone,3,0.25,69,20,partial,100,1,5.0,600,0.25973629914065327,0.40878628419850566,0.46581062337169127,0.27075222399143245,0.3290545007060234,11,False
Traditional AC,3,0.25,69,20,coherent,5,3,5.0,600,1.7493325673087916,2.9914708842457296,3.590311570085237,1.8649081089748454,2.2352501165447447,11,False
Local SST,3,0.25,69,20,coherent,5,3,5.0,600,0.6542162530551913,1.0387245891905832,1.1917584841199405,0.6898459168612799,0.799730978900291,11,False
Subtransmission DC backbone,3,0.25,69,20,coherent,5,1,5.0,600,0.23579612302862024,0.37848800239744784,0.4438032347410901,0.24764490341861256,0.2939858831775051,11,False
Traditional AC,3,0.25,69,20,coherent,20,3,5.0,600,1.9806841322914583,3.118310740901355,3.718306101069102,2.052574381386243,2.297751805610673,11,False
Local SST,3,0.25,69,20,coherent,20,3,5.0,600,0.7453030871402523,1.1962230665796059,1.3590963203595137,0.7835053841667988,0.9326924548463179,11,False
Subtransmission DC backbone,3,0.25,69,20,coherent,20,1,5.0,600,0.24475890735000252,0.38684124845140794,0.46396531062234647,0.25719038080260065,0.30475347570928435,11,False
Traditional AC,3,0.25,69,20,coherent,50,3,5.0,600,2.263717754186814,3.7039616747817528,4.35090301409231,2.3910664691980603,2.6861610957889863,11,False
Local SST,3,0.25,69,20,coherent,50,3,5.0,600,0.8455407266470589,1.3548614894218753,1.614394406451039,0.8923947896785073,1.03357381410381,11,False
Subtransmission DC backbone,3,0.25,69,20,coherent,50,1,5.0,600,0.25529136939211916,0.39749669954224537,0.4621918081514402,0.2636076869139988,0.3025303756896946,11,False
Traditional AC,3,0.25,69,20,coherent,100,3,5.0,600,2.573590745443944,4.149752352532209,4.829811239822978,2.7004361731851234,3.056535872703263,11,False
Local SST,3,0.25,69,20,coherent,100,3,5.0,600,0.9472740555485202,1.5384809811711766,1.8271345205731182,0.9972842956422342,1.1599644397098228,11,False
Subtransmission DC backbone,3,0.25,69,20,coherent,100,1,5.0,600,0.25049754514061673,0.41517487656020746,0.5122420054048284,0.2676002910751855,0.3227075164115611,11,False
Traditional AC,3,0.25,138,3,random,5,3,0.75,600,6.36707424341849,12.003834879740234,14.966575543424174,6.944762573111393,9.93707100691153,11,True
Local SST,3,0.25,138,3,random,5,3,0.75,600,2.4119179101101453,4.491370715356636,5.5162918199471545,2.5853733527507345,3.734947063166962,11,False
Subtransmission DC backbone,3,0.25,138,3,random,5,1,0.75,600,1.5696674706477864,2.4322573599971014,2.8473912513333746,1.6260538148990338,1.85581137551744,11,False
Traditional AC,3,0.25,138,3,random,20,3,0.75,600,7.212769172232319,13.054689744374535,17.678326559381293,7.812496221470018,10.718008133603455,11,True
Local SST,3,0.25,138,3,random,20,3,0.75,600,2.7436976072302786,4.9458583447806586,6.494492246713583,2.8975696847190777,4.085510930221974,11,False
Subtransmission DC backbone,3,0.25,138,3,random,20,1,0.75,600,1.5900719964493166,2.416101915133604,2.9090174583924595,1.657910211062432,1.9182746008384637,11,False
Traditional AC,3,0.25,138,3,random,50,3,0.75,600,8.196547301947753,15.359694366643284,19.111975337014155,8.775356903652696,12.471058797703394,11,True
Local SST,3,0.25,138,3,random,50,3,0.75,600,3.0172402434799963,5.565372512943804,7.508255088503215,3.295247741118437,4.7785882265796005,11,True
Subtransmission DC backbone,3,0.25,138,3,random,50,1,0.75,600,1.6501293120155835,2.766627899680785,3.3550628696500358,1.760438807866323,2.1629386292459225,11,False
Traditional AC,3,0.25,138,3,random,100,3,0.75,600,9.232812820029585,17.194132461311025,21.88687967006773,9.921381906447353,14.013727798120739,11,True
Local SST,3,0.25,138,3,random,100,3,0.75,600,3.408263833221974,6.590549709813692,8.112160943500218,3.6919350780070452,5.656214401230559,11,True
Subtransmission DC backbone,3,0.25,138,3,random,100,1,0.75,600,1.759920608861747,2.763678708556785,3.5107260524612127,1.843626372885661,2.1541602899460948,11,False
Traditional AC,3,0.25,138,3,partial,5,3,0.75,600,10.184667397757753,15.994051983448932,20.421622117136028,10.62314018467678,12.262550804951355,11,True
Local SST,3,0.25,138,3,partial,5,3,0.75,600,3.8120776140097354,6.27436438170285,8.053533685373697,3.964228465908753,4.856625941728239,11,True
Subtransmission DC backbone,3,0.25,138,3,partial,5,1,0.75,600,1.584479847981567,2.449186228748241,2.7997460998651484,1.6609120399489203,1.909078463638001,11,False
Traditional AC,3,0.25,138,3,partial,20,3,0.75,600,11.369518633680393,18.11857363616218,21.155001972430597,11.82566933556945,13.461047679204498,11,True
Local SST,3,0.25,138,3,partial,20,3,0.75,600,4.263265370152665,6.933536989954273,8.018937614431579,4.448252605122857,5.262002411932387,11,True
Subtransmission DC backbone,3,0.25,138,3,partial,20,1,0.75,600,1.6344048844307584,2.6390916422365014,2.9990596486333843,1.701026094940841,2.0233071485342884,11,False
Traditional AC,3,0.25,138,3,partial,50,3,0.75,600,12.423919576276212,20.61366368342439,26.32722810161133,13.120784510675888,15.59324199959638,11,True
Local SST,3,0.25,138,3,partial,50,3,0.75,600,4.680402471833345,7.853367610607416,9.667080635760925,4.953932319404327,6.418226640362424,11,True
Subtransmission DC backbone,3,0.25,138,3,partial,50,1,0.75,600,1.6762212440687168,2.6579872724981843,3.2210262477441036,1.7523900877934069,2.0378764468186654,11,False
Traditional AC,3,0.25,138,3,partial,100,3,0.75,600,13.817276937598256,21.714321014360724,26.274458597434716,14.416491332347347,16.961496991192952,11,True
Local SST,3,0.25,138,3,partial,100,3,0.75,600,5.344177769096504,8.31722354945727,9.467440700942287,5.517814881783588,6.468143527600362,11,True
Subtransmission DC backbone,3,0.25,138,3,partial,100,1,0.75,600,1.769662602051214,2.758231170289716,3.401332512662768,1.8409681424486766,2.184135168138652,11,False
Traditional AC,3,0.25,138,3,coherent,5,3,0.75,600,11.72556871384101,18.420718007886883,21.298332283305417,12.388093786526973,14.049366370677179,11,True
Local SST,3,0.25,138,3,coherent,5,3,0.75,600,4.434574028675904,6.940244373257074,8.192253639824775,4.6348139710361185,5.40082357701433,11,True
Subtransmission DC backbone,3,0.25,138,3,coherent,5,1,0.75,600,1.5890909716535382,2.5484995443197476,3.2069005565103685,1.6670456806006007,1.9715334888555363,11,False
Traditional AC,3,0.25,138,3,coherent,20,3,0.75,600,13.41995516089817,21.531239571682743,26.30495224749421,14.043223463966667,15.91162925684176,11,True
Local SST,3,0.25,138,3,coherent,20,3,0.75,600,5.036446945032083,7.9848082323599545,9.39465690555066,5.229388781465598,6.353594503511171,11,True
Subtransmission DC backbone,3,0.25,138,3,coherent,20,1,0.75,600,1.6398898726783906,2.5670199730951717,2.95629130264193,1.7050263349331385,2.0188916482657087,11,False
Traditional AC,3,0.25,138,3,coherent,50,3,0.75,600,15.22171611023644,24.401637703162642,28.846592404846618,15.896536344679465,17.975982826541475,11,True
Local SST,3,0.25,138,3,coherent,50,3,0.75,600,5.598638670680769,9.136030464638411,10.751466432849776,5.82832495212733,6.875922695901567,11,True
Subtransmission DC backbone,3,0.25,138,3,coherent,50,1,0.75,600,1.6535217044046349,2.5503282171292687,3.0431662690526915,1.7323861207154678,2.030297793666078,11,False
Traditional AC,3,0.25,138,3,coherent,100,3,0.75,600,16.546036753251165,28.244137035672683,34.251700052423544,17.747512883176856,21.63449374701386,11,True
Local SST,3,0.25,138,3,coherent,100,3,0.75,600,6.339548628182494,9.877530227148196,11.806070254613678,6.564371109212475,7.5167080449050925,11,True
Subtransmission DC backbone,3,0.25,138,3,coherent,100,1,0.75,600,1.7491596083169578,2.7187148472206686,3.220386907389093,1.8053571113283087,2.1131519595901462,11,False
Traditional AC,3,0.25,138,5,random,5,3,1.25,600,3.969752923879609,7.2610881981851305,8.769521193626643,4.23762797061162,6.023536507959,11,True
Local SST,3,0.25,138,5,random,5,3,1.25,600,1.4816103008196335,2.6163810437501107,3.1065877381787956,1.5685154003832735,2.149861841904272,11,False
Subtransmission DC backbone,3,0.25,138,5,random,5,1,1.25,600,0.9509233771227472,1.4799944907778937,1.755631633330141,0.9908869185489444,1.1346044547048562,11,False
Traditional AC,3,0.25,138,5,random,20,3,1.25,600,4.248819353652158,8.054318113717539,10.334521416928505,4.6053667465561,6.243614470566888,11,True
Local SST,3,0.25,138,5,random,20,3,1.25,600,1.6030643628621513,3.029385592295506,3.7739856349453715,1.7490729243858174,2.5080209119684422,11,False
Subtransmission DC backbone,3,0.25,138,5,random,20,1,1.25,600,0.9666186280364824,1.5422894813516757,1.7732391145451278,1.011330816183494,1.2039045137310358,11,False
Traditional AC,3,0.25,138,5,random,50,3,1.25,600,4.871579726986761,9.307072331139194,11.609881083807421,5.315824071504803,7.679263946501615,11,True
Local SST,3,0.25,138,5,random,50,3,1.25,600,1.819104644049926,3.4992923863384884,4.307124105509514,1.9736795476390405,2.902250318027569,11,False
Subtransmission DC backbone,3,0.25,138,5,random,50,1,1.25,600,1.0026364028678372,1.5760676847066368,1.906654592623525,1.0449792483239797,1.2260013123265854,11,False
Traditional AC,3,0.25,138,5,random,100,3,1.25,600,5.500409006503128,10.569880869569388,13.208226473083155,5.956428155690414,8.51692792690502,11,True
Local SST,3,0.25,138,5,random,100,3,1.25,600,2.093850775069603,3.9321612614119017,4.741910174931035,2.270745975611154,3.263398308388493,11,False
Subtransmission DC backbone,3,0.25,138,5,random,100,1,1.25,600,1.0464007154104515,1.718839986703548,2.076386865383763,1.0952651538390805,1.3167023241342937,11,False
Traditional AC,3,0.25,138,5,partial,5,3,1.25,600,5.927124269661542,9.94340188200151,11.544965952615366,6.26959789028108,7.672642647751717,11,True
Local SST,3,0.25,138,5,partial,5,3,1.25,600,2.313345512125636,3.5304345598748035,4.372091802281857,2.3712097907184413,2.7718082136190376,11,False
Subtransmission DC backbone,3,0.25,138,5,partial,5,1,1.25,600,0.9583571007428202,1.4952478459103336,1.707706390912686,0.9935398804187806,1.1496645861532566,11,False
