architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,3,0.25,138,5,partial,20,3,1.25,600,6.702851639056165,10.788985631659811,13.504817429405634,7.0269996021347865,8.224312908023384,11,True
Local SST,3,0.25,138,5,partial,20,3,1.25,600,2.548429553201255,4.206041916889595,5.160155782952765,2.677774565655805,3.390177006645773,11,False
Subtransmission DC backbone,3,0.25,138,5,partial,20,1,1.25,600,0.9564199580579424,1.4907989726156965,1.7773354554740162,1.0083398881387813,1.1908409489722527,11,False
Traditional AC,3,0.25,138,5,partial,50,3,1.25,600,7.369025598124953,12.02081442115031,14.319606526555646,7.778554004088649,9.213957831279329,11,True
Local SST,3,0.25,138,5,partial,50,3,1.25,600,2.863983558160836,4.415421774432126,5.409240371088457,2.9796125652035155,3.620297982505996,11,False
Subtransmission DC backbone,3,0.25,138,5,partial,50,1,1.25,600,1.017308402346667,1.5836478407864591,1.9631471223236423,1.0639507179904029,1.2169181800101543,11,False
Traditional AC,3,0.25,138,5,partial,100,3,1.25,600,8.483315765733197,14.125514921750876,16.403367532805017,8.959298586725284,10.786260124123901,11,True
Local SST,3,0.25,138,5,partial,100,3,1.25,600,3.0719104989638852,5.161773597779278,6.225424587323703,3.2730059009798955,3.9682206872517636,11,True
Subtransmission DC backbone,3,0.25,138,5,partial,100,1,1.25,600,1.0243051824724285,1.653092302948651,1.8400710709557293,1.0697486660908628,1.255136399509755,11,False
Traditional AC,3,0.25,138,5,coherent,5,3,1.25,600,6.985793971312153,11.335491470720632,13.229895810395481,7.330421518939464,8.507882029612263,11,True
Local SST,3,0.25,138,5,coherent,5,3,1.25,600,2.662947963420394,4.310394662038936,4.915443637268422,2.7487626967975793,3.2067450941647215,11,False
Subtransmission DC backbone,3,0.25,138,5,coherent,5,1,1.25,600,0.9616034766105853,1.4728254670317467,1.742622303209218,0.9983489180231734,1.1680636965896003,11,False
Traditional AC,3,0.25,138,5,coherent,20,3,1.25,600,8.104788592648895,12.639265242111012,14.891315522359577,8.370128895962585,9.345490757759995,11,True
Local SST,3,0.25,138,5,coherent,20,3,1.25,600,3.0079622858609625,5.0550923902480935,5.9011604615678115,3.1799369122554904,3.859645783181335,11,True
Subtransmission DC backbone,3,0.25,138,5,coherent,20,1,1.25,600,0.9796737590288553,1.5270073596269904,1.86682420775635,1.021422438184943,1.2111949062756175,11,False
Traditional AC,3,0.25,138,5,coherent,50,3,1.25,600,8.987034194057276,14.9380377829371,18.0355780958438,9.49330789872566,10.86412916575052,11,True
Local SST,3,0.25,138,5,coherent,50,3,1.25,600,3.4559350831459916,5.537113149855378,6.69999752846764,3.6376156232157664,4.30943289451466,11,True
Subtransmission DC backbone,3,0.25,138,5,coherent,50,1,1.25,600,1.0164797665535836,1.609627293929961,1.9945066560799305,1.0604246267652047,1.2621349573748446,11,False
Traditional AC,3,0.25,138,5,coherent,100,3,1.25,600,10.155660013787053,16.755628517194967,19.46676450094096,10.693744551018474,12.739456415169146,11,True
Local SST,3,0.25,138,5,coherent,100,3,1.25,600,3.7466704770515116,5.973227353140926,7.089388556323979,3.953561434732983,4.656641840877611,11,True
Subtransmission DC backbone,3,0.25,138,5,coherent,100,1,1.25,600,1.04389040003205,1.612484731094338,1.8335654153455432,1.087304889901899,1.233120559866305,11,False
Traditional AC,3,0.25,138,10,random,5,3,2.5,600,1.9610781380010895,3.4650682796938046,4.348621825234276,2.075581318466227,2.9336128386217375,11,False
Local SST,3,0.25,138,10,random,5,3,2.5,600,0.7418806430417726,1.3539192837215792,1.6956969913652133,0.7989680014077336,1.1671877459554998,11,False
Subtransmission DC backbone,3,0.25,138,10,random,5,1,2.5,600,0.4604450333882364,0.7606371697837581,0.9067809796576366,0.49025936981564494,0.6017177119319429,11,False
Traditional AC,3,0.25,138,10,random,20,3,2.5,600,2.235656012517128,3.8935300121217304,4.640126864906319,2.347973886093385,3.2168763619175835,11,False
Local SST,3,0.25,138,10,random,20,3,2.5,600,0.8102915143495903,1.4628160841252442,1.990415566468672,0.8659049881644008,1.1985355977698429,11,False
Subtransmission DC backbone,3,0.25,138,10,random,20,1,2.5,600,0.49556434898448926,0.7950475028756876,0.8967066329648897,0.5165536741712793,0.6256171858115864,11,False
Traditional AC,3,0.25,138,10,random,50,3,2.5,600,2.445357029660847,4.663681233286188,5.729409379513225,2.6582259222985476,3.8263771707570795,11,False
Local SST,3,0.25,138,10,random,50,3,2.5,600,0.9405487265370004,1.7530123743547594,2.0147266316798245,1.0028003735069708,1.4580997566497855,11,False
Subtransmission DC backbone,3,0.25,138,10,random,50,1,2.5,600,0.511783086490571,0.8065012776551248,0.9365409602119491,0.5318407520989337,0.6183012663571771,11,False
Traditional AC,3,0.25,138,10,random,100,3,2.5,600,2.7103014704958723,4.966858485532005,6.472348165570081,2.9332232797792233,4.1238534207683095,11,False
Local SST,3,0.25,138,10,random,100,3,2.5,600,1.044137933701708,1.9849180342544932,2.533576719978838,1.129613719730906,1.6829560936565247,11,False
Subtransmission DC backbone,3,0.25,138,10,random,100,1,2.5,600,0.5169903147430535,0.8227920337287914,0.9442551853346383,0.5370849681947722,0.6421190431179122,11,False
Traditional AC,3,0.25,138,10,partial,5,3,2.5,600,2.9822450558310845,4.836609546683752,5.969125045688945,3.1320466979317603,3.6758069125838584,11,False
Local SST,3,0.25,138,10,partial,5,3,2.5,600,1.1439069531383521,1.8331779845219218,2.245302542215982,1.195115977628254,1.4528304896388204,11,False
Subtransmission DC backbone,3,0.25,138,10,partial,5,1,2.5,600,0.47725451391457707,0.7356202829864696,0.8879656095951294,0.4979960282852154,0.5827095396711546,11,False
Traditional AC,3,0.25,138,10,partial,20,3,2.5,600,3.3314423052849964,5.6197070427261036,6.652970886766353,3.55729871283386,4.4474418475084985,11,True
Local SST,3,0.25,138,10,partial,20,3,2.5,600,1.2693092579271434,2.1013267221670917,2.4973999663602413,1.3234602443062045,1.6745081978183685,11,False
Subtransmission DC backbone,3,0.25,138,10,partial,20,1,2.5,600,0.48962469739621983,0.8131980282600961,0.9776617702448054,0.5154948774544322,0.6385601757697155,11,False
Traditional AC,3,0.25,138,10,partial,50,3,2.5,600,3.8548857793720455,6.071579295016409,7.055142014347723,3.9721061632792027,4.500922759539747,11,True
Local SST,3,0.25,138,10,partial,50,3,2.5,600,1.4750637606548769,2.262132835769745,2.6750792678084467,1.510655067758125,1.77220136026447,11,False
Subtransmission DC backbone,3,0.25,138,10,partial,50,1,2.5,600,0.4891130928404567,0.7848094777801927,0.9133882449955685,0.5139088834878927,0.6085335094956366,11,False
Traditional AC,3,0.25,138,10,partial,100,3,2.5,600,4.317815788241936,6.918262794206452,8.049539758834902,4.4852819576516065,5.326362863973006,11,True
Local SST,3,0.25,138,10,partial,100,3,2.5,600,1.617859861375861,2.637472998977264,3.1482136333915953,1.6952395996543181,2.137994591751036,11,False
Subtransmission DC backbone,3,0.25,138,10,partial,100,1,2.5,600,0.5236667323607953,0.8069346837419052,0.9901050634207357,0.5447030620858538,0.6336433877214797,11,False
Traditional AC,3,0.25,138,10,coherent,5,3,2.5,600,3.529400131075845,5.477169353376223,6.537211054446438,3.6438206931502206,4.106277892540159,11,True
Local SST,3,0.25,138,10,coherent,5,3,2.5,600,1.3496068490974886,2.101257636038522,2.6132448765174416,1.4017504168768138,1.6524654251666329,11,False
Subtransmission DC backbone,3,0.25,138,10,coherent,5,1,2.5,600,0.48107477132852267,0.7421447586599779,0.8554847529719649,0.5021346623691327,0.5848262413263403,11,False
Traditional AC,3,0.25,138,10,coherent,20,3,2.5,600,4.075045468991994,6.236457460851739,6.937076777082612,4.157547572914888,4.64879917544993,11,True
Local SST,3,0.25,138,10,coherent,20,3,2.5,600,1.4914935946437171,2.4931354488408854,3.0642284533177544,1.5920454783334181,1.9452431903563303,11,False
Subtransmission DC backbone,3,0.25,138,10,coherent,20,1,2.5,600,0.4866677597222908,0.7986096300091808,0.9289651260041053,0.5114735840458234,0.6282635027841453,11,False
Traditional AC,3,0.25,138,10,coherent,50,3,2.5,600,4.442398383785028,7.052952732452266,8.133455772794223,4.669593421269046,5.430547913737607,11,True
Local SST,3,0.25,138,10,coherent,50,3,2.5,600,1.647656677575374,2.743607730466401,3.3048119150721837,1.7461429415077692,2.09954834158923,11,False
Subtransmission DC backbone,3,0.25,138,10,coherent,50,1,2.5,600,0.49912338889363567,0.7767852378041505,0.9107566668317971,0.5183596053832671,0.60165317704903,11,False
Traditional AC,3,0.25,138,10,coherent,100,3,2.5,600,5.057688904847625,8.207980989051384,9.288342607377695,5.303279784210921,6.019771321028045,11,True
Local SST,3,0.25,138,10,coherent,100,3,2.5,600,1.93415792183422,2.9286025493438927,3.5421141198935326,2.015893781267849,2.2887243349309503,11,False
Subtransmission DC backbone,3,0.25,138,10,coherent,100,1,2.5,600,0.5249969946228765,0.8618751865108573,1.0207847634005776,0.5542657348897936,0.6675084046334612,11,False
Traditional AC,3,0.25,138,20,random,5,3,5.0,600,0.9697154441564722,1.864441442138896,2.425038897594749,1.0580347684715077,1.5772676792214273,11,False
Local SST,3,0.25,138,20,random,5,3,5.0,600,0.36823707121543003,0.6881982383730482,0.8519532727265963,0.39916694851588264,0.5699335847858273,11,False
Subtransmission DC backbone,3,0.25,138,20,random,5,1,5.0,600,0.2420539526733155,0.39214507438605856,0.47920093245652595,0.2558759815105946,0.2971889375112963,11,False
Traditional AC,3,0.25,138,20,random,20,3,5.0,600,1.0868699919113727,2.0093912183433154,2.69550662935786,1.178710657900312,1.6668706684604213,11,False
Local SST,3,0.25,138,20,random,20,3,5.0,600,0.4118879682085191,0.7654788386614453,0.8868137597959286,0.4386614871210537,0.653066776120716,11,False
Subtransmission DC backbone,3,0.25,138,20,random,20,1,5.0,600,0.23807473221860015,0.3762809254551075,0.4625467136600998,0.25056839096004285,0.29481452312610607,11,False
Traditional AC,3,0.25,138,20,random,50,3,5.0,600,1.2269286913354982,2.2918541568274446,2.966787004774398,1.3314790227620605,1.8607351438441935,11,False
Local SST,3,0.25,138,20,random,50,3,5.0,600,0.4693444790515727,0.9057034480939427,1.0875977993462265,0.5029637075826456,0.749536445412732,11,False
Subtransmission DC backbone,3,0.25,138,20,random,50,1,5.0,600,0.2475893224655784,0.39854966984724904,0.4740452599682333,0.25890604309541343,0.3180920145945144,11,False
Traditional AC,3,0.25,138,20,random,100,3,5.0,600,1.3505151128869384,2.7083868687892942,3.455382016906845,1.4766018847434774,2.1212510199400825,11,False
Local SST,3,0.25,138,20,random,100,3,5.0,600,0.5223249379257554,0.9582253238006692,1.2502345675549906,0.5712337387400714,0.8084629782935822,11,False
Subtransmission DC backbone,3,0.25,138,20,random,100,1,5.0,600,0.2655767399717599,0.4140768324761727,0.4648492885176004,0.2751113711617084,0.32485886561108973,11,False
Traditional AC,3,0.25,138,20,partial,5,3,5.0,600,1.4906221080201987,2.383421701856843,2.8555879376930555,1.5571038359517244,1.8461332590143122,11,False
Local SST,3,0.25,138,20,partial,5,3,5.0,600,0.5574115329131489,0.9124754083510288,1.0566713472737939,0.5924033732654129,0.716517083373873,11,False
Subtransmission DC backbone,3,0.25,138,20,partial,5,1,5.0,600,0.23659769905729466,0.3915476481707711,0.4649208272335565,0.2510517481672873,0.3043644804688026,11,False
Traditional AC,3,0.25,138,20,partial,20,3,5.0,600,1.7035197128340271,2.819930047474758,3.2983633675822914,1.7767997235090816,2.1396110619330027,11,False
Local SST,3,0.25,138,20,partial,20,3,5.0,600,0.6373139519467631,1.0166400096816313,1.2822632865850454,0.6679091856875597,0.8133301480263713,11,False
Subtransmission DC backbone,3,0.25,138,20,partial,20,1,5.0,600,0.23829615168700885,0.39155592004762824,0.458401357112937,0.2519054897038476,0.3062635138612733,11,False
Traditional AC,3,0.25,138,20,partial,50,3,5.0,600,1.8783600435137804,3.1456920695891535,3.643420986618677,1.973451028547104,2.365036557309127,11,False
Local SST,3,0.25,138,20,partial,50,3,5.0,600,0.7050481898268441,1.1413851094206262,1.3108631480316226,0.7326658693674315,0.8952774326769672,11,False
Subtransmission DC backbone,3,0.25,138,20,partial,50,1,5.0,600,0.24814661216794903,0.3969989368114725,0.47162767027140384,0.2614486678481099,0.30180308898604763,11,False
Traditional AC,3,0.25,138,20,partial,100,3,5.0,600,2.1440978615360984,3.58885632492787,4.430226264758717,2.2427166635088938,2.7353019261016778,11,False
Local SST,3,0.25,138,20,partial,100,3,5.0,600,0.815675573796463,1.286961322744299,1.5600308044668485,0.8508812183304734,1.0188104026648594,11,False
Subtransmission DC backbone,3,0.25,138,20,partial,100,1,5.0,600,0.26376969175357634,0.416356939455134,0.503215138509388,0.27690135544572597,0.3360552140365275,11,False
Traditional AC,3,0.25,138,20,coherent,5,3,5.0,600,1.7901731089302366,2.8833708207425115,3.4358374722505096,1.8508231437276,2.155753826981812,11,False
Local SST,3,0.25,138,20,coherent,5,3,5.0,600,0.6725660034000124,1.0711757643382787,1.1992806908955824,0.7095035465444886,0.8298221034872122,11,False
Subtransmission DC backbone,3,0.25,138,20,coherent,5,1,5.0,600,0.23182172393579986,0.3724106962273988,0.44111170698244284,0.24218652845032732,0.2922577921761689,11,False
Traditional AC,3,0.25,138,20,coherent,20,3,5.0,600,1.9993660917810798,3.147181475156418,3.629633247283189,2.092607409890361,2.373310390316325,11,False
Local SST,3,0.25,138,20,coherent,20,3,5.0,600,0.760945674539333,1.177500400609192,1.3675561475643683,0.7877219504624717,0.9347848384680612,11,False
Subtransmission DC backbone,3,0.25,138,20,coherent,20,1,5.0,600,0.24954944745345306,0.4251615216663285,0.49114722568664865,0.262467618167954,0.3282334652163706,11,False
Traditional AC,3,0.25,138,20,coherent,50,3,5.0,600,2.233748545776847,3.5366019493261946,4.094033657075585,2.3077089717067,2.6345979474045054,11,False
Local SST,3,0.25,138,20,coherent,50,3,5.0,600,0.8504519085888873,1.320396324638463,1.5953493720210696,0.8915417568794417,1.0175081682444305,11,False
Subtransmission DC backbone,3,0.25,138,20,coherent,50,1,5.0,600,0.2506892998381153,0.3901278813752931,0.4791559668000542,0.260988221854867,0.30923154407133396,11,False
Traditional AC,3,0.25,138,20,coherent,100,3,5.0,600,2.5070500628468393,4.145564353711545,4.617720467506165,2.6554161148993516,3.0521410648172105,11,False
Local SST,3,0.25,138,20,coherent,100,3,5.0,600,0.9963716035441257,1.536063979454057,1.750258958386427,1.0249404695374815,1.1935943517260739,11,False
Subtransmission DC backbone,3,0.25,138,20,coherent,100,1,5.0,600,0.26055623328016153,0.42904888433304206,0.4917996295237747,0.27324982335047576,0.34088648459932464,11,False
Traditional AC,3,0.25,230,3,random,5,3,0.75,600,6.6916247123334145,11.81492512637354,15.710844006361443,7.01218246445761,9.859262000578438,11,True
Local SST,3,0.25,230,3,random,5,3,0.75,600,2.483090701452342,4.435739862179742,5.301833808597497,2.6043986985974303,3.733969559432255,11,False
Subtransmission DC backbone,3,0.25,230,3,random,5,1,0.75,600,1.6070172462330854,2.4177909603666072,2.9077089931834625,1.6650533000443017,1.9425938864557404,11,False
Traditional AC,3,0.25,230,3,random,20,3,0.75,600,7.0864365484891785,12.84594005461745,16.354868595192947,7.639541114101206,10.751053064680393,11,True
Local SST,3,0.25,230,3,random,20,3,0.75,600,2.6821488857031595,5.04848809295961,6.308087407830869,2.91319687628909,4.176919902109919,11,True
Subtransmission DC backbone,3,0.25,230,3,random,20,1,0.75,600,1.6332254737045275,2.6300873471957193,3.1904994439141245,1.7041649642148704,2.081270454324671,11,False
Traditional AC,3,0.25,230,3,random,50,3,0.75,600,8.002088584128092,14.71095830345981,19.767714243298276,8.659601581025019,12.298383696184072,11,True
Local SST,3,0.25,230,3,random,50,3,0.75,600,3.038945004270393,5.59278455157455,6.814691830942869,3.2220770509459142,4.745635059437749,11,True
Subtransmission DC backbone,3,0.25,230,3,random,50,1,0.75,600,1.6976736004286719,2.6613267626193085,3.137132726195881,1.7539042415832782,2.0819681056514168,11,False
Traditional AC,3,0.25,230,3,random,100,3,0.75,600,9.28049781161059,16.90614719066022,23.398697401594518,9.933901906797331,13.591189781679315,11,True
Local SST,3,0.25,230,3,random,100,3,0.75,600,3.5217615284974038,6.310660971652227,8.19539890493442,3.746331155648025,5.203889649615373,11,True
Subtransmission DC backbone,3,0.25,230,3,random,100,1,0.75,600,1.7543670244673968,2.7048334393619045,3.131857454711196,1.8226519431384822,2.118015689641096,11,False
Traditional AC,3,0.25,230,3,partial,5,3,0.75,600,9.914273788329623,15.895794527683526,19.025171335020033,10.300697847284393,11.731490507944885,11,True
Local SST,3,0.25,230,3,partial,5,3,0.75,600,3.6963859052400716,6.109688777811887,7.238675222180696,3.9003566562473613,4.824957643571149,11,True
Subtransmission DC backbone,3,0.25,230,3,partial,5,1,0.75,600,1.5726081536500485,2.500274897120131,2.9342573930791103,1.6431484143312498,1.9463186568852417,11,False
Traditional AC,3,0.25,230,3,partial,20,3,0.75,600,11.25341490793145,18.586299290285385,21.644438238461678,11.774838999525109,14.149914224720986,11,True
Local SST,3,0.25,230,3,partial,20,3,0.75,600,4.225480440206666,6.840987299429328,8.005674457006029,4.422801371032004,5.456550594460257,11,True
Subtransmission DC backbone,3,0.25,230,3,partial,20,1,0.75,600,1.6400482132978995,2.5730960677981587,2.960576370797118,1.6957976757659263,2.012197355832643,11,False
Traditional AC,3,0.25,230,3,partial,50,3,0.75,600,12.42699178993552,20.700513897768133,25.677699452068826,13.116521068355596,15.474825898046207,11,True
Local SST,3,0.25,230,3,partial,50,3,0.75,600,4.687631446732237,7.59885440154567,9.576523415327836,4.972736288657811,6.123158172680205,11,True
Subtransmission DC backbone,3,0.25,230,3,partial,50,1,0.75,600,1.6600946144756925,2.701668024492376,3.0711645605785116,1.743237532910736,2.109168953566766,11,False
Traditional AC,3,0.25,230,3,partial,100,3,0.75,600,13.934006884312602,22.764128608156298,26.789523337615435,14.707964902391213,17.43985377325134,11,True
Local SST,3,0.25,230,3,partial,100,3,0.75,600,5.337116571908064,8.532500005874919,9.716200441810777,5.539339066727709,6.722748184002548,11,True
Subtransmission DC backbone,3,0.25,230,3,partial,100,1,0.75,600,1.7638465033731854,2.747715671165473,3.1921924156582784,1.8298678706200318,2.12418696529371,11,False
Traditional AC,3,0.25,230,3,coherent,5,3,0.75,600,11.496859371529556,18.6540712922096,22.010697417670343,12.220325760035346,13.686467335685217,11,True
Local SST,3,0.25,230,3,coherent,5,3,0.75,600,4.569202897788379,7.147415093634777,8.163700324269076,4.698325829387316,5.635862101061105,11,True
Subtransmission DC backbone,3,0.25,230,3,coherent,5,1,0.75,600,1.6018398368561346,2.5186243767724705,3.353891266216733,1.6733570555250001,2.012815936266956,11,False
Traditional AC,3,0.25,230,3,coherent,20,3,0.75,600,13.183042223086485,20.318299817348393,24.647163827954028,13.833111772313224,15.375552348459427,11,True
Local SST,3,0.25,230,3,coherent,20,3,0.75,600,5.053408484453941,8.137173052206593,9.568429449144597,5.315598205975751,6.3813763169349045,11,True
Subtransmission DC backbone,3,0.25,230,3,coherent,20,1,0.75,600,1.613305845001293,2.430662166752538,2.883331481980856,1.672517898277424,1.8802512407701524,11,False
Traditional AC,3,0.25,230,3,coherent,50,3,0.75,600,14.91618180069733,23.74825423325073,28.466385495855185,15.75546290209124,17.942493780637523,11,True
Local SST,3,0.25,230,3,coherent,50,3,0.75,600,5.726348214743158,8.880699834834026,10.06495447948771,5.973204133135956,6.741084211481124,11,True
Subtransmission DC backbone,3,0.25,230,3,coherent,50,1,0.75,600,1.6736149062496755,2.608236010110375,3.1568575230852307,1.7335803696237846,1.9712476241496337,11,False
Traditional AC,3,0.25,230,3,coherent,100,3,0.75,600,17.26178717014453,26.346382248531995,31.12751578519454,17.768027742613892,20.382344855986794,11,True
Local SST,3,0.25,230,3,coherent,100,3,0.75,600,6.2548010137084,10.089463485844492,12.036288072525524,6.598816576482852,7.8431372223291635,11,True
Subtransmission DC backbone,3,0.25,230,3,coherent,100,1,0.75,600,1.7143908885191874,2.723600516105721,3.27590516392177,1.7930558500237233,2.175981130776014,11,False
Traditional AC,3,0.25,230,5,random,5,3,1.25,600,3.957138331212911,6.951698370505346,9.24474261969736,4.185515878522858,5.921874302654535,11,True
Local SST,3,0.25,230,5,random,5,3,1.25,600,1.4115604722279604,2.624226166961208,3.2373546540094447,1.516832076841735,2.322152998894217,11,False
Subtransmission DC backbone,3,0.25,230,5,random,5,1,1.25,600,0.9479111896780268,1.5547585653324767,1.7851058959289152,0.997464405301475,1.2052606272013962,11,False
Traditional AC,3,0.25,230,5,random,20,3,1.25,600,4.329718966052667,8.015990040121045,10.117818496071223,4.627682230427169,6.416742069125322,11,True
Local SST,3,0.25,230,5,random,20,3,1.25,600,1.646062058844092,3.001053351082281,3.6727502385003894,1.7859613457023684,2.557126372705471,11,False
Subtransmission DC backbone,3,0.25,230,5,random,20,1,1.25,600,0.9824278495702428,1.5451618787367967,1.8205631800583302,1.0165239115971645,1.219517492821691,11,False
Traditional AC,3,0.25,230,5,random,50,3,1.25,600,4.997329554388443,9.517532366626007,12.433876779079565,5.374168173671873,7.544713552328302,11,True
Local SST,3,0.25,230,5,random,50,3,1.25,600,1.8431975023524623,3.557607101643228,4.298779955858043,1.9985226142353494,2.9539155691689145,11,False
Subtransmission DC backbone,3,0.25,230,5,random,50,1,1.25,600,1.0138130415960909,1.6306039474099214,1.9639788623649814,1.0595394035892427,1.253679444648458,11,False
Traditional AC,3,0.25,230,5,random,100,3,1.25,600,5.596074425265805,10.369965448822397,13.011463322752098,6.089823535260642,8.393462753872003,11,True
Local SST,3,0.25,230,5,random,100,3,1.25,600,2.1201265496255663,3.917880118970816,4.865944469690098,2.269930329106648,3.2429212924119417,11,False
Subtransmission DC backbone,3,0.25,230,5,random,100,1,1.25,600,1.0304210593918834,1.6536466556935934,1.9021834313993995,1.0750781213224612,1.2912820991583578,11,False
Traditional AC,3,0.25,230,5,partial,5,3,1.25,600,6.032661405253219,9.272892664713009,11.531396752067476,6.236811997739242,7.163151805521926,11,True
Local SST,3,0.25,230,5,partial,5,3,1.25,600,2.2733410542189927,3.736749543066559,4.573262759334685,2.3939833245459394,2.954363553281101,11,False
Subtransmission DC backbone,3,0.25,230,5,partial,5,1,1.25,600,0.9413720232640189,1.5060761175514135,1.8721181721632523,0.9930642188556953,1.1915020225891972,11,False
Traditional AC,3,0.25,230,5,partial,20,3,1.25,600,6.7044685312404955,10.835168839562655,13.509676935386011,7.0393955229032885,8.463245554745075,11,True
Local SST,3,0.25,230,5,partial,20,3,1.25,600,2.4748659951786256,4.209596990971194,4.8356182668715615,2.638799430723066,3.3348637384442483,11,False
Subtransmission DC backbone,3,0.25,230,5,partial,20,1,1.25,600,0.9756703803329616,1.5837008674973119,1.780608494832924,1.0274787128701108,1.21310472393438,11,False
Traditional AC,3,0.25,230,5,partial,50,3,1.25,600,7.721173585926776,12.792988862030004,15.23634933507928,8.056681671107793,9.491193328073344,11,True
Local SST,3,0.25,230,5,partial,50,3,1.25,600,2.8200192848642462,4.695791914447793,5.227019050049444,2.990914486590779,3.823641062285093,11,False
Subtransmission DC backbone,3,0.25,230,5,partial,50,1,1.25,600,0.9966939554786627,1.5862268222707143,1.8843597947183421,1.0421668219124944,1.2264048312956264,11,False
Traditional AC,3,0.25,230,5,partial,100,3,1.25,600,8.85158058277698,14.530427944431446,16.999901238939977,9.22055073963351,11.401585599802816,11,True
Local SST,3,0.25,230,5,partial,100,3,1.25,600,3.1954440596148506,5.19112218935466,5.955056833802974,3.3348385604946187,4.0145638946344775,11,True
Subtransmission DC backbone,3,0.25,230,5,partial,100,1,1.25,600,1.0430226738924646,1.63240368263263,2.02748134109687,1.0900988443876547,1.2917067521954178,11,False
Traditional AC,3,0.25,230,5,coherent,5,3,1.25,600,7.133542680927194,11.714071746168822,14.052566025921715,7.5380178037344026,8.908650973560805,11,True
Local SST,3,0.25,230,5,coherent,5,3,1.25,600,2.6742231589129535,4.264653815091325,5.163551793230501,2.7955803661649212,3.344763892286302,11,False
Subtransmission DC backbone,3,0.25,230,5,coherent,5,1,1.25,600,0.9440928405325594,1.4935894082828953,1.733974253281894,0.9934022269846853,1.1981089119156991,11,False
Traditional AC,3,0.25,230,5,coherent,20,3,1.25,600,7.994376612814339,12.576042520663954,15.122442778155053,8.3085253990147,9.230118886187718,11,True
Local SST,3,0.25,230,5,coherent,20,3,1.25,600,2.9680776434324705,4.9207217675497334,5.761198350547915,3.1401907918590903,3.740352788632483,11,False
Subtransmission DC backbone,3,0.25,230,5,coherent,20,1,1.25,600,0.9560949676657992,1.5062707122511267,1.805810340842852,1.0070323445280116,1.189587756358355,11,False
Traditional AC,3,0.25,230,5,coherent,50,3,1.25,600,8.961093114415792,14.129195696437142,18.049084561312462,9.366509988974608,10.608250880242121,11,True
Local SST,3,0.25,230,5,coherent,50,3,1.25,600,3.4489762986283,5.487000087925366,6.1654498935193525,3.576293666205658,4.234404191500021,11,True
Subtransmission DC backbone,3,0.25,230,5,coherent,50,1,1.25,600,1.0088236571254452,1.6277500055875422,1.9071826875552076,1.0485091289953206,1.2400517437346916,11,False
Traditional AC,3,0.25,230,5,coherent,100,3,1.25,600,10.213004564482766,15.880018298176754,19.47043042369241,10.631486443042768,12.069659798527175,11,True
Local SST,3,0.25,230,5,coherent,100,3,1.25,600,3.7630266579675444,5.938828839392775,6.799069073545749,3.987114994102282,4.590535581394271,11,True
Subtransmission DC backbone,3,0.25,230,5,coherent,100,1,1.25,600,1.054347912909963,1.6649934460704343,1.992981067741029,1.0897329376366154,1.3191503629630492,11,False
Traditional AC,3,0.25,230,10,random,5,3,2.5,600,1.927053510432387,3.559044194294211,4.5220390217022866,2.0730803277447047,2.943162509366296,11,False
Local SST,3,0.25,230,10,random,5,3,2.5,600,0.7314292536996874,1.3402306926671483,1.6164382462382638,0.7854972657153482,1.1588576791129075,11,False
Subtransmission DC backbone,3,0.25,230,10,random,5,1,2.5,600,0.4669084866363511,0.74155382422422,0.9057485191244686,0.4891401414370617,0.5884156968089522,11,False
Traditional AC,3,0.25,230,10,random,20,3,2.5,600,2.2031458469027827,4.034498276252173,4.838047502254971,2.359395975639999,3.3348557201179134,11,False
Local SST,3,0.25,230,10,random,20,3,2.5,600,0.8066663135914962,1.5455797282685335,1.9004180450234283,0.8825263547692966,1.3521874307380402,11,False
Subtransmission DC backbone,3,0.25,230,10,random,20,1,2.5,600,0.48584310439606454,0.7637536988702013,0.9196572185667342,0.504701078897374,0.5921549821507582,11,False
Traditional AC,3,0.25,230,10,random,50,3,2.5,600,2.467340752325061,4.764790366391814,6.517488512307301,2.7078106476712804,3.9509294686718426,11,False
Local SST,3,0.25,230,10,random,50,3,2.5,600,0.9150548062828185,1.7857978909331533,2.1758065065909915,0.9921675667606805,1.4523888192705194,11,False
Subtransmission DC backbone,3,0.25,230,10,random,50,1,2.5,600,0.4860234681146923,0.7565786850639282,0.9210581758940929,0.512816831696013,0.5916750286406819,11,False
Traditional AC,3,0.25,230,10,random,100,3,2.5,600,2.8643446041074583,5.060411554871132,6.215415903801992,2.9946962493355613,4.01998912943878,11,True
Local SST,3,0.25,230,10,random,100,3,2.5,600,1.0147155054788768,1.8494948513325047,2.3546634030225504,1.0945932998282737,1.5743603978297198,11,False
Subtransmission DC backbone,3,0.25,230,10,random,100,1,2.5,600,0.5257868331570688,0.811113446268152,0.9614509420606999,0.5412065519558908,0.6280151568137173,11,False
Traditional AC,3,0.25,230,10,partial,5,3,2.5,600,2.991426288865842,4.895458313331784,5.808446958559431,3.1448106081972322,3.7126885110987873,11,False
Local SST,3,0.25,230,10,partial,5,3,2.5,600,1.1124213150073805,1.8251971125558055,2.2595573898173074,1.1641650663800143,1.4398105071942982,11,False
Subtransmission DC backbone,3,0.25,230,10,partial,5,1,2.5,600,0.4652006918869499,0.7315749059237503,0.9146992558636803,0.48845210299856245,0.5633639929019068,11,False
Traditional AC,3,0.25,230,10,partial,20,3,2.5,600,3.371325904982215,5.5339857005599535,6.35687381898255,3.5638990982028114,4.2608174356421324,11,True
Local SST,3,0.25,230,10,partial,20,3,2.5,600,1.2667080935982908,2.101870347362753,2.592120755389515,1.3357753334611193,1.6193171139819884,11,False
Subtransmission DC backbone,3,0.25,230,10,partial,20,1,2.5,600,0.4942946825205819,0.7759040055340279,0.8915175891427385,0.5150591675637054,0.6203309753660117,11,False
Traditional AC,3,0.25,230,10,partial,50,3,2.5,600,3.7510675894502112,6.145875274871923,7.551041221327933,3.9475250232304884,4.676831452777919,11,True
Local SST,3,0.25,230,10,partial,50,3,2.5,600,1.437168795441669,2.2918955673045303,2.6087821331278804,1.494279052076254,1.835296489772673,11,False
Subtransmission DC backbone,3,0.25,230,10,partial,50,1,2.5,600,0.5053176142542032,0.7897945606195038,0.9270512951235409,0.5290125649255252,0.6176169691447363,11,False
Traditional AC,3,0.25,230,10,partial,100,3,2.5,600,4.16583994801664,6.896443837067254,7.954753737818893,4.333363458171951,5.387488376990078,11,True
Local SST,3,0.25,230,10,partial,100,3,2.5,600,1.5921903219221847,2.483444564639496,3.132562388780414,1.6687945876545962,1.943142315713814,11,False
Subtransmission DC backbone,3,0.25,230,10,partial,100,1,2.5,600,0.5134832112622223,0.8584266272723392,1.0276430149616531,0.5438130971948459,0.6555558450829699,11,False
Traditional AC,3,0.25,230,10,coherent,5,3,2.5,600,3.5531082459607255,5.652069588936562,7.001272633256098,3.744546465762876,4.325710593597264,11,True
Local SST,3,0.25,230,10,coherent,5,3,2.5,600,1.3330342092091312,2.083818316484206,2.3569120724964896,1.3921639762060272,1.5971932936615831,11,False
Subtransmission DC backbone,3,0.25,230,10,coherent,5,1,2.5,600,0.4724330564548737,0.7812517145369362,0.9341479339485879,0.4997357159272,0.6150793541540376,11,False
Traditional AC,3,0.25,230,10,coherent,20,3,2.5,600,3.9742351905113917,6.4053817713285035,7.540588887958947,4.195376675180968,4.7706494777093384,11,True
Local SST,3,0.25,230,10,coherent,20,3,2.5,600,1.507625740403912,2.532209929254645,2.9750702272597254,1.5835521646976984,1.9064330005479262,11,False
Subtransmission DC backbone,3,0.25,230,10,coherent,20,1,2.5,600,0.4899318049099872,0.8521560366894979,0.9623490047787628,0.5188073629561029,0.6591763451353454,11,False
Traditional AC,3,0.25,230,10,coherent,50,3,2.5,600,4.528983600156979,7.508837198841566,9.032858238365568,4.768632054877269,5.774104302342886,11,True
Local SST,3,0.25,230,10,coherent,50,3,2.5,600,1.6816258411305225,2.7086190140281574,3.1665976114726777,1.7630435225597554,2.143992158530616,11,False
Subtransmission DC backbone,3,0.25,230,10,coherent,50,1,2.5,600,0.5101672981291381,0.794124829196065,0.9460966839232171,0.5292505041764699,0.6293969817769787,11,False
Traditional AC,3,0.25,230,10,coherent,100,3,2.5,600,5.021396010798419,8.268192989330815,9.818889326797963,5.344848309171339,6.329276546000081,11,True
Local SST,3,0.25,230,10,coherent,100,3,2.5,600,1.8934375592604482,3.02237114491268,3.6289229179784948,1.9905975307467558,2.291418171135449,11,False
Subtransmission DC backbone,3,0.25,230,10,coherent,100,1,2.5,600,0.5213205010301312,0.8206919642508583,0.9673643351647965,0.544571866103619,0.6484754595076254,11,False
Traditional AC,3,0.25,230,20,random,5,3,5.0,600,0.9392019390412059,1.760613667742901,2.2254748434563707,1.023831099853195,1.4546115669816104,11,False
Local SST,3,0.25,230,20,random,5,3,5.0,600,0.3627028193923569,0.6779559377434,0.8045413267104846,0.38589486919812865,0.5739934917290268,11,False
Subtransmission DC backbone,3,0.25,230,20,random,5,1,5.0,600,0.24344052191274235,0.36150741178392937,0.43692090456309357,0.25131854109305296,0.2880894476593528,11,False
Traditional AC,3,0.25,230,20,random,20,3,5.0,600,1.0718689996830006,1.9593012522312934,2.3053757711271055,1.1527918915301674,1.5117449802364133,11,False
Local SST,3,0.25,230,20,random,20,3,5.0,600,0.4148321022030226,0.7775003025724356,0.922597145337555,0.4454007891637671,0.6469974063318736,11,False
Subtransmission DC backbone,3,0.25,230,20,random,20,1,5.0,600,0.24387486144268256,0.3973487185027013,0.44545189498914317,0.2550911979613806,0.30453005677315154,11,False
Traditional AC,3,0.25,230,20,random,50,3,5.0,600,1.219210017822899,2.300348027179576,2.9574706968740574,1.3237406034514503,1.848257410886283,11,False
Local SST,3,0.25,230,20,random,50,3,5.0,600,0.4628917704275858,0.8748915554868116,1.0975116107133072,0.49522973617997734,0.7456162092003835,11,False
Subtransmission DC backbone,3,0.25,230,20,random,50,1,5.0,600,0.2561248425918349,0.39485900965037946,0.478015934779135,0.2655281182469499,0.31269747721975244,11,False
Traditional AC,3,0.25,230,20,random,100,3,5.0,600,1.3896008026798732,2.5822563366491416,3.3598551328196957,1.4952031042710332,2.135453371682731,11,False
Local SST,3,0.25,230,20,random,100,3,5.0,600,0.5042972996421891,0.9759094894059993,1.2236684537613343,0.5498951215310622,0.8335203331258764,11,False
Subtransmission DC backbone,3,0.25,230,20,random,100,1,5.0,600,0.26216916399773826,0.4122886812847033,0.4867149232874215,0.2699945957008027,0.3225935162762869,11,False
Traditional AC,3,0.25,230,20,partial,5,3,5.0,600,1.4898350097605149,2.439899169546045,2.993568321581892,1.560139358851124,1.8630017053394137,11,False
Local SST,3,0.25,230,20,partial,5,3,5.0,600,0.5514148360543907,0.922165226363319,1.1513697736073247,0.5867255089725241,0.7176944439681351,11,False
Subtransmission DC backbone,3,0.25,230,20,partial,5,1,5.0,600,0.24303570123610851,0.3656624119487814,0.4540323944769814,0.25016045168039214,0.2798420453507081,11,False
Traditional AC,3,0.25,230,20,partial,20,3,5.0,600,1.6753631267579197,2.7251249922244507,3.320089733925582,1.749408396789654,2.054654900782274,11,False
Local SST,3,0.25,230,20,partial,20,3,5.0,600,0.6222187608843242,1.016608025600369,1.2017161017937892,0.6566141109375289,0.8070252010310942,11,False
Subtransmission DC backbone,3,0.25,230,20,partial,20,1,5.0,600,0.24261926573804304,0.37130377658888486,0.45713606099684334,0.25407607589590736,0.29511597655401617,11,False
Traditional AC,3,0.25,230,20,partial,50,3,5.0,600,1.8844695395479127,3.1194089556092357,3.7379078946697195,2.0052142740168604,2.4012325845408515,11,False
Local SST,3,0.25,230,20,partial,50,3,5.0,600,0.6935226303455477,1.136807402421491,1.3814880301861119,0.7296650393015469,0.8749155131669216,11,False
Subtransmission DC backbone,3,0.25,230,20,partial,50,1,5.0,600,0.2561792971091786,0.4119391975232356,0.4652457833855263,0.2679288113520355,0.3155358169062558,11,False
Traditional AC,3,0.25,230,20,partial,100,3,5.0,600,2.171486074593,3.331558630539727,4.310407923292754,2.2512531014037966,2.573801804307847,11,False
Local SST,3,0.25,230,20,partial,100,3,5.0,600,0.8095373385219296,1.3090739500610447,1.575848557455601,0.842371586751435,1.0523648215999077,11,False
Subtransmission DC backbone,3,0.25,230,20,partial,100,1,5.0,600,0.260405161756385,0.4237454345962666,0.46938860518284736,0.2744016070379884,0.33624130515188294,11,False
Traditional AC,3,0.25,230,20,coherent,5,3,5.0,600,1.7748628966541697,2.874130850532322,3.268515839323513,1.851967030308923,2.140931758067807,11,False
Local SST,3,0.25,230,20,coherent,5,3,5.0,600,0.6686928478584895,1.0254438131375192,1.2255496860590058,0.6972212508869182,0.7903481036243938,11,False
Subtransmission DC backbone,3,0.25,230,20,coherent,5,1,5.0,600,0.23520924937997456,0.3672610337258923,0.4520264559788187,0.24513726873480504,0.2802933052993366,11,False
Traditional AC,3,0.25,230,20,coherent,20,3,5.0,600,2.004975226564679,3.2220131198597675,3.622648342339131,2.0816002816480377,2.3630776308969463,11,False
Local SST,3,0.25,230,20,coherent,20,3,5.0,600,0.7630626864646561,1.1771354249566492,1.3980609572793155,0.7921482788713686,0.9086593210449772,11,False
Subtransmission DC backbone,3,0.25,230,20,coherent,20,1,5.0,600,0.24179308275704958,0.38134121118432135,0.4343347531750788,0.25338689199426484,0.2957059009213132,11,False
Traditional AC,3,0.25,230,20,coherent,50,3,5.0,600,2.179252219413285,3.4045667484986764,4.1899642342255925,2.2921813769029997,2.597460638102463,11,False
Local SST,3,0.25,230,20,coherent,50,3,5.0,600,0.8406117799534876,1.3336258215833166,1.5827817631240888,0.8841259735021015,1.0029452133985775,11,False
Subtransmission DC backbone,3,0.25,230,20,coherent,50,1,5.0,600,0.2522275607776799,0.402849707453085,0.48581400805563596,0.2664268224519096,0.31364608838542873,11,False
Traditional AC,3,0.25,230,20,coherent,100,3,5.0,600,2.5833336232436457,3.9958960175882194,4.947870869657857,2.695872938706034,3.0704768840983756,11,False
Local SST,3,0.25,230,20,coherent,100,3,5.0,600,0.9538201896386884,1.4937209353481313,1.7876646892906947,0.9965431763532044,1.161785828125593,11,False
Subtransmission DC backbone,3,0.25,230,20,coherent,100,1,5.0,600,0.2584027911685526,0.3956099521232548,0.4778265045570193,0.27046139725451024,0.31159931796865303,11,False
Traditional AC,3,0.25,320,3,random,5,3,0.75,600,6.671075110667897,11.916616310864509,14.78748296978153,7.148865942912335,9.587151669580633,11,True
Local SST,3,0.25,320,3,random,5,3,0.75,600,2.4118036666082854,4.537402936463092,6.067280332854197,2.62189864840918,3.754390984069375,11,False
Subtransmission DC backbone,3,0.25,320,3,random,5,1,0.75,600,1.5933494255650333,2.5283195922364117,3.1010578031064533,1.6561748238592864,1.9424463836103463,11,False
Traditional AC,3,0.25,320,3,random,20,3,0.75,600,7.306830150800218,13.653534775629726,17.35154470528177,7.816087044776661,10.336443336401665,11,True
Local SST,3,0.25,320,3,random,20,3,0.75,600,2.7036679845288836,4.646847211987292,5.7487675198769645,2.863851532053431,3.86566397740689,11,False
Subtransmission DC backbone,3,0.25,320,3,random,20,1,0.75,600,1.6588104377734534,2.5368364194314807,3.0097277060220695,1.70977915919188,1.9677257015660743,11,False
Traditional AC,3,0.25,320,3,random,50,3,0.75,600,8.109436488455172,15.096370052073361,17.65718578597102,8.668169989615063,12.209731511693265,11,True
Local SST,3,0.25,320,3,random,50,3,0.75,600,3.1538247704042677,5.393185012085474,6.808603407495109,3.3022170429134627,4.473349490174215,11,True
Subtransmission DC backbone,3,0.25,320,3,random,50,1,0.75,600,1.6707317494014151,2.705258819334721,3.25978503121223,1.7496422816798607,2.0569434893364127,11,False
Traditional AC,3,0.25,320,3,random,100,3,0.75,600,9.010401270152634,16.90147848611183,22.51354815925417,9.749686701707502,13.645451727460502,11,True
Local SST,3,0.25,320,3,random,100,3,0.75,600,3.3744403902511975,6.190451455788911,7.805744645748056,3.6334907921400115,5.273496111291004,11,True
Subtransmission DC backbone,3,0.25,320,3,random,100,1,0.75,600,1.696490349064467,2.701448663013037,3.301241918418419,1.7898471599558874,2.176876939881558,11,False
Traditional AC,3,0.25,320,3,partial,5,3,0.75,600,10.121467845111775,16.31885243562067,19.358837190137834,10.582827776810186,12.397869460354753,11,True
Local SST,3,0.25,320,3,partial,5,3,0.75,600,3.6883294798880044,6.0098582249001185,7.4918617683813435,3.8583611765584784,4.852596113233555,11,True
Subtransmission DC backbone,3,0.25,320,3,partial,5,1,0.75,600,1.5976022986939036,2.4753616409155943,2.890611752622278,1.666426476884042,1.9700003161340243,11,False
Traditional AC,3,0.25,320,3,partial,20,3,0.75,600,11.533863817816243,18.06965063102614,22.570793801071233,11.916446739309293,14.007156335853487,11,True
Local SST,3,0.25,320,3,partial,20,3,0.75,600,4.231717628190573,6.566127305809864,8.268987616177705,4.404825986782603,5.252369774274563,11,True
Subtransmission DC backbone,3,0.25,320,3,partial,20,1,0.75,600,1.5998469376076527,2.491102282876769,3.0811794611667027,1.6869023722532457,1.9669344947770344,11,False
Traditional AC,3,0.25,320,3,partial,50,3,0.75,600,12.34296168289671,20.319393696961235,22.92331211155969,13.096305748139557,15.364279181859489,11,True
Local SST,3,0.25,320,3,partial,50,3,0.75,600,4.731207219376404,7.586082269669312,9.263673042273552,4.946626653856086,5.916268687153948,11,True
Subtransmission DC backbone,3,0.25,320,3,partial,50,1,0.75,600,1.668898967862055,2.619284016811088,3.122671542512416,1.7497348235209957,2.0339580942303255,11,False
Traditional AC,3,0.25,320,3,partial,100,3,0.75,600,14.047930515970954,22.217188972736473,27.246721872121153,14.71815527897815,17.31086317265394,11,True
Local SST,3,0.25,320,3,partial,100,3,0.75,600,5.457438445841334,8.479092324866189,9.764843511892758,5.646196650395843,6.683692426758727,11,True
Subtransmission DC backbone,3,0.25,320,3,partial,100,1,0.75,600,1.7233941958358865,2.771799762885322,3.3594281396344443,1.813860337120461,2.176435448968409,11,False
Traditional AC,3,0.25,320,3,coherent,5,3,0.75,600,11.77536999721761,18.933466255690913,21.887031171644914,12.464830512716123,13.961133089107319,11,True
Local SST,3,0.25,320,3,coherent,5,3,0.75,600,4.430187004089795,7.070378856964998,8.054288055856162,4.652789463816798,5.36344357053126,11,True
Subtransmission DC backbone,3,0.25,320,3,coherent,5,1,0.75,600,1.5910001704707772,2.5884216995340568,3.107543532853824,1.6746400156889483,2.063546820449128,11,False
Traditional AC,3,0.25,320,3,coherent,20,3,0.75,600,13.613924671720453,22.046789606991002,25.986876503399962,14.133297756858893,15.836714189272183,11,True
Local SST,3,0.25,320,3,coherent,20,3,0.75,600,5.011294268453748,8.113397016786799,9.13665249635307,5.248251882535303,6.19981189540234,11,True
Subtransmission DC backbone,3,0.25,320,3,coherent,20,1,0.75,600,1.6089120531343655,2.58016643839759,3.149642310745113,1.7034994331685545,2.053151723985337,11,False
Traditional AC,3,0.25,320,3,coherent,50,3,0.75,600,15.168553046250363,22.928217494252525,29.744996001039738,15.637008311197933,17.15203481869018,11,True
Local SST,3,0.25,320,3,coherent,50,3,0.75,600,5.72422459120975,8.756045512292582,10.578109246906951,5.917977987135309,6.923397871130478,11,True
Subtransmission DC backbone,3,0.25,320,3,coherent,50,1,0.75,600,1.6732044716477015,2.643717608928109,3.209500331576039,1.7455863149280841,2.032278162556174,11,False
Traditional AC,3,0.25,320,3,coherent,100,3,0.75,600,16.80089881348315,26.228176136659354,30.676260917145107,17.502227169907357,19.06504342933102,11,True
Local SST,3,0.25,320,3,coherent,100,3,0.75,600,6.3854323997401545,9.7377707513862,11.465530440434438,6.63200521262056,7.6890280552623835,11,True
Subtransmission DC backbone,3,0.25,320,3,coherent,100,1,0.75,600,1.725539508192968,2.734973364467547,3.2726296819655163,1.8027779910368706,2.0940535888599854,11,False
Traditional AC,3,0.25,320,5,random,5,3,1.25,600,3.8447955783421373,6.711174783127304,8.78475713500005,4.091111751307693,5.507430207212309,11,True
Local SST,3,0.25,320,5,random,5,3,1.25,600,1.4630807501854786,2.7799391589297895,3.4304313065063505,1.5814889103269514,2.3148161047964195,11,False
Subtransmission DC backbone,3,0.25,320,5,random,5,1,1.25,600,0.9547899097064771,1.4923754209702527,1.7344442246447853,0.98692449896593,1.1440495909128194,11,False
Traditional AC,3,0.25,320,5,random,20,3,1.25,600,4.414623281597521,7.856977655035503,10.234692039432126,4.661769462209341,6.544043464447967,11,True
Local SST,3,0.25,320,5,random,20,3,1.25,600,1.685748717400735,2.9556261706091305,4.087180965400733,1.779096736296409,2.4155145684247272,11,False
Subtransmission DC backbone,3,0.25,320,5,random,20,1,1.25,600,0.9784505166960998,1.5138189792932275,1.7653727224741618,1.010721926553362,1.223549040144788,11,False
Traditional AC,3,0.25,320,5,random,50,3,1.25,600,4.897220574397948,8.823135538515167,11.545712220993568,5.267871142385748,7.127929303003182,11,True
Local SST,3,0.25,320,5,random,50,3,1.25,600,1.8358095452354495,3.4327691082482565,4.022561833675222,1.9933878644310934,2.862160432201045,11,False
Subtransmission DC backbone,3,0.25,320,5,random,50,1,1.25,600,0.9974211053958076,1.548407699965348,1.8089475992016273,1.039890036235282,1.2173443912958266,11,False
Traditional AC,3,0.25,320,5,random,100,3,1.25,600,5.573708407874628,9.871485910547083,11.784143012557898,5.852382084930318,7.89392871548554,11,True
Local SST,3,0.25,320,5,random,100,3,1.25,600,2.0339227027872964,3.9268086045358896,4.961613763369041,2.220732120406285,3.271298107317202,11,False
Subtransmission DC backbone,3,0.25,320,5,random,100,1,1.25,600,1.0494727498780514,1.676326921687502,1.8324160209097116,1.1024774861306392,1.2980202937546292,11,False
Traditional AC,3,0.25,320,5,partial,5,3,1.25,600,5.972259457523004,10.031812454520821,12.163800096135402,6.320707919080627,7.540983219450667,11,True
Local SST,3,0.25,320,5,partial,5,3,1.25,600,2.2693656814640133,3.748466583202339,4.627592676060565,2.4110492749996655,3.0513152349735027,11,False
Subtransmission DC backbone,3,0.25,320,5,partial,5,1,1.25,600,0.9718593630728299,1.508588116391031,1.870773008220141,1.0166015139667335,1.1768852504211333,11,False
Traditional AC,3,0.25,320,5,partial,20,3,1.25,600,6.540358387753438,10.66100400193653,12.899808920889708,6.875221716665662,8.344812535022482,11,True
Local SST,3,0.25,320,5,partial,20,3,1.25,600,2.550910423863428,3.9756487278496975,4.7243082599225446,2.6402977700522454,3.107835750878233,11,False
Subtransmission DC backbone,3,0.25,320,5,partial,20,1,1.25,600,0.9743650834197304,1.5149778796789015,1.7951521825432182,1.0160609924539892,1.2081342312677679,11,False
Traditional AC,3,0.25,320,5,partial,50,3,1.25,600,7.611515794196842,12.079614239387919,14.693284916987237,7.987397006744013,9.315485013094644,11,True
Local SST,3,0.25,320,5,partial,50,3,1.25,600,2.7774732267763325,4.647127255405872,5.837144366528985,2.9602393234748026,3.58618517658744,11,False
Subtransmission DC backbone,3,0.25,320,5,partial,50,1,1.25,600,1.0192430903034566,1.5139487036982129,1.7569026375695218,1.0596222932748978,1.1924640951023253,11,False
Traditional AC,3,0.25,320,5,partial,100,3,1.25,600,8.469035282286823,13.625661193419038,15.903433415601857,8.86989579629031,10.587655617158298,11,True
Local SST,3,0.25,320,5,partial,100,3,1.25,600,3.2573025784588565,5.291966026760061,6.778150125070796,3.413371720583897,4.146950207738824,11,True
Subtransmission DC backbone,3,0.25,320,5,partial,100,1,1.25,600,1.045842276481856,1.6586649678020249,1.9428563451135483,1.0921092514840738,1.3056884185847188,11,False
Traditional AC,3,0.25,320,5,coherent,5,3,1.25,600,7.090347004214925,11.221091536429363,12.868750983025356,7.344833893216549,8.446166131569893,11,True
Local SST,3,0.25,320,5,coherent,5,3,1.25,600,2.6688286143419413,4.195772112025555,5.301860224723111,2.795297535478265,3.2621821581022665,11,False
Subtransmission DC backbone,3,0.25,320,5,coherent,5,1,1.25,600,0.9331160449734824,1.4900973408610418,1.6951751947915883,0.9775245198069372,1.1466103616665995,11,False
Traditional AC,3,0.25,320,5,coherent,20,3,1.25,600,7.827247101295186,12.45546354265981,14.646537899576076,8.226342915377597,9.577967511519594,11,True
Local SST,3,0.25,320,5,coherent,20,3,1.25,600,2.98782357137023,4.793943493720851,5.2928113252514235,3.1355505429380575,3.7254952181284073,11,False
Subtransmission DC backbone,3,0.25,320,5,coherent,20,1,1.25,600,1.0147100369677065,1.5449444822988077,1.8858767554560378,1.0501776490094012,1.2349515917802556,11,False
Traditional AC,3,0.25,320,5,coherent,50,3,1.25,600,9.154137158761445,14.95135114942071,16.893829167184645,9.436104389514083,11.180478691549219,11,True
Local SST,3,0.25,320,5,coherent,50,3,1.25,600,3.366791306351468,5.124321379939349,6.132536374423709,3.5233450602350045,3.9911255608750182,11,True
Subtransmission DC backbone,3,0.25,320,5,coherent,50,1,1.25,600,1.0181220092196814,1.5918644890656952,1.8298064075143936,1.0560718490944938,1.2426055068515351,11,False
Traditional AC,3,0.25,320,5,coherent,100,3,1.25,600,10.186078922890582,15.486076657490118,18.759158100027555,10.543960018557863,11.851379346524125,11,True
Local SST,3,0.25,320,5,coherent,100,3,1.25,600,3.8363021949825318,6.001865137216668,7.010285817255823,3.949410487345955,4.635498336717725,11,True
Subtransmission DC backbone,3,0.25,320,5,coherent,100,1,1.25,600,1.0615904100136988,1.6056844967536477,2.1231332082197407,1.101336423913934,1.2920536414553854,11,False
Traditional AC,3,0.25,320,10,random,5,3,2.5,600,1.9508290068140872,3.5243055905081127,4.63173459319458,2.087969920787481,2.9234854347502943,11,False
