architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,3,1.0,138,10,coherent,5,1,10.0,600,0.4721819884453683,0.7566215132734637,0.893138194566575,0.49696629094139183,0.5832606826104664,11,False
Traditional AC,3,1.0,138,10,coherent,20,3,10.0,600,3.976462160579918,6.475983642486956,7.184944258494399,4.1886334410344945,4.847908943633979,11,True
Local SST,3,1.0,138,10,coherent,20,3,10.0,600,1.5022615957985388,2.436408029570776,2.9039983363835358,1.5792178455969479,1.8619919922590231,11,False
Subtransmission DC backbone,3,1.0,138,10,coherent,20,1,10.0,600,0.4859475961041162,0.7837212031746151,0.9658922062947667,0.5127468637068981,0.6059524835235576,11,False
Traditional AC,3,1.0,138,10,coherent,50,3,10.0,600,4.496125478097264,7.001194934284478,8.644569450714975,4.687488567487367,5.337163108702886,11,True
Local SST,3,1.0,138,10,coherent,50,3,10.0,600,1.6792021235127343,2.653095430504775,3.32092488363841,1.7639343310645328,2.1182525376681136,11,False
Subtransmission DC backbone,3,1.0,138,10,coherent,50,1,10.0,600,0.5030401839108267,0.7884838989583466,0.9601217868296226,0.5215244880899819,0.6260363456558966,11,False
Traditional AC,3,1.0,138,10,coherent,100,3,10.0,600,5.097985026389012,8.200271283467522,9.808478612753898,5.368355282022131,6.313450584679881,11,True
Local SST,3,1.0,138,10,coherent,100,3,10.0,600,1.9194302875012077,3.094576817820858,3.4813490983336854,2.013532717005257,2.39160373015055,11,False
Subtransmission DC backbone,3,1.0,138,10,coherent,100,1,10.0,600,0.5150805290281917,0.8237372178422779,1.000559749068277,0.5410785234225716,0.6445452288055759,11,False
Traditional AC,3,1.0,138,20,random,5,3,20.0,600,0.9899619559525172,1.7695090236435471,2.254754973271849,1.0501015693320372,1.479311963222453,11,False
Local SST,3,1.0,138,20,random,5,3,20.0,600,0.35539640361004066,0.6829077168561886,0.8569992803523945,0.39106215272138406,0.5691374208909307,11,False
Subtransmission DC backbone,3,1.0,138,20,random,5,1,20.0,600,0.23689048607689356,0.37041559632394533,0.45128420145962406,0.24824379093757823,0.2906507720185996,11,False
Traditional AC,3,1.0,138,20,random,20,3,20.0,600,1.0924443905824455,2.0236003408244234,2.3759907497254606,1.1869010580835213,1.704904888613063,11,False
Local SST,3,1.0,138,20,random,20,3,20.0,600,0.4100697544748535,0.7404871700642129,0.9680348752374938,0.4394173685863768,0.6129955113825455,11,False
Subtransmission DC backbone,3,1.0,138,20,random,20,1,20.0,600,0.24017375782833572,0.38514997955745306,0.4353020074976616,0.2538154521187388,0.3078760399039889,11,False
Traditional AC,3,1.0,138,20,random,50,3,20.0,600,1.2028814825010978,2.2305415798423036,2.6813545809775707,1.2953051005253045,1.7760272257416991,11,False
Local SST,3,1.0,138,20,random,50,3,20.0,600,0.4629439838624547,0.8415144690811956,1.0280716655733126,0.4968340535691784,0.7059522389673096,11,False
Subtransmission DC backbone,3,1.0,138,20,random,50,1,20.0,600,0.2530488706378984,0.3877653228628247,0.43806187328650487,0.26215878856636066,0.3040570747762392,11,False
Traditional AC,3,1.0,138,20,random,100,3,20.0,600,1.3819196175628055,2.4353641676822044,3.1949466598854857,1.4769327187682217,2.0353257132393443,11,False
Local SST,3,1.0,138,20,random,100,3,20.0,600,0.5431749259785293,0.9542077953444837,1.2045268388480268,0.5725609310392357,0.8266596351461661,11,False
Subtransmission DC backbone,3,1.0,138,20,random,100,1,20.0,600,0.2590236253735295,0.3931634487742517,0.4657226309019017,0.27000834791783146,0.3065148384636718,11,False
Traditional AC,3,1.0,138,20,partial,5,3,20.0,600,1.5571291862463243,2.4750769696004564,2.941833324624802,1.592130906061581,1.933923939066379,11,False
Local SST,3,1.0,138,20,partial,5,3,20.0,600,0.5534829373764261,0.9057314393108229,1.0346904077259482,0.5830853379914531,0.7206741208810619,11,False
Subtransmission DC backbone,3,1.0,138,20,partial,5,1,20.0,600,0.23508064725165306,0.3724378866870318,0.4572315140823116,0.24702133909984633,0.2969205715244187,11,False
Traditional AC,3,1.0,138,20,partial,20,3,20.0,600,1.7117060898805776,2.6745205077679386,3.196164843895079,1.7536431922530582,2.0433803764676415,11,False
Local SST,3,1.0,138,20,partial,20,3,20.0,600,0.6181554869634858,0.9824566490703667,1.1394046474403678,0.6414379323287224,0.7875619012096581,11,False
Subtransmission DC backbone,3,1.0,138,20,partial,20,1,20.0,600,0.24228153056123358,0.3755065142771656,0.4576249669404273,0.2550957973197198,0.2915463190087612,11,False
Traditional AC,3,1.0,138,20,partial,50,3,20.0,600,1.8835193771498968,3.0117376954626147,3.5365365291867006,1.9760331993916824,2.333627234066113,11,False
Local SST,3,1.0,138,20,partial,50,3,20.0,600,0.7114632056715431,1.1290238099686953,1.3667281482180655,0.7395843473795514,0.8864710583521093,11,False
Subtransmission DC backbone,3,1.0,138,20,partial,50,1,20.0,600,0.2531771480869956,0.383945794944148,0.437077982592133,0.260217137550325,0.29483224325178886,11,False
Traditional AC,3,1.0,138,20,partial,100,3,20.0,600,2.1236909494007508,3.402521793867604,3.9423445740941334,2.207767294552067,2.6556190010461176,11,False
Local SST,3,1.0,138,20,partial,100,3,20.0,600,0.8027339645946101,1.3168186931901555,1.6421285635315368,0.8397966901206295,0.9979135136121279,11,False
Subtransmission DC backbone,3,1.0,138,20,partial,100,1,20.0,600,0.25834693126495745,0.42265346443518065,0.4998983091700265,0.27536730898384465,0.32077539205738886,11,False
Traditional AC,3,1.0,138,20,coherent,5,3,20.0,600,1.7724111663432431,2.8805940937020766,3.5701376368876834,1.86194328163872,2.131851980638185,11,False
Local SST,3,1.0,138,20,coherent,5,3,20.0,600,0.661783277867472,1.0401224077353908,1.2411143716635922,0.6920666032126629,0.8061579704153619,11,False
Subtransmission DC backbone,3,1.0,138,20,coherent,5,1,20.0,600,0.23621335106463814,0.3741036572167819,0.4413136835398939,0.24896609204116169,0.3005329242177131,11,False
Traditional AC,3,1.0,138,20,coherent,20,3,20.0,600,1.996181978023031,3.2110965930477477,3.909576161812544,2.0724365772763744,2.481717097614985,11,False
Local SST,3,1.0,138,20,coherent,20,3,20.0,600,0.7549746323658524,1.163325018047775,1.3795211467927035,0.7758259158938343,0.8997801082147355,11,False
Subtransmission DC backbone,3,1.0,138,20,coherent,20,1,20.0,600,0.24978476287585677,0.3899510585664638,0.4492515675566987,0.2590229352036946,0.30404610930236853,11,False
Traditional AC,3,1.0,138,20,coherent,50,3,20.0,600,2.325923740462584,3.694300164058178,4.247245934410447,2.3992778258400644,2.733210327565929,11,False
Local SST,3,1.0,138,20,coherent,50,3,20.0,600,0.8405050024668526,1.3339340940147106,1.5751186253519063,0.8787207694885926,1.0182670759578942,11,False
Subtransmission DC backbone,3,1.0,138,20,coherent,50,1,20.0,600,0.24893412460018896,0.3803907403842735,0.44667046574426084,0.25710812186008747,0.30028608191114664,11,False
Traditional AC,3,1.0,138,20,coherent,100,3,20.0,600,2.5839556342922716,4.060807246005392,4.751509133424738,2.692497359900372,3.043921164648617,11,False
Local SST,3,1.0,138,20,coherent,100,3,20.0,600,0.949882574168581,1.5384630771355707,1.7547735799788895,1.0059841900036626,1.1782257426965244,11,False
Subtransmission DC backbone,3,1.0,138,20,coherent,100,1,20.0,600,0.25659154853606025,0.4209484316967002,0.49273570760560126,0.27069660247100563,0.3223339812740896,11,False
Traditional AC,3,1.0,230,3,random,5,3,3.0,600,6.564447026543456,12.033417809747142,14.43424156090717,6.964140756987805,9.701620291531016,11,True
Local SST,3,1.0,230,3,random,5,3,3.0,600,2.5009472432668813,4.637609182150687,5.8835079497943745,2.6684007151701334,3.86677936717212,11,False
Subtransmission DC backbone,3,1.0,230,3,random,5,1,3.0,600,1.5608472169153198,2.4348552409696884,2.8889355978640623,1.6178316654216067,1.9009204248302736,11,False
Traditional AC,3,1.0,230,3,random,20,3,3.0,600,7.517489313001697,13.20553664284124,17.36436501757127,7.825339532691961,10.314313102874124,11,True
Local SST,3,1.0,230,3,random,20,3,3.0,600,2.7785032684908586,5.092524838007095,5.884414225897921,2.960821763053692,4.115885410709834,11,True
Subtransmission DC backbone,3,1.0,230,3,random,20,1,3.0,600,1.6369128505227475,2.579683933040191,3.0194221171676316,1.7013093132459696,2.0199486386022634,11,False
Traditional AC,3,1.0,230,3,random,50,3,3.0,600,8.169056173190413,15.36994859670985,18.517612217097913,8.796261587755376,12.300229468641872,11,True
Local SST,3,1.0,230,3,random,50,3,3.0,600,3.113678384797576,5.724042485112922,7.257486057435959,3.303421102895785,4.732775842902114,11,True
Subtransmission DC backbone,3,1.0,230,3,random,50,1,3.0,600,1.6701402704475905,2.71160406400232,3.223781956471535,1.7673026959140308,2.0924570242120972,11,False
Traditional AC,3,1.0,230,3,random,100,3,3.0,600,9.109566662730064,17.091436149950734,20.779581159066993,9.805416904648881,14.380107503351033,11,True
Local SST,3,1.0,230,3,random,100,3,3.0,600,3.437720321809995,6.318986608243264,8.28481316901687,3.726219202796167,5.359708433419892,11,True
Subtransmission DC backbone,3,1.0,230,3,random,100,1,3.0,600,1.70527755804234,2.673587923567433,3.4782683157454723,1.8042291256013254,2.0786802576198418,11,False
Traditional AC,3,1.0,230,3,partial,5,3,3.0,600,10.052089579747022,15.443722707157448,18.93894784831119,10.414152825878528,12.316160942073568,11,True
Local SST,3,1.0,230,3,partial,5,3,3.0,600,3.697320047381389,6.411071741609293,7.657339126868664,3.936977855410437,4.971391037274936,11,True
Subtransmission DC backbone,3,1.0,230,3,partial,5,1,3.0,600,1.593935651303024,2.4727539482061145,2.8206140089730343,1.6631642421584087,1.934635707484239,11,False
Traditional AC,3,1.0,230,3,partial,20,3,3.0,600,11.179477131959848,17.788878900961926,20.67017108199613,11.728406971946711,13.73482577166328,11,True
Local SST,3,1.0,230,3,partial,20,3,3.0,600,4.221504324153511,6.404186171987973,8.432371481667655,4.382885282336717,5.163235408587592,11,True
Subtransmission DC backbone,3,1.0,230,3,partial,20,1,3.0,600,1.6216297597579326,2.500346721352471,2.8918257964971525,1.6910536433401369,1.9717260337517215,11,False
Traditional AC,3,1.0,230,3,partial,50,3,3.0,600,12.364490234951337,20.905903526310507,24.799612683017465,13.105315716500538,15.868982813847401,11,True
Local SST,3,1.0,230,3,partial,50,3,3.0,600,4.74321478968615,7.5316450093123395,9.724929396760817,4.970044585865714,5.847504041599492,11,True
Subtransmission DC backbone,3,1.0,230,3,partial,50,1,3.0,600,1.658381901344673,2.719245581261841,3.1612470349882553,1.747537745501286,2.074301045110098,11,False
Traditional AC,3,1.0,230,3,partial,100,3,3.0,600,14.211350836097875,23.887217423218118,29.418708528321954,15.257075153465445,18.171562428025997,11,True
Local SST,3,1.0,230,3,partial,100,3,3.0,600,5.30155744178724,9.067600576691598,10.939223873738287,5.6183815652266835,7.125076689705275,11,True
Subtransmission DC backbone,3,1.0,230,3,partial,100,1,3.0,600,1.6958198900977166,2.6868835417287102,3.225761203834801,1.7837402667910336,2.0780045378472525,11,False
Traditional AC,3,1.0,230,3,coherent,5,3,3.0,600,11.43149845407631,19.443904680076145,23.704758876548997,12.263699612744336,14.410848160439087,11,True
Local SST,3,1.0,230,3,coherent,5,3,3.0,600,4.437580208627667,6.9608287860198965,8.060788940081427,4.650511279071497,5.432156270432981,11,True
Subtransmission DC backbone,3,1.0,230,3,coherent,5,1,3.0,600,1.6024199757419368,2.562472022990957,3.0610978195193446,1.6620254713846039,2.011122593260513,11,False
Traditional AC,3,1.0,230,3,coherent,20,3,3.0,600,13.335595121036866,20.98936909468508,24.89257677472808,13.99194540985069,16.30818488531667,11,True
Local SST,3,1.0,230,3,coherent,20,3,3.0,600,4.958031134375306,7.979017017168516,9.69988925792836,5.208583365298939,6.248491142808969,11,True
Subtransmission DC backbone,3,1.0,230,3,coherent,20,1,3.0,600,1.62687298681442,2.4755846179552576,2.9954082720338873,1.6886634342146472,1.9083944441545178,11,False
Traditional AC,3,1.0,230,3,coherent,50,3,3.0,600,15.368146294996114,23.947478364687296,28.972720455426913,16.06821929586211,18.438173779537603,11,True
Local SST,3,1.0,230,3,coherent,50,3,3.0,600,5.7996610095181005,8.84973230459281,11.04339194335809,5.974335702826665,6.9194853856121865,11,True
Subtransmission DC backbone,3,1.0,230,3,coherent,50,1,3.0,600,1.6672177224920706,2.617474001656298,3.143763362374478,1.737244661575387,2.067836544767702,11,False
Traditional AC,3,1.0,230,3,coherent,100,3,3.0,600,16.99271778479922,25.851764841741584,30.6596231469473,17.644455258885657,19.678202822307625,11,True
Local SST,3,1.0,230,3,coherent,100,3,3.0,600,6.318459509628638,10.51230843763309,12.327468517447834,6.634093406631385,8.1229771146931,11,True
Subtransmission DC backbone,3,1.0,230,3,coherent,100,1,3.0,600,1.7993649715432434,2.7431924125157856,3.240216461618786,1.8556027361436436,2.1268238891294002,11,False
Traditional AC,3,1.0,230,5,random,5,3,5.0,600,3.874377984870616,6.757499942021735,8.42729916459208,4.116302270452052,5.6221058138619275,11,True
Local SST,3,1.0,230,5,random,5,3,5.0,600,1.4743994079561962,2.7272733244825482,3.463513300767047,1.5787364969457236,2.340718244890417,11,False
Subtransmission DC backbone,3,1.0,230,5,random,5,1,5.0,600,0.9630272285484442,1.5334405139790974,1.790881029842154,1.012341260730137,1.246362539959452,11,False
Traditional AC,3,1.0,230,5,random,20,3,5.0,600,4.300002675040444,8.237076370863434,10.144620686680307,4.706625599739888,7.0009208696436565,11,True
Local SST,3,1.0,230,5,random,20,3,5.0,600,1.6528013130171133,3.0073430748936762,3.5370639674843223,1.7599852470832533,2.4755752905769586,11,False
Subtransmission DC backbone,3,1.0,230,5,random,20,1,5.0,600,0.9660385968066603,1.525703501589074,1.9175097212759111,1.005662315557368,1.1760675642475393,11,False
Traditional AC,3,1.0,230,5,random,50,3,5.0,600,4.799656161147098,9.281251667389084,11.877248458908701,5.159740477263744,7.221332594313722,11,True
Local SST,3,1.0,230,5,random,50,3,5.0,600,1.8537824668040461,3.4481414646874136,4.292489349137473,1.9927433261029126,2.929182436494735,11,False
Subtransmission DC backbone,3,1.0,230,5,random,50,1,5.0,600,0.9979006715531545,1.5892156838679874,1.837084373020383,1.051829605056149,1.224931368839746,11,False
Traditional AC,3,1.0,230,5,random,100,3,5.0,600,5.605047782170329,9.649542560156076,11.387173884144264,5.901498500107772,8.08342828168573,11,True
Local SST,3,1.0,230,5,random,100,3,5.0,600,2.090438065637226,3.7921342216067964,5.027235025848414,2.229076441746829,3.2408504695256353,11,False
Subtransmission DC backbone,3,1.0,230,5,random,100,1,5.0,600,1.0414181644230167,1.6135399019839036,1.9134047673100814,1.0856097930641995,1.25192300662878,11,False
Traditional AC,3,1.0,230,5,partial,5,3,5.0,600,5.877148516920748,9.764142975018814,11.957811987448977,6.212961828055667,7.499774914739092,11,True
Local SST,3,1.0,230,5,partial,5,3,5.0,600,2.2057605075426077,3.498003983475533,3.900584346499673,2.276351307573144,2.6822296099816,11,False
Subtransmission DC backbone,3,1.0,230,5,partial,5,1,5.0,600,0.9625168290913868,1.4934973152158668,1.7045938216399725,1.0049349945657098,1.1806819426243658,11,False
Traditional AC,3,1.0,230,5,partial,20,3,5.0,600,6.687122359698742,10.811754858086958,13.29353535337562,7.043789862990983,8.349262227505898,11,True
Local SST,3,1.0,230,5,partial,20,3,5.0,600,2.5141959766244444,3.892745843424477,4.778700226819958,2.6213685191390454,3.2494468520816895,11,False
Subtransmission DC backbone,3,1.0,230,5,partial,20,1,5.0,600,0.9864227149794527,1.5137719359920627,1.8732146280634698,1.0142616492723187,1.1839735573098082,11,False
Traditional AC,3,1.0,230,5,partial,50,3,5.0,600,7.624327622103138,12.424269751205463,14.50191174057191,7.9471468937849234,9.200549014300902,11,True
Local SST,3,1.0,230,5,partial,50,3,5.0,600,2.8837318210154246,4.637873872715649,5.557549717766429,3.03023433668233,3.715386450748601,11,False
Subtransmission DC backbone,3,1.0,230,5,partial,50,1,5.0,600,0.9890114721962348,1.4983840936228041,1.839417348752797,1.0305678113456873,1.1761665490043856,11,False
Traditional AC,3,1.0,230,5,partial,100,3,5.0,600,8.57136244977595,13.57793655537641,15.996853199095202,8.924965383879508,10.363132236691639,11,True
Local SST,3,1.0,230,5,partial,100,3,5.0,600,3.2227932259343848,5.173659931165908,6.125338689590436,3.3480522633046976,4.02038603897233,11,True
Subtransmission DC backbone,3,1.0,230,5,partial,100,1,5.0,600,1.0357642621936896,1.578488177608361,1.818008123442676,1.0657378973904583,1.2384174126329397,11,False
Traditional AC,3,1.0,230,5,coherent,5,3,5.0,600,7.1337959741874695,11.233876625827504,13.301669359706299,7.432949758488552,8.470272458671568,11,True
Local SST,3,1.0,230,5,coherent,5,3,5.0,600,2.6560217951838765,4.1541078681915105,4.787989861700288,2.7781567887065455,3.243179812349803,11,False
Subtransmission DC backbone,3,1.0,230,5,coherent,5,1,5.0,600,0.9497897638276659,1.5195347948132363,1.8792752337034995,1.0104176923944876,1.1974097397633072,11,False
Traditional AC,3,1.0,230,5,coherent,20,3,5.0,600,7.9534571150797,12.876444417086802,15.01744018552321,8.358970131841751,9.583680513879727,11,True
Local SST,3,1.0,230,5,coherent,20,3,5.0,600,3.018507490249377,4.598623024947811,5.443736697293849,3.1413516295737143,3.62220908065969,11,False
Subtransmission DC backbone,3,1.0,230,5,coherent,20,1,5.0,600,1.0040574075610356,1.5965425442137546,1.8867149540106465,1.0429456776122117,1.2218904553426084,11,False
Traditional AC,3,1.0,230,5,coherent,50,3,5.0,600,9.008847787728433,13.76355746679245,15.714790857511737,9.343251589883595,10.658457158190421,11,True
Local SST,3,1.0,230,5,coherent,50,3,5.0,600,3.4194587933863065,5.431356254139266,6.476375950160021,3.554126535392987,4.1155018284589255,11,True
Subtransmission DC backbone,3,1.0,230,5,coherent,50,1,5.0,600,1.0042504056111685,1.6497047320058604,2.0013953549391355,1.0601637305562464,1.2788284457810721,11,False
Traditional AC,3,1.0,230,5,coherent,100,3,5.0,600,10.34799210562183,16.800115273717335,19.65235659076856,10.77500534199503,12.215216440784738,11,True
Local SST,3,1.0,230,5,coherent,100,3,5.0,600,3.8116980564713083,6.083850049749181,6.984226898372599,3.973245768686705,4.741835393475514,11,True
Subtransmission DC backbone,3,1.0,230,5,coherent,100,1,5.0,600,1.0597876196609088,1.7136658551357358,2.0647699508613613,1.1033289776617499,1.3287671215934092,11,False
Traditional AC,3,1.0,230,10,random,5,3,10.0,600,1.9056486182115804,3.599625207648811,4.447303454457547,2.086164846365055,3.0041941058179438,11,False
Local SST,3,1.0,230,10,random,5,3,10.0,600,0.7263565598869361,1.3099498695355818,1.7690180347009523,0.7783931098399298,1.1348635180622446,11,False
Subtransmission DC backbone,3,1.0,230,10,random,5,1,10.0,600,0.47170655547389617,0.7387100137286278,0.9039983024050218,0.4926796138671991,0.5868647363200233,11,False
Traditional AC,3,1.0,230,10,random,20,3,10.0,600,2.206121344849572,3.9623258711928178,4.915898855133519,2.3578683682698713,3.1990243900728625,11,False
Local SST,3,1.0,230,10,random,20,3,10.0,600,0.802837685196489,1.4892241859963604,1.8147164407188783,0.8690597482335812,1.2462894590428633,11,False
Subtransmission DC backbone,3,1.0,230,10,random,20,1,10.0,600,0.48799341897480186,0.7834071114647481,0.9080890792333094,0.5119526109633813,0.6040469188607648,11,False
Traditional AC,3,1.0,230,10,random,50,3,10.0,600,2.4722382552040294,4.356206436170733,5.620772591920786,2.6322505743606683,3.495840285840534,11,False
Local SST,3,1.0,230,10,random,50,3,10.0,600,0.9288936220562345,1.6712210338216102,2.058211447669699,1.0005570549105445,1.4256791509661673,11,False
Subtransmission DC backbone,3,1.0,230,10,random,50,1,10.0,600,0.5098815196794118,0.8308915758946048,0.9644012156828657,0.538214512439347,0.6360046443468363,11,False
Traditional AC,3,1.0,230,10,random,100,3,10.0,600,2.658388750573133,4.901517975213714,6.087408746468036,2.8909325713319594,4.129842630381709,11,False
Local SST,3,1.0,230,10,random,100,3,10.0,600,1.036419201809434,1.873929645805609,2.413266937463033,1.1085325060505613,1.6022299878974255,11,False
Subtransmission DC backbone,3,1.0,230,10,random,100,1,10.0,600,0.5197646654675282,0.8336583096320576,0.9413208029752124,0.5486294720916973,0.6384489913890905,11,False
Traditional AC,3,1.0,230,10,partial,5,3,10.0,600,2.9718640419864215,4.837995243960274,5.653870207465034,3.119366839299271,3.6867278472946285,11,False
Local SST,3,1.0,230,10,partial,5,3,10.0,600,1.123634247985716,1.8056375202288433,2.372280705919464,1.166741561236608,1.394502391584132,11,False
Subtransmission DC backbone,3,1.0,230,10,partial,5,1,10.0,600,0.4696512799407256,0.7563336873960862,0.8642532676664271,0.49242782672697843,0.5845629291920197,11,False
Traditional AC,3,1.0,230,10,partial,20,3,10.0,600,3.3768351527146088,5.404009935956596,6.506668051122208,3.5379833919579102,4.151538951640674,11,True
Local SST,3,1.0,230,10,partial,20,3,10.0,600,1.2657298896462763,2.088054792768452,2.4499424287810125,1.3185246105991988,1.5928135492707196,11,False
Subtransmission DC backbone,3,1.0,230,10,partial,20,1,10.0,600,0.47988720970244997,0.7265574507361984,0.8931099692975825,0.4965832323211632,0.5787291748020722,11,False
Traditional AC,3,1.0,230,10,partial,50,3,10.0,600,3.841144497280381,6.0047163463238995,6.946429136772545,3.966755916873233,4.5953790712753255,11,True
Local SST,3,1.0,230,10,partial,50,3,10.0,600,1.4125531851100726,2.278067058099395,2.756686539528708,1.4755601605668338,1.7759770021666157,11,False
Subtransmission DC backbone,3,1.0,230,10,partial,50,1,10.0,600,0.5120342445910118,0.8121426361791889,0.9724544617744011,0.5358268410316661,0.637716472620222,11,False
Traditional AC,3,1.0,230,10,partial,100,3,10.0,600,4.27250227350331,6.753099523529579,8.237018906128085,4.402393779705505,4.9913550242517895,11,True
Local SST,3,1.0,230,10,partial,100,3,10.0,600,1.597221853597383,2.468952505454176,3.178715962903346,1.6465055187610595,1.9935974606490279,11,False
Subtransmission DC backbone,3,1.0,230,10,partial,100,1,10.0,600,0.539090881664021,0.8089140241940818,0.955242253010549,0.556050283907028,0.6351143589729515,11,False
Traditional AC,3,1.0,230,10,coherent,5,3,10.0,600,3.557950793794948,5.651788912552602,6.665632581964683,3.7515190454797933,4.2753026401234875,11,True
Local SST,3,1.0,230,10,coherent,5,3,10.0,600,1.3154538553289392,2.1889493903553863,2.6090204639716172,1.4000101411953516,1.7134360106832274,11,False
Subtransmission DC backbone,3,1.0,230,10,coherent,5,1,10.0,600,0.47502963730532655,0.7583572132610841,0.8539455211549383,0.4983304678731319,0.5929337599093403,11,False
Traditional AC,3,1.0,230,10,coherent,20,3,10.0,600,3.962377404840932,6.448589236212531,7.568191260421179,4.20079033475092,4.892440333736435,11,True
Local SST,3,1.0,230,10,coherent,20,3,10.0,600,1.5052989314507956,2.3579555143148627,2.8173536520322418,1.5753135613102218,1.8635237668070788,11,False
Subtransmission DC backbone,3,1.0,230,10,coherent,20,1,10.0,600,0.5018570082455949,0.7821073566198055,0.924271718922686,0.5190976380451016,0.6009929257547337,11,False
Traditional AC,3,1.0,230,10,coherent,50,3,10.0,600,4.548233219341174,7.404713894849204,8.38797238657267,4.761711223636008,5.351379094664885,11,True
Local SST,3,1.0,230,10,coherent,50,3,10.0,600,1.7165602100266484,2.8144098680250647,3.2577855484294456,1.797993635357703,2.194674515391246,11,False
Subtransmission DC backbone,3,1.0,230,10,coherent,50,1,10.0,600,0.49824686239074056,0.8132068673074702,0.985604391594757,0.5298307827210247,0.6260368180026373,11,False
Traditional AC,3,1.0,230,10,coherent,100,3,10.0,600,5.213768906870246,8.02740255719635,9.372105239944915,5.433538007316246,6.180502872674487,11,True
Local SST,3,1.0,230,10,coherent,100,3,10.0,600,1.9076693096836683,3.0278053019177755,3.4410732695449893,1.9826693658739183,2.3715323337152743,11,False
Subtransmission DC backbone,3,1.0,230,10,coherent,100,1,10.0,600,0.5137000755134569,0.7769687730384682,0.9751317598937312,0.5360205295739507,0.6024841135901843,11,False
Traditional AC,3,1.0,230,20,random,5,3,20.0,600,0.9766914091145789,1.7795456660542435,2.1317934458017946,1.058472565517197,1.451305080983341,11,False
Local SST,3,1.0,230,20,random,5,3,20.0,600,0.3751784872037757,0.6988924332721148,0.9135571060733636,0.4000412377265836,0.5826932237277991,11,False
Subtransmission DC backbone,3,1.0,230,20,random,5,1,20.0,600,0.23610723074197332,0.36261757257009286,0.42448680086485535,0.24559499925136,0.28693077173702625,11,False
Traditional AC,3,1.0,230,20,random,20,3,20.0,600,1.0750898652233811,2.0042424097104474,2.683479561580407,1.1742450595243865,1.659520601108151,11,False
Local SST,3,1.0,230,20,random,20,3,20.0,600,0.40067842039751955,0.7026419007377198,0.9143164115429403,0.4315996268360851,0.5893553528394353,11,False
Subtransmission DC backbone,3,1.0,230,20,random,20,1,20.0,600,0.24542113519161857,0.37707629531629705,0.4596471613347623,0.25546456110407817,0.30434153119167395,11,False
Traditional AC,3,1.0,230,20,random,50,3,20.0,600,1.213187871410452,2.2438256970702084,2.769930504592704,1.2992953045596822,1.8059323363204325,11,False
Local SST,3,1.0,230,20,random,50,3,20.0,600,0.4758689380191777,0.8917485257079502,1.1914493015535261,0.5117847192809196,0.7455051094957169,11,False
Subtransmission DC backbone,3,1.0,230,20,random,50,1,20.0,600,0.25669725675724997,0.4041545596919404,0.48214710798006816,0.26887471076244074,0.31925170273008097,11,False
Traditional AC,3,1.0,230,20,random,100,3,20.0,600,1.3580522443775613,2.5154096631059653,3.2297135356673894,1.4893930747232564,2.195386252913809,11,False
Local SST,3,1.0,230,20,random,100,3,20.0,600,0.5070379750374903,0.987449049228683,1.1605628144626097,0.5479427652473511,0.81541224118096,11,False
Subtransmission DC backbone,3,1.0,230,20,random,100,1,20.0,600,0.2541567180902723,0.4006870400754481,0.43942016331270883,0.26622251900457494,0.3121132331338045,11,False
Traditional AC,3,1.0,230,20,partial,5,3,20.0,600,1.4867947173343667,2.390852653223395,2.980218848381967,1.5593450998016132,1.8270497156414436,11,False
Local SST,3,1.0,230,20,partial,5,3,20.0,600,0.5601343090011446,0.9173494717737735,1.0759849415951883,0.5908247811645235,0.7221995416005978,11,False
Subtransmission DC backbone,3,1.0,230,20,partial,5,1,20.0,600,0.23527718371347328,0.37804716787531717,0.4436014050294084,0.248173199417445,0.29305353910837817,11,False
Traditional AC,3,1.0,230,20,partial,20,3,20.0,600,1.6881574074855334,2.727131702485125,3.199148543238068,1.7635744250828589,2.126414169108101,11,False
Local SST,3,1.0,230,20,partial,20,3,20.0,600,0.629606348808146,1.0026046197854097,1.2410476804591333,0.6553809056262938,0.7740225813337294,11,False
Subtransmission DC backbone,3,1.0,230,20,partial,20,1,20.0,600,0.24002571759134222,0.3854706412178263,0.46902729711516533,0.25221239497205444,0.30325669100837577,11,False
Traditional AC,3,1.0,230,20,partial,50,3,20.0,600,1.902796463818527,3.1187815309581004,3.5064004630562207,1.9974594970932094,2.3315119246671716,11,False
Local SST,3,1.0,230,20,partial,50,3,20.0,600,0.6987374286714458,1.1269346138974978,1.3986496358067606,0.7419126157616502,0.9191945443223397,11,False
Subtransmission DC backbone,3,1.0,230,20,partial,50,1,20.0,600,0.24879538525248138,0.3983177676333544,0.4843778095827563,0.2604605066576861,0.3108390580999915,11,False
Traditional AC,3,1.0,230,20,partial,100,3,20.0,600,2.097750459189272,3.346046829493021,4.029112448945905,2.1944791798757453,2.536978119676181,11,False
Local SST,3,1.0,230,20,partial,100,3,20.0,600,0.7970745153264863,1.2679979735336677,1.6035726930634997,0.826876039105768,0.9842296189428581,11,False
Subtransmission DC backbone,3,1.0,230,20,partial,100,1,20.0,600,0.2598230415006481,0.41572482562078733,0.5178119161764142,0.27001211740361725,0.323504989366834,11,False
Traditional AC,3,1.0,230,20,coherent,5,3,20.0,600,1.804600480569262,2.7590751105059743,3.061563335008131,1.853076753894928,2.075890097187284,11,False
Local SST,3,1.0,230,20,coherent,5,3,20.0,600,0.6738730513863145,1.0735165414018715,1.3483950839344219,0.7088959332696115,0.8400321256087193,11,False
Subtransmission DC backbone,3,1.0,230,20,coherent,5,1,20.0,600,0.23143796974870484,0.36816141218146003,0.44844573050938874,0.24498189286242142,0.28949353354200386,11,False
Traditional AC,3,1.0,230,20,coherent,20,3,20.0,600,1.9373933782585824,3.0737134571777536,3.562850973678847,2.0558036769785755,2.321717679109581,11,False
Local SST,3,1.0,230,20,coherent,20,3,20.0,600,0.7390697114728226,1.2380654628319363,1.4899299449966186,0.7897050763696243,0.9695500504114213,11,False
Subtransmission DC backbone,3,1.0,230,20,coherent,20,1,20.0,600,0.25148903064751826,0.40237264809605694,0.4917652745595538,0.26031340399008923,0.31541008389194375,11,False
Traditional AC,3,1.0,230,20,coherent,50,3,20.0,600,2.200212009268552,3.3769468588609515,4.299819731285349,2.303710492139979,2.581404702852701,11,False
Local SST,3,1.0,230,20,coherent,50,3,20.0,600,0.8421566329510277,1.398029542120147,1.6193814059896365,0.8920656370916705,1.1311412953220423,11,False
Subtransmission DC backbone,3,1.0,230,20,coherent,50,1,20.0,600,0.25013755858422676,0.3835488679444963,0.4309964455347031,0.2595042274464398,0.2999276818909704,11,False
Traditional AC,3,1.0,230,20,coherent,100,3,20.0,600,2.6130904700545017,4.204734188534959,5.22983442481389,2.725983674169517,3.2856064591593186,11,False
Local SST,3,1.0,230,20,coherent,100,3,20.0,600,0.9435633677225973,1.4892231007214656,1.8287623111069442,0.992152602388274,1.1985378749866629,11,False
Subtransmission DC backbone,3,1.0,230,20,coherent,100,1,20.0,600,0.2557668321878602,0.41023134635214936,0.49688214842995887,0.270124597065874,0.30376782455782303,11,False
Traditional AC,3,1.0,320,3,random,5,3,3.0,600,6.427027214552717,12.2177424806851,15.592958667686444,6.923125771762235,9.574478189521479,11,True
Local SST,3,1.0,320,3,random,5,3,3.0,600,2.3326430129556845,4.376855612882872,5.82880386939694,2.5635224035379527,3.66014981431761,11,False
Subtransmission DC backbone,3,1.0,320,3,random,5,1,3.0,600,1.5868374312577274,2.4464941593874205,2.9864773532846076,1.6552299388985314,1.9263149915102677,11,False
Traditional AC,3,1.0,320,3,random,20,3,3.0,600,7.123281699141985,13.588945958326043,18.202087806911553,7.898592089759242,11.442658174045514,11,True
Local SST,3,1.0,320,3,random,20,3,3.0,600,2.7646408995180494,5.115951441701371,6.476853600693473,2.96840942638631,4.329203374163245,11,True
Subtransmission DC backbone,3,1.0,320,3,random,20,1,3.0,600,1.6205903118920975,2.6363298364914036,3.2758152699200322,1.709869402079748,2.0804101902143235,11,False
Traditional AC,3,1.0,320,3,random,50,3,3.0,600,8.151419558719423,14.475924893813469,16.88507957285946,8.616592841102618,11.673948624334226,11,True
Local SST,3,1.0,320,3,random,50,3,3.0,600,3.105329419927002,5.698190781851104,7.22118215359838,3.327745403066111,4.755381366978155,11,True
Subtransmission DC backbone,3,1.0,320,3,random,50,1,3.0,600,1.6541813888932577,2.7371385865366844,3.210330681695943,1.7416749805309526,2.1597051751487144,11,False
Traditional AC,3,1.0,320,3,random,100,3,3.0,600,9.411835915093828,16.86287813763435,21.213423960307107,10.150502165581644,14.39641748730979,11,True
Local SST,3,1.0,320,3,random,100,3,3.0,600,3.585251642263792,6.586046748223219,8.277176464614417,3.7867079006816455,5.435114559509227,11,True
Subtransmission DC backbone,3,1.0,320,3,random,100,1,3.0,600,1.774352002560196,2.849699978947152,3.35664210399597,1.853345692875912,2.2546967410813714,11,False
Traditional AC,3,1.0,320,3,partial,5,3,3.0,600,10.129059259031578,15.92461454229899,18.721355756456948,10.42280137824556,12.17273041127146,11,True
Local SST,3,1.0,320,3,partial,5,3,3.0,600,3.800245415139255,5.895770403678996,7.256755344237591,3.8951108867933604,4.830501934254822,11,True
Subtransmission DC backbone,3,1.0,320,3,partial,5,1,3.0,600,1.5277596729086351,2.4889117959963203,2.8569576786491355,1.619892049671792,1.9408918105761186,11,False
Traditional AC,3,1.0,320,3,partial,20,3,3.0,600,11.67449237811148,18.941411442952546,22.56713564061292,12.07357073845638,14.638395040867943,11,True
Local SST,3,1.0,320,3,partial,20,3,3.0,600,4.1878054318425075,6.888429726718976,8.793141736919049,4.399393794862576,5.446504845231024,11,True
Subtransmission DC backbone,3,1.0,320,3,partial,20,1,3.0,600,1.660490141586751,2.5444815007517088,2.9816849069192806,1.7200040985349347,1.9765291975000854,11,False
Traditional AC,3,1.0,320,3,partial,50,3,3.0,600,12.71188757637594,21.31063566954653,25.910986722551655,13.291272388927325,16.02115455535098,11,True
Local SST,3,1.0,320,3,partial,50,3,3.0,600,4.846258331507739,7.528374884880256,9.231923077457747,4.99128559662814,6.090096674614967,11,True
Subtransmission DC backbone,3,1.0,320,3,partial,50,1,3.0,600,1.684363997500017,2.7482047726068064,3.226143300992897,1.770444082716197,2.1532396203078914,11,False
Traditional AC,3,1.0,320,3,partial,100,3,3.0,600,14.306433985244428,23.844852156144906,28.588970135419903,15.119612463289725,18.740604783047658,11,True
Local SST,3,1.0,320,3,partial,100,3,3.0,600,5.4479771958001795,8.676291229994431,10.467472317769287,5.662515968736884,6.838251246632056,11,True
Subtransmission DC backbone,3,1.0,320,3,partial,100,1,3.0,600,1.7470375218542842,2.7240609485351315,3.1926889726669456,1.8167593795687769,2.144457612482612,11,False
Traditional AC,3,1.0,320,3,coherent,5,3,3.0,600,11.645889985136241,18.403937412250272,21.3329335499337,12.095132725202433,13.669880382035238,11,True
Local SST,3,1.0,320,3,coherent,5,3,3.0,600,4.475688047053439,7.064956944148838,8.635620886077445,4.665737088739266,5.425808247038026,11,True
Subtransmission DC backbone,3,1.0,320,3,coherent,5,1,3.0,600,1.6098368868344886,2.664126724926927,3.078071685456577,1.6867597519116393,2.0654493252854396,11,False
Traditional AC,3,1.0,320,3,coherent,20,3,3.0,600,13.61651383246344,21.694696882918795,26.04072663273723,14.22804032902334,16.508299806394273,11,True
Local SST,3,1.0,320,3,coherent,20,3,3.0,600,5.021683538799324,7.900573945993021,9.805721923721835,5.242463675207846,6.180310600828475,11,True
Subtransmission DC backbone,3,1.0,320,3,coherent,20,1,3.0,600,1.6103648024268966,2.533741895594145,2.979955254559497,1.6797257449464995,1.933790341633855,11,False
Traditional AC,3,1.0,320,3,coherent,50,3,3.0,600,14.904830773605223,23.977314289704807,28.58255846440855,15.764399690790263,18.11981855905045,11,True
Local SST,3,1.0,320,3,coherent,50,3,3.0,600,5.694351017065815,8.962337147865117,10.664133601018543,5.925017049284196,7.014050313813821,11,True
Subtransmission DC backbone,3,1.0,320,3,coherent,50,1,3.0,600,1.684596648063093,2.6912251900294253,3.0956412408824145,1.7633235413761925,2.114939064361713,11,False
Traditional AC,3,1.0,320,3,coherent,100,3,3.0,600,16.894811412758933,27.57307627146305,31.370613933645096,17.75642228327761,21.102987848860906,11,True
Local SST,3,1.0,320,3,coherent,100,3,3.0,600,6.382714942867109,10.383533779728747,11.925418370733095,6.698396169904858,8.132197927012978,11,True
Subtransmission DC backbone,3,1.0,320,3,coherent,100,1,3.0,600,1.7817619060283794,2.795207914854822,3.32628168926597,1.8444929054770365,2.191155161853778,11,False
Traditional AC,3,1.0,320,5,random,5,3,5.0,600,3.895511467410845,7.176962778103282,9.220384827569939,4.162758647984262,5.885235402105211,11,True
Local SST,3,1.0,320,5,random,5,3,5.0,600,1.4315755527859695,2.6320834555833166,3.1473305664132236,1.5418284262153026,2.222058856520296,11,False
Subtransmission DC backbone,3,1.0,320,5,random,5,1,5.0,600,0.9734787564127334,1.487924964429514,1.7738728403698616,0.9973024691526269,1.1863581117822768,11,False
Traditional AC,3,1.0,320,5,random,20,3,5.0,600,4.418721916661021,8.187434901544561,9.488136512021397,4.6457885741358265,6.433592650264931,11,True
Local SST,3,1.0,320,5,random,20,3,5.0,600,1.6688390694495139,3.1044087274417915,3.989943941411376,1.7964777022004326,2.7115929184698873,11,False
Subtransmission DC backbone,3,1.0,320,5,random,20,1,5.0,600,0.9578193386736007,1.493591845691663,1.8692962676936402,1.0012917642321424,1.1539631866394533,11,False
Traditional AC,3,1.0,320,5,random,50,3,5.0,600,4.926883449509848,9.056908595501373,11.488693546442622,5.252316580543483,7.441141412900443,11,True
Local SST,3,1.0,320,5,random,50,3,5.0,600,1.8918764373135155,3.452460024847513,4.454357604762486,2.0071742290804653,2.919468810381724,11,False
Subtransmission DC backbone,3,1.0,320,5,random,50,1,5.0,600,0.990186377612045,1.5352679224871333,1.799843852935576,1.0338332403659831,1.214682217966512,11,False
Traditional AC,3,1.0,320,5,random,100,3,5.0,600,5.441750158426819,9.881171709159538,12.29400275102321,5.8331304780242075,8.094411357410037,11,True
Local SST,3,1.0,320,5,random,100,3,5.0,600,2.087926054192266,3.8443191246529946,4.707187294986466,2.2583653155779624,3.1507016930936893,11,False
Subtransmission DC backbone,3,1.0,320,5,random,100,1,5.0,600,1.0232185816164594,1.6238727952092022,1.9594921675567134,1.076235442944727,1.2807620727239157,11,False
Traditional AC,3,1.0,320,5,partial,5,3,5.0,600,6.207362214302913,9.438601119385053,11.137326974172696,6.335546359114525,7.28316961197915,11,True
Local SST,3,1.0,320,5,partial,5,3,5.0,600,2.2476420104532053,3.5604016192288848,4.428654563347062,2.347084669963051,2.87715705861028,11,False
Subtransmission DC backbone,3,1.0,320,5,partial,5,1,5.0,600,0.9528064223645456,1.5692663436797083,1.8085131919571191,0.9992834070345074,1.221983801952152,11,False
Traditional AC,3,1.0,320,5,partial,20,3,5.0,600,6.7760041472082655,11.3303923074634,12.790288820245584,7.165721415587292,8.662068581153978,11,True
Local SST,3,1.0,320,5,partial,20,3,5.0,600,2.5385118530266633,4.02598961790959,4.7246884402394,2.6233234390358517,3.2028292104606346,11,False
Subtransmission DC backbone,3,1.0,320,5,partial,20,1,5.0,600,0.9679325122464205,1.5112047226957799,1.7257213754317466,1.0070189704013375,1.2011869418295753,11,False
Traditional AC,3,1.0,320,5,partial,50,3,5.0,600,7.3734031377540115,12.07451383249036,13.904286662903333,7.7736415332008315,9.166313783840886,11,True
Local SST,3,1.0,320,5,partial,50,3,5.0,600,2.8082511286851934,4.540590889840055,5.700049523255377,2.9519632082005054,3.6199119289012653,11,False
Subtransmission DC backbone,3,1.0,320,5,partial,50,1,5.0,600,0.9927386126198965,1.5942936989690724,1.859675781557422,1.0428046507429365,1.2534635981308062,11,False
Traditional AC,3,1.0,320,5,partial,100,3,5.0,600,8.414930186889256,13.330040247129311,16.1388332710067,8.822212177010401,10.13006502664463,11,True
Local SST,3,1.0,320,5,partial,100,3,5.0,600,3.138828318691661,5.141381970457703,6.086086891747305,3.31632325622917,4.002492132789032,11,True
Subtransmission DC backbone,3,1.0,320,5,partial,100,1,5.0,600,1.0375192908332616,1.6028501171929075,1.982885432207149,1.0873045384488205,1.2750087467610467,11,False
Traditional AC,3,1.0,320,5,coherent,5,3,5.0,600,7.217464474023014,11.28550493395212,13.083747102719272,7.52483587414755,8.416501022461706,11,True
Local SST,3,1.0,320,5,coherent,5,3,5.0,600,2.649376711360051,4.214149325119258,4.927161697919389,2.778616901640731,3.192626188309477,11,False
Subtransmission DC backbone,3,1.0,320,5,coherent,5,1,5.0,600,0.9488021306281389,1.473403569784578,1.7831884308977788,0.9897805304326399,1.1549307781022087,11,False
Traditional AC,3,1.0,320,5,coherent,20,3,5.0,600,7.876851899467036,12.747461675523224,14.865981451030567,8.258534974596202,9.315332608027537,11,True
Local SST,3,1.0,320,5,coherent,20,3,5.0,600,2.9497886071701362,4.588638650189368,5.541768883007206,3.0872907288445193,3.641157840776021,11,False
Subtransmission DC backbone,3,1.0,320,5,coherent,20,1,5.0,600,0.9731828928939803,1.5597478932427933,1.859604071272785,1.031216947649277,1.2133955780338166,11,False
Traditional AC,3,1.0,320,5,coherent,50,3,5.0,600,9.079780517208555,13.994094855547436,17.608797548785173,9.483391482783079,10.548307763504962,11,True
Local SST,3,1.0,320,5,coherent,50,3,5.0,600,3.297351414484331,5.358531586137985,6.572752795571939,3.4896681205381994,4.227500576527669,11,True
Subtransmission DC backbone,3,1.0,320,5,coherent,50,1,5.0,600,1.0022044505801144,1.6004027621082106,1.9331364729157825,1.045523833651716,1.2626070609738616,11,False
Traditional AC,3,1.0,320,5,coherent,100,3,5.0,600,10.212816806237207,16.09776861490479,20.784915325338535,10.685438424470266,12.049618614726674,11,True
Local SST,3,1.0,320,5,coherent,100,3,5.0,600,3.751468105910142,6.02308753888687,6.9462177863375025,3.959279743588634,4.747895103081914,11,True
Subtransmission DC backbone,3,1.0,320,5,coherent,100,1,5.0,600,1.029114303332201,1.6604145277581106,1.9184173826101378,1.0827056680333136,1.2808742254990773,11,False
Traditional AC,3,1.0,320,10,random,5,3,10.0,600,1.972078009602638,3.4128480618060033,4.157110508322465,2.0869527072085945,2.906874425593622,11,False
Local SST,3,1.0,320,10,random,5,3,10.0,600,0.7142396638427211,1.3055310013329249,1.7591981532787406,0.7700091865690791,1.0908357243969893,11,False
Subtransmission DC backbone,3,1.0,320,10,random,5,1,10.0,600,0.4785947244991089,0.7528030973504604,0.8648535612377988,0.503429269377927,0.5843162435664659,11,False
Traditional AC,3,1.0,320,10,random,20,3,10.0,600,2.215857455651117,4.059599682511235,4.903220907034015,2.3610676115904328,3.3314118116601925,11,False
Local SST,3,1.0,320,10,random,20,3,10.0,600,0.8322072622701379,1.6039694458975577,2.0989622239720545,0.8973419864282846,1.3729997359192883,11,False
Subtransmission DC backbone,3,1.0,320,10,random,20,1,10.0,600,0.489330343284311,0.7729522549851128,0.95566644186329,0.5110649575594397,0.6046316570790988,11,False
Traditional AC,3,1.0,320,10,random,50,3,10.0,600,2.521917923837843,4.555362983477316,6.160034972235136,2.7009399307895103,3.6640033301019046,11,False
Local SST,3,1.0,320,10,random,50,3,10.0,600,0.9209000136079684,1.7742092442829283,2.2464369351366686,0.9964011530292968,1.4687666691024344,11,False
Subtransmission DC backbone,3,1.0,320,10,random,50,1,10.0,600,0.5053223631937696,0.7993670958332151,0.9143803113259982,0.5266316514384355,0.6111109447740715,11,False
Traditional AC,3,1.0,320,10,random,100,3,10.0,600,2.774793117384701,4.939623778037831,6.586634891129212,2.9592138261455103,4.1566502304882444,11,False
Local SST,3,1.0,320,10,random,100,3,10.0,600,1.0117508407461604,1.832971086578707,2.338172508351673,1.103594180132328,1.5483256285105798,11,False
Subtransmission DC backbone,3,1.0,320,10,random,100,1,10.0,600,0.5261574346915885,0.8176653858722489,1.0169672298683377,0.5487125991980776,0.637583374703407,11,False
Traditional AC,3,1.0,320,10,partial,5,3,10.0,600,2.8839530870515198,5.024694620466053,5.556520480543138,3.071917633174917,3.6884054871810954,11,True
Local SST,3,1.0,320,10,partial,5,3,10.0,600,1.131473988366674,1.8122214188176144,2.1479120870587667,1.1927990901980863,1.475392308880904,11,False
Subtransmission DC backbone,3,1.0,320,10,partial,5,1,10.0,600,0.4669737854982211,0.7465006807790849,0.9327535501385307,0.49743619903694225,0.5645930926261374,11,False
Traditional AC,3,1.0,320,10,partial,20,3,10.0,600,3.356254463405045,5.578747653590969,6.538560546625315,3.510569411163493,4.3281252972225275,11,True
Local SST,3,1.0,320,10,partial,20,3,10.0,600,1.2736484129745342,2.0310704055157576,2.388488717538976,1.3255375384975585,1.6352038969105505,11,False
Subtransmission DC backbone,3,1.0,320,10,partial,20,1,10.0,600,0.4879919089615423,0.7651521836711195,0.9341880790116185,0.5077432507979599,0.605936046376423,11,False
Traditional AC,3,1.0,320,10,partial,50,3,10.0,600,3.861395462116045,6.1543766470882595,7.008385329360589,4.007516294778602,4.774606719299496,11,True
Local SST,3,1.0,320,10,partial,50,3,10.0,600,1.3954846171413653,2.346713170724453,2.8238565928201043,1.4886708928248242,1.8652799095111554,11,False
Subtransmission DC backbone,3,1.0,320,10,partial,50,1,10.0,600,0.5052586532623144,0.7902209322952609,0.8746486144817059,0.5289774687092073,0.6175195010699169,11,False
Traditional AC,3,1.0,320,10,partial,100,3,10.0,600,4.308713538868493,7.260542409663242,8.377099454968922,4.523694214117862,5.403217044418826,11,True
Local SST,3,1.0,320,10,partial,100,3,10.0,600,1.6212158609924758,2.587699885510609,3.079593824826819,1.6831049454532734,2.088848991016218,11,False
Subtransmission DC backbone,3,1.0,320,10,partial,100,1,10.0,600,0.5228255333902483,0.8427827825467298,1.0276878466724888,0.5455373450702897,0.6517703213818506,11,False
Traditional AC,3,1.0,320,10,coherent,5,3,10.0,600,3.4933939089420263,5.672374472128862,6.722441619553939,3.6834458751909454,4.328675294640427,11,True
Local SST,3,1.0,320,10,coherent,5,3,10.0,600,1.3461367227755803,2.1637352383847284,2.539083122836077,1.412052724614894,1.721050386210421,11,False
Subtransmission DC backbone,3,1.0,320,10,coherent,5,1,10.0,600,0.48491088497729584,0.7458568430944105,0.8362005470312657,0.5025934040589802,0.5692239133979202,11,False
Traditional AC,3,1.0,320,10,coherent,20,3,10.0,600,3.958229893464186,6.227401537679634,7.605476748686,4.1242138224750695,4.785945155803597,11,True
Local SST,3,1.0,320,10,coherent,20,3,10.0,600,1.5221367086750075,2.3196482320592935,2.921701575613907,1.5724675266458474,1.8207804035313504,11,False
Subtransmission DC backbone,3,1.0,320,10,coherent,20,1,10.0,600,0.4869099574734497,0.7981520090995523,0.9919037011837694,0.5123777622394886,0.5905848493779176,11,False
Traditional AC,3,1.0,320,10,coherent,50,3,10.0,600,4.5785016714226,7.533941516340033,8.544933581265777,4.819518756879949,5.641167940185792,11,True
Local SST,3,1.0,320,10,coherent,50,3,10.0,600,1.6953252080270076,2.6711944944439665,3.07452788873287,1.7795465307162917,2.1231515822822615,11,False
Subtransmission DC backbone,3,1.0,320,10,coherent,50,1,10.0,600,0.5004812538914345,0.8021840409961573,0.9442539948741558,0.5254180465044952,0.6260063809778248,11,False
Traditional AC,3,1.0,320,10,coherent,100,3,10.0,600,5.043312435497537,7.945057419678223,10.047330645680445,5.309779127777169,5.909410357680024,11,True
Local SST,3,1.0,320,10,coherent,100,3,10.0,600,1.8881514920872906,3.010361764709461,3.6953053901593598,1.9666176445277332,2.3370291638359215,11,False
Subtransmission DC backbone,3,1.0,320,10,coherent,100,1,10.0,600,0.5189743228409023,0.8180444801871222,0.970888582406143,0.5456443535193433,0.6377148468698957,11,False
Traditional AC,3,1.0,320,20,random,5,3,20.0,600,0.9393009454496424,1.7853426486239137,2.319567871406224,1.0297764261342301,1.5084277536460438,11,False
Local SST,3,1.0,320,20,random,5,3,20.0,600,0.3661524990822234,0.6686818383551236,0.8499032124096971,0.3923140971392962,0.5490501156054028,11,False
Subtransmission DC backbone,3,1.0,320,20,random,5,1,20.0,600,0.2370894640969805,0.3698574108927062,0.45468590174245277,0.24805949829017823,0.28860139302765975,11,False
Traditional AC,3,1.0,320,20,random,20,3,20.0,600,1.106437457780919,1.9645923268949212,2.359914490832793,1.1651845543745167,1.548284271250987,11,False
Local SST,3,1.0,320,20,random,20,3,20.0,600,0.41211783342163727,0.7213306679088117,1.017713607997213,0.43833514852139976,0.5931311048837721,11,False
Subtransmission DC backbone,3,1.0,320,20,random,20,1,20.0,600,0.24318375681621118,0.4043420260899913,0.48233589744098543,0.25604055945037324,0.30656459918101103,11,False
Traditional AC,3,1.0,320,20,random,50,3,20.0,600,1.2364567756408054,2.256056594216714,2.991169766437993,1.349911676826938,1.857283961381504,11,False
Local SST,3,1.0,320,20,random,50,3,20.0,600,0.44671302840243476,0.8294001123342829,1.011798411480333,0.48908411461994317,0.709560500184384,11,False
Subtransmission DC backbone,3,1.0,320,20,random,50,1,20.0,600,0.25524464795050744,0.39890709614932135,0.4680087480283012,0.26399064052254073,0.3091078070496092,11,False
Traditional AC,3,1.0,320,20,random,100,3,20.0,600,1.411769387538996,2.4181444076683083,3.0648226499873403,1.4700783912005584,1.9601270245905789,11,False
Local SST,3,1.0,320,20,random,100,3,20.0,600,0.527819509230327,0.9697466864129959,1.1823585391804794,0.5661033502884165,0.8122312388204446,11,False
Subtransmission DC backbone,3,1.0,320,20,random,100,1,20.0,600,0.26494687415140894,0.41028134472248246,0.4635411734861592,0.27217220655990215,0.31431005768413073,11,False
Traditional AC,3,1.0,320,20,partial,5,3,20.0,600,1.4905975678285213,2.3647785146238522,2.94907646374321,1.5599526791923066,1.8842088063427949,11,False
Local SST,3,1.0,320,20,partial,5,3,20.0,600,0.5642989507903751,0.9153504209625132,1.1087587072362026,0.5971610710176141,0.7593730619057214,11,False
