architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,3,2.0,230,3,random,5,1,6.0,600,1.5717397518644454,2.4930486824350835,3.006909482515022,1.6378314415737358,1.9409745184089227,11,False
Traditional AC,3,2.0,230,3,random,20,3,6.0,600,7.06346589477059,14.125559215839537,16.842170346076333,7.703958286015139,11.952246592714724,11,True
Local SST,3,2.0,230,3,random,20,3,6.0,600,2.7614268186481565,5.034037925812454,5.931106362003858,2.9549268174407555,4.086982034093514,11,True
Subtransmission DC backbone,3,2.0,230,3,random,20,1,6.0,600,1.6473597163311804,2.5835605069859486,3.0397621113131654,1.7249289700365649,2.0239426767494577,11,False
Traditional AC,3,2.0,230,3,random,50,3,6.0,600,8.007220332120067,15.30775157817862,19.20944397805208,8.681821315924703,12.578148752975144,11,True
Local SST,3,2.0,230,3,random,50,3,6.0,600,3.150365688855918,5.865726833400063,7.431305095894755,3.3966277363866286,4.846338929982602,11,True
Subtransmission DC backbone,3,2.0,230,3,random,50,1,6.0,600,1.6614012762281,2.579780325388668,3.076944227318318,1.7225144979250036,1.9667006048971118,11,False
Traditional AC,3,2.0,230,3,random,100,3,6.0,600,9.188533556226961,16.727919462393082,22.01988558218159,9.892475344678806,14.093092424541572,11,True
Local SST,3,2.0,230,3,random,100,3,6.0,600,3.485056955549563,6.532469517036446,8.275628771734914,3.72869578087291,5.605655109298198,11,True
Subtransmission DC backbone,3,2.0,230,3,random,100,1,6.0,600,1.7360709870056,2.677670699883378,3.1430193137424935,1.8069078647534185,2.1393668681943456,11,False
Traditional AC,3,2.0,230,3,partial,5,3,6.0,600,9.975807226470373,15.51174142882013,18.905373594769245,10.34418545463816,12.08845391154081,11,True
Local SST,3,2.0,230,3,partial,5,3,6.0,600,3.75081125244214,6.215947394139079,7.343758940073592,3.9529418749871517,4.956926672523642,11,True
Subtransmission DC backbone,3,2.0,230,3,partial,5,1,6.0,600,1.5706589076592032,2.5654862073791844,2.979858583660787,1.6382212967338248,1.9576344676737045,11,False
Traditional AC,3,2.0,230,3,partial,20,3,6.0,600,11.289729869184155,17.883932654378896,21.5949529464391,11.784353762715737,13.369523222830454,11,True
Local SST,3,2.0,230,3,partial,20,3,6.0,600,4.250806643288424,6.956424737690227,8.020880131751953,4.397017311931179,5.366338121729376,11,True
Subtransmission DC backbone,3,2.0,230,3,partial,20,1,6.0,600,1.6347144834818912,2.5948429951204193,3.1147639097139854,1.7150908042757491,1.9804423029900895,11,False
Traditional AC,3,2.0,230,3,partial,50,3,6.0,600,12.771403384815816,20.084819525001894,24.22706307758893,13.150427740294312,15.441075893872172,11,True
Local SST,3,2.0,230,3,partial,50,3,6.0,600,4.893425263605129,7.732487052924296,9.467409056662268,5.043628427112923,5.968480080319942,11,True
Subtransmission DC backbone,3,2.0,230,3,partial,50,1,6.0,600,1.6887396076708547,2.615107199570111,3.1121006696859994,1.7525425269319848,2.057735977812039,11,False
Traditional AC,3,2.0,230,3,partial,100,3,6.0,600,13.76829958170215,22.64645530622899,26.34875413287028,14.492770409799698,17.201903698097663,11,True
Local SST,3,2.0,230,3,partial,100,3,6.0,600,5.425472110727654,8.72700979911632,10.635433347329375,5.672809651052485,7.034583185403851,11,True
Subtransmission DC backbone,3,2.0,230,3,partial,100,1,6.0,600,1.7479562356674747,2.6891545617628405,3.0096491892978428,1.8118853942006345,2.1267433936224003,11,False
Traditional AC,3,2.0,230,3,coherent,5,3,6.0,600,11.754482286516208,18.312906449319218,22.905184525776395,12.264373804183021,14.085294279399925,11,True
Local SST,3,2.0,230,3,coherent,5,3,6.0,600,4.4954477093934955,7.080683140509365,8.042975834369724,4.665125713306455,5.475480236050176,11,True
Subtransmission DC backbone,3,2.0,230,3,coherent,5,1,6.0,600,1.5682212612190136,2.4240202269763698,3.04562324779805,1.6330543725435445,1.91808907256423,11,False
Traditional AC,3,2.0,230,3,coherent,20,3,6.0,600,13.483008826326383,19.993918606584298,25.209403896890663,13.793485125953557,15.332741995681276,11,True
Local SST,3,2.0,230,3,coherent,20,3,6.0,600,4.955906886020708,7.650856947142594,8.730540195753129,5.138084116212395,5.941631559642343,11,True
Subtransmission DC backbone,3,2.0,230,3,coherent,20,1,6.0,600,1.5986111946354944,2.449149407150164,2.958223170405556,1.6716852407135796,1.9488648238565687,11,False
Traditional AC,3,2.0,230,3,coherent,50,3,6.0,600,15.016044162241165,24.657445220230905,28.630887903572884,15.880085742639901,18.247453168111985,11,True
Local SST,3,2.0,230,3,coherent,50,3,6.0,600,5.6925288772188765,9.051949985824324,10.560042497490898,5.90293887457273,6.7891400382595855,11,True
Subtransmission DC backbone,3,2.0,230,3,coherent,50,1,6.0,600,1.6633926960888796,2.5332486944569514,2.948194024071042,1.7304856889180307,1.9812572354668954,11,False
Traditional AC,3,2.0,230,3,coherent,100,3,6.0,600,16.858547731730226,27.596997319174317,33.31278639573624,17.581795555979667,20.02497581913307,11,True
Local SST,3,2.0,230,3,coherent,100,3,6.0,600,6.388574163064907,10.501961989009647,12.920011349745224,6.735486743472145,8.072501365841841,11,True
Subtransmission DC backbone,3,2.0,230,3,coherent,100,1,6.0,600,1.7332958222562262,2.672052983592625,3.268738272366274,1.7889546755065324,2.0371467688320304,11,False
Traditional AC,3,2.0,230,5,random,5,3,10.0,600,3.8265374566608314,6.777481351328025,9.830405265743297,4.088879280850475,5.529804910100418,11,True
Local SST,3,2.0,230,5,random,5,3,10.0,600,1.445536935429344,2.60485232464411,3.52860541817542,1.5489970952935375,2.1684890155864887,11,False
Subtransmission DC backbone,3,2.0,230,5,random,5,1,10.0,600,0.9713893409379244,1.5627903376221899,1.8701946602223802,1.0213631290682788,1.237335886876104,11,False
Traditional AC,3,2.0,230,5,random,20,3,10.0,600,4.370413564195598,7.695706910838033,9.665034079671607,4.598400788617651,6.23801991872805,11,True
Local SST,3,2.0,230,5,random,20,3,10.0,600,1.6175035638275426,2.931771114655828,3.6183174790670027,1.7182223388583664,2.5317151858089937,11,False
Subtransmission DC backbone,3,2.0,230,5,random,20,1,10.0,600,0.9804408125677017,1.5092981578923834,1.796649019098986,1.0148326403814447,1.1915318108181705,11,False
Traditional AC,3,2.0,230,5,random,50,3,10.0,600,4.883580787874399,8.637331774986366,9.996434943622042,5.237431203131786,7.329401204285475,11,True
Local SST,3,2.0,230,5,random,50,3,10.0,600,1.8366452219201177,3.362707835991257,4.594026107406212,1.965373598722606,2.8182549312083265,11,False
Subtransmission DC backbone,3,2.0,230,5,random,50,1,10.0,600,1.0149326621593535,1.561561480205941,1.8493446205301451,1.0454384730763975,1.2178502179459094,11,False
Traditional AC,3,2.0,230,5,random,100,3,10.0,600,5.555549524291633,10.289812478324338,13.517220440810222,5.9733261121233,8.180384778493917,11,True
Local SST,3,2.0,230,5,random,100,3,10.0,600,2.0457771806074843,3.860901795645098,5.097405440516165,2.2140028431692484,3.2107559367513714,11,False
Subtransmission DC backbone,3,2.0,230,5,random,100,1,10.0,600,1.0229077987904271,1.6560435839301315,1.9567705896806271,1.0794921072601118,1.2805526544277228,11,False
Traditional AC,3,2.0,230,5,partial,5,3,10.0,600,5.801704270550657,9.391853883535216,11.343862452468892,6.071853318248425,7.039756427494283,11,True
Local SST,3,2.0,230,5,partial,5,3,10.0,600,2.3275671305939203,3.539353444219881,4.2900737293740425,2.390613727573072,2.799845430366729,11,False
Subtransmission DC backbone,3,2.0,230,5,partial,5,1,10.0,600,0.9489881737931724,1.476704066661778,1.7118573378260866,0.9917342458078675,1.1546427348827568,11,False
Traditional AC,3,2.0,230,5,partial,20,3,10.0,600,6.8861641451063065,11.007647205764943,13.233079693611376,7.169212813589848,8.432300084468073,11,True
Local SST,3,2.0,230,5,partial,20,3,10.0,600,2.476745557738465,3.962647963634567,4.892544944536421,2.591008539021939,3.071835226122245,11,False
Subtransmission DC backbone,3,2.0,230,5,partial,20,1,10.0,600,0.9876332028337427,1.5967596040203655,1.8760255755187993,1.0337248569080955,1.2584152899748777,11,False
Traditional AC,3,2.0,230,5,partial,50,3,10.0,600,7.532965186264592,11.946393056511793,14.021073012271577,7.8554818063610155,9.097238153591592,11,True
Local SST,3,2.0,230,5,partial,50,3,10.0,600,2.8732662951017476,4.661049896248932,5.777959753957384,3.0207200063986854,3.6475250761210196,11,False
Subtransmission DC backbone,3,2.0,230,5,partial,50,1,10.0,600,1.0006552098026684,1.5408770345275375,1.8224894633266129,1.0417425853080682,1.2196671055680692,11,False
Traditional AC,3,2.0,230,5,partial,100,3,10.0,600,8.593466877778246,13.80609289764915,16.787315123631245,9.027482969511063,10.433040873110963,11,True
Local SST,3,2.0,230,5,partial,100,3,10.0,600,3.220283472133776,4.975168504255636,6.057879046437297,3.318288146539514,4.024208770492924,11,False
Subtransmission DC backbone,3,2.0,230,5,partial,100,1,10.0,600,1.0176063130940396,1.6242762612173012,1.8484827711202148,1.0662922240230686,1.2851021190851206,11,False
Traditional AC,3,2.0,230,5,coherent,5,3,10.0,600,7.056962829026982,10.990477299019608,12.46568161237857,7.409537799244928,8.419200160188133,11,True
Local SST,3,2.0,230,5,coherent,5,3,10.0,600,2.6950681589886534,4.3978506455304025,5.106219896247645,2.809098974880841,3.3826967248700797,11,False
Subtransmission DC backbone,3,2.0,230,5,coherent,5,1,10.0,600,0.950297818579062,1.4815849767495362,1.6684943504848837,0.9826767802923484,1.13806897598712,11,False
Traditional AC,3,2.0,230,5,coherent,20,3,10.0,600,7.964625174715674,12.742331469568812,15.016767785629552,8.346584631578857,9.556813112268832,11,True
Local SST,3,2.0,230,5,coherent,20,3,10.0,600,2.976600330256038,4.589639099947615,6.064877444463362,3.1249251643745355,3.6338537699486713,11,False
Subtransmission DC backbone,3,2.0,230,5,coherent,20,1,10.0,600,0.9789239177959781,1.5113598241414898,1.7679481900023264,1.0098310841218578,1.1474354954109005,11,False
Traditional AC,3,2.0,230,5,coherent,50,3,10.0,600,8.82716144251461,14.079644608621138,17.332057411482033,9.224726232575719,10.606798528652906,11,True
Local SST,3,2.0,230,5,coherent,50,3,10.0,600,3.4377730743814485,5.542532000249105,6.410366583560384,3.599097455130005,4.380754773975821,11,True
Subtransmission DC backbone,3,2.0,230,5,coherent,50,1,10.0,600,0.9965842213440863,1.6374366171139778,1.9418116262065013,1.0443648011247437,1.2674188467251626,11,False
Traditional AC,3,2.0,230,5,coherent,100,3,10.0,600,10.28678445079775,15.86125348973171,19.35353426087018,10.644647543708851,11.949164800206699,11,True
Local SST,3,2.0,230,5,coherent,100,3,10.0,600,3.7553644803462536,6.192072770786921,7.359932811013207,3.9535916165783314,4.7525051828104665,11,True
Subtransmission DC backbone,3,2.0,230,5,coherent,100,1,10.0,600,1.032814028224117,1.5890675508874537,1.8223421030506626,1.0649298633942987,1.2474710499538733,11,False
Traditional AC,3,2.0,230,10,random,5,3,20.0,600,1.9209813871118357,3.59932412803769,4.87307988301185,2.07065963783601,2.9590210358953244,11,False
Local SST,3,2.0,230,10,random,5,3,20.0,600,0.6934924428784329,1.320325116980559,1.7089618074515402,0.7663896314272847,1.1277049635926553,11,False
Subtransmission DC backbone,3,2.0,230,10,random,5,1,20.0,600,0.47764810842432126,0.7261765819611953,0.8687374672801927,0.4975989733593123,0.5597566688114924,11,False
Traditional AC,3,2.0,230,10,random,20,3,20.0,600,2.1522971078183057,3.794584288053358,4.563335272997352,2.299064048664464,3.1058621391893193,11,False
Local SST,3,2.0,230,10,random,20,3,20.0,600,0.8064157335398698,1.4406587367620634,1.6942889010917122,0.8606474793407225,1.1777410021272183,11,False
Subtransmission DC backbone,3,2.0,230,10,random,20,1,20.0,600,0.4889653990525896,0.741224212597769,0.953998721938898,0.5071527843967018,0.5806345595168191,11,False
Traditional AC,3,2.0,230,10,random,50,3,20.0,600,2.5044481910896215,4.543755293849855,5.760756018934828,2.679982937439523,3.6727472397079057,11,False
Local SST,3,2.0,230,10,random,50,3,20.0,600,0.9524268288204837,1.7063584258975988,2.1353013807964594,1.000575891647542,1.4394607993546504,11,False
Subtransmission DC backbone,3,2.0,230,10,random,50,1,20.0,600,0.5129079702195569,0.7968420090609073,0.9455444181459947,0.5313798939106045,0.62477624912379,11,False
Traditional AC,3,2.0,230,10,random,100,3,20.0,600,2.7702715288680375,5.128109429391121,6.8622372293551575,2.9650606197606755,4.2144147758377395,11,True
Local SST,3,2.0,230,10,random,100,3,20.0,600,1.0065838243263978,1.8686626540316034,2.3542917710671047,1.0993241816870434,1.5872475320384578,11,False
Subtransmission DC backbone,3,2.0,230,10,random,100,1,20.0,600,0.5331868541199256,0.8508020089225039,1.0889960802633647,0.5552037516614438,0.6792317938967644,11,False
Traditional AC,3,2.0,230,10,partial,5,3,20.0,600,3.0397814418101667,4.841577963519784,5.808370130296079,3.162130706283972,3.666568560817845,11,False
Local SST,3,2.0,230,10,partial,5,3,20.0,600,1.1221755246085428,1.8384373711383075,2.206414652477632,1.1786263890851978,1.4757165419396516,11,False
Subtransmission DC backbone,3,2.0,230,10,partial,5,1,20.0,600,0.48949266049848617,0.7825375466644177,0.9566908072981565,0.5067083244051517,0.5887011860758784,11,False
Traditional AC,3,2.0,230,10,partial,20,3,20.0,600,3.2914146296608795,5.275058377472279,6.362290734513534,3.4606141172568186,3.970215404053387,11,True
Local SST,3,2.0,230,10,partial,20,3,20.0,600,1.2898025298063422,2.1769791069791977,2.7044244764180188,1.3603501666046554,1.7296521274694334,11,False
Subtransmission DC backbone,3,2.0,230,10,partial,20,1,20.0,600,0.4831405761225008,0.7811244985038579,0.9000832815974724,0.5108194989097663,0.6104536632434443,11,False
Traditional AC,3,2.0,230,10,partial,50,3,20.0,600,3.8110148488851623,6.21837310052102,7.299472504974769,3.9816396188846297,4.754212174338468,11,True
Local SST,3,2.0,230,10,partial,50,3,20.0,600,1.454758580288972,2.2779650723006224,2.927078400547021,1.5087625336878254,1.858786613140476,11,False
Subtransmission DC backbone,3,2.0,230,10,partial,50,1,20.0,600,0.5019759445617222,0.7701414376608621,0.9016304611801672,0.5172048093467706,0.6015281766805511,11,False
Traditional AC,3,2.0,230,10,partial,100,3,20.0,600,4.2072218928312,6.677984752890287,7.777544850318191,4.382264766741737,5.073589343646166,11,True
Local SST,3,2.0,230,10,partial,100,3,20.0,600,1.5689267717103785,2.5991895359453516,3.1246317982704306,1.6555672420337542,2.109172955565981,11,False
Subtransmission DC backbone,3,2.0,230,10,partial,100,1,20.0,600,0.5340539346082989,0.8023038921855946,1.0397658891763883,0.5510421010319653,0.6368371484756906,11,False
Traditional AC,3,2.0,230,10,coherent,5,3,20.0,600,3.4749158258185737,5.856910934801035,6.764862705903295,3.6767337919768943,4.333375762696613,11,True
Local SST,3,2.0,230,10,coherent,5,3,20.0,600,1.3198257004358926,2.085902334549184,2.550120206702501,1.3917504157539773,1.6100413040412898,11,False
Subtransmission DC backbone,3,2.0,230,10,coherent,5,1,20.0,600,0.4762361315701345,0.7602319930854323,0.8599365041941365,0.499419986661557,0.5929513173106363,11,False
Traditional AC,3,2.0,230,10,coherent,20,3,20.0,600,4.05299979861511,6.320750555872665,7.618459405106789,4.210938537936738,4.778199625136582,11,True
Local SST,3,2.0,230,10,coherent,20,3,20.0,600,1.5009533714889818,2.4584476560385657,2.763703140226593,1.5823532955834092,1.873668433882496,11,False
Subtransmission DC backbone,3,2.0,230,10,coherent,20,1,20.0,600,0.4873279133597877,0.7967846176987895,0.9368684081144216,0.5096483552622062,0.6215440955425463,11,False
Traditional AC,3,2.0,230,10,coherent,50,3,20.0,600,4.351965514309862,7.1591311797067245,8.632772090433342,4.601093692252953,5.32428246986959,11,True
Local SST,3,2.0,230,10,coherent,50,3,20.0,600,1.7053519315198191,2.6777344299258194,3.1390659949652426,1.7768928824850165,2.0599291094790915,11,False
Subtransmission DC backbone,3,2.0,230,10,coherent,50,1,20.0,600,0.4768698225631324,0.7593447128976868,0.9501412897912722,0.5109937237480301,0.5963347042495877,11,False
Traditional AC,3,2.0,230,10,coherent,100,3,20.0,600,5.018456409311364,7.957662952092556,9.18043726663718,5.289239794224231,5.8873577547057065,11,True
Local SST,3,2.0,230,10,coherent,100,3,20.0,600,1.9267613273153827,3.0334566354363055,3.699042134332307,2.0265559293288318,2.405041920152182,11,False
Subtransmission DC backbone,3,2.0,230,10,coherent,100,1,20.0,600,0.5461292479465683,0.8395164250066891,0.9934953721023274,0.5626503147047196,0.6536774288871617,11,False
Traditional AC,3,2.0,230,20,random,5,3,40.0,600,0.9651843019944282,1.745979599627182,2.170226077563868,1.038928971826561,1.4622340604764528,11,False
Local SST,3,2.0,230,20,random,5,3,40.0,600,0.3618521562418534,0.686451218630306,0.8261000326207835,0.3917138200899139,0.5990831922381112,11,False
Subtransmission DC backbone,3,2.0,230,20,random,5,1,40.0,600,0.24444054570598,0.3769512530439905,0.44183279124240493,0.25294969292835684,0.2931409506763541,11,False
Traditional AC,3,2.0,230,20,random,20,3,40.0,600,1.078475496875237,2.1191468309062294,2.6398494152323604,1.181509005146755,1.7442835611080674,11,False
Local SST,3,2.0,230,20,random,20,3,40.0,600,0.4288925883907432,0.7882618084304349,1.0045995573602682,0.4568311731801519,0.6652447482833141,11,False
Subtransmission DC backbone,3,2.0,230,20,random,20,1,40.0,600,0.24592906092024486,0.4020227061285181,0.4968672786818897,0.26162245462589273,0.31879780786481204,11,False
Traditional AC,3,2.0,230,20,random,50,3,40.0,600,1.226064998934373,2.228347141526795,2.7041114116626535,1.3272214291083855,1.9338967670813925,11,False
Local SST,3,2.0,230,20,random,50,3,40.0,600,0.4483259945033514,0.8446094042276165,1.1343781977964142,0.49039036434350386,0.6642730949632509,11,False
Subtransmission DC backbone,3,2.0,230,20,random,50,1,40.0,600,0.2510284762036452,0.3787145060678832,0.4755895238658326,0.26086869214729036,0.3000272168308198,11,False
Traditional AC,3,2.0,230,20,random,100,3,40.0,600,1.4151493910818662,2.4604022577185822,3.0480434723698853,1.4871374261034174,1.9805044215359608,11,False
Local SST,3,2.0,230,20,random,100,3,40.0,600,0.5186440856146532,0.9629732271017459,1.205432671253979,0.5548694882898705,0.8047923763299922,11,False
Subtransmission DC backbone,3,2.0,230,20,random,100,1,40.0,600,0.2631689491405287,0.4165691154881013,0.48016573100409204,0.2733766084455789,0.31968405175281833,11,False
Traditional AC,3,2.0,230,20,partial,5,3,40.0,600,1.4714064306739862,2.3694146276371755,2.7824496301572252,1.5422238195977422,1.8695229826652484,11,False
Local SST,3,2.0,230,20,partial,5,3,40.0,600,0.5459417776697673,0.8991427255796978,1.0649600138173048,0.5753592334194523,0.6930787425836525,11,False
Subtransmission DC backbone,3,2.0,230,20,partial,5,1,40.0,600,0.23445388769835762,0.38265054316789576,0.43965102522037186,0.24610764377799493,0.30468092845082734,11,False
Traditional AC,3,2.0,230,20,partial,20,3,40.0,600,1.6607763693879631,2.7016788071654876,3.055986332195569,1.7580797779086508,2.0799726334057027,11,False
Local SST,3,2.0,230,20,partial,20,3,40.0,600,0.6105822151751847,1.0086069878560913,1.155002748150316,0.6485814499822876,0.7929172767270942,11,False
Subtransmission DC backbone,3,2.0,230,20,partial,20,1,40.0,600,0.2454228558154385,0.3830914305015138,0.4629937692962683,0.25479085715135086,0.3060725621071221,11,False
Traditional AC,3,2.0,230,20,partial,50,3,40.0,600,1.8904944598998576,3.0688273131183843,3.7663116490646997,1.9824807204426256,2.274128525375402,11,False
Local SST,3,2.0,230,20,partial,50,3,40.0,600,0.7190851447027555,1.1757732753861818,1.3543122627190374,0.7515047048470845,0.9188693152909003,11,False
Subtransmission DC backbone,3,2.0,230,20,partial,50,1,40.0,600,0.25128334327747326,0.4084884411601415,0.50274256009878,0.264357268768195,0.3230187719369871,11,False
Traditional AC,3,2.0,230,20,partial,100,3,40.0,600,2.1199859007291932,3.588004026649543,4.274743970252866,2.2642632757765133,2.720679752244153,11,False
Local SST,3,2.0,230,20,partial,100,3,40.0,600,0.8128087830160036,1.3534260163312613,1.5215472992534391,0.8527298990784715,1.0628285595281566,11,False
Subtransmission DC backbone,3,2.0,230,20,partial,100,1,40.0,600,0.2529015288291738,0.4075619339715681,0.48454125367678125,0.26565370378305286,0.3165981125696687,11,False
Traditional AC,3,2.0,230,20,coherent,5,3,40.0,600,1.7840423127098166,2.8109849970908125,3.368382379406878,1.8629468538800855,2.168804746970178,11,False
Local SST,3,2.0,230,20,coherent,5,3,40.0,600,0.6620353388523623,1.0824840404562903,1.266308932209119,0.6887545912437306,0.8209668706822149,11,False
Subtransmission DC backbone,3,2.0,230,20,coherent,5,1,40.0,600,0.24123647700626183,0.3701975705006209,0.43097239940589277,0.2530300911300902,0.29643289695263203,11,False
Traditional AC,3,2.0,230,20,coherent,20,3,40.0,600,1.99324375686958,3.220125133740676,3.7261985789608687,2.085627793754674,2.4227543421929116,11,False
Local SST,3,2.0,230,20,coherent,20,3,40.0,600,0.7759506161522053,1.2378309014232975,1.4996257848830963,0.8092266449468438,0.9534290856703812,11,False
Subtransmission DC backbone,3,2.0,230,20,coherent,20,1,40.0,600,0.23856220319651505,0.36457877253793175,0.44026721459778095,0.24704884968697247,0.28228149115936746,11,False
Traditional AC,3,2.0,230,20,coherent,50,3,40.0,600,2.2362871814797636,3.6214118229247387,4.385696026494383,2.3216160299605715,2.739579126054611,11,False
Local SST,3,2.0,230,20,coherent,50,3,40.0,600,0.8593165366884714,1.3821808214640976,1.6198029368383489,0.8924411272648289,1.0425335120510963,11,False
Subtransmission DC backbone,3,2.0,230,20,coherent,50,1,40.0,600,0.2526548519032851,0.3925348277985928,0.4681005457789835,0.26244526601370305,0.310893268168139,11,False
Traditional AC,3,2.0,230,20,coherent,100,3,40.0,600,2.5569724550199378,4.126502027316376,4.9953292099638915,2.676316982878976,3.107081856427971,11,False
Local SST,3,2.0,230,20,coherent,100,3,40.0,600,0.9538977103081505,1.5019519512200743,1.8256342240036691,0.9969674442221094,1.138062052307509,11,False
Subtransmission DC backbone,3,2.0,230,20,coherent,100,1,40.0,600,0.2583996605243821,0.41435532366218253,0.47523460244536475,0.26963469713612354,0.32170263906580543,11,False
Traditional AC,3,2.0,320,3,random,5,3,6.0,600,6.662730140522577,11.65820991173097,14.268296983750112,7.022943228769075,9.657116010770253,11,True
Local SST,3,2.0,320,3,random,5,3,6.0,600,2.4329938498268153,4.471630196989844,5.935664950042051,2.616472764480228,3.71306494651213,11,False
Subtransmission DC backbone,3,2.0,320,3,random,5,1,6.0,600,1.5984313388861868,2.5653638862018178,3.1201953653454773,1.6717975012344255,1.9648619207360754,11,False
Traditional AC,3,2.0,320,3,random,20,3,6.0,600,7.2056143517396425,13.281959705743777,17.139392312768383,7.699772289924758,10.431292056886896,11,True
Local SST,3,2.0,320,3,random,20,3,6.0,600,2.6883480370812274,5.05085691124468,6.163968677123712,2.9255980373544515,4.25006543440659,11,True
Subtransmission DC backbone,3,2.0,320,3,random,20,1,6.0,600,1.6079456876380682,2.4609491678705266,3.0425615357182565,1.684091199087616,1.9473867199763242,11,False
Traditional AC,3,2.0,320,3,random,50,3,6.0,600,8.191628235867727,15.151933017042854,19.441315571219217,8.814623106169881,12.408191774681939,11,True
Local SST,3,2.0,320,3,random,50,3,6.0,600,3.130504944949114,5.5693875072478365,7.339780616281523,3.3272695290734724,4.742441692754118,11,True
Subtransmission DC backbone,3,2.0,320,3,random,50,1,6.0,600,1.7024133680136981,2.640213119869496,3.0699401998622777,1.7666752532120722,2.0715871571567477,11,False
Traditional AC,3,2.0,320,3,random,100,3,6.0,600,9.450167508510567,17.41279276230067,20.739986438152354,10.019359787550936,14.604120767640508,11,True
Local SST,3,2.0,320,3,random,100,3,6.0,600,3.475833389198382,6.212792597515105,8.225784512428985,3.680322040930428,5.16262597984555,11,True
Subtransmission DC backbone,3,2.0,320,3,random,100,1,6.0,600,1.737136685304665,2.691200042724427,3.263141271664634,1.8179314192615565,2.155451765231235,11,False
Traditional AC,3,2.0,320,3,partial,5,3,6.0,600,10.080836697515144,16.9701708062301,23.17753165912805,10.71625236741253,13.439920055268905,11,True
Local SST,3,2.0,320,3,partial,5,3,6.0,600,3.719130050059304,6.038579969329951,8.012150546280179,3.8925973218869374,4.692054294003293,11,True
Subtransmission DC backbone,3,2.0,320,3,partial,5,1,6.0,600,1.5779831888816498,2.5613801123835302,3.0286835159909304,1.646918281203391,1.9893985223751598,11,False
Traditional AC,3,2.0,320,3,partial,20,3,6.0,600,11.22811354449314,18.482073182866376,23.132405762658042,11.693954969791124,13.9737991677509,11,True
Local SST,3,2.0,320,3,partial,20,3,6.0,600,4.218652154688561,6.59504087644244,7.489073191932907,4.375799816777597,5.084253959887701,11,True
Subtransmission DC backbone,3,2.0,320,3,partial,20,1,6.0,600,1.6374718998837325,2.582138493655899,2.980407657070662,1.709159750831285,1.990172271223507,11,False
Traditional AC,3,2.0,320,3,partial,50,3,6.0,600,12.625242658582543,21.339707928251798,25.925525202607645,13.470868058545038,16.14370951268995,11,True
Local SST,3,2.0,320,3,partial,50,3,6.0,600,4.6696630167256865,7.92391929329736,9.199666792268193,4.949100000552157,6.261694084680869,11,True
Subtransmission DC backbone,3,2.0,320,3,partial,50,1,6.0,600,1.6820073539952498,2.701796256928623,3.2036025882600114,1.7602780854916584,2.0575021129125535,11,False
Traditional AC,3,2.0,320,3,partial,100,3,6.0,600,14.102194826402968,23.006797305040152,26.038299156893885,14.738449380790726,17.57988054217852,11,True
Local SST,3,2.0,320,3,partial,100,3,6.0,600,5.4297584517592705,8.924107347850073,10.733384958332174,5.698959887499802,7.214280764231137,11,True
Subtransmission DC backbone,3,2.0,320,3,partial,100,1,6.0,600,1.7365532042313392,2.7233769394108625,3.293753634398935,1.810837634788195,2.1131376336619643,11,False
Traditional AC,3,2.0,320,3,coherent,5,3,6.0,600,11.815790404733864,17.948422315801064,22.671657869509147,12.246658112334677,13.470179479628138,11,True
Local SST,3,2.0,320,3,coherent,5,3,6.0,600,4.4549582212079395,7.120025805740771,8.75479889525439,4.70169238409881,5.49411035797436,11,True
Subtransmission DC backbone,3,2.0,320,3,coherent,5,1,6.0,600,1.5725372808176603,2.5050988135658643,3.032046518465005,1.6545455990538156,1.9610570268300438,11,False
Traditional AC,3,2.0,320,3,coherent,20,3,6.0,600,13.250163789289324,21.158972617316444,25.672691209532548,14.015391988472462,15.571772136701469,11,True
Local SST,3,2.0,320,3,coherent,20,3,6.0,600,5.124468489619398,7.83156605084223,9.427119625052798,5.25403904991076,6.156504566814917,11,True
Subtransmission DC backbone,3,2.0,320,3,coherent,20,1,6.0,600,1.6247561559432566,2.550577493343788,3.006398516737729,1.7043817025900228,1.9808286497456427,11,False
Traditional AC,3,2.0,320,3,coherent,50,3,6.0,600,14.848706811646753,23.874246511709163,29.33851501842785,15.678932255938156,18.18273328324069,11,True
Local SST,3,2.0,320,3,coherent,50,3,6.0,600,5.743211855447452,9.253737267021263,10.901603921978934,6.025513607970624,7.279956818942287,11,True
Subtransmission DC backbone,3,2.0,320,3,coherent,50,1,6.0,600,1.6847920566515127,2.569573063699343,2.997934061823345,1.749681357796478,2.058903171552295,11,False
Traditional AC,3,2.0,320,3,coherent,100,3,6.0,600,17.047902623183393,26.967902006507757,33.31243741292678,17.720544882134845,20.543709520860737,11,True
Local SST,3,2.0,320,3,coherent,100,3,6.0,600,6.392529917864817,10.07108872718616,11.358401910268533,6.677060377077114,7.909833294611264,11,True
Subtransmission DC backbone,3,2.0,320,3,coherent,100,1,6.0,600,1.7061062204440138,2.7654541148923366,3.460551178468455,1.7826097913336048,2.1568693524082296,11,False
Traditional AC,3,2.0,320,5,random,5,3,10.0,600,3.840040390944182,6.654637219113791,8.645222002648405,4.085638389221874,5.487194575608847,11,True
Local SST,3,2.0,320,5,random,5,3,10.0,600,1.411341360370962,2.7565242551181055,3.4664997038955785,1.5380489193725695,2.209135294378822,11,False
Subtransmission DC backbone,3,2.0,320,5,random,5,1,10.0,600,0.9548439207721119,1.4923768275868967,1.8002056223060054,0.9962688666673404,1.1664298585567747,11,False
Traditional AC,3,2.0,320,5,random,20,3,10.0,600,4.339323595835149,7.7406330945824875,9.979327379982749,4.630021854448185,6.352642717465175,11,True
Local SST,3,2.0,320,5,random,20,3,10.0,600,1.568680771804983,2.860165116054345,3.8168956674588896,1.6935622087821511,2.466207118589323,11,False
Subtransmission DC backbone,3,2.0,320,5,random,20,1,10.0,600,0.979906589098433,1.499237276942441,1.7142263732682195,1.008000180669671,1.1666531608613777,11,False
Traditional AC,3,2.0,320,5,random,50,3,10.0,600,4.908233182978268,8.96518836347577,11.183183380969023,5.308135746075378,7.414895910944521,11,True
Local SST,3,2.0,320,5,random,50,3,10.0,600,1.8991520194356073,3.489132853027325,4.0128707589713395,2.006152328168107,2.8739135463405767,11,False
Subtransmission DC backbone,3,2.0,320,5,random,50,1,10.0,600,0.9900443627005512,1.573800483430035,1.918101065542337,1.0501101171456768,1.2197016147301256,11,False
Traditional AC,3,2.0,320,5,random,100,3,10.0,600,5.635356473133707,10.211095130246283,13.69793005085588,6.072329293618822,8.62424245142106,11,True
Local SST,3,2.0,320,5,random,100,3,10.0,600,2.03390718985366,3.7610607272421945,4.805161680817451,2.2069557139579037,3.204391428853073,11,False
Subtransmission DC backbone,3,2.0,320,5,random,100,1,10.0,600,1.0421889423616113,1.7009158765497963,1.9977676285440547,1.0986550897460772,1.318267759266516,11,False
Traditional AC,3,2.0,320,5,partial,5,3,10.0,600,5.938133393800008,9.363740644038165,11.484370267836386,6.236911453441593,7.075447871552885,11,True
Local SST,3,2.0,320,5,partial,5,3,10.0,600,2.2653518845890037,3.7113003250380077,4.460992062039155,2.3717831506701996,2.9565175667845502,11,False
Subtransmission DC backbone,3,2.0,320,5,partial,5,1,10.0,600,0.9670962214590664,1.5681542297619924,1.8739790719650147,1.0163848756813407,1.2571561846096566,11,False
Traditional AC,3,2.0,320,5,partial,20,3,10.0,600,6.822396381353716,11.566960673653933,13.943840193775696,7.151946307068996,9.002579329808013,11,True
Local SST,3,2.0,320,5,partial,20,3,10.0,600,2.588562617508682,4.257784970914159,4.880367490034574,2.6774885921995213,3.322760554416561,11,False
Subtransmission DC backbone,3,2.0,320,5,partial,20,1,10.0,600,0.9737903725874824,1.5778379868551144,1.849349134128235,1.015159009391576,1.2307553400232398,11,False
Traditional AC,3,2.0,320,5,partial,50,3,10.0,600,7.661520567559103,12.360629401652453,14.277034850905018,7.951405349108755,9.587016833130699,11,True
Local SST,3,2.0,320,5,partial,50,3,10.0,600,2.8238981899783218,4.5650568110806296,5.5099439018619005,2.954508994805723,3.55797256776108,11,False
Subtransmission DC backbone,3,2.0,320,5,partial,50,1,10.0,600,1.021671157586094,1.6064112739590104,1.9631318780982214,1.060721989195922,1.2550843120655928,11,False
Traditional AC,3,2.0,320,5,partial,100,3,10.0,600,8.673222734908101,13.84939069234024,17.487338551214755,9.036286504295722,10.725556098160673,11,True
Local SST,3,2.0,320,5,partial,100,3,10.0,600,3.1996524827719623,5.217282178429441,6.541166810265064,3.353916675263671,4.245469350947896,11,True
Subtransmission DC backbone,3,2.0,320,5,partial,100,1,10.0,600,1.048489447571046,1.611441364283059,1.8025341048554273,1.0823827495461749,1.2474474459603735,11,False
Traditional AC,3,2.0,320,5,coherent,5,3,10.0,600,6.969816060197968,11.378552685387934,13.502963243501386,7.363644636055299,8.599853470496157,11,True
Local SST,3,2.0,320,5,coherent,5,3,10.0,600,2.6100286809948514,4.241354574056595,4.863656922056819,2.7558546856711565,3.3822009023690724,11,False
Subtransmission DC backbone,3,2.0,320,5,coherent,5,1,10.0,600,0.9447441643270933,1.4762417803609973,1.7523434625573242,0.9888907932583813,1.1277204747555545,11,False
Traditional AC,3,2.0,320,5,coherent,20,3,10.0,600,8.066969689312224,12.478497243848533,14.964646197409285,8.353328608080373,9.409314114587117,11,True
Local SST,3,2.0,320,5,coherent,20,3,10.0,600,2.975561549948499,4.743792160720587,5.467957929080526,3.106787897630936,3.7678532417491515,11,False
Subtransmission DC backbone,3,2.0,320,5,coherent,20,1,10.0,600,1.0236647054600114,1.5382621256289337,1.8837567489873688,1.0591517545661788,1.2029074811363143,11,False
Traditional AC,3,2.0,320,5,coherent,50,3,10.0,600,8.945340398087495,13.94182749622158,16.207929693953584,9.339210497456467,10.414981028771187,11,True
Local SST,3,2.0,320,5,coherent,50,3,10.0,600,3.3434233445348407,5.3717664386331005,6.3737907495131285,3.5609173835909753,4.08487900747081,11,True
Subtransmission DC backbone,3,2.0,320,5,coherent,50,1,10.0,600,0.9998538345847807,1.5988313194453225,1.9154489824613974,1.0498810358055999,1.2589491594753728,11,False
Traditional AC,3,2.0,320,5,coherent,100,3,10.0,600,10.409274505999818,16.10624243884174,18.927173864901924,10.834701040316562,12.190691643036994,11,True
Local SST,3,2.0,320,5,coherent,100,3,10.0,600,3.8395928017101744,5.933645408175093,7.279021389803337,3.996954327760638,4.624439828014623,11,True
Subtransmission DC backbone,3,2.0,320,5,coherent,100,1,10.0,600,1.0459578673177448,1.6375430345876199,2.104653269615771,1.0948289328333312,1.3299568278785834,11,False
Traditional AC,3,2.0,320,10,random,5,3,20.0,600,1.9659734666741655,3.5795039601259355,4.595042191214783,2.08854411309042,2.9277803279810146,11,False
Local SST,3,2.0,320,10,random,5,3,20.0,600,0.7223124138350716,1.327014652184524,1.6040015404758747,0.7866712414574931,1.0763455494812733,11,False
Subtransmission DC backbone,3,2.0,320,10,random,5,1,20.0,600,0.475508892864771,0.787957410029504,0.9146890157469942,0.5003950774237826,0.6079345619160612,11,False
Traditional AC,3,2.0,320,10,random,20,3,20.0,600,2.1449638988166635,4.05341365545222,5.140993408295593,2.324904145812516,3.3440410948968124,11,False
Local SST,3,2.0,320,10,random,20,3,20.0,600,0.7942901006604872,1.4889135091590306,1.862006568047901,0.8712584720695611,1.289751819838421,11,False
Subtransmission DC backbone,3,2.0,320,10,random,20,1,20.0,600,0.4872014914361076,0.7868610952274798,0.9470174799655784,0.5137901734392418,0.6206428610864176,11,False
Traditional AC,3,2.0,320,10,random,50,3,20.0,600,2.417937244038985,4.4185549615261825,5.462437101219268,2.6104619901220123,3.5933019932975596,11,False
Local SST,3,2.0,320,10,random,50,3,20.0,600,0.9191960255495933,1.6380251279852427,2.1338377531425126,0.980430360714566,1.3940328970129716,11,False
Subtransmission DC backbone,3,2.0,320,10,random,50,1,20.0,600,0.5030000238068393,0.7838620508497959,0.9403341686675786,0.5280638538457623,0.6175099068227602,11,False
Traditional AC,3,2.0,320,10,random,100,3,20.0,600,2.750409762740862,5.233356674782528,6.591259660446091,2.9926628143374554,4.286681279972793,11,True
Local SST,3,2.0,320,10,random,100,3,20.0,600,1.0280515452618593,1.9328117157863764,2.4487066541177804,1.1260520177838507,1.6688029455126978,11,False
Subtransmission DC backbone,3,2.0,320,10,random,100,1,20.0,600,0.5112567094051073,0.7860258978774366,0.9611238637569904,0.5303644741939322,0.6244110794211818,11,False
Traditional AC,3,2.0,320,10,partial,5,3,20.0,600,3.0273254098911275,4.744722571842237,6.016420103259379,3.127763632649681,3.6660984112358066,11,False
Local SST,3,2.0,320,10,partial,5,3,20.0,600,1.1505994111662303,1.8958086079359042,2.2356232699144027,1.1981461187419877,1.4799694252451052,11,False
Subtransmission DC backbone,3,2.0,320,10,partial,5,1,20.0,600,0.47920970299620613,0.7396791596241543,0.8600471401395714,0.5013388542116123,0.5808075805452003,11,False
Traditional AC,3,2.0,320,10,partial,20,3,20.0,600,3.279629888677081,5.4769619165385794,6.452541757715541,3.471294456253024,4.256609543742055,11,True
Local SST,3,2.0,320,10,partial,20,3,20.0,600,1.2618808090368545,2.0444433252240417,2.410001026357323,1.3228491482987197,1.5417150541352533,11,False
Subtransmission DC backbone,3,2.0,320,10,partial,20,1,20.0,600,0.4934385361191864,0.7701944852779423,0.9314633864157277,0.5129199038557403,0.6066770813404954,11,False
Traditional AC,3,2.0,320,10,partial,50,3,20.0,600,3.773278030706856,6.072803535982733,7.592595037415686,3.9296422370188915,4.5441159734730405,11,True
Local SST,3,2.0,320,10,partial,50,3,20.0,600,1.4488796070410896,2.37649510250383,2.6692817656726806,1.5015643764775441,1.8429864633056077,11,False
Subtransmission DC backbone,3,2.0,320,10,partial,50,1,20.0,600,0.5011693918382731,0.7925301629428907,0.960584604056514,0.526888859743466,0.6364168645230166,11,False
Traditional AC,3,2.0,320,10,partial,100,3,20.0,600,4.226890344684739,6.710496630730911,8.028204868196125,4.442050006028014,5.28498032775894,11,True
Local SST,3,2.0,320,10,partial,100,3,20.0,600,1.6174898503767272,2.535287862722147,2.994594736786029,1.677617549785401,2.011267690437359,11,False
Subtransmission DC backbone,3,2.0,320,10,partial,100,1,20.0,600,0.5085588575404418,0.8031086078741988,0.9334559182165338,0.5399732928652842,0.6207486954704657,11,False
Traditional AC,3,2.0,320,10,coherent,5,3,20.0,600,3.6258551491115756,5.769829993103473,7.084346960151289,3.785765625152964,4.443688347863125,11,True
Local SST,3,2.0,320,10,coherent,5,3,20.0,600,1.347844587245027,2.068810623386952,2.5232723099460865,1.392154232108824,1.6269818598722112,11,False
Subtransmission DC backbone,3,2.0,320,10,coherent,5,1,20.0,600,0.47817310521542744,0.7502972472121837,0.8898776596734983,0.49964558990946006,0.5894813944474508,11,False
Traditional AC,3,2.0,320,10,coherent,20,3,20.0,600,4.0483073177481,6.420699044802526,8.31560382849118,4.2015849001051375,4.807754160091438,11,True
Local SST,3,2.0,320,10,coherent,20,3,20.0,600,1.5109187411499496,2.4632661240742406,2.9049619232841417,1.570379513878844,1.8982536736279096,11,False
Subtransmission DC backbone,3,2.0,320,10,coherent,20,1,20.0,600,0.48674625445950404,0.7597681874525638,0.8713956273144385,0.5033530206747736,0.590692670064955,11,False
Traditional AC,3,2.0,320,10,coherent,50,3,20.0,600,4.60853454395425,7.376947880013157,8.590213592240591,4.781793053899096,5.356466261416901,11,True
Local SST,3,2.0,320,10,coherent,50,3,20.0,600,1.7186670352426456,2.712365560487703,3.140870987201927,1.7881545514316153,2.0963785351122235,11,False
Subtransmission DC backbone,3,2.0,320,10,coherent,50,1,20.0,600,0.4984290514625366,0.8005689344405152,0.9175131207037771,0.5243078785892348,0.6258686468068294,11,False
Traditional AC,3,2.0,320,10,coherent,100,3,20.0,600,5.062876075011582,8.013816660378087,9.408207937263406,5.321264866543516,6.036483957773586,11,True
Local SST,3,2.0,320,10,coherent,100,3,20.0,600,1.9372209185031881,2.8608530249276103,3.401655675606989,1.9991052149655926,2.2262175748546937,11,False
Subtransmission DC backbone,3,2.0,320,10,coherent,100,1,20.0,600,0.5245644970061264,0.8142452130268193,0.9775748747561587,0.5475556094083825,0.646355213309783,11,False
Traditional AC,3,2.0,320,20,random,5,3,40.0,600,0.9905634554229694,1.754289224391911,2.157547859296326,1.0435601247281157,1.3852702862203268,11,False
Local SST,3,2.0,320,20,random,5,3,40.0,600,0.37252805930414834,0.6597749882033548,0.7758264581678549,0.39167336679347725,0.5722100683514649,11,False
Subtransmission DC backbone,3,2.0,320,20,random,5,1,40.0,600,0.24192655968504367,0.3822270719650558,0.4621922385787,0.25124745402413157,0.3047323449402292,11,False
Traditional AC,3,2.0,320,20,random,20,3,40.0,600,1.0950195916103433,1.9993190088540846,2.438501795144458,1.1767461295614514,1.7231834301305022,11,False
Local SST,3,2.0,320,20,random,20,3,40.0,600,0.4119991312070209,0.7697439951493141,0.9663391224819247,0.43940386260288883,0.5989796923295585,11,False
Subtransmission DC backbone,3,2.0,320,20,random,20,1,40.0,600,0.24328926478253138,0.3903391990610767,0.44298162068163394,0.2553238506875289,0.3058224984662499,11,False
Traditional AC,3,2.0,320,20,random,50,3,40.0,600,1.222960945551554,2.1875799643800966,2.856169398930998,1.3216034460056354,1.7808222450651994,11,False
Local SST,3,2.0,320,20,random,50,3,40.0,600,0.4769280397168655,0.8871991610898419,1.0847224959967665,0.506800335200913,0.7625044245105967,11,False
Subtransmission DC backbone,3,2.0,320,20,random,50,1,40.0,600,0.25153852780363817,0.4039172653890569,0.4742136054123863,0.2633376630925353,0.31910891098881894,11,False
Traditional AC,3,2.0,320,20,random,100,3,40.0,600,1.354868739879594,2.5352526298438693,3.2182470891027637,1.467133326911495,2.1113529223447167,11,False
Local SST,3,2.0,320,20,random,100,3,40.0,600,0.5384487839511396,0.9804081136962866,1.130738719236385,0.5705846770295829,0.851008145192041,11,False
Subtransmission DC backbone,3,2.0,320,20,random,100,1,40.0,600,0.261260446194731,0.4098942484663909,0.5024988397550225,0.27201218542230304,0.3278101562387196,11,False
Traditional AC,3,2.0,320,20,partial,5,3,40.0,600,1.4516556068878077,2.4468006010270638,2.880568662671059,1.5348687323164065,1.9073791265884588,11,False
Local SST,3,2.0,320,20,partial,5,3,40.0,600,0.5454479090300168,0.9500405629777114,1.0604634956903085,0.5846084302396086,0.7553468552554508,11,False
Subtransmission DC backbone,3,2.0,320,20,partial,5,1,40.0,600,0.23876147031147574,0.38229386362293033,0.4687204160137069,0.2505926508460304,0.29985987501458855,11,False
Traditional AC,3,2.0,320,20,partial,20,3,40.0,600,1.6597115639395712,2.6383885196419508,3.0824442087860597,1.72526294627043,1.9725533040003869,11,False
Local SST,3,2.0,320,20,partial,20,3,40.0,600,0.6289695495999379,1.017683339149566,1.2071756387406534,0.65887752153199,0.7847385104362278,11,False
Subtransmission DC backbone,3,2.0,320,20,partial,20,1,40.0,600,0.24295745339225078,0.38376303888052515,0.44953066109233203,0.2528284387620301,0.30246232476864404,11,False
Traditional AC,3,2.0,320,20,partial,50,3,40.0,600,1.8841836693218363,3.099286732290243,3.8921033384416823,1.9795787625414665,2.402830467383377,11,False
Local SST,3,2.0,320,20,partial,50,3,40.0,600,0.6905206337396623,1.1421806960935321,1.3401949302102736,0.7366113234690818,0.9081954224233647,11,False
Subtransmission DC backbone,3,2.0,320,20,partial,50,1,40.0,600,0.24809421279987465,0.4001514927124137,0.5345421723625893,0.26300187403191927,0.31802952337043044,11,False
Traditional AC,3,2.0,320,20,partial,100,3,40.0,600,2.089224465623241,3.46135666026444,4.250181593596595,2.231427800470773,2.768434664254634,11,False
Local SST,3,2.0,320,20,partial,100,3,40.0,600,0.7935457686534433,1.233684411398893,1.577969897420352,0.831598946490906,0.9859682409408034,11,False
Subtransmission DC backbone,3,2.0,320,20,partial,100,1,40.0,600,0.262216280863635,0.41122804510747085,0.4987628328984721,0.2743455348267023,0.32577687637909303,11,False
Traditional AC,3,2.0,320,20,coherent,5,3,40.0,600,1.7432165251226586,2.8597937552580226,3.4074178883684447,1.8405331213263048,2.0358227598907064,11,False
Local SST,3,2.0,320,20,coherent,5,3,40.0,600,0.6858771752384305,1.1135921475698856,1.3160749262403673,0.7138428103684057,0.8243574857981126,11,False
Subtransmission DC backbone,3,2.0,320,20,coherent,5,1,40.0,600,0.24096323865600366,0.3662387709025816,0.4458128074618183,0.24789193701789003,0.2916986524226517,11,False
Traditional AC,3,2.0,320,20,coherent,20,3,40.0,600,2.0321158980263,3.144638720493643,3.822272649870424,2.100049221075116,2.384900463555205,11,False
Local SST,3,2.0,320,20,coherent,20,3,40.0,600,0.7505022677839746,1.1891704221300716,1.3869989434164378,0.7808404949717076,0.8994348711735373,11,False
Subtransmission DC backbone,3,2.0,320,20,coherent,20,1,40.0,600,0.24427727016379913,0.4008425494559974,0.4646745990126079,0.2587599265902019,0.3114125559677849,11,False
Traditional AC,3,2.0,320,20,coherent,50,3,40.0,600,2.2869828352328048,3.608188343971593,4.323643139240559,2.375801404730687,2.7076585744891686,11,False
Local SST,3,2.0,320,20,coherent,50,3,40.0,600,0.8687333303482562,1.4029243665730646,1.7002824758547548,0.9035843949668879,1.069310831695414,11,False
Subtransmission DC backbone,3,2.0,320,20,coherent,50,1,40.0,600,0.25055447284376076,0.382174125572563,0.46540077893113385,0.26139183091749457,0.3017280320216857,11,False
Traditional AC,3,2.0,320,20,coherent,100,3,40.0,600,2.4802332114588634,4.057738346379206,5.086841933533966,2.652687020195166,2.9981612257457244,11,False
Local SST,3,2.0,320,20,coherent,100,3,40.0,600,0.951668179692033,1.5724489950114695,1.8311280103784253,1.0097198406314984,1.236267974141191,11,False
Subtransmission DC backbone,3,2.0,320,20,coherent,100,1,40.0,600,0.2540799174818662,0.42644586556605063,0.5222216059975954,0.27059272208923946,0.34257170423165967,11,False
Traditional AC,3,4.5,69,3,random,5,3,13.5,600,6.3538481137317735,11.723799283346773,15.100193846803739,6.815232072038075,9.601684244227716,11,True
Local SST,3,4.5,69,3,random,5,3,13.5,600,2.5195482758512067,4.664560235483397,6.146024484925521,2.7378618525687557,3.9257447992320786,11,False
Subtransmission DC backbone,3,4.5,69,3,random,5,1,13.5,600,1.652630268492328,2.6162956444464758,3.0026440389622495,1.7193347984223837,2.0349482575296522,11,False
Traditional AC,3,4.5,69,3,random,20,3,13.5,600,7.2287902949338,13.487597622048336,15.684938441278286,7.826299417442127,11.299446852559848,11,True
Local SST,3,4.5,69,3,random,20,3,13.5,600,2.753300151514436,5.052575148713144,6.052684121102166,2.949440035481265,4.176741562879189,11,True
Subtransmission DC backbone,3,4.5,69,3,random,20,1,13.5,600,1.6417932898709662,2.5208899921795473,3.2021380212466566,1.7185557581295803,1.9977227099043187,11,False
Traditional AC,3,4.5,69,3,random,50,3,13.5,600,8.054003327326662,15.275458896006194,18.23227669775563,8.69727267664281,12.744916966707299,11,True
Local SST,3,4.5,69,3,random,50,3,13.5,600,2.9809268172426284,5.6857766690767635,7.085322931407865,3.24101309157496,4.66535046857598,11,True
Subtransmission DC backbone,3,4.5,69,3,random,50,1,13.5,600,1.684380200084596,2.708760325344655,3.028657007089328,1.7594963745837546,2.1120706423971627,11,False
Traditional AC,3,4.5,69,3,random,100,3,13.5,600,8.942098433168677,16.406121411895835,20.499111066426995,9.667601804707385,13.758940498743184,11,True
Local SST,3,4.5,69,3,random,100,3,13.5,600,3.568150476782196,6.728316764511634,8.238518664182525,3.889756636904705,5.567742792618984,11,True
Subtransmission DC backbone,3,4.5,69,3,random,100,1,13.5,600,1.773211832761971,2.7051306277499507,3.288204172971916,1.844536268679797,2.1412971930744304,11,False
Traditional AC,3,4.5,69,3,partial,5,3,13.5,600,9.883507645944814,16.09090255190285,18.982057174783144,10.493412104604571,12.109507296000306,11,True
Local SST,3,4.5,69,3,partial,5,3,13.5,600,3.699673683022899,5.702885861336274,7.4735845816749,3.8558469584779185,4.546494233262157,11,True
Subtransmission DC backbone,3,4.5,69,3,partial,5,1,13.5,600,1.5984827940187292,2.599373459481581,3.13985114473374,1.6895033887838666,2.072857956941053,11,False
Traditional AC,3,4.5,69,3,partial,20,3,13.5,600,11.1339873967603,18.62875355284713,21.95978448126407,11.85264203764665,13.927321909590102,11,True
Local SST,3,4.5,69,3,partial,20,3,13.5,600,4.298904002161015,6.67740220080998,8.336291211639896,4.46867523452263,5.305777360419098,11,True
Subtransmission DC backbone,3,4.5,69,3,partial,20,1,13.5,600,1.6356128428017203,2.666903168101499,2.9833155499271458,1.718036356047722,2.0818886518101496,11,False
Traditional AC,3,4.5,69,3,partial,50,3,13.5,600,12.843667416162297,21.059552798754787,25.30114728496798,13.46165792350118,16.061485240445734,11,True
Local SST,3,4.5,69,3,partial,50,3,13.5,600,4.658150875445346,7.636985841657024,8.93132286310914,4.94253169750155,6.003086926254346,11,True
Subtransmission DC backbone,3,4.5,69,3,partial,50,1,13.5,600,1.6299257604339767,2.6175649840326867,3.097151224492691,1.7289611439505055,2.0617751285224513,11,False
Traditional AC,3,4.5,69,3,partial,100,3,13.5,600,13.781507189627153,23.461799103658404,28.10387012695362,14.850209692199526,18.501420553925144,11,True
Local SST,3,4.5,69,3,partial,100,3,13.5,600,5.342599991796694,8.584192087119698,10.325978409733922,5.553081892321124,6.787216767293077,11,True
Subtransmission DC backbone,3,4.5,69,3,partial,100,1,13.5,600,1.7367668023512377,2.564949594011242,3.026662008172504,1.7893470117223016,2.0125976984173684,11,False
Traditional AC,3,4.5,69,3,coherent,5,3,13.5,600,11.985587932945187,18.39423749774206,21.941942268742874,12.311273392869436,13.79344759543434,11,True
Local SST,3,4.5,69,3,coherent,5,3,13.5,600,4.423063255929068,6.860039347974543,7.859355494179229,4.63224471065552,5.312011507656327,11,True
