architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,3,4.5,69,3,coherent,5,1,13.5,600,1.5974726994622728,2.5524840418969017,3.0957484957866908,1.6930595507813473,2.0487298055769627,11,False
Traditional AC,3,4.5,69,3,coherent,20,3,13.5,600,13.418108622046752,22.07593644273196,26.249639324995893,14.283019273643443,16.32204549914657,11,True
Local SST,3,4.5,69,3,coherent,20,3,13.5,600,4.894180910794084,8.023617757189594,9.492478813447772,5.18316398362246,6.1999533761660155,11,True
Subtransmission DC backbone,3,4.5,69,3,coherent,20,1,13.5,600,1.6542412075601103,2.56440847406725,2.8874745035001577,1.711337945971616,1.9935472546733064,11,False
Traditional AC,3,4.5,69,3,coherent,50,3,13.5,600,15.0707089994138,24.690510760467173,28.52683720330954,15.953372975822507,18.448010621462853,11,True
Local SST,3,4.5,69,3,coherent,50,3,13.5,600,5.767625472242528,8.720935930605677,10.444353467228177,5.8974868419388535,6.828542060921706,11,True
Subtransmission DC backbone,3,4.5,69,3,coherent,50,1,13.5,600,1.6889982428458739,2.6738955201387817,3.14143539840811,1.7683336805119476,2.0910049556617327,11,False
Traditional AC,3,4.5,69,3,coherent,100,3,13.5,600,16.774751590185133,26.110517055842475,33.35243378357295,17.63989030454871,19.901112059378473,11,True
Local SST,3,4.5,69,3,coherent,100,3,13.5,600,6.419784888118167,9.938671103552792,11.86474895073701,6.709741612581108,7.815839719451886,11,True
Subtransmission DC backbone,3,4.5,69,3,coherent,100,1,13.5,600,1.755076402951727,2.744826641405618,3.3822428580845845,1.8214321286318644,2.1971414975190506,11,False
Traditional AC,3,4.5,69,5,random,5,3,22.5,600,3.8675116685830684,7.230693876331896,8.805848869328432,4.216352893664222,6.0125326329016975,11,True
Local SST,3,4.5,69,5,random,5,3,22.5,600,1.45703834451076,2.8194952709861294,3.6316612460025226,1.5761790675359102,2.3257945699218867,11,False
Subtransmission DC backbone,3,4.5,69,5,random,5,1,22.5,600,0.9590111230508526,1.4698518996451837,1.8092595907552411,0.9950864122726318,1.1567118265845777,11,False
Traditional AC,3,4.5,69,5,random,20,3,22.5,600,4.324794650311452,8.341593567813566,9.676500531271463,4.673885768579227,6.953050875537203,11,True
Local SST,3,4.5,69,5,random,20,3,22.5,600,1.5993241795144462,2.916087129260846,3.646439616242532,1.726310544153194,2.5213827311831367,11,False
Subtransmission DC backbone,3,4.5,69,5,random,20,1,22.5,600,0.9703008158298454,1.5722893971950103,1.7583392192622436,1.036260658009679,1.2212209281142254,11,False
Traditional AC,3,4.5,69,5,random,50,3,22.5,600,4.794360048332442,8.896172108820393,11.541137525986413,5.170004894280506,7.013961162208487,11,True
Local SST,3,4.5,69,5,random,50,3,22.5,600,1.8415188187183134,3.452814543729475,4.155043491960596,1.9674568329693125,2.7767125319942374,11,False
Subtransmission DC backbone,3,4.5,69,5,random,50,1,22.5,600,1.0238851112376701,1.6518352484668288,2.032899934169967,1.0824790655248837,1.3237695411982595,11,False
Traditional AC,3,4.5,69,5,random,100,3,22.5,600,5.579838578089963,9.945459657977977,11.723059808981011,6.011464425787932,8.171596091122117,11,True
Local SST,3,4.5,69,5,random,100,3,22.5,600,2.076951104188069,3.7042173025952008,4.472543180217589,2.1747807883467174,3.131112485786061,11,False
Subtransmission DC backbone,3,4.5,69,5,random,100,1,22.5,600,1.0437872309277068,1.6890809343666118,1.9589056702091492,1.096356370948982,1.347472358463591,11,False
Traditional AC,3,4.5,69,5,partial,5,3,22.5,600,6.024172964066992,9.614127325176552,11.586299334642566,6.329994319873027,7.3507492399967695,11,True
Local SST,3,4.5,69,5,partial,5,3,22.5,600,2.2270377142992936,3.622929007032621,4.24973810243741,2.3327498635816117,2.8423676983366337,11,False
Subtransmission DC backbone,3,4.5,69,5,partial,5,1,22.5,600,0.9482853001932637,1.5137687824762116,1.8436565307942352,0.9980705729630843,1.1890995018751833,11,False
Traditional AC,3,4.5,69,5,partial,20,3,22.5,600,6.764240382806783,10.996900301645177,12.558525947959307,7.057167795546305,8.101170598824272,11,True
Local SST,3,4.5,69,5,partial,20,3,22.5,600,2.4848260335874652,4.230218338847541,5.187299039775583,2.639500099104694,3.4076441803643154,11,False
Subtransmission DC backbone,3,4.5,69,5,partial,20,1,22.5,600,0.9806162433886688,1.4945177783482753,1.775333995089814,1.0178576930843304,1.1385840596658616,11,False
Traditional AC,3,4.5,69,5,partial,50,3,22.5,600,7.620292384487203,12.186698377174404,14.491541939379594,7.9979771023630475,9.732940042246614,11,True
Local SST,3,4.5,69,5,partial,50,3,22.5,600,2.8647475746666915,5.03488670862329,5.741149245441363,3.041517363266943,3.9946117281261406,11,True
Subtransmission DC backbone,3,4.5,69,5,partial,50,1,22.5,600,0.9958365108230374,1.595368829734306,1.8428037343357064,1.05166348858169,1.2300026510305295,11,False
Traditional AC,3,4.5,69,5,partial,100,3,22.5,600,8.654816460219234,14.117663517571042,17.77002701516253,9.088958567069975,10.661964695573463,11,True
Local SST,3,4.5,69,5,partial,100,3,22.5,600,3.190868698764824,5.209379319854579,6.052344830516303,3.363858813069325,4.0552483252567555,11,True
Subtransmission DC backbone,3,4.5,69,5,partial,100,1,22.5,600,1.0211897185325105,1.6344120330694318,1.9542225779601703,1.0775882766170348,1.276090078108544,11,False
Traditional AC,3,4.5,69,5,coherent,5,3,22.5,600,7.292346268028787,11.21510353332464,13.351463456168796,7.51015745528436,8.32385635172454,11,True
Local SST,3,4.5,69,5,coherent,5,3,22.5,600,2.678760869289355,4.34426284861599,5.1130477825632585,2.81065463421903,3.3358879743336587,11,False
Subtransmission DC backbone,3,4.5,69,5,coherent,5,1,22.5,600,0.9462534518687579,1.5037373133536234,1.8158590356156796,0.9979102923939365,1.2157037463435676,11,False
Traditional AC,3,4.5,69,5,coherent,20,3,22.5,600,7.969723471393811,12.645809545547111,14.789021686331836,8.367367350924429,9.39180020301785,11,True
Local SST,3,4.5,69,5,coherent,20,3,22.5,600,2.9638954188076605,4.809003850520951,5.432920793203568,3.134141548309677,3.6751148823413686,11,False
Subtransmission DC backbone,3,4.5,69,5,coherent,20,1,22.5,600,1.0019965103662334,1.574977141652098,1.8118613849170713,1.0453352598572812,1.2512329463193075,11,False
Traditional AC,3,4.5,69,5,coherent,50,3,22.5,600,9.039724023167434,14.589608525115501,16.41548661550366,9.4840866236372,10.836374457003808,11,True
Local SST,3,4.5,69,5,coherent,50,3,22.5,600,3.4129019374811547,5.445687372832893,6.476767005649341,3.580781428007606,4.176444852774333,11,True
Subtransmission DC backbone,3,4.5,69,5,coherent,50,1,22.5,600,0.9901054522620496,1.6127850750004227,1.8634647506632558,1.046191738429837,1.2515041005171896,11,False
Traditional AC,3,4.5,69,5,coherent,100,3,22.5,600,10.032035573504295,16.6449996985844,20.023586097070638,10.559869441111266,12.079634170820869,11,True
Local SST,3,4.5,69,5,coherent,100,3,22.5,600,3.7846068598939535,5.7302189237450945,6.7863881085892155,3.93272342746357,4.506073847509969,11,True
Subtransmission DC backbone,3,4.5,69,5,coherent,100,1,22.5,600,1.034348198179853,1.5875946831709604,2.012674412334328,1.0706309641977918,1.1892692474831426,11,False
Traditional AC,3,4.5,69,10,random,5,3,45.0,600,1.8968969308304842,3.5575493004134016,4.327170976755174,2.028432935572939,2.9480112720250244,11,False
Local SST,3,4.5,69,10,random,5,3,45.0,600,0.7605698154801412,1.4223262305591033,1.7941742901697024,0.8078460765030392,1.1942063843588935,11,False
Subtransmission DC backbone,3,4.5,69,10,random,5,1,45.0,600,0.4638643543462171,0.7495745144631946,0.8820442753946514,0.49210956624811,0.5844897967646251,11,False
Traditional AC,3,4.5,69,10,random,20,3,45.0,600,2.231998410119791,3.837412293229016,4.932892081630731,2.3608225636857627,3.206561694599459,11,False
Local SST,3,4.5,69,10,random,20,3,45.0,600,0.8033296406583219,1.5191505517648605,1.9671346134864305,0.8669276297352546,1.2825978191662744,11,False
Subtransmission DC backbone,3,4.5,69,10,random,20,1,45.0,600,0.5022962518693855,0.7622143068764747,0.868557666089277,0.5128292913354734,0.6004155804984674,11,False
Traditional AC,3,4.5,69,10,random,50,3,45.0,600,2.480821756079489,4.455175241482467,5.925262873771509,2.6619361902933005,3.7020057678320186,11,False
Local SST,3,4.5,69,10,random,50,3,45.0,600,0.9220804755913787,1.6179408057810927,2.1111798454999358,0.9710957081081767,1.3548172127505658,11,False
Subtransmission DC backbone,3,4.5,69,10,random,50,1,45.0,600,0.5078390551470744,0.7951034612885094,0.9321920931451206,0.5250820376929279,0.6276792552116329,11,False
Traditional AC,3,4.5,69,10,random,100,3,45.0,600,2.81803683962638,5.312460895284128,6.782675791113177,3.0020867129390414,4.40879758078205,11,True
Local SST,3,4.5,69,10,random,100,3,45.0,600,1.0599573637150108,1.9026948478664,2.527576621515036,1.1114108240853222,1.6354611881428016,11,False
Subtransmission DC backbone,3,4.5,69,10,random,100,1,45.0,600,0.5212220664034808,0.8120009694446871,1.0114511529265382,0.5376547528143821,0.6234813347500576,11,False
Traditional AC,3,4.5,69,10,partial,5,3,45.0,600,2.9820565483901404,4.951919039470969,5.9698472225603005,3.13554415927941,3.823801397475603,11,False
Local SST,3,4.5,69,10,partial,5,3,45.0,600,1.1155480202311057,1.8427253664845458,2.1137966537026,1.1720309343670656,1.4517935215376807,11,False
Subtransmission DC backbone,3,4.5,69,10,partial,5,1,45.0,600,0.47600904522768117,0.7145495653899304,0.8656260350930971,0.49737200023340883,0.5703719964000481,11,False
Traditional AC,3,4.5,69,10,partial,20,3,45.0,600,3.35650716096657,5.289045034756978,6.575825583446602,3.4930299786558354,4.081598970101552,11,True
Local SST,3,4.5,69,10,partial,20,3,45.0,600,1.2309868194541451,2.1265408305157427,2.621770392486312,1.3214241159235556,1.6944756370133365,11,False
Subtransmission DC backbone,3,4.5,69,10,partial,20,1,45.0,600,0.4890106065810921,0.7677037805208625,0.8764567368382554,0.5064424969721664,0.5862787556716933,11,False
Traditional AC,3,4.5,69,10,partial,50,3,45.0,600,3.849073516308011,6.030388319956068,7.3798232341280805,3.984634874152034,4.723523872368038,11,True
Local SST,3,4.5,69,10,partial,50,3,45.0,600,1.442665436116369,2.3319759325755176,2.760288587845412,1.5081282409674905,1.818271142066539,11,False
Subtransmission DC backbone,3,4.5,69,10,partial,50,1,45.0,600,0.5080279840781253,0.824218037553141,0.9722011626913523,0.5295967124411084,0.6134794152885169,11,False
Traditional AC,3,4.5,69,10,partial,100,3,45.0,600,4.29121146195625,7.07442148708356,8.024964523658799,4.500870216896879,5.2445763556771965,11,True
Local SST,3,4.5,69,10,partial,100,3,45.0,600,1.608972316301002,2.5961670786920616,3.001739588901061,1.689814461655138,2.0008803115922134,11,False
Subtransmission DC backbone,3,4.5,69,10,partial,100,1,45.0,600,0.5171012104710371,0.8274864622109722,0.9375126642736885,0.549334117282806,0.6561883079281917,11,False
Traditional AC,3,4.5,69,10,coherent,5,3,45.0,600,3.552766759637137,5.783176130026309,6.948126559414931,3.7719491047211107,4.307744792114012,11,True
Local SST,3,4.5,69,10,coherent,5,3,45.0,600,1.3486298145023476,2.072869865484318,2.4355753276850987,1.4028962341740745,1.5769380725159605,11,False
Subtransmission DC backbone,3,4.5,69,10,coherent,5,1,45.0,600,0.4807951453529352,0.7609700345248288,0.912164725641097,0.5025493330391271,0.6067102031557494,11,False
Traditional AC,3,4.5,69,10,coherent,20,3,45.0,600,3.996000344384605,6.475722075810111,7.750340958970765,4.196309824438537,4.8025110289569355,11,True
Local SST,3,4.5,69,10,coherent,20,3,45.0,600,1.4997349742861779,2.3501372041331754,2.693672546349898,1.571903737132728,1.8250811094653672,11,False
Subtransmission DC backbone,3,4.5,69,10,coherent,20,1,45.0,600,0.49032998730812316,0.7407187484530471,0.840402212561982,0.507509207149086,0.5775188366851465,11,False
Traditional AC,3,4.5,69,10,coherent,50,3,45.0,600,4.492613028788275,6.653023803622275,8.277995809652847,4.632081539877903,5.062204170499761,11,True
Local SST,3,4.5,69,10,coherent,50,3,45.0,600,1.692480978880365,2.737813884060054,3.197464395235552,1.7664747998404497,2.1464434066792863,11,False
Subtransmission DC backbone,3,4.5,69,10,coherent,50,1,45.0,600,0.5067532725576885,0.7801404267568227,0.9211082151138225,0.527704382220194,0.6080762732367843,11,False
Traditional AC,3,4.5,69,10,coherent,100,3,45.0,600,5.042922912808793,8.187374223177363,10.052024508677029,5.352346334082139,6.066160747190603,11,True
Local SST,3,4.5,69,10,coherent,100,3,45.0,600,1.944699076618227,3.0270759703971355,3.600370213654021,2.023562014306505,2.393460849721166,11,False
Subtransmission DC backbone,3,4.5,69,10,coherent,100,1,45.0,600,0.5192208074070466,0.8686059245180112,0.9811939846423463,0.5473809737334985,0.6600192112835753,11,False
Traditional AC,3,4.5,69,20,random,5,3,90.0,600,0.9363842611065516,1.7817082876517034,2.336284959502768,1.0161477594957682,1.3673495282269064,11,False
Local SST,3,4.5,69,20,random,5,3,90.0,600,0.36226273024482636,0.6762080800356317,0.8684890351533007,0.39212324666457987,0.5697405661590793,11,False
Subtransmission DC backbone,3,4.5,69,20,random,5,1,90.0,600,0.23841757581636286,0.3662438788678671,0.4402350613536124,0.24684431463093734,0.28152096582879677,11,False
Traditional AC,3,4.5,69,20,random,20,3,90.0,600,1.100038482140154,1.9749678715250152,2.48806821588539,1.1730804907122576,1.6388236286859255,11,False
Local SST,3,4.5,69,20,random,20,3,90.0,600,0.4157301480436246,0.7727308491420793,0.9585249868081486,0.4402938685033904,0.6476874477103965,11,False
Subtransmission DC backbone,3,4.5,69,20,random,20,1,90.0,600,0.24202264927000963,0.3915065747857422,0.4606824910288463,0.2543110650922707,0.30544978918372134,11,False
Traditional AC,3,4.5,69,20,random,50,3,90.0,600,1.2537418126024402,2.284568358281526,2.818198143280308,1.32765562837101,1.8609677150857393,11,False
Local SST,3,4.5,69,20,random,50,3,90.0,600,0.4522074457889885,0.8738459265629789,1.0383370489226484,0.4900334979330533,0.7283581142484812,11,False
Subtransmission DC backbone,3,4.5,69,20,random,50,1,90.0,600,0.24558543930718876,0.39084300968514424,0.4508558991180597,0.25957059693247,0.3087731865326704,11,False
Traditional AC,3,4.5,69,20,random,100,3,90.0,600,1.3940559489138422,2.6579571043343737,3.206230312465545,1.5023621140762045,2.2105521004906707,11,False
Local SST,3,4.5,69,20,random,100,3,90.0,600,0.5148986971147096,0.9430571742425434,1.140377933480803,0.5523128650768396,0.7772154282354307,11,False
Subtransmission DC backbone,3,4.5,69,20,random,100,1,90.0,600,0.25721182961792455,0.4007945737750002,0.48179210616736895,0.26822628267636117,0.314095441944774,11,False
Traditional AC,3,4.5,69,20,partial,5,3,90.0,600,1.5201840914111298,2.4897948866770907,2.7915335744868575,1.5868016393022504,1.837728952127945,11,False
Local SST,3,4.5,69,20,partial,5,3,90.0,600,0.5620771422820368,0.9154918403726714,1.047918979603573,0.5860118569035471,0.7374885740739769,11,False
Subtransmission DC backbone,3,4.5,69,20,partial,5,1,90.0,600,0.23408746670159547,0.3686622946692694,0.4362873340676886,0.24521553075334201,0.29476098342541335,11,False
Traditional AC,3,4.5,69,20,partial,20,3,90.0,600,1.6714283058593828,2.683572429227775,3.1690824670382,1.7437604311681598,2.1150834634468674,11,False
Local SST,3,4.5,69,20,partial,20,3,90.0,600,0.6380478646109293,1.067562650816273,1.3313217149981618,0.6692289312928473,0.8151460022182352,11,False
Subtransmission DC backbone,3,4.5,69,20,partial,20,1,90.0,600,0.24118704162168073,0.37750846810196786,0.4638249973825848,0.25224137145329156,0.2927890815064038,11,False
Traditional AC,3,4.5,69,20,partial,50,3,90.0,600,1.94596764716916,3.118316016932979,3.796840463794326,2.0413693281671876,2.472774961859963,11,False
Local SST,3,4.5,69,20,partial,50,3,90.0,600,0.7257800761201527,1.1330388278960515,1.3830796485728982,0.7555837916891177,0.8810005253732857,11,False
Subtransmission DC backbone,3,4.5,69,20,partial,50,1,90.0,600,0.2544600122597739,0.4008774755475773,0.4806207406240118,0.2616907171641371,0.318352495552269,11,False
Traditional AC,3,4.5,69,20,partial,100,3,90.0,600,2.0799710642175517,3.3634739609270596,3.994254559718012,2.1916977457877596,2.5650247626800207,11,False
Local SST,3,4.5,69,20,partial,100,3,90.0,600,0.8200281203128301,1.2991441123401206,1.4422504413061652,0.8436824320684564,1.0457715367550493,11,False
Subtransmission DC backbone,3,4.5,69,20,partial,100,1,90.0,600,0.2637810809442764,0.4174082716212493,0.49626058621118213,0.2757303710909479,0.3278923933139321,11,False
Traditional AC,3,4.5,69,20,coherent,5,3,90.0,600,1.7724083973739946,2.6002518196108757,3.285699032244904,1.8284444321957631,1.960828267182587,11,False
Local SST,3,4.5,69,20,coherent,5,3,90.0,600,0.6760299240618193,1.0792977630465204,1.279328919126568,0.7062819544232192,0.8528789940159686,11,False
Subtransmission DC backbone,3,4.5,69,20,coherent,5,1,90.0,600,0.2346314708988924,0.38220537325146714,0.47633729798696534,0.25059111472535656,0.30164081803501014,11,False
Traditional AC,3,4.5,69,20,coherent,20,3,90.0,600,2.0601706794450876,3.219024262259585,3.7288146592396423,2.12307136897255,2.384750750542633,11,False
Local SST,3,4.5,69,20,coherent,20,3,90.0,600,0.7645102981457423,1.1804776279135762,1.4534524246505671,0.7932378983518258,0.9263393274635042,11,False
Subtransmission DC backbone,3,4.5,69,20,coherent,20,1,90.0,600,0.2508836472146887,0.37558978336473964,0.468472824760948,0.2598960665130003,0.3029357361360227,11,False
Traditional AC,3,4.5,69,20,coherent,50,3,90.0,600,2.283126612960112,3.4837233210137883,4.149968965725971,2.3445374518969984,2.6130241190773735,11,False
Local SST,3,4.5,69,20,coherent,50,3,90.0,600,0.8596609713332012,1.3966462363011163,1.6890322648673841,0.9063016463965275,1.1253907470933326,11,False
Subtransmission DC backbone,3,4.5,69,20,coherent,50,1,90.0,600,0.2554947664381896,0.4147909607044348,0.4696639854362023,0.26660072451607714,0.32944592181773336,11,False
Traditional AC,3,4.5,69,20,coherent,100,3,90.0,600,2.5377988590952425,4.083447486832954,4.856691516969187,2.663943098096093,2.9964515484894405,11,False
Local SST,3,4.5,69,20,coherent,100,3,90.0,600,0.9671864745093779,1.4940451538191961,1.808001188682581,1.0115318685535557,1.1724302410256493,11,False
Subtransmission DC backbone,3,4.5,69,20,coherent,100,1,90.0,600,0.25987246851166124,0.4117481896875123,0.4898429372369892,0.27258338079091116,0.3268792745750187,11,False
Traditional AC,3,4.5,138,3,random,5,3,13.5,600,6.561703055771348,11.641984715898486,14.900479423674534,6.967608467350646,9.727491275746242,11,True
Local SST,3,4.5,138,3,random,5,3,13.5,600,2.460831136847289,4.509871366325488,5.383318852592315,2.61916909310509,3.76925443634966,11,False
Subtransmission DC backbone,3,4.5,138,3,random,5,1,13.5,600,1.591200079896475,2.523229755554974,2.9457932323173757,1.672434099510744,1.9914194872580278,11,False
Traditional AC,3,4.5,138,3,random,20,3,13.5,600,7.299921415247281,13.212967156767501,16.752843020234636,7.792139624870916,10.628606391906981,11,True
Local SST,3,4.5,138,3,random,20,3,13.5,600,2.754590969040272,5.1848519895453276,6.44151826337524,2.9826825037089266,4.222501532398492,11,True
Subtransmission DC backbone,3,4.5,138,3,random,20,1,13.5,600,1.6420760956106553,2.6715126500298796,3.0656865940827123,1.7253645837351776,2.0537919909075146,11,False
Traditional AC,3,4.5,138,3,random,50,3,13.5,600,8.386881380447353,15.399729786369992,19.453184232972085,9.031273771471376,12.412040808517945,11,True
Local SST,3,4.5,138,3,random,50,3,13.5,600,3.0670112193140233,5.742026600076203,7.456309455456133,3.3151383652192847,4.775383519926146,11,True
Subtransmission DC backbone,3,4.5,138,3,random,50,1,13.5,600,1.6647160445595883,2.5466038880647526,2.9368290677143762,1.7298937445601321,1.9576795228785189,11,False
Traditional AC,3,4.5,138,3,random,100,3,13.5,600,9.414481988844756,17.480528517384787,23.602867571463634,10.173346494534643,14.779045432161821,11,True
Local SST,3,4.5,138,3,random,100,3,13.5,600,3.4113457309089075,6.2654071798726605,8.599920691607636,3.704202714271014,5.093094921374976,11,True
Subtransmission DC backbone,3,4.5,138,3,random,100,1,13.5,600,1.7428554124499245,2.8239036915949076,3.095290312491533,1.8342497416132073,2.175858593474788,11,False
Traditional AC,3,4.5,138,3,partial,5,3,13.5,600,10.139214870741194,15.775751866580258,18.686339250752944,10.445537882839066,12.354969410192496,11,True
Local SST,3,4.5,138,3,partial,5,3,13.5,600,3.886380826437609,6.169991834923304,7.545703841375363,4.00780504709244,4.912903018003385,11,True
Subtransmission DC backbone,3,4.5,138,3,partial,5,1,13.5,600,1.615942763437722,2.58798991079678,3.1418910852338633,1.6848653548334902,1.9456220720159796,11,False
Traditional AC,3,4.5,138,3,partial,20,3,13.5,600,11.055876937436981,17.336718842248352,20.892506328632077,11.507549305413447,13.096825980142981,11,True
Local SST,3,4.5,138,3,partial,20,3,13.5,600,4.212152513480313,7.014640839956369,8.133227449253608,4.455747943393831,5.449655927857995,11,True
Subtransmission DC backbone,3,4.5,138,3,partial,20,1,13.5,600,1.613650766773158,2.4963033466382045,3.014087048259263,1.6808010022985753,1.898102082414039,11,False
Traditional AC,3,4.5,138,3,partial,50,3,13.5,600,12.765063982300955,20.47783316331864,24.43647172773038,13.20873009178079,15.321830307501042,11,True
Local SST,3,4.5,138,3,partial,50,3,13.5,600,4.555009404382298,7.642143869935313,8.812670099798003,4.818568061319166,5.893157688089976,11,True
Subtransmission DC backbone,3,4.5,138,3,partial,50,1,13.5,600,1.674679008411533,2.585072392352317,3.137774172684042,1.7329712577155025,2.0349073729194083,11,False
Traditional AC,3,4.5,138,3,partial,100,3,13.5,600,14.273743257734274,23.146952738816196,27.095773973193047,14.824778940767306,17.12973525301503,11,True
Local SST,3,4.5,138,3,partial,100,3,13.5,600,5.363316180814599,8.24871399022525,9.923722842103862,5.548630405004513,6.503721499982035,11,True
Subtransmission DC backbone,3,4.5,138,3,partial,100,1,13.5,600,1.7131713320121107,2.677662992257313,3.0402552831321263,1.777531431226369,2.087245016019167,11,False
Traditional AC,3,4.5,138,3,coherent,5,3,13.5,600,11.946805308460503,18.955735611322098,22.483831259619002,12.489772555056845,14.76456622527279,11,True
Local SST,3,4.5,138,3,coherent,5,3,13.5,600,4.4558549768047415,6.798444154113315,8.222715202142554,4.610054618602373,5.442131186363886,11,True
Subtransmission DC backbone,3,4.5,138,3,coherent,5,1,13.5,600,1.6003942675845932,2.476246026141468,2.9735407691087055,1.6472154113356932,1.9211619341870663,11,False
Traditional AC,3,4.5,138,3,coherent,20,3,13.5,600,13.370820049105305,21.929033640032237,27.161507920993994,14.007919095520467,16.80104149018247,11,True
Local SST,3,4.5,138,3,coherent,20,3,13.5,600,5.044452208588994,8.150130304518653,9.69983193123168,5.282893279419242,6.2946057854554445,11,True
Subtransmission DC backbone,3,4.5,138,3,coherent,20,1,13.5,600,1.6263617306155456,2.589979177939884,3.2473997649277755,1.7009233032378133,1.94945551640576,11,False
Traditional AC,3,4.5,138,3,coherent,50,3,13.5,600,14.776267337516092,23.03474717289944,29.165348317522806,15.617004914103703,17.66860926567076,11,True
Local SST,3,4.5,138,3,coherent,50,3,13.5,600,5.754537392310777,8.905387078249182,10.544229340999893,5.918767991280976,6.789020510758887,11,True
Subtransmission DC backbone,3,4.5,138,3,coherent,50,1,13.5,600,1.6549340071044392,2.6549363175705722,2.9705618044830917,1.7376620594353465,2.0559173195658507,11,False
Traditional AC,3,4.5,138,3,coherent,100,3,13.5,600,16.766238153997353,27.599178285749318,32.42650972577089,17.745235772692382,20.35432981668492,11,True
Local SST,3,4.5,138,3,coherent,100,3,13.5,600,6.398313293792883,10.129521954891947,12.593955086852283,6.766470573900081,8.015853043151843,11,True
Subtransmission DC backbone,3,4.5,138,3,coherent,100,1,13.5,600,1.7167467399387344,2.7561905972722194,3.2225188675082146,1.8004628284751742,2.1012904323595354,11,False
Traditional AC,3,4.5,138,5,random,5,3,22.5,600,3.987926176080497,6.973707206390036,8.784543133195989,4.20261431694101,5.586450560991311,11,True
Local SST,3,4.5,138,5,random,5,3,22.5,600,1.4267392369309726,2.6038350387261953,3.3219381154799885,1.5394336949066822,2.2633169441117396,11,False
Subtransmission DC backbone,3,4.5,138,5,random,5,1,22.5,600,0.9394928038663777,1.5363059725031631,1.7394365473410234,0.9918025959510395,1.1894876040537272,11,False
Traditional AC,3,4.5,138,5,random,20,3,22.5,600,4.46257581269284,8.029341935247755,11.1104586637753,4.743097768737209,6.5581861016955765,11,True
Local SST,3,4.5,138,5,random,20,3,22.5,600,1.587960886572549,2.952360457524092,3.611834660563182,1.7277874459584037,2.46264336598376,11,False
Subtransmission DC backbone,3,4.5,138,5,random,20,1,22.5,600,0.9963121850128587,1.5111123169088085,1.737230203663443,1.0223408354240004,1.2110903781929756,11,False
Traditional AC,3,4.5,138,5,random,50,3,22.5,600,5.145480486109424,9.669578296667005,12.664102888282713,5.437953496699829,7.696905234503211,11,True
Local SST,3,4.5,138,5,random,50,3,22.5,600,1.8068231305850853,3.4537507886504373,4.636085409565114,1.966093661805268,2.744255677340898,11,False
Subtransmission DC backbone,3,4.5,138,5,random,50,1,22.5,600,1.0161401801965675,1.5763735439889142,1.8745280783090272,1.0519012232809744,1.2346678368225572,11,False
Traditional AC,3,4.5,138,5,random,100,3,22.5,600,5.6678765704264435,10.517511609720822,12.642998958844517,6.046039708106309,8.43841758278307,11,True
Local SST,3,4.5,138,5,random,100,3,22.5,600,2.0661313498129354,3.724570053352249,4.413143385455647,2.214699343350075,3.1827165093280256,11,False
Subtransmission DC backbone,3,4.5,138,5,random,100,1,22.5,600,1.0169353126834437,1.5776447008569707,2.000245634280391,1.0740382306415686,1.2528263464141085,11,False
Traditional AC,3,4.5,138,5,partial,5,3,22.5,600,5.919406330323618,9.568424084942567,11.362749352319275,6.210464159249699,7.169639312548332,11,True
Local SST,3,4.5,138,5,partial,5,3,22.5,600,2.221818240653689,3.49972142292261,4.640484584927121,2.3194839781145506,2.7265071135111247,11,False
Subtransmission DC backbone,3,4.5,138,5,partial,5,1,22.5,600,0.9504522088406955,1.4784617997888558,1.8237019565874708,0.9867927048172817,1.1539898737922771,11,False
Traditional AC,3,4.5,138,5,partial,20,3,22.5,600,6.669804825385555,10.893008699906513,13.410347914731721,6.99400495623521,8.412093898163192,11,True
Local SST,3,4.5,138,5,partial,20,3,22.5,600,2.5885998509358505,4.094226005240642,4.749019250091036,2.6763230429345293,3.2642973436961458,11,False
Subtransmission DC backbone,3,4.5,138,5,partial,20,1,22.5,600,0.9787800801308089,1.533016717528284,1.842842357868348,1.0148759789650905,1.2259589417579313,11,False
Traditional AC,3,4.5,138,5,partial,50,3,22.5,600,7.4261058070593915,12.247846765433069,14.774194789255773,7.866232365928709,9.341523299522157,11,True
Local SST,3,4.5,138,5,partial,50,3,22.5,600,2.845652548139065,4.666590697756866,5.475086307272303,2.955220882827852,3.6418641958504625,11,False
Subtransmission DC backbone,3,4.5,138,5,partial,50,1,22.5,600,0.9879945816800437,1.5818035450921373,1.8177674522940666,1.0428230900703586,1.2418694220444424,11,False
Traditional AC,3,4.5,138,5,partial,100,3,22.5,600,8.530632616540816,13.961408013156266,16.191836559915977,8.996627098031233,10.674182737120061,11,True
Local SST,3,4.5,138,5,partial,100,3,22.5,600,3.2007750465534155,5.15148568161744,6.259112087976501,3.3576146472618325,4.18169254856928,11,True
Subtransmission DC backbone,3,4.5,138,5,partial,100,1,22.5,600,1.04431704182494,1.6430537200524993,1.8869518490730088,1.0957352964350076,1.284473902770866,11,False
Traditional AC,3,4.5,138,5,coherent,5,3,22.5,600,7.217910374356755,11.082397300458684,13.426923151200564,7.457502457606932,8.195031737459622,11,True
Local SST,3,4.5,138,5,coherent,5,3,22.5,600,2.6061227750745712,4.00606534997155,4.722133724520306,2.7081505397182726,3.0595699206196727,11,False
Subtransmission DC backbone,3,4.5,138,5,coherent,5,1,22.5,600,0.9531433921316521,1.560699166621344,1.8853856584123023,1.0042363958995426,1.2309877116481696,11,False
Traditional AC,3,4.5,138,5,coherent,20,3,22.5,600,8.064985661989752,12.448366276416078,15.426723971795482,8.368613171039842,9.365116071783097,11,True
Local SST,3,4.5,138,5,coherent,20,3,22.5,600,3.0787593931482613,4.7599625443376015,5.516314590831926,3.173850970495074,3.68278245732864,11,False
Subtransmission DC backbone,3,4.5,138,5,coherent,20,1,22.5,600,0.958363849295891,1.467907580989395,1.8185006703254694,1.007709042475855,1.1501978261401833,11,False
Traditional AC,3,4.5,138,5,coherent,50,3,22.5,600,8.896236937596601,14.42340893335679,17.763202270252116,9.414199207657067,11.01580493020455,11,True
Local SST,3,4.5,138,5,coherent,50,3,22.5,600,3.342231872732204,5.4955218504250265,6.502720221149953,3.5409448095997593,4.192345865984992,11,True
Subtransmission DC backbone,3,4.5,138,5,coherent,50,1,22.5,600,1.0013937420999124,1.5310560417735652,1.7899133430774021,1.0491595537161873,1.165759901249163,11,False
Traditional AC,3,4.5,138,5,coherent,100,3,22.5,600,10.124746257816764,15.493112509864376,17.351672265398967,10.511202207490436,11.582095737167904,11,True
Local SST,3,4.5,138,5,coherent,100,3,22.5,600,3.9244860628285343,6.153438155139434,7.342041966611245,4.0538106658680055,4.66578372523228,11,True
Subtransmission DC backbone,3,4.5,138,5,coherent,100,1,22.5,600,1.0118511344716739,1.611910981143344,1.868220803881468,1.0715715094453542,1.259519444904,11,False
Traditional AC,3,4.5,138,10,random,5,3,45.0,600,1.9139457762593377,3.5098967629070676,4.24639623123887,2.0537090450431843,2.695747519030337,11,False
Local SST,3,4.5,138,10,random,5,3,45.0,600,0.7117258814184888,1.328767846988673,1.6386575339225744,0.772938611241107,1.131378270016397,11,False
Subtransmission DC backbone,3,4.5,138,10,random,5,1,45.0,600,0.4702146424510391,0.7472977723258248,0.9235728128708883,0.49443939065208486,0.5919248712551015,11,False
Traditional AC,3,4.5,138,10,random,20,3,45.0,600,2.1095035880617363,4.0254253230749955,5.08498226776306,2.317190893955553,3.2896412771318397,11,False
Local SST,3,4.5,138,10,random,20,3,45.0,600,0.840929922771058,1.5542152395691544,1.8400497044413546,0.8936857528375753,1.3209343615166131,11,False
Subtransmission DC backbone,3,4.5,138,10,random,20,1,45.0,600,0.49205888686681337,0.7764827020604446,0.9179381613966485,0.5130997429439126,0.5979733449469754,11,False
Traditional AC,3,4.5,138,10,random,50,3,45.0,600,2.5092895015820673,4.484715224228291,5.539019385278321,2.6359013177325097,3.5538604643201226,11,False
Local SST,3,4.5,138,10,random,50,3,45.0,600,0.9419974187883586,1.7560327982606152,2.2418421797386343,1.0208908710663063,1.4945150776377505,11,False
Subtransmission DC backbone,3,4.5,138,10,random,50,1,45.0,600,0.4919275922160275,0.7701594527458564,0.9267833240567589,0.5127238720288303,0.6088794668448982,11,False
Traditional AC,3,4.5,138,10,random,100,3,45.0,600,2.6862316960413013,5.060550868822781,6.525057478345595,2.912421161094926,4.306302936680147,11,True
Local SST,3,4.5,138,10,random,100,3,45.0,600,0.9981164897372689,1.8652672367245668,2.4413750606877094,1.0861640227673164,1.5944157466708062,11,False
Subtransmission DC backbone,3,4.5,138,10,random,100,1,45.0,600,0.5241441369193306,0.8257145292543944,0.9625694201396511,0.5482025869835119,0.6549993287437891,11,False
Traditional AC,3,4.5,138,10,partial,5,3,45.0,600,2.9907186276925026,5.23062629438899,6.455238660188406,3.2046440076249336,3.9411233795641407,11,True
Local SST,3,4.5,138,10,partial,5,3,45.0,600,1.1282630794258754,1.764450974590231,2.1687774381320843,1.1674035052160037,1.4161877249230925,11,False
Subtransmission DC backbone,3,4.5,138,10,partial,5,1,45.0,600,0.4713573880777985,0.729673830317897,0.8887740114891187,0.48826563569193465,0.5842003770309431,11,False
Traditional AC,3,4.5,138,10,partial,20,3,45.0,600,3.289293889856318,4.981359453068916,5.950215738525993,3.430428684702669,3.892706345476735,11,False
Local SST,3,4.5,138,10,partial,20,3,45.0,600,1.2506232138898228,2.0365489024524788,2.622416780102149,1.3163432472485161,1.627087954194834,11,False
Subtransmission DC backbone,3,4.5,138,10,partial,20,1,45.0,600,0.5089945896976347,0.7846662588201077,0.9186553194500459,0.5266587155308226,0.5990745014466843,11,False
Traditional AC,3,4.5,138,10,partial,50,3,45.0,600,3.721751128475735,6.008373803714603,7.092793034142649,3.8960610360980428,4.537493670271645,11,True
Local SST,3,4.5,138,10,partial,50,3,45.0,600,1.4527397123791865,2.3406257985034524,2.933489832819969,1.5108328648320575,1.8450341691121404,11,False
Subtransmission DC backbone,3,4.5,138,10,partial,50,1,45.0,600,0.502288294267555,0.8150686758865906,0.9609357101012396,0.5300479875337254,0.6057790684321139,11,False
Traditional AC,3,4.5,138,10,partial,100,3,45.0,600,4.30705943910162,6.9987679966463805,8.597190532599381,4.507706427323776,5.224068875699602,11,True
Local SST,3,4.5,138,10,partial,100,3,45.0,600,1.5923774543552471,2.6214491909717603,3.152367340586582,1.683634217564071,2.0977477258833064,11,False
Subtransmission DC backbone,3,4.5,138,10,partial,100,1,45.0,600,0.5244970715978997,0.8136844739286067,1.02850631813598,0.5400146621882438,0.6275418497673974,11,False
Traditional AC,3,4.5,138,10,coherent,5,3,45.0,600,3.4775052353104154,5.698575650480438,7.03659515884803,3.7153264673167095,4.372661874507545,11,True
Local SST,3,4.5,138,10,coherent,5,3,45.0,600,1.322345646773693,2.18704032451959,2.531862387987931,1.4002299802746032,1.6988586520243585,11,False
Subtransmission DC backbone,3,4.5,138,10,coherent,5,1,45.0,600,0.47239832625836514,0.7730394272965108,0.8980277154040441,0.49921971873760945,0.5971857203179695,11,False
Traditional AC,3,4.5,138,10,coherent,20,3,45.0,600,4.0141151497381475,6.094195962830375,7.708811392784394,4.164456531831339,4.466524353411806,11,True
Local SST,3,4.5,138,10,coherent,20,3,45.0,600,1.4992340004317537,2.328831852813272,2.7858457253880555,1.5546756415585266,1.8398562331449704,11,False
Subtransmission DC backbone,3,4.5,138,10,coherent,20,1,45.0,600,0.4873552740936401,0.7474463033228455,0.8443818325055936,0.5049336204404226,0.5873768018785042,11,False
Traditional AC,3,4.5,138,10,coherent,50,3,45.0,600,4.4797958985649,7.144846438210941,8.566793068218072,4.694186475658793,5.433037449392254,11,True
Local SST,3,4.5,138,10,coherent,50,3,45.0,600,1.7283732385998287,2.70109500767121,3.198659049085019,1.778651636162681,2.133154963933659,11,False
Subtransmission DC backbone,3,4.5,138,10,coherent,50,1,45.0,600,0.5064600203876335,0.8077274241932776,0.9573972806669419,0.5274261082283134,0.6322067947943233,11,False
Traditional AC,3,4.5,138,10,coherent,100,3,45.0,600,4.9535012065150354,7.734182042656032,9.244606748357487,5.236771933557159,5.837878889829679,11,True
Local SST,3,4.5,138,10,coherent,100,3,45.0,600,1.8983922174708274,2.9549221990643635,3.563765800438217,1.9690434768088205,2.301256768339508,11,False
Subtransmission DC backbone,3,4.5,138,10,coherent,100,1,45.0,600,0.5081797495832293,0.7699320703512921,0.9095736101171794,0.5315239618370478,0.6106498198392557,11,False
Traditional AC,3,4.5,138,20,random,5,3,90.0,600,0.9699507529909341,1.815444060123324,2.3726354700054966,1.0515820493794807,1.5257447445771841,11,False
Local SST,3,4.5,138,20,random,5,3,90.0,600,0.3648754346462496,0.6726337068031996,0.8245314825152437,0.391298819472304,0.5635684676942511,11,False
Subtransmission DC backbone,3,4.5,138,20,random,5,1,90.0,600,0.23987349450782847,0.37398100295681974,0.4482613961880051,0.24862484197696627,0.2951404885819104,11,False
Traditional AC,3,4.5,138,20,random,20,3,90.0,600,1.0708574423596922,1.8710953339468406,2.4982581814486298,1.1357626286012312,1.5256608424307985,11,False
Local SST,3,4.5,138,20,random,20,3,90.0,600,0.3959787019388039,0.7622635257270208,0.9540782505537586,0.4286056712228215,0.6080808495685983,11,False
Subtransmission DC backbone,3,4.5,138,20,random,20,1,90.0,600,0.236635909444749,0.37125925988713865,0.4500173858247215,0.24852266238698292,0.28722026083417124,11,False
Traditional AC,3,4.5,138,20,random,50,3,90.0,600,1.229912643369644,2.265695473699116,2.774734299010716,1.3276720052136832,1.942134110648163,11,False
Local SST,3,4.5,138,20,random,50,3,90.0,600,0.46069814819149685,0.844073726113127,1.0419765117333464,0.4899321854048124,0.7137082883939266,11,False
Subtransmission DC backbone,3,4.5,138,20,random,50,1,90.0,600,0.2528074291085457,0.40011555248847314,0.4708620129395125,0.26383622442714266,0.3140474425429623,11,False
Traditional AC,3,4.5,138,20,random,100,3,90.0,600,1.3816857596255712,2.575489382313728,3.205000819721591,1.4854715302589918,2.0488312767390053,11,False
Local SST,3,4.5,138,20,random,100,3,90.0,600,0.514497023164219,0.980998494882365,1.2937936095232938,0.5680966327589456,0.8072696011858174,11,False
Subtransmission DC backbone,3,4.5,138,20,random,100,1,90.0,600,0.2581769895758682,0.4018827326151049,0.4589073186234469,0.2694754864975539,0.31180512491711204,11,False
Traditional AC,3,4.5,138,20,partial,5,3,90.0,600,1.4636839736855463,2.4281579020842794,2.8270251921373015,1.5435974117816513,1.8402290908668988,11,False
Local SST,3,4.5,138,20,partial,5,3,90.0,600,0.5478686085057392,0.8591887495996489,1.0752612856958943,0.5720944361091802,0.7105871582107445,11,False
Subtransmission DC backbone,3,4.5,138,20,partial,5,1,90.0,600,0.24657256765207533,0.377663004190543,0.4542870819096337,0.25376090623205083,0.30367492609815494,11,False
Traditional AC,3,4.5,138,20,partial,20,3,90.0,600,1.6496334025609145,2.6952772371849263,3.211376579285892,1.7359188857688232,2.0729373234833024,11,False
Local SST,3,4.5,138,20,partial,20,3,90.0,600,0.6308747208509853,1.0160641999630966,1.2493042054244599,0.6635912401491849,0.7881348484632404,11,False
Subtransmission DC backbone,3,4.5,138,20,partial,20,1,90.0,600,0.24371819121895122,0.38043173892125065,0.44708667371189553,0.25548091085489566,0.2945821312092389,11,False
Traditional AC,3,4.5,138,20,partial,50,3,90.0,600,1.9178185171827098,3.0663992833758176,3.6055180447999833,2.001855787210631,2.4261669406254667,11,False
Local SST,3,4.5,138,20,partial,50,3,90.0,600,0.7171477401313878,1.114887455567271,1.288651118115391,0.7447745834387823,0.892053281240927,11,False
Subtransmission DC backbone,3,4.5,138,20,partial,50,1,90.0,600,0.2515342928427027,0.381554559924915,0.4496068632453698,0.2603534479960925,0.28454054650507826,11,False
Traditional AC,3,4.5,138,20,partial,100,3,90.0,600,2.120453947899806,3.550588374273278,4.523178660236568,2.2500586028140863,2.666236937255499,11,False
Local SST,3,4.5,138,20,partial,100,3,90.0,600,0.8031688201920553,1.2589159342039475,1.508701067723112,0.8400345846264029,1.0246045489665336,11,False
Subtransmission DC backbone,3,4.5,138,20,partial,100,1,90.0,600,0.25216251937400047,0.4010754137628022,0.4817493646135942,0.26403306142843064,0.3156853549193012,11,False
Traditional AC,3,4.5,138,20,coherent,5,3,90.0,600,1.7766241643501548,2.7685084547700867,3.332817319905447,1.8485465337023455,2.1154503884132376,11,False
Local SST,3,4.5,138,20,coherent,5,3,90.0,600,0.6720161217306774,1.0608079527863543,1.2817215819739662,0.7100445590776213,0.8278942796202451,11,False
Subtransmission DC backbone,3,4.5,138,20,coherent,5,1,90.0,600,0.23960535207232492,0.3915976920506833,0.4556399305515806,0.2510806538582937,0.30926270107896064,11,False
Traditional AC,3,4.5,138,20,coherent,20,3,90.0,600,1.9905169499555257,3.130759504670101,3.6837499408753014,2.0870790262134586,2.4273573320013977,11,False
Local SST,3,4.5,138,20,coherent,20,3,90.0,600,0.7380772467030179,1.1832173519750153,1.3767106957481092,0.7754952788730528,0.8927953999406968,11,False
Subtransmission DC backbone,3,4.5,138,20,coherent,20,1,90.0,600,0.24267274904542363,0.3936727251827979,0.4579794817546164,0.25211389592807903,0.30153602677017505,11,False
Traditional AC,3,4.5,138,20,coherent,50,3,90.0,600,2.322804173078051,3.5351026962777072,4.153422861183705,2.39160685203779,2.667116199730733,11,False
Local SST,3,4.5,138,20,coherent,50,3,90.0,600,0.8703793737108056,1.3269391339475878,1.5733536224208107,0.8949162541528721,1.0357280598906857,11,False
Subtransmission DC backbone,3,4.5,138,20,coherent,50,1,90.0,600,0.25401743482816397,0.3917099505132026,0.4872963445694607,0.2612012527902296,0.30610320962431403,11,False
Traditional AC,3,4.5,138,20,coherent,100,3,90.0,600,2.486100033766834,4.129987383045807,4.916403314087487,2.648982740618555,3.0608441705715723,11,False
Local SST,3,4.5,138,20,coherent,100,3,90.0,600,0.9551997500771823,1.4670718592683127,1.8248353960191195,0.9920389073538544,1.1651830716957612,11,False
Subtransmission DC backbone,3,4.5,138,20,coherent,100,1,90.0,600,0.25800695186186845,0.4044733518515312,0.47299149310734784,0.27038314521146956,0.31418080032549595,11,False
Traditional AC,3,4.5,230,3,random,5,3,13.5,600,6.468667718331454,12.03381506385518,16.13554200640328,6.916360411333171,9.771442849999435,11,True
Local SST,3,4.5,230,3,random,5,3,13.5,600,2.430407822632392,4.577216891847998,5.180047025881966,2.6218922969078644,3.713916582331336,11,False
Subtransmission DC backbone,3,4.5,230,3,random,5,1,13.5,600,1.6461035520290044,2.608208327993288,3.0757900049135842,1.7074870290805833,2.002866522822971,11,False
Traditional AC,3,4.5,230,3,random,20,3,13.5,600,7.102120977486603,12.96409817929973,17.8573950767167,7.712259249294196,10.71927964362456,11,True
Local SST,3,4.5,230,3,random,20,3,13.5,600,2.811628818109927,4.999365739715913,6.180308918918608,2.9518364529467513,4.243930226413429,11,False
Subtransmission DC backbone,3,4.5,230,3,random,20,1,13.5,600,1.6374786705509687,2.5388603399866643,3.0048780263649717,1.6998835990281782,2.009659891470763,11,False
Traditional AC,3,4.5,230,3,random,50,3,13.5,600,8.084985746955848,15.411952604174521,19.296244777970692,8.7640248306512,12.447675551166958,11,True
Local SST,3,4.5,230,3,random,50,3,13.5,600,3.0883951637747558,5.806832431115955,6.722369474844217,3.2795899959038706,4.723706020471375,11,True
Subtransmission DC backbone,3,4.5,230,3,random,50,1,13.5,600,1.663361681299459,2.5905298632974763,3.233331589023586,1.7473716816535905,2.0617665135442143,11,False
Traditional AC,3,4.5,230,3,random,100,3,13.5,600,9.216096734179516,15.94771817127382,19.64801729979344,9.607224439379937,12.807827015616974,11,True
Local SST,3,4.5,230,3,random,100,3,13.5,600,3.44485416982056,6.3831590576520645,8.942208627854216,3.7142802619785016,5.40380699999757,11,True
Subtransmission DC backbone,3,4.5,230,3,random,100,1,13.5,600,1.710566450782516,2.636507706027478,2.9902820991158503,1.7826382911211802,2.0598925243360786,11,False
Traditional AC,3,4.5,230,3,partial,5,3,13.5,600,9.779365887719745,16.56332949074472,19.260019493926354,10.393165945267938,12.399275831672544,11,True
Local SST,3,4.5,230,3,partial,5,3,13.5,600,3.7745990637303075,6.2634148239392085,7.541366676990827,3.9580729788695224,4.889308397749393,11,True
Subtransmission DC backbone,3,4.5,230,3,partial,5,1,13.5,600,1.6194611793558509,2.4846725410578543,2.9681893767819982,1.6682752923280035,1.9146208132825173,11,False
Traditional AC,3,4.5,230,3,partial,20,3,13.5,600,11.156280408915181,18.03800907468179,21.90938917846354,11.66569407158453,14.301550264592093,11,True
Local SST,3,4.5,230,3,partial,20,3,13.5,600,4.2524085936212614,7.016613275806709,7.9477893789805725,4.456949945511549,5.582207475160713,11,True
Subtransmission DC backbone,3,4.5,230,3,partial,20,1,13.5,600,1.6462366060336335,2.5599342543550683,2.894198619514582,1.700597388465046,2.0456148653451147,11,False
Traditional AC,3,4.5,230,3,partial,50,3,13.5,600,12.551378034110119,19.835850353617726,23.793139245577358,13.126658015645202,15.429287223053176,11,True
Local SST,3,4.5,230,3,partial,50,3,13.5,600,4.684927485870906,7.7591685969465685,9.837673363451707,4.91319447778705,6.036436242637599,11,True
Subtransmission DC backbone,3,4.5,230,3,partial,50,1,13.5,600,1.754246677905404,2.7276582628990993,3.2469982484048,1.8132543076797747,2.138634306825602,11,False
Traditional AC,3,4.5,230,3,partial,100,3,13.5,600,14.644594593963014,24.65104139829554,28.312063731531246,15.361855828598937,18.635876749851874,11,True
Local SST,3,4.5,230,3,partial,100,3,13.5,600,5.429267218456329,8.822685025467154,10.434999471395571,5.641274352180416,7.0931127635402555,11,True
Subtransmission DC backbone,3,4.5,230,3,partial,100,1,13.5,600,1.7321029101469634,2.7460512731888187,3.1718517872039587,1.8227789177142875,2.1590312450024203,11,False
Traditional AC,3,4.5,230,3,coherent,5,3,13.5,600,12.21390925908981,19.34771546776644,22.4804003805802,12.649872562619267,14.407780916701707,11,True
Local SST,3,4.5,230,3,coherent,5,3,13.5,600,4.442228472696211,7.057977557421487,8.819799217195364,4.699300885380861,5.371930246718381,11,True
Subtransmission DC backbone,3,4.5,230,3,coherent,5,1,13.5,600,1.5897411630998317,2.5730348526110225,3.0582481506648023,1.6768346120647992,2.0397241744921244,11,False
Traditional AC,3,4.5,230,3,coherent,20,3,13.5,600,13.346353140889393,21.430573229595296,24.950227409492854,14.011382935564264,16.01440883208975,11,True
Local SST,3,4.5,230,3,coherent,20,3,13.5,600,5.125076730107651,8.092486021643714,9.588361127522411,5.321184161687507,6.28799405252992,11,True
Subtransmission DC backbone,3,4.5,230,3,coherent,20,1,13.5,600,1.6511425319061932,2.5527196780150176,2.9989371300918632,1.706139752911269,1.980056256268201,11,False
Traditional AC,3,4.5,230,3,coherent,50,3,13.5,600,15.01600777828596,23.906588871001546,27.69919103981315,15.674649249584753,17.365232349413315,11,True
Local SST,3,4.5,230,3,coherent,50,3,13.5,600,5.650029664887301,9.193836811652568,10.677081035976355,5.931805569419119,6.9019523503288625,11,True
Subtransmission DC backbone,3,4.5,230,3,coherent,50,1,13.5,600,1.6923302175705175,2.658874548904664,3.1586109817527506,1.7694347023046744,2.1045336235798326,11,False
Traditional AC,3,4.5,230,3,coherent,100,3,13.5,600,16.82579483352055,27.076620843483482,31.512270040240185,17.745286731693632,20.36422053609806,11,True
Local SST,3,4.5,230,3,coherent,100,3,13.5,600,6.3079383827638225,10.172880487940906,11.904509761598671,6.650252612774412,7.872723014114472,11,True
Subtransmission DC backbone,3,4.5,230,3,coherent,100,1,13.5,600,1.7590982409898488,2.764927020657219,3.094380457578502,1.828834680500612,2.1649772604622957,11,False
Traditional AC,3,4.5,230,5,random,5,3,22.5,600,3.894823802207895,7.016752264275569,9.043505188404284,4.174408528632204,5.857190973839113,11,True
Local SST,3,4.5,230,5,random,5,3,22.5,600,1.4442005859762284,2.5749138411882506,3.6625190565643706,1.5533828155493843,2.1322645457179488,11,False
Subtransmission DC backbone,3,4.5,230,5,random,5,1,22.5,600,0.9276285575129128,1.49247811346322,1.8762945265177744,0.9865217841791846,1.1617307457822812,11,False
Traditional AC,3,4.5,230,5,random,20,3,22.5,600,4.2739331200119235,7.8816148660397625,9.904932700394262,4.637209576972585,6.685117205734614,11,True
Local SST,3,4.5,230,5,random,20,3,22.5,600,1.6553490539871674,3.1110502499836468,3.985008315917542,1.7544257984466336,2.5557780891329442,11,False
Subtransmission DC backbone,3,4.5,230,5,random,20,1,22.5,600,0.9783918963684699,1.469727131112586,1.783387786500207,1.0066425250026285,1.1197035877444241,11,False
Traditional AC,3,4.5,230,5,random,50,3,22.5,600,4.896722975148407,9.088351455382776,11.942584292372072,5.309260869175023,7.997592722343145,11,True
Local SST,3,4.5,230,5,random,50,3,22.5,600,1.8644991031644305,3.416705306616326,4.020909535528446,2.006415440866886,2.850854830537285,11,False
Subtransmission DC backbone,3,4.5,230,5,random,50,1,22.5,600,0.9879641911855914,1.6306594838046817,1.9560640090627361,1.0491929577022794,1.2764377591112546,11,False
Traditional AC,3,4.5,230,5,random,100,3,22.5,600,5.429231089313226,10.48275467296042,13.377986666767606,5.931828544829755,8.75487134240044,11,True
Local SST,3,4.5,230,5,random,100,3,22.5,600,2.0856623333312534,4.011053251551868,4.651798068026007,2.2554672034482297,3.3419370455704027,11,False
Subtransmission DC backbone,3,4.5,230,5,random,100,1,22.5,600,1.0177636375450412,1.694772150373037,1.917107948420645,1.079958739666284,1.304831818291888,11,False
Traditional AC,3,4.5,230,5,partial,5,3,22.5,600,6.115086401083536,9.777022576059823,12.158381457650169,6.379982379787348,7.598416221874704,11,True
Local SST,3,4.5,230,5,partial,5,3,22.5,600,2.261263093932647,3.520214870636456,4.280276684867034,2.345144087154121,2.8064829682085,11,False
