architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,3,4.5,230,5,partial,5,1,22.5,600,0.9346238129600133,1.5349341004300352,1.8727084676794843,0.9957265427915732,1.2037074092689235,11,False
Traditional AC,3,4.5,230,5,partial,20,3,22.5,600,6.670169008962652,11.225378434973372,13.449308972843987,7.04421603447871,8.336969033366973,11,True
Local SST,3,4.5,230,5,partial,20,3,22.5,600,2.4942181739920035,4.1036645420815345,5.028827463526622,2.6357395283585543,3.364603553899332,11,False
Subtransmission DC backbone,3,4.5,230,5,partial,20,1,22.5,600,0.9544115895859898,1.5505542484552621,1.8329379914363209,0.9978796836867198,1.230827251550522,11,False
Traditional AC,3,4.5,230,5,partial,50,3,22.5,600,7.579838485117561,12.194810409984063,14.989953972046399,8.00883808937882,9.487571245358158,11,True
Local SST,3,4.5,230,5,partial,50,3,22.5,600,2.8859087195402844,4.544159029858883,5.3997513992272665,2.9818941171131113,3.558773312046828,11,False
Subtransmission DC backbone,3,4.5,230,5,partial,50,1,22.5,600,1.019415696906813,1.552805695811328,1.7938330130100726,1.0531792271426312,1.215841674584242,11,False
Traditional AC,3,4.5,230,5,partial,100,3,22.5,600,8.398337863210116,13.686113279182372,16.357851899321858,8.836170900402463,10.494407948563854,11,True
Local SST,3,4.5,230,5,partial,100,3,22.5,600,3.2979661441404318,5.197208167402898,6.192412755076992,3.395294994368412,4.141483923029747,11,True
Subtransmission DC backbone,3,4.5,230,5,partial,100,1,22.5,600,1.0378614201208265,1.6289519157435608,2.0060599996256485,1.0859671156100155,1.263364034163874,11,False
Traditional AC,3,4.5,230,5,coherent,5,3,22.5,600,7.010387683802396,11.330699399306358,13.200408211866602,7.3993124806556185,8.660834509161747,11,True
Local SST,3,4.5,230,5,coherent,5,3,22.5,600,2.67482227483092,4.354216342299726,4.9385392958050955,2.8345906561506022,3.3309609532696527,11,False
Subtransmission DC backbone,3,4.5,230,5,coherent,5,1,22.5,600,0.9721346194892264,1.4832833677460984,1.7629977925151845,1.0164260574900685,1.1634079144794005,11,False
Traditional AC,3,4.5,230,5,coherent,20,3,22.5,600,7.982031650681629,12.941858590223879,15.34267630919092,8.336848557460863,9.69701907386666,11,True
Local SST,3,4.5,230,5,coherent,20,3,22.5,600,2.9237280983177283,4.72429031724872,5.628584404730183,3.078545946941185,3.6524571171200995,11,False
Subtransmission DC backbone,3,4.5,230,5,coherent,20,1,22.5,600,0.9676710180725467,1.5381200491097733,1.796972572243084,1.018862963965207,1.2107069788408904,11,False
Traditional AC,3,4.5,230,5,coherent,50,3,22.5,600,9.087233583361986,14.77382314882509,17.23618372155094,9.487207765631435,11.11626329785841,11,True
Local SST,3,4.5,230,5,coherent,50,3,22.5,600,3.424513454756636,5.464622571938379,6.381873511625126,3.568493467718199,4.251039857737591,11,True
Subtransmission DC backbone,3,4.5,230,5,coherent,50,1,22.5,600,1.0172104051134017,1.5502266387700006,1.9242544700059963,1.0609858643357901,1.2356707347374838,11,False
Traditional AC,3,4.5,230,5,coherent,100,3,22.5,600,10.389199836265243,15.844080042611589,19.578079238823168,10.696300084532105,12.146189083490434,11,True
Local SST,3,4.5,230,5,coherent,100,3,22.5,600,3.8205237661752864,6.0428092051408715,7.2142392452102735,3.965795773234669,4.6080036308742285,11,True
Subtransmission DC backbone,3,4.5,230,5,coherent,100,1,22.5,600,1.0486048985261789,1.6715278902347444,2.110658229885157,1.0950423690782993,1.32542846714339,11,False
Traditional AC,3,4.5,230,10,random,5,3,45.0,600,1.9489421477057534,3.597025203251871,4.280097402374953,2.073852911653627,2.9294122242772356,11,False
Local SST,3,4.5,230,10,random,5,3,45.0,600,0.7264486862773472,1.4070499297932875,1.662673899021099,0.7816530814643559,1.2137104335675561,11,False
Subtransmission DC backbone,3,4.5,230,10,random,5,1,45.0,600,0.4718075134695122,0.7726565952025117,0.8979423539718412,0.4907766357201988,0.5940886199866462,11,False
Traditional AC,3,4.5,230,10,random,20,3,45.0,600,2.1871045304470274,3.9741739158933282,5.320442881147827,2.3414274905761174,3.2915293304428257,11,False
Local SST,3,4.5,230,10,random,20,3,45.0,600,0.8314365624322146,1.5164832922990814,1.9283838585849131,0.9012808658250901,1.2201876750731482,11,False
Subtransmission DC backbone,3,4.5,230,10,random,20,1,45.0,600,0.4864160671815194,0.7349335331868189,0.8658546042636514,0.5071747297947051,0.5802636238294682,11,False
Traditional AC,3,4.5,230,10,random,50,3,45.0,600,2.508962709585126,4.752802847111847,5.574412177437325,2.689382894855935,3.8515765495538568,11,False
Local SST,3,4.5,230,10,random,50,3,45.0,600,0.9232780205192044,1.744617188770461,2.2643713162164887,0.9964229037895845,1.4491056372316733,11,False
Subtransmission DC backbone,3,4.5,230,10,random,50,1,45.0,600,0.501457992813926,0.7639152295380471,0.8996707615569708,0.5207188545227287,0.5948017551003534,11,False
Traditional AC,3,4.5,230,10,random,100,3,45.0,600,2.7099974298333906,5.088549906180024,6.5487145980476615,2.9656858111915048,4.256664820961874,11,True
Local SST,3,4.5,230,10,random,100,3,45.0,600,1.0226859861674038,1.8168578514920577,2.446077493625645,1.0990814963604192,1.5092549267434137,11,False
Subtransmission DC backbone,3,4.5,230,10,random,100,1,45.0,600,0.5138263039878597,0.8072670995177957,0.9720817096740928,0.5378604060927318,0.6244944306255118,11,False
Traditional AC,3,4.5,230,10,partial,5,3,45.0,600,2.922159596785912,4.758437152720384,5.84458624819916,3.0522618222628157,3.6069598714601834,11,False
Local SST,3,4.5,230,10,partial,5,3,45.0,600,1.1222682078749426,1.855755605899266,2.226594420123625,1.1697130550150359,1.4387199458105735,11,False
Subtransmission DC backbone,3,4.5,230,10,partial,5,1,45.0,600,0.47533434061276486,0.7497456673203629,0.8777380425426702,0.5022523255154906,0.5808128794981424,11,False
Traditional AC,3,4.5,230,10,partial,20,3,45.0,600,3.423636748424578,5.508651252227632,6.485375346884404,3.565941772776751,4.1812866466203005,11,True
Local SST,3,4.5,230,10,partial,20,3,45.0,600,1.2641587684462583,2.106691668460142,2.4740325636508453,1.3282460708927564,1.6340090592780598,11,False
Subtransmission DC backbone,3,4.5,230,10,partial,20,1,45.0,600,0.49638722382343065,0.774058003936604,0.9408607253361723,0.5177866634842703,0.607047115799569,11,False
Traditional AC,3,4.5,230,10,partial,50,3,45.0,600,3.793880159435776,6.017486196792639,7.083190567989879,3.9268970878729244,4.584046907356309,11,True
Local SST,3,4.5,230,10,partial,50,3,45.0,600,1.4388355112843674,2.26906143649463,2.6645534605178796,1.493130933862259,1.780686248728304,11,False
Subtransmission DC backbone,3,4.5,230,10,partial,50,1,45.0,600,0.5059306636822833,0.7700087995132872,0.9548384570309296,0.5247293334692706,0.5924165629947554,11,False
Traditional AC,3,4.5,230,10,partial,100,3,45.0,600,4.28009980392692,6.978943049402305,8.324597342231353,4.5055292410435275,5.252483130511278,11,True
Local SST,3,4.5,230,10,partial,100,3,45.0,600,1.5872845329011849,2.445405644027384,2.887461003372272,1.6601064455241423,1.984240022399785,11,False
Subtransmission DC backbone,3,4.5,230,10,partial,100,1,45.0,600,0.5226766727963167,0.8276675420631762,1.0071530339883559,0.543639703704356,0.64386824004058,11,False
Traditional AC,3,4.5,230,10,coherent,5,3,45.0,600,3.586317016778456,5.476362389635088,6.264084459009952,3.7180287286204687,4.160200521351373,11,True
Local SST,3,4.5,230,10,coherent,5,3,45.0,600,1.3006334562302304,2.0484829419617974,2.387105056686982,1.3608931266758133,1.6497468740414163,11,False
Subtransmission DC backbone,3,4.5,230,10,coherent,5,1,45.0,600,0.4782709594201876,0.7622124457940088,0.9445484424763859,0.503578826340473,0.6123886482701333,11,False
Traditional AC,3,4.5,230,10,coherent,20,3,45.0,600,3.892387242592238,6.353340591045738,7.609587168746345,4.114844791766595,4.7451704976681714,11,True
Local SST,3,4.5,230,10,coherent,20,3,45.0,600,1.5084771664890577,2.304839995957313,2.765838992760121,1.565320531004841,1.8380388047299503,11,False
Subtransmission DC backbone,3,4.5,230,10,coherent,20,1,45.0,600,0.5032296296489644,0.7474444132063788,0.8856639317125202,0.5184827710838962,0.5883444092645919,11,False
Traditional AC,3,4.5,230,10,coherent,50,3,45.0,600,4.466065485253656,7.173077929427905,8.583682900073391,4.6719677055303634,5.265363394829576,11,True
Local SST,3,4.5,230,10,coherent,50,3,45.0,600,1.6869701389069527,2.7523755191255406,3.2370976717407567,1.7892708091424705,2.1531362473213593,11,False
Subtransmission DC backbone,3,4.5,230,10,coherent,50,1,45.0,600,0.49450676183732223,0.7840127219119616,0.9267038496320489,0.5137078883809888,0.6132650238910441,11,False
Traditional AC,3,4.5,230,10,coherent,100,3,45.0,600,5.154879341448526,7.921133965433465,9.535287786666869,5.313345954564183,5.892094640244058,11,True
Local SST,3,4.5,230,10,coherent,100,3,45.0,600,1.9421245722281204,3.016219680413353,3.4938665268658142,1.9995914072368253,2.335026351252744,11,False
Subtransmission DC backbone,3,4.5,230,10,coherent,100,1,45.0,600,0.5274088121383617,0.8165258682039523,0.9760052358970598,0.5450317315833176,0.6475169437562879,11,False
Traditional AC,3,4.5,230,20,random,5,3,90.0,600,0.9755115117661308,1.8863829908883625,2.2327626967735523,1.0549650421015073,1.554636844460583,11,False
Local SST,3,4.5,230,20,random,5,3,90.0,600,0.3703331249526374,0.7054017470122007,0.8871438444269641,0.39780827674143177,0.5844135753454494,11,False
Subtransmission DC backbone,3,4.5,230,20,random,5,1,90.0,600,0.24258217164989926,0.39591777474552586,0.4693397002038438,0.25494198322440503,0.31067832800398437,11,False
Traditional AC,3,4.5,230,20,random,20,3,90.0,600,1.0273493221673782,1.8934569300529647,2.415700873258077,1.1284108268848505,1.4812040361355856,11,False
Local SST,3,4.5,230,20,random,20,3,90.0,600,0.40541290048079326,0.7461202914672397,0.9228229359408279,0.43797399863444186,0.6041278201106062,11,False
Subtransmission DC backbone,3,4.5,230,20,random,20,1,90.0,600,0.2431533231819407,0.37936796229894265,0.46863804609820053,0.25392500953295155,0.30163146899643706,11,False
Traditional AC,3,4.5,230,20,random,50,3,90.0,600,1.2248689750941182,2.3476380623054802,2.7242151051715084,1.3200455125768453,1.921926203410774,11,False
Local SST,3,4.5,230,20,random,50,3,90.0,600,0.4730978113622275,0.9063398441990633,1.0483818027683593,0.5090109856597403,0.7537861899734282,11,False
Subtransmission DC backbone,3,4.5,230,20,random,50,1,90.0,600,0.2578101522257682,0.38696235142710994,0.4684738449746071,0.2666399163681764,0.3042160699264311,11,False
Traditional AC,3,4.5,230,20,random,100,3,90.0,600,1.369178673626183,2.519618280773346,3.115464951797048,1.468044340313212,2.052797671651531,11,False
Local SST,3,4.5,230,20,random,100,3,90.0,600,0.525087396324364,0.9741071904980552,1.260984358682261,0.5590035331561118,0.8467051279783158,11,False
Subtransmission DC backbone,3,4.5,230,20,random,100,1,90.0,600,0.25586377982060676,0.39317010458250057,0.4707050990768586,0.2692537900567609,0.31170350206284925,11,False
Traditional AC,3,4.5,230,20,partial,5,3,90.0,600,1.4850358778566792,2.407623084776036,3.0180865064697646,1.5580224420115332,1.8332489637568294,11,False
Local SST,3,4.5,230,20,partial,5,3,90.0,600,0.5710087443683065,0.9209185953065289,1.1021638134414087,0.5990112674097997,0.7353832728495493,11,False
Subtransmission DC backbone,3,4.5,230,20,partial,5,1,90.0,600,0.23734964705010292,0.3803440944467466,0.45496092733000393,0.24818473347800554,0.29296890159630806,11,False
Traditional AC,3,4.5,230,20,partial,20,3,90.0,600,1.705224645894032,2.712468958347823,3.23501581621289,1.7717351483507835,2.0269430100004753,11,False
Local SST,3,4.5,230,20,partial,20,3,90.0,600,0.62959107375267,1.0129973110835286,1.2329780120745706,0.6608307263676639,0.825849124487632,11,False
Subtransmission DC backbone,3,4.5,230,20,partial,20,1,90.0,600,0.2467830470784079,0.36955310768000915,0.4546426046712997,0.25582676962746603,0.28573944195209144,11,False
Traditional AC,3,4.5,230,20,partial,50,3,90.0,600,1.893223176812174,3.0659619919574803,3.6162323300078025,1.9825790952346825,2.302443467462613,11,False
Local SST,3,4.5,230,20,partial,50,3,90.0,600,0.723341461046615,1.1497990844678685,1.3656178134330943,0.7477656401431938,0.8875788317451495,11,False
Subtransmission DC backbone,3,4.5,230,20,partial,50,1,90.0,600,0.25160112985742034,0.39027066025133755,0.46849983964567093,0.263541424142264,0.30257593437858377,11,False
Traditional AC,3,4.5,230,20,partial,100,3,90.0,600,2.126645119193613,3.472227975927081,3.983344096258658,2.2354418823851105,2.6624063410447496,11,False
Local SST,3,4.5,230,20,partial,100,3,90.0,600,0.8028981647304079,1.3079381957803702,1.5827733399866448,0.841048860360776,1.0321069074942537,11,False
Subtransmission DC backbone,3,4.5,230,20,partial,100,1,90.0,600,0.25764569217116745,0.4125778542435021,0.49310569190273124,0.2717303793160657,0.3246986315415831,11,False
Traditional AC,3,4.5,230,20,coherent,5,3,90.0,600,1.7811896311521234,2.764109891721734,3.333661774817023,1.8382885190920872,2.110542221098789,11,False
Local SST,3,4.5,230,20,coherent,5,3,90.0,600,0.6451870458536338,1.0233727890462239,1.1766940877526046,0.6793545425478525,0.7830860346302397,11,False
Subtransmission DC backbone,3,4.5,230,20,coherent,5,1,90.0,600,0.2426014511544759,0.3858435347545838,0.4759197818149043,0.2541026406944589,0.3004158856484015,11,False
Traditional AC,3,4.5,230,20,coherent,20,3,90.0,600,2.0084828437226645,3.262878152044392,3.8057115124765697,2.1045814773450093,2.458513495257917,11,False
Local SST,3,4.5,230,20,coherent,20,3,90.0,600,0.7452425256995308,1.1344673474284381,1.322196125491516,0.7716481585524547,0.8837377727838639,11,False
Subtransmission DC backbone,3,4.5,230,20,coherent,20,1,90.0,600,0.2464715571739225,0.39647056450998325,0.46678676040384837,0.2595696913307747,0.31370795978531096,11,False
Traditional AC,3,4.5,230,20,coherent,50,3,90.0,600,2.3013555546282136,3.585929695227015,4.0399894116311215,2.375267528957498,2.6542703566723564,11,False
Local SST,3,4.5,230,20,coherent,50,3,90.0,600,0.8429870310208363,1.3646702805728854,1.6172247131450452,0.8845230541512992,1.0749723521404733,11,False
Subtransmission DC backbone,3,4.5,230,20,coherent,50,1,90.0,600,0.2513090056064371,0.40758313115650235,0.46839524737366656,0.2649405994386969,0.31543207571741544,11,False
Traditional AC,3,4.5,230,20,coherent,100,3,90.0,600,2.506288702729484,4.047435086586452,4.997422174323702,2.63126523948991,3.036632671022574,11,False
Local SST,3,4.5,230,20,coherent,100,3,90.0,600,0.9705609084378686,1.545179267217353,1.89952597572939,1.0129483879101702,1.2001502997618678,11,False
Subtransmission DC backbone,3,4.5,230,20,coherent,100,1,90.0,600,0.2628008132982203,0.4043767370063291,0.47019471518096195,0.2721653232169232,0.31728056215682077,11,False
Traditional AC,3,4.5,320,3,random,5,3,13.5,600,6.51435207576837,12.833052861035434,14.851913333327271,7.104888006953189,10.221354948925997,11,True
Local SST,3,4.5,320,3,random,5,3,13.5,600,2.348873907235427,4.615764038158779,5.274282600069882,2.569377131713779,3.777438929701725,11,False
Subtransmission DC backbone,3,4.5,320,3,random,5,1,13.5,600,1.59148113847663,2.6015068858481043,3.077231607190736,1.6764316771497834,2.034887432200981,11,False
Traditional AC,3,4.5,320,3,random,20,3,13.5,600,7.416834823009298,14.496074605013302,18.32224556622935,8.16669652276336,12.46851497245484,11,True
Local SST,3,4.5,320,3,random,20,3,13.5,600,2.7342854541353763,4.984795334554924,6.150148482069094,2.927475271880503,4.253147615662508,11,False
Subtransmission DC backbone,3,4.5,320,3,random,20,1,13.5,600,1.619041531875594,2.6884128599182984,3.103416982024367,1.7106682924791614,1.9995184784902458,11,False
Traditional AC,3,4.5,320,3,random,50,3,13.5,600,8.260423642890121,15.330615478727907,18.84165367248681,8.941482331609862,12.249570663041872,11,True
Local SST,3,4.5,320,3,random,50,3,13.5,600,3.069092774726523,5.591717572218208,7.087811831686782,3.261928989858908,4.6541156052008725,11,True
Subtransmission DC backbone,3,4.5,320,3,random,50,1,13.5,600,1.6616561747468974,2.6460267953763212,3.1558714039961355,1.7438559668749296,2.0845354379088343,11,False
Traditional AC,3,4.5,320,3,random,100,3,13.5,600,9.466255887585037,17.26162452193134,21.571569071784936,10.047670707112205,13.962086903048101,11,True
Local SST,3,4.5,320,3,random,100,3,13.5,600,3.4713147374581776,6.361144712026429,8.735171971240863,3.73589766696169,5.421264997561896,11,True
Subtransmission DC backbone,3,4.5,320,3,random,100,1,13.5,600,1.7458661070535162,2.8035686691123702,3.3530190452093835,1.8430785905198308,2.138510274526264,11,False
Traditional AC,3,4.5,320,3,partial,5,3,13.5,600,9.537677635144806,15.851877224909266,18.702539823902324,10.118470165599913,11.974673705658809,11,True
Local SST,3,4.5,320,3,partial,5,3,13.5,600,3.6992224991131595,6.337037255932308,7.218309068628765,3.9360409256394284,4.796067883429846,11,True
Subtransmission DC backbone,3,4.5,320,3,partial,5,1,13.5,600,1.5577665592395702,2.5669833182223156,3.137635607858941,1.6405783488014984,1.9367149446617087,11,False
Traditional AC,3,4.5,320,3,partial,20,3,13.5,600,11.196071699623563,17.06210603554542,21.397902677740625,11.551072837361277,13.429879480138602,11,True
Local SST,3,4.5,320,3,partial,20,3,13.5,600,4.129849076905623,6.886017412111113,8.200465005489631,4.369868054361544,5.458684043045846,11,True
Subtransmission DC backbone,3,4.5,320,3,partial,20,1,13.5,600,1.614978995592057,2.523724073259766,2.9746963686740657,1.6757017781500538,1.9714743559016017,11,False
Traditional AC,3,4.5,320,3,partial,50,3,13.5,600,12.421576549514876,19.38820736433665,25.279449659253313,12.884853325854513,14.952685636088596,11,True
Local SST,3,4.5,320,3,partial,50,3,13.5,600,4.700654403524121,7.849685606112645,9.521885716161046,4.974935670846956,6.402883764763556,11,True
Subtransmission DC backbone,3,4.5,320,3,partial,50,1,13.5,600,1.6377597955469307,2.6701228392921452,3.245046649745967,1.7444924914673887,2.090211294957884,11,False
Traditional AC,3,4.5,320,3,partial,100,3,13.5,600,14.100312331417637,22.654511809325125,27.9791200642075,14.761442959498687,17.66536620509863,11,True
Local SST,3,4.5,320,3,partial,100,3,13.5,600,5.243640263850713,8.531597272485918,10.139281497965195,5.435409062932394,6.814592867949824,11,True
Subtransmission DC backbone,3,4.5,320,3,partial,100,1,13.5,600,1.759173726468417,2.793581718810293,3.423414790083909,1.851155900312164,2.1986214461096605,11,False
Traditional AC,3,4.5,320,3,coherent,5,3,13.5,600,12.064266381954049,19.475214693964748,22.819801635161312,12.756200162140983,14.910888235953848,11,True
Local SST,3,4.5,320,3,coherent,5,3,13.5,600,4.541138119438687,7.25944754997345,9.006433866679522,4.769733198165707,5.592556408109785,11,True
Subtransmission DC backbone,3,4.5,320,3,coherent,5,1,13.5,600,1.6072619235985846,2.452270388876623,2.943411678614567,1.678970030003945,1.9308142736202352,11,False
Traditional AC,3,4.5,320,3,coherent,20,3,13.5,600,13.221429825151098,22.093481282323648,25.320917400115405,13.931672526496357,16.739634826535703,11,True
Local SST,3,4.5,320,3,coherent,20,3,13.5,600,4.932383783928623,7.9108531147712355,9.803388411709138,5.203940867615654,6.255662960700647,11,True
Subtransmission DC backbone,3,4.5,320,3,coherent,20,1,13.5,600,1.6447584142521583,2.6592745858897135,3.0830404364050725,1.7308433302765953,2.1129793072735312,11,False
Traditional AC,3,4.5,320,3,coherent,50,3,13.5,600,15.490884190718468,24.98331848818733,28.951192892166986,16.20013284686664,18.83957437477696,11,True
Local SST,3,4.5,320,3,coherent,50,3,13.5,600,5.572829470263262,9.003284026396189,11.399395709634176,5.896321271316196,7.003322841018342,11,True
Subtransmission DC backbone,3,4.5,320,3,coherent,50,1,13.5,600,1.6893094454583197,2.7266548072318524,3.212066241468381,1.767699792522931,2.1946351638457195,11,False
Traditional AC,3,4.5,320,3,coherent,100,3,13.5,600,16.810836412869044,27.067546066095808,31.535775466633286,17.682425222185046,19.598640499876726,11,True
Local SST,3,4.5,320,3,coherent,100,3,13.5,600,6.255225791406152,9.904030020108863,11.508349710990839,6.573083596658858,7.588568016978679,11,True
Subtransmission DC backbone,3,4.5,320,3,coherent,100,1,13.5,600,1.7359310154748822,2.6637037764462552,3.112312515940489,1.803705158250159,2.0420675879779484,11,False
Traditional AC,3,4.5,320,5,random,5,3,22.5,600,3.9035127724529066,6.878225224624696,8.832534306750368,4.1670524934065964,5.386087001507406,11,True
Local SST,3,4.5,320,5,random,5,3,22.5,600,1.4544894543433222,2.839054619701138,3.5340217717116316,1.6023671997752371,2.401151777965797,11,False
Subtransmission DC backbone,3,4.5,320,5,random,5,1,22.5,600,0.9591248316219988,1.534943379724438,1.8412191858168843,1.007478708045839,1.1831349134053026,11,False
Traditional AC,3,4.5,320,5,random,20,3,22.5,600,4.3997041616991215,8.128422562399459,10.160721830954671,4.713099537901653,6.522121730231278,11,True
Local SST,3,4.5,320,5,random,20,3,22.5,600,1.6793429504268647,3.080194740241792,4.092986568227777,1.8135642117428155,2.59761862975766,11,False
Subtransmission DC backbone,3,4.5,320,5,random,20,1,22.5,600,0.9726408723583799,1.475071802646743,1.8152866358152049,1.0083276216804142,1.1659313656205326,11,False
Traditional AC,3,4.5,320,5,random,50,3,22.5,600,4.888594115617716,9.310371747864172,11.140393516054058,5.295295780318223,7.549989293671463,11,True
Local SST,3,4.5,320,5,random,50,3,22.5,600,1.8875596445021776,3.45789162107142,4.573255385307592,2.017338234999265,2.924692652085458,11,False
Subtransmission DC backbone,3,4.5,320,5,random,50,1,22.5,600,1.0345288186551518,1.6047775920794591,1.7699492406408905,1.0682814135833698,1.2458567992350842,11,False
Traditional AC,3,4.5,320,5,random,100,3,22.5,600,5.5262480633823605,10.032786937204177,13.153326886477378,5.865575948898469,8.177208221731506,11,True
Local SST,3,4.5,320,5,random,100,3,22.5,600,2.124127441961134,3.9069452381034644,4.530526982297277,2.2554849634587426,3.2959683580954224,11,False
Subtransmission DC backbone,3,4.5,320,5,random,100,1,22.5,600,1.048322165714403,1.638283079138296,1.8878902434145926,1.0816507255921117,1.2633259600657818,11,False
Traditional AC,3,4.5,320,5,partial,5,3,22.5,600,5.884122768918876,9.689693470537048,11.70790224781778,6.21542613612001,7.596294737698641,11,True
Local SST,3,4.5,320,5,partial,5,3,22.5,600,2.28585316398778,3.7277654934225546,4.395069937493978,2.3845374856697403,2.945159544450066,11,False
Subtransmission DC backbone,3,4.5,320,5,partial,5,1,22.5,600,0.9881910680394238,1.5658579353552842,1.7442585383420826,1.0278219299527824,1.2423509839028368,11,False
Traditional AC,3,4.5,320,5,partial,20,3,22.5,600,6.556490417171495,10.842936739284466,12.941431500791431,6.918087340887408,8.17125216482327,11,True
Local SST,3,4.5,320,5,partial,20,3,22.5,600,2.5066226089313908,3.9407879961672982,4.756743181343173,2.59697618027825,3.1569769817051916,11,False
Subtransmission DC backbone,3,4.5,320,5,partial,20,1,22.5,600,1.0043495568968586,1.6053426595076346,1.9114080341863793,1.0304725473843572,1.2207828631295772,11,False
Traditional AC,3,4.5,320,5,partial,50,3,22.5,600,7.491179820948481,12.258932529206966,14.494260015586878,7.9071779146736265,9.243722235827056,11,True
Local SST,3,4.5,320,5,partial,50,3,22.5,600,2.8809905631207986,4.677190126026531,6.1252628229726955,3.0201839653574436,3.7952167210186443,11,False
Subtransmission DC backbone,3,4.5,320,5,partial,50,1,22.5,600,1.0134417478911701,1.6006575794991298,1.8637832635452816,1.0631726590390125,1.2970032134497782,11,False
Traditional AC,3,4.5,320,5,partial,100,3,22.5,600,8.467486920812728,13.744741492314764,16.85300191845245,8.915372137654122,10.499683422581043,11,True
Local SST,3,4.5,320,5,partial,100,3,22.5,600,3.2525701381546295,4.8868754288387795,6.167274996219665,3.3470731094209283,3.9104406453036193,11,False
Subtransmission DC backbone,3,4.5,320,5,partial,100,1,22.5,600,1.0245589191220363,1.630359109697731,1.838361929360191,1.0766932936134181,1.2955562143694614,11,False
Traditional AC,3,4.5,320,5,coherent,5,3,22.5,600,7.146851622649621,10.63841952046213,13.317057443208856,7.359205528303137,8.00952050226284,11,True
Local SST,3,4.5,320,5,coherent,5,3,22.5,600,2.6348241805059223,4.289477917667952,5.099410971081873,2.762014011698876,3.313981155478583,11,False
Subtransmission DC backbone,3,4.5,320,5,coherent,5,1,22.5,600,0.9624605564604916,1.5170361733995823,1.7259477752596615,0.9949303436211354,1.1977739906014053,11,False
Traditional AC,3,4.5,320,5,coherent,20,3,22.5,600,7.977699090101472,12.300434960644274,15.29350313179855,8.30535354224357,9.40772652592712,11,True
Local SST,3,4.5,320,5,coherent,20,3,22.5,600,3.0636580517306076,4.787689553648203,5.660733345801801,3.1572072094808377,3.676770991846663,11,False
Subtransmission DC backbone,3,4.5,320,5,coherent,20,1,22.5,600,0.9815373899901926,1.5967138926344595,1.8853897861729312,1.0352669451511618,1.251367828400991,11,False
Traditional AC,3,4.5,320,5,coherent,50,3,22.5,600,9.108124978619594,14.773839909043849,16.96672297468771,9.549362740406773,11.105258371255813,11,True
Local SST,3,4.5,320,5,coherent,50,3,22.5,600,3.4421424768757714,5.515035333148937,6.419249285064069,3.6211525399588407,4.1713334234764785,11,True
Subtransmission DC backbone,3,4.5,320,5,coherent,50,1,22.5,600,1.0136337452657418,1.6081060428321596,1.9234680327569835,1.059124254513994,1.2363266625159548,11,False
Traditional AC,3,4.5,320,5,coherent,100,3,22.5,600,10.021994012371826,16.355462927947176,19.30289351580613,10.478130413958654,12.216675199597928,11,True
Local SST,3,4.5,320,5,coherent,100,3,22.5,600,3.8346167933049458,6.059686181331009,6.968065802277794,4.011543847157668,4.788747644735584,11,True
Subtransmission DC backbone,3,4.5,320,5,coherent,100,1,22.5,600,1.0159955809986383,1.5977236334525,1.8273439870622652,1.063562501637123,1.2662014729441862,11,False
Traditional AC,3,4.5,320,10,random,5,3,45.0,600,1.8882350741072487,3.560280449770728,4.767622221442705,2.069535187402003,2.903444548525208,11,False
Local SST,3,4.5,320,10,random,5,3,45.0,600,0.7261399067110856,1.3831887903222078,1.749303429841379,0.7913972254535262,1.1860701413276797,11,False
Subtransmission DC backbone,3,4.5,320,10,random,5,1,45.0,600,0.48391640791141993,0.7590641848194399,0.8921558551712017,0.5016218657752899,0.5889200515912832,11,False
Traditional AC,3,4.5,320,10,random,20,3,45.0,600,2.1824628040374314,4.12058753774058,4.785176088893742,2.356670059405956,3.2684255046015336,11,False
Local SST,3,4.5,320,10,random,20,3,45.0,600,0.8131354956297525,1.5095059225610954,1.7560512672806912,0.8790097584313694,1.2571461086466478,11,False
Subtransmission DC backbone,3,4.5,320,10,random,20,1,45.0,600,0.48830084745686364,0.7759115270191819,0.9453919641860108,0.5074888992052209,0.5930262739529251,11,False
Traditional AC,3,4.5,320,10,random,50,3,45.0,600,2.424140244817437,4.376913042441318,5.528747372690788,2.594765195156995,3.522567846831472,11,False
Local SST,3,4.5,320,10,random,50,3,45.0,600,0.9106225479876202,1.6763103028327921,2.1916770949129085,0.9785628869027398,1.4082361385192241,11,False
Subtransmission DC backbone,3,4.5,320,10,random,50,1,45.0,600,0.5135866304702666,0.7990636864134915,0.9753793435433813,0.5321233911274671,0.6141176812174363,11,False
Traditional AC,3,4.5,320,10,random,100,3,45.0,600,2.7523127227286777,5.179845427273838,6.247838378929594,2.972073483070075,4.093083893599972,11,True
Local SST,3,4.5,320,10,random,100,3,45.0,600,1.0193928460287536,1.948339163143717,2.3616875697237183,1.0950187275172683,1.640555606896434,11,False
Subtransmission DC backbone,3,4.5,320,10,random,100,1,45.0,600,0.5279641935273625,0.8237335342643417,0.9148348615728829,0.5459225808915533,0.6391489842690202,11,False
Traditional AC,3,4.5,320,10,partial,5,3,45.0,600,3.0023271925899744,5.032426574153011,5.840529479809636,3.1907364244928735,3.7068443292830717,11,True
Local SST,3,4.5,320,10,partial,5,3,45.0,600,1.130811102369009,1.8046408696309124,2.11210043084583,1.1784678090360603,1.4261888408899355,11,False
Subtransmission DC backbone,3,4.5,320,10,partial,5,1,45.0,600,0.4866523390035983,0.7432161834515383,0.8689219768009355,0.5056353942201488,0.5651038735850088,11,False
Traditional AC,3,4.5,320,10,partial,20,3,45.0,600,3.445883865313653,5.67734943772325,6.744112854333527,3.605889375947551,4.3625606141324225,11,True
Local SST,3,4.5,320,10,partial,20,3,45.0,600,1.2356784104115115,1.9635021498926473,2.506201383871198,1.2958475606208197,1.5603171034510344,11,False
Subtransmission DC backbone,3,4.5,320,10,partial,20,1,45.0,600,0.48758495491854076,0.766438853015658,0.8979195018185547,0.5085278800556392,0.6126712411188298,11,False
Traditional AC,3,4.5,320,10,partial,50,3,45.0,600,3.7130034089453607,6.0387922371846585,7.511103666138824,3.968016952064723,4.673116902190828,11,True
Local SST,3,4.5,320,10,partial,50,3,45.0,600,1.4410055912384578,2.3483592261501856,2.6499409888880376,1.5110745407148127,1.8398361676301191,11,False
Subtransmission DC backbone,3,4.5,320,10,partial,50,1,45.0,600,0.5049471353090501,0.7803374606259127,0.9381778890008696,0.5242354990853542,0.616847668131183,11,False
Traditional AC,3,4.5,320,10,partial,100,3,45.0,600,4.341737112564697,6.797467593475013,8.533780135894744,4.519919917460756,5.2300562658699254,11,True
Local SST,3,4.5,320,10,partial,100,3,45.0,600,1.6239763200264035,2.5873236996685023,3.1892305057360684,1.681572744033954,2.063188470331432,11,False
Subtransmission DC backbone,3,4.5,320,10,partial,100,1,45.0,600,0.5012636291872317,0.7984833277587907,0.9068272183158275,0.5263795019555733,0.6043053424799877,11,False
Traditional AC,3,4.5,320,10,coherent,5,3,45.0,600,3.5754821136636794,5.691929283699632,6.66892991576582,3.7219450144249824,4.171730925438163,11,True
Local SST,3,4.5,320,10,coherent,5,3,45.0,600,1.3666335932249025,2.103984129955946,2.5200657946099017,1.4094463319342294,1.6571749663985347,11,False
Subtransmission DC backbone,3,4.5,320,10,coherent,5,1,45.0,600,0.47140942611495706,0.7393394671441493,0.8673333632647007,0.49364031873520675,0.5818003874630531,11,False
Traditional AC,3,4.5,320,10,coherent,20,3,45.0,600,4.0760098282714186,6.560806846199371,7.893568397897575,4.245787679948071,5.0937474943348775,11,True
Local SST,3,4.5,320,10,coherent,20,3,45.0,600,1.535310870825105,2.378878128541131,2.735089414562882,1.5886320848298623,1.8539243598432822,11,False
Subtransmission DC backbone,3,4.5,320,10,coherent,20,1,45.0,600,0.4906403149661257,0.7503308148170711,0.8469906030344284,0.5078824701910047,0.5765228568982161,11,False
Traditional AC,3,4.5,320,10,coherent,50,3,45.0,600,4.540691762539401,7.1874232913622285,8.299345267085489,4.690988683982304,5.292683872955569,11,True
Local SST,3,4.5,320,10,coherent,50,3,45.0,600,1.6851770971950897,2.6497164914910627,3.168964465128183,1.7569526619330114,2.0763294970636497,11,False
Subtransmission DC backbone,3,4.5,320,10,coherent,50,1,45.0,600,0.5066546034913424,0.8172580486910945,0.9489131168840543,0.5283929064251917,0.6110746454376911,11,False
Traditional AC,3,4.5,320,10,coherent,100,3,45.0,600,5.16147214306734,7.962232288754912,9.42259719867461,5.376648911147679,5.988435196861332,11,True
Local SST,3,4.5,320,10,coherent,100,3,45.0,600,1.845974562445047,2.976398409798533,3.7019854576001334,1.978518471300935,2.3546769436263317,11,False
Subtransmission DC backbone,3,4.5,320,10,coherent,100,1,45.0,600,0.5163864842521513,0.8082686767046044,0.9682630948136369,0.5385202608810359,0.6268175167326036,11,False
Traditional AC,3,4.5,320,20,random,5,3,90.0,600,0.9852684885503746,1.8149807183666902,2.168086023916773,1.0466605148187982,1.484147422801748,11,False
Local SST,3,4.5,320,20,random,5,3,90.0,600,0.3604209205706602,0.6677454567620684,0.8187261474628799,0.38658384170222426,0.5661629383251483,11,False
Subtransmission DC backbone,3,4.5,320,20,random,5,1,90.0,600,0.24233780369182584,0.3829314784151093,0.43727308640431944,0.2513038385157364,0.2976048850604802,11,False
Traditional AC,3,4.5,320,20,random,20,3,90.0,600,1.115911755966696,2.024067003884604,2.465839575158598,1.1925513149709033,1.6032901354841254,11,False
Local SST,3,4.5,320,20,random,20,3,90.0,600,0.407524545712286,0.7495013105225113,0.9282658997620502,0.4383081170443049,0.6151324126003166,11,False
Subtransmission DC backbone,3,4.5,320,20,random,20,1,90.0,600,0.24497513249570507,0.37516097128896875,0.4490562555033992,0.2540799976254208,0.299262354851136,11,False
Traditional AC,3,4.5,320,20,random,50,3,90.0,600,1.2209656853655502,2.1844364854073293,2.7177637703804574,1.312873444806541,1.803223341789877,11,False
Local SST,3,4.5,320,20,random,50,3,90.0,600,0.461901977650769,0.8792532694385411,1.0881808822980583,0.49655610982234427,0.715523932670895,11,False
Subtransmission DC backbone,3,4.5,320,20,random,50,1,90.0,600,0.2542353013534835,0.4090867488217505,0.4754092107461522,0.26310909940590915,0.32389904692906474,11,False
Traditional AC,3,4.5,320,20,random,100,3,90.0,600,1.4382548863695046,2.658049336986169,3.16815330028343,1.5332319262282958,2.13173514379206,11,False
Local SST,3,4.5,320,20,random,100,3,90.0,600,0.5125024313238136,0.9484179406326055,1.3322969935156332,0.556825241213962,0.7782837831669558,11,False
Subtransmission DC backbone,3,4.5,320,20,random,100,1,90.0,600,0.25688255114119485,0.39947930018388483,0.47021014228853786,0.2685191733611875,0.31499503813500235,11,False
Traditional AC,3,4.5,320,20,partial,5,3,90.0,600,1.5283166956472447,2.4895131849386636,2.972067691892378,1.5830561110316888,1.8641616875404576,11,False
Local SST,3,4.5,320,20,partial,5,3,90.0,600,0.565002660803875,0.878743273203977,1.0150457190627267,0.583715667014815,0.6911358647747838,11,False
Subtransmission DC backbone,3,4.5,320,20,partial,5,1,90.0,600,0.23713208651925743,0.3680082968284033,0.4350847164700033,0.24610615071535136,0.28638591969721544,11,False
Traditional AC,3,4.5,320,20,partial,20,3,90.0,600,1.663801331954148,2.6740117708453894,3.1925600532484584,1.7282583414145096,2.021218600554508,11,False
Local SST,3,4.5,320,20,partial,20,3,90.0,600,0.6183170235150173,0.9746143329537474,1.1987848590985903,0.6467556586159626,0.7887140369314811,11,False
Subtransmission DC backbone,3,4.5,320,20,partial,20,1,90.0,600,0.23886401693590817,0.3745329237795313,0.4346092504531888,0.25191356532410347,0.29935176986037476,11,False
Traditional AC,3,4.5,320,20,partial,50,3,90.0,600,1.8624303091307128,3.1731604779077265,3.7232881824031967,1.9609657959944882,2.3478712870599336,11,False
Local SST,3,4.5,320,20,partial,50,3,90.0,600,0.7134573896625687,1.1415910597801597,1.3749049418931458,0.7510500029841487,0.8904836285208194,11,False
Subtransmission DC backbone,3,4.5,320,20,partial,50,1,90.0,600,0.2566616029683699,0.4175509987960822,0.48108170791361493,0.2686559309511569,0.32383065415633394,11,False
Traditional AC,3,4.5,320,20,partial,100,3,90.0,600,2.11955088154184,3.5819381236550814,4.463228427232047,2.2571999573084627,2.7351775894630053,11,False
Local SST,3,4.5,320,20,partial,100,3,90.0,600,0.7897899207407718,1.3063383280058511,1.6471151565854338,0.8289924330824738,1.0197783233407605,11,False
Subtransmission DC backbone,3,4.5,320,20,partial,100,1,90.0,600,0.25769596893184205,0.40837532825772116,0.4559066903864369,0.2711682257577167,0.31806535048106216,11,False
Traditional AC,3,4.5,320,20,coherent,5,3,90.0,600,1.7896169862786082,2.7780127674847783,3.281129544583121,1.8393410994829567,2.046152867010315,11,False
Local SST,3,4.5,320,20,coherent,5,3,90.0,600,0.6723897185871008,1.0433552129484445,1.3102604142063132,0.7004227698577314,0.8126060745288356,11,False
Subtransmission DC backbone,3,4.5,320,20,coherent,5,1,90.0,600,0.23671052705722284,0.3696399901996594,0.4504827647795847,0.2476061064713602,0.28871691642617076,11,False
Traditional AC,3,4.5,320,20,coherent,20,3,90.0,600,1.9647037532669192,3.201830096603139,3.8185764032813783,2.064555578615474,2.4197348865268142,11,False
Local SST,3,4.5,320,20,coherent,20,3,90.0,600,0.7600547017832031,1.1843813618474746,1.4691189162115936,0.7904745114373922,0.9089363791295304,11,False
Subtransmission DC backbone,3,4.5,320,20,coherent,20,1,90.0,600,0.24364701638486536,0.39439296715676997,0.4497288384224045,0.2552585126264026,0.3050628940339852,11,False
Traditional AC,3,4.5,320,20,coherent,50,3,90.0,600,2.22686783987643,3.5485519185684153,4.324287876741273,2.3371006404079755,2.7174215469392466,11,False
Local SST,3,4.5,320,20,coherent,50,3,90.0,600,0.8456789887708359,1.3184572617784645,1.5918657954551292,0.8785660423747504,1.0171539408206574,11,False
Subtransmission DC backbone,3,4.5,320,20,coherent,50,1,90.0,600,0.2532566137208511,0.394330224315138,0.47305724414808664,0.2619459831408276,0.315146740987953,11,False
Traditional AC,3,4.5,320,20,coherent,100,3,90.0,600,2.5448460273271616,4.121481036530837,4.859785648481662,2.6878952129283173,3.1411823997751775,11,False
Local SST,3,4.5,320,20,coherent,100,3,90.0,600,0.9624935292939077,1.5806459441068832,1.7663882110575952,1.0003877539961386,1.2193682360392744,11,False
Subtransmission DC backbone,3,4.5,320,20,coherent,100,1,90.0,600,0.2699956111240851,0.41806452655799686,0.4886210526354964,0.2793002056878557,0.33226342042502105,11,False
Traditional AC,6,0.25,69,3,random,5,6,0.75,600,4.672144527465997,8.20105061832035,10.321671388503889,4.926416971229719,6.504442159048648,11,True
Local SST,6,0.25,69,3,random,5,6,0.75,600,1.6587920448870794,3.138626586529818,3.9205787036584616,1.7993026102895575,2.701805797906115,11,False
Subtransmission DC backbone,6,0.25,69,3,random,5,1,0.75,600,1.5973730569399318,2.422328110193491,2.916359058869557,1.6530461782046348,1.8967970043204303,11,False
Traditional AC,6,0.25,69,3,random,20,6,0.75,600,5.049101029422831,9.224525213613322,11.52217101624272,5.477885168765359,7.585036551251416,11,True
Local SST,6,0.25,69,3,random,20,6,0.75,600,1.9267828668143356,3.809156355803832,4.655135168992937,2.100100228528668,3.2641809144137612,11,False
Subtransmission DC backbone,6,0.25,69,3,random,20,1,0.75,600,1.6157765025112205,2.5629126893591776,3.149154436939901,1.7028402604974198,2.0488693337984065,11,False
Traditional AC,6,0.25,69,3,random,50,6,0.75,600,5.700464902237614,10.53959151276225,13.578844810572729,6.159771273683269,8.506924047697307,11,True
Local SST,6,0.25,69,3,random,50,6,0.75,600,2.1346283850568275,4.0155556736276115,5.128697730726574,2.3152569598832646,3.3809912909955084,11,False
Subtransmission DC backbone,6,0.25,69,3,random,50,1,0.75,600,1.6971626221361915,2.683590189527256,3.0712270058764775,1.7652254989301397,2.1162385088736704,11,False
Traditional AC,6,0.25,69,3,random,100,6,0.75,600,6.573760911975558,12.421506791998995,15.007687078995467,7.075210413627456,10.339544458108447,11,True
Local SST,6,0.25,69,3,random,100,6,0.75,600,2.401322353861757,4.787420141845159,5.980557411606236,2.643277106747525,3.982528146722352,11,False
Subtransmission DC backbone,6,0.25,69,3,random,100,1,0.75,600,1.7279640665186122,2.77040561626626,3.4136484037198325,1.8084084749998715,2.1768952371498576,11,False
Traditional AC,6,0.25,69,3,partial,5,6,0.75,600,9.375537430985789,14.68812135440194,18.578857148221065,9.804753219235227,11.676920841928096,11,True
Local SST,6,0.25,69,3,partial,5,6,0.75,600,3.5787538750587347,6.049484226738707,6.900464774090619,3.733539497528906,4.717159624689704,11,True
Subtransmission DC backbone,6,0.25,69,3,partial,5,1,0.75,600,1.5997446813914524,2.5342595888498973,3.0230650872489395,1.6739325909495801,1.9510236732240192,11,False
Traditional AC,6,0.25,69,3,partial,20,6,0.75,600,10.815618628385042,16.961243000973845,19.478743920448515,11.162459095158706,12.987732583051567,11,True
Local SST,6,0.25,69,3,partial,20,6,0.75,600,4.025614134338349,6.244537713852205,7.609023529428168,4.198177499496785,4.94278284137537,11,True
Subtransmission DC backbone,6,0.25,69,3,partial,20,1,0.75,600,1.6392070613744147,2.621491671433987,3.155186303597013,1.7251156588383438,2.022727582251969,11,False
Traditional AC,6,0.25,69,3,partial,50,6,0.75,600,11.657103297704975,18.369572867277487,22.59671841878068,12.20187247073059,13.887028863113656,11,True
Local SST,6,0.25,69,3,partial,50,6,0.75,600,4.4517203105974,7.330333851539931,9.243659961033016,4.736738643735144,5.836152104519192,11,True
Subtransmission DC backbone,6,0.25,69,3,partial,50,1,0.75,600,1.6891442316716927,2.6412917580762585,3.1346462811646227,1.7654376648484367,2.113614152923062,11,False
Traditional AC,6,0.25,69,3,partial,100,6,0.75,600,13.602517215588957,22.13772132854902,27.108723874534967,14.281722973401981,16.8314888191674,11,True
Local SST,6,0.25,69,3,partial,100,6,0.75,600,5.106706049978763,8.138498239710467,9.422576763391522,5.262945177673234,6.366532066491097,11,True
Subtransmission DC backbone,6,0.25,69,3,partial,100,1,0.75,600,1.7299039416702713,2.7146155774152074,3.1748233171020925,1.8056706306142822,2.1199261546656647,11,False
Traditional AC,6,0.25,69,3,coherent,5,6,0.75,600,11.93935696272733,18.655598761604814,21.638680426305005,12.36460496310923,13.755532688568161,11,True
Local SST,6,0.25,69,3,coherent,5,6,0.75,600,4.516054523676466,7.004752304057519,8.729442284070268,4.680664778662793,5.420570666943276,11,True
Subtransmission DC backbone,6,0.25,69,3,coherent,5,1,0.75,600,1.6086244067484445,2.514502647779079,3.020275955216516,1.678586100650441,1.972027259692893,11,False
Traditional AC,6,0.25,69,3,coherent,20,6,0.75,600,13.24325397623755,20.62672015489203,23.894268084487315,13.905766891721475,15.464716045758657,11,True
Local SST,6,0.25,69,3,coherent,20,6,0.75,600,4.884899749198659,7.518996499719448,8.855534070200031,5.161556515778525,5.870762005477312,11,True
Subtransmission DC backbone,6,0.25,69,3,coherent,20,1,0.75,600,1.6404038038010076,2.6191308344995967,3.323235602111394,1.7333492599846954,2.0855213439303775,11,False
Traditional AC,6,0.25,69,3,coherent,50,6,0.75,600,14.955626588312137,23.647214219148825,28.003134801080297,15.758487475349678,18.036738737300112,11,True
Local SST,6,0.25,69,3,coherent,50,6,0.75,600,5.7014415594881225,9.06517679586327,10.944012887865435,5.979801219219467,7.005465262561736,11,True
Subtransmission DC backbone,6,0.25,69,3,coherent,50,1,0.75,600,1.6934201255256043,2.7277709949595534,3.1260809855592195,1.767887372390688,2.1333624433113494,11,False
Traditional AC,6,0.25,69,3,coherent,100,6,0.75,600,17.11191401347996,27.213805293813518,32.57514920465941,17.733862802386387,20.42088130079425,11,True
Local SST,6,0.25,69,3,coherent,100,6,0.75,600,6.492691944434419,10.358844757960211,11.867795773951325,6.697048253269498,8.21401345047275,11,True
Subtransmission DC backbone,6,0.25,69,3,coherent,100,1,0.75,600,1.738037113148123,2.761639499225078,3.2640801617156843,1.8253123688168258,2.1307981814588257,11,False
Traditional AC,6,0.25,69,5,random,5,6,1.25,600,2.6409474425842063,4.956611040671862,6.207905377286441,2.912131913984093,4.184725047015537,11,False
Local SST,6,0.25,69,5,random,5,6,1.25,600,0.9852814350297134,1.9066943019843146,2.3434898194645095,1.0834717941558816,1.6150226721423686,11,False
Subtransmission DC backbone,6,0.25,69,5,random,5,1,1.25,600,0.9502166317278429,1.487494451548318,1.727969834149833,0.9805157506149832,1.1822562404759756,11,False
Traditional AC,6,0.25,69,5,random,20,6,1.25,600,3.0915404262578545,5.987665132396277,8.165244897351458,3.321911255921125,5.0777988213141905,11,True
Local SST,6,0.25,69,5,random,20,6,1.25,600,1.1434409121911038,2.1154507331598276,2.7095293009064436,1.229375386327246,1.7617923606027193,11,False
Subtransmission DC backbone,6,0.25,69,5,random,20,1,1.25,600,0.9863074015320024,1.5708323637631618,1.882290861431282,1.0332841986004087,1.2609219195180306,11,False
Traditional AC,6,0.25,69,5,random,50,6,1.25,600,3.330753097725867,6.345985281472503,7.73994943207396,3.6471774695081884,4.940236584386014,11,True
Local SST,6,0.25,69,5,random,50,6,1.25,600,1.3027781017708424,2.3947627216466922,3.052047741348502,1.3863055329586214,1.96793899186763,11,False
Subtransmission DC backbone,6,0.25,69,5,random,50,1,1.25,600,1.0054082970636717,1.6192115721408005,1.868004121069646,1.0498917646820516,1.2477568590045918,11,False
Traditional AC,6,0.25,69,5,random,100,6,1.25,600,3.885881841888211,7.1973612309631445,8.925526871601043,4.1989798747233325,5.95585648626957,11,True
Local SST,6,0.25,69,5,random,100,6,1.25,600,1.4638430568652498,2.8036712270830737,3.3558946673812664,1.5769716671847986,2.2887772021571355,11,False
Subtransmission DC backbone,6,0.25,69,5,random,100,1,1.25,600,1.0529844907139259,1.6513604358173328,1.9166386267218674,1.0933608135258492,1.2949478501614313,11,False
Traditional AC,6,0.25,69,5,partial,5,6,1.25,600,5.733503408869838,9.030325911227871,10.265756852712501,5.919595512735756,6.803165312057485,11,True
Local SST,6,0.25,69,5,partial,5,6,1.25,600,2.1349101642684345,3.4533625116919664,4.337227241766924,2.238825864128105,2.6997721124084295,11,False
Subtransmission DC backbone,6,0.25,69,5,partial,5,1,1.25,600,0.9356107540081755,1.5195754528824836,1.8038126689128593,0.9804515322990812,1.1773285960740947,11,False
Traditional AC,6,0.25,69,5,partial,20,6,1.25,600,6.298906741195857,10.16324890600127,12.359606839406354,6.565669401306086,7.75335141645485,11,True
Local SST,6,0.25,69,5,partial,20,6,1.25,600,2.4311720284071487,3.753686355279925,4.459212983051112,2.5162940865547965,2.936416460144555,11,False
Subtransmission DC backbone,6,0.25,69,5,partial,20,1,1.25,600,0.9692917431890655,1.5358989913537688,1.852442382882097,1.00926369466573,1.2022413657602256,11,False
Traditional AC,6,0.25,69,5,partial,50,6,1.25,600,7.152179493385319,11.347960957672944,13.58214835654258,7.455398627268304,8.831773308029458,11,True
Local SST,6,0.25,69,5,partial,50,6,1.25,600,2.666107888201638,4.38340476139499,5.087045169146167,2.8277887812173073,3.434475212048574,11,False
Subtransmission DC backbone,6,0.25,69,5,partial,50,1,1.25,600,1.0009106709262996,1.5580411726115908,1.8548992315470096,1.0410163988996401,1.23387894912883,11,False
Traditional AC,6,0.25,69,5,partial,100,6,1.25,600,8.17457316028157,12.907531271907372,15.499044003843542,8.452037938512062,10.044442938529127,11,True
Local SST,6,0.25,69,5,partial,100,6,1.25,600,3.0233580282126864,4.907570374763641,5.943114712108924,3.1949869105443325,3.811444933263817,11,False
Subtransmission DC backbone,6,0.25,69,5,partial,100,1,1.25,600,1.0134965145740653,1.652127769949245,2.0525343048835043,1.081248688126271,1.2959591820603373,11,False
Traditional AC,6,0.25,69,5,coherent,5,6,1.25,600,6.9725027996924895,11.180704071508984,13.778695511195519,7.309596063021348,8.41498105865905,11,True
Local SST,6,0.25,69,5,coherent,5,6,1.25,600,2.655655914124462,4.169945545322173,5.097620105137834,2.7771983891305285,3.325046685453224,11,False
Subtransmission DC backbone,6,0.25,69,5,coherent,5,1,1.25,600,0.9548619808146566,1.582121478541765,1.8996315519468574,1.007716461875942,1.168105118653457,11,False
Traditional AC,6,0.25,69,5,coherent,20,6,1.25,600,7.919206783335632,12.804547008322364,15.623536762179235,8.339828841866396,9.64147115365724,11,True
Local SST,6,0.25,69,5,coherent,20,6,1.25,600,2.9944246582211105,4.763737754252159,6.0083150899882485,3.092404781658206,3.577912107504418,11,False
Subtransmission DC backbone,6,0.25,69,5,coherent,20,1,1.25,600,0.975366511823119,1.5860589743118907,1.8486357625595162,1.0276449953844988,1.2017536840072591,11,False
Traditional AC,6,0.25,69,5,coherent,50,6,1.25,600,8.958571937607662,14.057111706470478,16.769212531492325,9.299635895911257,10.561130627104378,11,True
Local SST,6,0.25,69,5,coherent,50,6,1.25,600,3.4344897442707425,5.3298061391257425,6.484058046269202,3.56325763057746,4.19370266500766,11,True
Subtransmission DC backbone,6,0.25,69,5,coherent,50,1,1.25,600,1.0120997583155025,1.5505432586871783,1.8592053428418809,1.050434711052869,1.2031883168513071,11,False
Traditional AC,6,0.25,69,5,coherent,100,6,1.25,600,10.041540676337586,16.099395956499166,18.7779045826119,10.578691447002093,12.035938722203323,11,True
Local SST,6,0.25,69,5,coherent,100,6,1.25,600,3.8271628688659733,5.914785025589819,7.047000378022766,3.9603063865250308,4.635070470127672,11,True
Subtransmission DC backbone,6,0.25,69,5,coherent,100,1,1.25,600,1.0450980773365144,1.6951067332480636,1.9099930504661011,1.0928523684802764,1.2756518089788607,11,False
Traditional AC,6,0.25,69,10,random,5,6,2.5,600,1.3704646743918145,2.5037217310112188,2.9636028834561428,1.4631525332157165,2.1100589133297003,11,False
