architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,6,0.25,69,10,random,5,6,2.5,600,0.5193130820050654,0.9945179557786042,1.255868274242372,0.5568880972526714,0.7840906797194837,11,False
Subtransmission DC backbone,6,0.25,69,10,random,5,1,2.5,600,0.4772910996795808,0.7425760381364542,0.8681410506568199,0.49808935140351895,0.5781015986948553,11,False
Traditional AC,6,0.25,69,10,random,20,6,2.5,600,1.523088693125802,2.861367049534679,3.427134563479911,1.6216508151028655,2.2729937422610442,11,False
Local SST,6,0.25,69,10,random,20,6,2.5,600,0.5763569434167163,1.0852303886170571,1.4362671434873193,0.623818591855386,0.9208420145251014,11,False
Subtransmission DC backbone,6,0.25,69,10,random,20,1,2.5,600,0.49553837106940524,0.7912803616011516,0.9483950332122137,0.5180172867754027,0.611396515915297,11,False
Traditional AC,6,0.25,69,10,random,50,6,2.5,600,1.720323736815962,3.2538571548611928,3.963924333388597,1.8754044481458998,2.664624864432149,11,False
Local SST,6,0.25,69,10,random,50,6,2.5,600,0.6568287304678788,1.2388446098347543,1.5241378073212863,0.7006240209557293,0.970525504047268,11,False
Subtransmission DC backbone,6,0.25,69,10,random,50,1,2.5,600,0.5076219189714812,0.7976186322298149,0.9110960636201418,0.5296054841296367,0.611333514199187,11,False
Traditional AC,6,0.25,69,10,random,100,6,2.5,600,1.9326622966002116,3.455441252449911,4.424448629629521,2.0481042237057743,2.8679479036943727,11,False
Local SST,6,0.25,69,10,random,100,6,2.5,600,0.7063990376992733,1.3599809952534956,1.6349348403608004,0.7745842157981137,1.1490624325088727,11,False
Subtransmission DC backbone,6,0.25,69,10,random,100,1,2.5,600,0.5306031130978379,0.7997706254609985,0.9288459668518819,0.5468929466424438,0.6275125884913748,11,False
Traditional AC,6,0.25,69,10,partial,5,6,2.5,600,2.8923235708048076,4.692290331474896,5.813779353204096,3.0379022734278323,3.6540031475113235,11,False
Local SST,6,0.25,69,10,partial,5,6,2.5,600,1.0718879063169164,1.7148635399816712,2.0793824366771467,1.1246002485180198,1.3746944954295406,11,False
Subtransmission DC backbone,6,0.25,69,10,partial,5,1,2.5,600,0.4718491741656722,0.7516331222334289,0.8709552683384428,0.4924484490731754,0.5826920219752559,11,False
Traditional AC,6,0.25,69,10,partial,20,6,2.5,600,3.221350177639541,5.3560162805014,6.3369336376654735,3.386971842588861,4.019429073271429,11,True
Local SST,6,0.25,69,10,partial,20,6,2.5,600,1.2233905345979503,1.9382394551597002,2.2637546135290485,1.2634732360541,1.5613563772807075,11,False
Subtransmission DC backbone,6,0.25,69,10,partial,20,1,2.5,600,0.49078538856246234,0.7562459400452477,0.9263213586329928,0.5122140687378677,0.5939487395438066,11,False
Traditional AC,6,0.25,69,10,partial,50,6,2.5,600,3.7106001146940644,5.757756726753534,6.954091641347168,3.827320165587034,4.465203640258527,11,True
Local SST,6,0.25,69,10,partial,50,6,2.5,600,1.3384091229247035,2.2012511457798425,2.663689388370967,1.4098769789960635,1.7230373964221717,11,False
Subtransmission DC backbone,6,0.25,69,10,partial,50,1,2.5,600,0.5026594411035131,0.8041007425089574,0.9112226327035111,0.5262277588091451,0.6416210014425405,11,False
Traditional AC,6,0.25,69,10,partial,100,6,2.5,600,4.1360631340634315,6.57431539514458,7.93671265282874,4.320834886349264,5.0297434542629915,11,True
Local SST,6,0.25,69,10,partial,100,6,2.5,600,1.4653956645265844,2.4299778632332827,2.8602894264093752,1.5572298880213655,1.8720082878507203,11,False
Subtransmission DC backbone,6,0.25,69,10,partial,100,1,2.5,600,0.5253051227294192,0.8519370646478841,0.9609484166525469,0.550642123058164,0.6682136327181473,11,False
Traditional AC,6,0.25,69,10,coherent,5,6,2.5,600,3.565970070267433,5.468574203821791,6.518064686399875,3.6661719947664126,4.036492696621401,11,True
Local SST,6,0.25,69,10,coherent,5,6,2.5,600,1.3137516166670955,2.0873604814540765,2.499234727020222,1.3725332615680546,1.612353783058089,11,False
Subtransmission DC backbone,6,0.25,69,10,coherent,5,1,2.5,600,0.48284067771328254,0.801220049952047,1.0093038310034337,0.5086658940405872,0.6335343122093552,11,False
Traditional AC,6,0.25,69,10,coherent,20,6,2.5,600,3.9040177748312033,6.2356086483858295,7.28826698620437,4.115728119051461,4.7558289681554236,11,True
Local SST,6,0.25,69,10,coherent,20,6,2.5,600,1.5203805125367065,2.4726091768538416,2.781912730537881,1.5794759539117225,1.9095503384296493,11,False
Subtransmission DC backbone,6,0.25,69,10,coherent,20,1,2.5,600,0.48787678556240166,0.7583528156913075,0.9664742959523832,0.5132086823094705,0.5992845146092289,11,False
Traditional AC,6,0.25,69,10,coherent,50,6,2.5,600,4.612264734025256,7.1746839715609765,8.418512303930195,4.759406040135111,5.5351063396402145,11,True
Local SST,6,0.25,69,10,coherent,50,6,2.5,600,1.7086788485732107,2.674393985978891,3.165396649851314,1.7773415442463438,2.095540161665948,11,False
Subtransmission DC backbone,6,0.25,69,10,coherent,50,1,2.5,600,0.5042529610485709,0.8109951132349001,0.9781392637783171,0.5273718962143771,0.6276438936212697,11,False
Traditional AC,6,0.25,69,10,coherent,100,6,2.5,600,5.115766483021309,8.344248942872209,9.685567549013374,5.394787497591252,6.176389313693168,11,True
Local SST,6,0.25,69,10,coherent,100,6,2.5,600,1.900222942839715,2.9605973099038376,3.5109409715949798,1.9970476361067389,2.2791034546149427,11,False
Subtransmission DC backbone,6,0.25,69,10,coherent,100,1,2.5,600,0.5258677725916775,0.8202672044198316,1.002896790412955,0.5459594124966372,0.6511683828326851,11,False
Traditional AC,6,0.25,69,20,random,5,6,5.0,600,0.6958572922166486,1.2767582998607252,1.5142857362536783,0.739493039532178,1.0150524891361388,11,False
Local SST,6,0.25,69,20,random,5,6,5.0,600,0.25398877219048027,0.4688314633221372,0.6070236561262309,0.27414235125527553,0.4058095560133143,11,False
Subtransmission DC backbone,6,0.25,69,20,random,5,1,5.0,600,0.23572304316548384,0.37304323203761713,0.45844377770074207,0.24491712255921944,0.29152045101061674,11,False
Traditional AC,6,0.25,69,20,random,20,6,5.0,600,0.7472384703348443,1.4407113188717764,1.7457236212874108,0.809603760939979,1.2258196083562607,11,False
Local SST,6,0.25,69,20,random,20,6,5.0,600,0.27833546374478013,0.5640823048053568,0.7480294634531318,0.3078613582417849,0.4881357580498747,11,False
Subtransmission DC backbone,6,0.25,69,20,random,20,1,5.0,600,0.2402185812571021,0.3823768764338478,0.44322242261817313,0.25277625458761976,0.29526490945443606,11,False
Traditional AC,6,0.25,69,20,random,50,6,5.0,600,0.8617991271292343,1.5624003989885271,1.8198426355629804,0.9094989547261007,1.3134046318835675,11,False
Local SST,6,0.25,69,20,random,50,6,5.0,600,0.327978333684561,0.6164827578278066,0.8107639786586797,0.35050272567347684,0.4841620920479229,11,False
Subtransmission DC backbone,6,0.25,69,20,random,50,1,5.0,600,0.25012621551179137,0.41002104941716505,0.4903974828115665,0.2626193671006245,0.32306711800949905,11,False
Traditional AC,6,0.25,69,20,random,100,6,5.0,600,0.9774995817347394,1.8790694780544546,2.463141890464221,1.0697725782301606,1.5452538259987518,11,False
Local SST,6,0.25,69,20,random,100,6,5.0,600,0.3663378485653793,0.6725835628993998,0.862889638867139,0.38943994887641914,0.5885803881117331,11,False
Subtransmission DC backbone,6,0.25,69,20,random,100,1,5.0,600,0.25984332904146235,0.4127818575233094,0.4961568625282303,0.2731186959303119,0.32210147047890564,11,False
Traditional AC,6,0.25,69,20,partial,5,6,5.0,600,1.3867663373684498,2.2067610797462254,2.648477381487905,1.4615601483529284,1.7007372370854268,11,False
Local SST,6,0.25,69,20,partial,5,6,5.0,600,0.5290391532692402,0.7997697286974842,0.9379733472481416,0.5464695049869778,0.6233604326530673,11,False
Subtransmission DC backbone,6,0.25,69,20,partial,5,1,5.0,600,0.23438696724377162,0.3734319569039969,0.4342526906175664,0.247302428057165,0.2916939497832668,11,False
Traditional AC,6,0.25,69,20,partial,20,6,5.0,600,1.600392153021773,2.5848991243066926,3.1289822032198846,1.672136795004929,1.9509723016912521,11,False
Local SST,6,0.25,69,20,partial,20,6,5.0,600,0.6015442270201343,0.9370297796653545,1.0987345155460833,0.6265054834770776,0.7428691418906519,11,False
Subtransmission DC backbone,6,0.25,69,20,partial,20,1,5.0,600,0.243332149872511,0.3962685992573151,0.4649414995765264,0.2586386665499278,0.30319488422537916,11,False
Traditional AC,6,0.25,69,20,partial,50,6,5.0,600,1.801985779176987,2.9325464822162473,3.335554329949344,1.9042323945210993,2.2540249044502914,11,False
Local SST,6,0.25,69,20,partial,50,6,5.0,600,0.6976236354397686,1.0968143292260346,1.3778468382933862,0.7221200258727892,0.8519211211169386,11,False
Subtransmission DC backbone,6,0.25,69,20,partial,50,1,5.0,600,0.24963470815416222,0.38836323657206084,0.4690474085281599,0.2629396164900779,0.3091752684792093,11,False
Traditional AC,6,0.25,69,20,partial,100,6,5.0,600,1.9839400276194425,3.207449928995813,3.8045863237503403,2.0817497860704672,2.3880062619713405,11,False
Local SST,6,0.25,69,20,partial,100,6,5.0,600,0.7686531969010217,1.2495450018701915,1.509027739364051,0.8078601136478589,0.9786678484813917,11,False
Subtransmission DC backbone,6,0.25,69,20,partial,100,1,5.0,600,0.2551251220002485,0.4042800104144204,0.47052199298014497,0.2701500485987883,0.3206542788800138,11,False
Traditional AC,6,0.25,69,20,coherent,5,6,5.0,600,1.7957317692785844,2.785807289588361,3.2748870821644007,1.8628625176301217,2.1270559472620714,11,False
Local SST,6,0.25,69,20,coherent,5,6,5.0,600,0.666343801790399,1.0462234942285282,1.1750081401303094,0.6937303340026992,0.8197079043008736,11,False
Subtransmission DC backbone,6,0.25,69,20,coherent,5,1,5.0,600,0.2380732211287056,0.3812621060679425,0.4501178011677144,0.24931433281924228,0.2982424076455116,11,False
Traditional AC,6,0.25,69,20,coherent,20,6,5.0,600,2.0001220993049733,3.1314602377103444,3.884061006950276,2.0751869191533636,2.2805902203639317,11,False
Local SST,6,0.25,69,20,coherent,20,6,5.0,600,0.7668367427427808,1.200288484856009,1.3802897282230018,0.7973658605236714,0.9406894575827213,11,False
Subtransmission DC backbone,6,0.25,69,20,coherent,20,1,5.0,600,0.2412440848223792,0.3971448905854771,0.48305100919066324,0.2569433657171211,0.30338713616562496,11,False
Traditional AC,6,0.25,69,20,coherent,50,6,5.0,600,2.2597911822407415,3.761668808857384,4.370822148712026,2.396823586925348,2.853289733954759,11,False
Local SST,6,0.25,69,20,coherent,50,6,5.0,600,0.864018859547663,1.3672123126301494,1.6426195728917616,0.8905467184941052,1.0333422170963626,11,False
Subtransmission DC backbone,6,0.25,69,20,coherent,50,1,5.0,600,0.25143076189970404,0.3894522807210578,0.4603001342808905,0.2619204724397695,0.30760453763763224,11,False
Traditional AC,6,0.25,69,20,coherent,100,6,5.0,600,2.562740520102375,4.104190382063134,4.753853639346299,2.6775370114190853,3.06491976399378,11,False
Local SST,6,0.25,69,20,coherent,100,6,5.0,600,0.950402289851063,1.4522470370101346,1.7657862847986696,0.9881802832517349,1.1176615877538683,11,False
Subtransmission DC backbone,6,0.25,69,20,coherent,100,1,5.0,600,0.2603335200459027,0.3987977638883818,0.500981875381621,0.2696931623512548,0.31227853810359113,11,False
Traditional AC,6,0.25,138,3,random,5,6,0.75,600,4.541056450556963,8.679411990671401,11.313592271675198,4.885806441213033,7.156162536287731,11,True
Local SST,6,0.25,138,3,random,5,6,0.75,600,1.7000938250682398,3.09776393236535,3.915714679485631,1.8088448398277417,2.6320990078255364,11,False
Subtransmission DC backbone,6,0.25,138,3,random,5,1,0.75,600,1.592903352956632,2.592145384441296,2.96288091083012,1.6727860192367838,2.0826884637107086,11,False
Traditional AC,6,0.25,138,3,random,20,6,0.75,600,4.994344773498268,9.728419728518437,11.489144964310041,5.46170413194402,8.14238934824656,11,True
Local SST,6,0.25,138,3,random,20,6,0.75,600,1.9557348977656863,3.8306020925846322,4.841324130398397,2.107606557339249,3.1570903192575566,11,False
Subtransmission DC backbone,6,0.25,138,3,random,20,1,0.75,600,1.6653681161580471,2.6530969586090505,3.192008399049856,1.7205292640714511,2.1101472202545346,11,False
Traditional AC,6,0.25,138,3,random,50,6,0.75,600,5.622714941132894,11.130847309931701,14.660577602318602,6.225641749325144,9.187907886734425,11,True
Local SST,6,0.25,138,3,random,50,6,0.75,600,2.0675862053080376,4.034623521469653,5.296688891454849,2.25434053487641,3.4258496523710904,11,False
Subtransmission DC backbone,6,0.25,138,3,random,50,1,0.75,600,1.6538150980555781,2.7765520820952623,3.0938689965946,1.7426171732437554,2.0921065853069574,11,False
Traditional AC,6,0.25,138,3,random,100,6,0.75,600,6.480342335831844,13.562974637276671,15.896842435232664,7.177888847608722,11.083888759610936,11,True
Local SST,6,0.25,138,3,random,100,6,0.75,600,2.425234625911825,4.59877987334732,5.9827738821185505,2.6228754127938045,3.806204142202756,11,False
Subtransmission DC backbone,6,0.25,138,3,random,100,1,0.75,600,1.6912050764565199,2.6611256488300565,3.1556982310591075,1.7622120271509076,2.111133263205647,11,False
Traditional AC,6,0.25,138,3,partial,5,6,0.75,600,9.708770770876903,15.229427672845288,18.157327688272037,10.11413042085649,11.593059485493745,11,True
Local SST,6,0.25,138,3,partial,5,6,0.75,600,3.566597996496631,5.718410886194027,6.734721249110441,3.716617304912803,4.571852327245383,11,True
Subtransmission DC backbone,6,0.25,138,3,partial,5,1,0.75,600,1.5959152903762956,2.5783087230692514,3.0432329223293753,1.6707040613776984,2.016312463073409,11,False
Traditional AC,6,0.25,138,3,partial,20,6,0.75,600,10.846154080769722,16.78947036210068,20.408709528292352,11.240916699837484,12.923566882867565,11,True
Local SST,6,0.25,138,3,partial,20,6,0.75,600,3.922863208275828,6.288972145527007,8.346964330407895,4.135276349710893,5.0432582535037485,11,True
Subtransmission DC backbone,6,0.25,138,3,partial,20,1,0.75,600,1.6330304403499696,2.6166347123284037,3.3251418176092735,1.7053001671687462,2.043837255040989,11,False
Traditional AC,6,0.25,138,3,partial,50,6,0.75,600,12.019712856001398,18.657857077256256,24.353258149027557,12.523826627513799,14.353805159764521,11,True
Local SST,6,0.25,138,3,partial,50,6,0.75,600,4.468095847368019,7.2338889498165235,8.976885555424396,4.715587952126954,5.8979824515162935,11,True
Subtransmission DC backbone,6,0.25,138,3,partial,50,1,0.75,600,1.6671618872107277,2.5593118046558767,3.1632222698103027,1.7396421110651628,2.035935545831052,11,False
Traditional AC,6,0.25,138,3,partial,100,6,0.75,600,13.715848239623199,21.36583568263286,23.917700355593098,14.226696658972848,16.569170673600652,11,True
Local SST,6,0.25,138,3,partial,100,6,0.75,600,4.888576117300124,7.871429164897445,9.386240225816403,5.136857310227999,6.057269829893761,11,True
Subtransmission DC backbone,6,0.25,138,3,partial,100,1,0.75,600,1.7575683538696087,2.7439075998551847,3.300198418124754,1.8319126598022104,2.187358461275672,11,False
Traditional AC,6,0.25,138,3,coherent,5,6,0.75,600,12.016235686320728,18.82312386195985,21.841411408210774,12.374047793774515,14.089123861827526,11,True
Local SST,6,0.25,138,3,coherent,5,6,0.75,600,4.525313829766297,6.993921522663563,8.33211230024938,4.695047372938314,5.624217164879261,11,True
Subtransmission DC backbone,6,0.25,138,3,coherent,5,1,0.75,600,1.56629324219708,2.4937879406297503,2.983176709451928,1.6414384209468473,1.8791532031639433,11,False
Traditional AC,6,0.25,138,3,coherent,20,6,0.75,600,13.31725831701105,20.596194868943126,25.60266361593401,13.978830980082837,15.535563605008331,11,True
Local SST,6,0.25,138,3,coherent,20,6,0.75,600,5.080436914936197,7.925945649549342,9.032857078858804,5.260878420240899,6.030658366628498,11,True
Subtransmission DC backbone,6,0.25,138,3,coherent,20,1,0.75,600,1.6435829193664815,2.587452563972897,3.1241748071969333,1.7139407464894219,2.055560231593269,11,False
Traditional AC,6,0.25,138,3,coherent,50,6,0.75,600,15.233569946854907,22.78013052881483,27.983468848027954,15.774552909858567,17.56899092098927,11,True
Local SST,6,0.25,138,3,coherent,50,6,0.75,600,5.794888866171339,8.722697595498612,10.554370738095333,5.987760568754622,6.8606126148372635,11,True
Subtransmission DC backbone,6,0.25,138,3,coherent,50,1,0.75,600,1.6370175730342775,2.620823491808307,3.1086283081527126,1.717364601601871,2.0607644439615935,11,False
Traditional AC,6,0.25,138,3,coherent,100,6,0.75,600,16.791024806565865,25.640535004725702,30.933213490249752,17.311452207156883,18.898409037143974,11,True
Local SST,6,0.25,138,3,coherent,100,6,0.75,600,6.538992860143718,10.340815038312499,11.984844372299852,6.788435198664333,7.990560321119376,11,True
Subtransmission DC backbone,6,0.25,138,3,coherent,100,1,0.75,600,1.7868087006481996,2.845029567455764,3.268285708343172,1.8471301527370072,2.178148933213408,11,False
Traditional AC,6,0.25,138,5,random,5,6,1.25,600,2.7559143796155015,4.976242343317444,6.3452187294961275,2.9370247041505437,3.9374255504434004,11,False
Local SST,6,0.25,138,5,random,5,6,1.25,600,1.0163931604757448,1.9109509527296868,2.3848544950664237,1.1060486658548887,1.6416895703586944,11,False
Subtransmission DC backbone,6,0.25,138,5,random,5,1,1.25,600,0.9747996848202047,1.5993729524289173,1.8873500224875346,1.0254166657354757,1.2677238846840226,11,False
Traditional AC,6,0.25,138,5,random,20,6,1.25,600,3.048475107867813,5.667519126079111,7.2990079136232975,3.278134597991322,4.654455385108568,11,True
Local SST,6,0.25,138,5,random,20,6,1.25,600,1.1201204796945334,2.1769649220438314,2.7726695611211776,1.2154532913195708,1.8609222770717002,11,False
Subtransmission DC backbone,6,0.25,138,5,random,20,1,1.25,600,1.0047890576108767,1.5697471097892874,1.8946570251008568,1.0325357825441455,1.206463987534662,11,False
Traditional AC,6,0.25,138,5,random,50,6,1.25,600,3.4009790883322806,6.863578140462638,8.457024933894179,3.7648124352329506,5.718001854583992,11,True
Local SST,6,0.25,138,5,random,50,6,1.25,600,1.2893393758033957,2.4543024331301164,3.5440426054702368,1.4195191816208688,2.1253709926297057,11,False
Subtransmission DC backbone,6,0.25,138,5,random,50,1,1.25,600,1.0002184102227543,1.5874802079760704,1.9249866224195258,1.0447600763807816,1.2552462851583113,11,False
Traditional AC,6,0.25,138,5,random,100,6,1.25,600,3.9935699504132707,7.569928317634809,9.1770210514846,4.293994628614502,6.08919512874257,11,True
Local SST,6,0.25,138,5,random,100,6,1.25,600,1.4585763122006075,2.651447964916225,3.671835806277848,1.5628061005894236,2.1597119917253518,11,False
Subtransmission DC backbone,6,0.25,138,5,random,100,1,1.25,600,1.0311259806084345,1.648733463279173,2.01706623401212,1.0771476718065005,1.2675048944670222,11,False
Traditional AC,6,0.25,138,5,partial,5,6,1.25,600,5.787313672723251,9.233149906788126,10.839328901749663,6.052972439644589,7.109689040547452,11,True
Local SST,6,0.25,138,5,partial,5,6,1.25,600,2.121018399427896,3.331184484804784,4.028980552812308,2.216624205171156,2.569515428978828,11,False
Subtransmission DC backbone,6,0.25,138,5,partial,5,1,1.25,600,0.9782444973819162,1.501711539325676,1.7153998797053438,1.0101770469066755,1.1506662619353079,11,False
Traditional AC,6,0.25,138,5,partial,20,6,1.25,600,6.3263210078213685,10.112356639664037,11.770327288109172,6.594946765810999,7.78986479726304,11,True
Local SST,6,0.25,138,5,partial,20,6,1.25,600,2.4328503651012037,3.7308799271384983,4.388942477047736,2.535538995363141,2.9438474079969548,11,False
Subtransmission DC backbone,6,0.25,138,5,partial,20,1,1.25,600,0.9537870636362582,1.448506936223971,1.6497567936695083,0.9958715850253157,1.1257062543622243,11,False
Traditional AC,6,0.25,138,5,partial,50,6,1.25,600,7.314336142293466,12.134460591142583,13.818429140858955,7.6727057418382945,9.023348890862538,11,True
Local SST,6,0.25,138,5,partial,50,6,1.25,600,2.7513210800875303,4.23926956343125,5.07729917513307,2.840447904901981,3.3129444837997886,11,False
Subtransmission DC backbone,6,0.25,138,5,partial,50,1,1.25,600,1.0171597251810498,1.5904870435375913,1.9584953081802279,1.0573127396795556,1.2357165676461455,11,False
Traditional AC,6,0.25,138,5,partial,100,6,1.25,600,8.202100389592568,12.982705346439484,15.430448603772707,8.565152314479691,9.849631259031248,11,True
Local SST,6,0.25,138,5,partial,100,6,1.25,600,3.0477945214186013,5.015671580576571,5.687197064491243,3.211305800727682,3.8257686259781987,11,True
Subtransmission DC backbone,6,0.25,138,5,partial,100,1,1.25,600,1.0553671145685182,1.6639594001204903,1.8902287722546238,1.0978189503583575,1.311140468167525,11,False
Traditional AC,6,0.25,138,5,coherent,5,6,1.25,600,7.086795296016216,11.560310727149364,13.796557468245842,7.450575834483449,8.685756823565013,11,True
Local SST,6,0.25,138,5,coherent,5,6,1.25,600,2.6697842274157573,4.269992447181234,5.043600741055472,2.807865535362777,3.2808504115397987,11,False
Subtransmission DC backbone,6,0.25,138,5,coherent,5,1,1.25,600,0.9422879141827263,1.4705915591795042,1.7244425244725674,0.9853153556742866,1.1379403786533393,11,False
Traditional AC,6,0.25,138,5,coherent,20,6,1.25,600,8.187549383351856,12.957086318894468,15.255632292311741,8.552012394499837,9.685973757198674,11,True
Local SST,6,0.25,138,5,coherent,20,6,1.25,600,3.052671366762696,4.7578406082660445,5.373627458269071,3.1716163581759775,3.707092753874753,11,False
Subtransmission DC backbone,6,0.25,138,5,coherent,20,1,1.25,600,0.9802943184541932,1.5115761268870906,1.7573514195609468,1.0178059098129255,1.1460125210673064,11,False
Traditional AC,6,0.25,138,5,coherent,50,6,1.25,600,9.138169691735047,14.451888349187813,17.181462259002885,9.412148425342657,10.90818032945323,11,True
Local SST,6,0.25,138,5,coherent,50,6,1.25,600,3.4409377051365353,5.359948599528461,6.259417526009095,3.5622379312135632,4.211146525026235,11,True
Subtransmission DC backbone,6,0.25,138,5,coherent,50,1,1.25,600,1.0083191971300662,1.5785521467956063,1.922015211419504,1.0549503035958026,1.263527417739188,11,False
Traditional AC,6,0.25,138,5,coherent,100,6,1.25,600,10.310800877023723,15.828287882778113,19.218151828280845,10.727298010452095,11.890816618753723,11,True
Local SST,6,0.25,138,5,coherent,100,6,1.25,600,3.779284876536316,5.970685664454625,7.166102070164951,3.9505281554363076,4.487500811907173,11,True
Subtransmission DC backbone,6,0.25,138,5,coherent,100,1,1.25,600,1.0691545314022302,1.6298606382922778,2.034051458249545,1.0973681800734054,1.2905989734469199,11,False
Traditional AC,6,0.25,138,10,random,5,6,2.5,600,1.354991844930093,2.5036162731234533,3.185169793477209,1.4502871883956894,2.005312281374148,11,False
Local SST,6,0.25,138,10,random,5,6,2.5,600,0.5049730270163861,0.9414368393734459,1.176043543447605,0.5386811896928698,0.7749997847920859,11,False
Subtransmission DC backbone,6,0.25,138,10,random,5,1,2.5,600,0.47339960023686795,0.7729478641605326,0.9129449697872642,0.49834041136323987,0.6009480220323054,11,False
Traditional AC,6,0.25,138,10,random,20,6,2.5,600,1.5247026096473084,2.918337437534062,3.5707808942622528,1.6592203467819624,2.490049642454269,11,False
Local SST,6,0.25,138,10,random,20,6,2.5,600,0.5708204303706095,1.0574114263153587,1.3199140590463492,0.6163936558168581,0.9183241959645961,11,False
Subtransmission DC backbone,6,0.25,138,10,random,20,1,2.5,600,0.48692376766965106,0.7629934693080617,0.8768384032002479,0.5104210457463775,0.5822798342454022,11,False
Traditional AC,6,0.25,138,10,random,50,6,2.5,600,1.722732235970391,3.303155589138152,4.362703046718237,1.9040902665965125,2.7790717005133483,11,False
Local SST,6,0.25,138,10,random,50,6,2.5,600,0.6697657505218727,1.2258644270914156,1.5758693835614717,0.7149812736658163,1.0407574218957159,11,False
Subtransmission DC backbone,6,0.25,138,10,random,50,1,2.5,600,0.5077058227051738,0.8233738117268724,0.9748009994501682,0.5340706236433354,0.642132619323843,11,False
Traditional AC,6,0.25,138,10,random,100,6,2.5,600,2.000270441397264,3.7649220116483675,4.526268100028697,2.137022417552476,2.828281747787935,11,False
Local SST,6,0.25,138,10,random,100,6,2.5,600,0.7137497057168023,1.3821921657256167,1.8083354443146389,0.7817423614565993,1.1728494644977823,11,False
Subtransmission DC backbone,6,0.25,138,10,random,100,1,2.5,600,0.5232621007225742,0.8429851827866723,0.9875782309442555,0.5496611732528698,0.6685070300722609,11,False
Traditional AC,6,0.25,138,10,partial,5,6,2.5,600,2.772768050943573,4.496612664406064,5.536037908959242,2.9043904772101707,3.473212415743444,11,False
Local SST,6,0.25,138,10,partial,5,6,2.5,600,1.0609929566704785,1.6858210805713927,1.9733924373483647,1.1052404528625965,1.3674783445000833,11,False
Subtransmission DC backbone,6,0.25,138,10,partial,5,1,2.5,600,0.48070762122161015,0.7873095220255596,0.9600772801777674,0.505355669952531,0.6250462000264007,11,False
Traditional AC,6,0.25,138,10,partial,20,6,2.5,600,3.1924640960969706,5.155780444437139,5.804914879723348,3.350691107527562,4.0030820522123625,11,True
Local SST,6,0.25,138,10,partial,20,6,2.5,600,1.1972523806460837,2.0399891611470724,2.436133547421657,1.279127663612414,1.6479809338765548,11,False
Subtransmission DC backbone,6,0.25,138,10,partial,20,1,2.5,600,0.4886925316599544,0.7545276088321538,0.9313783536974662,0.5083899132614045,0.6051688947825016,11,False
Traditional AC,6,0.25,138,10,partial,50,6,2.5,600,3.622994960245146,5.825923218615083,7.316444682612568,3.7946981073330655,4.381932000538734,11,True
Local SST,6,0.25,138,10,partial,50,6,2.5,600,1.3926592348301545,2.14112692516706,2.6434048080619594,1.410578172212552,1.7378109460586704,11,False
Subtransmission DC backbone,6,0.25,138,10,partial,50,1,2.5,600,0.5134369480425706,0.7942040149992996,0.9430920139770343,0.5310382812839909,0.622836072105431,11,False
Traditional AC,6,0.25,138,10,partial,100,6,2.5,600,4.055681361826592,6.363642872206537,7.697983473236916,4.224280571406829,4.829196768599834,11,True
Local SST,6,0.25,138,10,partial,100,6,2.5,600,1.5065477150844595,2.513480260334881,2.9865606248945182,1.5942536331523365,1.9685969267776242,11,False
Subtransmission DC backbone,6,0.25,138,10,partial,100,1,2.5,600,0.5207168018128696,0.8072881137529027,0.9530558855181595,0.5385657726547184,0.6324864113172332,11,False
Traditional AC,6,0.25,138,10,coherent,5,6,2.5,600,3.564602366908716,5.567512307359221,6.5768540072976185,3.70822750301709,4.203277961461003,11,True
Local SST,6,0.25,138,10,coherent,5,6,2.5,600,1.32333483136376,2.1657295115282182,2.5599677208104654,1.3825415949490354,1.7014561659577174,11,False
Subtransmission DC backbone,6,0.25,138,10,coherent,5,1,2.5,600,0.48836461023692784,0.7465815695834291,0.9438857858568507,0.5006000487748689,0.5718137351711482,11,False
Traditional AC,6,0.25,138,10,coherent,20,6,2.5,600,3.9522631028179385,6.24256188994179,7.318894751793735,4.145648707410214,4.733016792670379,11,True
Local SST,6,0.25,138,10,coherent,20,6,2.5,600,1.519877524719309,2.38340495399707,2.913703453120927,1.5794872325238956,1.855542870308364,11,False
Subtransmission DC backbone,6,0.25,138,10,coherent,20,1,2.5,600,0.4969665173251133,0.7605888174738118,0.8981006910239757,0.5143390413638601,0.5976333135733282,11,False
Traditional AC,6,0.25,138,10,coherent,50,6,2.5,600,4.494364106891243,7.140881743541405,8.001752408435532,4.700360857528551,5.426949166077466,11,True
Local SST,6,0.25,138,10,coherent,50,6,2.5,600,1.6787335432732664,2.668750113182124,3.230477738867459,1.755460909452614,2.0984982982254268,11,False
Subtransmission DC backbone,6,0.25,138,10,coherent,50,1,2.5,600,0.4991956884465569,0.7952634574111205,1.0147173812663817,0.5302491713932829,0.635511726656998,11,False
Traditional AC,6,0.25,138,10,coherent,100,6,2.5,600,5.027589156530068,7.939519571773856,8.850665087614201,5.29523431346163,5.795024522710787,11,True
Local SST,6,0.25,138,10,coherent,100,6,2.5,600,1.940125283664636,3.118231567826534,3.7947346631541667,2.013043706507061,2.36873981426957,11,False
Subtransmission DC backbone,6,0.25,138,10,coherent,100,1,2.5,600,0.5198753960538547,0.8107102403658899,0.9604386408806677,0.543188473011796,0.6489856980941646,11,False
Traditional AC,6,0.25,138,20,random,5,6,5.0,600,0.6826813202353295,1.2263411800753943,1.6152254307580403,0.7273699897046169,1.0133355575557526,11,False
Local SST,6,0.25,138,20,random,5,6,5.0,600,0.2489165278966442,0.4650017701953935,0.5770116174679397,0.2694677155786951,0.39285101000829026,11,False
Subtransmission DC backbone,6,0.25,138,20,random,5,1,5.0,600,0.23109497745764762,0.3784107207799404,0.4504755077179824,0.24617126248024646,0.2954212746097737,11,False
Traditional AC,6,0.25,138,20,random,20,6,5.0,600,0.774782560264619,1.3477941382781715,1.6661613901320482,0.8138922351447456,1.122562719756957,11,False
Local SST,6,0.25,138,20,random,20,6,5.0,600,0.29099428504549585,0.5276681269228989,0.646418088813203,0.3121615461122377,0.44334980381665423,11,False
Subtransmission DC backbone,6,0.25,138,20,random,20,1,5.0,600,0.24278928785877557,0.38019833341871406,0.4700988023438672,0.25572986016252447,0.29993606133682604,11,False
Traditional AC,6,0.25,138,20,random,50,6,5.0,600,0.8750244781836551,1.6548272712203884,2.006764712174702,0.9304064030664877,1.336652502994147,11,False
Local SST,6,0.25,138,20,random,50,6,5.0,600,0.31810866711455027,0.604280880704298,0.7266984185496543,0.34611973546452607,0.5271766902757508,11,False
Subtransmission DC backbone,6,0.25,138,20,random,50,1,5.0,600,0.2499034833602731,0.41791258217336286,0.5056180346121234,0.264043085729859,0.3277866318582568,11,False
Traditional AC,6,0.25,138,20,random,100,6,5.0,600,0.9461634515688628,1.8077183811870807,2.222014144096264,1.0262883908551768,1.4055486653150933,11,False
Local SST,6,0.25,138,20,random,100,6,5.0,600,0.35652450434624877,0.7096726370538443,0.8709670692805432,0.3899093961076411,0.5948715755707079,11,False
Subtransmission DC backbone,6,0.25,138,20,random,100,1,5.0,600,0.2589456604485273,0.3974709233409958,0.4787178014396531,0.2714507564843603,0.31784320522163284,11,False
Traditional AC,6,0.25,138,20,partial,5,6,5.0,600,1.436421467925702,2.3502341022518936,2.94327161079295,1.5024895116186903,1.8016246673194716,11,False
Local SST,6,0.25,138,20,partial,5,6,5.0,600,0.527706432129473,0.8554579851839984,0.9924454864803139,0.5582410304449801,0.6766724053245803,11,False
Subtransmission DC backbone,6,0.25,138,20,partial,5,1,5.0,600,0.23981430705261203,0.3824295687937935,0.45905507675951235,0.2521291297881071,0.29677476274694564,11,False
Traditional AC,6,0.25,138,20,partial,20,6,5.0,600,1.5980111297493687,2.686751961210634,3.0981631984549263,1.6721591599473782,2.006719351004476,11,False
Local SST,6,0.25,138,20,partial,20,6,5.0,600,0.5976347840664438,0.9845910154011895,1.159540686223514,0.6336695120171056,0.7693507615108767,11,False
Subtransmission DC backbone,6,0.25,138,20,partial,20,1,5.0,600,0.24211028781312172,0.40406890604364204,0.4661199922076483,0.25719153928653277,0.3139598643894298,11,False
Traditional AC,6,0.25,138,20,partial,50,6,5.0,600,1.787063759159453,2.8081026172972163,3.403444766520293,1.863045916504525,2.115518699956342,11,False
Local SST,6,0.25,138,20,partial,50,6,5.0,600,0.6715340226676624,1.097937993155175,1.371525497540054,0.6977450031439779,0.8576476904535585,11,False
Subtransmission DC backbone,6,0.25,138,20,partial,50,1,5.0,600,0.2514788664416435,0.3970312892240875,0.4714326613472567,0.2643381406847239,0.3145291358565121,11,False
Traditional AC,6,0.25,138,20,partial,100,6,5.0,600,2.050467482884697,3.3336347253005143,3.897217779474049,2.1378505316167185,2.501541707886253,11,False
Local SST,6,0.25,138,20,partial,100,6,5.0,600,0.7583955590346252,1.2268611398741494,1.5116390389271732,0.7941687787224194,0.9638526446878761,11,False
Subtransmission DC backbone,6,0.25,138,20,partial,100,1,5.0,600,0.2642598974965107,0.42795048856000306,0.49400609635642273,0.27772215695563934,0.34281230127457096,11,False
Traditional AC,6,0.25,138,20,coherent,5,6,5.0,600,1.7891726280529743,2.8271555065078133,3.245930472043183,1.8755838684891202,2.1331197641745505,11,False
Local SST,6,0.25,138,20,coherent,5,6,5.0,600,0.6599295323796197,1.0438887431537598,1.249519895153396,0.6945869292930331,0.8037519042552036,11,False
Subtransmission DC backbone,6,0.25,138,20,coherent,5,1,5.0,600,0.23835587047715812,0.38516149399993105,0.439664227118632,0.24861847455075406,0.3049548861690386,11,False
Traditional AC,6,0.25,138,20,coherent,20,6,5.0,600,2.0173010016106816,3.2494170716703263,3.788144430149749,2.104139771576873,2.4240171924706084,11,False
Local SST,6,0.25,138,20,coherent,20,6,5.0,600,0.753794203313231,1.1742257547253234,1.4271758779452852,0.7908226049364325,0.9049531406255595,11,False
Subtransmission DC backbone,6,0.25,138,20,coherent,20,1,5.0,600,0.2446214826410965,0.3824369450873738,0.4552522664828486,0.2544814599824123,0.2964535772430668,11,False
Traditional AC,6,0.25,138,20,coherent,50,6,5.0,600,2.2705190803601907,3.658655518549484,4.221895241183037,2.376952215602135,2.76806926248707,11,False
Local SST,6,0.25,138,20,coherent,50,6,5.0,600,0.8581818895630846,1.4013018522904936,1.6601100493524195,0.8955212776801443,1.0778580763726637,11,False
Subtransmission DC backbone,6,0.25,138,20,coherent,50,1,5.0,600,0.2549480714367576,0.4005320001452181,0.4678563119320177,0.26382160400717913,0.31320504819877765,11,False
Traditional AC,6,0.25,138,20,coherent,100,6,5.0,600,2.5430230966951384,3.9788436694317055,4.944523043280614,2.637319126182846,2.945968643313968,11,False
Local SST,6,0.25,138,20,coherent,100,6,5.0,600,0.9686125983247476,1.4858528058236338,1.7852819553742256,0.9989280670698808,1.1103306354107754,11,False
Subtransmission DC backbone,6,0.25,138,20,coherent,100,1,5.0,600,0.25926573926942165,0.4046116355197954,0.4705152372373127,0.27211165500220214,0.3098848873908228,11,False
Traditional AC,6,0.25,230,3,random,5,6,0.75,600,4.879962575937711,8.966012859090188,10.557514204233506,5.107358255707441,7.078430837622236,11,True
Local SST,6,0.25,230,3,random,5,6,0.75,600,1.674191928594084,3.0352493517371277,3.9285427309225405,1.7903589729959068,2.5744020722793715,11,False
Subtransmission DC backbone,6,0.25,230,3,random,5,1,0.75,600,1.6127315726561233,2.4597419408251096,2.8785392147585402,1.6691979055542239,1.8878610995822505,11,False
Traditional AC,6,0.25,230,3,random,20,6,0.75,600,5.062885268421028,9.652277296471517,11.227317508812972,5.4178948021553275,7.5110742993749815,11,True
Local SST,6,0.25,230,3,random,20,6,0.75,600,1.8838415997780227,3.569617157976764,4.582091374154289,2.0659838497191445,3.092498052908872,11,False
Subtransmission DC backbone,6,0.25,230,3,random,20,1,0.75,600,1.5952580209198783,2.504143492824838,2.9069022974481746,1.6781872103045576,1.9349118737180289,11,False
Traditional AC,6,0.25,230,3,random,50,6,0.75,600,5.560715901334277,10.602531322435365,13.767554646317864,6.056007903495312,8.80273024847115,11,True
Local SST,6,0.25,230,3,random,50,6,0.75,600,2.065291802918474,4.053830856113671,5.5522756163149225,2.289949445848972,3.4069482835057077,11,False
Subtransmission DC backbone,6,0.25,230,3,random,50,1,0.75,600,1.7030525303144801,2.661010269943616,3.1386580073666894,1.7669137940728084,2.1460254938713765,11,False
Traditional AC,6,0.25,230,3,random,100,6,0.75,600,6.545938969877888,11.783427236751205,15.247246902378345,7.012536911959715,9.900820406271144,11,True
Local SST,6,0.25,230,3,random,100,6,0.75,600,2.4078216233590775,4.62495267370566,5.715104357959729,2.6141840876393667,3.771520324305418,11,False
Subtransmission DC backbone,6,0.25,230,3,random,100,1,0.75,600,1.7422183009072727,2.7486961860594543,3.174491564355834,1.8234351409850411,2.127552093924976,11,False
Traditional AC,6,0.25,230,3,partial,5,6,0.75,600,9.549396608597352,15.418955951342806,18.7760484292596,9.927011154981662,11.623574878463549,11,True
Local SST,6,0.25,230,3,partial,5,6,0.75,600,3.5737699070290563,5.786476319492806,6.569784022740484,3.7440036500368934,4.538635202125611,11,True
Subtransmission DC backbone,6,0.25,230,3,partial,5,1,0.75,600,1.5965233792643685,2.520119628040781,3.1311407771526683,1.662951645827533,1.9272741184812525,11,False
Traditional AC,6,0.25,230,3,partial,20,6,0.75,600,10.789088161706847,16.734807554476642,20.4987429586348,11.273046217746082,13.127285513304562,11,True
Local SST,6,0.25,230,3,partial,20,6,0.75,600,4.041811571018252,6.361012936126125,7.442746880642371,4.1907157485352915,5.146925975629063,11,True
Subtransmission DC backbone,6,0.25,230,3,partial,20,1,0.75,600,1.6110569458263613,2.567722440449685,3.0653702335661954,1.6828590357255058,2.0368278551868757,11,False
Traditional AC,6,0.25,230,3,partial,50,6,0.75,600,11.749220663244412,18.761969461788,22.388592804034328,12.30844067411822,14.433333272148538,11,True
Local SST,6,0.25,230,3,partial,50,6,0.75,600,4.534252099369267,7.236846355245851,9.191994579525637,4.718374793691589,5.693662100209269,11,True
Subtransmission DC backbone,6,0.25,230,3,partial,50,1,0.75,600,1.7072243200469535,2.7654074230287047,3.1145158986715495,1.7749374127505821,2.225451295102613,11,False
Traditional AC,6,0.25,230,3,partial,100,6,0.75,600,13.1206231172151,20.872589384226615,25.60865832270871,13.84958850407466,15.698475438437423,11,True
Local SST,6,0.25,230,3,partial,100,6,0.75,600,5.001321086144129,8.10376636629412,9.265134232081682,5.231078679298534,6.379890558983855,11,True
Subtransmission DC backbone,6,0.25,230,3,partial,100,1,0.75,600,1.7271500609957626,2.6552288424895165,3.0389995646499983,1.7861638000849893,2.1304889698678733,11,False
Traditional AC,6,0.25,230,3,coherent,5,6,0.75,600,11.966070354016114,18.990509577833585,22.604077267752377,12.459734886799598,14.389669700171446,11,True
Local SST,6,0.25,230,3,coherent,5,6,0.75,600,4.464835849318256,7.1417022021564645,8.49308655118138,4.732679260152811,5.415056538038862,11,True
Subtransmission DC backbone,6,0.25,230,3,coherent,5,1,0.75,600,1.5902737824408315,2.5339328562123704,3.1409009890854573,1.669555530768288,1.9955449723395173,11,False
Traditional AC,6,0.25,230,3,coherent,20,6,0.75,600,13.113855633428724,21.525507438699112,25.158921232255107,13.78294506058678,15.970676427270252,11,True
Local SST,6,0.25,230,3,coherent,20,6,0.75,600,5.011928685694059,7.831754487322903,9.327662809260442,5.248837108865174,6.166410790228558,11,True
Subtransmission DC backbone,6,0.25,230,3,coherent,20,1,0.75,600,1.6109145614841291,2.4724043944985437,2.9806581515663018,1.6774671111877035,1.9662842467116999,11,False
Traditional AC,6,0.25,230,3,coherent,50,6,0.75,600,14.820566250910893,24.18286393180388,29.27808431621462,15.731252987005655,18.24591998013521,11,True
Local SST,6,0.25,230,3,coherent,50,6,0.75,600,5.800046757478648,8.819088024567478,10.566804208138066,5.988095370100452,6.7498260240330215,11,True
Subtransmission DC backbone,6,0.25,230,3,coherent,50,1,0.75,600,1.6540535228810196,2.7127534248689398,3.3119085465743603,1.7434408805363948,2.0855853355117953,11,False
Traditional AC,6,0.25,230,3,coherent,100,6,0.75,600,16.746613730379586,25.845535726708473,30.56691976160746,17.38309591963608,19.152492900764464,11,True
Local SST,6,0.25,230,3,coherent,100,6,0.75,600,6.402028004328146,9.9366176371141,12.223061210533839,6.740859488010877,7.830967077707404,11,True
Subtransmission DC backbone,6,0.25,230,3,coherent,100,1,0.75,600,1.725558652938843,2.827375170314037,3.299987488912609,1.8343502702505976,2.1837489012571454,11,False
Traditional AC,6,0.25,230,5,random,5,6,1.25,600,2.7346761778973336,5.003850571985963,6.558573758273419,2.9118109690999945,4.0094314201800225,11,True
Local SST,6,0.25,230,5,random,5,6,1.25,600,1.024009084214863,1.9396735618806196,2.5773177352736583,1.1033615688601572,1.6208086350206252,11,False
Subtransmission DC backbone,6,0.25,230,5,random,5,1,1.25,600,0.9455441861701843,1.519445073973748,1.7507085827244693,0.988585132869531,1.1670974344998017,11,False
Traditional AC,6,0.25,230,5,random,20,6,1.25,600,2.936836012373374,5.6701955050476665,7.126045987685274,3.2162081003655034,4.636172002592243,11,True
Local SST,6,0.25,230,5,random,20,6,1.25,600,1.1911767698413502,2.172115032750771,2.7342797174114954,1.2720563116441044,1.8854951465273913,11,False
Subtransmission DC backbone,6,0.25,230,5,random,20,1,1.25,600,0.984518766222687,1.5644954684931374,1.8380290184370562,1.0283739781575307,1.2261281953342702,11,False
Traditional AC,6,0.25,230,5,random,50,6,1.25,600,3.3660255805100228,6.205325835245775,7.565453505395117,3.592638008946297,5.030030304792499,11,True
Local SST,6,0.25,230,5,random,50,6,1.25,600,1.267773394597735,2.4997203875155485,3.1658709772709503,1.3971228960223296,2.155862278199101,11,False
Subtransmission DC backbone,6,0.25,230,5,random,50,1,1.25,600,1.0298594820830473,1.6643652371035151,1.986523326071846,1.0683143636928563,1.3250737979240448,11,False
Traditional AC,6,0.25,230,5,random,100,6,1.25,600,3.7922032564674595,7.534667818044765,9.09365210362358,4.231154027748862,6.065973497587438,11,True
Local SST,6,0.25,230,5,random,100,6,1.25,600,1.4822514083354807,2.5803237288064884,3.416071198029304,1.5825916714615895,2.174840106393429,11,False
Subtransmission DC backbone,6,0.25,230,5,random,100,1,1.25,600,1.0789828433789332,1.6261089711104169,1.8252883907960147,1.089025989118317,1.2744076087902805,11,False
Traditional AC,6,0.25,230,5,partial,5,6,1.25,600,5.596929794180018,9.01005071859161,11.177221499910251,5.876078794418815,6.9830281528214115,11,True
Local SST,6,0.25,230,5,partial,5,6,1.25,600,2.099511849855712,3.5124755232882645,4.067395133897397,2.2203966963244057,2.7955499013794607,11,False
Subtransmission DC backbone,6,0.25,230,5,partial,5,1,1.25,600,0.9693941983917516,1.5130639323216366,1.7438428002983037,1.0140270485455176,1.180043444121986,11,False
Traditional AC,6,0.25,230,5,partial,20,6,1.25,600,6.435552972388441,10.04223887367638,11.940720418239168,6.70139598787798,7.394996767715399,11,True
Local SST,6,0.25,230,5,partial,20,6,1.25,600,2.409873625876593,3.936371468370661,5.067218630724676,2.5557320872855267,3.1263923025507303,11,False
Subtransmission DC backbone,6,0.25,230,5,partial,20,1,1.25,600,0.9600395497342105,1.5692701491735406,1.8859815187778675,1.013236431973847,1.2190234420009731,11,False
Traditional AC,6,0.25,230,5,partial,50,6,1.25,600,7.354398591230547,11.616869564893312,14.357874368683369,7.653574076390259,8.940478139315015,11,True
Local SST,6,0.25,230,5,partial,50,6,1.25,600,2.741543494603289,4.279942591310433,4.983493162219444,2.8485946059014813,3.4009336855598904,11,False
Subtransmission DC backbone,6,0.25,230,5,partial,50,1,1.25,600,1.0143696203422268,1.6210717924643854,1.978194215068305,1.059789884184668,1.264576460051914,11,False
Traditional AC,6,0.25,230,5,partial,100,6,1.25,600,8.084089195456023,12.81034396930836,15.12020782460292,8.397471078483594,9.812541703047907,11,True
Local SST,6,0.25,230,5,partial,100,6,1.25,600,2.9512338760313037,4.7919929655738915,5.745889160377601,3.1041372438479637,3.7348770065291856,11,False
Subtransmission DC backbone,6,0.25,230,5,partial,100,1,1.25,600,1.0473436899717732,1.6625934590601732,1.981701217251526,1.0912596738807239,1.2965808791190678,11,False
Traditional AC,6,0.25,230,5,coherent,5,6,1.25,600,7.225434028299879,11.659218846157547,13.619923537802872,7.567378855285354,8.71712278136644,11,True
Local SST,6,0.25,230,5,coherent,5,6,1.25,600,2.6925697570264395,4.258179036367158,4.936406738109783,2.8262554075220176,3.2701270426772098,11,False
Subtransmission DC backbone,6,0.25,230,5,coherent,5,1,1.25,600,0.9457520321639826,1.5225309942229706,1.7825815293886216,0.9972590139916072,1.1906223542535024,11,False
Traditional AC,6,0.25,230,5,coherent,20,6,1.25,600,7.971290249378464,12.507690960243158,14.72059080729802,8.26487501754539,9.094758708382662,11,True
Local SST,6,0.25,230,5,coherent,20,6,1.25,600,3.0416497600880166,4.877735523272269,5.700027635401316,3.192083659357038,3.721924542899959,11,False
Subtransmission DC backbone,6,0.25,230,5,coherent,20,1,1.25,600,0.9819124900737829,1.5133089281220236,1.7499007664836874,1.0173418108793733,1.1626926275193321,11,False
Traditional AC,6,0.25,230,5,coherent,50,6,1.25,600,9.102772686057712,13.980645872771555,16.914362532067265,9.357154769680422,10.299251776425592,11,True
Local SST,6,0.25,230,5,coherent,50,6,1.25,600,3.335353362691214,5.074359988508423,6.01487746526683,3.4885440201868723,3.9745951022614987,11,True
Subtransmission DC backbone,6,0.25,230,5,coherent,50,1,1.25,600,1.0208324439033645,1.641949495021597,1.8825251534743397,1.0728832741384056,1.2798729216611129,11,False
Traditional AC,6,0.25,230,5,coherent,100,6,1.25,600,10.199005827320676,16.249106358713135,19.12441656395449,10.671020276803475,12.161862267741098,11,True
Local SST,6,0.25,230,5,coherent,100,6,1.25,600,3.9285272166703575,6.104011804988278,6.934153089429108,4.052772040651856,4.844824828532235,11,True
Subtransmission DC backbone,6,0.25,230,5,coherent,100,1,1.25,600,1.0449326368830119,1.5954824578514948,1.7684269930409526,1.0804854926554543,1.234356626042596,11,False
Traditional AC,6,0.25,230,10,random,5,6,2.5,600,1.3883482787971086,2.4826426652970754,3.3400524493388972,1.4789645230979218,2.1068045668751187,11,False
Local SST,6,0.25,230,10,random,5,6,2.5,600,0.52079794853374,0.9211575753962399,1.177384282756567,0.553243587937675,0.753383262746817,11,False
Subtransmission DC backbone,6,0.25,230,10,random,5,1,2.5,600,0.47640071322637045,0.7547036864590024,0.9549332391788543,0.4994136547886988,0.5920667038297894,11,False
Traditional AC,6,0.25,230,10,random,20,6,2.5,600,1.5846708677762869,2.927485847457057,3.481447710313177,1.6698378560001224,2.327318339626888,11,False
Local SST,6,0.25,230,10,random,20,6,2.5,600,0.5773938187241681,1.0492581048199683,1.364221915715301,0.6149407307838188,0.8474548764803572,11,False
Subtransmission DC backbone,6,0.25,230,10,random,20,1,2.5,600,0.4891035703893334,0.765014891160073,0.9283445667547572,0.5096090248245538,0.5929520814558127,11,False
Traditional AC,6,0.25,230,10,random,50,6,2.5,600,1.7125771113471706,3.220643334042675,4.312102652242607,1.8459891539945605,2.5331218012793655,11,False
Local SST,6,0.25,230,10,random,50,6,2.5,600,0.6384841365842482,1.1936631631945696,1.6164207817388692,0.6977450123633242,1.0542458626589712,11,False
Subtransmission DC backbone,6,0.25,230,10,random,50,1,2.5,600,0.4980545090892749,0.7908190101856005,0.9958103225922462,0.5258833867170123,0.6048843428629309,11,False
Traditional AC,6,0.25,230,10,random,100,6,2.5,600,1.9563702764728683,3.741430594036134,4.623748696873278,2.117827060424395,3.0583344843629154,11,False
Local SST,6,0.25,230,10,random,100,6,2.5,600,0.7173856623967809,1.3278060526936146,1.6850858754307991,0.777166390342665,1.091920312112036,11,False
Subtransmission DC backbone,6,0.25,230,10,random,100,1,2.5,600,0.5113995096396116,0.8233770342011012,1.0081628452147477,0.5469322459703008,0.651043496706516,11,False
Traditional AC,6,0.25,230,10,partial,5,6,2.5,600,2.8630084399462143,4.487570468079687,5.403844864718854,2.992450566141153,3.3956969703693325,11,False
Local SST,6,0.25,230,10,partial,5,6,2.5,600,1.0681182844457768,1.7091768613671219,2.0973791956259196,1.128827536390879,1.3242819724397372,11,False
Subtransmission DC backbone,6,0.25,230,10,partial,5,1,2.5,600,0.47002105667959426,0.7554267462854332,0.8861431439297329,0.4973914753153925,0.5903222210522984,11,False
Traditional AC,6,0.25,230,10,partial,20,6,2.5,600,3.1703151826990763,5.086406594546656,6.326269538583708,3.3027708902786594,3.763886212697529,11,True
Local SST,6,0.25,230,10,partial,20,6,2.5,600,1.2105524558120249,1.9777933918749453,2.4669115802851356,1.2759314182714336,1.5756263314812322,11,False
Subtransmission DC backbone,6,0.25,230,10,partial,20,1,2.5,600,0.49116862282110074,0.8118613235115698,0.9027114879889219,0.5185125210476222,0.6264080254389589,11,False
Traditional AC,6,0.25,230,10,partial,50,6,2.5,600,3.6622883280072807,5.882856561994483,7.213556722793543,3.7980689628237907,4.5395619718296905,11,True
Local SST,6,0.25,230,10,partial,50,6,2.5,600,1.3531330446003853,2.187811368377858,2.5820261508566276,1.4146151494944548,1.712519216700542,11,False
Subtransmission DC backbone,6,0.25,230,10,partial,50,1,2.5,600,0.505154037395459,0.8084287796891991,0.950874654695112,0.5273843204144955,0.6189870476853389,11,False
Traditional AC,6,0.25,230,10,partial,100,6,2.5,600,4.069516538223604,6.511565033069018,8.294778610565592,4.262343451050854,4.988159705559055,11,True
Local SST,6,0.25,230,10,partial,100,6,2.5,600,1.532361731853856,2.475145672387217,3.0343060232311445,1.5986649960436052,1.932240175214674,11,False
