architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,6,0.25,230,10,partial,100,1,2.5,600,0.5254729576563884,0.858172777397541,1.0107680926554392,0.5496581269816188,0.6665179745416483,11,False
Traditional AC,6,0.25,230,10,coherent,5,6,2.5,600,3.4577706275655444,5.580178298392394,7.144982798427056,3.6294563953001755,4.137258825007236,11,True
Local SST,6,0.25,230,10,coherent,5,6,2.5,600,1.3104431973840307,2.097494175591367,2.4351681256985596,1.3739166456368772,1.6343601172664866,11,False
Subtransmission DC backbone,6,0.25,230,10,coherent,5,1,2.5,600,0.47576287839880194,0.7824250680270014,0.887581219541542,0.49612845051746984,0.5994659782136312,11,False
Traditional AC,6,0.25,230,10,coherent,20,6,2.5,600,4.025656545986325,6.425710050608771,7.444071026620637,4.19446963069563,4.765401851394761,11,True
Local SST,6,0.25,230,10,coherent,20,6,2.5,600,1.533618960367836,2.4135516466259612,2.8146094945392255,1.58183695314833,1.8653367381194212,11,False
Subtransmission DC backbone,6,0.25,230,10,coherent,20,1,2.5,600,0.49319683626452004,0.7624463078176388,0.89562794407739,0.5088126892723354,0.5945502871483138,11,False
Traditional AC,6,0.25,230,10,coherent,50,6,2.5,600,4.557176980581403,7.341475111933251,8.670068111554185,4.75255100881406,5.468499261997432,11,True
Local SST,6,0.25,230,10,coherent,50,6,2.5,600,1.6923367834573062,2.6772337124456853,3.2054830050876912,1.761876641332927,2.0849866520885247,11,False
Subtransmission DC backbone,6,0.25,230,10,coherent,50,1,2.5,600,0.5029247021222936,0.7854284351595541,0.9942212767137345,0.5250267745362277,0.6286077847071709,11,False
Traditional AC,6,0.25,230,10,coherent,100,6,2.5,600,5.234851397978309,7.906356105943215,9.232538588372229,5.347035005041427,5.857752681939154,11,True
Local SST,6,0.25,230,10,coherent,100,6,2.5,600,1.9889234490014398,3.1381621741873045,3.6512679007005864,2.0676078243858442,2.4985919132341317,11,False
Subtransmission DC backbone,6,0.25,230,10,coherent,100,1,2.5,600,0.5300916238826872,0.8305829243599107,0.9630677424113897,0.553486595200863,0.6726064080269705,11,False
Traditional AC,6,0.25,230,20,random,5,6,5.0,600,0.69092003723348,1.398377882174319,1.6865925468692804,0.756904690054336,1.132516867226745,11,False
Local SST,6,0.25,230,20,random,5,6,5.0,600,0.2614160855593459,0.4776845731952769,0.6270172529504809,0.2769440738671729,0.3940389120390147,11,False
Subtransmission DC backbone,6,0.25,230,20,random,5,1,5.0,600,0.24737405239611715,0.37427698325303577,0.46029895642848445,0.2535577088326686,0.2925884555466745,11,False
Traditional AC,6,0.25,230,20,random,20,6,5.0,600,0.7703934194235109,1.519858823769843,1.8488949494709268,0.8340171020537559,1.2374295979007512,11,False
Local SST,6,0.25,230,20,random,20,6,5.0,600,0.291253106969807,0.5489291613507631,0.6982211985005782,0.31353470424698837,0.471844311630818,11,False
Subtransmission DC backbone,6,0.25,230,20,random,20,1,5.0,600,0.24337955024157382,0.389145915682809,0.4481828829902987,0.2507285966828007,0.3034752742834125,11,False
Traditional AC,6,0.25,230,20,random,50,6,5.0,600,0.8826201206521924,1.622685025087654,2.0280640155952754,0.9372827006202927,1.3425829572685943,11,False
Local SST,6,0.25,230,20,random,50,6,5.0,600,0.3275757333636349,0.630794336644547,0.8016707551851976,0.3579379713954804,0.529871545134449,11,False
Subtransmission DC backbone,6,0.25,230,20,random,50,1,5.0,600,0.25852519356310466,0.3998302410083738,0.48651631218288877,0.2664191729653033,0.3132200156633587,11,False
Traditional AC,6,0.25,230,20,random,100,6,5.0,600,0.9733364504470376,1.7694277024545706,2.1231127945594923,1.0359767281851155,1.4798419107578695,11,False
Local SST,6,0.25,230,20,random,100,6,5.0,600,0.349475129600255,0.6719342449638649,0.8590659753729407,0.3844716900955266,0.5583567102324428,11,False
Subtransmission DC backbone,6,0.25,230,20,random,100,1,5.0,600,0.26000615909392155,0.4137828361755908,0.4877306495748559,0.2748306045430981,0.3231327301582485,11,False
Traditional AC,6,0.25,230,20,partial,5,6,5.0,600,1.40369813933763,2.2994362973899163,2.6600260643070155,1.4713568372609787,1.7702562307049718,11,False
Local SST,6,0.25,230,20,partial,5,6,5.0,600,0.5208780028417979,0.863295183481965,1.0240684071137196,0.5527950802760958,0.6822778556359866,11,False
Subtransmission DC backbone,6,0.25,230,20,partial,5,1,5.0,600,0.23591463774964555,0.3791078502658834,0.4475504834573784,0.24587852059912185,0.2887660446172858,11,False
Traditional AC,6,0.25,230,20,partial,20,6,5.0,600,1.5810777343707296,2.4835803827067626,3.1191486225833276,1.6623814060828144,1.9517267807523342,11,False
Local SST,6,0.25,230,20,partial,20,6,5.0,600,0.595412125558419,0.9037739197437521,1.1338854757425212,0.611162364409755,0.7135533018516984,11,False
Subtransmission DC backbone,6,0.25,230,20,partial,20,1,5.0,600,0.24399052020568257,0.3740571244228091,0.44724432000332287,0.2516844339905948,0.28840270327514905,11,False
Traditional AC,6,0.25,230,20,partial,50,6,5.0,600,1.7895203707819625,3.022818301383056,3.5034485455300826,1.8878702378605627,2.268494085410448,11,False
Local SST,6,0.25,230,20,partial,50,6,5.0,600,0.6825742224750786,1.0826812817310305,1.2432319531677847,0.7115789700762991,0.8546399747290536,11,False
Subtransmission DC backbone,6,0.25,230,20,partial,50,1,5.0,600,0.2513370132862156,0.3968419236889289,0.4585153608145705,0.2651355659337354,0.31162723684758503,11,False
Traditional AC,6,0.25,230,20,partial,100,6,5.0,600,2.019480091221986,3.154317511433343,3.636040409912089,2.0833453507190436,2.4463454673360934,11,False
Local SST,6,0.25,230,20,partial,100,6,5.0,600,0.7659648706853714,1.1924055094057229,1.345784143576251,0.7916240253590344,0.9704985633181774,11,False
Subtransmission DC backbone,6,0.25,230,20,partial,100,1,5.0,600,0.26220470997093337,0.4051774820558863,0.49738769758589035,0.2729828233241097,0.31546278442576564,11,False
Traditional AC,6,0.25,230,20,coherent,5,6,5.0,600,1.7820834542376036,2.833096080524205,3.383009083932791,1.8556368819514755,2.1578714836677184,11,False
Local SST,6,0.25,230,20,coherent,5,6,5.0,600,0.6890618119138228,1.1057523629468058,1.3135623676940145,0.7160975222769242,0.852716641269369,11,False
Subtransmission DC backbone,6,0.25,230,20,coherent,5,1,5.0,600,0.23384883683831104,0.38198093374676134,0.4420405621875051,0.2480753520780859,0.2921520934658135,11,False
Traditional AC,6,0.25,230,20,coherent,20,6,5.0,600,1.9511833930706373,3.1406490868970285,3.802592213835818,2.057965128326975,2.3696582314794465,11,False
Local SST,6,0.25,230,20,coherent,20,6,5.0,600,0.7633532244227551,1.2174853588990058,1.4732648981775738,0.7991844177391052,0.9624692638096114,11,False
Subtransmission DC backbone,6,0.25,230,20,coherent,20,1,5.0,600,0.24354500061026127,0.3846835481212275,0.48331268980723785,0.25578770794894373,0.30367993841109203,11,False
Traditional AC,6,0.25,230,20,coherent,50,6,5.0,600,2.2710475297151604,3.620732933116361,4.191316220107038,2.3554555821722425,2.702441808740334,11,False
Local SST,6,0.25,230,20,coherent,50,6,5.0,600,0.8563458936713576,1.3311853300385028,1.5618041692042008,0.8925132677643679,1.0457166982002084,11,False
Subtransmission DC backbone,6,0.25,230,20,coherent,50,1,5.0,600,0.25600409804070395,0.4150076830350936,0.4714215772328394,0.26759337175314474,0.319257674833359,11,False
Traditional AC,6,0.25,230,20,coherent,100,6,5.0,600,2.5331214619844307,4.005862742159929,4.594966671137946,2.6284831920706075,2.988965908042605,11,False
Local SST,6,0.25,230,20,coherent,100,6,5.0,600,0.9581049858525741,1.5214965383215042,1.8341385435792312,1.0103110900966923,1.2170151660481832,11,False
Subtransmission DC backbone,6,0.25,230,20,coherent,100,1,5.0,600,0.2570627665665758,0.390081961533358,0.46095101595093807,0.26931027890308556,0.3129805712734368,11,False
Traditional AC,6,0.25,320,3,random,5,6,0.75,600,4.64917026023563,8.671539222544343,12.572041908624543,5.033312048764255,7.277990951272067,11,True
Local SST,6,0.25,320,3,random,5,6,0.75,600,1.6853931237792894,2.9634089563899626,3.8411149791408508,1.799063778471456,2.514206892585618,11,False
Subtransmission DC backbone,6,0.25,320,3,random,5,1,0.75,600,1.6070663169955313,2.479760667867815,2.8925292805807916,1.6459724842036592,1.9028140235772106,11,False
Traditional AC,6,0.25,320,3,random,20,6,0.75,600,5.040946229253349,9.849028093025805,12.21955020057329,5.472882439866124,7.930391035919707,11,True
Local SST,6,0.25,320,3,random,20,6,0.75,600,1.9651066899916085,3.6777732861544137,4.784690082763314,2.10541242916013,3.1170390744828143,11,False
Subtransmission DC backbone,6,0.25,320,3,random,20,1,0.75,600,1.6505246870224406,2.6320159277393684,3.024823215349243,1.729657118029774,2.0494892271946203,11,False
Traditional AC,6,0.25,320,3,random,50,6,0.75,600,5.490159590249247,10.031729241700502,14.134458305320159,6.018820224469143,8.395930495108468,11,True
Local SST,6,0.25,320,3,random,50,6,0.75,600,2.1542705077475723,3.8483046127762894,4.776367359356261,2.3070907059234425,3.218884935868943,11,False
Subtransmission DC backbone,6,0.25,320,3,random,50,1,0.75,600,1.6637420055924452,2.661105240950423,3.3000177801431225,1.7554606149125842,2.1290577361081233,11,False
Traditional AC,6,0.25,320,3,random,100,6,0.75,600,6.344204314392172,11.99227820098226,14.907161606619013,6.899252255700449,9.510288276113716,11,True
Local SST,6,0.25,320,3,random,100,6,0.75,600,2.4310826647270956,4.604035005027817,5.95747465410446,2.6210521699068274,4.025952769641721,11,False
Subtransmission DC backbone,6,0.25,320,3,random,100,1,0.75,600,1.7112472234534164,2.752656817637824,3.243532877756171,1.7766002676036874,2.1732658160821674,11,False
Traditional AC,6,0.25,320,3,partial,5,6,0.75,600,9.612812213130105,14.980045916321806,18.578958263124804,9.995378873685398,11.146787626205706,11,True
Local SST,6,0.25,320,3,partial,5,6,0.75,600,3.593827247495746,6.012721945596565,7.24825209586073,3.778398850426133,4.7905376560064195,11,True
Subtransmission DC backbone,6,0.25,320,3,partial,5,1,0.75,600,1.593378137441889,2.4788756351717094,2.7892559409777187,1.6545864623618103,1.9497181957349372,11,False
Traditional AC,6,0.25,320,3,partial,20,6,0.75,600,10.458328590678597,16.804204563604614,18.95950001667874,10.926735214074819,12.730357477089782,11,True
Local SST,6,0.25,320,3,partial,20,6,0.75,600,4.030216464093261,6.5971493726092705,7.582728863157738,4.188019148234457,5.148534438330576,11,True
Subtransmission DC backbone,6,0.25,320,3,partial,20,1,0.75,600,1.6038596028221979,2.5289693725817775,3.0092041332547277,1.6876240999384498,1.950635464018767,11,False
Traditional AC,6,0.25,320,3,partial,50,6,0.75,600,11.991706241425863,19.92191408871098,24.858655401438792,12.591208826828252,15.123552551672157,11,True
Local SST,6,0.25,320,3,partial,50,6,0.75,600,4.593967608400787,7.208767417147447,8.56096803771354,4.739430897907761,5.708802832894041,11,True
Subtransmission DC backbone,6,0.25,320,3,partial,50,1,0.75,600,1.6824418045154765,2.766855339476993,3.1388426637361784,1.7833932684231244,2.1218763883662444,11,False
Traditional AC,6,0.25,320,3,partial,100,6,0.75,600,13.503093343099891,21.366509364142505,25.468362694646014,14.135793468242651,16.015714323853118,11,True
Local SST,6,0.25,320,3,partial,100,6,0.75,600,5.088634692797138,8.083473574647154,9.525534174321665,5.305879710937814,6.258958905409333,11,True
Subtransmission DC backbone,6,0.25,320,3,partial,100,1,0.75,600,1.7490071787894153,2.6807615341528805,3.229166696169615,1.8159458992997892,2.131729026515366,11,False
Traditional AC,6,0.25,320,3,coherent,5,6,0.75,600,11.948070133275735,19.767358365454438,23.937523730838095,12.691773790471462,14.701753951223438,11,True
Local SST,6,0.25,320,3,coherent,5,6,0.75,600,4.336894008274719,7.102484631200125,8.430065489087324,4.597089534270546,5.5026534338263415,11,True
Subtransmission DC backbone,6,0.25,320,3,coherent,5,1,0.75,600,1.6142080995614183,2.607619711413239,3.0901177249053147,1.6860235218075772,2.0323924696213265,11,False
Traditional AC,6,0.25,320,3,coherent,20,6,0.75,600,13.197179456052464,21.113442799089857,24.759067695098395,13.887138139731109,15.510423914182455,11,True
Local SST,6,0.25,320,3,coherent,20,6,0.75,600,4.967389129146966,7.693978529336236,9.140190191271502,5.191690837053091,5.910896980630271,11,True
Subtransmission DC backbone,6,0.25,320,3,coherent,20,1,0.75,600,1.672763158631955,2.493227843873554,3.0117274782770553,1.7244363161858929,1.9408406289342262,11,False
Traditional AC,6,0.25,320,3,coherent,50,6,0.75,600,14.97397682241153,23.906967617428776,28.580652218677244,15.568144971661098,17.829759820323908,11,True
Local SST,6,0.25,320,3,coherent,50,6,0.75,600,5.749475092199809,8.746830149261626,10.412206418776544,5.958850447401966,6.850322749766316,11,True
Subtransmission DC backbone,6,0.25,320,3,coherent,50,1,0.75,600,1.6847061004330088,2.683268057705276,3.128337356501779,1.7669546141154748,2.135144372288342,11,False
Traditional AC,6,0.25,320,3,coherent,100,6,0.75,600,16.995976438829835,27.641174973766578,32.66049786225963,17.78264875659458,20.5467108549515,11,True
Local SST,6,0.25,320,3,coherent,100,6,0.75,600,6.347772328346753,9.975990740972035,12.583137123937794,6.643827185074873,7.9896028539508785,11,True
Subtransmission DC backbone,6,0.25,320,3,coherent,100,1,0.75,600,1.7294588287656252,2.7112879717319944,3.5196996147891064,1.8086019718505508,2.178257496209679,11,False
Traditional AC,6,0.25,320,5,random,5,6,1.25,600,2.7323809768092246,5.147129815134695,6.94769967312706,2.954996808853388,4.188650473575198,11,True
Local SST,6,0.25,320,5,random,5,6,1.25,600,1.0054533313141516,1.9480503523908277,2.553392191406582,1.0982490790823936,1.6351128920015323,11,False
Subtransmission DC backbone,6,0.25,320,5,random,5,1,1.25,600,0.9768647218273894,1.5120839925173084,1.7846991019567433,1.007250445763226,1.1883460347178438,11,False
Traditional AC,6,0.25,320,5,random,20,6,1.25,600,2.9512644574864586,5.764279165501571,7.192997227352247,3.260061415106029,4.8478852998113675,11,True
Local SST,6,0.25,320,5,random,20,6,1.25,600,1.1041006377625697,2.181365036299024,2.7001944627456504,1.2256127164700639,1.8971166303630778,11,False
Subtransmission DC backbone,6,0.25,320,5,random,20,1,1.25,600,0.9697838970644067,1.5613290236084518,1.9313079058343394,1.022789422755248,1.2064919181373828,11,False
Traditional AC,6,0.25,320,5,random,50,6,1.25,600,3.472130849617317,6.395980852995967,7.949099560387137,3.6907108419438615,5.247141113121603,11,True
Local SST,6,0.25,320,5,random,50,6,1.25,600,1.2829486067299,2.4671300913675025,3.0292486792358666,1.3783666236458831,2.1060694929252177,11,False
Subtransmission DC backbone,6,0.25,320,5,random,50,1,1.25,600,1.0251647892959224,1.6429525813523,1.9747935289423852,1.0651610940933756,1.3028867755681028,11,False
Traditional AC,6,0.25,320,5,random,100,6,1.25,600,3.9005579551664074,7.3735023479302475,9.857014684896978,4.199159161877559,6.244814553959313,11,True
Local SST,6,0.25,320,5,random,100,6,1.25,600,1.408595954968825,2.805373690376485,3.8308907799640477,1.559863816315473,2.3251356626907578,11,False
Subtransmission DC backbone,6,0.25,320,5,random,100,1,1.25,600,1.0255641974442427,1.679698086208655,1.8929989064295814,1.0871918791802906,1.3089072997862201,11,False
Traditional AC,6,0.25,320,5,partial,5,6,1.25,600,5.519672990449915,9.052499789075325,10.554520159213249,5.8158639577977125,6.72784844565927,11,True
Local SST,6,0.25,320,5,partial,5,6,1.25,600,2.1107439152486793,3.4567079052869176,4.023429533023896,2.235074501241375,2.6752104931824157,11,False
Subtransmission DC backbone,6,0.25,320,5,partial,5,1,1.25,600,0.9901979154591983,1.5508734413554774,1.8075304742115845,1.0178592361821857,1.2150069313087792,11,False
Traditional AC,6,0.25,320,5,partial,20,6,1.25,600,6.544183976708599,10.929328959544483,13.123637302409561,6.830756356664306,8.372585630581558,11,True
Local SST,6,0.25,320,5,partial,20,6,1.25,600,2.486070571276618,4.00590991300624,4.58721025292368,2.566363476565175,3.1795027279354673,11,False
Subtransmission DC backbone,6,0.25,320,5,partial,20,1,1.25,600,0.9614322112834868,1.5585691810752242,1.8125629858131944,1.0154308074316114,1.2127057904594427,11,False
Traditional AC,6,0.25,320,5,partial,50,6,1.25,600,7.252814529028267,11.24568590422886,13.664144662208793,7.592438982052827,8.595142339774169,11,True
Local SST,6,0.25,320,5,partial,50,6,1.25,600,2.6888070231623935,4.347832987499685,5.111506743989738,2.8175988700352947,3.4054324676894803,11,False
Subtransmission DC backbone,6,0.25,320,5,partial,50,1,1.25,600,0.981995037590986,1.6092397095965363,1.8288681781308096,1.0361926836764526,1.254397233939503,11,False
Traditional AC,6,0.25,320,5,partial,100,6,1.25,600,8.09770189299057,13.348430488171001,16.038002105115396,8.566063719794753,10.278693167466631,11,True
Local SST,6,0.25,320,5,partial,100,6,1.25,600,3.0478539237762385,4.912203635062099,5.916750625324872,3.181603031343048,3.853512299860539,11,False
Subtransmission DC backbone,6,0.25,320,5,partial,100,1,1.25,600,1.052602420343543,1.6236384601262945,1.892951599469153,1.096178769398919,1.2908286782358436,11,False
Traditional AC,6,0.25,320,5,coherent,5,6,1.25,600,7.103695732884266,11.147002862475206,12.88029874506407,7.385912007567355,8.553799705906899,11,True
Local SST,6,0.25,320,5,coherent,5,6,1.25,600,2.7074823455980406,4.311241164276198,4.897415026397482,2.838075419622042,3.367430299025369,11,False
Subtransmission DC backbone,6,0.25,320,5,coherent,5,1,1.25,600,0.9777337857001284,1.510339589944144,1.6974135927905158,1.0086252600896621,1.199388923672894,11,False
Traditional AC,6,0.25,320,5,coherent,20,6,1.25,600,8.070926830822593,13.286060665445097,15.760843304530749,8.508112721287,9.991295749273977,11,True
Local SST,6,0.25,320,5,coherent,20,6,1.25,600,3.0053390571042575,4.760943242400482,6.151442653354366,3.1472829417776507,3.705120834353583,11,False
Subtransmission DC backbone,6,0.25,320,5,coherent,20,1,1.25,600,0.9904199235470557,1.5106834687795128,1.6682202075846209,1.0146170402386137,1.145517340916107,11,False
Traditional AC,6,0.25,320,5,coherent,50,6,1.25,600,9.038239139464828,14.187171623783565,17.142462602128322,9.551680552337688,10.90667368929126,11,True
Local SST,6,0.25,320,5,coherent,50,6,1.25,600,3.333325856153264,5.3610100209050655,6.2292677199443025,3.5166445224269256,4.186154842409282,11,True
Subtransmission DC backbone,6,0.25,320,5,coherent,50,1,1.25,600,0.9880534087424235,1.6458631754048152,1.8320298236828245,1.0342199877943798,1.2677942736038057,11,False
Traditional AC,6,0.25,320,5,coherent,100,6,1.25,600,10.324154363850809,16.52198964054897,20.36834742911947,10.784013303329642,12.467358492041756,11,True
Local SST,6,0.25,320,5,coherent,100,6,1.25,600,3.844416420217994,5.975178763319839,6.978256351649366,4.026822841841895,4.664737173926624,11,True
Subtransmission DC backbone,6,0.25,320,5,coherent,100,1,1.25,600,1.0413746751836939,1.6304597714665832,1.9711574689344544,1.0841320330269488,1.2761975627656539,11,False
Traditional AC,6,0.25,320,10,random,5,6,2.5,600,1.3195781662561794,2.5604253287678156,3.0739089613114463,1.4477382991342902,2.0715223281497215,11,False
Local SST,6,0.25,320,10,random,5,6,2.5,600,0.5071123076816106,0.9874171729791973,1.246690296361992,0.5515018857173078,0.8057702515956234,11,False
Subtransmission DC backbone,6,0.25,320,10,random,5,1,2.5,600,0.4798945882824495,0.7494902001171762,0.9388329671844752,0.49770022669614716,0.5864209904184584,11,False
Traditional AC,6,0.25,320,10,random,20,6,2.5,600,1.522695066259748,2.9117536754520743,3.8987400858981927,1.6610849411917856,2.4629603501611097,11,False
Local SST,6,0.25,320,10,random,20,6,2.5,600,0.5530776449878892,1.0425639493794705,1.363540339210926,0.6036595041803784,0.8676054550432253,11,False
Subtransmission DC backbone,6,0.25,320,10,random,20,1,2.5,600,0.4943696234518349,0.7691339939244971,0.8944633902879284,0.5131223807065957,0.6149422282061141,11,False
Traditional AC,6,0.25,320,10,random,50,6,2.5,600,1.703281963606248,3.327102722674153,4.436291840712434,1.8670426056061782,2.6902161847173276,11,False
Local SST,6,0.25,320,10,random,50,6,2.5,600,0.6604648899472702,1.230156987520994,1.5246488107044145,0.7031018647580857,1.0439996100563647,11,False
Subtransmission DC backbone,6,0.25,320,10,random,50,1,2.5,600,0.5001282113829395,0.7869226666722301,0.9265222176807941,0.5217321445532738,0.6071857082195531,11,False
Traditional AC,6,0.25,320,10,random,100,6,2.5,600,1.9665010176504878,3.4685901872038234,4.382101058401502,2.0821247988586586,2.6993717720599073,11,False
Local SST,6,0.25,320,10,random,100,6,2.5,600,0.7453455263292872,1.443878275575139,1.8092052733069393,0.8093895930345428,1.2067900086824546,11,False
Subtransmission DC backbone,6,0.25,320,10,random,100,1,2.5,600,0.5185174840516554,0.8133342513684957,0.9708603568712619,0.5428028118687623,0.6122758637416617,11,False
Traditional AC,6,0.25,320,10,partial,5,6,2.5,600,2.842147056513042,4.749278158349739,5.842679541700408,2.9905280626204127,3.6739092363021717,11,False
Local SST,6,0.25,320,10,partial,5,6,2.5,600,1.0836087637296723,1.7462972668142962,2.0716596267109506,1.1301373640213876,1.388783571330233,11,False
Subtransmission DC backbone,6,0.25,320,10,partial,5,1,2.5,600,0.47614091203482767,0.7437377347741865,0.9002910488467709,0.49355340616998544,0.5726481066599824,11,False
Traditional AC,6,0.25,320,10,partial,20,6,2.5,600,3.2464803914133498,5.262765647329474,6.388189946762008,3.341445064652629,4.014490326848048,11,True
Local SST,6,0.25,320,10,partial,20,6,2.5,600,1.1983019180166852,1.8785479389305537,2.416139143024542,1.2415504957280847,1.465875542328265,11,False
Subtransmission DC backbone,6,0.25,320,10,partial,20,1,2.5,600,0.48159694447910695,0.7703357071955166,0.8918117305574745,0.5104680122544211,0.6135225109158492,11,False
Traditional AC,6,0.25,320,10,partial,50,6,2.5,600,3.5626522147727626,5.887054589039749,6.838929987188077,3.7189903992895537,4.278512398329573,11,True
Local SST,6,0.25,320,10,partial,50,6,2.5,600,1.3179830902285186,2.2327583596509153,2.652783082081589,1.3878656642364728,1.7026590508171315,11,False
Subtransmission DC backbone,6,0.25,320,10,partial,50,1,2.5,600,0.5028130450909145,0.765108167027695,0.9258170126728122,0.5206533856891764,0.6056433224024839,11,False
Traditional AC,6,0.25,320,10,partial,100,6,2.5,600,3.95767189810402,6.628148611071474,7.908626121150286,4.211136667993167,5.180450461626743,11,True
Local SST,6,0.25,320,10,partial,100,6,2.5,600,1.522362604078513,2.494622832287229,2.9100004269508637,1.5835736998078955,1.92506462546361,11,False
Subtransmission DC backbone,6,0.25,320,10,partial,100,1,2.5,600,0.5113044478705209,0.8007307315465307,0.9132401030495353,0.5307609273428857,0.6305338364530048,11,False
Traditional AC,6,0.25,320,10,coherent,5,6,2.5,600,3.4891476639865493,5.6280253357786325,6.803679776189026,3.678123871087059,4.110100443432859,11,True
Local SST,6,0.25,320,10,coherent,5,6,2.5,600,1.3434470430269334,2.234748274317213,2.5325951376299005,1.416786303455575,1.6832652201288538,11,False
Subtransmission DC backbone,6,0.25,320,10,coherent,5,1,2.5,600,0.47423156613326733,0.7429451980919336,0.8675313763937912,0.4948178371300791,0.567979361874775,11,False
Traditional AC,6,0.25,320,10,coherent,20,6,2.5,600,4.081697806891979,6.732737535828407,7.91316312598496,4.2458612293316556,4.871932313664792,11,True
Local SST,6,0.25,320,10,coherent,20,6,2.5,600,1.5076850554632832,2.4693054538457795,3.0130113730282746,1.5819917818991425,1.8798913154650614,11,False
Subtransmission DC backbone,6,0.25,320,10,coherent,20,1,2.5,600,0.49024955651002056,0.7782558850105344,0.9059311713353554,0.5085426609555863,0.6002692422695927,11,False
Traditional AC,6,0.25,320,10,coherent,50,6,2.5,600,4.5511363461874215,7.0384555766744095,8.388562779257313,4.693419198986701,5.3573459970241455,11,True
Local SST,6,0.25,320,10,coherent,50,6,2.5,600,1.7145546892488124,2.733858362064958,3.158078053406795,1.7934853421982742,2.1669621713532323,11,False
Subtransmission DC backbone,6,0.25,320,10,coherent,50,1,2.5,600,0.5047565094648894,0.7762018929910656,0.9393239382157753,0.5241248580771978,0.6026014962352857,11,False
Traditional AC,6,0.25,320,10,coherent,100,6,2.5,600,5.143450434447473,8.58834152302317,9.57001757363503,5.370912455516545,6.401488543267164,11,True
Local SST,6,0.25,320,10,coherent,100,6,2.5,600,1.8861563835949642,3.0363660618490758,3.478814946593225,2.0054403014297875,2.387437206262899,11,False
Subtransmission DC backbone,6,0.25,320,10,coherent,100,1,2.5,600,0.5193268421710431,0.8099875998048164,0.9389497140155425,0.5419040294184768,0.6304664727021156,11,False
Traditional AC,6,0.25,320,20,random,5,6,5.0,600,0.6671401655215436,1.2816990114197564,1.6342951798030074,0.7190272507474779,1.0652185709989541,11,False
Local SST,6,0.25,320,20,random,5,6,5.0,600,0.2574433868238718,0.5074179954212691,0.6229577481790329,0.2791403797278115,0.41929403805539917,11,False
Subtransmission DC backbone,6,0.25,320,20,random,5,1,5.0,600,0.2371522241213737,0.3730300454677426,0.4392980718451506,0.2486885752983654,0.29063897859346943,11,False
Traditional AC,6,0.25,320,20,random,20,6,5.0,600,0.7786315882101138,1.465217468978263,1.8685373947742865,0.8417811165663164,1.2042785402814102,11,False
Local SST,6,0.25,320,20,random,20,6,5.0,600,0.2836113092648892,0.5521481677517587,0.6998047112489121,0.31048113177383013,0.46799358825081033,11,False
Subtransmission DC backbone,6,0.25,320,20,random,20,1,5.0,600,0.24216529284238897,0.39006131793379734,0.5277657399462526,0.2567483152872016,0.30946959794751383,11,False
Traditional AC,6,0.25,320,20,random,50,6,5.0,600,0.8556224288957336,1.5464252435993524,2.0134731123985468,0.927659210465343,1.2744395162006725,11,False
Local SST,6,0.25,320,20,random,50,6,5.0,600,0.31586882327284127,0.5689681980766061,0.7189514125055982,0.3355734318375475,0.4653339906029857,11,False
Subtransmission DC backbone,6,0.25,320,20,random,50,1,5.0,600,0.2602918691211303,0.3852086007056541,0.452997480524588,0.2666820793961752,0.30416768130905947,11,False
Traditional AC,6,0.25,320,20,random,100,6,5.0,600,0.9610287625251088,1.7776982202674028,2.423589989251246,1.0473795092414704,1.4602764289168688,11,False
Local SST,6,0.25,320,20,random,100,6,5.0,600,0.359015983799362,0.6911023976516414,0.8249704405315043,0.38441500992389316,0.5488051542096528,11,False
Subtransmission DC backbone,6,0.25,320,20,random,100,1,5.0,600,0.2551106722279749,0.4062821774404786,0.49521252889740025,0.26660574280007165,0.3242430214200075,11,False
Traditional AC,6,0.25,320,20,partial,5,6,5.0,600,1.4398944055665805,2.3037097569968514,2.67170196344047,1.5120343059601722,1.748662848025726,11,False
Local SST,6,0.25,320,20,partial,5,6,5.0,600,0.5326964032815511,0.8388659419108635,1.0198072433394902,0.5558043591484387,0.6497796318907089,11,False
Subtransmission DC backbone,6,0.25,320,20,partial,5,1,5.0,600,0.23936762624524888,0.3735260582541821,0.4175629702957554,0.24890047696352066,0.2904783724059903,11,False
Traditional AC,6,0.25,320,20,partial,20,6,5.0,600,1.5977043276362362,2.456399362519867,3.0555816127778455,1.669723294403041,1.9288026965073712,11,False
Local SST,6,0.25,320,20,partial,20,6,5.0,600,0.5867916160993911,0.8901027706516075,1.2451350761272908,0.6153297349131185,0.709062049843979,11,False
Subtransmission DC backbone,6,0.25,320,20,partial,20,1,5.0,600,0.24762472314067802,0.3858223754021368,0.4657313089265046,0.25769825199467905,0.31037233703374884,11,False
Traditional AC,6,0.25,320,20,partial,50,6,5.0,600,1.8302931827785005,3.0225452590746875,3.621658418409086,1.9187020267567656,2.307228800789205,11,False
Local SST,6,0.25,320,20,partial,50,6,5.0,600,0.6684026429310774,1.0875561077939195,1.3097789322398206,0.7020741573024677,0.8672921459593079,11,False
Subtransmission DC backbone,6,0.25,320,20,partial,50,1,5.0,600,0.2485400651508214,0.383210383313462,0.4707992921421625,0.25810835580271646,0.3030857450392531,11,False
Traditional AC,6,0.25,320,20,partial,100,6,5.0,600,2.024564266493507,3.1814436366615357,3.701614246323697,2.121382758514744,2.412990105297242,11,False
Local SST,6,0.25,320,20,partial,100,6,5.0,600,0.7495806465277944,1.2526776720124542,1.4397060573872276,0.7955212573720161,0.9902642581690771,11,False
Subtransmission DC backbone,6,0.25,320,20,partial,100,1,5.0,600,0.2583840616347763,0.4158274457589484,0.4885295149288689,0.2734575218070217,0.3253408232722236,11,False
Traditional AC,6,0.25,320,20,coherent,5,6,5.0,600,1.7986920038642573,2.8501915931640447,3.6327697267550088,1.8796599491163837,2.1152013646367256,11,False
Local SST,6,0.25,320,20,coherent,5,6,5.0,600,0.6648744519208858,1.0473714767992395,1.2134654030875012,0.6931976330271272,0.8129207616527362,11,False
Subtransmission DC backbone,6,0.25,320,20,coherent,5,1,5.0,600,0.23882483957232487,0.3754742409465446,0.4510790970031997,0.2498703618751415,0.29656629641459764,11,False
Traditional AC,6,0.25,320,20,coherent,20,6,5.0,600,1.9839844058602512,3.214113933666421,3.6185669062270334,2.087300203057466,2.43688922753142,11,False
Local SST,6,0.25,320,20,coherent,20,6,5.0,600,0.748496605278648,1.1447839989827981,1.3742607909656055,0.7735912954795174,0.9117569935220439,11,False
Subtransmission DC backbone,6,0.25,320,20,coherent,20,1,5.0,600,0.24174467188721277,0.38669073038618684,0.4382342205969552,0.25371168605501493,0.30246466139936823,11,False
Traditional AC,6,0.25,320,20,coherent,50,6,5.0,600,2.214203439818278,3.6172703396169936,4.4551635676792225,2.3288153445913506,2.5868184272714845,11,False
Local SST,6,0.25,320,20,coherent,50,6,5.0,600,0.8484330931010755,1.3494644641232747,1.607152284090852,0.8828697898882502,1.024269265925896,11,False
Subtransmission DC backbone,6,0.25,320,20,coherent,50,1,5.0,600,0.2554980539990505,0.3997505565810714,0.4500689717548328,0.26622926887182125,0.31212427609565613,11,False
Traditional AC,6,0.25,320,20,coherent,100,6,5.0,600,2.5611981692410164,4.104953169950811,5.156182074660535,2.7022350655303518,3.037950155807481,11,False
Local SST,6,0.25,320,20,coherent,100,6,5.0,600,0.9795880434571063,1.4927566966007473,1.7856940216060704,1.0085899820686997,1.1552869736136175,11,False
Subtransmission DC backbone,6,0.25,320,20,coherent,100,1,5.0,600,0.2574238349220892,0.40171085057905387,0.49095947667539386,0.2683034359026668,0.3108420881856972,11,False
Traditional AC,6,1.0,69,3,random,5,6,3.0,600,4.606500026642012,8.470600529512897,10.26224705611534,4.96537639469304,7.261619542613693,11,True
Local SST,6,1.0,69,3,random,5,6,3.0,600,1.7110440637355526,3.2692664099064888,4.679104516217331,1.8771253773160568,2.865283439420119,11,False
Subtransmission DC backbone,6,1.0,69,3,random,5,1,3.0,600,1.5898900144786499,2.5392692003586492,2.784786353258873,1.6532863733902168,1.9369212812104515,11,False
Traditional AC,6,1.0,69,3,random,20,6,3.0,600,5.190369549247288,9.48580474364209,12.88578670460171,5.553324033985621,8.119403978792015,11,True
Local SST,6,1.0,69,3,random,20,6,3.0,600,1.8896091280162253,3.828735376494239,5.149892161706977,2.0885240427467653,3.457104827451988,11,False
Subtransmission DC backbone,6,1.0,69,3,random,20,1,3.0,600,1.6317544523576408,2.612396230537376,3.075592777637016,1.6967191827403312,2.0209244082522924,11,False
Traditional AC,6,1.0,69,3,random,50,6,3.0,600,5.691556765579795,10.730001375420045,14.667659827892038,6.16159345682524,8.692278815488091,11,True
Local SST,6,1.0,69,3,random,50,6,3.0,600,2.0699461612973264,3.845355377018263,5.4167100640318075,2.265287759498033,3.268191230983126,11,False
Subtransmission DC backbone,6,1.0,69,3,random,50,1,3.0,600,1.6340777023760338,2.699426564617544,3.0721066249356546,1.7366297445286463,2.0984851145002703,11,False
Traditional AC,6,1.0,69,3,random,100,6,3.0,600,6.620111975892487,12.007562297781636,16.71205524371699,7.047741629164721,9.723534540134047,11,True
Local SST,6,1.0,69,3,random,100,6,3.0,600,2.3921640687882695,4.534552593569462,6.305952134771416,2.6154421031944146,3.968857361670376,11,False
Subtransmission DC backbone,6,1.0,69,3,random,100,1,3.0,600,1.7286878256093954,2.644907849937789,3.1596850486850863,1.7865288426815553,2.075250981947091,11,False
Traditional AC,6,1.0,69,3,partial,5,6,3.0,600,9.635596222900228,15.824069247124365,19.091124058510616,10.049590905994318,11.8526831847428,11,True
Local SST,6,1.0,69,3,partial,5,6,3.0,600,3.512174621847267,5.843529944960193,6.6237972112353525,3.6845776842867055,4.413057102012514,11,True
Subtransmission DC backbone,6,1.0,69,3,partial,5,1,3.0,600,1.5776885006664916,2.3924157645699817,2.9887185737090176,1.6319257379853813,1.8917161295680283,11,False
Traditional AC,6,1.0,69,3,partial,20,6,3.0,600,10.761951451594525,16.939795188760638,20.50844260657152,11.240706708161062,12.902327150033688,11,True
Local SST,6,1.0,69,3,partial,20,6,3.0,600,4.018233025655645,6.469804732055516,7.802818436318186,4.188361958431765,4.994307594418402,11,True
Subtransmission DC backbone,6,1.0,69,3,partial,20,1,3.0,600,1.647032658416588,2.697987018288319,3.084088116638737,1.7188526246647196,2.0850605313512425,11,False
Traditional AC,6,1.0,69,3,partial,50,6,3.0,600,11.876754804541347,19.8388938964034,23.42233750646133,12.432632714607491,14.503313467680034,11,True
Local SST,6,1.0,69,3,partial,50,6,3.0,600,4.442826335740742,6.987595262391691,9.178474195046782,4.675029384035941,5.5954846449038165,11,True
Subtransmission DC backbone,6,1.0,69,3,partial,50,1,3.0,600,1.6815285614571458,2.6344115301593467,3.2861743767016516,1.763950604035224,2.0907639735063723,11,False
Traditional AC,6,1.0,69,3,partial,100,6,3.0,600,13.734001673533378,22.407514128114194,25.59949448558288,14.522850858004883,17.158623209260135,11,True
Local SST,6,1.0,69,3,partial,100,6,3.0,600,4.985444597194974,7.8676848528247,10.132027386572187,5.238214158878481,6.151682523843676,11,True
Subtransmission DC backbone,6,1.0,69,3,partial,100,1,3.0,600,1.6937801760119395,2.651043869757334,3.370760290282531,1.7882746930417976,2.0684479886769673,11,False
Traditional AC,6,1.0,69,3,coherent,5,6,3.0,600,11.90567005553349,18.63875741721995,23.010632339472085,12.4443910789233,14.34613358459985,11,True
Local SST,6,1.0,69,3,coherent,5,6,3.0,600,4.453076645440381,6.91584087353594,8.135733174404743,4.6249171543048835,5.5085669870899086,11,True
Subtransmission DC backbone,6,1.0,69,3,coherent,5,1,3.0,600,1.6133565919380906,2.536703508449882,3.0175713427210598,1.6732975661572758,1.9495813388001964,11,False
Traditional AC,6,1.0,69,3,coherent,20,6,3.0,600,13.38217893849748,21.16690025679679,24.70681262538466,13.98615521655113,15.603302246461963,11,True
Local SST,6,1.0,69,3,coherent,20,6,3.0,600,4.960538685901817,7.92545067365876,9.007171210903932,5.228741626829678,6.17541031362329,11,True
Subtransmission DC backbone,6,1.0,69,3,coherent,20,1,3.0,600,1.62213647628186,2.5685554823293755,3.0360917142173274,1.7056985253949821,2.0287222729821432,11,False
Traditional AC,6,1.0,69,3,coherent,50,6,3.0,600,15.0460743509364,23.64495142391788,29.667059329783417,15.836579983613676,17.729123788848312,11,True
Local SST,6,1.0,69,3,coherent,50,6,3.0,600,5.627893144603199,8.878491349119464,10.906205085459078,5.877703503318044,6.982558400754807,11,True
Subtransmission DC backbone,6,1.0,69,3,coherent,50,1,3.0,600,1.6743759488622438,2.595935309290735,3.1781694788862356,1.7321952824366307,2.041362005011202,11,False
Traditional AC,6,1.0,69,3,coherent,100,6,3.0,600,17.002895576187935,27.475267506671656,31.809858010760216,17.92900125080958,21.020401002937025,11,True
Local SST,6,1.0,69,3,coherent,100,6,3.0,600,6.471347659844327,9.890292776198164,12.387766531222429,6.678307282136274,7.672603778177634,11,True
Subtransmission DC backbone,6,1.0,69,3,coherent,100,1,3.0,600,1.7130974839424868,2.76014968955495,3.1336986764171044,1.790519848208997,2.1212850843441258,11,False
Traditional AC,6,1.0,69,5,random,5,6,5.0,600,2.69291833661554,5.337976284518265,7.005919695129534,2.9239947612970276,4.376162032385881,11,True
Local SST,6,1.0,69,5,random,5,6,5.0,600,1.0130653032695467,1.9277340716103204,2.3846532928196544,1.1044989509529102,1.6059794433829364,11,False
Subtransmission DC backbone,6,1.0,69,5,random,5,1,5.0,600,0.9266915131441942,1.5414800967554552,1.8129219801450214,0.9889801602623967,1.1837616338611279,11,False
Traditional AC,6,1.0,69,5,random,20,6,5.0,600,2.9821514166872047,5.767611846737113,7.606289747136143,3.298290534267999,4.772960871653179,11,True
Local SST,6,1.0,69,5,random,20,6,5.0,600,1.1317511640435098,2.2916502496630144,2.8797591854555034,1.2308780219451085,1.790420450385883,11,False
Subtransmission DC backbone,6,1.0,69,5,random,20,1,5.0,600,0.9843980767796762,1.5168313868716554,1.9007583961414307,1.0238935517317,1.215669230406349,11,False
Traditional AC,6,1.0,69,5,random,50,6,5.0,600,3.51797465224389,6.403943585810522,7.693306396434677,3.7293347848496627,5.109341081758936,11,True
Local SST,6,1.0,69,5,random,50,6,5.0,600,1.2713591166901692,2.44161986344761,3.1871293019818476,1.388346249686379,1.9934432105386206,11,False
Subtransmission DC backbone,6,1.0,69,5,random,50,1,5.0,600,1.0169878516798323,1.555929752544924,1.8841247099360021,1.0545822592997631,1.1882014528129594,11,False
Traditional AC,6,1.0,69,5,random,100,6,5.0,600,3.813363244162959,7.3389199882247835,8.89736877372452,4.146896499722107,5.554284032313771,11,True
Local SST,6,1.0,69,5,random,100,6,5.0,600,1.4215912132044024,2.911563826619694,3.7453274761117443,1.5869817037640912,2.423712508257424,11,False
Subtransmission DC backbone,6,1.0,69,5,random,100,1,5.0,600,1.0520655526164382,1.7397205430191618,1.9037592001415147,1.104372933308854,1.3505604761329069,11,False
Traditional AC,6,1.0,69,5,partial,5,6,5.0,600,5.710600939278785,9.387912965051584,11.740065390603899,6.055092752301699,7.214709358885855,11,True
Local SST,6,1.0,69,5,partial,5,6,5.0,600,2.177101318044257,3.500705905022483,4.208720525415929,2.2765002615196206,2.759382766689715,11,False
Subtransmission DC backbone,6,1.0,69,5,partial,5,1,5.0,600,0.9620964011167279,1.5687617128654772,1.8383658061355415,1.0055451510401854,1.1999294442512256,11,False
Traditional AC,6,1.0,69,5,partial,20,6,5.0,600,6.268804734881,10.108639202133004,12.718518063938662,6.602533310245917,7.725371533278495,11,True
Local SST,6,1.0,69,5,partial,20,6,5.0,600,2.4464035616665996,3.715002251328199,4.352776244680999,2.495946156066406,2.9237775752116675,11,False
Subtransmission DC backbone,6,1.0,69,5,partial,20,1,5.0,600,0.9644739540713495,1.569786651701977,1.884076433110199,1.0147634227631364,1.2375900871831962,11,False
Traditional AC,6,1.0,69,5,partial,50,6,5.0,600,7.118218615769946,11.332303459299812,13.540047230770833,7.527090049909782,8.904946405627868,11,True
Local SST,6,1.0,69,5,partial,50,6,5.0,600,2.740945631660412,4.400401342532808,5.069691510317485,2.8468598975090824,3.542230031095146,11,False
Subtransmission DC backbone,6,1.0,69,5,partial,50,1,5.0,600,1.0274337167911156,1.6643853901591315,1.900103258271031,1.0757019824163478,1.3165296610434183,11,False
Traditional AC,6,1.0,69,5,partial,100,6,5.0,600,7.918449500164279,12.766646037638521,15.314352747393468,8.336164131669229,10.035228772490322,11,True
Local SST,6,1.0,69,5,partial,100,6,5.0,600,3.1427745488155003,5.067500424360517,6.006395230081454,3.2631907053057816,3.961060284964616,11,True
Subtransmission DC backbone,6,1.0,69,5,partial,100,1,5.0,600,1.0462678186851844,1.6812340112108615,1.942626051658757,1.104064019906436,1.3091616187171862,11,False
Traditional AC,6,1.0,69,5,coherent,5,6,5.0,600,6.968295440956074,11.033606486421528,12.983618268438665,7.315108582063211,7.962515563424742,11,True
Local SST,6,1.0,69,5,coherent,5,6,5.0,600,2.7410732822622346,4.269499086486661,4.923382737916726,2.816155949931442,3.2983603693516885,11,False
Subtransmission DC backbone,6,1.0,69,5,coherent,5,1,5.0,600,0.9867655994933706,1.5105808842608373,1.922613087574716,1.0151914968957905,1.1976312699334881,11,False
Traditional AC,6,1.0,69,5,coherent,20,6,5.0,600,8.021703236717258,12.514987660551181,14.48414005704801,8.320247455378803,9.381666658456146,11,True
Local SST,6,1.0,69,5,coherent,20,6,5.0,600,2.953482938175144,4.818204382026229,5.866497990738548,3.15192220606258,3.752961459151363,11,False
Subtransmission DC backbone,6,1.0,69,5,coherent,20,1,5.0,600,0.992289548975853,1.5102238607358776,1.877454039821909,1.0286718564278021,1.181305632742658,11,False
Traditional AC,6,1.0,69,5,coherent,50,6,5.0,600,9.076771974089336,14.130914352267018,17.512547363247712,9.498933684842632,10.643350310826941,11,True
Local SST,6,1.0,69,5,coherent,50,6,5.0,600,3.4117695252821827,5.355121704951756,6.125566110589863,3.5668803147032757,4.123709654328256,11,True
Subtransmission DC backbone,6,1.0,69,5,coherent,50,1,5.0,600,0.9979045315938397,1.6029827995732004,1.8566612162555434,1.0458881664296327,1.2532562940986167,11,False
Traditional AC,6,1.0,69,5,coherent,100,6,5.0,600,10.390473311112103,16.135149555769445,19.132592676003995,10.707997967739951,11.766466110344492,11,True
Local SST,6,1.0,69,5,coherent,100,6,5.0,600,3.8342769419244362,6.103644084709664,7.376772130549493,4.0164099344502056,4.762693324693895,11,True
Subtransmission DC backbone,6,1.0,69,5,coherent,100,1,5.0,600,1.0524562787837002,1.6448539916193103,1.9631086862594465,1.0923609258158402,1.2872830507202093,11,False
Traditional AC,6,1.0,69,10,random,5,6,10.0,600,1.3746433819889798,2.64991533485693,3.6973657665638657,1.4899697014489095,2.120722695087427,11,False
Local SST,6,1.0,69,10,random,5,6,10.0,600,0.5134493672199105,0.9620712070201441,1.2693623576858033,0.5577204554819214,0.774544316744694,11,False
Subtransmission DC backbone,6,1.0,69,10,random,5,1,10.0,600,0.4790224566175326,0.7409049095868457,0.9280278116650822,0.49998642520501363,0.5817236943280211,11,False
Traditional AC,6,1.0,69,10,random,20,6,10.0,600,1.5313331041800733,2.8527897121792,3.8015865072354336,1.6577402884719574,2.298816898599369,11,False
Local SST,6,1.0,69,10,random,20,6,10.0,600,0.5741902020630492,1.0862812028958915,1.4975499388791218,0.6179790922958881,0.9142040443416516,11,False
Subtransmission DC backbone,6,1.0,69,10,random,20,1,10.0,600,0.484108832499762,0.7478776868579303,0.9046064112004518,0.5104486979007163,0.5923335079541633,11,False
Traditional AC,6,1.0,69,10,random,50,6,10.0,600,1.6855895540742474,3.1863197839463777,4.06243063054713,1.8422398647183449,2.67012680042531,11,False
Local SST,6,1.0,69,10,random,50,6,10.0,600,0.6428592428036866,1.2099348266302627,1.4602205323791324,0.6934583991452117,1.0118576684163147,11,False
Subtransmission DC backbone,6,1.0,69,10,random,50,1,10.0,600,0.5171789358763317,0.8037243436847066,0.9678195522823971,0.5329542477834383,0.6107854327693671,11,False
Traditional AC,6,1.0,69,10,random,100,6,10.0,600,1.8732851397373618,3.8007533386478154,5.2110141035858835,2.1294083013156713,3.079741400022144,11,False
Local SST,6,1.0,69,10,random,100,6,10.0,600,0.697170551749285,1.3425493156547774,1.6108702481371808,0.7608501562752901,1.132754177990076,11,False
Subtransmission DC backbone,6,1.0,69,10,random,100,1,10.0,600,0.5243801450538035,0.7852765120270667,0.974408453122612,0.5402911549934334,0.6069782920226544,11,False
Traditional AC,6,1.0,69,10,partial,5,6,10.0,600,2.7738460557799653,4.624666482265293,5.424689001363739,2.944414656618297,3.465322684895536,11,False
Local SST,6,1.0,69,10,partial,5,6,10.0,600,1.0811381878918003,1.6910812163678164,1.9624935463808775,1.121707520004243,1.3350857312365476,11,False
Subtransmission DC backbone,6,1.0,69,10,partial,5,1,10.0,600,0.4718662665476241,0.7688273671906949,0.8750434550849266,0.49284783460361853,0.590053870141544,11,False
Traditional AC,6,1.0,69,10,partial,20,6,10.0,600,3.220153765206555,5.360960643211217,6.110927180039927,3.3481104329719953,3.8212284532318175,11,True
Local SST,6,1.0,69,10,partial,20,6,10.0,600,1.1872483566666396,1.9546644768953592,2.4098619124365714,1.241074967610198,1.525175525895896,11,False
Subtransmission DC backbone,6,1.0,69,10,partial,20,1,10.0,600,0.4918460913009928,0.7872834706778717,0.9643419385859383,0.5147609314729944,0.6081907647114693,11,False
Traditional AC,6,1.0,69,10,partial,50,6,10.0,600,3.520082427139911,5.883840832881288,6.780003809231809,3.7408664549373065,4.5337622344029285,11,True
Local SST,6,1.0,69,10,partial,50,6,10.0,600,1.3516043430504485,2.1452975323888444,2.5283524552258165,1.3987595319448394,1.6941733004955593,11,False
Subtransmission DC backbone,6,1.0,69,10,partial,50,1,10.0,600,0.5024223548390709,0.7855605063327092,0.9191396940785752,0.5223268405944158,0.60027775627836,11,False
Traditional AC,6,1.0,69,10,partial,100,6,10.0,600,4.065765203538455,6.811025616997788,8.20139649579867,4.270135629368437,5.1443992023374205,11,True
Local SST,6,1.0,69,10,partial,100,6,10.0,600,1.4796356172173641,2.503627076401944,2.9391207547983935,1.5731822415920886,1.9573963846121443,11,False
Subtransmission DC backbone,6,1.0,69,10,partial,100,1,10.0,600,0.5155317758843441,0.8265643751585942,0.9776797909905774,0.543281081225386,0.6608925831906574,11,False
Traditional AC,6,1.0,69,10,coherent,5,6,10.0,600,3.617017277459577,5.765132326261448,6.869939787416561,3.777858031495957,4.190418197960162,11,True
Local SST,6,1.0,69,10,coherent,5,6,10.0,600,1.3034127810680358,2.1370067240908597,2.5409094550839635,1.3755898331183138,1.5739895327091913,11,False
Subtransmission DC backbone,6,1.0,69,10,coherent,5,1,10.0,600,0.4813288659440574,0.7497724814173856,0.86596566291865,0.4983325251254939,0.5951567145216831,11,False
Traditional AC,6,1.0,69,10,coherent,20,6,10.0,600,4.044360765418142,6.3027972024141015,7.6677371255082285,4.170092823414165,4.793239407101893,11,True
Local SST,6,1.0,69,10,coherent,20,6,10.0,600,1.520986848616162,2.4225269021054485,2.7686363031474532,1.5980167131343141,1.8420608130824008,11,False
Subtransmission DC backbone,6,1.0,69,10,coherent,20,1,10.0,600,0.4808473800768823,0.806486812856157,0.9583896120231226,0.5117983666461304,0.6390828545316868,11,False
Traditional AC,6,1.0,69,10,coherent,50,6,10.0,600,4.535130463712288,7.106985837469321,8.485457642326791,4.705759759557156,5.3468819032078745,11,True
Local SST,6,1.0,69,10,coherent,50,6,10.0,600,1.6996612752316413,2.6529835516195246,3.18870172877519,1.7809554751176035,2.0937458331258427,11,False
Subtransmission DC backbone,6,1.0,69,10,coherent,50,1,10.0,600,0.5086065695816675,0.7781088630698267,0.8938014240870021,0.5214690809575044,0.6204905029918771,11,False
Traditional AC,6,1.0,69,10,coherent,100,6,10.0,600,5.196077528849023,8.191934720087522,9.940220060765022,5.381287033338287,6.208362764225373,11,True
Local SST,6,1.0,69,10,coherent,100,6,10.0,600,1.9168745022277636,2.9773040552613663,3.6453362573484536,1.9911931813050017,2.303145042019156,11,False
Subtransmission DC backbone,6,1.0,69,10,coherent,100,1,10.0,600,0.5189529940957451,0.7830339522569315,0.930735933987195,0.5338903670367189,0.6120281385748203,11,False
Traditional AC,6,1.0,69,20,random,5,6,20.0,600,0.6714418411341001,1.2380782004469324,1.5754053839577755,0.7278564618872421,1.030101378365648,11,False
Local SST,6,1.0,69,20,random,5,6,20.0,600,0.2510238982221634,0.4769134046586781,0.6470657540106977,0.27599187872714553,0.41442287455729954,11,False
Subtransmission DC backbone,6,1.0,69,20,random,5,1,20.0,600,0.23417090149493638,0.3670822747131045,0.4350958679064119,0.24274488048375276,0.2813549180860405,11,False
Traditional AC,6,1.0,69,20,random,20,6,20.0,600,0.7659964374569117,1.5557269367388413,1.8590991461474895,0.8362920478601711,1.1820296614921502,11,False
Local SST,6,1.0,69,20,random,20,6,20.0,600,0.28600981430833816,0.5357510778891702,0.7234006298649859,0.30900640148909475,0.45598008335629425,11,False
Subtransmission DC backbone,6,1.0,69,20,random,20,1,20.0,600,0.2435495309995201,0.38915236239351486,0.4784341591076714,0.25835418281042044,0.3017153830395094,11,False
Traditional AC,6,1.0,69,20,random,50,6,20.0,600,0.8527446540521164,1.6205711882272118,2.130168858997364,0.9379572724532914,1.2979722858735303,11,False
Local SST,6,1.0,69,20,random,50,6,20.0,600,0.33107445494979443,0.6292012630297795,0.8093793403643438,0.3544909556999941,0.514667812948651,11,False
Subtransmission DC backbone,6,1.0,69,20,random,50,1,20.0,600,0.2499819727981727,0.3922024524008674,0.46066737490891235,0.26101055916426913,0.3124271860972341,11,False
Traditional AC,6,1.0,69,20,random,100,6,20.0,600,0.9749666113505038,1.8615221893063145,2.1164287224014107,1.0391730780965902,1.4276626019763348,11,False
Local SST,6,1.0,69,20,random,100,6,20.0,600,0.3528027199598799,0.673311849284849,0.849185814090871,0.38423394398970506,0.590603008596826,11,False
