architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,6,1.0,69,20,random,100,1,20.0,600,0.25968044123001177,0.4129339989696054,0.4825456152161643,0.27229294629132555,0.32193454922527764,11,False
Traditional AC,6,1.0,69,20,partial,5,6,20.0,600,1.4185275539447404,2.2447928600421942,2.4961798718686405,1.482608702314177,1.689941720213803,11,False
Local SST,6,1.0,69,20,partial,5,6,20.0,600,0.5230057919363374,0.8458687767185666,1.0470401818186648,0.5542699154746782,0.6426815026473873,11,False
Subtransmission DC backbone,6,1.0,69,20,partial,5,1,20.0,600,0.2371914146767826,0.3784299367634647,0.44772898410903117,0.24878426799424433,0.2978915267731935,11,False
Traditional AC,6,1.0,69,20,partial,20,6,20.0,600,1.58062977438674,2.541947393924449,3.1215562864972206,1.6546780967747194,1.9325321694498545,11,False
Local SST,6,1.0,69,20,partial,20,6,20.0,600,0.6073036039822931,0.9874712875780249,1.1437940513467175,0.6421016458464667,0.7902802111851955,11,False
Subtransmission DC backbone,6,1.0,69,20,partial,20,1,20.0,600,0.23841204877156563,0.39574957613676276,0.46127835946992174,0.25369069633448704,0.3074338214668106,11,False
Traditional AC,6,1.0,69,20,partial,50,6,20.0,600,1.7824708200267312,2.849606932091866,3.350522054909093,1.8555102798241365,2.1711403536274334,11,False
Local SST,6,1.0,69,20,partial,50,6,20.0,600,0.6682349491071424,1.0413866221284682,1.3347553861381372,0.6984948831950367,0.8151136252840339,11,False
Subtransmission DC backbone,6,1.0,69,20,partial,50,1,20.0,600,0.25151789519772316,0.3977061838860097,0.4672406096930165,0.2628019047564328,0.30902859115004816,11,False
Traditional AC,6,1.0,69,20,partial,100,6,20.0,600,2.0334016786592635,3.32176164106334,3.955533306783748,2.1384346105829746,2.549225027100017,11,False
Local SST,6,1.0,69,20,partial,100,6,20.0,600,0.783825388948934,1.224686912203795,1.451849729365672,0.8029892745755411,0.9198879921056041,11,False
Subtransmission DC backbone,6,1.0,69,20,partial,100,1,20.0,600,0.25745460360388395,0.42034867235984996,0.5060999933604988,0.27131709071183513,0.3205751189597549,11,False
Traditional AC,6,1.0,69,20,coherent,5,6,20.0,600,1.8314875696778925,2.8675241557809823,3.340060272152146,1.876390135423703,2.186842545954037,11,False
Local SST,6,1.0,69,20,coherent,5,6,20.0,600,0.6753653459242805,1.0700245484638726,1.266795793857497,0.7091368879722508,0.8205620254354976,11,False
Subtransmission DC backbone,6,1.0,69,20,coherent,5,1,20.0,600,0.23868777517555256,0.3893254696361785,0.4474658205376001,0.2506112533914205,0.2974896070621135,11,False
Traditional AC,6,1.0,69,20,coherent,20,6,20.0,600,1.9802931562389667,3.1216122659060663,3.8069550793779423,2.0617094023523097,2.33810065202277,11,False
Local SST,6,1.0,69,20,coherent,20,6,20.0,600,0.7509477715031819,1.2239589695847406,1.3717272225315233,0.7872572608875612,0.9480803717650654,11,False
Subtransmission DC backbone,6,1.0,69,20,coherent,20,1,20.0,600,0.24923014790491357,0.38668657410045626,0.48323679378404205,0.260135670035279,0.3038886880552755,11,False
Traditional AC,6,1.0,69,20,coherent,50,6,20.0,600,2.217918897096581,3.4728635555620073,4.084219223670659,2.3310827730052726,2.65216168564514,11,False
Local SST,6,1.0,69,20,coherent,50,6,20.0,600,0.8587475634174215,1.313659467939867,1.5172279716413533,0.8926532019716122,1.0326374552145927,11,False
Subtransmission DC backbone,6,1.0,69,20,coherent,50,1,20.0,600,0.2483589092629436,0.39573888350487463,0.44432769053801274,0.2592326543330815,0.3062944549375646,11,False
Traditional AC,6,1.0,69,20,coherent,100,6,20.0,600,2.6220729437870225,4.096420784596356,4.818737561318038,2.720050216978186,3.1712239710657606,11,False
Local SST,6,1.0,69,20,coherent,100,6,20.0,600,0.9675626119983487,1.4933852662937777,1.7219915566718764,0.9964350464781512,1.1483503071055214,11,False
Subtransmission DC backbone,6,1.0,69,20,coherent,100,1,20.0,600,0.26250130749825873,0.4062763956267108,0.4867941685818746,0.27262277772443255,0.3178190818605657,11,False
Traditional AC,6,1.0,138,3,random,5,6,3.0,600,4.518943710307231,8.523296562530858,11.217265759794014,4.906670942898445,6.927780232921209,11,True
Local SST,6,1.0,138,3,random,5,6,3.0,600,1.7249658060473005,3.2005208209733427,4.366581522650023,1.8417726573075417,2.729007622322984,11,False
Subtransmission DC backbone,6,1.0,138,3,random,5,1,3.0,600,1.6027473177446185,2.578145052490052,3.0309876898105177,1.6708743620659292,2.0527625719509666,11,False
Traditional AC,6,1.0,138,3,random,20,6,3.0,600,5.180295372719838,9.620042725712063,12.318243871612925,5.5545760996256135,7.9438148754041205,11,True
Local SST,6,1.0,138,3,random,20,6,3.0,600,1.9266125664036005,3.7531525109500605,4.733060559279886,2.0949516445226326,3.1628726807682526,11,False
Subtransmission DC backbone,6,1.0,138,3,random,20,1,3.0,600,1.6433766611524545,2.641591423010861,3.0342241771759046,1.7179969390272856,2.0575016406840594,11,False
Traditional AC,6,1.0,138,3,random,50,6,3.0,600,5.7807827184289335,10.317914665870907,11.861495418402784,6.196127890039383,8.366340689270643,11,True
Local SST,6,1.0,138,3,random,50,6,3.0,600,2.1670062626511095,4.04678834990005,5.306175822580326,2.315990180912979,3.389128852602541,11,False
Subtransmission DC backbone,6,1.0,138,3,random,50,1,3.0,600,1.691462439197734,2.6088890198387693,3.2219787080935056,1.749227596997767,2.023769304537951,11,False
Traditional AC,6,1.0,138,3,random,100,6,3.0,600,6.718098933705457,12.594238968659475,16.514501892598766,7.148100237828847,10.429143534961735,11,True
Local SST,6,1.0,138,3,random,100,6,3.0,600,2.422544536719476,4.63112009313739,5.804449951073496,2.625014157376915,3.847959668268706,11,False
Subtransmission DC backbone,6,1.0,138,3,random,100,1,3.0,600,1.7589521745091226,2.6723214797015116,3.1618974950407144,1.8232299068880093,2.0992938142509265,11,False
Traditional AC,6,1.0,138,3,partial,5,6,3.0,600,9.714663939905414,15.569060690706984,19.43444151893603,10.148615623057298,12.178643514185227,11,True
Local SST,6,1.0,138,3,partial,5,6,3.0,600,3.633622763445706,5.71742483229913,6.95541882317193,3.782879881694186,4.482714668515062,11,True
Subtransmission DC backbone,6,1.0,138,3,partial,5,1,3.0,600,1.6004499481585674,2.6389090818619514,3.0972693944523964,1.6936266801960638,2.0721305903802683,11,False
Traditional AC,6,1.0,138,3,partial,20,6,3.0,600,10.74683634548813,17.559840934073325,21.31246744305674,11.225336545978916,12.872251796755652,11,True
Local SST,6,1.0,138,3,partial,20,6,3.0,600,3.8943093144576175,6.351123436785344,7.52928992747386,4.105939927692204,4.911270587971322,11,True
Subtransmission DC backbone,6,1.0,138,3,partial,20,1,3.0,600,1.621665205279304,2.5134639517274557,3.033367884199193,1.685891945194776,1.9619880992154453,11,False
Traditional AC,6,1.0,138,3,partial,50,6,3.0,600,11.78393379663041,19.95950871604896,22.74893856486789,12.497842030194164,15.05623636271456,11,True
Local SST,6,1.0,138,3,partial,50,6,3.0,600,4.470292322924701,6.859137270238258,8.591958187482545,4.585638596298474,5.385105594807832,11,True
Subtransmission DC backbone,6,1.0,138,3,partial,50,1,3.0,600,1.6815642366604273,2.7899902324237336,3.150849580471549,1.7646594069209058,2.220528388667717,11,False
Traditional AC,6,1.0,138,3,partial,100,6,3.0,600,13.577119144179616,21.852515393750064,27.03434319144107,14.108111777819826,16.97913731747886,11,True
Local SST,6,1.0,138,3,partial,100,6,3.0,600,5.189841216186937,8.26024694052966,10.055434629251598,5.3901150919731995,6.5094424879473785,11,True
Subtransmission DC backbone,6,1.0,138,3,partial,100,1,3.0,600,1.7172920942003849,2.758751683956462,3.335768353815478,1.810476985162599,2.1423941509636473,11,False
Traditional AC,6,1.0,138,3,coherent,5,6,3.0,600,11.854825718317215,18.4316047714958,22.678685820142974,12.411452039904832,13.774231109469694,11,True
Local SST,6,1.0,138,3,coherent,5,6,3.0,600,4.489853860460508,7.248129617396298,8.620786716557118,4.705647413269314,5.6822080293056425,11,True
Subtransmission DC backbone,6,1.0,138,3,coherent,5,1,3.0,600,1.6335673002908062,2.56173132476943,3.058817301847364,1.6958281207096912,1.9717472632459083,11,False
Traditional AC,6,1.0,138,3,coherent,20,6,3.0,600,13.56436935900883,21.49330719912334,24.53491383319431,14.195874470817095,16.258354698141464,11,True
Local SST,6,1.0,138,3,coherent,20,6,3.0,600,5.002476522649677,8.018603019670744,9.384555952561172,5.266211343028884,6.280177179214379,11,True
Subtransmission DC backbone,6,1.0,138,3,coherent,20,1,3.0,600,1.6675617483774596,2.5056125903829147,3.2542175807422455,1.7190095309693387,1.9380979921000339,11,False
Traditional AC,6,1.0,138,3,coherent,50,6,3.0,600,15.21826335579167,23.435226348606317,28.80700442669052,15.764186441060362,17.796530786217414,11,True
Local SST,6,1.0,138,3,coherent,50,6,3.0,600,5.622810917578152,8.844813366169314,9.978838737445413,5.879635892881163,6.901546855368427,11,True
Subtransmission DC backbone,6,1.0,138,3,coherent,50,1,3.0,600,1.7088786747412632,2.681850276091396,3.285474097689915,1.776127715978145,2.138501463975594,11,False
Traditional AC,6,1.0,138,3,coherent,100,6,3.0,600,16.830149003909618,27.35168548158194,32.23132173895004,17.801398368612602,20.24684532508238,11,True
Local SST,6,1.0,138,3,coherent,100,6,3.0,600,6.455980461784967,10.443718728068076,11.928674129365799,6.68537071747579,7.7829868059470435,11,True
Subtransmission DC backbone,6,1.0,138,3,coherent,100,1,3.0,600,1.782548911194334,2.657268669271458,3.2403188666275047,1.83805753113976,2.0766501455540225,11,False
Traditional AC,6,1.0,138,5,random,5,6,5.0,600,2.711669594103003,4.925416319692587,6.349325521138625,2.904290950455004,3.882927140684892,11,False
Local SST,6,1.0,138,5,random,5,6,5.0,600,1.0023618900917777,1.8547362597197916,2.4223422349669703,1.0877164221113942,1.610855216579554,11,False
Subtransmission DC backbone,6,1.0,138,5,random,5,1,5.0,600,0.9497697338672386,1.4818530743330718,1.9057552687159511,0.9828595810917341,1.1635481551690479,11,False
Traditional AC,6,1.0,138,5,random,20,6,5.0,600,3.0476571131524857,5.761217893977347,7.037872583026452,3.2609690352671095,4.696098299108816,11,True
Local SST,6,1.0,138,5,random,20,6,5.0,600,1.1294619942729014,2.1052267730783223,2.5301711977407426,1.2147825410633373,1.7809792640533118,11,False
Subtransmission DC backbone,6,1.0,138,5,random,20,1,5.0,600,0.9970657340567621,1.5765550096737193,1.880951090659442,1.0346759878463776,1.2361442457724987,11,False
Traditional AC,6,1.0,138,5,random,50,6,5.0,600,3.4845102421622505,6.842411860957771,8.95177758583303,3.799654189691176,5.900346797947515,11,True
Local SST,6,1.0,138,5,random,50,6,5.0,600,1.2952877902695574,2.300188789747095,3.084280159238703,1.3957978343810937,2.008141117211644,11,False
Subtransmission DC backbone,6,1.0,138,5,random,50,1,5.0,600,0.9940268298255401,1.5221465805114476,1.7734261729269227,1.0306107794967805,1.2189455704311682,11,False
Traditional AC,6,1.0,138,5,random,100,6,5.0,600,3.9060105555108153,7.468728071227073,9.802132263647971,4.247242523409449,6.308647069584478,11,True
Local SST,6,1.0,138,5,random,100,6,5.0,600,1.4476255217406675,2.8459713596731926,3.650047350826224,1.5847570603985959,2.446511664482254,11,False
Subtransmission DC backbone,6,1.0,138,5,random,100,1,5.0,600,1.0411807139985099,1.6251370927921729,1.874956360526488,1.092282515468325,1.235723838577602,11,False
Traditional AC,6,1.0,138,5,partial,5,6,5.0,600,5.795734308371238,9.390369477499984,11.332941211409391,6.047225212024342,7.268083627114293,11,True
Local SST,6,1.0,138,5,partial,5,6,5.0,600,2.069996607493729,3.404276255614194,4.22993425168718,2.212033803820179,2.725608415943004,11,False
Subtransmission DC backbone,6,1.0,138,5,partial,5,1,5.0,600,0.9528999494532907,1.4806560434330405,1.8430943436096807,0.9979221301442397,1.1420326227383817,11,False
Traditional AC,6,1.0,138,5,partial,20,6,5.0,600,6.315177196757326,9.925100265563172,12.364861870214298,6.60519025650535,7.402640481629929,11,True
Local SST,6,1.0,138,5,partial,20,6,5.0,600,2.445413469702141,4.136194708904071,4.777579548605565,2.5751284877903062,3.2798891511564507,11,False
Subtransmission DC backbone,6,1.0,138,5,partial,20,1,5.0,600,0.979462669611552,1.5336760013644073,1.8221747538020794,1.0252178380955919,1.1908373919246729,11,False
Traditional AC,6,1.0,138,5,partial,50,6,5.0,600,7.144088456236791,11.42276679278133,13.7992720071344,7.436420625013737,8.711589407811802,11,True
Local SST,6,1.0,138,5,partial,50,6,5.0,600,2.695003250188642,4.365485852031782,5.759559520364662,2.8218493981380117,3.380796129723211,11,False
Subtransmission DC backbone,6,1.0,138,5,partial,50,1,5.0,600,1.0019345663334513,1.6668630787102277,2.0321528325472,1.0523789229513136,1.3085170491769929,11,False
Traditional AC,6,1.0,138,5,partial,100,6,5.0,600,8.091513670718479,13.261612057527515,15.677662235494926,8.533099873685499,9.815026507245628,11,True
Local SST,6,1.0,138,5,partial,100,6,5.0,600,3.0727369490602285,4.936176651860826,5.911691841471151,3.2360965540808064,3.8235861881272157,11,False
Subtransmission DC backbone,6,1.0,138,5,partial,100,1,5.0,600,1.0543296739094687,1.691295135920784,1.9632161720603512,1.1062584968813474,1.3153013382024012,11,False
Traditional AC,6,1.0,138,5,coherent,5,6,5.0,600,7.03825717688226,11.090139315933708,13.441271734198818,7.402550391387905,8.160957044225373,11,True
Local SST,6,1.0,138,5,coherent,5,6,5.0,600,2.69182705811255,4.23093568814968,5.054136336203662,2.809517297785698,3.2717801149896655,11,False
Subtransmission DC backbone,6,1.0,138,5,coherent,5,1,5.0,600,0.9338483088973293,1.4702606779644602,1.7678627652000418,0.9795624936013195,1.1694215115624895,11,False
Traditional AC,6,1.0,138,5,coherent,20,6,5.0,600,8.027692033563625,12.575864548993195,14.624975951888597,8.379943127578393,9.406748301650167,11,True
Local SST,6,1.0,138,5,coherent,20,6,5.0,600,2.968527113101277,4.787879440424899,5.791139175381486,3.0834814515630793,3.673494645877253,11,False
Subtransmission DC backbone,6,1.0,138,5,coherent,20,1,5.0,600,0.9900226715245164,1.485692067228764,1.8232705180555444,1.0139344431235255,1.163012257440118,11,False
Traditional AC,6,1.0,138,5,coherent,50,6,5.0,600,8.929107966734193,14.48818836485672,17.059490968014416,9.390843856517067,10.77789214143918,11,True
Local SST,6,1.0,138,5,coherent,50,6,5.0,600,3.365999531134512,5.431000263071494,6.538750927791104,3.531604700372258,4.242667309873659,11,True
Subtransmission DC backbone,6,1.0,138,5,coherent,50,1,5.0,600,1.0383321577782314,1.5457570437604775,1.8973667011928566,1.0585017079130206,1.227932485935615,11,False
Traditional AC,6,1.0,138,5,coherent,100,6,5.0,600,10.036601377057618,15.773399552698693,18.578264988571057,10.491967042527598,11.731614339785132,11,True
Local SST,6,1.0,138,5,coherent,100,6,5.0,600,3.821967603195785,6.201040503870918,7.530466814618659,4.060910281801692,4.847780130223133,11,True
Subtransmission DC backbone,6,1.0,138,5,coherent,100,1,5.0,600,1.0245478317036856,1.6773807519576434,1.9951083687306317,1.0797026881942067,1.3062337797973875,11,False
Traditional AC,6,1.0,138,10,random,5,6,10.0,600,1.4018839955774043,2.58036717662001,3.178013664826015,1.5032102034456025,2.1194300140860527,11,False
Local SST,6,1.0,138,10,random,5,6,10.0,600,0.5058892124176411,0.9246499853515483,1.113579750239893,0.5445132398504794,0.7824782807003979,11,False
Subtransmission DC backbone,6,1.0,138,10,random,5,1,10.0,600,0.4719349461239079,0.7591013170292752,0.907425160744294,0.4971962869636376,0.5885325872870427,11,False
Traditional AC,6,1.0,138,10,random,20,6,10.0,600,1.5174633079669548,3.0377210404795423,3.8259705702788898,1.678574997255218,2.465147389739688,11,False
Local SST,6,1.0,138,10,random,20,6,10.0,600,0.5657994971787195,1.1301028888918867,1.4294117262671269,0.6237895244717118,0.962265583089663,11,False
Subtransmission DC backbone,6,1.0,138,10,random,20,1,10.0,600,0.4929650905975851,0.7492281691449317,0.9209540927731625,0.5100107285846163,0.5831389245754207,11,False
Traditional AC,6,1.0,138,10,random,50,6,10.0,600,1.7092680753499327,3.081176949449381,4.032762120602586,1.8393852087253177,2.59881396884304,11,False
Local SST,6,1.0,138,10,random,50,6,10.0,600,0.6234154438986806,1.192381937682689,1.5382501084700106,0.6824773416602937,0.9839610788215857,11,False
Subtransmission DC backbone,6,1.0,138,10,random,50,1,10.0,600,0.5037327565443526,0.8057092634398905,0.9456541457626861,0.5231618868886746,0.6167114796908849,11,False
Traditional AC,6,1.0,138,10,random,100,6,10.0,600,1.9935948183686638,3.694491748408281,4.767238081082409,2.117044403750393,3.0904671085175046,11,False
Local SST,6,1.0,138,10,random,100,6,10.0,600,0.7374034769601818,1.411723319922299,1.7621974328880297,0.7983824142596393,1.2283503740808046,11,False
Subtransmission DC backbone,6,1.0,138,10,random,100,1,10.0,600,0.5267247908813348,0.8307426801924532,1.006230643651413,0.5481313758515622,0.6634849850489942,11,False
Traditional AC,6,1.0,138,10,partial,5,6,10.0,600,2.858532517598978,4.7501764558249375,5.869808685704247,3.014338778284651,3.6517902135620774,11,False
Local SST,6,1.0,138,10,partial,5,6,10.0,600,1.0759491945814115,1.732522917921845,2.0200803725819263,1.1139311872251476,1.336584409971395,11,False
Subtransmission DC backbone,6,1.0,138,10,partial,5,1,10.0,600,0.4856759315702469,0.737610780346185,0.8644716792800115,0.4975462768835958,0.5811008969606162,11,False
Traditional AC,6,1.0,138,10,partial,20,6,10.0,600,3.2365560238569753,4.944094900374133,6.234609449020632,3.3101205574639696,3.7769049059922364,11,False
Local SST,6,1.0,138,10,partial,20,6,10.0,600,1.2099673796953347,1.8820077935306487,2.1930164425275818,1.254525571354495,1.4466610282797114,11,False
Subtransmission DC backbone,6,1.0,138,10,partial,20,1,10.0,600,0.4820514517185013,0.7849552897815447,0.9840355699010278,0.5102190539051406,0.605934569104218,11,False
Traditional AC,6,1.0,138,10,partial,50,6,10.0,600,3.5679518116129483,5.809840883332374,7.205622459275561,3.779287677595798,4.473267941688802,11,True
Local SST,6,1.0,138,10,partial,50,6,10.0,600,1.34942574613373,2.2268580963820974,2.656439244423764,1.4176796908417633,1.7280325126571408,11,False
Subtransmission DC backbone,6,1.0,138,10,partial,50,1,10.0,600,0.49554289348549896,0.7904304419425194,0.9743576908369304,0.5183389797228884,0.618516119073211,11,False
Traditional AC,6,1.0,138,10,partial,100,6,10.0,600,4.036251942346427,6.472445440474783,7.7973424703570915,4.225491288263586,4.931786814801654,11,True
Local SST,6,1.0,138,10,partial,100,6,10.0,600,1.549805412837775,2.4767323968354718,3.056084776052674,1.6109277081663815,1.9348257612817967,11,False
Subtransmission DC backbone,6,1.0,138,10,partial,100,1,10.0,600,0.5162360412959797,0.8120298948099767,0.9750972052657011,0.5359380854019994,0.6165110126091979,11,False
Traditional AC,6,1.0,138,10,coherent,5,6,10.0,600,3.530252057718514,5.467139799143799,6.27861468794442,3.6915699039302043,4.100737909499251,11,True
Local SST,6,1.0,138,10,coherent,5,6,10.0,600,1.3456375109141572,2.114627681435395,2.62611280395656,1.3959804106084222,1.638938579258858,11,False
Subtransmission DC backbone,6,1.0,138,10,coherent,5,1,10.0,600,0.48459078822848023,0.783173497227244,0.8869484136191724,0.5045741055691391,0.6322422105768889,11,False
Traditional AC,6,1.0,138,10,coherent,20,6,10.0,600,4.006337850615952,6.234114373016322,7.63211143743835,4.184076003829001,4.811178357709803,11,True
Local SST,6,1.0,138,10,coherent,20,6,10.0,600,1.4696562140363865,2.422946877839361,2.857789237768252,1.5599293590761933,1.9052280458487334,11,False
Subtransmission DC backbone,6,1.0,138,10,coherent,20,1,10.0,600,0.4903796887618994,0.769967570405243,0.9799319656941237,0.5143943109923387,0.5912460063627297,11,False
Traditional AC,6,1.0,138,10,coherent,50,6,10.0,600,4.486773320928231,6.949543454269311,8.731830847923172,4.6956946981665775,5.285450600695831,11,True
Local SST,6,1.0,138,10,coherent,50,6,10.0,600,1.726425449149346,2.669994110542666,3.2704654012073635,1.8140699396017552,2.0793102885600363,11,False
Subtransmission DC backbone,6,1.0,138,10,coherent,50,1,10.0,600,0.5162749775382277,0.7991671729472776,0.9406844105863623,0.5377729196758247,0.623765244534786,11,False
Traditional AC,6,1.0,138,10,coherent,100,6,10.0,600,5.121215649101128,8.115980695404131,9.683349220330415,5.302767352699326,6.282445183206364,11,True
Local SST,6,1.0,138,10,coherent,100,6,10.0,600,1.9144533383615814,2.9177348194652564,3.6380965771550806,1.985321112829226,2.2398751821294964,11,False
Subtransmission DC backbone,6,1.0,138,10,coherent,100,1,10.0,600,0.5180493505487664,0.8352056554728862,1.0717373254351679,0.5527770000944868,0.6431834672982022,11,False
Traditional AC,6,1.0,138,20,random,5,6,20.0,600,0.6797400805316525,1.328898487197244,1.6395223454996581,0.7399894800570337,1.0649175489819391,11,False
Local SST,6,1.0,138,20,random,5,6,20.0,600,0.25922063963439435,0.4615991031175443,0.5855408526458926,0.2726717051447056,0.3951564917298148,11,False
Subtransmission DC backbone,6,1.0,138,20,random,5,1,20.0,600,0.23768770527713245,0.3739363640266524,0.45704717704201214,0.24730579797964553,0.28677874841124396,11,False
Traditional AC,6,1.0,138,20,random,20,6,20.0,600,0.74795162426774,1.3807901404549996,1.942736292214214,0.811500076931689,1.1932265513151215,11,False
Local SST,6,1.0,138,20,random,20,6,20.0,600,0.2866180310490344,0.5483553876429037,0.6950231287217288,0.3121529809289111,0.4559865207978293,11,False
Subtransmission DC backbone,6,1.0,138,20,random,20,1,20.0,600,0.24262010289749145,0.38555040604114416,0.4656305957883708,0.25564517388702623,0.30659661871839516,11,False
Traditional AC,6,1.0,138,20,random,50,6,20.0,600,0.865453511078473,1.6700265500012719,2.022017965431075,0.9366762048880783,1.4125135077203077,11,False
Local SST,6,1.0,138,20,random,50,6,20.0,600,0.320109842296038,0.6032089264268479,0.7521171964360487,0.34501340269773734,0.5012185962484627,11,False
Subtransmission DC backbone,6,1.0,138,20,random,50,1,20.0,600,0.2533892905829752,0.39361400499900606,0.48657180427754887,0.26330448754394553,0.3068295043477649,11,False
Traditional AC,6,1.0,138,20,random,100,6,20.0,600,0.9737156062404143,1.77506136482257,2.1144250265913316,1.0401554746026387,1.4267589424487281,11,False
Local SST,6,1.0,138,20,random,100,6,20.0,600,0.370004491943313,0.7048635655219307,0.8915245409101162,0.4007483781758904,0.5926958840251936,11,False
Subtransmission DC backbone,6,1.0,138,20,random,100,1,20.0,600,0.26169896339897786,0.40303811464976597,0.4778932154114231,0.2700506017485155,0.3097423380622525,11,False
Traditional AC,6,1.0,138,20,partial,5,6,20.0,600,1.4167597922669888,2.347781006843303,2.8451999534863455,1.492772775967522,1.8089498031228781,11,False
Local SST,6,1.0,138,20,partial,5,6,20.0,600,0.5261037419593537,0.8337215775937332,0.9658492155897072,0.5471724709146862,0.6425919976721618,11,False
Subtransmission DC backbone,6,1.0,138,20,partial,5,1,20.0,600,0.23562255960760548,0.3851713505471685,0.447194996464393,0.24756460112257234,0.2947464059275341,11,False
Traditional AC,6,1.0,138,20,partial,20,6,20.0,600,1.6198056967951158,2.643052149176193,3.1280754940427165,1.6939462405188876,2.0144334617303934,11,False
Local SST,6,1.0,138,20,partial,20,6,20.0,600,0.5822479555061278,0.9337883400716209,1.1302826746546075,0.6140841769717091,0.7181325544376695,11,False
Subtransmission DC backbone,6,1.0,138,20,partial,20,1,20.0,600,0.24242910749405858,0.37445932186086783,0.46489097445883126,0.2536589621703275,0.29307926649708294,11,False
Traditional AC,6,1.0,138,20,partial,50,6,20.0,600,1.814278295065158,2.894102852829111,3.4822803506998095,1.9025158841419683,2.2065340112705716,11,False
Local SST,6,1.0,138,20,partial,50,6,20.0,600,0.6594855640756081,1.0538802647257162,1.2176747450801655,0.6936175337450466,0.8240391426719109,11,False
Subtransmission DC backbone,6,1.0,138,20,partial,50,1,20.0,600,0.24995806591536607,0.39744106949081764,0.47164797329017377,0.2610789960416085,0.31611103376103356,11,False
Traditional AC,6,1.0,138,20,partial,100,6,20.0,600,1.995475271059575,3.243173092815224,4.03793993873223,2.1256357758977455,2.580822492252292,11,False
Local SST,6,1.0,138,20,partial,100,6,20.0,600,0.7666659833613498,1.238732180282225,1.4561093841143915,0.8003212040405258,0.9759431160255115,11,False
Subtransmission DC backbone,6,1.0,138,20,partial,100,1,20.0,600,0.2640739312751986,0.4140896425048579,0.476360786957375,0.2742141053200392,0.31474181681336,11,False
Traditional AC,6,1.0,138,20,coherent,5,6,20.0,600,1.7856006651053162,2.8401257379476426,3.5146051230232724,1.8800014915407182,2.1479795476064263,11,False
Local SST,6,1.0,138,20,coherent,5,6,20.0,600,0.6476151050406695,1.0384371204932556,1.2477883374496477,0.6813347955432798,0.7600242458726861,11,False
Subtransmission DC backbone,6,1.0,138,20,coherent,5,1,20.0,600,0.2360786043152002,0.3716943896628423,0.42614941805449513,0.24849521436768437,0.2929855801674903,11,False
Traditional AC,6,1.0,138,20,coherent,20,6,20.0,600,1.9912927621831504,3.2337689543642107,4.024471723432866,2.095206114640339,2.4554310513255335,11,False
Local SST,6,1.0,138,20,coherent,20,6,20.0,600,0.741754531480812,1.2024275937035958,1.4875751119745464,0.7814629990099563,0.9221366645555196,11,False
Subtransmission DC backbone,6,1.0,138,20,coherent,20,1,20.0,600,0.24270215218040628,0.3823312861344364,0.44059420764391677,0.2544697823650818,0.29523885395408306,11,False
Traditional AC,6,1.0,138,20,coherent,50,6,20.0,600,2.237535392219507,3.495725030220197,4.068329181650986,2.3302006253732044,2.6197612036458047,11,False
Local SST,6,1.0,138,20,coherent,50,6,20.0,600,0.8608003728739742,1.3009942185651389,1.5714114077805286,0.8933848319571085,1.0062815305443933,11,False
Subtransmission DC backbone,6,1.0,138,20,coherent,50,1,20.0,600,0.2505147620745105,0.3805351790663878,0.4549304914205541,0.26025352759916187,0.3037186650122145,11,False
Traditional AC,6,1.0,138,20,coherent,100,6,20.0,600,2.574842573487281,3.9360068021522308,4.954330296312597,2.6515194502094017,2.983378915412911,11,False
Local SST,6,1.0,138,20,coherent,100,6,20.0,600,0.9724571107569264,1.5547331725607436,1.8830514718087064,1.0214539521590735,1.2286886202122398,11,False
Subtransmission DC backbone,6,1.0,138,20,coherent,100,1,20.0,600,0.25781375239642,0.40280781615511735,0.4587750850660962,0.27050730081832364,0.3106911237665576,11,False
Traditional AC,6,1.0,230,3,random,5,6,3.0,600,4.583137696803574,8.883203614005584,10.650255229284134,4.914192336670179,7.464180490711562,11,True
Local SST,6,1.0,230,3,random,5,6,3.0,600,1.6937666262150892,3.3181091205843085,4.4017701808186915,1.868138787600496,2.8626328719000766,11,False
Subtransmission DC backbone,6,1.0,230,3,random,5,1,3.0,600,1.628837965240935,2.4694507283457074,2.829689526129034,1.675264235071696,1.9418203543083081,11,False
Traditional AC,6,1.0,230,3,random,20,6,3.0,600,5.083945278496685,9.495231895710905,11.6274249115314,5.445693664354459,7.693547240890948,11,True
Local SST,6,1.0,230,3,random,20,6,3.0,600,1.8639063945277308,3.5616265620748933,4.321878050719823,2.0273373494387488,2.8893086868072557,11,False
Subtransmission DC backbone,6,1.0,230,3,random,20,1,3.0,600,1.6554790420793588,2.5236706853820676,3.0544503278116886,1.706272325196935,1.9726327456170443,11,False
Traditional AC,6,1.0,230,3,random,50,6,3.0,600,5.669115918339957,10.980234354056213,13.696534543535972,6.214730416066434,9.218920102196158,11,True
Local SST,6,1.0,230,3,random,50,6,3.0,600,2.102902693036305,4.076530946552228,5.4234513239818956,2.2822926568475026,3.4979470271301643,11,False
Subtransmission DC backbone,6,1.0,230,3,random,50,1,3.0,600,1.6944320826642025,2.627263769910651,3.1635463729629656,1.7520941626517166,2.005066981274078,11,False
Traditional AC,6,1.0,230,3,random,100,6,3.0,600,6.447690018019486,12.17880870199455,15.948457526528813,6.937746711316073,10.215491680783074,11,True
Local SST,6,1.0,230,3,random,100,6,3.0,600,2.4191840616190046,4.6574252508333975,6.213400964851016,2.6267580033021165,3.8451091342443235,11,False
Subtransmission DC backbone,6,1.0,230,3,random,100,1,3.0,600,1.7889821225356992,2.8572230605374505,3.3770720712598563,1.8530540852227964,2.2343974125291743,11,False
Traditional AC,6,1.0,230,3,partial,5,6,3.0,600,9.465402060362045,15.073767302257464,19.4635028040901,9.895031777900371,11.266253110477,11,True
Local SST,6,1.0,230,3,partial,5,6,3.0,600,3.5935740416825506,5.884460205235625,6.98673411305179,3.7548281035214464,4.594295525736599,11,True
Subtransmission DC backbone,6,1.0,230,3,partial,5,1,3.0,600,1.5956777408233143,2.5691257897643784,2.9697750260667157,1.6667867279513844,2.037119798017381,11,False
Traditional AC,6,1.0,230,3,partial,20,6,3.0,600,10.687600047758341,16.982102176259623,19.75883323844848,11.246486017551986,13.032925323479885,11,True
Local SST,6,1.0,230,3,partial,20,6,3.0,600,4.058151007955752,6.546225449695301,7.746106945671844,4.240438672300055,5.262786809668194,11,True
Subtransmission DC backbone,6,1.0,230,3,partial,20,1,3.0,600,1.5954497511877332,2.632618592992893,3.172619315553208,1.69089567272218,2.056838205562035,11,False
Traditional AC,6,1.0,230,3,partial,50,6,3.0,600,11.889718772880931,18.80479372083187,25.889146910574034,12.507625335119613,14.083308992323385,11,True
Local SST,6,1.0,230,3,partial,50,6,3.0,600,4.484278909279521,7.127615474262523,9.128507996963535,4.722449423344404,5.805886866191497,11,True
Subtransmission DC backbone,6,1.0,230,3,partial,50,1,3.0,600,1.677171884225042,2.6301743595980374,3.214827614898043,1.749288177521417,2.0374483751974193,11,False
Traditional AC,6,1.0,230,3,partial,100,6,3.0,600,13.47680759528801,22.556696154984902,27.202341830479924,14.051556701179774,17.346033450348003,11,True
Local SST,6,1.0,230,3,partial,100,6,3.0,600,5.133496583411784,8.177290554369165,9.548138717659814,5.345161277922169,6.3624671056777125,11,True
Subtransmission DC backbone,6,1.0,230,3,partial,100,1,3.0,600,1.7463650551768946,2.699207724430129,3.3847161599254876,1.8016086303996643,2.068201527122141,11,False
Traditional AC,6,1.0,230,3,coherent,5,6,3.0,600,11.754854156903756,18.50955335082404,21.878244168115746,12.361798196457228,14.306731920544081,11,True
Local SST,6,1.0,230,3,coherent,5,6,3.0,600,4.400117165415555,7.460280010343558,8.280807454071109,4.612280881888205,5.548889250398832,11,True
Subtransmission DC backbone,6,1.0,230,3,coherent,5,1,3.0,600,1.592035729083011,2.5238027052937477,2.964772140332486,1.6634932310781152,2.0059885128880266,11,False
Traditional AC,6,1.0,230,3,coherent,20,6,3.0,600,13.221959386558506,21.503417991827952,27.11907511883754,14.019485201623416,16.31834137426369,11,True
Local SST,6,1.0,230,3,coherent,20,6,3.0,600,4.910426569984293,7.931773332388935,9.657830665583148,5.151424958135441,6.184607251026,11,True
Subtransmission DC backbone,6,1.0,230,3,coherent,20,1,3.0,600,1.6118334027134493,2.4569558430698257,2.927159091900022,1.6744170736313302,1.9479068827770116,11,False
Traditional AC,6,1.0,230,3,coherent,50,6,3.0,600,14.968133162235894,23.148416039698777,27.907540738480705,15.62214674560765,17.571444458017854,11,True
Local SST,6,1.0,230,3,coherent,50,6,3.0,600,5.654173066410323,9.160654810757306,10.743923224150416,5.97134284124614,7.101385247387638,11,True
Subtransmission DC backbone,6,1.0,230,3,coherent,50,1,3.0,600,1.672774015013081,2.698433503498892,3.365046636809483,1.7722757347377789,2.105457900538618,11,False
Traditional AC,6,1.0,230,3,coherent,100,6,3.0,600,16.724486251317785,26.5554154773322,31.75283126085911,17.498827578609138,19.088357105963198,11,True
Local SST,6,1.0,230,3,coherent,100,6,3.0,600,6.24735339065681,10.095098018239211,11.98399882193995,6.641385646177704,7.702500942383839,11,True
Subtransmission DC backbone,6,1.0,230,3,coherent,100,1,3.0,600,1.7461878606278498,2.6797361270477493,3.2255808415481075,1.814209868312574,2.0528456093970386,11,False
Traditional AC,6,1.0,230,5,random,5,6,5.0,600,2.756014265112868,4.804427660706081,6.656302096398675,2.907168625627588,3.9827980048746565,11,False
Local SST,6,1.0,230,5,random,5,6,5.0,600,1.021325790445677,2.0205233213433123,2.429110501183079,1.1041927620020904,1.6799105099718221,11,False
Subtransmission DC backbone,6,1.0,230,5,random,5,1,5.0,600,0.9481860811962007,1.5661177291695658,1.8333016521999432,1.0061891246325545,1.2170068005612005,11,False
Traditional AC,6,1.0,230,5,random,20,6,5.0,600,3.0638991364680104,5.526499069349712,7.456078545272293,3.265527510866278,4.562065482459988,11,True
Local SST,6,1.0,230,5,random,20,6,5.0,600,1.1533678086684263,2.0674017656595396,2.644909092487917,1.237291695741802,1.808305389166381,11,False
Subtransmission DC backbone,6,1.0,230,5,random,20,1,5.0,600,0.9838660232183347,1.5745111208332296,1.9457677492022154,1.0230722165051607,1.2177259079541782,11,False
Traditional AC,6,1.0,230,5,random,50,6,5.0,600,3.4641743639298617,6.422871028786252,7.67819907087756,3.7223997206360324,5.365306090349121,11,True
Local SST,6,1.0,230,5,random,50,6,5.0,600,1.290989538796528,2.519477559797479,3.0691089208815496,1.401801765291515,2.0760438410622473,11,False
Subtransmission DC backbone,6,1.0,230,5,random,50,1,5.0,600,1.019107701705058,1.5644247160273848,1.8772985516035345,1.043389541885945,1.201028973846921,11,False
Traditional AC,6,1.0,230,5,random,100,6,5.0,600,4.035152183610739,7.353487087271435,9.558314404045358,4.324003417736071,5.9250714708121555,11,True
Local SST,6,1.0,230,5,random,100,6,5.0,600,1.428906640433192,2.649733113226744,3.1160846795127175,1.5379572568126536,2.2646158950002615,11,False
Subtransmission DC backbone,6,1.0,230,5,random,100,1,5.0,600,1.036224186177959,1.655254214984164,2.0452280604045514,1.0794311048068312,1.311712189999204,11,False
Traditional AC,6,1.0,230,5,partial,5,6,5.0,600,5.480510717017505,8.756807923546162,11.026749517182019,5.782941171188201,6.708659408272472,11,True
Local SST,6,1.0,230,5,partial,5,6,5.0,600,2.096386683381431,3.3556067694399174,3.7923472467944905,2.188725108437941,2.6052908784095608,11,False
Subtransmission DC backbone,6,1.0,230,5,partial,5,1,5.0,600,0.9240056669447312,1.4671690400627913,1.7726025274418635,0.9691639021080113,1.1355564062295778,11,False
Traditional AC,6,1.0,230,5,partial,20,6,5.0,600,6.310175980274755,10.301454770404595,12.140300728828235,6.673210419322901,7.89364380840374,11,True
Local SST,6,1.0,230,5,partial,20,6,5.0,600,2.3724221305326996,3.845694161147193,5.079328443894322,2.5151862188293412,2.99817897437244,11,False
Subtransmission DC backbone,6,1.0,230,5,partial,20,1,5.0,600,0.9811737074746072,1.5502758714303777,1.8051179731593203,1.0227793523816775,1.2109588168981558,11,False
Traditional AC,6,1.0,230,5,partial,50,6,5.0,600,7.010658522064694,11.437407892015914,13.74007524859317,7.400052264943409,8.558913958115266,11,True
Local SST,6,1.0,230,5,partial,50,6,5.0,600,2.673446963214232,4.2165479680517555,5.326368778901965,2.7859695976200487,3.325576027586724,11,False
Subtransmission DC backbone,6,1.0,230,5,partial,50,1,5.0,600,1.0127728360803627,1.611413315242075,1.8646203166897009,1.0550575793419132,1.2422432739364246,11,False
Traditional AC,6,1.0,230,5,partial,100,6,5.0,600,8.133454885563182,13.375288028539908,15.318058441471974,8.546864485267253,10.29542019949037,11,True
Local SST,6,1.0,230,5,partial,100,6,5.0,600,3.0723796620849724,4.906914371051006,5.76145446048553,3.2175119326642077,3.8361393587110055,11,False
Subtransmission DC backbone,6,1.0,230,5,partial,100,1,5.0,600,1.0407564592855447,1.62022393043376,1.911141586800714,1.0951644523629935,1.2910157587534246,11,False
Traditional AC,6,1.0,230,5,coherent,5,6,5.0,600,7.134648930176349,11.822474225418658,13.634115358525122,7.508989840220761,8.927626411647637,11,True
Local SST,6,1.0,230,5,coherent,5,6,5.0,600,2.6970107895604905,4.274443844828402,5.292399687340487,2.816362709914459,3.331111880629249,11,False
Subtransmission DC backbone,6,1.0,230,5,coherent,5,1,5.0,600,0.9660012873427847,1.4991981287825653,1.703169733840538,1.006151309183957,1.1459420602190655,11,False
Traditional AC,6,1.0,230,5,coherent,20,6,5.0,600,7.986389073210452,12.583922069785986,14.351010439275807,8.295554826460132,9.347029172119042,11,True
Local SST,6,1.0,230,5,coherent,20,6,5.0,600,2.963337777173267,4.778573214081248,5.898177420762882,3.141450911146828,3.7471655559544477,11,False
Subtransmission DC backbone,6,1.0,230,5,coherent,20,1,5.0,600,0.9664483087687525,1.5700530106395794,1.8727279158357266,1.0200006913027926,1.2349331399843815,11,False
Traditional AC,6,1.0,230,5,coherent,50,6,5.0,600,8.990897695001571,13.638535960426255,16.1776411154437,9.337907579682838,10.40138174136274,11,True
Local SST,6,1.0,230,5,coherent,50,6,5.0,600,3.437419993252864,5.444884304789746,6.6098848811636985,3.6026568677381654,4.1767898442999245,11,True
Subtransmission DC backbone,6,1.0,230,5,coherent,50,1,5.0,600,1.0174318388586747,1.6005471412343373,1.8637814019389198,1.061747190700922,1.2439293966318927,11,False
Traditional AC,6,1.0,230,5,coherent,100,6,5.0,600,10.25858223683387,16.46071791280778,20.42235153230681,10.712322073436003,12.26045904274831,11,True
Local SST,6,1.0,230,5,coherent,100,6,5.0,600,3.7735591836184152,6.088885242963206,7.379090461869975,3.975129616170516,4.591583797215999,11,True
Subtransmission DC backbone,6,1.0,230,5,coherent,100,1,5.0,600,1.054195543215678,1.6996962494863457,2.043687153562141,1.1015675293860667,1.3334031552193912,11,False
Traditional AC,6,1.0,230,10,random,5,6,10.0,600,1.381857086206621,2.5714395066258375,3.4059009632396036,1.4807869564645135,2.1018697291555837,11,False
Local SST,6,1.0,230,10,random,5,6,10.0,600,0.514608765488664,0.9812487060669677,1.2295057064577153,0.5566170530901542,0.798477501799443,11,False
Subtransmission DC backbone,6,1.0,230,10,random,5,1,10.0,600,0.4814913662212944,0.751253271593407,0.8978859160303689,0.5000348394618797,0.5876675647269433,11,False
Traditional AC,6,1.0,230,10,random,20,6,10.0,600,1.5128450817641181,2.9350572784665117,3.65780640042507,1.6434878883874213,2.4131461877710825,11,False
Local SST,6,1.0,230,10,random,20,6,10.0,600,0.5479830376156305,1.0948902554079567,1.3864511671736424,0.6062306859291369,0.8749059553691269,11,False
Subtransmission DC backbone,6,1.0,230,10,random,20,1,10.0,600,0.48929101513552864,0.7570824507620498,0.8566320484627039,0.512066163969161,0.594779412178154,11,False
Traditional AC,6,1.0,230,10,random,50,6,10.0,600,1.697857864006441,3.1968510434317046,4.256386967082947,1.8583033780531628,2.597667794896027,11,False
Local SST,6,1.0,230,10,random,50,6,10.0,600,0.6157278328319045,1.2466987090271946,1.5589785250880155,0.6758851031739923,1.0612301211089556,11,False
Subtransmission DC backbone,6,1.0,230,10,random,50,1,10.0,600,0.5066952200196351,0.7922884073250962,1.0308196709106066,0.5294073068023845,0.6166135665677657,11,False
Traditional AC,6,1.0,230,10,random,100,6,10.0,600,1.9730964373342799,3.4782292404162964,4.25103060155976,2.104103572346326,2.9014956414360844,11,False
Local SST,6,1.0,230,10,random,100,6,10.0,600,0.7029875672094144,1.3190730170280094,1.7967526532872715,0.7658866006739499,1.1439005919264262,11,False
Subtransmission DC backbone,6,1.0,230,10,random,100,1,10.0,600,0.5197258212378684,0.842964611268798,1.047262853794809,0.5458845400941269,0.6724297727915157,11,False
Traditional AC,6,1.0,230,10,partial,5,6,10.0,600,2.8337462588434605,4.417575061441591,5.134786637293881,2.9337187071060398,3.415103955149874,11,False
Local SST,6,1.0,230,10,partial,5,6,10.0,600,1.094391724199706,1.846352667012478,2.130870492868291,1.1485029193534,1.428680140096182,11,False
Subtransmission DC backbone,6,1.0,230,10,partial,5,1,10.0,600,0.4816302951465469,0.7688629703156359,0.9080938314523972,0.5048883055726129,0.584593482996161,11,False
Traditional AC,6,1.0,230,10,partial,20,6,10.0,600,3.162123845690909,4.995396386383932,5.820060738749371,3.27932713466685,3.8236186379077206,11,False
Local SST,6,1.0,230,10,partial,20,6,10.0,600,1.1749860210776104,1.945095668990862,2.2370660545777272,1.2356352717073662,1.5299585489002823,11,False
Subtransmission DC backbone,6,1.0,230,10,partial,20,1,10.0,600,0.4828766379840478,0.8086447407813386,0.9441068786270079,0.5118552541474994,0.6176115316932644,11,False
Traditional AC,6,1.0,230,10,partial,50,6,10.0,600,3.6364184391098773,5.819483209001626,6.942539354894715,3.783521120839033,4.47698431911728,11,True
Local SST,6,1.0,230,10,partial,50,6,10.0,600,1.3404625605360945,2.1587430181151963,2.558219288608471,1.4055673151921726,1.685027703815096,11,False
Subtransmission DC backbone,6,1.0,230,10,partial,50,1,10.0,600,0.5084927117469022,0.7870083597809386,0.9158784891498113,0.5306346075020006,0.6097422913602019,11,False
Traditional AC,6,1.0,230,10,partial,100,6,10.0,600,4.0727445452908935,6.346220587902332,7.767662664575722,4.241458579934983,5.046616288431996,11,True
Local SST,6,1.0,230,10,partial,100,6,10.0,600,1.4974010298236475,2.3675869403639385,2.7388900008141817,1.5756492650336231,1.8665699486004192,11,False
Subtransmission DC backbone,6,1.0,230,10,partial,100,1,10.0,600,0.5234808204547708,0.8121384282551438,0.9664719786950818,0.5445812480224002,0.6328183583852249,11,False
Traditional AC,6,1.0,230,10,coherent,5,6,10.0,600,3.584147555742997,5.7414952193707105,6.689487770243812,3.7302306994692285,4.423594287486424,11,True
Local SST,6,1.0,230,10,coherent,5,6,10.0,600,1.3189253268991306,2.1436504945626433,2.3614689298648073,1.3756318826524578,1.672837907436664,11,False
Subtransmission DC backbone,6,1.0,230,10,coherent,5,1,10.0,600,0.47099835671055407,0.7821806752645272,0.939110406574046,0.503035125016307,0.6160626415403072,11,False
Traditional AC,6,1.0,230,10,coherent,20,6,10.0,600,3.9606479414967786,6.282303640409728,7.533848744066864,4.202493484285932,4.784072078094262,11,True
Local SST,6,1.0,230,10,coherent,20,6,10.0,600,1.4974996098711055,2.345695272021134,3.0623678427589147,1.5636928082272854,1.8068006480774823,11,False
Subtransmission DC backbone,6,1.0,230,10,coherent,20,1,10.0,600,0.4976113261792695,0.7664367796672239,0.9239532337235952,0.5154775577850352,0.5999758173995096,11,False
Traditional AC,6,1.0,230,10,coherent,50,6,10.0,600,4.601051570245471,7.25909776770682,9.174837892032437,4.796128792027288,5.425426586580012,11,True
Local SST,6,1.0,230,10,coherent,50,6,10.0,600,1.6942037257323865,2.631304717079859,3.1634635463015033,1.7612732204595205,2.0091250469430366,11,False
Subtransmission DC backbone,6,1.0,230,10,coherent,50,1,10.0,600,0.50461550833612,0.7924176301484603,0.943850232249935,0.5267760664745288,0.6166514929453353,11,False
Traditional AC,6,1.0,230,10,coherent,100,6,10.0,600,5.132310406392107,7.868035493999236,9.81427616766105,5.320420079152528,5.993532959587855,11,True
Local SST,6,1.0,230,10,coherent,100,6,10.0,600,1.8808596775085789,2.941824488772374,3.510483781731522,1.9649667115046827,2.3011684224264624,11,False
Subtransmission DC backbone,6,1.0,230,10,coherent,100,1,10.0,600,0.5286354625598393,0.8264324638106347,0.9447301719660374,0.5469076652362487,0.6478456648419025,11,False
Traditional AC,6,1.0,230,20,random,5,6,20.0,600,0.6837415720247282,1.3016658597534052,1.6879337536602195,0.7289176890943097,1.029707535478152,11,False
Local SST,6,1.0,230,20,random,5,6,20.0,600,0.2615717585534527,0.46859918524541994,0.6088623858864496,0.27777651257104413,0.4007882557294397,11,False
Subtransmission DC backbone,6,1.0,230,20,random,5,1,20.0,600,0.24211523763391296,0.38148794286517335,0.4430423728650178,0.25039119252118186,0.29425916949076225,11,False
Traditional AC,6,1.0,230,20,random,20,6,20.0,600,0.7544639800647128,1.468426855722708,1.9601624789375751,0.819744393386256,1.2012338617212772,11,False
Local SST,6,1.0,230,20,random,20,6,20.0,600,0.2898339848537286,0.5357119962089578,0.7059262049866134,0.30968529683271684,0.46198865926427146,11,False
Subtransmission DC backbone,6,1.0,230,20,random,20,1,20.0,600,0.24534962279918215,0.40718607764104076,0.47784577710297116,0.25816522790788654,0.3208884561108236,11,False
Traditional AC,6,1.0,230,20,random,50,6,20.0,600,0.8249467727699277,1.6011713344685632,1.972864879843823,0.9119418547979834,1.2958836908303728,11,False
Local SST,6,1.0,230,20,random,50,6,20.0,600,0.3285872604208159,0.6464791598394338,0.8154110271673887,0.35801604311212715,0.5875849715771346,11,False
Subtransmission DC backbone,6,1.0,230,20,random,50,1,20.0,600,0.24399757413314171,0.3997350528830394,0.4679855625052976,0.2609848247382552,0.3180683230735997,11,False
Traditional AC,6,1.0,230,20,random,100,6,20.0,600,0.9709718485925932,1.858766986657337,2.3117090855866183,1.0412828445017042,1.4582844381752555,11,False
Local SST,6,1.0,230,20,random,100,6,20.0,600,0.3570426520462783,0.6787643924314284,0.8743855833346065,0.3836800967280062,0.5788861305141576,11,False
Subtransmission DC backbone,6,1.0,230,20,random,100,1,20.0,600,0.2556158485931367,0.3928574678611323,0.4732135657911147,0.26607108380646927,0.31054202084686594,11,False
Traditional AC,6,1.0,230,20,partial,5,6,20.0,600,1.3923194385356943,2.257933181858756,2.6659345905682854,1.4716746225049313,1.7128974583564707,11,False
Local SST,6,1.0,230,20,partial,5,6,20.0,600,0.522854071968037,0.8551002329002512,1.0072685441653224,0.5540796174703143,0.670611398768014,11,False
Subtransmission DC backbone,6,1.0,230,20,partial,5,1,20.0,600,0.24101906605629161,0.38001174903760254,0.454526521422876,0.25113730420135183,0.2933385843443372,11,False
Traditional AC,6,1.0,230,20,partial,20,6,20.0,600,1.6063447434965838,2.5456673850678837,2.971446048455434,1.6736857094440203,1.960973686808347,11,False
Local SST,6,1.0,230,20,partial,20,6,20.0,600,0.6050234590230905,0.9260339252887275,1.067337399439052,0.6214474837564857,0.7260525102861216,11,False
Subtransmission DC backbone,6,1.0,230,20,partial,20,1,20.0,600,0.2420248666003427,0.39299769929510653,0.42969346450001245,0.2549840018144681,0.303845744096092,11,False
Traditional AC,6,1.0,230,20,partial,50,6,20.0,600,1.8067304437604543,2.8256511909847686,3.2277103099031534,1.8586517193200325,2.15896155027103,11,False
Local SST,6,1.0,230,20,partial,50,6,20.0,600,0.676409996068406,1.096947044815803,1.324920849817691,0.7152242471052473,0.875163660747352,11,False
Subtransmission DC backbone,6,1.0,230,20,partial,50,1,20.0,600,0.2540687028120432,0.39655028564766087,0.4760508412104335,0.2659128824153895,0.30130350199960954,11,False
Traditional AC,6,1.0,230,20,partial,100,6,20.0,600,2.044744297682752,3.2886146099437594,4.191899699837542,2.152372204001024,2.5893558856923335,11,False
Local SST,6,1.0,230,20,partial,100,6,20.0,600,0.7569466129747209,1.2008262389123785,1.4122199544277254,0.798914647279018,0.9750965694453069,11,False
Subtransmission DC backbone,6,1.0,230,20,partial,100,1,20.0,600,0.2602006315417851,0.4027623435528202,0.4779199609521784,0.2714810617165781,0.31553196762652214,11,False
Traditional AC,6,1.0,230,20,coherent,5,6,20.0,600,1.779767385509374,2.7763579057930015,3.1689969150485577,1.8349463418866883,2.096561091502151,11,False
Local SST,6,1.0,230,20,coherent,5,6,20.0,600,0.6692475600706951,1.0796327954898441,1.3015396488531037,0.7068867464686885,0.842867808219229,11,False
Subtransmission DC backbone,6,1.0,230,20,coherent,5,1,20.0,600,0.23576117509985328,0.37669549499200217,0.4593204231406374,0.24727496501880883,0.30169046289356477,11,False
Traditional AC,6,1.0,230,20,coherent,20,6,20.0,600,2.0092706088080865,3.2716220110510283,3.92506071082033,2.1405253594498754,2.463095602534994,11,False
Local SST,6,1.0,230,20,coherent,20,6,20.0,600,0.7503378601471032,1.206261082582417,1.3886803094650992,0.7822983468165147,0.9332156056881105,11,False
Subtransmission DC backbone,6,1.0,230,20,coherent,20,1,20.0,600,0.24582032560828512,0.3986093091244087,0.482414599461504,0.25855884361596787,0.31366273985993687,11,False
Traditional AC,6,1.0,230,20,coherent,50,6,20.0,600,2.2526654313795795,3.626643864820092,4.093720220476203,2.3766559922928265,2.7084560307525662,11,False
Local SST,6,1.0,230,20,coherent,50,6,20.0,600,0.857122107440828,1.3448644944032526,1.6565601440514675,0.8998099405911815,1.053850461095511,11,False
Subtransmission DC backbone,6,1.0,230,20,coherent,50,1,20.0,600,0.25172549100987596,0.4115918759723388,0.4498829775041801,0.2654066989875993,0.31871028562812914,11,False
Traditional AC,6,1.0,230,20,coherent,100,6,20.0,600,2.513067236211838,4.086273063169984,4.78970264320618,2.656198924712453,3.0921114952959794,11,False
Local SST,6,1.0,230,20,coherent,100,6,20.0,600,0.9453680178604242,1.516473736153321,1.88003742107821,0.9901994383053553,1.166130775675755,11,False
