architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,6,1.0,230,20,coherent,100,1,20.0,600,0.2537021029104191,0.4029699504535727,0.4675588904059567,0.2672138711923182,0.3179910847642999,11,False
Traditional AC,6,1.0,320,3,random,5,6,3.0,600,4.394045410416334,8.112358105876393,10.00578582627027,4.757012715185834,6.582572582804567,11,True
Local SST,6,1.0,320,3,random,5,6,3.0,600,1.663660366710785,3.461956358223083,4.182551972810168,1.8405328399814644,2.8820502241701016,11,False
Subtransmission DC backbone,6,1.0,320,3,random,5,1,3.0,600,1.5760434307243434,2.6107211090740474,2.9155824645184594,1.6566307238580675,2.0419161743071053,11,False
Traditional AC,6,1.0,320,3,random,20,6,3.0,600,5.267915815462799,9.718533706180489,12.693205130293306,5.654435311369945,8.038094045278621,11,True
Local SST,6,1.0,320,3,random,20,6,3.0,600,1.9533521170359993,3.562601669379709,4.404975388561389,2.0801962228744304,3.04575725981684,11,False
Subtransmission DC backbone,6,1.0,320,3,random,20,1,3.0,600,1.6240942955526156,2.577313148177525,3.0562914633883054,1.689918006548792,1.9985990167373267,11,False
Traditional AC,6,1.0,320,3,random,50,6,3.0,600,5.650499698044875,10.675972292041994,13.50402801167179,6.1605668240735945,8.933127872596847,11,True
Local SST,6,1.0,320,3,random,50,6,3.0,600,2.1203658603381017,4.181312087716845,5.4109761180906215,2.3179557528268933,3.3992436882189607,11,False
Subtransmission DC backbone,6,1.0,320,3,random,50,1,3.0,600,1.6363825055383865,2.582983388543418,3.0390398890165145,1.7141136354732058,1.9773675058129005,11,False
Traditional AC,6,1.0,320,3,random,100,6,3.0,600,6.579129245851018,11.873045938899505,16.272162765329625,6.873124633511103,9.804932369726053,11,True
Local SST,6,1.0,320,3,random,100,6,3.0,600,2.4082108778781466,4.37813952901676,5.0665687770762915,2.553803355139125,3.6424733338294426,11,False
Subtransmission DC backbone,6,1.0,320,3,random,100,1,3.0,600,1.7272798973781356,2.852046156163524,3.404264428425862,1.8310306116047423,2.224650552834956,11,False
Traditional AC,6,1.0,320,3,partial,5,6,3.0,600,9.35989583211012,15.081293235999915,17.830601906596257,9.819635898612011,11.504590937510617,11,True
Local SST,6,1.0,320,3,partial,5,6,3.0,600,3.635262516674252,5.749961235575863,7.166521718776958,3.765603716808382,4.583978702004199,11,True
Subtransmission DC backbone,6,1.0,320,3,partial,5,1,3.0,600,1.613780471450852,2.5048151469075393,2.9219896762944026,1.6658398453568068,1.9738145699449894,11,False
Traditional AC,6,1.0,320,3,partial,20,6,3.0,600,10.740870517028071,17.78003227463558,22.151382341094315,11.209255154398187,13.719716487827604,11,True
Local SST,6,1.0,320,3,partial,20,6,3.0,600,3.9770744293917715,6.070980537052226,7.243914664716869,4.126697724755278,4.838697526432824,11,True
Subtransmission DC backbone,6,1.0,320,3,partial,20,1,3.0,600,1.6761548094643368,2.5032115867067546,3.072156038765785,1.7283631821019685,1.910576536683877,11,False
Traditional AC,6,1.0,320,3,partial,50,6,3.0,600,12.048167935230978,19.51152469195576,23.500928996252775,12.731580946007156,15.089205351384283,11,True
Local SST,6,1.0,320,3,partial,50,6,3.0,600,4.507362361783274,6.876554564389638,8.358499417725907,4.677747151495669,5.326450053157092,11,True
Subtransmission DC backbone,6,1.0,320,3,partial,50,1,3.0,600,1.7037520649118607,2.5744717221491564,3.110938515547715,1.7763593788374155,2.004378891323182,11,False
Traditional AC,6,1.0,320,3,partial,100,6,3.0,600,13.581406017765515,21.86808211207029,26.70642088304181,14.277076501647231,17.115546271802025,11,True
Local SST,6,1.0,320,3,partial,100,6,3.0,600,5.104446922548661,8.125422485755323,10.39957983567051,5.371448292203613,6.334242883020045,11,True
Subtransmission DC backbone,6,1.0,320,3,partial,100,1,3.0,600,1.7696670644871613,2.760565148644527,3.303622275239347,1.8392839649794348,2.2098875699591343,11,False
Traditional AC,6,1.0,320,3,coherent,5,6,3.0,600,11.927187939963321,18.022977798066627,21.714162709922377,12.358011621675809,13.653582519877785,11,True
Local SST,6,1.0,320,3,coherent,5,6,3.0,600,4.468632800396593,6.831617696774901,7.925621571436978,4.629542342573418,5.24237687016599,11,True
Subtransmission DC backbone,6,1.0,320,3,coherent,5,1,3.0,600,1.5763442876225366,2.504986252546099,2.9814112551037115,1.655276353234423,1.9945225764805294,11,False
Traditional AC,6,1.0,320,3,coherent,20,6,3.0,600,13.30961237954234,20.74493870544814,23.7450219609259,13.906475540757777,15.57067775238961,11,True
Local SST,6,1.0,320,3,coherent,20,6,3.0,600,5.065706477148614,7.8650994494438295,9.777728462002713,5.260418132094469,6.216540431325689,11,True
Subtransmission DC backbone,6,1.0,320,3,coherent,20,1,3.0,600,1.6425772327333656,2.6012772229773047,2.9744271309328143,1.7070479779509902,1.9983454953541744,11,False
Traditional AC,6,1.0,320,3,coherent,50,6,3.0,600,14.804562877472888,23.392749427357256,31.20736715551476,15.44062317819445,17.087041687845076,11,True
Local SST,6,1.0,320,3,coherent,50,6,3.0,600,5.82134154480927,8.94857515200291,10.681174440857934,6.023303017574045,6.986169144843864,11,True
Subtransmission DC backbone,6,1.0,320,3,coherent,50,1,3.0,600,1.6777015282335097,2.698459446717565,3.2428777214625972,1.769885645882517,2.060844116343649,11,False
Traditional AC,6,1.0,320,3,coherent,100,6,3.0,600,16.699703289061357,26.35020240420021,32.720577280188074,17.374184058308906,19.923469981698332,11,True
Local SST,6,1.0,320,3,coherent,100,6,3.0,600,6.370179314585717,9.874882077674524,12.156159974538225,6.649101622844442,7.703751864692648,11,True
Subtransmission DC backbone,6,1.0,320,3,coherent,100,1,3.0,600,1.7156508137073494,2.7549309156948887,3.367330173716984,1.7918122091307518,2.2304680483819648,11,False
Traditional AC,6,1.0,320,5,random,5,6,5.0,600,2.689608263045444,5.113077617215186,6.24793417325833,2.918775789910497,4.228662977074476,11,True
Local SST,6,1.0,320,5,random,5,6,5.0,600,1.0036511027139663,2.0252430944859743,2.5023166947150033,1.114393918265996,1.7270946295166152,11,False
Subtransmission DC backbone,6,1.0,320,5,random,5,1,5.0,600,0.9440345500898268,1.5794827809818421,1.9816976670584017,1.0048881835225105,1.1986277559359442,11,False
Traditional AC,6,1.0,320,5,random,20,6,5.0,600,3.0477273758326042,5.604914941384605,7.140728586369637,3.257465458856184,4.4739802919729295,11,True
Local SST,6,1.0,320,5,random,20,6,5.0,600,1.1484262881171978,2.0957921446651406,2.4401141139153877,1.2251425614812979,1.7474705237459094,11,False
Subtransmission DC backbone,6,1.0,320,5,random,20,1,5.0,600,0.9524540213989422,1.4774105519783387,1.7144129091991456,0.9995286220743147,1.1635009818291793,11,False
Traditional AC,6,1.0,320,5,random,50,6,5.0,600,3.350929511878908,6.408962807765146,8.335571271618841,3.690939669587498,5.511298357413728,11,True
Local SST,6,1.0,320,5,random,50,6,5.0,600,1.2834377239328962,2.469492997570199,3.0777693350711934,1.3949288864208063,2.10159974909358,11,False
Subtransmission DC backbone,6,1.0,320,5,random,50,1,5.0,600,1.019669766868355,1.6127048856641972,1.870695100977755,1.0529513455940063,1.2641483159980096,11,False
Traditional AC,6,1.0,320,5,random,100,6,5.0,600,3.9301267352851355,7.5963001982965945,9.715233753836714,4.316674455134538,6.293525422518078,11,True
Local SST,6,1.0,320,5,random,100,6,5.0,600,1.492414279552246,2.855099960468213,3.736097074757824,1.5979881403193696,2.3233076642822925,11,False
Subtransmission DC backbone,6,1.0,320,5,random,100,1,5.0,600,1.044597246603053,1.6437377023961361,1.874460643595218,1.0955009714848352,1.2988933925305675,11,False
Traditional AC,6,1.0,320,5,partial,5,6,5.0,600,5.627913228185577,9.142241924384502,10.832837129671741,5.839083652726186,6.949674094177635,11,True
Local SST,6,1.0,320,5,partial,5,6,5.0,600,2.14119271195399,3.4134627832658206,3.885104757971786,2.2447824180314386,2.7005059303094283,11,False
Subtransmission DC backbone,6,1.0,320,5,partial,5,1,5.0,600,0.9626444084708246,1.4633836744935131,1.7396173816750722,0.9979821009962087,1.1617099963964537,11,False
Traditional AC,6,1.0,320,5,partial,20,6,5.0,600,6.616007028984182,10.514363745198041,12.161953006211274,6.8667976726606685,8.097661177129256,11,True
Local SST,6,1.0,320,5,partial,20,6,5.0,600,2.359507542019863,3.957620330925891,4.682928798440842,2.489670928324858,3.1779492030159813,11,False
Subtransmission DC backbone,6,1.0,320,5,partial,20,1,5.0,600,0.9942406562119286,1.5627009303477,1.8530626876037908,1.0420076691252884,1.233552183629441,11,False
Traditional AC,6,1.0,320,5,partial,50,6,5.0,600,7.181305737799459,11.417989022154229,13.495790709933813,7.4177330952338085,8.666797092663925,11,True
Local SST,6,1.0,320,5,partial,50,6,5.0,600,2.7403918831314362,4.48870613924664,5.345528466973451,2.8601427460707276,3.5727063700266424,11,False
Subtransmission DC backbone,6,1.0,320,5,partial,50,1,5.0,600,0.9862653781934908,1.6089653051210235,1.9522485607159905,1.0562287040027614,1.2776440137567713,11,False
Traditional AC,6,1.0,320,5,partial,100,6,5.0,600,8.209963970543697,13.315626036026307,15.393213599965156,8.588811534693889,10.278732676902402,11,True
Local SST,6,1.0,320,5,partial,100,6,5.0,600,3.107952960653372,4.974416897252065,5.853237307379032,3.2506644226786885,3.931830795078768,11,False
Subtransmission DC backbone,6,1.0,320,5,partial,100,1,5.0,600,1.0128568013448453,1.6462257216784613,1.9587288060349324,1.0603994231574547,1.2934310854331574,11,False
Traditional AC,6,1.0,320,5,coherent,5,6,5.0,600,7.048106434348095,11.20480161295984,13.402566835136751,7.3937859338690926,8.454089596046595,11,True
Local SST,6,1.0,320,5,coherent,5,6,5.0,600,2.6631943052108307,4.115552755300363,5.042886988072344,2.7806826208024185,3.2619239151748336,11,False
Subtransmission DC backbone,6,1.0,320,5,coherent,5,1,5.0,600,0.9801518007940955,1.5570395919005664,1.7464414280114067,1.0153754539435251,1.2072427584539502,11,False
Traditional AC,6,1.0,320,5,coherent,20,6,5.0,600,7.933364908320026,12.413851047268611,13.637159731052616,8.231778978547977,9.211548077271122,11,True
Local SST,6,1.0,320,5,coherent,20,6,5.0,600,2.9982757074655106,4.744053832835135,5.569997369191908,3.1424549798128307,3.7051405309521797,11,False
Subtransmission DC backbone,6,1.0,320,5,coherent,20,1,5.0,600,0.9943920852869652,1.5729194656107952,1.8953247997146405,1.043290336532888,1.2242094066580234,11,False
Traditional AC,6,1.0,320,5,coherent,50,6,5.0,600,8.872760209099594,14.89247461353268,17.21969537024284,9.449958911657177,11.212438310232987,11,True
Local SST,6,1.0,320,5,coherent,50,6,5.0,600,3.313822234296261,5.45586557639647,6.474529890386323,3.5170451327125494,4.289031086993886,11,True
Subtransmission DC backbone,6,1.0,320,5,coherent,50,1,5.0,600,1.0083024752903236,1.59970181797946,1.9013023674230094,1.0512544908594372,1.2629664077765752,11,False
Traditional AC,6,1.0,320,5,coherent,100,6,5.0,600,10.30463262787347,15.811077322420033,19.970169441504186,10.679863517924833,11.86439554241071,11,True
Local SST,6,1.0,320,5,coherent,100,6,5.0,600,3.7401436937514827,6.008467880617029,7.3752428483646355,3.970116495352864,4.66757481710911,11,True
Subtransmission DC backbone,6,1.0,320,5,coherent,100,1,5.0,600,1.0441310683585716,1.7521285702086125,2.0192435376864477,1.1042324209745642,1.3451650299457378,11,False
Traditional AC,6,1.0,320,10,random,5,6,10.0,600,1.4087869236650719,2.6403027701656496,3.3114650100683654,1.5172052702965215,2.304738834738624,11,False
Local SST,6,1.0,320,10,random,5,6,10.0,600,0.5090757590909472,0.9991983968492626,1.2138815397438651,0.560415080703943,0.8133339467202612,11,False
Subtransmission DC backbone,6,1.0,320,10,random,5,1,10.0,600,0.4823877652050844,0.7584846725871874,0.8945694637552433,0.5031828453509722,0.5998594961215182,11,False
Traditional AC,6,1.0,320,10,random,20,6,10.0,600,1.5188838272066378,2.7972175665945462,3.7336692432561205,1.6428894872307505,2.2308426641100776,11,False
Local SST,6,1.0,320,10,random,20,6,10.0,600,0.5802643515173658,1.0750391564932555,1.5518832674019767,0.6329647363882209,0.9451835636377728,11,False
Subtransmission DC backbone,6,1.0,320,10,random,20,1,10.0,600,0.4952714826243346,0.7638935256015865,0.8998086954739175,0.5137525110001313,0.5948363072164544,11,False
Traditional AC,6,1.0,320,10,random,50,6,10.0,600,1.7487595585881177,3.204155026780649,4.061215190196434,1.8724334790042099,2.5621950023714795,11,False
Local SST,6,1.0,320,10,random,50,6,10.0,600,0.6494848481804991,1.2326792229561245,1.601920265174464,0.6932035019542795,1.007752363933727,11,False
Subtransmission DC backbone,6,1.0,320,10,random,50,1,10.0,600,0.5052886140378656,0.8012464447826495,0.9941525749194432,0.530441933560494,0.6408547208706881,11,False
Traditional AC,6,1.0,320,10,random,100,6,10.0,600,1.9624205634945344,3.571218145158009,4.378979492352538,2.0846915042212313,2.882224450662578,11,False
Local SST,6,1.0,320,10,random,100,6,10.0,600,0.72951191567491,1.4002382591679048,1.7934630381475365,0.7871986646137812,1.1373794769855168,11,False
Subtransmission DC backbone,6,1.0,320,10,random,100,1,10.0,600,0.5196135681835106,0.8157865548994973,1.0041620632669614,0.5447896687848126,0.650386424861805,11,False
Traditional AC,6,1.0,320,10,partial,5,6,10.0,600,2.8786670620990895,4.627951898750758,5.240084158826732,2.9801652433077,3.5901582921736925,11,False
Local SST,6,1.0,320,10,partial,5,6,10.0,600,1.0778675081116746,1.6608662612908065,2.144993593177736,1.1257004179763894,1.3308098357960614,11,False
Subtransmission DC backbone,6,1.0,320,10,partial,5,1,10.0,600,0.4812147175048118,0.7457790804822635,0.8685154049625671,0.5024898658534737,0.5834681261769787,11,False
Traditional AC,6,1.0,320,10,partial,20,6,10.0,600,3.1827103874878953,5.161106808836286,6.19229842007499,3.3626556248576214,3.9847558591437418,11,True
Local SST,6,1.0,320,10,partial,20,6,10.0,600,1.2092611087282497,1.946936877046946,2.3802639389685734,1.2538682577449518,1.5463416541416772,11,False
Subtransmission DC backbone,6,1.0,320,10,partial,20,1,10.0,600,0.4808747925025768,0.7666217029363115,0.9217617597410568,0.5066821158094922,0.6005562110977414,11,False
Traditional AC,6,1.0,320,10,partial,50,6,10.0,600,3.6456995285266514,5.664629712744886,6.61398783749784,3.7921801968169198,4.4483005839173835,11,True
Local SST,6,1.0,320,10,partial,50,6,10.0,600,1.3506797550619352,2.1368349767246118,2.651865130665557,1.405039039690965,1.7240757100478863,11,False
Subtransmission DC backbone,6,1.0,320,10,partial,50,1,10.0,600,0.5032756678169639,0.8002870757228526,1.0233940544127016,0.5252232542821793,0.6357804584829664,11,False
Traditional AC,6,1.0,320,10,partial,100,6,10.0,600,4.176806794453676,6.566145724562763,8.15951030403503,4.324466626122421,4.970536178357342,11,True
Local SST,6,1.0,320,10,partial,100,6,10.0,600,1.5240176498492424,2.5583389540633967,2.867462713124922,1.6093576378543837,2.0553028790044054,11,False
Subtransmission DC backbone,6,1.0,320,10,partial,100,1,10.0,600,0.5168466734830379,0.8004540148194424,1.0184911392948108,0.5378781692805656,0.6323490684653523,11,False
Traditional AC,6,1.0,320,10,coherent,5,6,10.0,600,3.5115342222103934,5.624083279817946,6.6943201413878,3.7045283337034296,4.244315134857525,11,True
Local SST,6,1.0,320,10,coherent,5,6,10.0,600,1.3116830621912186,1.9991994853315993,2.3667843743056842,1.370025707732569,1.585368938794593,11,False
Subtransmission DC backbone,6,1.0,320,10,coherent,5,1,10.0,600,0.4813568864878456,0.7495393108681251,0.9037928623719144,0.49542759684567006,0.6033954695160412,11,False
Traditional AC,6,1.0,320,10,coherent,20,6,10.0,600,3.9942635530144575,6.594219209719411,7.8436787848926315,4.226492260024173,5.007236047678009,11,True
Local SST,6,1.0,320,10,coherent,20,6,10.0,600,1.512281593240163,2.4093623097433166,2.9387163986599227,1.5896424684712782,1.8878600324601893,11,False
Subtransmission DC backbone,6,1.0,320,10,coherent,20,1,10.0,600,0.46967580431838407,0.7691809401107614,0.8853537334900955,0.5013676639019717,0.5979247285655586,11,False
Traditional AC,6,1.0,320,10,coherent,50,6,10.0,600,4.67854173545169,7.3710721495383975,9.148223942101577,4.821321511678199,5.357031443547381,11,True
Local SST,6,1.0,320,10,coherent,50,6,10.0,600,1.6959305057144693,2.6501450035089613,3.2452008935541676,1.7963981975932741,2.0828706955989875,11,False
Subtransmission DC backbone,6,1.0,320,10,coherent,50,1,10.0,600,0.4999043562081297,0.7642269003941026,0.8966065047003036,0.517160468384635,0.6101958751199634,11,False
Traditional AC,6,1.0,320,10,coherent,100,6,10.0,600,5.053800387128021,7.977429694495522,9.344314038392554,5.30658354988585,6.13982715778073,11,True
Local SST,6,1.0,320,10,coherent,100,6,10.0,600,1.9658987559606353,2.991461259070829,3.5877982343461783,1.999496700481739,2.3080760094699144,11,False
Subtransmission DC backbone,6,1.0,320,10,coherent,100,1,10.0,600,0.5202149561978651,0.8342751384106999,1.0281977936627762,0.5489986598622988,0.6765835134883925,11,False
Traditional AC,6,1.0,320,20,random,5,6,20.0,600,0.6890981324940978,1.2638030128925146,1.6105872986036613,0.7454099257417965,1.0145721585650438,11,False
Local SST,6,1.0,320,20,random,5,6,20.0,600,0.2558919231208996,0.4872823969310979,0.696408885537554,0.27836489169265394,0.4290107680277622,11,False
Subtransmission DC backbone,6,1.0,320,20,random,5,1,20.0,600,0.24039107507620347,0.3656418080971088,0.4393266517302343,0.24891753998402558,0.2947453969541911,11,False
Traditional AC,6,1.0,320,20,random,20,6,20.0,600,0.7830409981461648,1.4389531248018914,1.9368627683911726,0.8358623370395012,1.1615397545319048,11,False
Local SST,6,1.0,320,20,random,20,6,20.0,600,0.2826436299431261,0.5308562989317134,0.6769483873277368,0.3052626073389663,0.4403775583263733,11,False
Subtransmission DC backbone,6,1.0,320,20,random,20,1,20.0,600,0.2526643856604781,0.3986032576799706,0.4699048383404235,0.26077792052165877,0.30811920061658193,11,False
Traditional AC,6,1.0,320,20,random,50,6,20.0,600,0.8768223465310618,1.614752651470101,2.0201787495400674,0.9445942002038673,1.3536468634502976,11,False
Local SST,6,1.0,320,20,random,50,6,20.0,600,0.3176716087518268,0.6213633937951961,0.7456863481112357,0.3495447498471549,0.5179559762238954,11,False
Subtransmission DC backbone,6,1.0,320,20,random,50,1,20.0,600,0.25112028101166667,0.4046604564496446,0.45003651507921194,0.2627863521804366,0.309920492296936,11,False
Traditional AC,6,1.0,320,20,random,100,6,20.0,600,0.9915255443173885,1.8033278554626042,2.307126063053347,1.066310098159981,1.4688879533162744,11,False
Local SST,6,1.0,320,20,random,100,6,20.0,600,0.37224448975874536,0.6960046492785101,0.8739457327465959,0.4036308530868869,0.5679847890102233,11,False
Subtransmission DC backbone,6,1.0,320,20,random,100,1,20.0,600,0.2561184250431837,0.40848764317457703,0.4947817109404873,0.27035766991860904,0.32739565700413836,11,False
Traditional AC,6,1.0,320,20,partial,5,6,20.0,600,1.3903355787130338,2.2864177679421775,2.810864974409178,1.4865200649012091,1.7749148566950665,11,False
Local SST,6,1.0,320,20,partial,5,6,20.0,600,0.5284389352518086,0.8419751142929452,1.0162105385198044,0.5519308006673197,0.6604619991637356,11,False
Subtransmission DC backbone,6,1.0,320,20,partial,5,1,20.0,600,0.23943055739278915,0.364063865661338,0.4234915657747101,0.2494196119494913,0.286248406510843,11,False
Traditional AC,6,1.0,320,20,partial,20,6,20.0,600,1.6149662798262612,2.573240606893995,3.1837968935344323,1.7002585015132794,1.971314810096922,11,False
Local SST,6,1.0,320,20,partial,20,6,20.0,600,0.5967863470007334,0.9905467259677316,1.1959850289265144,0.6239305608977613,0.7837221296982615,11,False
Subtransmission DC backbone,6,1.0,320,20,partial,20,1,20.0,600,0.2439283397341837,0.37954395816154934,0.4673840027018612,0.25540361553469815,0.29526763908652975,11,False
Traditional AC,6,1.0,320,20,partial,50,6,20.0,600,1.7735447122580945,2.861998886034226,3.480258288007241,1.8630693773844162,2.160907124540344,11,False
Local SST,6,1.0,320,20,partial,50,6,20.0,600,0.6638427801528284,1.1186626332047573,1.2720642552829176,0.7051589482620426,0.8446076378294208,11,False
Subtransmission DC backbone,6,1.0,320,20,partial,50,1,20.0,600,0.2552052812577729,0.38519272421035,0.4484497418164667,0.2635813605772367,0.30168782801028027,11,False
Traditional AC,6,1.0,320,20,partial,100,6,20.0,600,2.038228257390238,3.2235353989284756,3.901139455605952,2.1275146254527972,2.4490245318599526,11,False
Local SST,6,1.0,320,20,partial,100,6,20.0,600,0.7550456171310749,1.2080124499364768,1.474740118755746,0.7914829010092309,0.9647026145881221,11,False
Subtransmission DC backbone,6,1.0,320,20,partial,100,1,20.0,600,0.25911777687855175,0.4025536468868257,0.4939337399314536,0.2684415731273598,0.3215702046324278,11,False
Traditional AC,6,1.0,320,20,coherent,5,6,20.0,600,1.7753978860946875,2.8880045994873935,3.3413855952711966,1.8678359714396795,2.1285702126137824,11,False
Local SST,6,1.0,320,20,coherent,5,6,20.0,600,0.6522166808402656,1.0339888082326647,1.1909926813026446,0.6877742474282392,0.8072703759439991,11,False
Subtransmission DC backbone,6,1.0,320,20,coherent,5,1,20.0,600,0.24079978417200548,0.3705979913044331,0.4594266601386754,0.24929722580506952,0.2962650310972858,11,False
Traditional AC,6,1.0,320,20,coherent,20,6,20.0,600,1.9957157008458837,3.1640616218124675,3.724536030454886,2.0923512817603345,2.3366310537878006,11,False
Local SST,6,1.0,320,20,coherent,20,6,20.0,600,0.7579575683140435,1.2051495704165578,1.3825059639191644,0.7930826325271642,0.91890178961379,11,False
Subtransmission DC backbone,6,1.0,320,20,coherent,20,1,20.0,600,0.2391270934165123,0.40217530820247,0.46711382899092363,0.2550589976877396,0.3022137449804316,11,False
Traditional AC,6,1.0,320,20,coherent,50,6,20.0,600,2.2623893905764856,3.62477505480501,4.342850892000382,2.3755782275699913,2.724523508114698,11,False
Local SST,6,1.0,320,20,coherent,50,6,20.0,600,0.8362505486494898,1.32925581770291,1.5278038484879046,0.8764189956951903,1.010740049264783,11,False
Subtransmission DC backbone,6,1.0,320,20,coherent,50,1,20.0,600,0.25313739241215366,0.37895898388263277,0.46425901347330284,0.25987888804628434,0.302336894269071,11,False
Traditional AC,6,1.0,320,20,coherent,100,6,20.0,600,2.548464421291194,4.15434721170838,4.743669365428956,2.6741744909764367,3.1112518128880438,11,False
Local SST,6,1.0,320,20,coherent,100,6,20.0,600,0.944071689661373,1.5464436461755737,1.8677189215377288,1.0015346836289358,1.2192255793225002,11,False
Subtransmission DC backbone,6,1.0,320,20,coherent,100,1,20.0,600,0.25955163174776286,0.40150632051018603,0.44826291969150495,0.2697982844650264,0.3106667874981088,11,False
Traditional AC,6,2.0,69,3,random,5,6,6.0,600,4.611926359849192,8.650329784522942,11.393124901120986,4.956724856409569,7.092209066383122,11,True
Local SST,6,2.0,69,3,random,5,6,6.0,600,1.661038383672539,3.224282378193333,4.299432000997099,1.8097146356572307,2.6045719688828295,11,False
Subtransmission DC backbone,6,2.0,69,3,random,5,1,6.0,600,1.5620377739195495,2.5110882966067116,2.9142699123175593,1.6355405515172,1.9587585895457162,11,False
Traditional AC,6,2.0,69,3,random,20,6,6.0,600,4.92146062130623,9.522912488063717,12.128564178387743,5.302019314898069,7.710099634565609,11,True
Local SST,6,2.0,69,3,random,20,6,6.0,600,1.9394368071456065,3.494060949450463,4.429181387195567,2.0640410135674423,2.8757136517052193,11,False
Subtransmission DC backbone,6,2.0,69,3,random,20,1,6.0,600,1.702107663938298,2.6654233870884814,3.0005992820874976,1.7541692945965686,2.076967456507423,11,False
Traditional AC,6,2.0,69,3,random,50,6,6.0,600,5.66975566728996,10.328532828750072,13.222079347917271,6.1523488533456705,8.77230101844854,11,True
Local SST,6,2.0,69,3,random,50,6,6.0,600,2.110368522963591,4.03149093791051,5.539620833531703,2.286257115061581,3.468137383314796,11,False
Subtransmission DC backbone,6,2.0,69,3,random,50,1,6.0,600,1.6475614618698784,2.5981059070932084,3.1098108514513823,1.7325285453164543,2.0625977422707047,11,False
Traditional AC,6,2.0,69,3,random,100,6,6.0,600,6.5818317688191375,12.435791730954298,15.130754598189249,7.108032206440037,10.13554901164819,11,True
Local SST,6,2.0,69,3,random,100,6,6.0,600,2.355392674703035,4.374656112182528,5.32266660822242,2.5432621828975086,3.6003337564910876,11,False
Subtransmission DC backbone,6,2.0,69,3,random,100,1,6.0,600,1.7098005036434842,2.6660667932671895,3.0663462814120686,1.7741417351915068,2.033076402388749,11,False
Traditional AC,6,2.0,69,3,partial,5,6,6.0,600,9.34975084497173,14.788257291729552,18.7666454787421,9.93043779139956,11.696579420346586,11,True
Local SST,6,2.0,69,3,partial,5,6,6.0,600,3.507105464908189,5.6850010526816295,6.765681528310907,3.699215754348999,4.559194381644197,11,True
Subtransmission DC backbone,6,2.0,69,3,partial,5,1,6.0,600,1.5894909132009913,2.4906864047113624,2.7292848943099974,1.6355926897306452,1.9469075651257695,11,False
Traditional AC,6,2.0,69,3,partial,20,6,6.0,600,10.319969477586094,16.707121430803436,20.71752780136884,10.928339014082377,12.818994743983236,11,True
Local SST,6,2.0,69,3,partial,20,6,6.0,600,3.9355539773428276,6.264091725024715,8.165308004450146,4.129298707983221,4.838510517432749,11,True
Subtransmission DC backbone,6,2.0,69,3,partial,20,1,6.0,600,1.661785057481502,2.609448334257318,3.130731261446573,1.7141718209163814,2.0416746643225867,11,False
Traditional AC,6,2.0,69,3,partial,50,6,6.0,600,12.144663425375137,20.23941203179604,23.526822136952628,12.759570703808544,15.523766021986091,11,True
Local SST,6,2.0,69,3,partial,50,6,6.0,600,4.590467094586536,7.370380150418798,8.617531989784673,4.784690809002067,5.573758046998537,11,True
Subtransmission DC backbone,6,2.0,69,3,partial,50,1,6.0,600,1.6713945635633207,2.6513763133387718,3.087233697144867,1.7433220731572154,2.0578984505485125,11,False
Traditional AC,6,2.0,69,3,partial,100,6,6.0,600,13.74192789651234,21.767835779057545,26.024657845868003,14.279640957259533,16.0119431734374,11,True
Local SST,6,2.0,69,3,partial,100,6,6.0,600,5.060958019036454,7.997498651445214,9.69978769422022,5.2556808331569,5.962594191840815,11,True
Subtransmission DC backbone,6,2.0,69,3,partial,100,1,6.0,600,1.736485671933964,2.7326548530380315,3.379709707111797,1.8286636938489027,2.1674996904738975,11,False
Traditional AC,6,2.0,69,3,coherent,5,6,6.0,600,11.893057024800509,18.836189389825126,22.949692997871495,12.427579145001843,14.363041474129234,11,True
Local SST,6,2.0,69,3,coherent,5,6,6.0,600,4.359489666394962,7.115805312236613,8.23325641163475,4.572112127094322,5.3737241444909944,11,True
Subtransmission DC backbone,6,2.0,69,3,coherent,5,1,6.0,600,1.6540229604527332,2.5783667332975178,3.044155628782589,1.7007886334426394,2.0308755839724744,11,False
Traditional AC,6,2.0,69,3,coherent,20,6,6.0,600,13.44304543785432,21.114819375784965,25.63606643602594,14.042563171902923,15.615064760120116,11,True
Local SST,6,2.0,69,3,coherent,20,6,6.0,600,4.9651545365123475,7.804280769474819,9.213954539515518,5.166070313745961,6.063808973807239,11,True
Subtransmission DC backbone,6,2.0,69,3,coherent,20,1,6.0,600,1.632939478616148,2.5422389847949054,3.0080345293904545,1.703107153471034,1.9968975914439326,11,False
Traditional AC,6,2.0,69,3,coherent,50,6,6.0,600,14.936457351508185,23.586086422365398,28.03598197821517,15.668356307153177,17.84149020766565,11,True
Local SST,6,2.0,69,3,coherent,50,6,6.0,600,5.706102066000634,8.467640900671604,11.042338566753841,5.913693917592517,6.538626252332482,11,True
Subtransmission DC backbone,6,2.0,69,3,coherent,50,1,6.0,600,1.675165824070599,2.5440487656159902,3.1156568669499496,1.739808695667804,1.9979329180240681,11,False
Traditional AC,6,2.0,69,3,coherent,100,6,6.0,600,16.998827075094148,26.088379232227833,31.55083001271043,17.658667505261832,19.234383834458864,11,True
Local SST,6,2.0,69,3,coherent,100,6,6.0,600,6.438257034674617,9.506783176482173,11.295355162746102,6.611448798726681,7.363131810388997,11,True
Subtransmission DC backbone,6,2.0,69,3,coherent,100,1,6.0,600,1.7478829416713058,2.7895752053124454,3.313858602700295,1.824516362758856,2.1563395290752037,11,False
Traditional AC,6,2.0,69,5,random,5,6,10.0,600,2.669672093143519,5.267548344909157,6.3858544575181435,2.905492572779509,4.14754488050175,11,True
Local SST,6,2.0,69,5,random,5,6,10.0,600,1.032649449447708,2.0369104024278397,2.5075948518969913,1.109759934411,1.742951312003776,11,False
Subtransmission DC backbone,6,2.0,69,5,random,5,1,10.0,600,0.9378275889934267,1.471347414922585,1.8145391270467373,0.9963298013449222,1.1646361234274183,11,False
Traditional AC,6,2.0,69,5,random,20,6,10.0,600,3.1411381303089043,5.525009911110476,6.867885529715863,3.305858529612601,4.614218954959209,11,True
Local SST,6,2.0,69,5,random,20,6,10.0,600,1.1369079974458194,2.0032854212589637,2.6335724392190487,1.1915988546903384,1.758619682607773,11,False
Subtransmission DC backbone,6,2.0,69,5,random,20,1,10.0,600,0.9781855323560631,1.5722465245121462,1.8823187549821132,1.025094747126476,1.229638613402526,11,False
Traditional AC,6,2.0,69,5,random,50,6,10.0,600,3.4997834147254823,6.399311062684559,7.875101773486751,3.764063006925295,5.24096528218569,11,True
Local SST,6,2.0,69,5,random,50,6,10.0,600,1.2308950529762084,2.3192698559950524,3.2214141841490123,1.3553445833043463,1.8254034523356912,11,False
Subtransmission DC backbone,6,2.0,69,5,random,50,1,10.0,600,1.019732292347165,1.6236994671509684,1.8398901774047673,1.060544202163627,1.2798161662598384,11,False
Traditional AC,6,2.0,69,5,random,100,6,10.0,600,3.8197003560298035,7.575830470878427,9.666872498416048,4.1932789959587895,6.067528662060246,11,True
Local SST,6,2.0,69,5,random,100,6,10.0,600,1.4937974978584354,2.8238817223093244,3.4692357605749726,1.609602129925918,2.542701123439907,11,False
Subtransmission DC backbone,6,2.0,69,5,random,100,1,10.0,600,1.0364473026680212,1.6528670498366165,1.9767415352549536,1.0893089472935464,1.3220626389935923,11,False
Traditional AC,6,2.0,69,5,partial,5,6,10.0,600,5.601086478290224,9.657910821415031,11.89999137952767,5.997730928054768,7.3845608905687925,11,True
Local SST,6,2.0,69,5,partial,5,6,10.0,600,2.1953265380994864,3.680012493258246,4.358250440307117,2.2794210003625492,2.8072017822470743,11,False
Subtransmission DC backbone,6,2.0,69,5,partial,5,1,10.0,600,0.9379518565522597,1.511788665441099,1.7363978249710872,0.9798521250788925,1.1716418053498532,11,False
Traditional AC,6,2.0,69,5,partial,20,6,10.0,600,6.412772943287019,10.27152918619525,11.987014351371432,6.701552578032048,7.639202358252538,11,True
Local SST,6,2.0,69,5,partial,20,6,10.0,600,2.4243297553163456,3.7208569681272223,4.657995309607842,2.4841330788981613,2.9453206964109215,11,False
Subtransmission DC backbone,6,2.0,69,5,partial,20,1,10.0,600,0.9905477758537249,1.532874327029469,1.907097385034836,1.0263945874073797,1.166657833636658,11,False
Traditional AC,6,2.0,69,5,partial,50,6,10.0,600,7.1250936617327625,11.559206171710928,13.35216131660464,7.4937154736237455,9.116544583153967,11,True
Local SST,6,2.0,69,5,partial,50,6,10.0,600,2.6698873449221097,4.3813040329136355,5.212605881737956,2.8247024942961674,3.377676968238404,11,False
Subtransmission DC backbone,6,2.0,69,5,partial,50,1,10.0,600,0.9821056753812674,1.543289150745061,1.8072366448902788,1.0264167369843789,1.2030693625294444,11,False
Traditional AC,6,2.0,69,5,partial,100,6,10.0,600,8.076283928420748,13.239549590473382,15.199194745736094,8.48147405160822,10.230563739757187,11,True
Local SST,6,2.0,69,5,partial,100,6,10.0,600,2.9961861467816076,4.934255501767778,6.228926057562283,3.1589150289704846,3.896822766297647,11,False
Subtransmission DC backbone,6,2.0,69,5,partial,100,1,10.0,600,1.0333768818643798,1.6372001095324684,1.892653333019747,1.0788753864099574,1.2725759691091882,11,False
Traditional AC,6,2.0,69,5,coherent,5,6,10.0,600,7.099490889624583,11.503252537374724,13.096915437510779,7.489221355135939,8.491659118128235,11,True
Local SST,6,2.0,69,5,coherent,5,6,10.0,600,2.718867886280117,4.061454361436299,4.9251042881633795,2.7878206281748397,3.201113123078959,11,False
Subtransmission DC backbone,6,2.0,69,5,coherent,5,1,10.0,600,0.9559857906379394,1.4561734025421689,1.7499386109041204,0.9938032613986335,1.1562252363626866,11,False
Traditional AC,6,2.0,69,5,coherent,20,6,10.0,600,7.974434947802541,12.195912886759718,15.166361375894093,8.320041499528735,9.28557083361677,11,True
Local SST,6,2.0,69,5,coherent,20,6,10.0,600,3.0201604877516792,4.802043134817168,5.575972771540919,3.158746837751025,3.6138717747860443,11,False
Subtransmission DC backbone,6,2.0,69,5,coherent,20,1,10.0,600,0.9920105251319999,1.4976233468696867,1.818084478642907,1.0189827775369915,1.1737351544570913,11,False
Traditional AC,6,2.0,69,5,coherent,50,6,10.0,600,9.094150627669485,14.386434640946776,17.7329104845289,9.454491849202286,10.939256461530656,11,True
Local SST,6,2.0,69,5,coherent,50,6,10.0,600,3.426607801398758,5.265714045687806,6.137367276728581,3.558619375129007,4.167138718440915,11,True
Subtransmission DC backbone,6,2.0,69,5,coherent,50,1,10.0,600,1.023074695494543,1.665139904309691,1.9065744841185568,1.0786483166184242,1.3030757751427129,11,False
Traditional AC,6,2.0,69,5,coherent,100,6,10.0,600,10.302846457550022,15.859882557057704,17.84617224666441,10.560930298866472,12.00892242153263,11,True
Local SST,6,2.0,69,5,coherent,100,6,10.0,600,3.811582293099103,6.1579846202082855,7.096472709911455,4.032130440156252,4.712180934483115,11,True
Subtransmission DC backbone,6,2.0,69,5,coherent,100,1,10.0,600,1.046306688338607,1.591200525848106,1.7802620260061526,1.0792245072786042,1.2613093112123732,11,False
Traditional AC,6,2.0,69,10,random,5,6,20.0,600,1.337135422054577,2.7018388980405206,3.5098631892852437,1.4760869595901116,2.1905696526106877,11,False
Local SST,6,2.0,69,10,random,5,6,20.0,600,0.49660117027467554,0.978958581645122,1.319386823845665,0.5468337733754434,0.8185461796490403,11,False
Subtransmission DC backbone,6,2.0,69,10,random,5,1,20.0,600,0.4694134696501848,0.7261247650715984,0.874497073159941,0.4896582259562393,0.5723550996047532,11,False
Traditional AC,6,2.0,69,10,random,20,6,20.0,600,1.5539694691271102,2.825896533691708,3.5257395680765433,1.6628158825517603,2.322560762334472,11,False
Local SST,6,2.0,69,10,random,20,6,20.0,600,0.5669932930664494,1.09187969257962,1.374897000918735,0.6205424185326316,0.8955532524085987,11,False
Subtransmission DC backbone,6,2.0,69,10,random,20,1,20.0,600,0.4746999095668296,0.7429171980829367,0.9196408683073097,0.5011772752137266,0.5766855575241747,11,False
Traditional AC,6,2.0,69,10,random,50,6,20.0,600,1.756737820370454,3.217937305268301,4.098004065691574,1.8769728322589914,2.6500390960852584,11,False
Local SST,6,2.0,69,10,random,50,6,20.0,600,0.6406148305660194,1.2403121689271739,1.4908203966262379,0.6981574378255869,1.0198664624038851,11,False
Subtransmission DC backbone,6,2.0,69,10,random,50,1,20.0,600,0.5056487087318088,0.7713698334809718,0.9167706217968769,0.522627410799556,0.6136727213205887,11,False
Traditional AC,6,2.0,69,10,random,100,6,20.0,600,1.9307510381534934,3.6266265226258816,4.871329555736774,2.0938642594617,2.848945839170596,11,False
Local SST,6,2.0,69,10,random,100,6,20.0,600,0.7032306391478702,1.2884104027740968,1.6109031472161974,0.7686831019933249,1.0962212297024356,11,False
Subtransmission DC backbone,6,2.0,69,10,random,100,1,20.0,600,0.5206637150968121,0.8497315808613506,0.9683664845347796,0.5481080661513241,0.665349993708319,11,False
Traditional AC,6,2.0,69,10,partial,5,6,20.0,600,2.8156195544796727,4.403900020308457,5.701098007713668,2.9837669159489724,3.4157120265951795,11,False
Local SST,6,2.0,69,10,partial,5,6,20.0,600,1.0445338010329728,1.7411967681736293,2.037573913711304,1.1051481252572612,1.366577192422707,11,False
Subtransmission DC backbone,6,2.0,69,10,partial,5,1,20.0,600,0.47493191919555544,0.7656490448902301,0.8853350889362154,0.498347354143092,0.6075774824689242,11,False
Traditional AC,6,2.0,69,10,partial,20,6,20.0,600,3.163670322940372,5.165870559909661,6.4030883311292985,3.312931001351406,3.8508160242878935,11,True
Local SST,6,2.0,69,10,partial,20,6,20.0,600,1.23727994858955,1.9774995702509308,2.4136354241318916,1.2879034041496649,1.5944274362822848,11,False
Subtransmission DC backbone,6,2.0,69,10,partial,20,1,20.0,600,0.5048558171077585,0.7861101680326478,0.9100669910535655,0.5193124370762302,0.6174286121198574,11,False
Traditional AC,6,2.0,69,10,partial,50,6,20.0,600,3.4712175716494262,5.756926980230722,6.961704586375193,3.7356382839977957,4.482027990943194,11,True
Local SST,6,2.0,69,10,partial,50,6,20.0,600,1.3117554973647279,2.069303764042732,2.5839213925957556,1.381532120521099,1.7185504361567936,11,False
Subtransmission DC backbone,6,2.0,69,10,partial,50,1,20.0,600,0.4993703315897559,0.7626152522611397,0.9713512886489355,0.5255886041280026,0.6041163875487389,11,False
Traditional AC,6,2.0,69,10,partial,100,6,20.0,600,4.0339014570567375,6.534750590705489,7.658735312138437,4.2073646870500605,4.929823073763453,11,True
Local SST,6,2.0,69,10,partial,100,6,20.0,600,1.5604770845045173,2.501479588934657,2.9186574144014363,1.6270676549211436,1.939356713991096,11,False
Subtransmission DC backbone,6,2.0,69,10,partial,100,1,20.0,600,0.5258705249873366,0.8347354675970428,0.9602410019371571,0.5447953255829652,0.6554628369746412,11,False
Traditional AC,6,2.0,69,10,coherent,5,6,20.0,600,3.610609497038742,5.485423603188361,6.945425924260895,3.73916038801702,4.24762069987698,11,True
Local SST,6,2.0,69,10,coherent,5,6,20.0,600,1.3420173503350061,2.1071977349460296,2.492893123199576,1.3995599512610852,1.6601787948166262,11,False
Subtransmission DC backbone,6,2.0,69,10,coherent,5,1,20.0,600,0.49111961837720947,0.7577130280133649,0.8649960742792454,0.5048419815682417,0.5923756785828631,11,False
Traditional AC,6,2.0,69,10,coherent,20,6,20.0,600,4.037109665936422,6.300515147424224,7.454965534173477,4.207654345215221,4.7000191812301635,11,True
Local SST,6,2.0,69,10,coherent,20,6,20.0,600,1.5334303310949293,2.3574885814666438,2.7598079072885944,1.5715679693738056,1.8302666980580184,11,False
Subtransmission DC backbone,6,2.0,69,10,coherent,20,1,20.0,600,0.49339948947347567,0.7621071223839995,0.9245915141282938,0.5151291572566268,0.5968354975916,11,False
Traditional AC,6,2.0,69,10,coherent,50,6,20.0,600,4.485848924111032,7.467298093646459,8.603155679742569,4.762125962683884,5.735409764808131,11,True
Local SST,6,2.0,69,10,coherent,50,6,20.0,600,1.693150665845784,2.686285583095434,3.237911279669649,1.766109456247131,2.101511799124664,11,False
Subtransmission DC backbone,6,2.0,69,10,coherent,50,1,20.0,600,0.4980387207263254,0.7746262295830884,0.9403863416296433,0.519548712240981,0.5939395099809645,11,False
Traditional AC,6,2.0,69,10,coherent,100,6,20.0,600,5.125191737419729,8.449741662852453,10.347180172311694,5.459047722971392,6.2239278313071855,11,True
Local SST,6,2.0,69,10,coherent,100,6,20.0,600,1.8941619386919264,3.1256524491920263,3.6100908238424787,1.9979538671935848,2.38147476247302,11,False
Subtransmission DC backbone,6,2.0,69,10,coherent,100,1,20.0,600,0.5165329596446973,0.8243827122694808,0.9640225483785936,0.5437541545942715,0.6339939833426669,11,False
Traditional AC,6,2.0,69,20,random,5,6,40.0,600,0.6612031326411665,1.2972920675727055,1.6627524828695568,0.7293887840713059,1.0824387802519984,11,False
Local SST,6,2.0,69,20,random,5,6,40.0,600,0.2549872318552959,0.488924219618608,0.61792788429075,0.2777432633988153,0.40625292412737096,11,False
Subtransmission DC backbone,6,2.0,69,20,random,5,1,40.0,600,0.236333675608144,0.37817203417002043,0.44762656356379754,0.2484425583175273,0.3024313993318897,11,False
Traditional AC,6,2.0,69,20,random,20,6,40.0,600,0.7424606519263092,1.506009103927484,1.9951349065007256,0.8197798239150252,1.1771815175330695,11,False
Local SST,6,2.0,69,20,random,20,6,40.0,600,0.28338301360111495,0.5597431294709198,0.7197423771942585,0.3063836092789383,0.4685685170198557,11,False
Subtransmission DC backbone,6,2.0,69,20,random,20,1,40.0,600,0.2399581204847966,0.3913832282558737,0.45974400531693194,0.25535538651892786,0.30623864794024575,11,False
Traditional AC,6,2.0,69,20,random,50,6,40.0,600,0.8587923913006122,1.628559227777621,2.0575044519830703,0.9121501393151348,1.3054908473066502,11,False
Local SST,6,2.0,69,20,random,50,6,40.0,600,0.317441785948104,0.5876240420441023,0.7490461736923828,0.34203183881968396,0.49052034162113484,11,False
Subtransmission DC backbone,6,2.0,69,20,random,50,1,40.0,600,0.2558246345862101,0.4102536172294369,0.4722970059913039,0.26551003508793414,0.31829349110930927,11,False
Traditional AC,6,2.0,69,20,random,100,6,40.0,600,0.9799282387971904,1.8104993604826358,2.295876466405148,1.0464389144541748,1.577925156867791,11,False
Local SST,6,2.0,69,20,random,100,6,40.0,600,0.3624836060136972,0.6386361261464004,0.820370078658424,0.3873238203419933,0.5412752769385394,11,False
Subtransmission DC backbone,6,2.0,69,20,random,100,1,40.0,600,0.2577343874303063,0.41145311022373476,0.4898831259849769,0.2699851501432091,0.30537188558515277,11,False
Traditional AC,6,2.0,69,20,partial,5,6,40.0,600,1.4012084467473236,2.2171923660003543,2.6512756827253248,1.4624306428960967,1.7001939114368876,11,False
Local SST,6,2.0,69,20,partial,5,6,40.0,600,0.5338390292610027,0.8916869004839459,1.083899642409857,0.5642966548840157,0.684979932234455,11,False
Subtransmission DC backbone,6,2.0,69,20,partial,5,1,40.0,600,0.24203329684718344,0.39046721522675454,0.45466540087241136,0.25369859750195906,0.2960680437988498,11,False
Traditional AC,6,2.0,69,20,partial,20,6,40.0,600,1.5927097411128774,2.5564709105074455,2.993843767488887,1.6717791887076772,1.9429631638956375,11,False
Local SST,6,2.0,69,20,partial,20,6,40.0,600,0.5983259582257814,0.9658048967704763,1.114930146855636,0.6277272927819731,0.7717139026124867,11,False
Subtransmission DC backbone,6,2.0,69,20,partial,20,1,40.0,600,0.24859478256002332,0.38599859320993113,0.4495859222231428,0.2578288484107658,0.3000188232537411,11,False
Traditional AC,6,2.0,69,20,partial,50,6,40.0,600,1.8070802471544238,2.973957321111284,3.4310068056620238,1.8852172055931369,2.2951271136744062,11,False
Local SST,6,2.0,69,20,partial,50,6,40.0,600,0.6707324937986754,1.0788504443617772,1.2223053383408617,0.7047677603021847,0.8746164557618503,11,False
Subtransmission DC backbone,6,2.0,69,20,partial,50,1,40.0,600,0.2527525117674587,0.386967593292919,0.5130146484726362,0.2623643056239008,0.31124062762298016,11,False
Traditional AC,6,2.0,69,20,partial,100,6,40.0,600,2.0370870763992697,3.348039642673562,3.810353221039418,2.1336589821637397,2.561488347512359,11,False
Local SST,6,2.0,69,20,partial,100,6,40.0,600,0.7764266146585055,1.2527144752948989,1.4734292068218733,0.8082954165214479,1.0132324447185757,11,False
Subtransmission DC backbone,6,2.0,69,20,partial,100,1,40.0,600,0.2552616034963568,0.3956186127184684,0.46730448745065445,0.26610972896619844,0.3118027358996931,11,False
Traditional AC,6,2.0,69,20,coherent,5,6,40.0,600,1.7922143805361586,2.775571355928701,3.39694139097614,1.854612701066905,2.1016270538724164,11,False
Local SST,6,2.0,69,20,coherent,5,6,40.0,600,0.6601769005202358,1.08381854346902,1.236067457318524,0.695421416051003,0.8654582463755394,11,False
Subtransmission DC backbone,6,2.0,69,20,coherent,5,1,40.0,600,0.24304746095707588,0.3905818790135664,0.49476977729919597,0.2551796556397378,0.30197129981008447,11,False
Traditional AC,6,2.0,69,20,coherent,20,6,40.0,600,2.0169695717788283,3.3019989521323616,3.8709745828843642,2.12344005190536,2.4607386999231387,11,False
Local SST,6,2.0,69,20,coherent,20,6,40.0,600,0.7755698941146857,1.2454442491199265,1.4328245154576846,0.8053406054133118,0.9803629559500036,11,False
Subtransmission DC backbone,6,2.0,69,20,coherent,20,1,40.0,600,0.24351204937711868,0.38814134133404954,0.47072472273582094,0.2584894409102313,0.30268298403822186,11,False
Traditional AC,6,2.0,69,20,coherent,50,6,40.0,600,2.245564927775143,3.5618117504304507,4.179674184360017,2.3259305866374294,2.6444075313394557,11,False
Local SST,6,2.0,69,20,coherent,50,6,40.0,600,0.8602537317410484,1.349635333871387,1.6529325986215562,0.8957819126438787,1.0872774173330568,11,False
Subtransmission DC backbone,6,2.0,69,20,coherent,50,1,40.0,600,0.2595340178179941,0.40838793855050215,0.49122200282391354,0.26768577139322,0.3239164876873679,11,False
Traditional AC,6,2.0,69,20,coherent,100,6,40.0,600,2.4948317267919853,3.9953592001698217,4.693615578325872,2.6353284368117915,3.078696559259292,11,False
Local SST,6,2.0,69,20,coherent,100,6,40.0,600,0.9477540462075513,1.4815862065389058,1.784499412407922,0.9922915462093045,1.158402574685847,11,False
Subtransmission DC backbone,6,2.0,69,20,coherent,100,1,40.0,600,0.257588849437536,0.4065176421568114,0.46703412490795115,0.2697163614296817,0.32073343170390817,11,False
Traditional AC,6,2.0,138,3,random,5,6,6.0,600,4.632137863787367,8.837338202464585,11.001753726547582,4.962194359162373,7.1000806455041605,11,True
Local SST,6,2.0,138,3,random,5,6,6.0,600,1.6842840684356064,3.2074702007882125,4.141810650108148,1.8560236120676814,2.744230268516869,11,False
Subtransmission DC backbone,6,2.0,138,3,random,5,1,6.0,600,1.6184905714090896,2.4821781449958618,2.8966211580839474,1.667591210437534,1.9619857784557089,11,False
Traditional AC,6,2.0,138,3,random,20,6,6.0,600,5.021094878192788,9.458717182947055,12.015703519184031,5.530882702109395,7.765340188924144,11,True
Local SST,6,2.0,138,3,random,20,6,6.0,600,1.9334579102571048,3.761772203226282,4.663125176199872,2.089258781959763,3.140898679676869,11,False
Subtransmission DC backbone,6,2.0,138,3,random,20,1,6.0,600,1.6317035055453848,2.5381469285653524,2.8993493363234415,1.6985575485131765,1.9201216685653293,11,False
Traditional AC,6,2.0,138,3,random,50,6,6.0,600,5.773962872116061,11.111433286373883,14.199151388267113,6.207256943303282,9.237140682485556,11,True
Local SST,6,2.0,138,3,random,50,6,6.0,600,2.245711902577066,4.156088476908236,5.155205795016808,2.3544189201580834,3.3852943823932073,11,False
Subtransmission DC backbone,6,2.0,138,3,random,50,1,6.0,600,1.720825741715995,2.777159929137376,3.2434656116079856,1.7947531743375895,2.2156723715616335,11,False
Traditional AC,6,2.0,138,3,random,100,6,6.0,600,6.44571629645203,11.81618397566044,14.805871872656205,6.881364227691611,9.539441354580548,11,True
Local SST,6,2.0,138,3,random,100,6,6.0,600,2.466462722554855,4.683514553382736,5.8503101570008775,2.6463417293243485,4.119445258448524,11,False
Subtransmission DC backbone,6,2.0,138,3,random,100,1,6.0,600,1.709062486709672,2.5814698227074553,3.147029735662374,1.7657575243930672,2.045572178179522,11,False
Traditional AC,6,2.0,138,3,partial,5,6,6.0,600,9.804306155554944,15.924716732602871,18.31068819631479,10.194358466670444,12.136099145929856,11,True
Local SST,6,2.0,138,3,partial,5,6,6.0,600,3.452853573688248,5.491240978941028,6.7650713210235205,3.6352436353252187,4.33477506274915,11,True
Subtransmission DC backbone,6,2.0,138,3,partial,5,1,6.0,600,1.601050069319299,2.604627483491621,2.9747145388082465,1.6839230355534338,2.0109893909824414,11,False
Traditional AC,6,2.0,138,3,partial,20,6,6.0,600,10.421924777744394,17.093725997197087,20.110054614142957,10.982652094210902,13.200578835632024,11,True
Local SST,6,2.0,138,3,partial,20,6,6.0,600,4.13112600094375,6.595241371940712,7.941680963903438,4.2878981789257065,5.2035025248127,11,True
Subtransmission DC backbone,6,2.0,138,3,partial,20,1,6.0,600,1.6444948624414972,2.515192175378531,3.040201555784391,1.7000746292772797,1.942115866747564,11,False
Traditional AC,6,2.0,138,3,partial,50,6,6.0,600,11.596171925813804,19.194401167014263,23.857865636103643,12.384147711233407,14.562488779372691,11,True
Local SST,6,2.0,138,3,partial,50,6,6.0,600,4.465086136548349,6.921509275360643,8.315687974212636,4.634127002267963,5.622810584977195,11,True
Subtransmission DC backbone,6,2.0,138,3,partial,50,1,6.0,600,1.6821716758629366,2.7018353034394034,3.276109922507136,1.766861533556475,2.1017279660175685,11,False
Traditional AC,6,2.0,138,3,partial,100,6,6.0,600,13.826756072804105,22.355049838585092,26.90550578069433,14.570966065134641,16.840823705238698,11,True
Local SST,6,2.0,138,3,partial,100,6,6.0,600,5.162576885465192,8.297149025431697,10.057279072745295,5.400627363998161,6.618632185409061,11,True
Subtransmission DC backbone,6,2.0,138,3,partial,100,1,6.0,600,1.7472203236873436,2.651843586485851,3.3367298706681785,1.812664732639872,2.077934006179792,11,False
