architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,6,2.0,138,3,coherent,5,6,6.0,600,11.73869667019513,18.998446790966327,22.691144891661924,12.361031857953684,13.98383983199094,11,True
Local SST,6,2.0,138,3,coherent,5,6,6.0,600,4.378432573266208,7.0763746124048295,8.488789660856568,4.651886158971436,5.587541569704436,11,True
Subtransmission DC backbone,6,2.0,138,3,coherent,5,1,6.0,600,1.5946129105304063,2.561442851314299,2.9824517633333567,1.6632189293601944,1.9544198785370759,11,False
Traditional AC,6,2.0,138,3,coherent,20,6,6.0,600,13.306205510235344,20.880914126501914,24.83604329490128,13.966629315237958,15.644166985336348,11,True
Local SST,6,2.0,138,3,coherent,20,6,6.0,600,4.948336937348618,7.7060269336223355,9.490968659970576,5.217852255827627,6.012739701790317,11,True
Subtransmission DC backbone,6,2.0,138,3,coherent,20,1,6.0,600,1.5869050300307685,2.607564011695225,3.031808738559875,1.6977658987625925,2.0388555202751295,11,False
Traditional AC,6,2.0,138,3,coherent,50,6,6.0,600,15.06668530711815,24.026656586908786,29.013285524716373,15.882164207853101,18.17486828724832,11,True
Local SST,6,2.0,138,3,coherent,50,6,6.0,600,5.749081027879697,8.883405628193785,10.75960246901321,5.911512909863061,6.751358141194506,11,True
Subtransmission DC backbone,6,2.0,138,3,coherent,50,1,6.0,600,1.7212527102884554,2.6279632872692744,3.0295517889463466,1.7617042931229616,2.0495820851825997,11,False
Traditional AC,6,2.0,138,3,coherent,100,6,6.0,600,17.113380752060642,27.530032965569387,33.06483776964483,17.923991894239055,21.023124756221332,11,True
Local SST,6,2.0,138,3,coherent,100,6,6.0,600,6.524224469413371,10.224220852691689,11.86094715819959,6.794386168777824,7.90167905820842,11,True
Subtransmission DC backbone,6,2.0,138,3,coherent,100,1,6.0,600,1.7372444786560117,2.8132776716644994,3.1188941401982873,1.8063605660438686,2.157570399527779,11,False
Traditional AC,6,2.0,138,5,random,5,6,10.0,600,2.7113575281199727,4.948292926572628,5.899888253643828,2.8786481831417206,3.9782972473535576,11,False
Local SST,6,2.0,138,5,random,5,6,10.0,600,1.0207050446058585,1.9652073920544595,2.4418832833511437,1.0995658429188537,1.661101266770133,11,False
Subtransmission DC backbone,6,2.0,138,5,random,5,1,10.0,600,0.9396202182886093,1.534642327544634,1.8420480362613596,0.9911582106942638,1.1964213999841142,11,False
Traditional AC,6,2.0,138,5,random,20,6,10.0,600,3.0069418212174757,5.81889293944196,7.252519532532166,3.247042326177396,4.655268297697298,11,True
Local SST,6,2.0,138,5,random,20,6,10.0,600,1.094238237406648,2.0985830392149905,2.773350713585649,1.1971682254933775,1.699311278465666,11,False
Subtransmission DC backbone,6,2.0,138,5,random,20,1,10.0,600,0.9728082839910311,1.4888961040316682,1.9250470310381305,1.0102971640812093,1.1773905949041361,11,False
Traditional AC,6,2.0,138,5,random,50,6,10.0,600,3.388937970722091,6.1579442869473775,7.71864429373801,3.7183693277079244,5.0612839659020015,11,True
Local SST,6,2.0,138,5,random,50,6,10.0,600,1.273034982797188,2.5130303314733844,3.0574936061327898,1.3934437053836173,2.1229144444410357,11,False
Subtransmission DC backbone,6,2.0,138,5,random,50,1,10.0,600,1.0126548869257603,1.5882024467688955,1.863332715615786,1.0589525684703824,1.2498110973647623,11,False
Traditional AC,6,2.0,138,5,random,100,6,10.0,600,3.867085709360657,7.129195566243261,8.436638593291109,4.165160357336873,5.888566513256827,11,True
Local SST,6,2.0,138,5,random,100,6,10.0,600,1.526235505513416,2.8963823508587123,3.5074247139055967,1.6166562294016482,2.473723680458628,11,False
Subtransmission DC backbone,6,2.0,138,5,random,100,1,10.0,600,1.0500651363824036,1.706661416042372,1.9362992836892479,1.0986583009537925,1.333580231771712,11,False
Traditional AC,6,2.0,138,5,partial,5,6,10.0,600,5.696311651706528,9.182067728975813,11.218331184875275,5.986377959970788,7.00239085750237,11,True
Local SST,6,2.0,138,5,partial,5,6,10.0,600,2.1351547673805964,3.289847837045347,3.940082916788991,2.215822890968157,2.535208384439086,11,False
Subtransmission DC backbone,6,2.0,138,5,partial,5,1,10.0,600,0.9492288995180406,1.4532325831189312,1.7389522960269785,0.9923812922317161,1.1519641760253982,11,False
Traditional AC,6,2.0,138,5,partial,20,6,10.0,600,6.445574518656166,10.624635321971487,12.52678329305272,6.720836302377306,8.219959783590088,11,True
Local SST,6,2.0,138,5,partial,20,6,10.0,600,2.373552593069711,3.773584253313198,4.788800936961557,2.4960728170092072,2.9848063087155157,11,False
Subtransmission DC backbone,6,2.0,138,5,partial,20,1,10.0,600,0.9838387617897315,1.5539643761157704,1.8610193177154175,1.0248503433518552,1.1940432469328854,11,False
Traditional AC,6,2.0,138,5,partial,50,6,10.0,600,7.059064911743368,11.56090696049597,13.798310228556243,7.473944663683397,8.720007620649005,11,True
Local SST,6,2.0,138,5,partial,50,6,10.0,600,2.73925574160143,4.43295258397545,5.262377630291909,2.827927636568551,3.366115078162939,11,False
Subtransmission DC backbone,6,2.0,138,5,partial,50,1,10.0,600,0.9832544057109892,1.6023034686866695,1.952129137676832,1.04324627067062,1.222711742948165,11,False
Traditional AC,6,2.0,138,5,partial,100,6,10.0,600,8.25830206478235,13.220722776980805,14.949303934941568,8.548023097622165,9.40536302720907,11,True
Local SST,6,2.0,138,5,partial,100,6,10.0,600,3.0627805413064424,4.948276024033676,5.863830472642358,3.206566161202599,3.8575820610631117,11,False
Subtransmission DC backbone,6,2.0,138,5,partial,100,1,10.0,600,1.0178768278807502,1.63874793438499,1.9643315487264292,1.0667939895517877,1.2591611722788825,11,False
Traditional AC,6,2.0,138,5,coherent,5,6,10.0,600,6.981479186050796,11.342735043106233,13.167463827137796,7.352988535138079,8.483000571757502,11,True
Local SST,6,2.0,138,5,coherent,5,6,10.0,600,2.662154694259333,4.108529538400029,4.720901720453447,2.756168791796863,3.1744087770059237,11,False
Subtransmission DC backbone,6,2.0,138,5,coherent,5,1,10.0,600,0.9540888718794098,1.5332201615862615,1.934165694453836,1.000674203120043,1.2095483918255845,11,False
Traditional AC,6,2.0,138,5,coherent,20,6,10.0,600,8.09043755043513,12.8712601953699,15.670714307755711,8.40871768786472,9.76058759470637,11,True
Local SST,6,2.0,138,5,coherent,20,6,10.0,600,3.042586744408424,4.7105455664170455,5.572157950428285,3.149113233530019,3.668484882849066,11,False
Subtransmission DC backbone,6,2.0,138,5,coherent,20,1,10.0,600,0.9489364919754681,1.488111328459057,1.74015462816448,1.002956334356264,1.1860848953312684,11,False
Traditional AC,6,2.0,138,5,coherent,50,6,10.0,600,8.956169120446024,13.734061538059223,16.77371691469725,9.322147305847981,10.335673494882641,11,True
Local SST,6,2.0,138,5,coherent,50,6,10.0,600,3.36868773162335,5.570486608139761,6.257609956290124,3.5600504812394216,4.202198199591275,11,True
Subtransmission DC backbone,6,2.0,138,5,coherent,50,1,10.0,600,0.9892035465046667,1.5443803157424352,1.904591008366261,1.037005645290111,1.1880656088964672,11,False
Traditional AC,6,2.0,138,5,coherent,100,6,10.0,600,10.389400081382712,16.49491866020339,19.12398257173774,10.749119833770825,12.22785203794619,11,True
Local SST,6,2.0,138,5,coherent,100,6,10.0,600,3.861538506184422,6.00197938230639,7.571500047625565,4.005088531617026,4.704451169291425,11,True
Subtransmission DC backbone,6,2.0,138,5,coherent,100,1,10.0,600,1.0507932170629932,1.6216381703690055,1.9934961023865077,1.0856232468510978,1.3052831147405486,11,False
Traditional AC,6,2.0,138,10,random,5,6,20.0,600,1.3427566309552277,2.643162954935363,3.677553318183723,1.4625647099201204,2.111903918405015,11,False
Local SST,6,2.0,138,10,random,5,6,20.0,600,0.5116404806639441,0.946800868465708,1.3160607011147594,0.5494154427988318,0.7906698622291684,11,False
Subtransmission DC backbone,6,2.0,138,10,random,5,1,20.0,600,0.47635750568668417,0.7553254220247319,0.8895532521498807,0.49879994330467997,0.5938290808503608,11,False
Traditional AC,6,2.0,138,10,random,20,6,20.0,600,1.5139680907038295,2.825811394924465,3.5297392518922583,1.617950881245852,2.3349905424525113,11,False
Local SST,6,2.0,138,10,random,20,6,20.0,600,0.5710085816994016,1.1056146125638258,1.4522943404208788,0.6269539099925463,0.9313920823887712,11,False
Subtransmission DC backbone,6,2.0,138,10,random,20,1,20.0,600,0.4868181845514643,0.7942680101912705,0.9281626214424276,0.5142975873299264,0.6139198505549835,11,False
Traditional AC,6,2.0,138,10,random,50,6,20.0,600,1.7551777661060588,3.204234667185759,4.045747025782287,1.8737711777706159,2.682001553901037,11,False
Local SST,6,2.0,138,10,random,50,6,20.0,600,0.6474465911918345,1.2345698547791142,1.5790340374428455,0.7062179918300712,1.0401654815596761,11,False
Subtransmission DC backbone,6,2.0,138,10,random,50,1,20.0,600,0.5201264736753104,0.818818919006538,0.920824111115578,0.5341150942995228,0.6488667811843942,11,False
Traditional AC,6,2.0,138,10,random,100,6,20.0,600,1.9910673619369326,3.549189953764054,4.496793674956636,2.0845768755113174,2.881159017396019,11,False
Local SST,6,2.0,138,10,random,100,6,20.0,600,0.7050311170032143,1.445178783875701,1.9241782395719336,0.7833372574473247,1.286440958196814,11,False
Subtransmission DC backbone,6,2.0,138,10,random,100,1,20.0,600,0.5131640378081607,0.8140190597027099,0.9201981054240775,0.5347836240303799,0.6265257363291113,11,False
Traditional AC,6,2.0,138,10,partial,5,6,20.0,600,2.8504085025242896,4.646091681024817,5.4194107414751125,3.0034803796399427,3.4726280854215785,11,False
Local SST,6,2.0,138,10,partial,5,6,20.0,600,1.0849604121883392,1.7576038849398181,2.1389550310318057,1.1302348497657595,1.412168239195024,11,False
Subtransmission DC backbone,6,2.0,138,10,partial,5,1,20.0,600,0.4690728676555565,0.7387856109897913,0.8651647825853427,0.4918480326028134,0.5906916779809036,11,False
Traditional AC,6,2.0,138,10,partial,20,6,20.0,600,3.2318615806894497,5.147717272075323,6.042558591943984,3.3634615835090056,3.915083995180906,11,True
Local SST,6,2.0,138,10,partial,20,6,20.0,600,1.1896974446400597,1.9180186450818044,2.1723980684874014,1.242953416972545,1.4890280617601772,11,False
Subtransmission DC backbone,6,2.0,138,10,partial,20,1,20.0,600,0.4930008467763828,0.7794873214874973,0.9191277547596337,0.514408889426631,0.5932744111451991,11,False
Traditional AC,6,2.0,138,10,partial,50,6,20.0,600,3.5471389507944746,5.659429577877702,6.953755837952249,3.703340634863599,4.358259484275935,11,True
Local SST,6,2.0,138,10,partial,50,6,20.0,600,1.314452284624174,2.148130807991804,2.59771655072966,1.3904666189403663,1.6298771070476596,11,False
Subtransmission DC backbone,6,2.0,138,10,partial,50,1,20.0,600,0.49537255989306933,0.8057654808725502,0.966718511676066,0.5289700713421357,0.6230686095346161,11,False
Traditional AC,6,2.0,138,10,partial,100,6,20.0,600,4.025427362215173,6.613505357298063,7.2590922120558075,4.206386905334167,4.908883523383133,11,True
Local SST,6,2.0,138,10,partial,100,6,20.0,600,1.5469095171333564,2.4845248424180912,2.9402129875624454,1.615103380681321,1.9734659417789315,11,False
Subtransmission DC backbone,6,2.0,138,10,partial,100,1,20.0,600,0.5207858937079821,0.8096962566244008,0.9510999694784045,0.5450659127513742,0.6364784026945969,11,False
Traditional AC,6,2.0,138,10,coherent,5,6,20.0,600,3.5434842910387587,5.5719112535786595,6.341634399454653,3.7254030795416635,4.1898397865024455,11,True
Local SST,6,2.0,138,10,coherent,5,6,20.0,600,1.321229279720242,2.2368135533170728,2.530888304905257,1.4102963602254215,1.7538107200516964,11,False
Subtransmission DC backbone,6,2.0,138,10,coherent,5,1,20.0,600,0.48429746419718467,0.7657444833279151,0.9399522545816623,0.5087390344033619,0.5994096803357986,11,False
Traditional AC,6,2.0,138,10,coherent,20,6,20.0,600,3.9089828491254766,6.441725574516228,7.598262273060133,4.124967103342412,4.958452930342842,11,True
Local SST,6,2.0,138,10,coherent,20,6,20.0,600,1.5189524759454978,2.3973352912503767,2.8627150218111246,1.568358069856854,1.9048613338888407,11,False
Subtransmission DC backbone,6,2.0,138,10,coherent,20,1,20.0,600,0.4899766569808113,0.7626014666213081,0.8901199159214281,0.50786980515296,0.5986693879838197,11,False
Traditional AC,6,2.0,138,10,coherent,50,6,20.0,600,4.4493225907016765,7.267665182597901,8.435046056665012,4.6972992763136014,5.340580213605239,11,True
Local SST,6,2.0,138,10,coherent,50,6,20.0,600,1.6847967464266826,2.6240320601749816,3.4902989856607896,1.7592591912328006,2.0280830269790746,11,False
Subtransmission DC backbone,6,2.0,138,10,coherent,50,1,20.0,600,0.500256246080603,0.8058889938826126,0.9881893589326527,0.5297245519232456,0.639866868950769,11,False
Traditional AC,6,2.0,138,10,coherent,100,6,20.0,600,5.066806467084307,8.032419377158162,9.096951739767018,5.273739338486101,5.7812220603436115,11,True
Local SST,6,2.0,138,10,coherent,100,6,20.0,600,1.9550977787559043,3.0269821978333673,3.5349895507866536,2.020027677846365,2.2760757983712687,11,False
Subtransmission DC backbone,6,2.0,138,10,coherent,100,1,20.0,600,0.5233157120175826,0.8187243892412116,1.0078437756190812,0.5385682645971334,0.6455019531223576,11,False
Traditional AC,6,2.0,138,20,random,5,6,40.0,600,0.6831878122564992,1.2707591407574887,1.7747512270462413,0.7325441636902564,1.0250684379246584,11,False
Local SST,6,2.0,138,20,random,5,6,40.0,600,0.2483183348785892,0.46896789813718137,0.6380328735653568,0.2704036555060919,0.3978481418074744,11,False
Subtransmission DC backbone,6,2.0,138,20,random,5,1,40.0,600,0.24204475343335796,0.3825091259723608,0.47513398793567735,0.2509675570959225,0.2992238872541927,11,False
Traditional AC,6,2.0,138,20,random,20,6,40.0,600,0.7690519734338521,1.417397698252284,1.8015903314916992,0.8241254118043176,1.2140950146475404,11,False
Local SST,6,2.0,138,20,random,20,6,40.0,600,0.28239617896989433,0.5395089022944609,0.6605285640260148,0.30277283581870307,0.4551611709249629,11,False
Subtransmission DC backbone,6,2.0,138,20,random,20,1,40.0,600,0.24937995112294875,0.3943635303301312,0.4463103247074163,0.2596659213527594,0.31371569565657387,11,False
Traditional AC,6,2.0,138,20,random,50,6,40.0,600,0.8779452498397518,1.5631804592061296,2.0281353164288847,0.9295905668273217,1.2574231780498917,11,False
Local SST,6,2.0,138,20,random,50,6,40.0,600,0.3161686247007031,0.6188364749205062,0.8331648890963441,0.34664570120463983,0.5127517745111121,11,False
Subtransmission DC backbone,6,2.0,138,20,random,50,1,40.0,600,0.2549445925019911,0.40654699676695283,0.5104659668420661,0.26668498484245146,0.3218587355565033,11,False
Traditional AC,6,2.0,138,20,random,100,6,40.0,600,0.9703368839730411,1.800087873770607,2.31525194307835,1.0337019778899192,1.4029773938593446,11,False
Local SST,6,2.0,138,20,random,100,6,40.0,600,0.35515186817870614,0.6647909795452435,0.8927359311198989,0.38453573253006035,0.5552958211471244,11,False
Subtransmission DC backbone,6,2.0,138,20,random,100,1,40.0,600,0.26379327799804686,0.40184721464283224,0.4747557808268086,0.27491439297490244,0.3201233519216032,11,False
Traditional AC,6,2.0,138,20,partial,5,6,40.0,600,1.3927569246751932,2.252238799963674,2.744831931742904,1.4691619703861611,1.764195110545421,11,False
Local SST,6,2.0,138,20,partial,5,6,40.0,600,0.5349367866900685,0.8378826404892965,0.9822214994660605,0.5555561651981681,0.6496939272560367,11,False
Subtransmission DC backbone,6,2.0,138,20,partial,5,1,40.0,600,0.24027254113654611,0.3650788837408296,0.4446962380587142,0.24786044134723567,0.2883083204161888,11,False
Traditional AC,6,2.0,138,20,partial,20,6,40.0,600,1.587766813574532,2.5916922375319453,3.2148555340040716,1.6636288680940994,1.9396323539621645,11,False
Local SST,6,2.0,138,20,partial,20,6,40.0,600,0.5883206062182982,0.9361369580680604,1.1629567310762372,0.6146511196970141,0.7354379854878624,11,False
Subtransmission DC backbone,6,2.0,138,20,partial,20,1,40.0,600,0.24701411072759993,0.39243725642047556,0.449459740305902,0.2594921004820394,0.3134026089133623,11,False
Traditional AC,6,2.0,138,20,partial,50,6,40.0,600,1.7851510159782324,2.882666550168667,3.423572109469759,1.8896818188981157,2.2771772668817927,11,False
Local SST,6,2.0,138,20,partial,50,6,40.0,600,0.6844703163338173,1.0905345823155579,1.3166688493121645,0.7108537974763243,0.8592216436771575,11,False
Subtransmission DC backbone,6,2.0,138,20,partial,50,1,40.0,600,0.25636849084685875,0.40216912057045073,0.47135028122850636,0.26601621984948215,0.3126557856640311,11,False
Traditional AC,6,2.0,138,20,partial,100,6,40.0,600,2.0177427669434067,3.3930052776879505,3.9497300048204584,2.147674735283004,2.573848473388516,11,False
Local SST,6,2.0,138,20,partial,100,6,40.0,600,0.768141418347296,1.282302631435676,1.580712892629038,0.8200352403306632,1.0245517060535605,11,False
Subtransmission DC backbone,6,2.0,138,20,partial,100,1,40.0,600,0.26295322419781564,0.4197703755179156,0.4999863577178415,0.27480029993448674,0.32684905371626943,11,False
Traditional AC,6,2.0,138,20,coherent,5,6,40.0,600,1.7844191668858014,2.8117795188053,3.4388753552622227,1.8314267567087525,2.0542074816029174,11,False
Local SST,6,2.0,138,20,coherent,5,6,40.0,600,0.6701714589194214,1.0374795185013013,1.2589148436174196,0.6987416215580156,0.8003873366219052,11,False
Subtransmission DC backbone,6,2.0,138,20,coherent,5,1,40.0,600,0.23616297100517858,0.37383592529331694,0.4360812774124046,0.24713092070615858,0.2913872017708869,11,False
Traditional AC,6,2.0,138,20,coherent,20,6,40.0,600,1.9600248354226193,3.0643669588606186,3.623887624384909,2.0518664046446338,2.298060597944709,11,False
Local SST,6,2.0,138,20,coherent,20,6,40.0,600,0.7638529089671151,1.1876075520183453,1.412244525493958,0.7907901297587628,0.9260434147667943,11,False
Subtransmission DC backbone,6,2.0,138,20,coherent,20,1,40.0,600,0.24339448638500993,0.3995481906344412,0.47370880322888986,0.25618433802772833,0.30989090276575804,11,False
Traditional AC,6,2.0,138,20,coherent,50,6,40.0,600,2.2458094303548606,3.494395724864348,4.1749184990548525,2.34299482645643,2.607773501355315,11,False
Local SST,6,2.0,138,20,coherent,50,6,40.0,600,0.8531085985838305,1.3838045288234528,1.6587829993667353,0.8984337860440562,1.0435173047176691,11,False
Subtransmission DC backbone,6,2.0,138,20,coherent,50,1,40.0,600,0.25321098791194796,0.4081222426790146,0.4754698787278933,0.26258296736825804,0.3162125798074693,11,False
Traditional AC,6,2.0,138,20,coherent,100,6,40.0,600,2.5423542202810854,3.8895098092320555,4.490988486945609,2.646623602873995,2.986187297644955,11,False
Local SST,6,2.0,138,20,coherent,100,6,40.0,600,0.9863318843227171,1.526114569307761,1.7323628088930365,1.0228083278544735,1.1789974672104944,11,False
Subtransmission DC backbone,6,2.0,138,20,coherent,100,1,40.0,600,0.25855438188592106,0.4206005738456505,0.5120795780628488,0.27310878503778496,0.34482966716163743,11,False
Traditional AC,6,2.0,230,3,random,5,6,6.0,600,4.413154882658025,8.672330062732605,10.06419702369279,4.853682918603132,6.785423166500623,11,True
Local SST,6,2.0,230,3,random,5,6,6.0,600,1.6876568086160628,3.2296426612862468,4.027321519820984,1.8175939572964046,2.760099545604681,11,False
Subtransmission DC backbone,6,2.0,230,3,random,5,1,6.0,600,1.6037117607071396,2.4618826197473447,2.916117365648412,1.6626223545561225,1.9292480289168552,11,False
Traditional AC,6,2.0,230,3,random,20,6,6.0,600,5.226511912117571,9.895361384457246,13.171262171124607,5.662571683663639,8.316108831513127,11,True
Local SST,6,2.0,230,3,random,20,6,6.0,600,1.8621539686941895,3.769333033558809,4.692696549656503,2.0438814799114873,3.186029802961365,11,False
Subtransmission DC backbone,6,2.0,230,3,random,20,1,6.0,600,1.6281888549436145,2.5696886340385254,2.9037615686241907,1.704872903711586,2.001702362186223,11,False
Traditional AC,6,2.0,230,3,random,50,6,6.0,600,5.813940687831115,10.596922787096247,14.082012961503562,6.193900083170725,8.45012944983132,11,True
Local SST,6,2.0,230,3,random,50,6,6.0,600,2.0752358329712433,4.21244707053331,5.0125325138160175,2.289052065271424,3.4445086953306694,11,False
Subtransmission DC backbone,6,2.0,230,3,random,50,1,6.0,600,1.6930566380606622,2.6989338442557744,3.143627511839063,1.771662802557499,2.162796167334197,11,False
Traditional AC,6,2.0,230,3,random,100,6,6.0,600,6.429051507114237,12.471105969971138,14.719065771777862,7.026707453027866,10.565085541533541,11,True
Local SST,6,2.0,230,3,random,100,6,6.0,600,2.473032986266011,4.811873648828719,5.903253716918338,2.6874309578853413,4.06267683882424,11,False
Subtransmission DC backbone,6,2.0,230,3,random,100,1,6.0,600,1.7079192982706273,2.6589992281089074,3.2968893182990273,1.7955737562179692,2.050697236937648,11,False
Traditional AC,6,2.0,230,3,partial,5,6,6.0,600,9.4779703825658,15.015752557995546,18.605656597632247,9.881232623366115,11.629911996868469,11,True
Local SST,6,2.0,230,3,partial,5,6,6.0,600,3.4782103745923107,5.46616818271363,6.457216388315141,3.644761884757107,4.311506392163978,11,True
Subtransmission DC backbone,6,2.0,230,3,partial,5,1,6.0,600,1.577897640427829,2.592948413251043,2.892609572850539,1.6736800764863211,2.0102806126160004,11,False
Traditional AC,6,2.0,230,3,partial,20,6,6.0,600,10.841882295524043,17.237549926081307,20.966016914226426,11.178006257889866,13.206421886152027,11,True
Local SST,6,2.0,230,3,partial,20,6,6.0,600,3.935989315468081,6.558869944904306,7.562992351130571,4.130811393972693,5.03047382341938,11,True
Subtransmission DC backbone,6,2.0,230,3,partial,20,1,6.0,600,1.6226556035739246,2.5727375745313603,3.1354377550281476,1.6913939534502105,2.0448479220772993,11,False
Traditional AC,6,2.0,230,3,partial,50,6,6.0,600,11.91754232907617,19.48911969261945,26.25687203700138,12.598788016997196,14.947674200022192,11,True
Local SST,6,2.0,230,3,partial,50,6,6.0,600,4.490689454012651,7.618162380946041,8.946291215487635,4.769971133354548,5.715511400189416,11,True
Subtransmission DC backbone,6,2.0,230,3,partial,50,1,6.0,600,1.6779504703158294,2.6931593185393816,3.2284935691382666,1.771422459642162,2.115059065662061,11,False
Traditional AC,6,2.0,230,3,partial,100,6,6.0,600,13.192736363443274,21.36063460219026,27.580471680879818,14.10464567647296,16.50452191689919,11,True
Local SST,6,2.0,230,3,partial,100,6,6.0,600,5.0490997903051955,8.197733723697644,9.186996833036893,5.292429701774204,6.5393118930374055,11,True
Subtransmission DC backbone,6,2.0,230,3,partial,100,1,6.0,600,1.7414526914599286,2.874207480963365,3.4251391815535195,1.8312532134575281,2.2665864554525257,11,False
Traditional AC,6,2.0,230,3,coherent,5,6,6.0,600,11.689092427659457,18.0561616098933,21.502413798640536,12.18559114186228,13.551116327529284,11,True
Local SST,6,2.0,230,3,coherent,5,6,6.0,600,4.523120593990298,7.370299027451192,8.231504815045765,4.668681302309,5.521879089122264,11,True
Subtransmission DC backbone,6,2.0,230,3,coherent,5,1,6.0,600,1.5619525509985128,2.5985233467881628,3.044800189282193,1.6615692352865505,2.071659197744628,11,False
Traditional AC,6,2.0,230,3,coherent,20,6,6.0,600,13.426479274798078,20.961854772196553,24.161538735795702,13.921481741189387,15.802142149504276,11,True
Local SST,6,2.0,230,3,coherent,20,6,6.0,600,4.9993395451087554,8.22048816804792,10.25561052411649,5.271687461967035,6.532117859460936,11,True
Subtransmission DC backbone,6,2.0,230,3,coherent,20,1,6.0,600,1.6575589370881332,2.5119308257815343,2.9916102009260763,1.6994717520139777,1.965233807499122,11,False
Traditional AC,6,2.0,230,3,coherent,50,6,6.0,600,15.038638358033523,24.706219546897913,28.008651033424044,15.84656376902738,18.181559157152996,11,True
Local SST,6,2.0,230,3,coherent,50,6,6.0,600,5.631037106655008,8.866240861053164,10.85596665732455,5.900661177259973,6.969371359515768,11,True
Subtransmission DC backbone,6,2.0,230,3,coherent,50,1,6.0,600,1.6882579590131979,2.6422370407358864,3.1659655785051246,1.7774729521921953,2.0901543534502656,11,False
Traditional AC,6,2.0,230,3,coherent,100,6,6.0,600,16.53092128531108,26.565631792955525,32.609992678094,17.4784584188259,20.012302150057423,11,True
Local SST,6,2.0,230,3,coherent,100,6,6.0,600,6.210054454487076,9.97483108153719,12.202539588201407,6.520792045787207,7.426904433936339,11,True
Subtransmission DC backbone,6,2.0,230,3,coherent,100,1,6.0,600,1.725043385105534,2.648132746757625,3.426764328224442,1.7983946487195075,2.0223604458939897,11,False
Traditional AC,6,2.0,230,5,random,5,6,10.0,600,2.719722454611795,5.042709438552774,7.039361092754913,2.9546835230363873,4.154092490627521,11,True
Local SST,6,2.0,230,5,random,5,6,10.0,600,1.0238167911259317,1.9561309362990484,2.523667371416599,1.1052084465552887,1.6929021590619195,11,False
Subtransmission DC backbone,6,2.0,230,5,random,5,1,10.0,600,0.9497775452712647,1.4772697091098266,1.8197605597576245,1.0018223521874055,1.1454353102415138,11,False
Traditional AC,6,2.0,230,5,random,20,6,10.0,600,3.091975875110866,5.700732410653794,7.107561458891651,3.295367751690674,4.521543077938728,11,True
Local SST,6,2.0,230,5,random,20,6,10.0,600,1.1589244777464258,2.135662847318921,2.5687584791605955,1.2284441509862214,1.773632926606657,11,False
Subtransmission DC backbone,6,2.0,230,5,random,20,1,10.0,600,0.9820443547612367,1.5400213045917166,1.7929905563811759,1.020596508195531,1.1880758281502324,11,False
Traditional AC,6,2.0,230,5,random,50,6,10.0,600,3.477266749248822,6.1626625570913935,7.682486226703573,3.6713055665973995,4.704890698687053,11,True
Local SST,6,2.0,230,5,random,50,6,10.0,600,1.2747188650172592,2.4029394392990713,3.1323907697774676,1.3756139273229027,2.050400637854262,11,False
Subtransmission DC backbone,6,2.0,230,5,random,50,1,10.0,600,1.0080328076111196,1.5659211349478506,1.7512207854452564,1.0514145150133023,1.2181112947985615,11,False
Traditional AC,6,2.0,230,5,random,100,6,10.0,600,3.944098774678487,7.2530719500252845,9.396868465840969,4.237383078540061,6.089534943991813,11,True
Local SST,6,2.0,230,5,random,100,6,10.0,600,1.4691339337309808,2.6219495623629903,3.19061490674895,1.5445775204819616,2.2280634772719856,11,False
Subtransmission DC backbone,6,2.0,230,5,random,100,1,10.0,600,1.0301992883501934,1.654500239678819,1.9535416739357192,1.0890784047562876,1.2658459413931955,11,False
Traditional AC,6,2.0,230,5,partial,5,6,10.0,600,5.648735741467341,9.171651166389452,10.923404376494817,5.932677881123869,6.90082754061754,11,True
Local SST,6,2.0,230,5,partial,5,6,10.0,600,2.153689149287891,3.3299976764241515,4.152934982794387,2.237119502826086,2.674766255176624,11,False
Subtransmission DC backbone,6,2.0,230,5,partial,5,1,10.0,600,0.9246336040907692,1.4632187033570592,1.7003988308536353,0.9711313435663681,1.1148074918911304,11,False
Traditional AC,6,2.0,230,5,partial,20,6,10.0,600,6.520911128091608,10.132746351053981,12.079429456050772,6.737952727457666,7.876985843451243,11,True
Local SST,6,2.0,230,5,partial,20,6,10.0,600,2.395458716706273,3.769538171346445,4.415858384395028,2.472494681564487,3.05613590149602,11,False
Subtransmission DC backbone,6,2.0,230,5,partial,20,1,10.0,600,0.9591736689927632,1.5208841319862991,1.768361398901259,1.0017195858885175,1.1744171737432938,11,False
Traditional AC,6,2.0,230,5,partial,50,6,10.0,600,7.156080586019966,11.292816336002092,13.964848370283416,7.5139700079533425,8.464357187751121,11,True
Local SST,6,2.0,230,5,partial,50,6,10.0,600,2.775075367345151,4.510775247294127,5.028660564079521,2.881824062426023,3.497852702640191,11,False
Subtransmission DC backbone,6,2.0,230,5,partial,50,1,10.0,600,1.0076322680606051,1.6177089133174587,1.9229815754000465,1.061044593850678,1.2563018565500075,11,False
Traditional AC,6,2.0,230,5,partial,100,6,10.0,600,8.087192772764995,13.00365373612136,15.632221576088522,8.45126089002058,10.090489066012895,11,True
Local SST,6,2.0,230,5,partial,100,6,10.0,600,3.0741740817600793,4.924327366821119,5.833122648437629,3.2217931445680676,3.936470501880739,11,False
Subtransmission DC backbone,6,2.0,230,5,partial,100,1,10.0,600,1.035919509732554,1.6625115184143253,2.1237173759844232,1.0881840385705228,1.2940638199021246,11,False
Traditional AC,6,2.0,230,5,coherent,5,6,10.0,600,7.220497323460144,10.971932500212766,13.121874895271866,7.450766080649056,8.639558970079932,11,True
Local SST,6,2.0,230,5,coherent,5,6,10.0,600,2.7163856845207026,4.259401376053952,5.509224258317115,2.8309028554272286,3.257244954135415,11,False
Subtransmission DC backbone,6,2.0,230,5,coherent,5,1,10.0,600,0.9632840747200448,1.5545502366678525,1.8106016095901871,1.0041521257886843,1.2126636605665946,11,False
Traditional AC,6,2.0,230,5,coherent,20,6,10.0,600,7.927415304230425,12.259264039310958,15.791337525167917,8.246225403293801,9.461327109987936,11,True
Local SST,6,2.0,230,5,coherent,20,6,10.0,600,3.0729964786948143,4.801362366519515,5.735175636496052,3.2182521957831045,3.839220945522151,11,False
Subtransmission DC backbone,6,2.0,230,5,coherent,20,1,10.0,600,0.9655222084420929,1.4989487180954686,1.7321904695738075,1.0091339771643333,1.1763944793448031,11,False
Traditional AC,6,2.0,230,5,coherent,50,6,10.0,600,8.902445075536955,14.739799960164252,18.109866576290226,9.460925648767141,10.985328145703354,11,True
Local SST,6,2.0,230,5,coherent,50,6,10.0,600,3.43228624141016,5.3547969485695,6.237279596310851,3.5924934862596705,4.147210463245676,11,True
Subtransmission DC backbone,6,2.0,230,5,coherent,50,1,10.0,600,1.0007911704618666,1.6218394373563547,1.8720235315364397,1.065362281668277,1.267936996706893,11,False
Traditional AC,6,2.0,230,5,coherent,100,6,10.0,600,10.028164520971721,16.100287859976845,19.669611435172772,10.613166552516091,12.125057111373913,11,True
Local SST,6,2.0,230,5,coherent,100,6,10.0,600,3.85725434147557,6.069896488045443,7.255924145369088,4.035648317983985,4.719483816231916,11,True
Subtransmission DC backbone,6,2.0,230,5,coherent,100,1,10.0,600,1.0454131326318197,1.6242939080481666,1.9142232369949619,1.0824918932379455,1.2590596291677538,11,False
Traditional AC,6,2.0,230,10,random,5,6,20.0,600,1.3703653479797966,2.4164279054704743,2.9035810650166156,1.4580008935052966,1.9855292221462595,11,False
Local SST,6,2.0,230,10,random,5,6,20.0,600,0.5065538454117211,0.928833641974566,1.1809005342907255,0.5423472605614872,0.7677835769658866,11,False
Subtransmission DC backbone,6,2.0,230,10,random,5,1,20.0,600,0.4778071358927537,0.7497408699169139,0.884272219932394,0.49834501624719396,0.5869695076562681,11,False
Traditional AC,6,2.0,230,10,random,20,6,20.0,600,1.5016397314111871,2.8380369325159376,3.5927132518667753,1.627040310881528,2.229104976291766,11,False
Local SST,6,2.0,230,10,random,20,6,20.0,600,0.5759792275928118,1.0967261772934773,1.4175467371815347,0.6258573861585165,0.9149981958800758,11,False
Subtransmission DC backbone,6,2.0,230,10,random,20,1,20.0,600,0.4933326739752396,0.7832643124788932,0.9197490268901697,0.5200851539533295,0.6262268800038225,11,False
Traditional AC,6,2.0,230,10,random,50,6,20.0,600,1.6935603905730394,3.2187826312330956,4.359784474038029,1.8398537503114927,2.634888798409859,11,False
Local SST,6,2.0,230,10,random,50,6,20.0,600,0.6213259490863564,1.1917459126208516,1.4997361936464697,0.6799065930689507,0.9855306681378765,11,False
Subtransmission DC backbone,6,2.0,230,10,random,50,1,20.0,600,0.509921327112062,0.8067956527074256,1.0119391277346,0.5320408314281264,0.6256502368642645,11,False
Traditional AC,6,2.0,230,10,random,100,6,20.0,600,1.9236618533525816,3.9752015656596433,5.22501553144198,2.1045471780264204,3.1708369253965407,11,False
Local SST,6,2.0,230,10,random,100,6,20.0,600,0.7164047727234086,1.3361659455821169,1.7911237852940016,0.7763278429138938,1.076574856467215,11,False
Subtransmission DC backbone,6,2.0,230,10,random,100,1,20.0,600,0.5316468468426936,0.7903545635573687,1.027066830690596,0.5455911720413222,0.6205277825106503,11,False
Traditional AC,6,2.0,230,10,partial,5,6,20.0,600,2.8515267324456044,4.607331796962315,5.440826805396938,3.006810449633841,3.536073029128693,11,False
Local SST,6,2.0,230,10,partial,5,6,20.0,600,1.080529566142262,1.747776311607273,2.126410232035128,1.1287035465866169,1.408276508245316,11,False
Subtransmission DC backbone,6,2.0,230,10,partial,5,1,20.0,600,0.48010005892248125,0.772130377944325,0.9666107926578653,0.5047377373325975,0.6076742312433685,11,False
Traditional AC,6,2.0,230,10,partial,20,6,20.0,600,3.141809803963225,4.974973313993986,6.342283931860624,3.289019938819725,3.809968575881754,11,False
Local SST,6,2.0,230,10,partial,20,6,20.0,600,1.1910836335643022,1.9898576594936404,2.27049732045856,1.2567211194683534,1.566174763278888,11,False
Subtransmission DC backbone,6,2.0,230,10,partial,20,1,20.0,600,0.4936633445506072,0.7869635318502289,0.9133409215199509,0.5154208832873385,0.6186010831739149,11,False
Traditional AC,6,2.0,230,10,partial,50,6,20.0,600,3.554152918131725,5.941191479526553,6.998248458057384,3.735023806341648,4.494682649631397,11,True
Local SST,6,2.0,230,10,partial,50,6,20.0,600,1.3200335931382234,2.2361490778192095,2.535499774160412,1.4049471484358518,1.7945954304387877,11,False
Subtransmission DC backbone,6,2.0,230,10,partial,50,1,20.0,600,0.5015655610052165,0.8031852309176256,0.9569172796030804,0.5289723678963406,0.6251821694023574,11,False
Traditional AC,6,2.0,230,10,partial,100,6,20.0,600,4.100048106816331,6.4081065597267095,7.731806859703202,4.2692424028202804,4.803032179970559,11,True
Local SST,6,2.0,230,10,partial,100,6,20.0,600,1.5074135094541221,2.4795992248890557,3.1441929948938903,1.6111700193920733,2.0229390460505963,11,False
Subtransmission DC backbone,6,2.0,230,10,partial,100,1,20.0,600,0.5206626415640896,0.8255399010833792,1.0373738130730137,0.5447505740222851,0.6488639341919655,11,False
Traditional AC,6,2.0,230,10,coherent,5,6,20.0,600,3.5954877598425066,5.620529773511041,7.131995398629411,3.747187962186216,4.189127231205031,11,True
Local SST,6,2.0,230,10,coherent,5,6,20.0,600,1.320976269965815,2.1440421492849175,2.5959894059444655,1.4045837585357666,1.6812943418113044,11,False
Subtransmission DC backbone,6,2.0,230,10,coherent,5,1,20.0,600,0.4757066734062138,0.7535883321722431,0.8776408582537254,0.49801079253593183,0.5826819135672878,11,False
Traditional AC,6,2.0,230,10,coherent,20,6,20.0,600,4.010977801493995,6.412357268503112,7.419366796353495,4.2061267133642835,4.7896875128168475,11,True
Local SST,6,2.0,230,10,coherent,20,6,20.0,600,1.4872394234001975,2.3554874654641997,2.8167923508874204,1.5526317673295607,1.8107398475197947,11,False
Subtransmission DC backbone,6,2.0,230,10,coherent,20,1,20.0,600,0.49607354004416576,0.764189547806202,0.9260345761386353,0.5148661270830295,0.5977276519140334,11,False
Traditional AC,6,2.0,230,10,coherent,50,6,20.0,600,4.38561528125441,6.902317591536239,8.510515886196373,4.611596651708248,5.1721746954624095,11,True
Local SST,6,2.0,230,10,coherent,50,6,20.0,600,1.6714111393539173,2.816085109897325,3.154154208069047,1.7682502401549989,2.1982497592121932,11,False
Subtransmission DC backbone,6,2.0,230,10,coherent,50,1,20.0,600,0.5080371576563603,0.7792066572107765,0.9445030538909859,0.5225351716847044,0.6123036458410159,11,False
Traditional AC,6,2.0,230,10,coherent,100,6,20.0,600,5.207030421471678,8.457440217147141,10.519899227378916,5.515923702318605,6.323160028286316,11,True
Local SST,6,2.0,230,10,coherent,100,6,20.0,600,1.918086709162194,3.0057345544000302,3.584358559649812,2.0130872196646403,2.338291249844076,11,False
Subtransmission DC backbone,6,2.0,230,10,coherent,100,1,20.0,600,0.5160508729268198,0.7908179117402473,0.9234821024100279,0.535853303945604,0.6199540942980385,11,False
Traditional AC,6,2.0,230,20,random,5,6,40.0,600,0.6686209253167675,1.2132166039170622,1.5455419509230655,0.7197351346071661,0.9878410828025931,11,False
Local SST,6,2.0,230,20,random,5,6,40.0,600,0.25012692282622173,0.49563196795263653,0.6333026082337624,0.2737250929867243,0.4182237723587363,11,False
Subtransmission DC backbone,6,2.0,230,20,random,5,1,40.0,600,0.2333049976742514,0.37006780573323933,0.48454516996589353,0.2464588099767618,0.2896912373986642,11,False
Traditional AC,6,2.0,230,20,random,20,6,40.0,600,0.7973082480060448,1.4661116366063367,2.0350785154332645,0.8598432214535948,1.2210222878746464,11,False
Local SST,6,2.0,230,20,random,20,6,40.0,600,0.2888936674986302,0.547212160356678,0.7004425607445643,0.30933937503314507,0.4723870923692693,11,False
Subtransmission DC backbone,6,2.0,230,20,random,20,1,40.0,600,0.24096413535224492,0.3926460240387033,0.468630291155471,0.2542899152405662,0.30065043564665367,11,False
Traditional AC,6,2.0,230,20,random,50,6,40.0,600,0.8497354276360496,1.5885606914958728,1.961216280992393,0.9247142057879245,1.260581938523669,11,False
Local SST,6,2.0,230,20,random,50,6,40.0,600,0.31671000337192357,0.6051527217590409,0.7508211745944906,0.3470346242345352,0.5230448842453426,11,False
Subtransmission DC backbone,6,2.0,230,20,random,50,1,40.0,600,0.25186966276538814,0.40826149973784287,0.4715451090327496,0.2647206115195482,0.32523089789148624,11,False
Traditional AC,6,2.0,230,20,random,100,6,40.0,600,0.9955919680607104,1.9668253804631808,2.3176702664620352,1.0811693207307205,1.5476384778015082,11,False
Local SST,6,2.0,230,20,random,100,6,40.0,600,0.3557415802536712,0.6525421203808629,0.840251613926272,0.38412823976076366,0.552134255322114,11,False
Subtransmission DC backbone,6,2.0,230,20,random,100,1,40.0,600,0.26566215993814624,0.4089930301659426,0.5155791712152978,0.2752868585608215,0.32256214480706474,11,False
Traditional AC,6,2.0,230,20,partial,5,6,40.0,600,1.4467739410684515,2.3863708318645123,2.902908314874722,1.518275728792541,1.8624954785870325,11,False
Local SST,6,2.0,230,20,partial,5,6,40.0,600,0.5330573277012793,0.8508014650058117,0.9925908343077634,0.5574893804053662,0.6604357225614997,11,False
Subtransmission DC backbone,6,2.0,230,20,partial,5,1,40.0,600,0.23575598140650855,0.3788286905061959,0.4658711510613235,0.245170621204023,0.2968505764704861,11,False
Traditional AC,6,2.0,230,20,partial,20,6,40.0,600,1.6020316156583538,2.448876022107441,2.9566082846163475,1.643163835785344,1.8154979786902596,11,False
Local SST,6,2.0,230,20,partial,20,6,40.0,600,0.5907344384387001,0.9173449863442493,1.1227997858095855,0.6189240305853595,0.7461043117744253,11,False
Subtransmission DC backbone,6,2.0,230,20,partial,20,1,40.0,600,0.2500292504163062,0.3888921465124034,0.4205582306246267,0.25697243231523986,0.2951463002646203,11,False
Traditional AC,6,2.0,230,20,partial,50,6,40.0,600,1.7720291386021343,2.968836034529585,3.7072553500449494,1.8735549098827065,2.225164976476919,11,False
Local SST,6,2.0,230,20,partial,50,6,40.0,600,0.6759411894385673,1.0853701330380656,1.3052966784404763,0.7093462527111156,0.8634988807136207,11,False
Subtransmission DC backbone,6,2.0,230,20,partial,50,1,40.0,600,0.2537568687653363,0.3866250781369168,0.46790966323320055,0.26438866240486597,0.3084716524463206,11,False
Traditional AC,6,2.0,230,20,partial,100,6,40.0,600,1.9625776052399209,3.4123154028900813,3.885391232689654,2.0817288801172595,2.5636657676991437,11,False
Local SST,6,2.0,230,20,partial,100,6,40.0,600,0.7460650694075326,1.1504691080643825,1.4406998938242346,0.7744093671559859,0.9136100830018279,11,False
Subtransmission DC backbone,6,2.0,230,20,partial,100,1,40.0,600,0.2561671159851902,0.40208612148423334,0.4990933750595216,0.2684363586657828,0.32515734390897744,11,False
Traditional AC,6,2.0,230,20,coherent,5,6,40.0,600,1.8035120391770598,2.899597403530222,3.4401871633205587,1.8835609323090154,2.167245479111636,11,False
Local SST,6,2.0,230,20,coherent,5,6,40.0,600,0.6746798756848158,1.0501312356016177,1.209396626998855,0.698459969312465,0.816609197209471,11,False
Subtransmission DC backbone,6,2.0,230,20,coherent,5,1,40.0,600,0.23968034293722598,0.36842461916144637,0.4638706537050959,0.24974907022000303,0.29865218901852,11,False
Traditional AC,6,2.0,230,20,coherent,20,6,40.0,600,2.0140758570230375,3.0677671422617916,3.6999324725759557,2.0854127608815105,2.3713703479874266,11,False
Local SST,6,2.0,230,20,coherent,20,6,40.0,600,0.7404420403840644,1.1703029529800373,1.3683769613943826,0.7677428305875544,0.8960046769355919,11,False
Subtransmission DC backbone,6,2.0,230,20,coherent,20,1,40.0,600,0.23880166342592368,0.4100358803273844,0.4975137555390333,0.25530886436319716,0.3194643018926291,11,False
Traditional AC,6,2.0,230,20,coherent,50,6,40.0,600,2.245187737454184,3.5696857485800586,4.210079148441741,2.3548138671809515,2.659949955734909,11,False
Local SST,6,2.0,230,20,coherent,50,6,40.0,600,0.8524148951404455,1.3620322393258186,1.6769254321764637,0.885542575089626,1.0607775020688843,11,False
Subtransmission DC backbone,6,2.0,230,20,coherent,50,1,40.0,600,0.25771100742015013,0.3989933934294672,0.48864828156894613,0.26753217370489846,0.31283176179941274,11,False
Traditional AC,6,2.0,230,20,coherent,100,6,40.0,600,2.5546038705324188,4.131068678435584,4.7890833855254895,2.697086165902155,3.0545103540222165,11,False
Local SST,6,2.0,230,20,coherent,100,6,40.0,600,0.938844641526068,1.4678354749360478,1.734003986913817,0.9834741684043331,1.1705864726034747,11,False
Subtransmission DC backbone,6,2.0,230,20,coherent,100,1,40.0,600,0.2581654190994424,0.41916530252257006,0.48085333610235187,0.2707632866832934,0.3206959098295158,11,False
Traditional AC,6,2.0,320,3,random,5,6,6.0,600,4.572010593773094,8.649497369376041,9.848726997813726,4.9306094808120084,6.863729532274932,11,True
Local SST,6,2.0,320,3,random,5,6,6.0,600,1.7383195412302754,3.2517678600408026,3.696578704892002,1.852017304772515,2.678807397943209,11,False
Subtransmission DC backbone,6,2.0,320,3,random,5,1,6.0,600,1.5876852798310637,2.4939561401714037,3.1313126471924546,1.671439109669889,1.9617919583252046,11,False
Traditional AC,6,2.0,320,3,random,20,6,6.0,600,4.968970560877794,9.979206051234101,13.75770066963486,5.549309980390308,7.798662461172592,11,True
Local SST,6,2.0,320,3,random,20,6,6.0,600,1.881013648771904,3.492920927457389,4.7301315370203545,2.0238117651363257,2.7468427988012825,11,False
Subtransmission DC backbone,6,2.0,320,3,random,20,1,6.0,600,1.6333906725790217,2.571786095591946,3.1376438431153892,1.7154980807398639,2.0035369287232414,11,False
Traditional AC,6,2.0,320,3,random,50,6,6.0,600,5.655617851273893,10.930575672273072,13.741065886378088,6.184021301216215,9.053379610854485,11,True
Local SST,6,2.0,320,3,random,50,6,6.0,600,2.1745951491678603,4.266575522928227,5.290010155581166,2.346457462456899,3.571455319135685,11,False
Subtransmission DC backbone,6,2.0,320,3,random,50,1,6.0,600,1.6928026772523574,2.7341069009228374,3.0957014057847854,1.7628672546802044,2.0417890996211554,11,False
Traditional AC,6,2.0,320,3,random,100,6,6.0,600,6.281302164743272,12.251917120730884,15.20212929297477,6.855074631805301,10.411551582596779,11,True
Local SST,6,2.0,320,3,random,100,6,6.0,600,2.425524118612296,4.785963061001227,6.421383437564179,2.6719184481487597,4.010811435460386,11,False
Subtransmission DC backbone,6,2.0,320,3,random,100,1,6.0,600,1.69904835715813,2.7238486972281444,3.379905301449817,1.7767963739279464,2.1536454781841186,11,False
Traditional AC,6,2.0,320,3,partial,5,6,6.0,600,9.583889540884133,15.349733206108537,19.03879612713533,10.002732954184118,11.793701307084605,11,True
Local SST,6,2.0,320,3,partial,5,6,6.0,600,3.538408466970939,5.75863952947167,6.62561534888126,3.684066690391804,4.512027241273882,11,True
Subtransmission DC backbone,6,2.0,320,3,partial,5,1,6.0,600,1.5863013985322767,2.4673831589729605,2.9378221310153583,1.652603651620586,1.9861481912701724,11,False
Traditional AC,6,2.0,320,3,partial,20,6,6.0,600,10.715694574533508,16.68293750585667,20.84911082840705,11.133822708516862,12.616029235653208,11,True
Local SST,6,2.0,320,3,partial,20,6,6.0,600,4.043889378161481,6.702167611823837,7.913881945454203,4.252591132741713,5.119069340714211,11,True
Subtransmission DC backbone,6,2.0,320,3,partial,20,1,6.0,600,1.6097575115346094,2.54994396782632,3.1177830999673994,1.705108122827918,1.9505486392865388,11,False
Traditional AC,6,2.0,320,3,partial,50,6,6.0,600,11.866873951322617,19.494677079095865,22.82101291330408,12.46036204211589,14.692915166676684,11,True
Local SST,6,2.0,320,3,partial,50,6,6.0,600,4.372514349272631,7.0540199025614685,8.116068048508948,4.615123592361507,5.524353262555782,11,True
Subtransmission DC backbone,6,2.0,320,3,partial,50,1,6.0,600,1.6639525656805056,2.609763485944973,3.051197229733085,1.7345524302579574,1.9688136437908714,11,False
Traditional AC,6,2.0,320,3,partial,100,6,6.0,600,13.672223213399779,22.2207640435485,27.0026631117347,14.350576283645188,17.071274901863536,11,True
Local SST,6,2.0,320,3,partial,100,6,6.0,600,5.012257555044889,8.255390009433825,9.75027522328753,5.27576071183981,6.57313209946259,11,True
Subtransmission DC backbone,6,2.0,320,3,partial,100,1,6.0,600,1.7460966485382319,2.729421958608282,3.2785820244727932,1.8220835194954885,2.0705457176956337,11,False
Traditional AC,6,2.0,320,3,coherent,5,6,6.0,600,12.038552911053078,19.241031555844128,22.97070647597457,12.488982164208165,14.443589540623552,11,True
Local SST,6,2.0,320,3,coherent,5,6,6.0,600,4.424118175755075,6.658930397178811,8.160000759656395,4.583512007286673,5.2619679309457155,11,True
Subtransmission DC backbone,6,2.0,320,3,coherent,5,1,6.0,600,1.6196121420548777,2.5786983470822427,3.1398208551474784,1.6920911153054639,2.027641259500102,11,False
Traditional AC,6,2.0,320,3,coherent,20,6,6.0,600,13.419881231172553,21.125350959007744,24.854745400923576,14.053660919520647,15.996035138735973,11,True
Local SST,6,2.0,320,3,coherent,20,6,6.0,600,4.994110702456801,7.820129663448873,9.414707728629667,5.237489001381649,6.024912567344892,11,True
Subtransmission DC backbone,6,2.0,320,3,coherent,20,1,6.0,600,1.6225926180293015,2.614064417292888,3.1733446840396606,1.7199270207725326,1.9945634055897206,11,False
Traditional AC,6,2.0,320,3,coherent,50,6,6.0,600,14.761110139486632,23.087382514696618,26.37607391703003,15.306194649258893,17.115552987015317,11,True
Local SST,6,2.0,320,3,coherent,50,6,6.0,600,5.787642819019819,8.623937252118932,10.006394361094335,5.938898605393328,6.600417412734846,11,True
Subtransmission DC backbone,6,2.0,320,3,coherent,50,1,6.0,600,1.6515355928354014,2.5597661296427594,3.076208670365576,1.7264696623994558,2.029635274668151,11,False
Traditional AC,6,2.0,320,3,coherent,100,6,6.0,600,17.377248702478976,27.089265173829784,30.250906634435122,17.9615343375925,19.83522472360185,11,True
Local SST,6,2.0,320,3,coherent,100,6,6.0,600,6.285774959980242,9.830767784633927,11.54113219278323,6.637428480547995,7.613927371368212,11,True
Subtransmission DC backbone,6,2.0,320,3,coherent,100,1,6.0,600,1.7432608273271653,2.725439513981651,3.423279983180259,1.8142240245936372,2.1301779956116937,11,False
Traditional AC,6,2.0,320,5,random,5,6,10.0,600,2.6947590303497684,5.174867467373418,6.296843084853035,2.9175612144461267,4.0809573812413715,11,True
Local SST,6,2.0,320,5,random,5,6,10.0,600,1.0175185782600082,1.812554736100258,2.4708929425176693,1.0815867264471402,1.5177461969342299,11,False
Subtransmission DC backbone,6,2.0,320,5,random,5,1,10.0,600,0.9597588724709522,1.5179126423503586,1.8252465607866113,1.0029631656449238,1.1788551769606679,11,False
Traditional AC,6,2.0,320,5,random,20,6,10.0,600,2.9169460691664404,5.552364134279598,7.4055443257808475,3.236071888950574,4.717457404207263,11,True
Local SST,6,2.0,320,5,random,20,6,10.0,600,1.1298248754385374,2.246777630858777,2.9892977550520032,1.2170680012583448,1.8784037603423482,11,False
Subtransmission DC backbone,6,2.0,320,5,random,20,1,10.0,600,0.987109511885963,1.508655648003878,1.7087234528055713,1.0155732862208067,1.1787497842816568,11,False
Traditional AC,6,2.0,320,5,random,50,6,10.0,600,3.477761652968013,6.214047601302271,7.767097485006249,3.6835839520622895,5.076587378517761,11,True
Local SST,6,2.0,320,5,random,50,6,10.0,600,1.2731251961827765,2.399017894796532,2.8976401695383873,1.382084333856986,1.9316377355555232,11,False
Subtransmission DC backbone,6,2.0,320,5,random,50,1,10.0,600,1.0203706950181939,1.6004777005082347,1.8725258956748618,1.0670599864922647,1.2371555233017668,11,False
Traditional AC,6,2.0,320,5,random,100,6,10.0,600,3.6863695973404713,7.24591796026406,9.751010140767919,4.1090777841612525,5.814247567080692,11,True
Local SST,6,2.0,320,5,random,100,6,10.0,600,1.452010931204676,2.8377259596138673,3.4193566254345193,1.580136092595191,2.3640603230172546,11,False
Subtransmission DC backbone,6,2.0,320,5,random,100,1,10.0,600,1.0360560135104784,1.6736704344501545,1.9891666855792187,1.0858986586283144,1.270367159407529,11,False
