architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,6,2.0,320,5,partial,5,6,10.0,600,5.721257487845614,9.135715514033055,11.588164133730917,5.952983492808939,7.285761027827236,11,True
Local SST,6,2.0,320,5,partial,5,6,10.0,600,2.1145536118968735,3.2849730521760168,3.880363916356823,2.196416220857428,2.6038993495286125,11,False
Subtransmission DC backbone,6,2.0,320,5,partial,5,1,10.0,600,0.945558776818167,1.6074092686873482,1.8031535130326934,1.0000318528864802,1.2118568801357705,11,False
Traditional AC,6,2.0,320,5,partial,20,6,10.0,600,6.442473870301052,9.946059455121148,12.364339401961985,6.623833129401913,7.6367764693560956,11,True
Local SST,6,2.0,320,5,partial,20,6,10.0,600,2.3698178772026592,3.8376775536760515,4.28870381848521,2.4777685023923346,2.955343982164193,11,False
Subtransmission DC backbone,6,2.0,320,5,partial,20,1,10.0,600,1.0042121513521218,1.5249439740185105,1.8671427790581985,1.0273119424586767,1.185457741669894,11,False
Traditional AC,6,2.0,320,5,partial,50,6,10.0,600,7.14331613000237,11.31023194264193,13.40403779822688,7.448036877567083,8.69618900789431,11,True
Local SST,6,2.0,320,5,partial,50,6,10.0,600,2.6962480991592477,4.467417623860002,5.318810571883339,2.845304758857443,3.506366354572082,11,False
Subtransmission DC backbone,6,2.0,320,5,partial,50,1,10.0,600,1.032507085479305,1.6361054108151925,1.925583358554806,1.0699386233219579,1.253825064468951,11,False
Traditional AC,6,2.0,320,5,partial,100,6,10.0,600,8.029354844948298,13.091448611577993,16.349753822009895,8.456206199300588,10.166066617993376,11,True
Local SST,6,2.0,320,5,partial,100,6,10.0,600,3.0230590641617643,5.079644672062829,6.297205066829136,3.2055899521903446,3.974530568084955,11,True
Subtransmission DC backbone,6,2.0,320,5,partial,100,1,10.0,600,1.0495829408776367,1.656757199394122,1.8093422845017684,1.0953311680799387,1.2994352047068125,11,False
Traditional AC,6,2.0,320,5,coherent,5,6,10.0,600,7.176895270321497,11.468801694285666,13.337921923818335,7.434158996380261,8.525033384403123,11,True
Local SST,6,2.0,320,5,coherent,5,6,10.0,600,2.6762802398537904,4.427273034162571,5.149924762035883,2.8195696556936927,3.416211207104398,11,False
Subtransmission DC backbone,6,2.0,320,5,coherent,5,1,10.0,600,0.9618910790127897,1.5182857227673772,1.78242257229543,0.9998523573685926,1.1457084620999212,11,False
Traditional AC,6,2.0,320,5,coherent,20,6,10.0,600,8.189344652446202,12.310016622385444,14.24316867293588,8.395759027455725,9.367800548275282,11,True
Local SST,6,2.0,320,5,coherent,20,6,10.0,600,3.0617038120349207,4.745101821000636,5.66644012441737,3.193767378981767,3.7778141536536696,11,False
Subtransmission DC backbone,6,2.0,320,5,coherent,20,1,10.0,600,0.9673282675071256,1.4945124276022406,1.7010135991367201,0.9988535052627586,1.1612396124792685,11,False
Traditional AC,6,2.0,320,5,coherent,50,6,10.0,600,9.013928017820865,14.371451667832751,16.9422844730908,9.443759300240854,10.618778293771333,11,True
Local SST,6,2.0,320,5,coherent,50,6,10.0,600,3.306134882180965,5.2934073040149725,6.51148936488064,3.4825045559090797,4.0497497573885965,11,True
Subtransmission DC backbone,6,2.0,320,5,coherent,50,1,10.0,600,1.025503639041706,1.5504909490885745,1.8845784426769507,1.060025041388183,1.2497423317293148,11,False
Traditional AC,6,2.0,320,5,coherent,100,6,10.0,600,10.382402818083419,16.75545988778367,20.04178661282267,10.766287627264015,12.370022465769672,11,True
Local SST,6,2.0,320,5,coherent,100,6,10.0,600,3.8066777929731157,5.890836285624229,7.196636999806799,3.947363280217675,4.594486389051292,11,True
Subtransmission DC backbone,6,2.0,320,5,coherent,100,1,10.0,600,1.0223161568933032,1.6130053659747043,1.8441343150003033,1.0706455493554505,1.2520930212180839,11,False
Traditional AC,6,2.0,320,10,random,5,6,20.0,600,1.3744640628797598,2.5644010769600993,3.3512796270469902,1.489856232994,2.025765795632668,11,False
Local SST,6,2.0,320,10,random,5,6,20.0,600,0.5050827725227514,0.9723842404961744,1.1780662703681457,0.5512802289950662,0.8182775739005155,11,False
Subtransmission DC backbone,6,2.0,320,10,random,5,1,20.0,600,0.4722457945897881,0.731920375019745,0.8866201125977887,0.4940471848836205,0.5697607396281076,11,False
Traditional AC,6,2.0,320,10,random,20,6,20.0,600,1.50036298046236,2.887019940630691,3.6337982179692534,1.6365788220644912,2.3581035088364564,11,False
Local SST,6,2.0,320,10,random,20,6,20.0,600,0.5603231050869015,1.062280609759031,1.3935414963277593,0.6110634362635239,0.9422009561366215,11,False
Subtransmission DC backbone,6,2.0,320,10,random,20,1,20.0,600,0.485607674535524,0.765802380877121,0.8842548869270798,0.5046879437421432,0.604695866464941,11,False
Traditional AC,6,2.0,320,10,random,50,6,20.0,600,1.6900317430925775,3.2108719313240357,4.23617740340183,1.8284028229116716,2.653486951869658,11,False
Local SST,6,2.0,320,10,random,50,6,20.0,600,0.6362738904975987,1.1933782124321286,1.549706227027208,0.6861438501274176,0.9891642946656081,11,False
Subtransmission DC backbone,6,2.0,320,10,random,50,1,20.0,600,0.5008830656704928,0.8055030709611171,0.9416670821488164,0.5255858980489936,0.6184286889467555,11,False
Traditional AC,6,2.0,320,10,random,100,6,20.0,600,1.9341015059307285,3.4279937116312813,4.463925833904932,2.0677285359407613,2.7862347770253555,11,False
Local SST,6,2.0,320,10,random,100,6,20.0,600,0.7532118762431113,1.4253387490884069,1.7781144253163694,0.7966374098339595,1.1931901807489698,11,False
Subtransmission DC backbone,6,2.0,320,10,random,100,1,20.0,600,0.5187560273796508,0.8169151299797446,1.0108587492667118,0.5466132215372329,0.6420631790217518,11,False
Traditional AC,6,2.0,320,10,partial,5,6,20.0,600,2.918923286204475,4.531687486672039,5.450365101843848,3.009271915322168,3.4026828441179235,11,False
Local SST,6,2.0,320,10,partial,5,6,20.0,600,1.0664326495528675,1.7007706629883212,2.091333558475784,1.124358440148423,1.331878943109607,11,False
Subtransmission DC backbone,6,2.0,320,10,partial,5,1,20.0,600,0.4784747349578936,0.7773313925540403,0.8883325642361245,0.5045876822183262,0.599092055288972,11,False
Traditional AC,6,2.0,320,10,partial,20,6,20.0,600,3.126999218641565,5.121246706654155,6.148831836418515,3.295288403539645,3.741854246490903,11,True
Local SST,6,2.0,320,10,partial,20,6,20.0,600,1.1975292164858133,1.9160471218444606,2.4427177949688184,1.243382813105523,1.5406696773417363,11,False
Subtransmission DC backbone,6,2.0,320,10,partial,20,1,20.0,600,0.4879142855683286,0.7736606001835823,0.9324647083974067,0.5074618121846028,0.5920287066117593,11,False
Traditional AC,6,2.0,320,10,partial,50,6,20.0,600,3.55831202276343,5.782721787908856,6.741902098857997,3.7632532188341847,4.438486648670351,11,True
Local SST,6,2.0,320,10,partial,50,6,20.0,600,1.3253781944624299,2.0505467757783116,2.6377791641593507,1.3753930493898845,1.6154774812023867,11,False
Subtransmission DC backbone,6,2.0,320,10,partial,50,1,20.0,600,0.5020366094116055,0.8173038296163456,1.0078087966238969,0.5288392683583292,0.6383471732396976,11,False
Traditional AC,6,2.0,320,10,partial,100,6,20.0,600,4.085184371836826,6.840100936586257,8.615460089560761,4.323549154996519,5.074704918968472,11,True
Local SST,6,2.0,320,10,partial,100,6,20.0,600,1.5211756773020602,2.5005540713961842,3.2236740659622276,1.5912976015619849,1.8370621467205523,11,False
Subtransmission DC backbone,6,2.0,320,10,partial,100,1,20.0,600,0.5202492780087009,0.8277385181717574,0.9651696456717669,0.5443452435767665,0.6615624067842759,11,False
Traditional AC,6,2.0,320,10,coherent,5,6,20.0,600,3.587433318060824,5.631020843875248,6.640844084085001,3.7313975004868536,4.184707500551122,11,True
Local SST,6,2.0,320,10,coherent,5,6,20.0,600,1.3489017926103721,2.165102414588689,2.5134488016032113,1.4051972811459965,1.6497020953296564,11,False
Subtransmission DC backbone,6,2.0,320,10,coherent,5,1,20.0,600,0.4769010089947031,0.7595323636848934,0.9070236150068688,0.4967246114692241,0.5963150770710532,11,False
Traditional AC,6,2.0,320,10,coherent,20,6,20.0,600,4.023455935176804,6.384516322589976,6.87483724528984,4.2157714987866415,4.788221409846212,11,True
Local SST,6,2.0,320,10,coherent,20,6,20.0,600,1.5345404230053687,2.4051371753978024,2.92118760395275,1.5956099656860976,1.887677905841868,11,False
Subtransmission DC backbone,6,2.0,320,10,coherent,20,1,20.0,600,0.49557224078218476,0.7829574275617414,0.9814808602860485,0.5217518301166817,0.6211508899672723,11,False
Traditional AC,6,2.0,320,10,coherent,50,6,20.0,600,4.5575929022452435,7.142748901050988,8.64346240109011,4.748051317205704,5.336401749062228,11,True
Local SST,6,2.0,320,10,coherent,50,6,20.0,600,1.6361252759872862,2.6908244137589636,3.2895906179902887,1.7417320425977119,2.067226598161684,11,False
Subtransmission DC backbone,6,2.0,320,10,coherent,50,1,20.0,600,0.5068019600076578,0.810138693897099,0.9606398935899075,0.5308921102808246,0.6253149251956314,11,False
Traditional AC,6,2.0,320,10,coherent,100,6,20.0,600,4.996388336123641,8.159122748607519,9.84294211758351,5.239479433713827,5.993783606908031,11,True
Local SST,6,2.0,320,10,coherent,100,6,20.0,600,1.870525036911551,2.944243666610064,3.5259329441413114,1.9632436447434214,2.3385210620466186,11,False
Subtransmission DC backbone,6,2.0,320,10,coherent,100,1,20.0,600,0.5137974073027791,0.8454413967949431,0.9801486494896026,0.5373829170049583,0.6525770010694102,11,False
Traditional AC,6,2.0,320,20,random,5,6,40.0,600,0.6822108259334784,1.2686303435279627,1.6288278845160105,0.7314683949022958,0.9866814502604246,11,False
Local SST,6,2.0,320,20,random,5,6,40.0,600,0.25644725042757943,0.4746592262098705,0.5956720991131675,0.27228521215207974,0.37608870615212064,11,False
Subtransmission DC backbone,6,2.0,320,20,random,5,1,40.0,600,0.24234106104823955,0.3880328945698708,0.46566472723373536,0.2554176679096786,0.301197444709558,11,False
Traditional AC,6,2.0,320,20,random,20,6,40.0,600,0.7738225411637241,1.3671591143804758,1.7897515050644037,0.8305364532706396,1.1668174840759298,11,False
Local SST,6,2.0,320,20,random,20,6,40.0,600,0.28188146616502374,0.5391374903372227,0.6973384179377194,0.3033339622079288,0.4342622828332639,11,False
Subtransmission DC backbone,6,2.0,320,20,random,20,1,40.0,600,0.24145753949111215,0.38116765832680427,0.4640775361588724,0.25408991901511896,0.30176559571947864,11,False
Traditional AC,6,2.0,320,20,random,50,6,40.0,600,0.8807806511348379,1.6923865933403295,2.2363907849485667,0.9470668896757373,1.4245625856466915,11,False
Local SST,6,2.0,320,20,random,50,6,40.0,600,0.3286634929247252,0.6435124918216233,0.7706573751461646,0.3523564615950086,0.5548281204497825,11,False
Subtransmission DC backbone,6,2.0,320,20,random,50,1,40.0,600,0.25767519018982865,0.4049774365359946,0.46173925279794314,0.2677977610201825,0.31593063616978695,11,False
Traditional AC,6,2.0,320,20,random,100,6,40.0,600,0.9477555456744433,1.7811978221792961,2.452055677286024,1.0334412589970388,1.444789444996142,11,False
Local SST,6,2.0,320,20,random,100,6,40.0,600,0.35768592764095675,0.6713938509345102,0.855430601606343,0.38579567162050904,0.5812232229611336,11,False
Subtransmission DC backbone,6,2.0,320,20,random,100,1,40.0,600,0.25656640959686616,0.42187329625348907,0.4801220375415453,0.2689084178718619,0.3219215309937398,11,False
Traditional AC,6,2.0,320,20,partial,5,6,40.0,600,1.3891332453700014,2.2788640674672607,2.874123849113334,1.4796633857066304,1.7204700764130876,11,False
Local SST,6,2.0,320,20,partial,5,6,40.0,600,0.5310438482075357,0.8719380391554757,1.076496986643427,0.5591906269469139,0.7051272849101125,11,False
Subtransmission DC backbone,6,2.0,320,20,partial,5,1,40.0,600,0.24575211749733655,0.39218176755221623,0.450711045029595,0.2568370956217761,0.308129781662799,11,False
Traditional AC,6,2.0,320,20,partial,20,6,40.0,600,1.5766246237862762,2.6011731792551753,3.1501980728155283,1.6786704683856855,2.0358083221407006,11,False
Local SST,6,2.0,320,20,partial,20,6,40.0,600,0.5920111896875796,0.9530084561370613,1.227259342022803,0.6216111125052187,0.7344942630704173,11,False
Subtransmission DC backbone,6,2.0,320,20,partial,20,1,40.0,600,0.2506338324397955,0.3960458963599622,0.44713129374127003,0.2602376949241267,0.30627613982428387,11,False
Traditional AC,6,2.0,320,20,partial,50,6,40.0,600,1.808854057376908,2.8048715105920476,3.483547813264344,1.8874181496999063,2.107941398188962,11,False
Local SST,6,2.0,320,20,partial,50,6,40.0,600,0.6729127040191993,1.048844946264684,1.3265037190392208,0.6948076739585926,0.8230235231304489,11,False
Subtransmission DC backbone,6,2.0,320,20,partial,50,1,40.0,600,0.2548140752176007,0.39149721500067053,0.47050853367392576,0.2637865741367502,0.30169492798664566,11,False
Traditional AC,6,2.0,320,20,partial,100,6,40.0,600,2.0132967824688386,3.145088565704157,3.8580400888069044,2.0916671351551623,2.44220105278087,11,False
Local SST,6,2.0,320,20,partial,100,6,40.0,600,0.7369187124568819,1.202711002221007,1.4276613442802912,0.7809210542699179,0.9805758719899887,11,False
Subtransmission DC backbone,6,2.0,320,20,partial,100,1,40.0,600,0.25721804297413053,0.415824274628344,0.49970718717449086,0.27022515665593044,0.31568116764762666,11,False
Traditional AC,6,2.0,320,20,coherent,5,6,40.0,600,1.818523542112087,2.858655454958859,3.327085821819409,1.8906700698296164,2.196092895805865,11,False
Local SST,6,2.0,320,20,coherent,5,6,40.0,600,0.6831640101111831,1.1023909408991341,1.2863824557248795,0.7161488645422425,0.859431902897499,11,False
Subtransmission DC backbone,6,2.0,320,20,coherent,5,1,40.0,600,0.24065190887655566,0.3687459030730707,0.4284663452231545,0.24958558057112015,0.2968461809367736,11,False
Traditional AC,6,2.0,320,20,coherent,20,6,40.0,600,2.017949190391475,3.114657130099909,3.7117010696055517,2.083659119394413,2.289551383621948,11,False
Local SST,6,2.0,320,20,coherent,20,6,40.0,600,0.7706048324017725,1.2079204588496188,1.4736519412351103,0.7995765070173608,0.9387317467471533,11,False
Subtransmission DC backbone,6,2.0,320,20,coherent,20,1,40.0,600,0.25173687227655817,0.41334789086762774,0.47088486441564287,0.2638344320608224,0.3191807049899474,11,False
Traditional AC,6,2.0,320,20,coherent,50,6,40.0,600,2.2172815136344557,3.5587611772689605,4.263167317066241,2.3286743312126275,2.6806163372402603,11,False
Local SST,6,2.0,320,20,coherent,50,6,40.0,600,0.84403417624843,1.3269085701475238,1.5684790424362949,0.8787362709792419,1.050612688448953,11,False
Subtransmission DC backbone,6,2.0,320,20,coherent,50,1,40.0,600,0.2513020191849796,0.3903064353311262,0.48713307617713264,0.2615849446880129,0.3140739005312671,11,False
Traditional AC,6,2.0,320,20,coherent,100,6,40.0,600,2.5560617377841672,3.8861139511641114,4.931543493015831,2.641815217864993,2.948831250287586,11,False
Local SST,6,2.0,320,20,coherent,100,6,40.0,600,0.9598282453421028,1.4667902721208559,1.7199999780115822,1.0031996251456812,1.1632600315641668,11,False
Subtransmission DC backbone,6,2.0,320,20,coherent,100,1,40.0,600,0.26061683584775613,0.40261342697496366,0.45763908734971276,0.26810231116480054,0.3107498389295686,11,False
Traditional AC,6,4.5,69,3,random,5,6,13.5,600,4.57192111435672,8.219526903346875,11.545809037736841,4.866867167154941,6.854369417932083,11,True
Local SST,6,4.5,69,3,random,5,6,13.5,600,1.7537719075119322,3.462706498338363,3.966545284834616,1.8909477704718636,2.963226879098765,11,False
Subtransmission DC backbone,6,4.5,69,3,random,5,1,13.5,600,1.5749122718581896,2.5679111104415124,2.98110858682982,1.650258824841369,2.005291870811625,11,False
Traditional AC,6,4.5,69,3,random,20,6,13.5,600,5.005109791413858,9.300990465873001,12.453417557575914,5.391857305221645,7.529874175170146,11,True
Local SST,6,4.5,69,3,random,20,6,13.5,600,1.910207769994597,3.6050540673485982,4.767816358171426,2.0685430707048686,3.0333224398182796,11,False
Subtransmission DC backbone,6,4.5,69,3,random,20,1,13.5,600,1.6293635868512366,2.5553826994024256,3.183958011082732,1.7138415093374404,2.00038342330862,11,False
Traditional AC,6,4.5,69,3,random,50,6,13.5,600,5.614471505966858,10.771304014897188,13.839772176772222,6.156629748268825,8.523373305869159,11,True
Local SST,6,4.5,69,3,random,50,6,13.5,600,2.0850449785722147,3.8380634024047953,4.726142349346728,2.252111269342099,3.1643320369176267,11,False
Subtransmission DC backbone,6,4.5,69,3,random,50,1,13.5,600,1.710188234506879,2.6995488289027536,3.1357963586042454,1.7776243760627437,2.097300343321303,11,False
Traditional AC,6,4.5,69,3,random,100,6,13.5,600,6.349325000311114,11.67818583713216,15.927712116046123,6.94659928417807,9.596099001181653,11,True
Local SST,6,4.5,69,3,random,100,6,13.5,600,2.413495697939389,4.373539305249782,5.325547121254198,2.563611610544158,3.4306660164194485,11,False
Subtransmission DC backbone,6,4.5,69,3,random,100,1,13.5,600,1.719333408765547,2.738622766439727,3.157256078806715,1.81394439333513,2.1680493938547762,11,False
Traditional AC,6,4.5,69,3,partial,5,6,13.5,600,9.47988166745629,14.947297038813705,17.664081854430314,9.910236408725076,11.463123999519464,11,True
Local SST,6,4.5,69,3,partial,5,6,13.5,600,3.6024582742386566,5.823933578321596,7.208616768205325,3.7581554588366477,4.677085004240972,11,True
Subtransmission DC backbone,6,4.5,69,3,partial,5,1,13.5,600,1.567458124643876,2.5129439945270486,3.1796228030447455,1.6537984169847695,1.9721945802336105,11,False
Traditional AC,6,4.5,69,3,partial,20,6,13.5,600,10.42576489445592,16.641657460270437,19.041907484985053,10.965182749054064,12.679862636785039,11,True
Local SST,6,4.5,69,3,partial,20,6,13.5,600,3.983428749722944,6.47816786545993,7.39668795971375,4.182525348909577,5.099730657342475,11,True
Subtransmission DC backbone,6,4.5,69,3,partial,20,1,13.5,600,1.6572514552045603,2.6040107687675667,3.1633920183612205,1.7371675779310094,2.020495596875504,11,False
Traditional AC,6,4.5,69,3,partial,50,6,13.5,600,11.849932719309324,18.958995403225167,21.73192260846105,12.378738277107438,14.558792350611288,11,True
Local SST,6,4.5,69,3,partial,50,6,13.5,600,4.5219163881443984,7.4110919242838085,8.77171707228503,4.75670925045092,5.700644690039356,11,True
Subtransmission DC backbone,6,4.5,69,3,partial,50,1,13.5,600,1.6891944426177528,2.657737481920866,2.992812812474391,1.7753015928350662,2.1300808634153023,11,False
Traditional AC,6,4.5,69,3,partial,100,6,13.5,600,13.493671024431476,22.310677587698283,27.336811639999258,14.061278291276109,16.720756824139407,11,True
Local SST,6,4.5,69,3,partial,100,6,13.5,600,4.986695315596895,8.320400089017474,9.778760364106242,5.283291769926554,6.58676592465662,11,True
Subtransmission DC backbone,6,4.5,69,3,partial,100,1,13.5,600,1.685424040540757,2.726184948409685,3.3203984578176526,1.7851842089542864,2.135884924035901,11,False
Traditional AC,6,4.5,69,3,coherent,5,6,13.5,600,11.782888719971549,18.590959210535573,22.039344612525994,12.283664342637515,13.92377286092668,11,True
Local SST,6,4.5,69,3,coherent,5,6,13.5,600,4.401973592483521,7.025296666762445,8.623097762888621,4.593391022130963,5.332238409108402,11,True
Subtransmission DC backbone,6,4.5,69,3,coherent,5,1,13.5,600,1.5696472812944933,2.5908388330215155,3.0535656762913512,1.667225431811366,2.0147516068439533,11,False
Traditional AC,6,4.5,69,3,coherent,20,6,13.5,600,13.317520786914038,21.104029883214533,24.740941987527776,13.964231011202942,15.702117578538392,11,True
Local SST,6,4.5,69,3,coherent,20,6,13.5,600,5.006941444249509,8.019410724758291,9.581238658687637,5.17520635545058,6.284640314407539,11,True
Subtransmission DC backbone,6,4.5,69,3,coherent,20,1,13.5,600,1.6256399374387738,2.516283209771875,3.1420967967307045,1.7022187666528887,1.9729514006059863,11,False
Traditional AC,6,4.5,69,3,coherent,50,6,13.5,600,15.010719358635658,24.520196054623586,29.010371062647394,15.731387926198119,18.45058696351935,11,True
Local SST,6,4.5,69,3,coherent,50,6,13.5,600,5.5331330616534675,8.995788258024605,11.213674285233953,5.8947943563305705,7.0502418191601155,11,True
Subtransmission DC backbone,6,4.5,69,3,coherent,50,1,13.5,600,1.6909714585413105,2.658201528449943,3.3057324569840376,1.7685862300339885,2.065464465820908,11,False
Traditional AC,6,4.5,69,3,coherent,100,6,13.5,600,17.126746523154644,27.171733770621184,31.235857730058466,17.715327382240403,20.240750026722527,11,True
Local SST,6,4.5,69,3,coherent,100,6,13.5,600,6.612000576528123,10.199791925924211,12.297514536312294,6.8624193452629125,8.195423764242246,11,True
Subtransmission DC backbone,6,4.5,69,3,coherent,100,1,13.5,600,1.727441859421666,2.6607327574380446,3.0833443173210417,1.7777833961181553,2.0997405539119582,11,False
Traditional AC,6,4.5,69,5,random,5,6,22.5,600,2.7172285346992813,5.48833043526021,7.149705613084255,3.0003805534715404,4.4558246996006,11,True
Local SST,6,4.5,69,5,random,5,6,22.5,600,0.9988036461497619,1.8916545869220205,2.474933535540817,1.0754745841611433,1.5757960820385626,11,False
Subtransmission DC backbone,6,4.5,69,5,random,5,1,22.5,600,0.9166025311828154,1.4450312406671142,1.7744839227036706,0.9684551024459132,1.1222732150361483,11,False
Traditional AC,6,4.5,69,5,random,20,6,22.5,600,3.006360158185161,5.570084023584184,7.529372591163776,3.246818767701252,4.192692446593806,11,True
Local SST,6,4.5,69,5,random,20,6,22.5,600,1.1493064842765084,2.1448736421228305,2.614953383886104,1.2422287308323567,1.8239989640159286,11,False
Subtransmission DC backbone,6,4.5,69,5,random,20,1,22.5,600,0.9793784847537024,1.5276031621663275,1.8567583793554183,1.0152964149117623,1.1505054297454747,11,False
Traditional AC,6,4.5,69,5,random,50,6,22.5,600,3.481744794780708,6.767223349262268,8.798850504938775,3.771980439601114,5.489995506502354,11,True
Local SST,6,4.5,69,5,random,50,6,22.5,600,1.2562916556534385,2.253746992934557,2.8021599138896627,1.3449808179205813,1.92915357885811,11,False
Subtransmission DC backbone,6,4.5,69,5,random,50,1,22.5,600,1.0232102926634459,1.62038259471565,1.9413077680344686,1.0664860231646578,1.2764676059357025,11,False
Traditional AC,6,4.5,69,5,random,100,6,22.5,600,3.870444125476313,7.534795682080538,9.605991051038778,4.205536830173802,6.040235705247402,11,True
Local SST,6,4.5,69,5,random,100,6,22.5,600,1.4403593041712233,2.7496968862786573,3.686316714606327,1.5652846531688378,2.1149597684893595,11,False
Subtransmission DC backbone,6,4.5,69,5,random,100,1,22.5,600,1.042969198891447,1.6642568447897403,1.9906375721305174,1.0919573368841289,1.3097113570466103,11,False
Traditional AC,6,4.5,69,5,partial,5,6,22.5,600,5.651148942076039,9.250502198120492,11.273349182991893,5.940833138073999,7.120832289311648,11,True
Local SST,6,4.5,69,5,partial,5,6,22.5,600,2.097030870867068,3.282125494964002,3.622338464846654,2.1665488623841753,2.5166411003247107,11,False
Subtransmission DC backbone,6,4.5,69,5,partial,5,1,22.5,600,0.9607744707593211,1.4852262980216477,1.7950599402844785,0.9946629869230602,1.1540849096365846,11,False
Traditional AC,6,4.5,69,5,partial,20,6,22.5,600,6.2825631786219995,10.274554062817527,11.751291010042971,6.577783183716865,7.834249800975247,11,True
Local SST,6,4.5,69,5,partial,20,6,22.5,600,2.4468564804153,4.077071492894299,4.669001189932314,2.547200044591099,3.1594377351797305,11,False
Subtransmission DC backbone,6,4.5,69,5,partial,20,1,22.5,600,0.9806274254389385,1.4918850579500382,1.7416113011212608,1.0078993252870851,1.1577939635422805,11,False
Traditional AC,6,4.5,69,5,partial,50,6,22.5,600,7.158712068936854,11.294809550141226,13.954826513918537,7.4523015010576135,8.689760274586982,11,True
Local SST,6,4.5,69,5,partial,50,6,22.5,600,2.6970134837252866,4.187772489921609,5.075860799105499,2.7963746990154754,3.3159185424095408,11,False
Subtransmission DC backbone,6,4.5,69,5,partial,50,1,22.5,600,1.0251307140929888,1.6095306528013429,1.850158560986184,1.0655089659471684,1.2402042683790524,11,False
Traditional AC,6,4.5,69,5,partial,100,6,22.5,600,8.015001345091417,13.047427226571966,14.716673239681292,8.484872940897105,9.925673780927534,11,True
Local SST,6,4.5,69,5,partial,100,6,22.5,600,3.0275292751800578,5.081441550115443,5.758909407381953,3.202890860600867,3.9010407939053255,11,True
Subtransmission DC backbone,6,4.5,69,5,partial,100,1,22.5,600,1.0546817752714124,1.606751016286796,1.9002204196243282,1.090219216085753,1.2945395686693824,11,False
Traditional AC,6,4.5,69,5,coherent,5,6,22.5,600,7.176589522799877,11.090807432140634,13.561393942215792,7.411538398615682,8.20680609230217,11,True
Local SST,6,4.5,69,5,coherent,5,6,22.5,600,2.644667387105213,4.391630231712905,5.068591516765536,2.7869789667661418,3.294460481319084,11,False
Subtransmission DC backbone,6,4.5,69,5,coherent,5,1,22.5,600,0.9696718784908616,1.5306343843073698,1.829254973590737,1.0122549117902748,1.2027090485822198,11,False
Traditional AC,6,4.5,69,5,coherent,20,6,22.5,600,8.008652030038725,12.759131757026157,14.881575697830202,8.370305178583886,9.730278132288106,11,True
Local SST,6,4.5,69,5,coherent,20,6,22.5,600,3.035720993930599,4.83166338172058,5.529289267793476,3.1648332244076856,3.7197006829835773,11,False
Subtransmission DC backbone,6,4.5,69,5,coherent,20,1,22.5,600,1.0055672401979339,1.553600854185783,1.7834569504160382,1.0339483427781375,1.2273659248007756,11,False
Traditional AC,6,4.5,69,5,coherent,50,6,22.5,600,8.999920367738111,14.236867320670093,17.537907143428423,9.448572820323873,11.065859586980642,11,True
Local SST,6,4.5,69,5,coherent,50,6,22.5,600,3.2921112288661774,5.232914107749577,6.25221016986391,3.4625863002679385,4.073329846678345,11,True
Subtransmission DC backbone,6,4.5,69,5,coherent,50,1,22.5,600,0.9919079301726399,1.6179799368355183,2.052652349139302,1.0476171387218514,1.3057575589488795,11,False
Traditional AC,6,4.5,69,5,coherent,100,6,22.5,600,10.188320441625628,16.27044544112202,19.427145504361743,10.579072320390441,12.047190037982714,11,True
Local SST,6,4.5,69,5,coherent,100,6,22.5,600,3.7775227290312823,6.064562561266835,6.866181130824047,3.9647834697996753,4.75612559583739,11,True
Subtransmission DC backbone,6,4.5,69,5,coherent,100,1,22.5,600,1.0484465301076724,1.6267704825905238,1.8150845271566585,1.092075922284026,1.263443645949894,11,False
Traditional AC,6,4.5,69,10,random,5,6,45.0,600,1.406976261406093,2.534714814597653,3.304452775260651,1.494197709128797,2.0874336828219744,11,False
Local SST,6,4.5,69,10,random,5,6,45.0,600,0.5061376962047517,0.9603646861162006,1.229305781482631,0.5502555622345827,0.8062108270028908,11,False
Subtransmission DC backbone,6,4.5,69,10,random,5,1,45.0,600,0.47942579978738886,0.7511143678132116,0.8681493895163329,0.49982788678939793,0.5907422415424624,11,False
Traditional AC,6,4.5,69,10,random,20,6,45.0,600,1.539469085664095,3.0120136842546574,4.041748631569687,1.6962524498816194,2.5084959368620314,11,False
Local SST,6,4.5,69,10,random,20,6,45.0,600,0.5585331796063813,1.0423666231741864,1.4582724416735924,0.6060855350100735,0.8686901180323462,11,False
Subtransmission DC backbone,6,4.5,69,10,random,20,1,45.0,600,0.48193903682943917,0.7961387547203088,0.9419213319875553,0.5091310283486492,0.6134447619348972,11,False
Traditional AC,6,4.5,69,10,random,50,6,45.0,600,1.7776342701644687,3.214627895574527,4.054296957046044,1.8997123091559118,2.722084299209243,11,False
Local SST,6,4.5,69,10,random,50,6,45.0,600,0.6513965879870125,1.1538340545779688,1.438417771075176,0.6938399790018569,0.984632505693974,11,False
Subtransmission DC backbone,6,4.5,69,10,random,50,1,45.0,600,0.5164736564481998,0.7978384415719807,0.9561129490348504,0.536850984053346,0.6356148703932959,11,False
Traditional AC,6,4.5,69,10,random,100,6,45.0,600,1.9031668347928377,3.7393899323625086,4.733315381222269,2.083218339060173,3.053457575883787,11,False
Local SST,6,4.5,69,10,random,100,6,45.0,600,0.7228822607902294,1.429086672159142,1.8081333268063793,0.7980846989764763,1.2497330038222956,11,False
Subtransmission DC backbone,6,4.5,69,10,random,100,1,45.0,600,0.5325831675826963,0.8210613006523033,1.004292980885414,0.5543543009175661,0.647096616105907,11,False
Traditional AC,6,4.5,69,10,partial,5,6,45.0,600,2.8487861370348453,4.436087977169259,5.414728425637845,2.9584905281393454,3.416689308463201,11,False
Local SST,6,4.5,69,10,partial,5,6,45.0,600,1.055747166153411,1.728434477707949,2.114644274375864,1.1180330431318888,1.3790980622345037,11,False
Subtransmission DC backbone,6,4.5,69,10,partial,5,1,45.0,600,0.4823092987475337,0.7584455332463766,0.8884784435763161,0.5018420613445592,0.609431799869747,11,False
Traditional AC,6,4.5,69,10,partial,20,6,45.0,600,3.1892164567427006,5.21752780764237,6.242230067347528,3.3597879180613806,4.057904177936573,11,True
Local SST,6,4.5,69,10,partial,20,6,45.0,600,1.1906201198395219,1.9406611321974903,2.4407389718098176,1.2563739248529384,1.5107462946180916,11,False
Subtransmission DC backbone,6,4.5,69,10,partial,20,1,45.0,600,0.49312737213643065,0.7852148784964722,0.9466380756280796,0.5137769697123397,0.6104654703340692,11,False
Traditional AC,6,4.5,69,10,partial,50,6,45.0,600,3.6277289672836264,5.987259765098,6.904650194220009,3.804377239491508,4.517206856729772,11,True
Local SST,6,4.5,69,10,partial,50,6,45.0,600,1.331574662435996,2.1861967544935137,2.670875794053084,1.3959767601327049,1.7153235595577367,11,False
Subtransmission DC backbone,6,4.5,69,10,partial,50,1,45.0,600,0.5065577109764401,0.7706324207099589,0.8917510278622423,0.5204998204334838,0.5964400680038033,11,False
Traditional AC,6,4.5,69,10,partial,100,6,45.0,600,4.038393601905135,6.694159203193679,7.885673144003002,4.267526875921457,5.121295997269984,11,True
Local SST,6,4.5,69,10,partial,100,6,45.0,600,1.5490346943357438,2.425938957733013,3.0257838194789133,1.6049484383333334,1.9679531441632314,11,False
Subtransmission DC backbone,6,4.5,69,10,partial,100,1,45.0,600,0.5166279038966552,0.80675798605142,0.9298230940141221,0.5412894254096748,0.6371661999689086,11,False
Traditional AC,6,4.5,69,10,coherent,5,6,45.0,600,3.6289711907734867,5.638396539256022,6.855539643497586,3.7643220270155022,4.272280004025477,11,True
Local SST,6,4.5,69,10,coherent,5,6,45.0,600,1.3189917738701837,1.9610338075440101,2.413292471272804,1.3660682517566245,1.5450959914253517,11,False
Subtransmission DC backbone,6,4.5,69,10,coherent,5,1,45.0,600,0.47925044237266473,0.7469346269357727,0.8421707591440111,0.49998349584942614,0.5911998739056459,11,False
Traditional AC,6,4.5,69,10,coherent,20,6,45.0,600,3.9926359528164146,6.311103836215446,8.343337275828173,4.18989827395899,4.708815796283761,11,True
Local SST,6,4.5,69,10,coherent,20,6,45.0,600,1.4714597371581022,2.4166655744642442,2.795991965278649,1.5634439474696467,1.8562879286018485,11,False
Subtransmission DC backbone,6,4.5,69,10,coherent,20,1,45.0,600,0.4897195169778751,0.8160975882234343,0.9775677336451406,0.5184801181568752,0.6305013769280949,11,False
Traditional AC,6,4.5,69,10,coherent,50,6,45.0,600,4.583988225630115,6.953571383157492,8.08867608790339,4.724176743578158,5.2430834560440704,11,True
Local SST,6,4.5,69,10,coherent,50,6,45.0,600,1.753132704846748,2.660064662057993,3.0662792005315502,1.7923324956345956,2.017547730083965,11,False
Subtransmission DC backbone,6,4.5,69,10,coherent,50,1,45.0,600,0.49980058416824025,0.7730692775623751,0.9565333299341942,0.5183648428888656,0.6097914508248032,11,False
Traditional AC,6,4.5,69,10,coherent,100,6,45.0,600,5.051176346948508,8.31318630146339,10.367871642611755,5.353137337187054,6.29618007950871,11,True
Local SST,6,4.5,69,10,coherent,100,6,45.0,600,1.8898955921415315,2.8944480046809278,3.393529992321708,1.976281011124431,2.261775238618155,11,False
Subtransmission DC backbone,6,4.5,69,10,coherent,100,1,45.0,600,0.5293768326974816,0.832808332075953,1.0071075177856372,0.5488406563309022,0.6623346999206279,11,False
Traditional AC,6,4.5,69,20,random,5,6,90.0,600,0.6584339572241958,1.2220955911047475,1.5924389364508797,0.7107003064414859,0.986733357096633,11,False
Local SST,6,4.5,69,20,random,5,6,90.0,600,0.24803642986443714,0.4696107906438609,0.6291920120695741,0.2697216173992292,0.3991334130237428,11,False
Subtransmission DC backbone,6,4.5,69,20,random,5,1,90.0,600,0.2386961896418075,0.3914294454242484,0.4682055486652623,0.2530331173270805,0.29914022493833176,11,False
Traditional AC,6,4.5,69,20,random,20,6,90.0,600,0.7491727507965755,1.4975245299758222,1.8455648702758007,0.8224621047329248,1.2154060269484466,11,False
Local SST,6,4.5,69,20,random,20,6,90.0,600,0.285815405182804,0.5567372481569697,0.7290015934023323,0.3109075453402793,0.46353953703215395,11,False
Subtransmission DC backbone,6,4.5,69,20,random,20,1,90.0,600,0.24260222900992406,0.38837527134257577,0.44102093892576566,0.25574702357820994,0.29436589373326605,11,False
Traditional AC,6,4.5,69,20,random,50,6,90.0,600,0.8528550071188916,1.585930369775672,2.190682011222324,0.9154770430674349,1.2427981729753608,11,False
Local SST,6,4.5,69,20,random,50,6,90.0,600,0.3238757995426208,0.6174639384287337,0.7663130761159354,0.34863558761910846,0.535329111846565,11,False
Subtransmission DC backbone,6,4.5,69,20,random,50,1,90.0,600,0.25493361135105774,0.3961018068204068,0.5018204771179333,0.2661454690378657,0.31340567433214933,11,False
Traditional AC,6,4.5,69,20,random,100,6,90.0,600,0.9678259869083663,1.7173954935849844,2.19386238236565,1.0473968211876445,1.3990961797403714,11,False
Local SST,6,4.5,69,20,random,100,6,90.0,600,0.37180937280732496,0.7117265952644454,0.8691881330085656,0.39964937759415187,0.5578541607138414,11,False
Subtransmission DC backbone,6,4.5,69,20,random,100,1,90.0,600,0.2629623841800668,0.41458534883889553,0.47679736820722846,0.27316827233931007,0.3153427667539084,11,False
Traditional AC,6,4.5,69,20,partial,5,6,90.0,600,1.424615517298652,2.3067931502735353,2.8266822167832375,1.4953506548780948,1.7553810970076662,11,False
Local SST,6,4.5,69,20,partial,5,6,90.0,600,0.5313862558453657,0.8951500015082592,1.067768163949369,0.561594646544805,0.6881540492734131,11,False
Subtransmission DC backbone,6,4.5,69,20,partial,5,1,90.0,600,0.2409202291061418,0.3753651992147804,0.45084355583398783,0.24999199973767086,0.2955702443663564,11,False
Traditional AC,6,4.5,69,20,partial,20,6,90.0,600,1.5292451892634613,2.4890917589653423,3.1813322851628847,1.6385269040343042,1.927421570290041,11,False
Local SST,6,4.5,69,20,partial,20,6,90.0,600,0.5949370150338521,0.965922413587318,1.1673566661986179,0.6305242323398657,0.7655885910086981,11,False
Subtransmission DC backbone,6,4.5,69,20,partial,20,1,90.0,600,0.24348592242884926,0.3914716902096002,0.465062795995098,0.25809710214866954,0.3101210111498423,11,False
Traditional AC,6,4.5,69,20,partial,50,6,90.0,600,1.7878966930076958,2.761367261077947,3.4128505396497677,1.8686247469091737,2.1484578021110528,11,False
Local SST,6,4.5,69,20,partial,50,6,90.0,600,0.6730196472022391,1.0693608591450598,1.2426464792314451,0.6999716399552309,0.8232961462896415,11,False
Subtransmission DC backbone,6,4.5,69,20,partial,50,1,90.0,600,0.25010800302648084,0.39810603860380633,0.4791332488369099,0.26356223691905806,0.30888312417209074,11,False
Traditional AC,6,4.5,69,20,partial,100,6,90.0,600,2.0031597743125715,3.3478295623747742,4.121504940546372,2.12039215448684,2.498194286830478,11,False
Local SST,6,4.5,69,20,partial,100,6,90.0,600,0.7623337741116709,1.202653204397835,1.407679578528744,0.7965743321439672,0.9373479349915387,11,False
Subtransmission DC backbone,6,4.5,69,20,partial,100,1,90.0,600,0.26435223254416007,0.4132077880788754,0.5056559872475889,0.27428592947438235,0.3269244810935875,11,False
Traditional AC,6,4.5,69,20,coherent,5,6,90.0,600,1.7733217902329685,2.7739200458484468,3.2916095583355176,1.8387960795223102,2.049600472643804,11,False
Local SST,6,4.5,69,20,coherent,5,6,90.0,600,0.662494621724121,1.0573436843369177,1.2208149596981477,0.6945221369947082,0.8202187416068366,11,False
Subtransmission DC backbone,6,4.5,69,20,coherent,5,1,90.0,600,0.2409837963842546,0.3743222952189456,0.4331845330065688,0.25061822179883053,0.29134774964152704,11,False
Traditional AC,6,4.5,69,20,coherent,20,6,90.0,600,2.0141170288273726,3.1984259537478645,3.8184914506761447,2.1195624152500017,2.420133483080248,11,False
Local SST,6,4.5,69,20,coherent,20,6,90.0,600,0.7552036599867895,1.1720263453287854,1.412673615745262,0.7857605407561733,0.9389658572785999,11,False
Subtransmission DC backbone,6,4.5,69,20,coherent,20,1,90.0,600,0.24435409688053444,0.40206879571399484,0.4717265137999336,0.26133646261470694,0.3192529768594236,11,False
Traditional AC,6,4.5,69,20,coherent,50,6,90.0,600,2.23520739966633,3.5933262239585306,4.231433272016694,2.3486436063453313,2.688702019447731,11,False
Local SST,6,4.5,69,20,coherent,50,6,90.0,600,0.8632949102357224,1.3736482389741427,1.6139821411748172,0.894809850475956,1.0430124288658331,11,False
Subtransmission DC backbone,6,4.5,69,20,coherent,50,1,90.0,600,0.25054804232993266,0.39550971673019647,0.4572548864464943,0.2596420652116165,0.30532085154590866,11,False
Traditional AC,6,4.5,69,20,coherent,100,6,90.0,600,2.521754068271224,4.121354041489446,4.955482589975533,2.637907910866543,3.0367914434679513,11,False
Local SST,6,4.5,69,20,coherent,100,6,90.0,600,0.9703145807785001,1.5527827473205833,1.943057887848895,1.015838576240246,1.191439695440357,11,False
Subtransmission DC backbone,6,4.5,69,20,coherent,100,1,90.0,600,0.265903774876608,0.4164677061635013,0.49154950755588595,0.2733254124319802,0.32581450051009075,11,False
Traditional AC,6,4.5,138,3,random,5,6,13.5,600,4.579326486822758,8.721438655755595,11.591903294311104,4.954474104391178,7.128924545565626,11,True
Local SST,6,4.5,138,3,random,5,6,13.5,600,1.6583531190079355,3.26331884339602,4.398455773080004,1.8108665951754586,2.7070877865223544,11,False
Subtransmission DC backbone,6,4.5,138,3,random,5,1,13.5,600,1.6100224625349262,2.5817485949779995,2.9587223031125225,1.6786893057692402,2.021379503093399,11,False
Traditional AC,6,4.5,138,3,random,20,6,13.5,600,5.194049428570606,9.757395421283235,12.498530299611971,5.591826428834072,7.579901226259184,11,True
Local SST,6,4.5,138,3,random,20,6,13.5,600,1.8773460016366037,3.532850690796583,4.544412533021592,2.018372102066284,2.941658321299534,11,False
Subtransmission DC backbone,6,4.5,138,3,random,20,1,13.5,600,1.5965052605724255,2.490432576613609,2.8177758941821804,1.6655179890651706,1.9662616262562425,11,False
Traditional AC,6,4.5,138,3,random,50,6,13.5,600,5.7951817762310025,10.825150288322005,13.594523768180357,6.220756649552468,8.833032400590664,11,True
Local SST,6,4.5,138,3,random,50,6,13.5,600,2.2131016816273634,4.081453932354695,5.399699948536578,2.35411010716374,3.2998599444433903,11,False
Subtransmission DC backbone,6,4.5,138,3,random,50,1,13.5,600,1.6560979416749255,2.7073261959089967,3.2025600283734597,1.7480816995488044,2.162980153244683,11,False
Traditional AC,6,4.5,138,3,random,100,6,13.5,600,6.544563309771982,12.082715897867166,15.161745660746321,7.141060982817689,10.112376562457671,11,True
Local SST,6,4.5,138,3,random,100,6,13.5,600,2.422087997179154,4.208663854309434,5.5589248943044565,2.547033565396826,3.7103147655160367,11,False
Subtransmission DC backbone,6,4.5,138,3,random,100,1,13.5,600,1.7594316939678811,2.746172663693681,3.359319432651345,1.8394263876315524,2.1575674143315084,11,False
Traditional AC,6,4.5,138,3,partial,5,6,13.5,600,9.338961370770612,15.910763496238665,19.524001996409858,9.924571744568363,11.962046186711019,11,True
Local SST,6,4.5,138,3,partial,5,6,13.5,600,3.5293953131810154,5.608785585334439,6.659943682611879,3.71329381130989,4.417365550899947,11,True
Subtransmission DC backbone,6,4.5,138,3,partial,5,1,13.5,600,1.6180603354625185,2.6239670499968852,3.2221988460298596,1.6851512521221408,2.0237148338415283,11,False
Traditional AC,6,4.5,138,3,partial,20,6,13.5,600,10.469440629039582,17.03364732109213,20.310506234812607,11.043109234873993,13.297610301562846,11,True
Local SST,6,4.5,138,3,partial,20,6,13.5,600,4.123337051998165,6.195839366457807,7.54315860583905,4.2296133615913485,4.94439807317608,11,True
Subtransmission DC backbone,6,4.5,138,3,partial,20,1,13.5,600,1.6901564209401898,2.6389701679548434,3.245125720269109,1.7585520527860612,2.0870969272327495,11,False
Traditional AC,6,4.5,138,3,partial,50,6,13.5,600,12.128911272551324,19.560725469847114,22.985917221980074,12.596710483545905,14.891736263919539,11,True
Local SST,6,4.5,138,3,partial,50,6,13.5,600,4.586680725259013,7.59014766722215,9.19562196843456,4.816975093481613,6.032955318553085,11,True
Subtransmission DC backbone,6,4.5,138,3,partial,50,1,13.5,600,1.719148643770269,2.585179966548739,2.996808201669006,1.7654778509593203,1.995627372594299,11,False
Traditional AC,6,4.5,138,3,partial,100,6,13.5,600,13.422854318023688,21.617052191611926,26.485838571247815,13.97010940501537,16.22820019548978,11,True
Local SST,6,4.5,138,3,partial,100,6,13.5,600,5.0798209665470235,8.204224808920955,9.533326809487619,5.305043745811151,6.472266184611602,11,True
Subtransmission DC backbone,6,4.5,138,3,partial,100,1,13.5,600,1.7255933498499512,2.6722515722993223,3.1188167584355697,1.8022025341834986,2.169515755033949,11,False
Traditional AC,6,4.5,138,3,coherent,5,6,13.5,600,11.915189237255564,18.64438684547458,23.187434256737777,12.44829732819829,14.299513935237641,11,True
Local SST,6,4.5,138,3,coherent,5,6,13.5,600,4.529433616432614,7.391696804643299,8.791326152297508,4.761967213448442,5.4636322654257174,11,True
Subtransmission DC backbone,6,4.5,138,3,coherent,5,1,13.5,600,1.568609277182293,2.491856787157399,3.140233464788198,1.6538944768051675,1.9881822505684423,11,False
Traditional AC,6,4.5,138,3,coherent,20,6,13.5,600,13.37773595869729,21.59133280394456,26.220473368646857,14.074913235903184,16.169276624170656,11,True
Local SST,6,4.5,138,3,coherent,20,6,13.5,600,4.980189385682348,8.197077238352183,9.563577602850192,5.254937031660899,6.33172788456399,11,True
Subtransmission DC backbone,6,4.5,138,3,coherent,20,1,13.5,600,1.634345564122238,2.5663375429316675,3.028537249632054,1.705146764601692,2.0535049136711487,11,False
Traditional AC,6,4.5,138,3,coherent,50,6,13.5,600,15.069234158773693,23.739671714713985,29.566793896040373,15.624380714367211,17.85726423143444,11,True
Local SST,6,4.5,138,3,coherent,50,6,13.5,600,5.609209696172403,8.544452098873595,10.184331978605979,5.797545249102228,6.4963369778184115,11,True
Subtransmission DC backbone,6,4.5,138,3,coherent,50,1,13.5,600,1.656492045907148,2.6153126161109195,3.2278506775195073,1.7347585925284421,2.050194575244289,11,False
Traditional AC,6,4.5,138,3,coherent,100,6,13.5,600,16.47459816108159,27.739181938577456,32.119981164838975,17.436379429370227,19.98370548186327,11,True
Local SST,6,4.5,138,3,coherent,100,6,13.5,600,6.278924460902236,9.6768705535942,11.53941281809466,6.573511699657038,7.6168456973999525,11,True
Subtransmission DC backbone,6,4.5,138,3,coherent,100,1,13.5,600,1.7164255583867694,2.7048115847420253,3.061411785312623,1.8086546995272446,2.1707371507971245,11,False
Traditional AC,6,4.5,138,5,random,5,6,22.5,600,2.8092943420611194,4.902474809150801,6.089385238039042,2.9505021380199876,3.7928009983722557,11,False
Local SST,6,4.5,138,5,random,5,6,22.5,600,1.0084956393992757,1.8947152129573048,2.563999172348079,1.0923069716231586,1.640562769124687,11,False
Subtransmission DC backbone,6,4.5,138,5,random,5,1,22.5,600,0.934156390589653,1.4882288027993171,1.7951045185370456,0.9860918608588011,1.16537915200624,11,False
Traditional AC,6,4.5,138,5,random,20,6,22.5,600,3.081119158987601,5.594688284597179,6.7115749799414175,3.3140994425689008,4.545840969471811,11,True
Local SST,6,4.5,138,5,random,20,6,22.5,600,1.1572059551568301,2.1404604487321985,2.7660802592248714,1.24442416865285,1.8263277974369676,11,False
Subtransmission DC backbone,6,4.5,138,5,random,20,1,22.5,600,0.9508300050309285,1.5375829345690373,1.7470616639984755,0.9994131142314887,1.2088077408974942,11,False
Traditional AC,6,4.5,138,5,random,50,6,22.5,600,3.4581345877097647,6.387801203279769,7.788708074350812,3.7238266790504992,5.163721536965036,11,True
Local SST,6,4.5,138,5,random,50,6,22.5,600,1.2722567122833095,2.334310007474399,3.2501501324726454,1.3911586160732217,2.045456649027756,11,False
Subtransmission DC backbone,6,4.5,138,5,random,50,1,22.5,600,0.9946103796105017,1.591178294358791,1.9146171779671033,1.0477913697892267,1.249282442308794,11,False
Traditional AC,6,4.5,138,5,random,100,6,22.5,600,3.796713707606005,7.392438968176006,9.674009690856249,4.175979556467768,6.192700582046834,11,True
Local SST,6,4.5,138,5,random,100,6,22.5,600,1.4004043209014527,2.625420326496867,3.2557220873245014,1.5112477671437428,2.202711466773039,11,False
Subtransmission DC backbone,6,4.5,138,5,random,100,1,22.5,600,1.0589025038594868,1.7352424562353117,2.0214174889752283,1.1097025726207406,1.3032285617210277,11,False
Traditional AC,6,4.5,138,5,partial,5,6,22.5,600,5.732264335267997,9.130994440996885,10.941406288265624,5.916862961418554,7.08655791862669,11,True
Local SST,6,4.5,138,5,partial,5,6,22.5,600,2.082213415891369,3.35723936873436,3.9927376907308574,2.1857974703967726,2.651728024516852,11,False
Subtransmission DC backbone,6,4.5,138,5,partial,5,1,22.5,600,0.9396862016672283,1.507222866461881,1.8859115070837,0.9921974363580972,1.1397022525847829,11,False
Traditional AC,6,4.5,138,5,partial,20,6,22.5,600,6.335555164100574,10.115677917001424,11.763275723798836,6.712750432850419,7.8583102215317435,11,True
Local SST,6,4.5,138,5,partial,20,6,22.5,600,2.3793434801053914,3.8406701849467164,4.3359647846990566,2.490274708070984,2.9353549253312745,11,False
Subtransmission DC backbone,6,4.5,138,5,partial,20,1,22.5,600,0.9792192269425993,1.5615631332130653,1.8315412153398187,1.0261715777625693,1.199535936958667,11,False
Traditional AC,6,4.5,138,5,partial,50,6,22.5,600,7.110878819817655,11.725934715613331,13.835872148901048,7.4681655123198745,8.653616965479232,11,True
Local SST,6,4.5,138,5,partial,50,6,22.5,600,2.707396349191416,4.3174804466343835,5.101713034908699,2.8320791230410163,3.4469277218440273,11,False
Subtransmission DC backbone,6,4.5,138,5,partial,50,1,22.5,600,0.9837835756743636,1.536788429576111,1.7392306972248792,1.0333352506728082,1.2049762799879895,11,False
Traditional AC,6,4.5,138,5,partial,100,6,22.5,600,8.148499088439529,13.587243366810833,15.831052609892646,8.620600026958538,10.428182862073173,11,True
Local SST,6,4.5,138,5,partial,100,6,22.5,600,2.9844529699876166,4.9334267827878255,5.74581322420039,3.1393427815434545,3.781632375443749,11,False
Subtransmission DC backbone,6,4.5,138,5,partial,100,1,22.5,600,1.0427540184653126,1.6117030501880376,1.9801861594040526,1.0881847384186472,1.2800044834673714,11,False
Traditional AC,6,4.5,138,5,coherent,5,6,22.5,600,7.111394631642195,11.140276696014208,13.673100909903265,7.477011264450407,8.610209983576127,11,True
Local SST,6,4.5,138,5,coherent,5,6,22.5,600,2.6865647331254614,4.3067225720342295,5.122607472415867,2.796053367036544,3.3748503609016782,11,False
Subtransmission DC backbone,6,4.5,138,5,coherent,5,1,22.5,600,0.9221345046418465,1.48070021692689,1.8118733997558034,0.9655933041514767,1.1565358000282284,11,False
Traditional AC,6,4.5,138,5,coherent,20,6,22.5,600,8.096569418109652,12.89130599026129,14.78002146962603,8.387692849595505,9.551643746853978,11,True
Local SST,6,4.5,138,5,coherent,20,6,22.5,600,3.0007459513565102,4.7970419823418124,5.575476761323778,3.130794620353147,3.638081287004669,11,False
Subtransmission DC backbone,6,4.5,138,5,coherent,20,1,22.5,600,0.9700281263684919,1.4836867099025237,1.7577004306020583,1.0112769948038807,1.1649576014412515,11,False
Traditional AC,6,4.5,138,5,coherent,50,6,22.5,600,9.012848919122817,14.193671330814025,16.41999200237854,9.36772964607957,10.541017160187259,11,True
Local SST,6,4.5,138,5,coherent,50,6,22.5,600,3.407500439467513,5.301838324137111,6.793850349300354,3.561688759229134,4.083615655686299,11,True
Subtransmission DC backbone,6,4.5,138,5,coherent,50,1,22.5,600,1.033102992121094,1.5231002469445412,1.841612979400536,1.068444907766801,1.2036690546224744,11,False
Traditional AC,6,4.5,138,5,coherent,100,6,22.5,600,9.983967809373283,16.2310061957215,18.460904740064468,10.515531654699384,11.889848477578498,11,True
Local SST,6,4.5,138,5,coherent,100,6,22.5,600,3.7732086532807836,5.960610659635388,7.175097628945037,3.98761181722134,4.731324693742649,11,True
Subtransmission DC backbone,6,4.5,138,5,coherent,100,1,22.5,600,1.038144290661509,1.6405163503194435,1.9484640689042314,1.0752478083243833,1.29368120232869,11,False
