architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Traditional AC,6,4.5,138,10,random,5,6,45.0,600,1.3647636761723045,2.562892221255605,3.302763702492365,1.4600561935501248,2.0810312513724143,11,False
Local SST,6,4.5,138,10,random,5,6,45.0,600,0.49919777216982675,0.9566137347157683,1.1060116595659968,0.5455045505424239,0.8205552792878226,11,False
Subtransmission DC backbone,6,4.5,138,10,random,5,1,45.0,600,0.48325336538940566,0.7708218492531043,0.8677702689295874,0.5032289082223791,0.602963844801923,11,False
Traditional AC,6,4.5,138,10,random,20,6,45.0,600,1.556094607679107,2.8684101264941435,3.4850833859841424,1.6723247049027163,2.3718247194414976,11,False
Local SST,6,4.5,138,10,random,20,6,45.0,600,0.593307965431962,1.1274135110791703,1.467051515135671,0.6367528363388626,0.9525897653038836,11,False
Subtransmission DC backbone,6,4.5,138,10,random,20,1,45.0,600,0.4942991749465646,0.7888040544212329,0.9682766096773981,0.5181309225971645,0.6264983060013247,11,False
Traditional AC,6,4.5,138,10,random,50,6,45.0,600,1.740992897108663,3.2247106266372287,4.203518506555731,1.8802217683758196,2.595971105471901,11,False
Local SST,6,4.5,138,10,random,50,6,45.0,600,0.6490030019562849,1.1972682860664532,1.5851881952233826,0.6964219686542157,1.0280573713759924,11,False
Subtransmission DC backbone,6,4.5,138,10,random,50,1,45.0,600,0.5114094664991673,0.8063170233929426,0.9245249309230187,0.5337955947249564,0.631981116746396,11,False
Traditional AC,6,4.5,138,10,random,100,6,45.0,600,1.9407323686426556,3.7079496085203005,4.5362458544696995,2.1017381392453482,2.9934786902548947,11,False
Local SST,6,4.5,138,10,random,100,6,45.0,600,0.7361327263865585,1.3427578093453614,1.6635590153104196,0.7887316112162414,1.1067762887957358,11,False
Subtransmission DC backbone,6,4.5,138,10,random,100,1,45.0,600,0.5179912910196349,0.8234048507150356,0.9436280212665656,0.5411382426186429,0.6416887606692644,11,False
Traditional AC,6,4.5,138,10,partial,5,6,45.0,600,2.740420541286475,4.541019949003135,5.335444969605857,2.9188599513084275,3.5219740318616615,11,False
Local SST,6,4.5,138,10,partial,5,6,45.0,600,1.0787826904505873,1.6933956215644599,1.9955015300022332,1.115183739043756,1.333784721566014,11,False
Subtransmission DC backbone,6,4.5,138,10,partial,5,1,45.0,600,0.4813184434206585,0.7421850706140002,0.8450078647982603,0.49603727551241095,0.5766225281734796,11,False
Traditional AC,6,4.5,138,10,partial,20,6,45.0,600,3.2511853144047067,5.315527963339621,6.482642177771393,3.3967141294572993,4.015030002091337,11,True
Local SST,6,4.5,138,10,partial,20,6,45.0,600,1.2274613448072387,2.0156108948769353,2.334938179682102,1.2865934926930014,1.6329115913869197,11,False
Subtransmission DC backbone,6,4.5,138,10,partial,20,1,45.0,600,0.47698486533136986,0.7693154426575592,0.9527147035068315,0.5063343910585295,0.597466949520863,11,False
Traditional AC,6,4.5,138,10,partial,50,6,45.0,600,3.5968636477538984,5.772184824487167,6.985178783592324,3.7904696834892775,4.3948422466717565,11,True
Local SST,6,4.5,138,10,partial,50,6,45.0,600,1.359992460207109,2.1537165887779888,2.708164728024616,1.4141020790570302,1.71631917545903,11,False
Subtransmission DC backbone,6,4.5,138,10,partial,50,1,45.0,600,0.5078024248779658,0.8044349840105951,0.9347304557480007,0.5293641071408564,0.6306844532625813,11,False
Traditional AC,6,4.5,138,10,partial,100,6,45.0,600,4.018344679723173,6.174011375114753,7.194688289302671,4.208457760242196,4.643305367088735,11,True
Local SST,6,4.5,138,10,partial,100,6,45.0,600,1.55298138149568,2.54685221834435,2.976305697149783,1.6176838918505685,2.0589175223100216,11,False
Subtransmission DC backbone,6,4.5,138,10,partial,100,1,45.0,600,0.5218481808458786,0.8429680546873226,0.9908670488710648,0.5479602894958221,0.6539703499975648,11,False
Traditional AC,6,4.5,138,10,coherent,5,6,45.0,600,3.6251585257781853,5.579792514706248,6.5300656858605155,3.7655562509780527,4.157865152744522,11,True
Local SST,6,4.5,138,10,coherent,5,6,45.0,600,1.3095408722832638,2.1092764788095923,2.510016115070116,1.37925881181285,1.6935296851544037,11,False
Subtransmission DC backbone,6,4.5,138,10,coherent,5,1,45.0,600,0.4851918305694801,0.7690567818419863,0.9296067714349016,0.5081063753308668,0.599112536438918,11,False
Traditional AC,6,4.5,138,10,coherent,20,6,45.0,600,4.007651124599178,6.21998312617969,7.384076846073995,4.14300970350468,4.582027042693164,11,True
Local SST,6,4.5,138,10,coherent,20,6,45.0,600,1.5172067233825572,2.4263631447653298,2.8795157297914766,1.5784625841384161,1.8521423204636884,11,False
Subtransmission DC backbone,6,4.5,138,10,coherent,20,1,45.0,600,0.4902927136328812,0.7525790689617429,0.9083473718692799,0.5122381557198207,0.5985950844727077,11,False
Traditional AC,6,4.5,138,10,coherent,50,6,45.0,600,4.537116671402789,7.298165538420711,8.45386338153623,4.7028635454642105,5.330233155598269,11,True
Local SST,6,4.5,138,10,coherent,50,6,45.0,600,1.6764729005664774,2.698287597931454,3.296534412750638,1.7624598673660943,2.106512988110761,11,False
Subtransmission DC backbone,6,4.5,138,10,coherent,50,1,45.0,600,0.5147419947134286,0.810852026423467,0.9179167222332701,0.5349532068576127,0.6354818147646262,11,False
Traditional AC,6,4.5,138,10,coherent,100,6,45.0,600,5.137280651765153,7.835335213495051,9.332189432696353,5.3342158171726455,6.0841215643459226,11,True
Local SST,6,4.5,138,10,coherent,100,6,45.0,600,1.8439490261430769,3.0330606641888727,3.715385750929578,1.954215677430033,2.3500137845661033,11,False
Subtransmission DC backbone,6,4.5,138,10,coherent,100,1,45.0,600,0.5243795506058931,0.8192175953065264,1.007540429936502,0.5449174154181136,0.647931034142214,11,False
Traditional AC,6,4.5,138,20,random,5,6,90.0,600,0.6899618669772867,1.3310273772652563,1.5498155703290097,0.7557253760525007,1.054271908207416,11,False
Local SST,6,4.5,138,20,random,5,6,90.0,600,0.2558387761802395,0.45949644095073955,0.5521084745040508,0.27210992797660716,0.3860623835900192,11,False
Subtransmission DC backbone,6,4.5,138,20,random,5,1,90.0,600,0.24007108698480803,0.37902813502471716,0.4537418264796486,0.2507375637185686,0.2918896410054159,11,False
Traditional AC,6,4.5,138,20,random,20,6,90.0,600,0.7323991549521869,1.535777758598194,1.9226223878403603,0.812994748267425,1.2438800122233702,11,False
Local SST,6,4.5,138,20,random,20,6,90.0,600,0.28298019448961187,0.5542152594280138,0.7216251203685813,0.3102895279149454,0.4484653485744522,11,False
Subtransmission DC backbone,6,4.5,138,20,random,20,1,90.0,600,0.24660174857351302,0.3842296696168341,0.4488252231959256,0.2553221686438433,0.2928341322177286,11,False
Traditional AC,6,4.5,138,20,random,50,6,90.0,600,0.8725932408719712,1.591096880205355,1.8663181889865292,0.9304474638841077,1.2801677146677175,11,False
Local SST,6,4.5,138,20,random,50,6,90.0,600,0.3245832285300198,0.641259397900303,0.840344673506769,0.3544447719118203,0.5467661647709348,11,False
Subtransmission DC backbone,6,4.5,138,20,random,50,1,90.0,600,0.24698469865734207,0.38620159240365526,0.452235169115569,0.2576776540166312,0.30233271699652325,11,False
Traditional AC,6,4.5,138,20,random,100,6,90.0,600,1.0005675148387485,1.7681964064880455,2.279506345815686,1.0558901336308015,1.4884574593073494,11,False
Local SST,6,4.5,138,20,random,100,6,90.0,600,0.3773518278590833,0.6584914813423053,0.8345890334001188,0.3960423590942245,0.5815470108836267,11,False
Subtransmission DC backbone,6,4.5,138,20,random,100,1,90.0,600,0.25966335997573226,0.4045907972452706,0.4663300922271002,0.26987428404431046,0.3118860204501099,11,False
Traditional AC,6,4.5,138,20,partial,5,6,90.0,600,1.417127224715824,2.3329686180738576,2.6920748314781173,1.4913817988236309,1.7578687913492062,11,False
Local SST,6,4.5,138,20,partial,5,6,90.0,600,0.5354234197188575,0.8476117199930603,0.9862722658318985,0.5569863750865719,0.6776869331409976,11,False
Subtransmission DC backbone,6,4.5,138,20,partial,5,1,90.0,600,0.2409653429937818,0.37831130556301246,0.43623989945140446,0.2528372653804214,0.2981016919214158,11,False
Traditional AC,6,4.5,138,20,partial,20,6,90.0,600,1.6440629617269071,2.5700062623866113,2.9715392299689394,1.7018938793636345,1.9593711912898777,11,False
Local SST,6,4.5,138,20,partial,20,6,90.0,600,0.5949022115334645,0.9715968736599765,1.1692129744387594,0.6297094472475632,0.7687632414880551,11,False
Subtransmission DC backbone,6,4.5,138,20,partial,20,1,90.0,600,0.2430315744752789,0.3857841741007394,0.4667697008695253,0.256034834914885,0.30897505906956335,11,False
Traditional AC,6,4.5,138,20,partial,50,6,90.0,600,1.7645616471476724,2.9194193273044196,3.47851929146778,1.872524969368629,2.2453690325266917,11,False
Local SST,6,4.5,138,20,partial,50,6,90.0,600,0.6763401372269885,1.084985979739382,1.2689228307175067,0.7062557789971061,0.8570794622632559,11,False
Subtransmission DC backbone,6,4.5,138,20,partial,50,1,90.0,600,0.2522929465827576,0.37692949366111583,0.4521603985223039,0.26013960525065066,0.30104885117627483,11,False
Traditional AC,6,4.5,138,20,partial,100,6,90.0,600,2.058472928329552,3.070048223590429,3.638472283163158,2.1110230929472675,2.278574270213422,11,False
Local SST,6,4.5,138,20,partial,100,6,90.0,600,0.7744939853532569,1.2703940409943226,1.4764031002499567,0.8002332567787259,0.9794257696947738,11,False
Subtransmission DC backbone,6,4.5,138,20,partial,100,1,90.0,600,0.2545319482914542,0.4108341900358642,0.48625260202199355,0.26902646698644017,0.3184706080382631,11,False
Traditional AC,6,4.5,138,20,coherent,5,6,90.0,600,1.7741006082537265,2.796545716356565,3.2521023495908965,1.85938754534186,2.055130993164252,11,False
Local SST,6,4.5,138,20,coherent,5,6,90.0,600,0.6712882432468268,1.0512274871427603,1.3169434977859806,0.7018274904576184,0.8435992937532542,11,False
Subtransmission DC backbone,6,4.5,138,20,coherent,5,1,90.0,600,0.24067380557922924,0.3811615438337687,0.46756457120223566,0.250014332327208,0.2993402704841427,11,False
Traditional AC,6,4.5,138,20,coherent,20,6,90.0,600,1.9768906748969177,3.0766569170360194,3.699774053284762,2.062513145566632,2.243370118217571,11,False
Local SST,6,4.5,138,20,coherent,20,6,90.0,600,0.749439877514056,1.1956161853812268,1.3877033863465698,0.7868784530357169,0.9483888286531686,11,False
Subtransmission DC backbone,6,4.5,138,20,coherent,20,1,90.0,600,0.2416269422851535,0.3964037466682742,0.4677818331407332,0.2546283090789377,0.3145287130339367,11,False
Traditional AC,6,4.5,138,20,coherent,50,6,90.0,600,2.2458190214613873,3.5721684688064386,4.413905326944525,2.340581670463714,2.7447090087038095,11,False
Local SST,6,4.5,138,20,coherent,50,6,90.0,600,0.8375121176981188,1.3771954871836034,1.582139994940844,0.8832518267213724,1.0989890824941349,11,False
Subtransmission DC backbone,6,4.5,138,20,coherent,50,1,90.0,600,0.2550961396154442,0.40279376914867815,0.48773117198756644,0.266892928264427,0.31559760997533254,11,False
Traditional AC,6,4.5,138,20,coherent,100,6,90.0,600,2.5459558067229313,4.141041993847913,5.015696763090621,2.656575786656524,3.052103983195164,11,False
Local SST,6,4.5,138,20,coherent,100,6,90.0,600,0.95207889737168,1.449170532097801,1.6287532818952435,0.9864882967342411,1.1300544918001072,11,False
Subtransmission DC backbone,6,4.5,138,20,coherent,100,1,90.0,600,0.2611096769063923,0.42745322361530264,0.4921816050416471,0.27455617904986523,0.3426565148203167,11,False
Traditional AC,6,4.5,230,3,random,5,6,13.5,600,4.373578851289404,8.71546856114994,11.102765926097376,4.8236149853758405,7.113574868828144,11,True
Local SST,6,4.5,230,3,random,5,6,13.5,600,1.683828310806524,3.375373818258166,4.23319490335817,1.8492456079402741,2.767717502015498,11,False
Subtransmission DC backbone,6,4.5,230,3,random,5,1,13.5,600,1.5929553436619135,2.490452642330349,2.949429602208437,1.6688851924104098,1.9394095304310335,11,False
Traditional AC,6,4.5,230,3,random,20,6,13.5,600,5.134373915097523,9.722333221652761,11.45896154337503,5.572025213868224,8.19148871312695,11,True
Local SST,6,4.5,230,3,random,20,6,13.5,600,1.9021310293890314,3.7900258529934825,4.976203804040676,2.0687944228705475,3.2212189268348177,11,False
Subtransmission DC backbone,6,4.5,230,3,random,20,1,13.5,600,1.6305592111183311,2.630968275994477,3.104602780787692,1.7141578743502335,2.0368383430674672,11,False
Traditional AC,6,4.5,230,3,random,50,6,13.5,600,5.862566549658506,10.23853377315686,12.781122215503139,6.165635370385263,8.323142291459508,11,True
Local SST,6,4.5,230,3,random,50,6,13.5,600,2.197093562241977,4.296833863469234,5.740221209242102,2.429850942985682,3.543702652994371,11,False
Subtransmission DC backbone,6,4.5,230,3,random,50,1,13.5,600,1.640379631718074,2.664497723208077,3.133011571454761,1.7271357512083598,2.114479641012338,11,False
Traditional AC,6,4.5,230,3,random,100,6,13.5,600,6.494782451245816,12.481752069842926,14.544991845601297,6.981547320305014,9.301832656096389,11,True
Local SST,6,4.5,230,3,random,100,6,13.5,600,2.4822680826914763,4.5745260422496,5.7152638675994885,2.7130522133650095,3.9852512301034273,11,False
Subtransmission DC backbone,6,4.5,230,3,random,100,1,13.5,600,1.7171751453642194,2.7647505538939607,3.238557608583222,1.7973663470193575,2.1545146492594016,11,False
Traditional AC,6,4.5,230,3,partial,5,6,13.5,600,9.50408150834065,15.390073582963563,18.068212141921034,10.066168381691908,11.950643864546421,11,True
Local SST,6,4.5,230,3,partial,5,6,13.5,600,3.639214035957327,5.759882926108015,7.310487975205294,3.7783424310179665,4.4617973972458085,11,True
Subtransmission DC backbone,6,4.5,230,3,partial,5,1,13.5,600,1.6251597086937681,2.497877461276257,2.872834375067712,1.662825401963693,1.9506042113825925,11,False
Traditional AC,6,4.5,230,3,partial,20,6,13.5,600,10.466013369985722,17.546829482961783,20.373460932016,11.08682451049454,13.576031570160696,11,True
Local SST,6,4.5,230,3,partial,20,6,13.5,600,3.9689567316614056,6.19182073670448,7.0906501331516,4.093469002117267,4.823929987016257,11,True
Subtransmission DC backbone,6,4.5,230,3,partial,20,1,13.5,600,1.590046540160127,2.55035986963819,3.225565900890952,1.6756006121705518,1.991361760261244,11,False
Traditional AC,6,4.5,230,3,partial,50,6,13.5,600,11.968352128465137,19.965161067341157,24.706755104831306,12.669867631003605,15.254321858072442,11,True
Local SST,6,4.5,230,3,partial,50,6,13.5,600,4.434172708670742,7.091661573761532,8.077597994086045,4.683481350479915,5.52656470483562,11,True
Subtransmission DC backbone,6,4.5,230,3,partial,50,1,13.5,600,1.6805590642626282,2.649299910276349,3.2084710063085473,1.7442713639030871,2.0743681057706604,11,False
Traditional AC,6,4.5,230,3,partial,100,6,13.5,600,13.438778344616136,20.94083945955728,27.154083758191245,14.042391917954689,16.57109937762784,11,True
Local SST,6,4.5,230,3,partial,100,6,13.5,600,5.082844739219555,8.38931449505047,9.636199826774947,5.388978828648437,6.493888670544613,11,True
Subtransmission DC backbone,6,4.5,230,3,partial,100,1,13.5,600,1.7457267416137177,2.808857183867749,3.327115298447087,1.804045955094163,2.148854369824949,11,False
Traditional AC,6,4.5,230,3,coherent,5,6,13.5,600,11.897289762680812,19.16497517031447,21.979595904428997,12.426825135453946,14.010561708423609,11,True
Local SST,6,4.5,230,3,coherent,5,6,13.5,600,4.561629346065034,7.099970068921158,8.248328444741894,4.764810014363863,5.5214788432708195,11,True
Subtransmission DC backbone,6,4.5,230,3,coherent,5,1,13.5,600,1.5746453230675517,2.5105639282455816,2.9783977997737887,1.643754638294942,1.9820907339762994,11,False
Traditional AC,6,4.5,230,3,coherent,20,6,13.5,600,13.16123863548889,21.114369029961388,25.425494964452916,13.909552807349506,15.934467983552665,11,True
Local SST,6,4.5,230,3,coherent,20,6,13.5,600,4.936766868274519,7.661127564622104,9.202605607496208,5.128117392363044,5.872835334364482,11,True
Subtransmission DC backbone,6,4.5,230,3,coherent,20,1,13.5,600,1.642144418507476,2.570636361835875,3.031954468402706,1.6951848217300414,1.9705866464260162,11,False
Traditional AC,6,4.5,230,3,coherent,50,6,13.5,600,14.804322858347476,23.823842226363933,27.88093834695307,15.433132452081766,17.928928827586347,11,True
Local SST,6,4.5,230,3,coherent,50,6,13.5,600,5.578742481219931,9.006136563657869,11.042391136007067,5.906559529699586,6.897086351286793,11,True
Subtransmission DC backbone,6,4.5,230,3,coherent,50,1,13.5,600,1.6669687565539026,2.611349675067552,3.148433998371585,1.7276910007516548,2.0613785610616255,11,False
Traditional AC,6,4.5,230,3,coherent,100,6,13.5,600,16.77067143035487,26.437423366874974,31.064290082856417,17.537613508155065,19.837772347851292,11,True
Local SST,6,4.5,230,3,coherent,100,6,13.5,600,6.431718444799241,10.241439962280907,11.671918472212244,6.732165063166322,7.818053596493205,11,True
Subtransmission DC backbone,6,4.5,230,3,coherent,100,1,13.5,600,1.713146866455323,2.673743207404847,3.0729786479364445,1.7804887585118294,2.1132428936225542,11,False
Traditional AC,6,4.5,230,5,random,5,6,22.5,600,2.6274180438594916,4.796603959701849,5.916809002783504,2.820861610086826,3.7652711764779037,11,False
Local SST,6,4.5,230,5,random,5,6,22.5,600,0.9975551009192978,1.8978292487807937,2.509803514210273,1.0745942345497406,1.493729244655165,11,False
Subtransmission DC backbone,6,4.5,230,5,random,5,1,22.5,600,0.9733816989925508,1.5152442044394265,1.7950195484925737,1.0103958931872326,1.1916345074508892,11,False
Traditional AC,6,4.5,230,5,random,20,6,22.5,600,3.0931593637505426,5.736572609545207,7.406924177895661,3.3262699850711384,4.508663632528799,11,True
Local SST,6,4.5,230,5,random,20,6,22.5,600,1.1515478436792845,2.1830550891944616,2.762445567156604,1.230905367272327,1.7790822985059103,11,False
Subtransmission DC backbone,6,4.5,230,5,random,20,1,22.5,600,0.9545759039137911,1.5407966154842978,1.902697117147815,1.0100947460656775,1.2052289197660306,11,False
Traditional AC,6,4.5,230,5,random,50,6,22.5,600,3.495628173858295,6.519872126052894,8.074946066806099,3.73253109201859,5.245015667549766,11,True
Local SST,6,4.5,230,5,random,50,6,22.5,600,1.268763281989819,2.451479959427224,2.9864837444428463,1.3933151427289028,2.092466791626923,11,False
Subtransmission DC backbone,6,4.5,230,5,random,50,1,22.5,600,0.9962485068979255,1.5749229016760455,1.7896126612012115,1.040879017116364,1.1890314735204324,11,False
Traditional AC,6,4.5,230,5,random,100,6,22.5,600,3.9809558469802386,7.436274276525568,8.752549027786912,4.256570542156408,5.829231419787492,11,True
Local SST,6,4.5,230,5,random,100,6,22.5,600,1.4415413409630107,2.676165421392978,3.707170669433033,1.559149925557891,2.2123147353293096,11,False
Subtransmission DC backbone,6,4.5,230,5,random,100,1,22.5,600,1.0526077454232534,1.726962813526425,2.1046281100603736,1.098323426318412,1.3551446754933323,11,False
Traditional AC,6,4.5,230,5,partial,5,6,22.5,600,5.677911269856079,9.331194068179052,11.101437746510692,5.9439142012982185,6.969474461881651,11,True
Local SST,6,4.5,230,5,partial,5,6,22.5,600,2.1432389304033137,3.3947398351505615,4.239448576751977,2.2327746148313605,2.6835140088116263,11,False
Subtransmission DC backbone,6,4.5,230,5,partial,5,1,22.5,600,0.9710926503973276,1.5699217411580038,1.7833377162469684,1.0115790775813047,1.22202135134142,11,False
Traditional AC,6,4.5,230,5,partial,20,6,22.5,600,6.266368916641719,10.076821440543345,12.589877548977913,6.61480238039256,7.872029990989664,11,True
Local SST,6,4.5,230,5,partial,20,6,22.5,600,2.4320736647615604,3.77427853160252,4.857540641050188,2.5398039367019756,2.9681386620676,11,False
Subtransmission DC backbone,6,4.5,230,5,partial,20,1,22.5,600,0.9984156254807484,1.5838242282633157,1.8760034332815965,1.0455470972288898,1.2342255855738735,11,False
Traditional AC,6,4.5,230,5,partial,50,6,22.5,600,7.001775232406666,11.298623907381176,13.58494053819391,7.371192896929826,8.575054420384758,11,True
Local SST,6,4.5,230,5,partial,50,6,22.5,600,2.7399770115995308,4.323354814399611,5.458753697742816,2.850439902003474,3.342275905861687,11,False
Subtransmission DC backbone,6,4.5,230,5,partial,50,1,22.5,600,1.022903684347109,1.5854988651827955,1.8977197552153073,1.0605420224026283,1.2610922929734536,11,False
Traditional AC,6,4.5,230,5,partial,100,6,22.5,600,8.063430563016603,13.40404843801087,16.26226143727663,8.501802408961328,9.875106897285397,11,True
Local SST,6,4.5,230,5,partial,100,6,22.5,600,3.0541251027509317,5.167981526445771,5.9997167665085245,3.218791320331615,4.061362456024349,11,True
Subtransmission DC backbone,6,4.5,230,5,partial,100,1,22.5,600,1.008499550280018,1.659227887665571,1.958371787237161,1.0775261499370383,1.271862304304197,11,False
Traditional AC,6,4.5,230,5,coherent,5,6,22.5,600,7.263572943806416,11.40460622931754,12.70348313294446,7.517235948739171,8.443633756841718,11,True
Local SST,6,4.5,230,5,coherent,5,6,22.5,600,2.6366457134432713,4.1227911362510925,5.02785017077423,2.785861103266501,3.224309190649094,11,False
Subtransmission DC backbone,6,4.5,230,5,coherent,5,1,22.5,600,0.959219349171637,1.5788709016435056,1.8312586811032163,1.0145204137488528,1.241746758799537,11,False
Traditional AC,6,4.5,230,5,coherent,20,6,22.5,600,8.020513331446224,12.61870606454733,15.07668204994458,8.304355749741065,9.34610906522481,11,True
Local SST,6,4.5,230,5,coherent,20,6,22.5,600,3.060610081229367,4.845088740210363,5.801549456676429,3.176964833979416,3.599612582219917,11,False
Subtransmission DC backbone,6,4.5,230,5,coherent,20,1,22.5,600,0.9836201979583246,1.5538517442818194,1.8318151131515996,1.0252996953805276,1.2280711368688368,11,False
Traditional AC,6,4.5,230,5,coherent,50,6,22.5,600,8.861065018723897,14.126417496604704,17.2428645464128,9.345865254620332,10.975101649357413,11,True
Local SST,6,4.5,230,5,coherent,50,6,22.5,600,3.4200917235455828,5.359136234724704,6.350386238775377,3.593974830943598,4.2166629722762945,11,True
Subtransmission DC backbone,6,4.5,230,5,coherent,50,1,22.5,600,1.0018615213199564,1.5455709363498902,1.8226285907558,1.0461501964842723,1.2185404623651614,11,False
Traditional AC,6,4.5,230,5,coherent,100,6,22.5,600,10.157647430984973,16.10419469095932,18.821628631217408,10.555803425650884,12.03559755214313,11,True
Local SST,6,4.5,230,5,coherent,100,6,22.5,600,3.82565173392532,5.93562823413516,7.500348869384129,3.986256550161717,4.62358103137023,11,True
Subtransmission DC backbone,6,4.5,230,5,coherent,100,1,22.5,600,1.0534758923977057,1.6670568866840436,2.001429000054751,1.0944061772500233,1.3067950687986705,11,False
Traditional AC,6,4.5,230,10,random,5,6,45.0,600,1.376266583116253,2.4404264848878823,3.371794164545365,1.475417660351551,1.9668532350494574,11,False
Local SST,6,4.5,230,10,random,5,6,45.0,600,0.5261543186626532,0.9512651939486224,1.2446576536432392,0.5541335329565711,0.8115305000852214,11,False
Subtransmission DC backbone,6,4.5,230,10,random,5,1,45.0,600,0.47863476557836926,0.7727145288543744,0.9048205536254907,0.5018274824878871,0.5938569365959088,11,False
Traditional AC,6,4.5,230,10,random,20,6,45.0,600,1.4875480938713708,2.8425321629535434,3.440036532670915,1.6192366117097334,2.276628822148265,11,False
Local SST,6,4.5,230,10,random,20,6,45.0,600,0.561215906016455,1.0340211275754074,1.3386578671487945,0.6004000217325837,0.8761893447846946,11,False
Subtransmission DC backbone,6,4.5,230,10,random,20,1,45.0,600,0.49124604644755254,0.8091547250290823,0.9830011819458829,0.5161711053266755,0.6430652805454845,11,False
Traditional AC,6,4.5,230,10,random,50,6,45.0,600,1.7642581198793015,3.3547689439074717,4.050455938873349,1.883810869606888,2.7691595262232838,11,False
Local SST,6,4.5,230,10,random,50,6,45.0,600,0.6412236977247197,1.2009589456340395,1.3841946235625207,0.6980520746821419,1.0436170011375943,11,False
Subtransmission DC backbone,6,4.5,230,10,random,50,1,45.0,600,0.507898604433191,0.779093569763576,0.8725083881662523,0.5257679335836855,0.6171027734630466,11,False
Traditional AC,6,4.5,230,10,random,100,6,45.0,600,1.8948558297625313,3.633012398241027,4.987486106623162,2.095053377690746,2.9673203357859026,11,False
Local SST,6,4.5,230,10,random,100,6,45.0,600,0.7332624139206133,1.3644870134389997,1.6388577929293429,0.7838152665605596,1.1305349993537472,11,False
Subtransmission DC backbone,6,4.5,230,10,random,100,1,45.0,600,0.5055337141983293,0.809006833525865,0.9754701736956634,0.5372990010677515,0.646131821048734,11,False
Traditional AC,6,4.5,230,10,partial,5,6,45.0,600,2.8146398653991347,4.6086986076713155,5.583499979383474,2.953687528264784,3.4659363088003694,11,False
Local SST,6,4.5,230,10,partial,5,6,45.0,600,1.0732639890115774,1.6384310134659665,1.921060018760198,1.108354812025506,1.3149861601865473,11,False
Subtransmission DC backbone,6,4.5,230,10,partial,5,1,45.0,600,0.4780045739942356,0.7718101131972968,0.9403636756415652,0.502589375971218,0.5980311970386102,11,False
Traditional AC,6,4.5,230,10,partial,20,6,45.0,600,3.17910168323063,5.019263965439772,6.603703730371071,3.3412972264693237,3.8541793613293005,11,True
Local SST,6,4.5,230,10,partial,20,6,45.0,600,1.2115004111727283,1.9509462518218261,2.336766208276149,1.274174119976668,1.522486370458783,11,False
Subtransmission DC backbone,6,4.5,230,10,partial,20,1,45.0,600,0.48073442146728435,0.7724194744730711,0.8526815725902845,0.5068623199100114,0.6000780422341208,11,False
Traditional AC,6,4.5,230,10,partial,50,6,45.0,600,3.5765805648585984,5.842367633139887,7.295441735666627,3.76945571292715,4.413941502531321,11,True
Local SST,6,4.5,230,10,partial,50,6,45.0,600,1.3735912044902963,2.139048873654703,2.520443453854083,1.41698466665339,1.7263540969616475,11,False
Subtransmission DC backbone,6,4.5,230,10,partial,50,1,45.0,600,0.5069482731362575,0.8199847019426834,0.9833539628734164,0.5301624144836807,0.6349064546011395,11,False
Traditional AC,6,4.5,230,10,partial,100,6,45.0,600,3.9875550043158636,6.402028234410272,8.011590756311243,4.2061691601702496,4.837568049606864,11,True
Local SST,6,4.5,230,10,partial,100,6,45.0,600,1.4801220327332094,2.534379026596143,3.1958168458324065,1.5753439526138031,2.009325404876019,11,False
Subtransmission DC backbone,6,4.5,230,10,partial,100,1,45.0,600,0.520185253777881,0.8554395931966782,0.9527418132404768,0.5457823624695726,0.6414279807127914,11,False
Traditional AC,6,4.5,230,10,coherent,5,6,45.0,600,3.533458014494336,5.55730845383831,6.733232225081292,3.6867210802617,4.293066381537728,11,True
Local SST,6,4.5,230,10,coherent,5,6,45.0,600,1.3518482241083032,2.0621227860099465,2.4009731660109206,1.398822719323828,1.646340772648328,11,False
Subtransmission DC backbone,6,4.5,230,10,coherent,5,1,45.0,600,0.47353854601264667,0.742781833701887,0.8830353002887867,0.49634613489452,0.5860545714803753,11,False
Traditional AC,6,4.5,230,10,coherent,20,6,45.0,600,3.946958342038057,6.5033667045608965,8.01015938026945,4.178455339177323,4.954022191695214,11,True
Local SST,6,4.5,230,10,coherent,20,6,45.0,600,1.4956132345607664,2.3110560979347663,2.7649829920189033,1.5572912215584873,1.7799688244627565,11,False
Subtransmission DC backbone,6,4.5,230,10,coherent,20,1,45.0,600,0.49031705616518884,0.7748195559869593,0.9103613333398259,0.5149023643202317,0.606513749248399,11,False
Traditional AC,6,4.5,230,10,coherent,50,6,45.0,600,4.552295286192951,7.171241524797453,8.320214820613485,4.743895347981719,5.2064228294871056,11,True
Local SST,6,4.5,230,10,coherent,50,6,45.0,600,1.710283734225909,2.5926157568937986,3.073198694022713,1.758824246197942,2.0138206327435437,11,False
Subtransmission DC backbone,6,4.5,230,10,coherent,50,1,45.0,600,0.5029537988494917,0.8111047604511936,0.9779024088810563,0.5274169145343821,0.6299499850871947,11,False
Traditional AC,6,4.5,230,10,coherent,100,6,45.0,600,5.116021531535521,7.854375856419832,9.183846707339741,5.357930405381926,5.957770395489209,11,True
Local SST,6,4.5,230,10,coherent,100,6,45.0,600,1.9094395373074353,3.0178631269352993,3.5174329385943306,2.008429750209497,2.3926409637381623,11,False
Subtransmission DC backbone,6,4.5,230,10,coherent,100,1,45.0,600,0.5197916437302033,0.8271928250200908,0.9844933810194688,0.540447499860996,0.6488337245509072,11,False
Traditional AC,6,4.5,230,20,random,5,6,90.0,600,0.6629793449749679,1.3041458462091675,1.5722392282405344,0.7257727337432133,0.988751806171197,11,False
Local SST,6,4.5,230,20,random,5,6,90.0,600,0.24783542050539775,0.4828262962700916,0.6064331563962628,0.27015634324480553,0.4019827362229953,11,False
Subtransmission DC backbone,6,4.5,230,20,random,5,1,90.0,600,0.23703658581351472,0.361768753916766,0.4225067113064231,0.2453149979037206,0.28007378785979137,11,False
Traditional AC,6,4.5,230,20,random,20,6,90.0,600,0.78507579452519,1.3966704779576427,1.8678682071938526,0.8469400513003923,1.1644880614540913,11,False
Local SST,6,4.5,230,20,random,20,6,90.0,600,0.2942209928582865,0.5469457884418186,0.7739835090101874,0.3162969937164745,0.4905009046705831,11,False
Subtransmission DC backbone,6,4.5,230,20,random,20,1,90.0,600,0.24554061596651125,0.40011100005921374,0.4694606042477026,0.2557128813388433,0.3086372400708735,11,False
Traditional AC,6,4.5,230,20,random,50,6,90.0,600,0.8529371019641356,1.595419551310506,2.1836636229343642,0.9289997955329116,1.2449132831748488,11,False
Local SST,6,4.5,230,20,random,50,6,90.0,600,0.31893630952643437,0.6150997615702603,0.7965643789314379,0.3504084705614761,0.5258081599604582,11,False
Subtransmission DC backbone,6,4.5,230,20,random,50,1,90.0,600,0.2426632611098622,0.3820978797428156,0.519296534714053,0.25885106986923245,0.3030514499770356,11,False
Traditional AC,6,4.5,230,20,random,100,6,90.0,600,1.0090908603196516,1.8172340459295717,2.3887540313423554,1.0641641336717405,1.480790444931758,11,False
Local SST,6,4.5,230,20,random,100,6,90.0,600,0.36743844273061604,0.673956932002479,0.8792390106840943,0.39393234922405884,0.5501251072933775,11,False
Subtransmission DC backbone,6,4.5,230,20,random,100,1,90.0,600,0.2577651573905253,0.3999937777803377,0.4791227409720064,0.26896905685331285,0.3106752445532231,11,False
Traditional AC,6,4.5,230,20,partial,5,6,90.0,600,1.4155936877620106,2.282907028038261,2.6037539794380806,1.4766625830966673,1.7870238293565446,11,False
Local SST,6,4.5,230,20,partial,5,6,90.0,600,0.531934890344189,0.8070661421013674,1.0519424073142631,0.5501697513909222,0.6409501923053511,11,False
Subtransmission DC backbone,6,4.5,230,20,partial,5,1,90.0,600,0.23845869724139823,0.3688680449783267,0.42089929799863246,0.24779813516022908,0.29107981774174435,11,False
Traditional AC,6,4.5,230,20,partial,20,6,90.0,600,1.5911954188418924,2.6264777490105655,3.1028535380381044,1.668958925396324,2.012401627186164,11,False
Local SST,6,4.5,230,20,partial,20,6,90.0,600,0.5918846527980473,0.924462605328289,1.2024146538580678,0.6238796404729768,0.7452133540809968,11,False
Subtransmission DC backbone,6,4.5,230,20,partial,20,1,90.0,600,0.24410428569928966,0.3709192859985192,0.4381308508229933,0.25173873207452824,0.29084386269224366,11,False
Traditional AC,6,4.5,230,20,partial,50,6,90.0,600,1.8300612640027019,2.862523326374818,3.258024644512681,1.8738375346119711,2.2174577968023863,11,False
Local SST,6,4.5,230,20,partial,50,6,90.0,600,0.678591651678063,1.0993764869183797,1.2963839202483503,0.709506956415301,0.8390180700312839,11,False
Subtransmission DC backbone,6,4.5,230,20,partial,50,1,90.0,600,0.2583838504372544,0.3784178428716175,0.47871416367456116,0.2647163913395917,0.29877598924367543,11,False
Traditional AC,6,4.5,230,20,partial,100,6,90.0,600,2.0204869174317217,3.182118373829393,3.763775239510656,2.126675346579221,2.4287453457687436,11,False
Local SST,6,4.5,230,20,partial,100,6,90.0,600,0.7576341420389958,1.2175141923805617,1.429383651565737,0.8003742523940565,0.9638966427601264,11,False
Subtransmission DC backbone,6,4.5,230,20,partial,100,1,90.0,600,0.25995440502643713,0.40733206914002057,0.5055669554416811,0.2707768973003399,0.31325315093208167,11,False
Traditional AC,6,4.5,230,20,coherent,5,6,90.0,600,1.761087180333314,2.774691462211535,3.2551311833567302,1.848504128163891,2.0982646082519456,11,False
Local SST,6,4.5,230,20,coherent,5,6,90.0,600,0.6664753654133265,1.079041364973976,1.2516235284930841,0.699979087162083,0.8546440490920307,11,False
Subtransmission DC backbone,6,4.5,230,20,coherent,5,1,90.0,600,0.23492806645176773,0.3784538432843219,0.4478136138423251,0.24442404751377703,0.2849129578045609,11,False
Traditional AC,6,4.5,230,20,coherent,20,6,90.0,600,2.0257868888316604,3.193853970866562,3.7887976626145505,2.130491828509071,2.424013313399737,11,False
Local SST,6,4.5,230,20,coherent,20,6,90.0,600,0.7386555144851579,1.1744935044566973,1.4198305717824398,0.7693603039421038,0.907920001261126,11,False
Subtransmission DC backbone,6,4.5,230,20,coherent,20,1,90.0,600,0.24609213961149695,0.3661396101756184,0.4199090928732547,0.2524988380902848,0.2884230292531229,11,False
Traditional AC,6,4.5,230,20,coherent,50,6,90.0,600,2.237140375103543,3.730937771056186,4.250040261283122,2.3606723997437213,2.7680868990438414,11,False
Local SST,6,4.5,230,20,coherent,50,6,90.0,600,0.8658517959491212,1.3792333272433237,1.6265669880760354,0.8969378019058568,1.0778530658653622,11,False
Subtransmission DC backbone,6,4.5,230,20,coherent,50,1,90.0,600,0.24743050304876524,0.39223273719027785,0.4770550676644916,0.25954520083553834,0.30120978631936574,11,False
Traditional AC,6,4.5,230,20,coherent,100,6,90.0,600,2.5656360781921084,4.027334768453783,4.757614280603981,2.6962783716311427,3.0450027732538087,11,False
Local SST,6,4.5,230,20,coherent,100,6,90.0,600,0.9433538959644365,1.4474037573782097,1.63225409808621,0.9787875241844551,1.1307524797048742,11,False
Subtransmission DC backbone,6,4.5,230,20,coherent,100,1,90.0,600,0.2632139146051182,0.41115917996185763,0.4894124698177666,0.27438729137398404,0.32793721366906925,11,False
Traditional AC,6,4.5,320,3,random,5,6,13.5,600,4.540828787106928,8.408617445840289,10.489386691080915,4.885664295019901,6.969836989829151,11,True
Local SST,6,4.5,320,3,random,5,6,13.5,600,1.6932672360589363,3.34133387057644,4.293813713450089,1.8592373935584048,2.7825231014294105,11,False
Subtransmission DC backbone,6,4.5,320,3,random,5,1,13.5,600,1.5822058150720748,2.5669613497759274,3.0011480520555014,1.6738867878485921,2.024752443301199,11,False
Traditional AC,6,4.5,320,3,random,20,6,13.5,600,4.951834168912219,9.684531513609286,11.418820894997806,5.408728992506323,7.7523137821108685,11,True
Local SST,6,4.5,320,3,random,20,6,13.5,600,1.920283447465176,3.656474520689033,4.907576859455269,2.097332246940653,3.110812477590314,11,False
Subtransmission DC backbone,6,4.5,320,3,random,20,1,13.5,600,1.647179894600294,2.6094611268669774,2.912215752362508,1.7292337050996445,2.0353306217288702,11,False
Traditional AC,6,4.5,320,3,random,50,6,13.5,600,5.730646285804681,11.350702562856004,14.668917060004487,6.253479033388262,9.07914393797797,11,True
Local SST,6,4.5,320,3,random,50,6,13.5,600,2.096643787687312,4.032129788712231,5.221803943290551,2.2889628771311807,3.4196451722025176,11,False
Subtransmission DC backbone,6,4.5,320,3,random,50,1,13.5,600,1.6692639085385075,2.669034172837544,3.1632267327932544,1.7407672979176072,2.0819406164657703,11,False
Traditional AC,6,4.5,320,3,random,100,6,13.5,600,6.524372878157998,12.026052020770097,16.542466081923244,7.069852643137875,9.592976304621113,11,True
Local SST,6,4.5,320,3,random,100,6,13.5,600,2.404642975781827,4.5568708613789575,5.986481339500797,2.5935744665572646,3.9895323637180273,11,False
Subtransmission DC backbone,6,4.5,320,3,random,100,1,13.5,600,1.72752427324988,2.5639767078339424,3.262638553703044,1.8000183116796191,2.0431410661357,11,False
Traditional AC,6,4.5,320,3,partial,5,6,13.5,600,9.320074405873807,15.191663539834336,17.410617741712787,9.857110999952022,11.729327406582607,11,True
Local SST,6,4.5,320,3,partial,5,6,13.5,600,3.555205101542662,5.679090263355331,7.0548265861084944,3.69685141411499,4.404051822390827,11,True
Subtransmission DC backbone,6,4.5,320,3,partial,5,1,13.5,600,1.5389647682046719,2.418635455114445,2.831227649209141,1.6056068120215221,1.8661698164277865,11,False
Traditional AC,6,4.5,320,3,partial,20,6,13.5,600,10.81557549980449,17.137281230870258,21.610317588113567,11.133699902120771,13.218636387586384,11,True
Local SST,6,4.5,320,3,partial,20,6,13.5,600,4.044864553665561,6.393804495535732,7.289264780989471,4.17755662881284,5.094800530875912,11,True
Subtransmission DC backbone,6,4.5,320,3,partial,20,1,13.5,600,1.6556232970744884,2.6146558731296663,3.0968524569784384,1.6998635525585368,1.966680004518243,11,False
Traditional AC,6,4.5,320,3,partial,50,6,13.5,600,12.083442588166493,19.394961674735367,23.00792801925166,12.640663383525832,14.603843522735247,11,True
Local SST,6,4.5,320,3,partial,50,6,13.5,600,4.335601889113576,6.91028073410028,8.599516741939688,4.562353388750224,5.323738653686346,11,True
Subtransmission DC backbone,6,4.5,320,3,partial,50,1,13.5,600,1.6391529875376567,2.6724181304971397,3.0703982570781023,1.725886318150864,2.067428430312696,11,False
Traditional AC,6,4.5,320,3,partial,100,6,13.5,600,13.55800883176171,21.73968556370613,27.41609156623272,14.19321476513375,16.744652256959334,11,True
Local SST,6,4.5,320,3,partial,100,6,13.5,600,5.10633449600248,8.236611476341546,9.363166662417454,5.310997952245732,6.545709336856825,11,True
Subtransmission DC backbone,6,4.5,320,3,partial,100,1,13.5,600,1.7183140783947324,2.69132912062203,3.459410167194476,1.8071584442299808,2.1060132168178,11,False
Traditional AC,6,4.5,320,3,coherent,5,6,13.5,600,11.988292966237811,18.961286302898138,22.472433547470267,12.460534186283736,14.144621960460471,11,True
Local SST,6,4.5,320,3,coherent,5,6,13.5,600,4.418160312389579,7.331188324971576,8.44270536297831,4.683526109442575,5.723933888243921,11,True
Subtransmission DC backbone,6,4.5,320,3,coherent,5,1,13.5,600,1.5824378528398886,2.5940389726922497,3.0686487159887115,1.6773620857216422,2.0496415761412825,11,False
Traditional AC,6,4.5,320,3,coherent,20,6,13.5,600,13.190732502366014,20.890203719456743,25.135349499060776,13.712315241186834,15.648517684014148,11,True
Local SST,6,4.5,320,3,coherent,20,6,13.5,600,5.024510685442347,7.873093711280057,9.288842665333151,5.231217862294323,6.074377670138057,11,True
Subtransmission DC backbone,6,4.5,320,3,coherent,20,1,13.5,600,1.6553560774853424,2.6623714407608796,3.0832418554508134,1.7291296535424419,2.0733302848815898,11,False
Traditional AC,6,4.5,320,3,coherent,50,6,13.5,600,15.329551941199206,24.278800705568862,27.71015243611072,16.014443473873325,17.858347006165157,11,True
Local SST,6,4.5,320,3,coherent,50,6,13.5,600,5.860746002095361,8.947376199212933,10.448940974514306,6.065124674228754,6.998409625962192,11,True
Subtransmission DC backbone,6,4.5,320,3,coherent,50,1,13.5,600,1.6614932196008478,2.6101867435865374,3.1162434675659294,1.742900129996309,2.056660334969219,11,False
Traditional AC,6,4.5,320,3,coherent,100,6,13.5,600,16.685515817648415,27.29147971005124,31.617409426910854,17.654087700072512,20.13325534989853,11,True
Local SST,6,4.5,320,3,coherent,100,6,13.5,600,6.491101028101584,9.936438252241631,11.785973067752886,6.737211537051309,7.616931653885722,11,True
Subtransmission DC backbone,6,4.5,320,3,coherent,100,1,13.5,600,1.7818177823851977,2.8323731984471316,3.4854803974812567,1.854775160926262,2.253591168713945,11,False
Traditional AC,6,4.5,320,5,random,5,6,22.5,600,2.8012656395262434,5.089594512853157,6.198319408169062,2.954833569896662,4.193735325291805,11,True
Local SST,6,4.5,320,5,random,5,6,22.5,600,1.0652073183443054,2.0922858634938613,2.5942461991945334,1.1494974738390282,1.7216596534264053,11,False
Subtransmission DC backbone,6,4.5,320,5,random,5,1,22.5,600,0.943922756170629,1.502236211521115,1.7754556628584912,0.9799068960503018,1.1639064438904823,11,False
Traditional AC,6,4.5,320,5,random,20,6,22.5,600,3.244931656086597,5.9818131849378515,8.19238679318925,3.4760012524245885,4.920680350253602,11,True
Local SST,6,4.5,320,5,random,20,6,22.5,600,1.147673521383457,2.113247794168383,2.737215177250115,1.2331404961239076,1.653182368161873,11,False
Subtransmission DC backbone,6,4.5,320,5,random,20,1,22.5,600,0.9797710770532873,1.549319710114299,1.949875351699927,1.0181984090812575,1.1571144150002823,11,False
Traditional AC,6,4.5,320,5,random,50,6,22.5,600,3.4283557516058827,6.780890897799369,8.556624939693615,3.787597772210566,5.549626176412813,11,True
Local SST,6,4.5,320,5,random,50,6,22.5,600,1.3437942173280737,2.283754020119468,2.9923005500350714,1.4073633976242703,1.9234160211630071,11,False
Subtransmission DC backbone,6,4.5,320,5,random,50,1,22.5,600,1.0252563362883518,1.572863043306358,1.8759427483382078,1.0638503205922598,1.2368855428028807,11,False
Traditional AC,6,4.5,320,5,random,100,6,22.5,600,4.002272812957612,7.224570383921274,9.495974246502922,4.250652018594633,5.831165659159378,11,True
Local SST,6,4.5,320,5,random,100,6,22.5,600,1.4602122554210974,2.779785937627494,3.2417547002703966,1.5888134942789127,2.3530129350291484,11,False
Subtransmission DC backbone,6,4.5,320,5,random,100,1,22.5,600,1.0139190496762782,1.6056846211891285,1.9054562426963884,1.0699265294331648,1.2464223696532055,11,False
Traditional AC,6,4.5,320,5,partial,5,6,22.5,600,5.682487577025385,9.020414595773278,10.71821395574403,5.911563812128244,6.652579772195237,11,True
Local SST,6,4.5,320,5,partial,5,6,22.5,600,2.146902140536151,3.4789226787445937,3.975621950334706,2.2363164852226283,2.708279887907405,11,False
Subtransmission DC backbone,6,4.5,320,5,partial,5,1,22.5,600,0.9592375219105325,1.5380011824023996,1.8008794142985496,1.0072433799884422,1.193443374375203,11,False
Traditional AC,6,4.5,320,5,partial,20,6,22.5,600,6.395711438819065,10.13261900326709,11.919807824110832,6.703531455875173,7.7903951882174045,11,True
Local SST,6,4.5,320,5,partial,20,6,22.5,600,2.3069966756286195,3.881453732789113,4.932721859457263,2.4582545348141096,3.042925507540851,11,False
Subtransmission DC backbone,6,4.5,320,5,partial,20,1,22.5,600,1.009225103234248,1.6030729980915697,1.8507548556308449,1.0516550379755127,1.2707344805093599,11,False
Traditional AC,6,4.5,320,5,partial,50,6,22.5,600,7.1743081401719895,11.648048364631041,13.94329555089605,7.605910120737362,9.10698529485066,11,True
Local SST,6,4.5,320,5,partial,50,6,22.5,600,2.7287506570773923,4.513529698232167,5.182873697865293,2.860412920846426,3.4919346659166886,11,False
Subtransmission DC backbone,6,4.5,320,5,partial,50,1,22.5,600,1.018618423161273,1.6285332209329944,1.9101768597030813,1.0677498280553062,1.2853306751801719,11,False
Traditional AC,6,4.5,320,5,partial,100,6,22.5,600,8.162839990285786,13.278463661773298,15.924883253297411,8.52027408489965,10.177798467152163,11,True
Local SST,6,4.5,320,5,partial,100,6,22.5,600,3.07480589266137,4.991334750661274,5.991001204960369,3.2158414371874273,4.007704414358368,11,False
Subtransmission DC backbone,6,4.5,320,5,partial,100,1,22.5,600,1.036889458536165,1.6103523715242887,1.9163197112440709,1.0813923808092967,1.2540585188755171,11,False
Traditional AC,6,4.5,320,5,coherent,5,6,22.5,600,7.115192037762555,11.276085824122319,13.391392994871795,7.414082545767701,8.472270045924523,11,True
Local SST,6,4.5,320,5,coherent,5,6,22.5,600,2.66332314258302,4.1952194702938765,5.120304769363805,2.77461636607695,3.1588582216998398,11,False
Subtransmission DC backbone,6,4.5,320,5,coherent,5,1,22.5,600,0.9601732636496456,1.4533118191296415,1.7116627015718981,0.9874261392006034,1.154451522016592,11,False
Traditional AC,6,4.5,320,5,coherent,20,6,22.5,600,7.960096179837671,12.901494641485781,15.288931718816706,8.345666265141956,9.716135311470268,11,True
Local SST,6,4.5,320,5,coherent,20,6,22.5,600,3.0247453930611385,4.7671326836330286,5.565714264252692,3.1461643776877124,3.675345415010773,11,False
Subtransmission DC backbone,6,4.5,320,5,coherent,20,1,22.5,600,0.9851206625188351,1.5609889695761507,1.7971593018470415,1.0294671536062547,1.2506973645821897,11,False
Traditional AC,6,4.5,320,5,coherent,50,6,22.5,600,8.935378323763285,13.867262526288064,16.925639924182953,9.323605889463925,10.419507047327654,11,True
Local SST,6,4.5,320,5,coherent,50,6,22.5,600,3.310256412194475,5.277585349774576,6.339031325062412,3.4749196899101547,4.087502941627706,11,True
Subtransmission DC backbone,6,4.5,320,5,coherent,50,1,22.5,600,1.0255081930274335,1.6525725816491277,2.031709291776982,1.065480611082381,1.2958672913238238,11,False
Traditional AC,6,4.5,320,5,coherent,100,6,22.5,600,10.042306588294558,15.930242352716336,19.93270122454729,10.448181568805897,11.545589465506996,11,True
Local SST,6,4.5,320,5,coherent,100,6,22.5,600,3.818357056347508,5.959212262111143,7.100614824136773,3.9722358304876417,4.622935404047212,11,True
Subtransmission DC backbone,6,4.5,320,5,coherent,100,1,22.5,600,1.057033561088638,1.6964142226543666,2.073118475365108,1.1055878938039603,1.3329524916867719,11,False
Traditional AC,6,4.5,320,10,random,5,6,45.0,600,1.3742711427120051,2.506921931964324,2.979102126746323,1.473597915464401,2.041553995614214,11,False
Local SST,6,4.5,320,10,random,5,6,45.0,600,0.49951773893960344,0.9238562441283786,1.188448903785652,0.5414590174500944,0.7939470922263319,11,False
Subtransmission DC backbone,6,4.5,320,10,random,5,1,45.0,600,0.4756933275193985,0.7306968219984664,0.8831610889297414,0.49523811133734097,0.5736296985577348,11,False
Traditional AC,6,4.5,320,10,random,20,6,45.0,600,1.452098152701189,2.7625635618658393,3.4005499520769344,1.6003837783359136,2.1642697648502516,11,False
Local SST,6,4.5,320,10,random,20,6,45.0,600,0.5675039878909509,1.0996131045661475,1.4404976604789532,0.6094184949598362,0.9141341563193852,11,False
Subtransmission DC backbone,6,4.5,320,10,random,20,1,45.0,600,0.4869572015561652,0.7878256538507739,0.9518911266479786,0.5130696308062983,0.6129227269573652,11,False
Traditional AC,6,4.5,320,10,random,50,6,45.0,600,1.771818140906646,3.279956024691748,4.210875644025259,1.8956937578433461,2.6449366381836565,11,False
Local SST,6,4.5,320,10,random,50,6,45.0,600,0.6506289192000212,1.211096786479507,1.508984390804224,0.7030521940578037,1.0508696964290847,11,False
Subtransmission DC backbone,6,4.5,320,10,random,50,1,45.0,600,0.5037507759412766,0.8097324013076854,0.9321837861130459,0.5267807501462867,0.6257476580148047,11,False
Traditional AC,6,4.5,320,10,random,100,6,45.0,600,1.9048481991907873,3.672702830802247,4.985983716728475,2.0943753986430087,3.057111062619312,11,False
Local SST,6,4.5,320,10,random,100,6,45.0,600,0.7296728577119116,1.344114495848844,1.6899083366159262,0.7805328597670591,1.0972469864409984,11,False
Subtransmission DC backbone,6,4.5,320,10,random,100,1,45.0,600,0.5211518366438465,0.8167644855984373,0.9455988600004934,0.545130558239017,0.6292613473807576,11,False
Traditional AC,6,4.5,320,10,partial,5,6,45.0,600,2.8285829872337334,4.510192788262879,5.126959108716297,2.943157620428862,3.4380945299487573,11,False
Local SST,6,4.5,320,10,partial,5,6,45.0,600,1.043899677694274,1.7146555268390447,2.1591113077300728,1.1089783908324937,1.3891900882984276,11,False
Subtransmission DC backbone,6,4.5,320,10,partial,5,1,45.0,600,0.4725004356721966,0.773215555622092,0.8795710678763587,0.49371559767163803,0.5886587645514777,11,False
Traditional AC,6,4.5,320,10,partial,20,6,45.0,600,3.1863241728764713,5.063755352598365,6.293555150095607,3.3207275833225376,3.9193128549028,11,True
Local SST,6,4.5,320,10,partial,20,6,45.0,600,1.2035884493947915,1.9154435501097948,2.287953592084852,1.2538650433971286,1.51397332872633,11,False
Subtransmission DC backbone,6,4.5,320,10,partial,20,1,45.0,600,0.4874539080939924,0.7619006232224296,0.913533776640876,0.5079847780651169,0.5965696845932525,11,False
Traditional AC,6,4.5,320,10,partial,50,6,45.0,600,3.502191091699447,5.56718053811917,6.456588267032538,3.677306712026831,4.43397154577918,11,True
Local SST,6,4.5,320,10,partial,50,6,45.0,600,1.3453944370519029,2.127011670347754,2.4361513524675984,1.4088582200230928,1.6596737543731734,11,False
Subtransmission DC backbone,6,4.5,320,10,partial,50,1,45.0,600,0.5016440932235341,0.7908850295183848,0.9160327162998795,0.5247548138400867,0.6326700266660237,11,False
Traditional AC,6,4.5,320,10,partial,100,6,45.0,600,3.984019691029955,6.471460011930553,7.6575504097197475,4.184413019419912,4.981826430059103,11,True
Local SST,6,4.5,320,10,partial,100,6,45.0,600,1.5388286840577199,2.4162570888563017,3.031024916006382,1.5890360195095696,1.9153003167361378,11,False
