architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,6,4.5,320,10,partial,100,1,45.0,600,0.5253901258870548,0.801376206222088,0.9518914062746529,0.5402018973661712,0.6352931665605145,11,False
Traditional AC,6,4.5,320,10,coherent,5,6,45.0,600,3.660945515345217,5.789897235079414,6.853704175034753,3.8154727242463666,4.385711985180679,11,True
Local SST,6,4.5,320,10,coherent,5,6,45.0,600,1.3635212104946173,2.189731534180196,2.5893032646816514,1.4273960172947537,1.6307490344594016,11,False
Subtransmission DC backbone,6,4.5,320,10,coherent,5,1,45.0,600,0.48207238677038733,0.7931986448764874,0.9390768230206331,0.5047614981392828,0.5986584613683775,11,False
Traditional AC,6,4.5,320,10,coherent,20,6,45.0,600,4.05886214448228,6.356709286280158,7.866316662294545,4.234189162027202,4.6893518373319365,11,True
Local SST,6,4.5,320,10,coherent,20,6,45.0,600,1.4888915214174516,2.461376127349583,2.884745427901023,1.5674697017681494,1.9141531874648403,11,False
Subtransmission DC backbone,6,4.5,320,10,coherent,20,1,45.0,600,0.4892032897739921,0.7799365496337007,0.9316763912693453,0.5125749361505989,0.5971791034821848,11,False
Traditional AC,6,4.5,320,10,coherent,50,6,45.0,600,4.494326919052543,7.038231612567756,8.31617144442762,4.719802511185455,5.266720405609396,11,True
Local SST,6,4.5,320,10,coherent,50,6,45.0,600,1.7219050077983846,2.730148497583743,3.266103115247854,1.799203487355882,2.1022207747833317,11,False
Subtransmission DC backbone,6,4.5,320,10,coherent,50,1,45.0,600,0.5049434974079401,0.7891235224787536,0.9506140037651084,0.5283442213164911,0.6077461381273211,11,False
Traditional AC,6,4.5,320,10,coherent,100,6,45.0,600,5.025382862340402,7.903512534018655,9.37268190742634,5.278619849631462,5.886966992291183,11,True
Local SST,6,4.5,320,10,coherent,100,6,45.0,600,1.9256259147185042,3.0118164206361864,3.470086101787598,2.0126798306911255,2.360212935403722,11,False
Subtransmission DC backbone,6,4.5,320,10,coherent,100,1,45.0,600,0.5116455680040051,0.8213811955026479,0.9574080737726629,0.5371832053596719,0.6465526721931298,11,False
Traditional AC,6,4.5,320,20,random,5,6,90.0,600,0.683525046654542,1.250958059087754,1.522257230172903,0.7309057609536979,1.0733552033442273,11,False
Local SST,6,4.5,320,20,random,5,6,90.0,600,0.24889188391374878,0.5093184722255316,0.6965766695932646,0.278392293757705,0.43081547003330883,11,False
Subtransmission DC backbone,6,4.5,320,20,random,5,1,90.0,600,0.2327753140007921,0.3822594908553418,0.4414769253056217,0.24485690207769656,0.2974649310465788,11,False
Traditional AC,6,4.5,320,20,random,20,6,90.0,600,0.7686505068230264,1.5275732298781064,2.1267935950530226,0.8449016696510879,1.2237948247914348,11,False
Local SST,6,4.5,320,20,random,20,6,90.0,600,0.29695704742489404,0.5486391678999124,0.6505633683340744,0.32192057282528724,0.4694243119612324,11,False
Subtransmission DC backbone,6,4.5,320,20,random,20,1,90.0,600,0.24698258543991353,0.38661219914187933,0.4678873798090633,0.2586996515657559,0.3085497796555988,11,False
Traditional AC,6,4.5,320,20,random,50,6,90.0,600,0.8698182846794773,1.5847224988733337,2.0710040983814637,0.9354126428908527,1.2343984514076158,11,False
Local SST,6,4.5,320,20,random,50,6,90.0,600,0.31619337278466175,0.6019800761936976,0.817505814009431,0.3473388674400933,0.5052740105357724,11,False
Subtransmission DC backbone,6,4.5,320,20,random,50,1,90.0,600,0.25186487177530026,0.39372266459526856,0.4606589204084571,0.2640341048367393,0.3004992752595904,11,False
Traditional AC,6,4.5,320,20,random,100,6,90.0,600,0.9676873894570568,1.822983855648706,2.261501339502733,1.0651100203025248,1.514399898403882,11,False
Local SST,6,4.5,320,20,random,100,6,90.0,600,0.36968252947457847,0.7092793744375727,0.8948012403003545,0.39748967872907837,0.5819747820912373,11,False
Subtransmission DC backbone,6,4.5,320,20,random,100,1,90.0,600,0.25465956697775693,0.42618834531473115,0.5228470843487298,0.271778457180056,0.3457693931551005,11,False
Traditional AC,6,4.5,320,20,partial,5,6,90.0,600,1.4563481182362126,2.3316168529494448,2.746292306608841,1.5162685770344255,1.7076745355245588,11,False
Local SST,6,4.5,320,20,partial,5,6,90.0,600,0.5252888563214797,0.8622564664053904,1.0472777711468957,0.5508760054628717,0.70120466888905,11,False
Subtransmission DC backbone,6,4.5,320,20,partial,5,1,90.0,600,0.2379006977328813,0.36804545638905306,0.45986351760303457,0.24891122209174515,0.2848080522763168,11,False
Traditional AC,6,4.5,320,20,partial,20,6,90.0,600,1.6261233925827256,2.573245400104098,3.0255206445874454,1.690389860737854,1.9568877447592494,11,False
Local SST,6,4.5,320,20,partial,20,6,90.0,600,0.6107145616060481,0.9696576211692273,1.1458998344865978,0.6357989713601585,0.7769989242963105,11,False
Subtransmission DC backbone,6,4.5,320,20,partial,20,1,90.0,600,0.2442331048162054,0.38737666001207904,0.4810475415752997,0.2559235100941603,0.29771295660418123,11,False
Traditional AC,6,4.5,320,20,partial,50,6,90.0,600,1.750394440903749,2.801130288735738,3.306346409700819,1.8440543426047193,2.1216362589390534,11,False
Local SST,6,4.5,320,20,partial,50,6,90.0,600,0.6745337209057746,1.1350521389143768,1.3877291985814673,0.7110724378172654,0.8624674845411882,11,False
Subtransmission DC backbone,6,4.5,320,20,partial,50,1,90.0,600,0.24909487759321908,0.3910210527980932,0.4664491244322636,0.261505464923495,0.30282658146595637,11,False
Traditional AC,6,4.5,320,20,partial,100,6,90.0,600,2.027087547812063,3.2337945827385264,3.691753697861584,2.126169121194748,2.5240883082400876,11,False
Local SST,6,4.5,320,20,partial,100,6,90.0,600,0.748725637498898,1.2495544419478504,1.5833995943174308,0.7962540180349955,0.9751218210890837,11,False
Subtransmission DC backbone,6,4.5,320,20,partial,100,1,90.0,600,0.2600876546109025,0.4081881670182943,0.46568472651434784,0.27059132765229293,0.32049679288825833,11,False
Traditional AC,6,4.5,320,20,coherent,5,6,90.0,600,1.7720306283578433,2.8139629249167295,3.198458072370939,1.844107047284316,2.1482457462727345,11,False
Local SST,6,4.5,320,20,coherent,5,6,90.0,600,0.6721876955046175,1.0440594890430321,1.2794496700959013,0.6994166829802926,0.8049634211365515,11,False
Subtransmission DC backbone,6,4.5,320,20,coherent,5,1,90.0,600,0.24056531245310747,0.38528837693226886,0.44598118005467263,0.25367881163138456,0.3042926553965944,11,False
Traditional AC,6,4.5,320,20,coherent,20,6,90.0,600,2.015957491835769,3.1029576707671636,3.7507563139884557,2.0781738379781927,2.3211703517151694,11,False
Local SST,6,4.5,320,20,coherent,20,6,90.0,600,0.7403243305663445,1.1263971683991654,1.4534972123691028,0.7744175275594769,0.8701374866350711,11,False
Subtransmission DC backbone,6,4.5,320,20,coherent,20,1,90.0,600,0.2435291538964382,0.3832149480795743,0.46280193462694164,0.2557133508597597,0.29767906609491246,11,False
Traditional AC,6,4.5,320,20,coherent,50,6,90.0,600,2.29630361314174,3.580420525201013,4.312283052964811,2.351145159712588,2.678002500782193,11,False
Local SST,6,4.5,320,20,coherent,50,6,90.0,600,0.8428319548515082,1.3287671729570276,1.5792400766204264,0.8849145774121301,1.0452379422816083,11,False
Subtransmission DC backbone,6,4.5,320,20,coherent,50,1,90.0,600,0.2537741823160805,0.3914064068794141,0.4915585130094684,0.2633760476606373,0.3042195195611034,11,False
Traditional AC,6,4.5,320,20,coherent,100,6,90.0,600,2.528236489929526,3.920983452550028,4.552241053038385,2.6532563518993735,3.005241696773032,11,False
Local SST,6,4.5,320,20,coherent,100,6,90.0,600,0.9525146662551518,1.5414753646729116,1.8597319555235117,0.9957953196636682,1.209348680170742,11,False
Subtransmission DC backbone,6,4.5,320,20,coherent,100,1,90.0,600,0.25797777169057856,0.3958012815724846,0.4426217096048637,0.2670101852827269,0.3103770413485565,11,False
Traditional AC,10,0.25,69,3,random,5,10,0.75,600,3.4774318728631934,6.575703747762128,8.87147238299203,3.73492173781052,5.484913482216146,11,True
Local SST,10,0.25,69,3,random,5,10,0.75,600,1.3131845535808462,2.3999208576301925,3.4594234020330847,1.4124672173300368,2.0252384964927006,11,False
Subtransmission DC backbone,10,0.25,69,3,random,5,1,0.75,600,1.6035773952809946,2.6049113230884378,3.048747518919796,1.6747871919443553,2.0515839523930968,11,False
Traditional AC,10,0.25,69,3,random,20,10,0.75,600,3.9520348833602412,7.357948156775004,9.247134287991704,4.24309651795551,6.016173711103668,11,True
Local SST,10,0.25,69,3,random,20,10,0.75,600,1.4463821924110956,2.8478706915635033,3.638704165042831,1.5811231641912957,2.3914046134114444,11,False
Subtransmission DC backbone,10,0.25,69,3,random,20,1,0.75,600,1.6423736899963512,2.58931318637588,2.9526900461286,1.719722003057794,1.9984410545592073,11,False
Traditional AC,10,0.25,69,3,random,50,10,0.75,600,4.4441684214950765,8.34667221063971,10.831759843971147,4.757694574741125,6.861297655117627,11,True
Local SST,10,0.25,69,3,random,50,10,0.75,600,1.6951312979026887,3.0498990260696957,3.6471401208257737,1.7864679280137177,2.45182266445831,11,False
Subtransmission DC backbone,10,0.25,69,3,random,50,1,0.75,600,1.696016524030475,2.6837302250463027,3.24044039063661,1.7713536775707772,2.0951016500368924,11,False
Traditional AC,10,0.25,69,3,random,100,10,0.75,600,4.96177998767452,9.270939072452602,11.562526743306845,5.400682524287764,7.713873887584313,11,True
Local SST,10,0.25,69,3,random,100,10,0.75,600,1.8810708258156634,3.496729532445341,4.705163740681281,2.040486389379265,3.0098350129079527,11,False
Subtransmission DC backbone,10,0.25,69,3,random,100,1,0.75,600,1.7381222360154216,2.7514837185882906,3.232145125959478,1.8309811454986,2.141886074401901,11,False
Traditional AC,10,0.25,69,3,partial,5,10,0.75,600,9.250684580006576,15.095016975486454,19.974904471173133,9.712271226475924,11.373873558080938,11,True
Local SST,10,0.25,69,3,partial,5,10,0.75,600,3.4318957085412314,5.7743179266541915,6.85100262058548,3.6467275085039055,4.634096990113411,11,True
Subtransmission DC backbone,10,0.25,69,3,partial,5,1,0.75,600,1.6004671429209985,2.5156567818793247,2.9614821060597687,1.6715465344311982,2.002381382157131,11,False
Traditional AC,10,0.25,69,3,partial,20,10,0.75,600,10.148082786305668,16.266170536173426,18.335138464958014,10.673862045945937,11.922779958139929,11,True
Local SST,10,0.25,69,3,partial,20,10,0.75,600,3.927389176100135,6.02339015533053,7.21555827567494,4.061647914701933,4.756764116818399,11,True
Subtransmission DC backbone,10,0.25,69,3,partial,20,1,0.75,600,1.6405923927272836,2.5675395501123623,3.1181210256735157,1.7072689617420136,1.973423444104156,11,False
Traditional AC,10,0.25,69,3,partial,50,10,0.75,600,11.435817640164023,18.671453855715264,23.39761456077127,12.168693686562108,14.167122708517901,11,True
Local SST,10,0.25,69,3,partial,50,10,0.75,600,4.474148037494228,7.020547170347848,8.865935384716812,4.6779536129546155,5.4107833952682975,11,True
Subtransmission DC backbone,10,0.25,69,3,partial,50,1,0.75,600,1.6616344530891372,2.6630009247090425,3.2015513003515186,1.7449763006417982,2.0476625216066067,11,False
Traditional AC,10,0.25,69,3,partial,100,10,0.75,600,12.992711435400574,21.358518590100946,25.442209499510884,13.794648693763168,16.282116377694777,11,True
Local SST,10,0.25,69,3,partial,100,10,0.75,600,4.872086750703577,8.038817877593965,9.570223330929423,5.168844885041916,6.224633401209458,11,True
Subtransmission DC backbone,10,0.25,69,3,partial,100,1,0.75,600,1.704970482304689,2.748967389333764,3.3303600881728523,1.8163011985574693,2.1065004845349558,11,False
Traditional AC,10,0.25,69,3,coherent,5,10,0.75,600,11.8599710103767,19.461922217052983,23.40032498524996,12.499843826031256,14.93319258562003,11,True
Local SST,10,0.25,69,3,coherent,5,10,0.75,600,4.51670351521187,7.234950194475757,8.198798344018618,4.710527910296341,5.579311228054366,11,True
Subtransmission DC backbone,10,0.25,69,3,coherent,5,1,0.75,600,1.5969639324781775,2.518781205889675,3.1929932776289274,1.670698933002973,1.924872543288982,11,False
Traditional AC,10,0.25,69,3,coherent,20,10,0.75,600,13.609946690464364,21.037270748183243,24.820270406186875,14.015202243718237,16.05501831684641,11,True
Local SST,10,0.25,69,3,coherent,20,10,0.75,600,5.1524655054293085,7.746026115438458,9.848745221830718,5.313668302791941,6.040824046310282,11,True
Subtransmission DC backbone,10,0.25,69,3,coherent,20,1,0.75,600,1.6001782629876309,2.6179078390796464,3.042038264619836,1.670749436916205,1.9971687854503202,11,False
Traditional AC,10,0.25,69,3,coherent,50,10,0.75,600,15.16041794473983,23.645319155335773,26.800738271818215,15.708414572737405,17.493749405811975,11,True
Local SST,10,0.25,69,3,coherent,50,10,0.75,600,5.714804741048878,9.235475930209295,10.55964658038341,5.961201360002388,7.1764312962476,11,True
Subtransmission DC backbone,10,0.25,69,3,coherent,50,1,0.75,600,1.6753087476587227,2.6715844921246483,3.1860806447443895,1.7617347957023133,2.0861620984955396,11,False
Traditional AC,10,0.25,69,3,coherent,100,10,0.75,600,16.87445540417647,27.25181519248039,31.554210886551694,17.654964431471512,20.289500548114624,11,True
Local SST,10,0.25,69,3,coherent,100,10,0.75,600,6.477341661064232,9.6841492837585,11.70131781669015,6.612975474564229,7.603977723175025,11,True
Subtransmission DC backbone,10,0.25,69,3,coherent,100,1,0.75,600,1.746944490827645,2.7859721201597525,3.0840722608749447,1.8299689430893011,2.1715744359409235,11,False
Traditional AC,10,0.25,69,5,random,5,10,1.25,600,2.179771162839678,3.9417049080330075,5.082393442110087,2.301499398787874,3.323000848978396,11,False
Local SST,10,0.25,69,5,random,5,10,1.25,600,0.7526354670262168,1.4324429465592932,1.8565282331286348,0.8300694018725151,1.2110546635494968,11,False
Subtransmission DC backbone,10,0.25,69,5,random,5,1,1.25,600,0.976527876013749,1.554649851472063,1.8367588549731644,1.0114838638074215,1.2121287594683736,11,False
Traditional AC,10,0.25,69,5,random,20,10,1.25,600,2.328419114923669,4.588543856709165,5.7091960647002225,2.5329484678827274,3.4779585253102763,11,False
Local SST,10,0.25,69,5,random,20,10,1.25,600,0.8823835563533515,1.6381497604781177,2.1100791231558786,0.9408641705891713,1.3681830686911103,11,False
Subtransmission DC backbone,10,0.25,69,5,random,20,1,1.25,600,0.9841450318978429,1.5193912014403768,1.9401850439162143,1.0292427733839276,1.1908314548863204,11,False
Traditional AC,10,0.25,69,5,random,50,10,1.25,600,2.7297047922165083,5.086747063280317,6.761319557441469,2.9322922274091803,4.267533623093303,11,True
Local SST,10,0.25,69,5,random,50,10,1.25,600,0.9781727779474254,1.8831388353381606,2.2459104333207125,1.063953292776925,1.5623693623247756,11,False
Subtransmission DC backbone,10,0.25,69,5,random,50,1,1.25,600,1.0307420737830588,1.535888580115949,1.9341569864629033,1.057257516748529,1.2024786993453784,11,False
Traditional AC,10,0.25,69,5,random,100,10,1.25,600,2.9891049554159173,6.0642602320905175,7.793590947091245,3.306866617941781,4.958434482242397,11,True
Local SST,10,0.25,69,5,random,100,10,1.25,600,1.1308260583080052,2.0258717782726543,2.7800451976423375,1.2063625496315777,1.6677807451925215,11,False
Subtransmission DC backbone,10,0.25,69,5,random,100,1,1.25,600,1.0348587507852764,1.623193312973595,1.850394582869896,1.0846628147386974,1.255852374321936,11,False
Traditional AC,10,0.25,69,5,partial,5,10,1.25,600,5.5368013994339975,8.975394691069003,10.920757728835248,5.736554603730909,6.6621227123576094,11,True
Local SST,10,0.25,69,5,partial,5,10,1.25,600,2.035230521081595,3.368050976416055,4.215821238456859,2.166035987242686,2.651153345631525,11,False
Subtransmission DC backbone,10,0.25,69,5,partial,5,1,1.25,600,0.962252926420457,1.4707868059349465,1.6815594434457513,0.9908193841802445,1.1363333540765541,11,False
Traditional AC,10,0.25,69,5,partial,20,10,1.25,600,6.529784433296004,10.236850549133285,11.964547252953295,6.672786625852139,7.570923696999487,11,True
Local SST,10,0.25,69,5,partial,20,10,1.25,600,2.353292449806675,3.7161168143007375,4.5160336604146885,2.469851908642553,2.9449465082615025,11,False
Subtransmission DC backbone,10,0.25,69,5,partial,20,1,1.25,600,0.9805965570525694,1.561900588533148,1.8498839698226233,1.035692089074643,1.2288844751105736,11,False
Traditional AC,10,0.25,69,5,partial,50,10,1.25,600,7.046547229149372,11.336194966507655,13.430589479705446,7.357474037568192,8.486023618750929,11,True
Local SST,10,0.25,69,5,partial,50,10,1.25,600,2.672552414338241,4.254045968779302,5.094340994404998,2.7874389016911536,3.273368151789114,11,False
Subtransmission DC backbone,10,0.25,69,5,partial,50,1,1.25,600,1.0188911629918613,1.6296894730350924,1.8220393145360705,1.070236734896764,1.2924725778139696,11,False
Traditional AC,10,0.25,69,5,partial,100,10,1.25,600,8.021323928308357,12.43656118284225,14.788813150618884,8.346569608840145,9.459871593901916,11,True
Local SST,10,0.25,69,5,partial,100,10,1.25,600,2.9247131939582944,4.765525453625583,5.577133304781022,3.077402014345076,3.6813820001443656,11,False
Subtransmission DC backbone,10,0.25,69,5,partial,100,1,1.25,600,1.033837811642444,1.6954345384569787,2.0728405122382303,1.0919435919676301,1.3067875005121408,11,False
Traditional AC,10,0.25,69,5,coherent,5,10,1.25,600,7.208064037390265,11.183417784321113,13.311601585338119,7.495982416468444,8.47271999110293,11,True
Local SST,10,0.25,69,5,coherent,5,10,1.25,600,2.6774301108576424,4.4914246646999425,5.0519068768839865,2.846056017942242,3.4615580569996376,11,False
Subtransmission DC backbone,10,0.25,69,5,coherent,5,1,1.25,600,0.985327066652643,1.5634310657520345,1.851563004241747,1.0268511079982152,1.1958142801171299,11,False
Traditional AC,10,0.25,69,5,coherent,20,10,1.25,600,7.84730504729295,12.87695475935032,16.08410025064674,8.403344777705078,9.68052884888107,11,True
Local SST,10,0.25,69,5,coherent,20,10,1.25,600,2.957896236484289,4.554829486270311,5.624301354443415,3.1133978713712547,3.5108620803938226,11,False
Subtransmission DC backbone,10,0.25,69,5,coherent,20,1,1.25,600,0.9676575388976951,1.5848772770427997,1.8327984573272864,1.0097566271691327,1.2013663661374299,11,False
Traditional AC,10,0.25,69,5,coherent,50,10,1.25,600,9.189563711586114,14.45934248034861,16.98723758683469,9.588952400897933,10.244470382521786,11,True
Local SST,10,0.25,69,5,coherent,50,10,1.25,600,3.4761052479163492,5.440271094783762,6.187165158180554,3.5843426733464874,4.089042760681167,11,True
Subtransmission DC backbone,10,0.25,69,5,coherent,50,1,1.25,600,1.0194468136253931,1.6334872794060158,1.9234865752930546,1.0601951330965118,1.2877763155440742,11,False
Traditional AC,10,0.25,69,5,coherent,100,10,1.25,600,10.232799704506176,15.629684335009618,18.40345452286458,10.502989372199526,11.872274429227007,11,True
Local SST,10,0.25,69,5,coherent,100,10,1.25,600,3.781221277758206,6.116034570811204,6.966631573681926,3.96085871653978,4.753866011409142,11,True
Subtransmission DC backbone,10,0.25,69,5,coherent,100,1,1.25,600,1.0618573038370034,1.6481201897298763,1.9005653867633405,1.0989787015107397,1.2575383175483434,11,False
Traditional AC,10,0.25,69,10,random,5,10,2.5,600,1.0619372040965693,2.0436671216085998,2.548816340176947,1.1453180588474905,1.6651706173364744,11,False
Local SST,10,0.25,69,10,random,5,10,2.5,600,0.3998390615394335,0.7428491515672273,0.9882857186309347,0.4278932308736059,0.6450448203215374,11,False
Subtransmission DC backbone,10,0.25,69,10,random,5,1,2.5,600,0.46874020348995094,0.7242664622778379,0.8470445684935692,0.48589246947924813,0.5519267197770351,11,False
Traditional AC,10,0.25,69,10,random,20,10,2.5,600,1.2036904387407557,2.2688744650549366,2.758382617396207,1.2846235811749902,1.7668377539502786,11,False
Local SST,10,0.25,69,10,random,20,10,2.5,600,0.4362932902295512,0.8578577145905566,1.1099311668334837,0.4825738070057902,0.747374139314481,11,False
Subtransmission DC backbone,10,0.25,69,10,random,20,1,2.5,600,0.4932383112949426,0.7422043080510469,0.8750642048873065,0.5074624356350863,0.580566749284856,11,False
Traditional AC,10,0.25,69,10,random,50,10,2.5,600,1.3368579593051642,2.514128175461407,3.319358538174184,1.4539700653243628,2.0114862537885165,11,False
Local SST,10,0.25,69,10,random,50,10,2.5,600,0.489645228718821,0.9793850069058165,1.2033706478753672,0.544508472772853,0.8214056381866374,11,False
Subtransmission DC backbone,10,0.25,69,10,random,50,1,2.5,600,0.502977954774767,0.7904809751368688,1.0249535831533048,0.5244276935363495,0.6281349792580044,11,False
Traditional AC,10,0.25,69,10,random,100,10,2.5,600,1.5215503035834452,2.8334801663584854,3.8572016391757113,1.6401341748028948,2.4140308541374402,11,False
Local SST,10,0.25,69,10,random,100,10,2.5,600,0.5718583494839051,1.088745633378341,1.415847035595253,0.6075475434857531,0.9576971561875777,11,False
Subtransmission DC backbone,10,0.25,69,10,random,100,1,2.5,600,0.5248726925837468,0.8337245434149169,0.9725786090232202,0.5501593066514886,0.6476060784643107,11,False
Traditional AC,10,0.25,69,10,partial,5,10,2.5,600,2.7295737264174464,4.389190621514502,5.141506716506061,2.863064734554108,3.3255617745242483,11,False
Local SST,10,0.25,69,10,partial,5,10,2.5,600,1.0347555080105488,1.6101404668408301,1.9557444931867125,1.073929337199645,1.2473242242326472,11,False
Subtransmission DC backbone,10,0.25,69,10,partial,5,1,2.5,600,0.4790410030163218,0.771635080615218,0.902111525631392,0.4998289859042677,0.6126771768736,11,False
Traditional AC,10,0.25,69,10,partial,20,10,2.5,600,3.1288464928021242,5.135003184693297,5.986472161074089,3.277415066123845,3.8361692570455146,11,True
Local SST,10,0.25,69,10,partial,20,10,2.5,600,1.2164215388404922,1.8906558394452524,2.244638796666482,1.2517488692578465,1.515473769217916,11,False
Subtransmission DC backbone,10,0.25,69,10,partial,20,1,2.5,600,0.5097311886372272,0.7516493881340368,0.8949163049209573,0.5204133194841577,0.6010317115772443,11,False
Traditional AC,10,0.25,69,10,partial,50,10,2.5,600,3.4330042343160203,5.9043134008570926,6.773492619702455,3.6622846479901456,4.576516963749901,11,True
Local SST,10,0.25,69,10,partial,50,10,2.5,600,1.3341337502410984,2.1579758997187892,2.539161201619433,1.387114370295464,1.7397276476248325,11,False
Subtransmission DC backbone,10,0.25,69,10,partial,50,1,2.5,600,0.5040216919744237,0.7869914581107997,0.9373772194230566,0.5262775910279419,0.6173407848559725,11,False
Traditional AC,10,0.25,69,10,partial,100,10,2.5,600,3.9785974381434066,6.413386745423172,7.397553982168717,4.140464478986016,4.702975494756966,11,True
Local SST,10,0.25,69,10,partial,100,10,2.5,600,1.5142775880308488,2.412859781853317,2.893582133565342,1.5668453549847867,1.9305265874561996,11,False
Subtransmission DC backbone,10,0.25,69,10,partial,100,1,2.5,600,0.5277196828712665,0.8334887920646202,0.9693672162618624,0.5485148989419683,0.6510975049418267,11,False
Traditional AC,10,0.25,69,10,coherent,5,10,2.5,600,3.5502974824169233,5.578264452803682,6.5364204663484395,3.7137591779553563,4.174754791367456,11,True
Local SST,10,0.25,69,10,coherent,5,10,2.5,600,1.3674212075208776,2.20218731721977,2.6659926383642247,1.4330818584785299,1.6839164166804395,11,False
Subtransmission DC backbone,10,0.25,69,10,coherent,5,1,2.5,600,0.4785164177897878,0.7545012548960557,0.9001983330203558,0.4997048313485929,0.5884038157872746,11,False
Traditional AC,10,0.25,69,10,coherent,20,10,2.5,600,3.983241365356332,6.370833901920702,7.906424455878222,4.181609965769455,4.776897901370862,11,True
Local SST,10,0.25,69,10,coherent,20,10,2.5,600,1.511043111784163,2.346540865538199,2.7815477149347587,1.565457457118733,1.8662390439249787,11,False
Subtransmission DC backbone,10,0.25,69,10,coherent,20,1,2.5,600,0.48339081608241397,0.799757257523619,0.9160681164795519,0.5136241174485726,0.6232452088720933,11,False
Traditional AC,10,0.25,69,10,coherent,50,10,2.5,600,4.578028498142542,7.019451754709576,8.59695068725251,4.758705315764991,5.3833009052844165,11,True
Local SST,10,0.25,69,10,coherent,50,10,2.5,600,1.68613062318266,2.6152596164328163,3.2368229345086372,1.7700225047978495,2.0437978013051388,11,False
Subtransmission DC backbone,10,0.25,69,10,coherent,50,1,2.5,600,0.502317762845957,0.7841146497883207,0.9494447922656157,0.5225390544628129,0.6283480616609526,11,False
Traditional AC,10,0.25,69,10,coherent,100,10,2.5,600,5.217044701995231,8.400463211933303,9.83629546414076,5.448645763709895,6.31895420302736,11,True
Local SST,10,0.25,69,10,coherent,100,10,2.5,600,1.913418071736036,3.0491275647357403,3.825627407746996,1.993995701789598,2.4262508086141477,11,False
Subtransmission DC backbone,10,0.25,69,10,coherent,100,1,2.5,600,0.5180168979256763,0.8379398572117105,0.9607541322111567,0.5436921278490773,0.6568516390250584,11,False
Traditional AC,10,0.25,69,20,random,5,10,5.0,600,0.527368397872302,0.9594684973047943,1.1857853174502813,0.5619162266703019,0.7646497159955795,11,False
Local SST,10,0.25,69,20,random,5,10,5.0,600,0.19688054610968633,0.3870963370719943,0.4944490968098822,0.2174324272082515,0.33222547849262407,11,False
Subtransmission DC backbone,10,0.25,69,20,random,5,1,5.0,600,0.24280081075433774,0.38082165383669164,0.4342423119022192,0.2532460348742317,0.29538304342051286,11,False
Traditional AC,10,0.25,69,20,random,20,10,5.0,600,0.5924166800854087,1.1338433050831203,1.4736756539004052,0.6459143096072125,0.9344386711225189,11,False
Local SST,10,0.25,69,20,random,20,10,5.0,600,0.21551469246599486,0.44938707138178025,0.5544959295477732,0.23987922374313542,0.3967843153349775,11,False
Subtransmission DC backbone,10,0.25,69,20,random,20,1,5.0,600,0.2416810652988172,0.3895454896604417,0.46695965613461204,0.2542124631115563,0.3071928610126626,11,False
Traditional AC,10,0.25,69,20,random,50,10,5.0,600,0.6697015090826379,1.26510213693009,1.6374822036559735,0.7281091107425365,1.0096971030099093,11,False
Local SST,10,0.25,69,20,random,50,10,5.0,600,0.2492112624039583,0.47179029717538074,0.6417080415383833,0.2657591440110015,0.39560472797107776,11,False
Subtransmission DC backbone,10,0.25,69,20,random,50,1,5.0,600,0.2529799883581648,0.3845004555352134,0.4281201020987557,0.25982945848182765,0.30320544087538875,11,False
Traditional AC,10,0.25,69,20,random,100,10,5.0,600,0.7377101090405699,1.3942164653172096,1.8312129838874116,0.8095877460435321,1.1209964825494123,11,False
Local SST,10,0.25,69,20,random,100,10,5.0,600,0.2809867134987208,0.5739790208614011,0.7188232230090381,0.3088225258181931,0.5001537779499993,11,False
Subtransmission DC backbone,10,0.25,69,20,random,100,1,5.0,600,0.26066972101497077,0.40420310942966714,0.48136727567931686,0.27160100178549007,0.32104892721640954,11,False
Traditional AC,10,0.25,69,20,partial,5,10,5.0,600,1.3785540210912184,2.1988309129138703,2.584400936962456,1.4395327859654026,1.61326631150872,11,False
Local SST,10,0.25,69,20,partial,5,10,5.0,600,0.5219538225657472,0.795767451661608,0.9512555587479283,0.5405554543791481,0.6318115960665804,11,False
Subtransmission DC backbone,10,0.25,69,20,partial,5,1,5.0,600,0.23136709298328076,0.39522631085547943,0.46920320992873776,0.24742636923986894,0.3093398220621383,11,False
Traditional AC,10,0.25,69,20,partial,20,10,5.0,600,1.5689818630062748,2.506738812018756,3.1056040509698315,1.652987840202762,1.881669573864525,11,False
Local SST,10,0.25,69,20,partial,20,10,5.0,600,0.5776528596770145,0.9270885612160014,1.128226145434298,0.6104130406094267,0.7420526672235424,11,False
Subtransmission DC backbone,10,0.25,69,20,partial,20,1,5.0,600,0.24312484600735307,0.37091835761149317,0.4393964610110834,0.252548704389063,0.28552577760728465,11,False
Traditional AC,10,0.25,69,20,partial,50,10,5.0,600,1.7138542004644082,2.8173292252779762,3.148687513304159,1.8129838125119364,2.045909000405217,11,False
Local SST,10,0.25,69,20,partial,50,10,5.0,600,0.6596494476661594,1.1323708188102222,1.2874248215472694,0.6987683455597632,0.8981370795559522,11,False
Subtransmission DC backbone,10,0.25,69,20,partial,50,1,5.0,600,0.24906865672649436,0.3867045328604952,0.46932317261540996,0.2593088575014182,0.30228274840037234,11,False
Traditional AC,10,0.25,69,20,partial,100,10,5.0,600,2.029618483547777,3.3574946491791087,3.8690950082940283,2.133718937040887,2.567813292120745,11,False
Local SST,10,0.25,69,20,partial,100,10,5.0,600,0.7371990838888565,1.2200983614465506,1.4236440560007706,0.7801927666590764,0.9669647339510717,11,False
Subtransmission DC backbone,10,0.25,69,20,partial,100,1,5.0,600,0.26445367721027546,0.42833807257938455,0.5229992456608373,0.27620889414010247,0.3349506660720928,11,False
Traditional AC,10,0.25,69,20,coherent,5,10,5.0,600,1.81142570342232,2.860740407537729,3.3210728314643343,1.8883556022178694,2.2086246248719137,11,False
Local SST,10,0.25,69,20,coherent,5,10,5.0,600,0.6643589022504448,1.05317440789089,1.1796655584192732,0.6897411587491947,0.8349806267533246,11,False
Subtransmission DC backbone,10,0.25,69,20,coherent,5,1,5.0,600,0.2371749129642465,0.37363162203532646,0.4251292843856481,0.2470622197749492,0.2895102139563946,11,False
Traditional AC,10,0.25,69,20,coherent,20,10,5.0,600,2.0063319410775353,3.140723233806339,3.6208497352826443,2.0971006608199536,2.3800870982060616,11,False
Local SST,10,0.25,69,20,coherent,20,10,5.0,600,0.7461194371505212,1.1996497451686268,1.387332218745644,0.7857572918303255,0.9356377144809974,11,False
Subtransmission DC backbone,10,0.25,69,20,coherent,20,1,5.0,600,0.24963498155892588,0.37702943512968684,0.45047810224434853,0.25782688058394654,0.2988563592843959,11,False
Traditional AC,10,0.25,69,20,coherent,50,10,5.0,600,2.2930934047397074,3.516103795532416,4.176308155317842,2.377937729860219,2.6271820726065216,11,False
Local SST,10,0.25,69,20,coherent,50,10,5.0,600,0.8596119371857294,1.3847560418235936,1.5555260811489362,0.8917908136969709,1.0852501750778807,11,False
Subtransmission DC backbone,10,0.25,69,20,coherent,50,1,5.0,600,0.2502579594613705,0.38845337054562756,0.48345789993459104,0.261120798515824,0.3081196619383993,11,False
Traditional AC,10,0.25,69,20,coherent,100,10,5.0,600,2.574781866300617,4.047426609540872,4.787395503974337,2.6848555919973993,3.0577553641855393,11,False
Local SST,10,0.25,69,20,coherent,100,10,5.0,600,0.9433974941648857,1.4737826592147782,1.8289148193000209,0.99629835299368,1.1623020139625937,11,False
Subtransmission DC backbone,10,0.25,69,20,coherent,100,1,5.0,600,0.26163838024230335,0.43035779503980753,0.4869735857330261,0.2750119718364324,0.3362490464302606,11,False
Traditional AC,10,0.25,138,3,random,5,10,0.75,600,3.4809454361982617,6.382700943047986,8.729107220300182,3.774385446608726,5.175352971348523,11,True
Local SST,10,0.25,138,3,random,5,10,0.75,600,1.3519837366172616,2.557474532357982,3.231147711523769,1.4702408089052925,2.1019041829038625,11,False
Subtransmission DC backbone,10,0.25,138,3,random,5,1,0.75,600,1.594586543202722,2.562742741072822,3.1204046005310273,1.6789931185954041,1.9840294244382382,11,False
Traditional AC,10,0.25,138,3,random,20,10,0.75,600,4.110152932020753,7.353506212269895,10.293330399531285,4.379186739210319,6.162355482660735,11,True
Local SST,10,0.25,138,3,random,20,10,0.75,600,1.4669367369318949,2.9421348966136818,3.606181799851357,1.6054321612119187,2.400712287241343,11,False
Subtransmission DC backbone,10,0.25,138,3,random,20,1,0.75,600,1.619503693392979,2.6655484564435428,3.214168467544301,1.7092431881211227,2.0986322621037976,11,False
Traditional AC,10,0.25,138,3,random,50,10,0.75,600,4.45283773504034,8.681251893097395,11.241418748063376,4.8582315634738205,7.098410656338785,11,True
Local SST,10,0.25,138,3,random,50,10,0.75,600,1.6772302104686614,3.165438282049519,4.211242489105409,1.8055231875072615,2.643286912206219,11,False
Subtransmission DC backbone,10,0.25,138,3,random,50,1,0.75,600,1.6867062341598689,2.651258179051047,3.1535744230497404,1.7446809587170773,2.051325691038506,11,False
Traditional AC,10,0.25,138,3,random,100,10,0.75,600,5.198940851733245,9.725545877437728,13.835461313973363,5.558347269909428,8.303583099671888,11,True
Local SST,10,0.25,138,3,random,100,10,0.75,600,1.9419383677033424,3.577443263223308,4.502392463906895,2.1004254385919854,3.0514251132768653,11,False
Subtransmission DC backbone,10,0.25,138,3,random,100,1,0.75,600,1.7283552330219454,2.6593268934388887,3.124928504042134,1.8041148922126449,2.084832470497153,11,False
Traditional AC,10,0.25,138,3,partial,5,10,0.75,600,9.073680188838404,14.953735929763145,17.98517152929071,9.529327097011253,11.732044426503537,11,True
Local SST,10,0.25,138,3,partial,5,10,0.75,600,3.4998980876617196,5.569900232903238,6.660111505325123,3.669233272661395,4.3889255970629995,11,True
Subtransmission DC backbone,10,0.25,138,3,partial,5,1,0.75,600,1.6386526770601801,2.391093298119773,2.822957654244363,1.6665389436773517,1.9004270864081967,11,False
Traditional AC,10,0.25,138,3,partial,20,10,0.75,600,10.172734216052415,16.65867688788156,20.063102036058634,10.68613032615548,12.688965829609677,11,True
Local SST,10,0.25,138,3,partial,20,10,0.75,600,3.9091656501769183,6.008171922502202,7.2471512516942465,4.07443735795285,4.745210703713792,11,True
Subtransmission DC backbone,10,0.25,138,3,partial,20,1,0.75,600,1.6338710366009543,2.4997241088812943,3.018392402598809,1.6915370642496053,2.0130486791444855,11,False
Traditional AC,10,0.25,138,3,partial,50,10,0.75,600,11.764420554010268,18.350076164707467,22.815255819833233,12.326088148278497,14.231610917016093,11,True
Local SST,10,0.25,138,3,partial,50,10,0.75,600,4.361914648192626,7.056947272474196,8.704340706852513,4.599977200931577,5.460636913526534,11,True
Subtransmission DC backbone,10,0.25,138,3,partial,50,1,0.75,600,1.6865518689968857,2.70621514434387,3.3035287914629246,1.747726339632687,2.058077329724794,11,False
Traditional AC,10,0.25,138,3,partial,100,10,0.75,600,13.653181265456332,21.699869801748132,25.47988389594686,14.058912307597598,16.274071622789236,11,True
Local SST,10,0.25,138,3,partial,100,10,0.75,600,5.020510831547686,8.165553961102793,10.221409494290024,5.2381628986315985,6.47474726979414,11,True
Subtransmission DC backbone,10,0.25,138,3,partial,100,1,0.75,600,1.7126908374955838,2.8369457313820385,3.2170054400209485,1.7989665533046635,2.2137015436662844,11,False
Traditional AC,10,0.25,138,3,coherent,5,10,0.75,600,12.292642810992021,18.58290746068476,21.55371059336471,12.723569987402845,14.396916051678591,11,True
Local SST,10,0.25,138,3,coherent,5,10,0.75,600,4.4388751977851015,7.2133622703027385,8.536385355970287,4.679001966842042,5.475617887939788,11,True
Subtransmission DC backbone,10,0.25,138,3,coherent,5,1,0.75,600,1.5753476424805217,2.559018117522833,3.0833161233128834,1.6674492359058721,2.0377790700101825,11,False
Traditional AC,10,0.25,138,3,coherent,20,10,0.75,600,13.162994982317942,21.206506688592253,24.63026217000219,13.762901521869935,16.03704527092586,11,True
Local SST,10,0.25,138,3,coherent,20,10,0.75,600,5.144691313658894,7.84657105547266,9.602919067331658,5.293904242623662,6.096153520459799,11,True
Subtransmission DC backbone,10,0.25,138,3,coherent,20,1,0.75,600,1.6311203765801436,2.535216300722476,2.9665533698515825,1.6940312155891952,2.021481388014225,11,False
Traditional AC,10,0.25,138,3,coherent,50,10,0.75,600,15.040048959334795,24.25816893333925,28.849229904677344,15.600607892461946,17.675604270397994,11,True
Local SST,10,0.25,138,3,coherent,50,10,0.75,600,5.621697135722547,9.327268843056807,10.619192714371556,5.9525312318897825,7.130902119965741,11,True
Subtransmission DC backbone,10,0.25,138,3,coherent,50,1,0.75,600,1.6986114715839835,2.7560981437752132,3.2991164062566103,1.780099101290123,2.1648836226283072,11,False
Traditional AC,10,0.25,138,3,coherent,100,10,0.75,600,17.047399783734175,27.01481644258632,32.30642681527367,17.711674948383596,20.381049900178457,11,True
Local SST,10,0.25,138,3,coherent,100,10,0.75,600,6.321068718155849,9.95183852701707,11.467646732300153,6.622386080842682,7.870656630666621,11,True
Subtransmission DC backbone,10,0.25,138,3,coherent,100,1,0.75,600,1.7263523637786917,2.82468620762156,3.2373194486529524,1.8361505044496023,2.166746274834241,11,False
Traditional AC,10,0.25,138,5,random,5,10,1.25,600,2.023667831432455,4.026424156098074,4.933604551633279,2.218166085776932,3.4219640365168273,11,False
Local SST,10,0.25,138,5,random,5,10,1.25,600,0.7841730221779502,1.582732597195624,2.0887120805060317,0.8664309675965008,1.2933812350822997,11,False
Subtransmission DC backbone,10,0.25,138,5,random,5,1,1.25,600,0.972428999616445,1.4835959607073244,1.728128794880331,1.005031650915251,1.179236353142158,11,False
Traditional AC,10,0.25,138,5,random,20,10,1.25,600,2.329346701055268,4.4106094821268345,5.569808235039189,2.5425132670686033,3.6826028155553088,11,False
Local SST,10,0.25,138,5,random,20,10,1.25,600,0.8965161128109986,1.7223652254687019,2.151860150026048,0.9686962744693565,1.4351357134881981,11,False
Subtransmission DC backbone,10,0.25,138,5,random,20,1,1.25,600,0.9771749145687513,1.4821440079344657,1.7197116243976343,1.0078791501012816,1.154359416262351,11,False
Traditional AC,10,0.25,138,5,random,50,10,1.25,600,2.648492419984944,4.99245795196025,6.679956441818647,2.872762034597034,4.085323301243073,11,False
Local SST,10,0.25,138,5,random,50,10,1.25,600,1.0085759292578182,1.8686606505601107,2.3268474028168886,1.0853638310593765,1.6134985649316975,11,False
Subtransmission DC backbone,10,0.25,138,5,random,50,1,1.25,600,1.0150946856815926,1.5626497915989201,1.889658734996077,1.050228473859626,1.2378836268282172,11,False
Traditional AC,10,0.25,138,5,random,100,10,1.25,600,3.0664563972875594,6.074785867799847,7.969093354519172,3.356594012430647,4.766056595413109,11,True
Local SST,10,0.25,138,5,random,100,10,1.25,600,1.1432794909615946,2.204990384553988,2.9689520532175697,1.2496500338749694,1.901542731599516,11,False
Subtransmission DC backbone,10,0.25,138,5,random,100,1,1.25,600,1.02054196563212,1.6754999124060932,2.014281808958618,1.0899862142224563,1.2825694345427134,11,False
Traditional AC,10,0.25,138,5,partial,5,10,1.25,600,5.447003142493839,8.81576324087309,10.852281581460275,5.754972009802004,6.535424435951067,11,True
Local SST,10,0.25,138,5,partial,5,10,1.25,600,2.1202982675979305,3.2248198696324657,3.891857585107968,2.187755811903377,2.607664816152609,11,False
Subtransmission DC backbone,10,0.25,138,5,partial,5,1,1.25,600,0.9405596299938179,1.4901036981180849,1.7358931835533882,0.9825941327191813,1.1620407582392214,11,False
Traditional AC,10,0.25,138,5,partial,20,10,1.25,600,6.274937625887279,10.079873781709248,12.065323162475309,6.583936637051829,7.697912636962892,11,True
Local SST,10,0.25,138,5,partial,20,10,1.25,600,2.3292368404085435,3.6474080122277726,4.6823353552775995,2.4426540942910733,2.9207850073754145,11,False
Subtransmission DC backbone,10,0.25,138,5,partial,20,1,1.25,600,0.9811161923986249,1.5169397053071485,1.8043774835383757,1.0249197008253208,1.1980001289557876,11,False
Traditional AC,10,0.25,138,5,partial,50,10,1.25,600,7.124319828353817,11.064840190521613,12.700623890457585,7.397223328677863,8.320976766771288,11,True
Local SST,10,0.25,138,5,partial,50,10,1.25,600,2.639414146815604,4.425977996035857,5.601633362187719,2.7882613706570356,3.6085708889378147,11,False
Subtransmission DC backbone,10,0.25,138,5,partial,50,1,1.25,600,0.9942293666557054,1.6137920731429916,1.922068177492261,1.0434146995433962,1.282754861020026,11,False
Traditional AC,10,0.25,138,5,partial,100,10,1.25,600,7.9410321512395345,13.008869227182554,15.790329026821214,8.335571919932857,9.416657380472536,11,True
Local SST,10,0.25,138,5,partial,100,10,1.25,600,2.98519961983541,4.56968084483918,5.2898888980283845,3.08335830272194,3.5601824516784255,11,False
Subtransmission DC backbone,10,0.25,138,5,partial,100,1,1.25,600,1.0548424964998886,1.6528357486378409,1.8638147126304303,1.0921028696506851,1.277645611065311,11,False
Traditional AC,10,0.25,138,5,coherent,5,10,1.25,600,7.320996101336368,11.508477774902497,13.28507246788267,7.5251394556114,8.577405025831727,11,True
Local SST,10,0.25,138,5,coherent,5,10,1.25,600,2.569236300420102,4.1214202537322855,5.256379580038894,2.7078459305565943,3.265335592131784,11,False
Subtransmission DC backbone,10,0.25,138,5,coherent,5,1,1.25,600,0.9637314725588768,1.4949318062564323,1.8153018203158582,1.0018470461719713,1.1666706220047915,11,False
Traditional AC,10,0.25,138,5,coherent,20,10,1.25,600,7.987988963137333,12.538638877780752,14.927451109037642,8.323295971786484,9.393800972400605,11,True
Local SST,10,0.25,138,5,coherent,20,10,1.25,600,2.9982381678723735,4.792195819177495,5.521707127953982,3.1705407496776044,3.7205157799175006,11,False
Subtransmission DC backbone,10,0.25,138,5,coherent,20,1,1.25,600,0.9600640214095135,1.5641795297257761,1.9138940381658,1.011704459558272,1.2276058537642003,11,False
Traditional AC,10,0.25,138,5,coherent,50,10,1.25,600,8.913445091678598,14.513171673928868,16.451715009404978,9.39963585966717,10.65403780114454,11,True
Local SST,10,0.25,138,5,coherent,50,10,1.25,600,3.413325626302088,5.439187943523775,6.386897332814354,3.554246615664349,4.080106961853776,11,True
Subtransmission DC backbone,10,0.25,138,5,coherent,50,1,1.25,600,1.0123954313376844,1.6163854603734973,1.9295841424907691,1.0637549497286207,1.2702755891049233,11,False
Traditional AC,10,0.25,138,5,coherent,100,10,1.25,600,10.118208354995408,16.482313511788735,20.259796395812536,10.734387882212578,12.2086514369883,11,True
Local SST,10,0.25,138,5,coherent,100,10,1.25,600,3.88215086382688,5.838917117768106,6.779011407096855,3.9980308479965654,4.60411331848501,11,True
Subtransmission DC backbone,10,0.25,138,5,coherent,100,1,1.25,600,1.0445343471701545,1.6930835403194113,1.9600853875234039,1.0913346258465253,1.2955936653596163,11,False
Traditional AC,10,0.25,138,10,random,5,10,2.5,600,1.0559150284168057,2.0105651823877326,2.2960435017290477,1.1396488936484461,1.7228830346992472,11,False
Local SST,10,0.25,138,10,random,5,10,2.5,600,0.4107881004934779,0.7699688285662084,1.0975030577241731,0.4464048367197474,0.6422657715419368,11,False
Subtransmission DC backbone,10,0.25,138,10,random,5,1,2.5,600,0.4769118128562433,0.7436558681669619,0.8613368940185713,0.4943266444406371,0.55929430451135,11,False
Traditional AC,10,0.25,138,10,random,20,10,2.5,600,1.169059986233112,2.1846868336196827,3.0566437221917298,1.2655031360776505,1.7974345591141356,11,False
Local SST,10,0.25,138,10,random,20,10,2.5,600,0.45064394554341525,0.8202244035415401,1.0184827024570628,0.4768292197236639,0.6965222844314249,11,False
Subtransmission DC backbone,10,0.25,138,10,random,20,1,2.5,600,0.48395943830884447,0.7924426734932821,0.9410470444958156,0.5172589155244727,0.6316163729775748,11,False
Traditional AC,10,0.25,138,10,random,50,10,2.5,600,1.349466875826445,2.5595726077119756,3.3224825199240224,1.4354035570845498,2.045995995325518,11,False
Local SST,10,0.25,138,10,random,50,10,2.5,600,0.5119961466670124,0.9323760527216555,1.3154073841015792,0.5472550421988888,0.7902660381137528,11,False
Subtransmission DC backbone,10,0.25,138,10,random,50,1,2.5,600,0.5186422564851918,0.8075606257886683,0.9420540779279201,0.5372730434026741,0.653042633725434,11,False
Traditional AC,10,0.25,138,10,random,100,10,2.5,600,1.476037911225204,2.8669385372900678,3.5189502640881387,1.6236756747313958,2.331962517888975,11,False
Local SST,10,0.25,138,10,random,100,10,2.5,600,0.5544101572417846,1.0782490022577784,1.477400856830706,0.6013985841585843,0.8982236644280828,11,False
Subtransmission DC backbone,10,0.25,138,10,random,100,1,2.5,600,0.511074284028711,0.8171584720568473,0.9708599756994248,0.5385190884882622,0.6447760641106084,11,False
Traditional AC,10,0.25,138,10,partial,5,10,2.5,600,2.785658138465214,4.598470627968808,5.264007031010776,2.943681927026224,3.5271361387570073,11,False
Local SST,10,0.25,138,10,partial,5,10,2.5,600,1.0472674359925018,1.680380042474335,1.8959611513005759,1.0926486926460677,1.302194176457804,11,False
Subtransmission DC backbone,10,0.25,138,10,partial,5,1,2.5,600,0.4699660811548401,0.7451563159359856,0.9076195592962328,0.4933804072120349,0.5881850324320073,11,False
Traditional AC,10,0.25,138,10,partial,20,10,2.5,600,3.07525214768298,4.993710263681015,5.8844642605172774,3.2596624791443847,3.8616969139428043,11,False
Local SST,10,0.25,138,10,partial,20,10,2.5,600,1.156429967475654,1.904803413217122,2.373799918165239,1.222271473844984,1.5049524115607655,11,False
Subtransmission DC backbone,10,0.25,138,10,partial,20,1,2.5,600,0.49083582154471095,0.8038283658658986,0.9400901037191612,0.5191431351638777,0.6053437465489028,11,False
Traditional AC,10,0.25,138,10,partial,50,10,2.5,600,3.4786894059371134,5.62833627285786,6.749070334946707,3.6602437444556,4.2645733961728,11,True
Local SST,10,0.25,138,10,partial,50,10,2.5,600,1.2948917462507494,2.1303031922242197,2.472357749278706,1.3562845672467725,1.652218167243533,11,False
Subtransmission DC backbone,10,0.25,138,10,partial,50,1,2.5,600,0.5093268178656124,0.7712944314141276,0.9870970911813898,0.5284958976644265,0.6059609038699371,11,False
Traditional AC,10,0.25,138,10,partial,100,10,2.5,600,3.997111737903542,6.633968281037762,7.77224173127515,4.184811462849383,4.856964015643448,11,True
Local SST,10,0.25,138,10,partial,100,10,2.5,600,1.520287998403592,2.4811571002078483,2.7838582216839645,1.5868893413651926,1.881698057010315,11,False
Subtransmission DC backbone,10,0.25,138,10,partial,100,1,2.5,600,0.5215594739148315,0.8241031685305913,0.9299634127548101,0.5416028968871304,0.6310237012949239,11,False
Traditional AC,10,0.25,138,10,coherent,5,10,2.5,600,3.525549585359989,5.307570864513163,6.4211174790815555,3.6660912644577714,3.978012777182082,11,True
Local SST,10,0.25,138,10,coherent,5,10,2.5,600,1.3326758578136197,2.140690788079359,2.686851218699532,1.3952822847973878,1.6273239537952922,11,False
Subtransmission DC backbone,10,0.25,138,10,coherent,5,1,2.5,600,0.47674984443405277,0.7553155939994068,0.8836777578466429,0.4938023023752685,0.562096766577884,11,False
Traditional AC,10,0.25,138,10,coherent,20,10,2.5,600,4.080877646630782,6.403331583040052,7.762510416804508,4.239945827789881,4.850112638330348,11,True
Local SST,10,0.25,138,10,coherent,20,10,2.5,600,1.5343417513305453,2.4376874939381574,2.9089606858838506,1.599638509937589,1.8917182133427457,11,False
Subtransmission DC backbone,10,0.25,138,10,coherent,20,1,2.5,600,0.48839643926849796,0.7765310861090251,0.8999162503982647,0.5125307869296781,0.6109341775190247,11,False
Traditional AC,10,0.25,138,10,coherent,50,10,2.5,600,4.503842329052862,7.102993826402416,8.678240609220207,4.742557581406851,5.439012586629865,11,True
Local SST,10,0.25,138,10,coherent,50,10,2.5,600,1.7763808641728038,2.673792902018064,3.237159696079842,1.822204596245487,2.0694283186287183,11,False
Subtransmission DC backbone,10,0.25,138,10,coherent,50,1,2.5,600,0.49660293900431124,0.7697138857195086,0.9191803196107979,0.5131629187816507,0.5880748842457786,11,False
Traditional AC,10,0.25,138,10,coherent,100,10,2.5,600,5.173193811204783,8.257483732045097,9.377608828342803,5.438930290130102,6.1843194718941765,11,True
Local SST,10,0.25,138,10,coherent,100,10,2.5,600,1.932192314973923,3.0572847830426957,3.3839217221209417,2.005587466224841,2.325528619713726,11,False
Subtransmission DC backbone,10,0.25,138,10,coherent,100,1,2.5,600,0.5155429556602233,0.8219322018557245,0.9910324357651177,0.5425799980491819,0.6473686627239716,11,False
Traditional AC,10,0.25,138,20,random,5,10,5.0,600,0.4973811639213004,0.9345601214773512,1.2521516478879335,0.5399938743733107,0.7853428239718453,11,False
Local SST,10,0.25,138,20,random,5,10,5.0,600,0.19496629789450912,0.37376214744339614,0.5050302967189222,0.21228108992558134,0.3191595493083557,11,False
Subtransmission DC backbone,10,0.25,138,20,random,5,1,5.0,600,0.24463962427186398,0.37998479448028905,0.4389023414773025,0.25269601916150447,0.2963180730444253,11,False
Traditional AC,10,0.25,138,20,random,20,10,5.0,600,0.6205390053169912,1.1484074678266125,1.4384408171473029,0.6654666947099311,0.8994410534166005,11,False
Local SST,10,0.25,138,20,random,20,10,5.0,600,0.2203406892675397,0.431384511684991,0.5840657325860994,0.24441514692408495,0.3643053015244194,11,False
Subtransmission DC backbone,10,0.25,138,20,random,20,1,5.0,600,0.24244351039807785,0.3777912368449902,0.45056066648586834,0.25338285090625057,0.2908129647749241,11,False
Traditional AC,10,0.25,138,20,random,50,10,5.0,600,0.6728623484555426,1.2559226959202012,1.6549454577709228,0.7224724790896054,1.032684281899537,11,False
