architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,10,0.25,138,20,random,50,10,5.0,600,0.2484389868015192,0.44251694590632656,0.5624483370163041,0.2578308685432148,0.3632136457448775,11,False
Subtransmission DC backbone,10,0.25,138,20,random,50,1,5.0,600,0.2568527548007593,0.4090314530640697,0.49714745582854003,0.26881360197310417,0.3270913771731195,11,False
Traditional AC,10,0.25,138,20,random,100,10,5.0,600,0.7233373788968565,1.4571929662675172,1.937983076834904,0.804632525775501,1.1511034160669245,11,False
Local SST,10,0.25,138,20,random,100,10,5.0,600,0.2799108057765478,0.5303114060889478,0.6518674504480455,0.30722669223469257,0.43507426738684424,11,False
Subtransmission DC backbone,10,0.25,138,20,random,100,1,5.0,600,0.25769486426870186,0.4090926503424002,0.47406220255184156,0.2687061987057614,0.3192355203075896,11,False
Traditional AC,10,0.25,138,20,partial,5,10,5.0,600,1.3669057561213924,2.2915037514634715,2.842324957008675,1.4439851646267141,1.7283990355863486,11,False
Local SST,10,0.25,138,20,partial,5,10,5.0,600,0.5156972888240112,0.8189313726932109,1.0264722803587616,0.5397989919274049,0.6441686227899935,11,False
Subtransmission DC backbone,10,0.25,138,20,partial,5,1,5.0,600,0.24099124719807274,0.36702545863290126,0.483152228040846,0.25217084874919937,0.2914405036610598,11,False
Traditional AC,10,0.25,138,20,partial,20,10,5.0,600,1.5663283201888176,2.431726657420198,2.8529349732573346,1.616947887886796,1.8059081638355068,11,False
Local SST,10,0.25,138,20,partial,20,10,5.0,600,0.5827371016410049,0.8618423237594698,1.0071229753425854,0.6013991569402235,0.6884039862023928,11,False
Subtransmission DC backbone,10,0.25,138,20,partial,20,1,5.0,600,0.24710098774308797,0.39858117877738897,0.45037649402487023,0.25917674276239117,0.31568716002371705,11,False
Traditional AC,10,0.25,138,20,partial,50,10,5.0,600,1.7618358648940196,2.8601275797502552,3.3156116062127516,1.8562745962064875,2.1913343708539363,11,False
Local SST,10,0.25,138,20,partial,50,10,5.0,600,0.6598706500132815,1.0664968155463757,1.3114158932313067,0.6909952894177726,0.8389442287740979,11,False
Subtransmission DC backbone,10,0.25,138,20,partial,50,1,5.0,600,0.2521372843246904,0.4090264154445985,0.4816812830271471,0.26435429142054245,0.3188071661280688,11,False
Traditional AC,10,0.25,138,20,partial,100,10,5.0,600,1.9315037794246033,3.1516404234384647,3.9900775582185184,2.0607672230472294,2.3754639158796347,11,False
Local SST,10,0.25,138,20,partial,100,10,5.0,600,0.7563779849746786,1.2171188129096553,1.4615091911110585,0.7914299796996953,0.9395978738457944,11,False
Subtransmission DC backbone,10,0.25,138,20,partial,100,1,5.0,600,0.26620050312058585,0.39875787145112407,0.5056076745164169,0.27475152177233175,0.3179529356754352,11,False
Traditional AC,10,0.25,138,20,coherent,5,10,5.0,600,1.7862387949449448,2.85366273489814,3.351892459741827,1.8632773126421114,2.0851990880038627,11,False
Local SST,10,0.25,138,20,coherent,5,10,5.0,600,0.673069140230707,1.0651038337294025,1.2728889912421761,0.6923561782202987,0.8255631308631062,11,False
Subtransmission DC backbone,10,0.25,138,20,coherent,5,1,5.0,600,0.24131099253502522,0.3638201723331425,0.43162117874105227,0.25280605105501003,0.2909433334663149,11,False
Traditional AC,10,0.25,138,20,coherent,20,10,5.0,600,1.9691550091107466,3.2096423164829653,3.9374640403495995,2.0716691339475277,2.42128939689845,11,False
Local SST,10,0.25,138,20,coherent,20,10,5.0,600,0.7408630240579696,1.1873983619841737,1.4425828404144942,0.7788670184730959,0.9107115553892188,11,False
Subtransmission DC backbone,10,0.25,138,20,coherent,20,1,5.0,600,0.24312613031985925,0.39493797254941115,0.45419844729368447,0.2550590705540929,0.30755099497190447,11,False
Traditional AC,10,0.25,138,20,coherent,50,10,5.0,600,2.294923640344516,3.5473653460791685,4.043116448490709,2.3715669213678323,2.6444768342472016,11,False
Local SST,10,0.25,138,20,coherent,50,10,5.0,600,0.8177738533807319,1.3237168882554884,1.603817008453077,0.8703780599875366,1.0271573748148486,11,False
Subtransmission DC backbone,10,0.25,138,20,coherent,50,1,5.0,600,0.2455516853119783,0.396048285744648,0.45733862044020324,0.2567005412497751,0.31141479645698056,11,False
Traditional AC,10,0.25,138,20,coherent,100,10,5.0,600,2.573468711507619,4.192711626812401,5.123032811901311,2.6694126283363513,3.1177817180070524,11,False
Local SST,10,0.25,138,20,coherent,100,10,5.0,600,0.978628210359912,1.51630036460292,1.8632771774400099,1.013287817879618,1.1661434396852204,11,False
Subtransmission DC backbone,10,0.25,138,20,coherent,100,1,5.0,600,0.26036804058628893,0.4159022379895284,0.492789679081846,0.2719214304320272,0.32749535372353916,11,False
Traditional AC,10,0.25,230,3,random,5,10,0.75,600,3.416879854220768,6.345591877066765,8.085942763313945,3.7137788313805102,5.234168502972773,11,True
Local SST,10,0.25,230,3,random,5,10,0.75,600,1.314508651762024,2.5058005820535985,3.4216455264695655,1.426890426639092,2.1715561412153637,11,False
Subtransmission DC backbone,10,0.25,230,3,random,5,1,0.75,600,1.59811546334496,2.578167667524041,2.9098491612481605,1.6690647421443523,2.023578589803329,11,False
Traditional AC,10,0.25,230,3,random,20,10,0.75,600,3.891030108085027,7.113792850585892,9.44441880014872,4.172124427173764,5.957981664327312,11,True
Local SST,10,0.25,230,3,random,20,10,0.75,600,1.4979560987503646,2.7759366592557244,3.894192095242432,1.580194754352741,2.336490054858097,11,False
Subtransmission DC backbone,10,0.25,230,3,random,20,1,0.75,600,1.6358681808320008,2.584848493836017,2.9845196809140226,1.7170805077471956,2.03205784424871,11,False
Traditional AC,10,0.25,230,3,random,50,10,0.75,600,4.419974303891214,8.232630113729543,11.825877043220059,4.85796736614042,6.909428941543709,11,True
Local SST,10,0.25,230,3,random,50,10,0.75,600,1.6966408021161272,3.343217949133472,4.512639896641907,1.855997189567281,2.852446366932346,11,False
Subtransmission DC backbone,10,0.25,230,3,random,50,1,0.75,600,1.736245112763471,2.668612495234318,3.041484185262068,1.787414252943201,2.0583923512105033,11,False
Traditional AC,10,0.25,230,3,random,100,10,0.75,600,5.0360121360131656,9.432289296780715,12.43552635171952,5.431424189128641,7.358796496973815,11,True
Local SST,10,0.25,230,3,random,100,10,0.75,600,1.874279727765575,3.8033377809756073,4.685112243075141,2.0384399107435014,3.1201048961567026,11,False
Subtransmission DC backbone,10,0.25,230,3,random,100,1,0.75,600,1.7130668576082155,2.6789482648784406,3.045716136068709,1.7746476841398866,2.0572451245264105,11,False
Traditional AC,10,0.25,230,3,partial,5,10,0.75,600,9.113106350226126,14.583707405891445,17.94497315275736,9.542601881895461,11.19704093335472,11,True
Local SST,10,0.25,230,3,partial,5,10,0.75,600,3.399408025292135,5.257387421605605,6.552405375745114,3.552881213473919,4.165008835362429,11,True
Subtransmission DC backbone,10,0.25,230,3,partial,5,1,0.75,600,1.5981201465580444,2.581248668812643,3.1273858441745133,1.6584184764132883,1.948030563241038,11,False
Traditional AC,10,0.25,230,3,partial,20,10,0.75,600,10.442642277345412,16.744199190162046,19.513305683921022,10.999945660537511,12.892985694411593,11,True
Local SST,10,0.25,230,3,partial,20,10,0.75,600,3.8675973783665367,6.4551223842119745,7.427820719316921,4.141552843143731,5.121215093702844,11,True
Subtransmission DC backbone,10,0.25,230,3,partial,20,1,0.75,600,1.626674742572371,2.5657213020493894,3.1439636986056114,1.6930429974693908,1.9330508609448906,11,False
Traditional AC,10,0.25,230,3,partial,50,10,0.75,600,11.923342142375418,19.882399469610597,23.390415505825473,12.560710147631246,15.134066352307629,11,True
Local SST,10,0.25,230,3,partial,50,10,0.75,600,4.410458328294434,7.088983292364065,8.490648985569962,4.62692143043403,5.482134803694893,11,True
Subtransmission DC backbone,10,0.25,230,3,partial,50,1,0.75,600,1.7000678588827935,2.737953959070116,3.1544162358472567,1.7633371110870637,2.078898229439785,11,False
Traditional AC,10,0.25,230,3,partial,100,10,0.75,600,13.302942351497357,21.43962440207768,27.58224714233317,14.107907487596052,17.123567286677325,11,True
Local SST,10,0.25,230,3,partial,100,10,0.75,600,4.973852877912833,8.021601747625514,10.022407331534144,5.189483059837411,6.320935588842667,11,True
Subtransmission DC backbone,10,0.25,230,3,partial,100,1,0.75,600,1.7382056367996628,2.7750661802788734,3.209952940161481,1.8124118708606571,2.134388057716787,11,False
Traditional AC,10,0.25,230,3,coherent,5,10,0.75,600,11.92509228906816,18.918147968435147,21.237769403867656,12.406782420550371,13.89091544800632,11,True
Local SST,10,0.25,230,3,coherent,5,10,0.75,600,4.437706355350517,6.772392757754013,8.00401668397039,4.584413320527139,5.350766998508918,11,True
Subtransmission DC backbone,10,0.25,230,3,coherent,5,1,0.75,600,1.5857502037551527,2.5907835415274834,3.075073718468505,1.6690172923579334,1.970976752610001,11,False
Traditional AC,10,0.25,230,3,coherent,20,10,0.75,600,13.215331885655615,20.878028997810752,27.10745909005605,13.945818054836415,15.59844479873731,11,True
Local SST,10,0.25,230,3,coherent,20,10,0.75,600,5.014720148885592,7.962477416707584,9.587456594627854,5.225481421440133,6.140483824978071,11,True
Subtransmission DC backbone,10,0.25,230,3,coherent,20,1,0.75,600,1.596985874834508,2.4884343490516603,2.8673625747937255,1.6714312100550108,1.8987296425771518,11,False
Traditional AC,10,0.25,230,3,coherent,50,10,0.75,600,15.396880993696847,24.38728624186607,27.584859736504328,16.010738716742186,18.113533115783987,11,True
Local SST,10,0.25,230,3,coherent,50,10,0.75,600,5.467514845828699,8.641591065955557,10.404917173200609,5.759610724829106,6.733886661198008,11,True
Subtransmission DC backbone,10,0.25,230,3,coherent,50,1,0.75,600,1.675122250708946,2.6323045544835666,3.0692329605894755,1.7595388264767144,2.0941233740619234,11,False
Traditional AC,10,0.25,230,3,coherent,100,10,0.75,600,16.979691294600137,26.64580248835686,31.882451946358746,17.672383010900344,19.99460758849125,11,True
Local SST,10,0.25,230,3,coherent,100,10,0.75,600,6.497481833834275,10.346094235530497,12.322693853686909,6.828712644876878,8.023251192679586,11,True
Subtransmission DC backbone,10,0.25,230,3,coherent,100,1,0.75,600,1.7688836345614787,2.7392477792666687,3.3965901311061795,1.8321052690199875,2.152710969656625,11,False
Traditional AC,10,0.25,230,5,random,5,10,1.25,600,2.161885563234134,4.005030026777047,5.234637174331113,2.325372985403105,3.316899680274303,11,False
Local SST,10,0.25,230,5,random,5,10,1.25,600,0.7713262371068821,1.445693605489706,1.7298692431867382,0.8345128261658222,1.190696782198258,11,False
Subtransmission DC backbone,10,0.25,230,5,random,5,1,1.25,600,0.9511498689684996,1.490784316100492,1.7486006672953691,0.9935660590849356,1.157619087427898,11,False
Traditional AC,10,0.25,230,5,random,20,10,1.25,600,2.3771407468053827,4.597652856951801,5.978153345163402,2.584694912368061,3.7861660916279316,11,False
Local SST,10,0.25,230,5,random,20,10,1.25,600,0.8684782611873181,1.6378761035394274,1.9965590314796935,0.9385917848234999,1.374563016280304,11,False
Subtransmission DC backbone,10,0.25,230,5,random,20,1,1.25,600,0.9593054770539606,1.5269786494080206,1.797107520856435,1.0053245994201236,1.214668722898556,11,False
Traditional AC,10,0.25,230,5,random,50,10,1.25,600,2.6633365964548537,5.471141447883138,6.7964908804098885,2.9215806085525755,4.5388052764595646,11,True
Local SST,10,0.25,230,5,random,50,10,1.25,600,0.9837000815754909,1.933360651691697,2.4815762910879555,1.0731560288311486,1.6444226381117144,11,False
Subtransmission DC backbone,10,0.25,230,5,random,50,1,1.25,600,0.9870171607990084,1.5749152176162216,1.9056030705474194,1.0398824049560773,1.2161084176098633,11,False
Traditional AC,10,0.25,230,5,random,100,10,1.25,600,3.0262549454563743,5.772201440717038,7.725559273560821,3.3022089328409097,4.8175128898400414,11,True
Local SST,10,0.25,230,5,random,100,10,1.25,600,1.0908464426650206,2.157833142494138,2.9754775236049484,1.1977712520545012,1.803442092832279,11,False
Subtransmission DC backbone,10,0.25,230,5,random,100,1,1.25,600,1.0409292132210788,1.6003695938821991,2.0195831270492843,1.0806380802380469,1.237573648670373,11,False
Traditional AC,10,0.25,230,5,partial,5,10,1.25,600,5.4509294787664615,8.81909011448435,10.845400935205387,5.744611029963262,6.782423259153136,11,True
Local SST,10,0.25,230,5,partial,5,10,1.25,600,2.0937899487425096,3.2908847376342076,4.1707718299925585,2.1890635676820467,2.661689311648845,11,False
Subtransmission DC backbone,10,0.25,230,5,partial,5,1,1.25,600,0.9373379486343871,1.487046409914095,1.780949307655973,0.9836271025286576,1.172418265985628,11,False
Traditional AC,10,0.25,230,5,partial,20,10,1.25,600,6.249987030545897,10.02741684344657,11.34719307177602,6.513456258476706,7.517646730262446,11,True
Local SST,10,0.25,230,5,partial,20,10,1.25,600,2.3387197337393077,3.563649401378368,4.24958246523734,2.4116139343854934,2.7461039415492214,11,False
Subtransmission DC backbone,10,0.25,230,5,partial,20,1,1.25,600,1.0028713606363615,1.6068068169728966,1.826900816073709,1.0379989611650022,1.2593307731769279,11,False
Traditional AC,10,0.25,230,5,partial,50,10,1.25,600,7.159297316679763,11.246248133201902,13.673323573988675,7.453574536512668,8.540875276043923,11,True
Local SST,10,0.25,230,5,partial,50,10,1.25,600,2.6452605069783326,4.309304485321302,5.040924165107866,2.7708168633215156,3.3590377596749508,11,False
Subtransmission DC backbone,10,0.25,230,5,partial,50,1,1.25,600,1.011522816058888,1.611736480734143,1.9220895954044357,1.0644719434675745,1.2519914272388686,11,False
Traditional AC,10,0.25,230,5,partial,100,10,1.25,600,7.9293545430378,12.27288736023034,15.39434543424405,8.218888903159991,9.08876253604081,11,True
Local SST,10,0.25,230,5,partial,100,10,1.25,600,2.9871547012779094,4.622359642637296,5.594610030408796,3.1166450099373413,3.6753641093096805,11,False
Subtransmission DC backbone,10,0.25,230,5,partial,100,1,1.25,600,1.0492302900932953,1.765467240927742,2.091192160952838,1.1040719348431336,1.3652287097501028,11,False
Traditional AC,10,0.25,230,5,coherent,5,10,1.25,600,7.18236642387388,11.193404248283983,12.97577114033972,7.400261054897197,8.429115989790441,11,True
Local SST,10,0.25,230,5,coherent,5,10,1.25,600,2.587607687989144,4.063763854987094,4.682457916206928,2.7024060968185712,3.1494859912012956,11,False
Subtransmission DC backbone,10,0.25,230,5,coherent,5,1,1.25,600,0.9530549891248057,1.520201131818806,1.821530512314765,1.011833724428786,1.1795941625992774,11,False
Traditional AC,10,0.25,230,5,coherent,20,10,1.25,600,8.064903124784756,12.217767284928405,15.081506950602314,8.33168394580291,9.616440124509397,11,True
Local SST,10,0.25,230,5,coherent,20,10,1.25,600,2.927959971818604,4.6907904713907875,5.658439937801617,3.0867359258930227,3.6889818773602943,11,False
Subtransmission DC backbone,10,0.25,230,5,coherent,20,1,1.25,600,0.9971259637885752,1.5775635433507456,1.7746687449521157,1.0334863932946678,1.2114506125404936,11,False
Traditional AC,10,0.25,230,5,coherent,50,10,1.25,600,9.014368794592096,13.77186324712639,16.87339062893512,9.35237912249159,10.19763417809095,11,True
Local SST,10,0.25,230,5,coherent,50,10,1.25,600,3.4007546192332003,5.357137425099466,6.086627199380463,3.578525857492414,4.193461541962722,11,True
Subtransmission DC backbone,10,0.25,230,5,coherent,50,1,1.25,600,1.016380225284734,1.6003415768647122,1.9052751959599394,1.0581399608076532,1.2443209113555997,11,False
Traditional AC,10,0.25,230,5,coherent,100,10,1.25,600,10.044979875639465,16.120041335066077,19.928149134211264,10.634155435104235,12.140169062701776,11,True
Local SST,10,0.25,230,5,coherent,100,10,1.25,600,3.8035682291434254,6.041411345055616,7.08268090129104,3.9964624710139622,4.763302038271481,11,True
Subtransmission DC backbone,10,0.25,230,5,coherent,100,1,1.25,600,1.0172095030405899,1.665803821540016,2.025602891799077,1.0749774476618605,1.3006270150963932,11,False
Traditional AC,10,0.25,230,10,random,5,10,2.5,600,1.073449957044356,2.0355666473567986,2.6076699623997976,1.1611894681598798,1.6335453294491993,11,False
Local SST,10,0.25,230,10,random,5,10,2.5,600,0.380820910917394,0.716824971417917,0.9450153114225132,0.4099566302302532,0.5779003436334181,11,False
Subtransmission DC backbone,10,0.25,230,10,random,5,1,2.5,600,0.47361322744588275,0.7598261575131434,0.8754859398537908,0.4969009826624648,0.5843599648343519,11,False
Traditional AC,10,0.25,230,10,random,20,10,2.5,600,1.1478325807083172,2.137942209478043,2.6645641017191,1.246057948999345,1.7429460276751423,11,False
Local SST,10,0.25,230,10,random,20,10,2.5,600,0.4739929768844061,0.9133766500620306,1.162379104454505,0.5078495184733464,0.8012519788763685,11,False
Subtransmission DC backbone,10,0.25,230,10,random,20,1,2.5,600,0.49215002844535916,0.7881703962791308,0.9336235311748385,0.5127677870184346,0.6005438768065818,11,False
Traditional AC,10,0.25,230,10,random,50,10,2.5,600,1.3406490370449817,2.445528524377955,3.115135425623967,1.4166975053729614,1.961125844807575,11,False
Local SST,10,0.25,230,10,random,50,10,2.5,600,0.4766360636131153,0.8976609520494404,1.2207782212863472,0.5243103518374642,0.7769608329786593,11,False
Subtransmission DC backbone,10,0.25,230,10,random,50,1,2.5,600,0.49840011446262855,0.7666594405248046,0.9318446398690825,0.5203492431877832,0.5979364384748681,11,False
Traditional AC,10,0.25,230,10,random,100,10,2.5,600,1.5473456069065754,3.033631101519506,3.665113611164985,1.6596832698475417,2.522928407521027,11,False
Local SST,10,0.25,230,10,random,100,10,2.5,600,0.5614384326739945,1.0816705617182256,1.3803676324855743,0.6058705590356417,0.9258952998713333,11,False
Subtransmission DC backbone,10,0.25,230,10,random,100,1,2.5,600,0.5301506960721377,0.8358694285606371,0.9686110133984667,0.5484594857815754,0.6474120164619629,11,False
Traditional AC,10,0.25,230,10,partial,5,10,2.5,600,2.8255474735293973,4.509691179781911,5.457982001925049,2.9689788766293064,3.4157916888994704,11,False
Local SST,10,0.25,230,10,partial,5,10,2.5,600,1.0351692074417058,1.6438637348333869,1.9902687676972302,1.0855530735761814,1.2833091391299711,11,False
Subtransmission DC backbone,10,0.25,230,10,partial,5,1,2.5,600,0.4822054730263938,0.7619068403704402,0.903037125334642,0.5016902277152261,0.5997351614269603,11,False
Traditional AC,10,0.25,230,10,partial,20,10,2.5,600,3.1410745067610915,5.248658460611658,6.185383229156781,3.3109615609795617,3.837504801580456,11,True
Local SST,10,0.25,230,10,partial,20,10,2.5,600,1.1479251561289632,1.8600675440437857,2.2231076466866435,1.2053818565895877,1.4744933248368672,11,False
Subtransmission DC backbone,10,0.25,230,10,partial,20,1,2.5,600,0.49403266960991954,0.7977807748255253,0.9880997236656737,0.5172512380739207,0.6333471020195395,11,False
Traditional AC,10,0.25,230,10,partial,50,10,2.5,600,3.586041450846677,5.562439960842411,6.897210205647268,3.7142500139454806,4.252983476225504,11,True
Local SST,10,0.25,230,10,partial,50,10,2.5,600,1.3252973052660395,2.1491069276163466,2.565553852404605,1.3929416098630938,1.6315211099311642,11,False
Subtransmission DC backbone,10,0.25,230,10,partial,50,1,2.5,600,0.5103325826855245,0.7972126092093982,0.9261903133225592,0.5298478946730275,0.6023065978074684,11,False
Traditional AC,10,0.25,230,10,partial,100,10,2.5,600,3.846011434578418,6.2873686734206995,7.5564506412911285,4.055314469162521,4.834111990143696,11,True
Local SST,10,0.25,230,10,partial,100,10,2.5,600,1.490594826026617,2.439593509641531,2.9765979056790566,1.562917098826728,1.9234608127167947,11,False
Subtransmission DC backbone,10,0.25,230,10,partial,100,1,2.5,600,0.5227998040684827,0.8139741082355408,0.9627853383798209,0.5460895926620392,0.6433825155091603,11,False
Traditional AC,10,0.25,230,10,coherent,5,10,2.5,600,3.5540027106935823,5.366546023620048,6.602163919071916,3.6877534189424166,4.146176716259706,11,True
Local SST,10,0.25,230,10,coherent,5,10,2.5,600,1.3475850620293763,2.132442928011594,2.5913342903173913,1.410487160319305,1.6348947861217424,11,False
Subtransmission DC backbone,10,0.25,230,10,coherent,5,1,2.5,600,0.47352737581927185,0.7655409223660442,0.9046767511430879,0.4994460932844797,0.6001101266971175,11,False
Traditional AC,10,0.25,230,10,coherent,20,10,2.5,600,4.014546286266226,6.382183702559651,7.435975554906604,4.202488568035523,4.788031912734967,11,True
Local SST,10,0.25,230,10,coherent,20,10,2.5,600,1.4837192892300919,2.370341685160673,2.8228670876630733,1.553871112663868,1.8488554450137975,11,False
Subtransmission DC backbone,10,0.25,230,10,coherent,20,1,2.5,600,0.4911868692651955,0.7592006791199397,0.8794697678329373,0.51059129883766,0.5951555886972693,11,False
Traditional AC,10,0.25,230,10,coherent,50,10,2.5,600,4.42520080632641,7.286490283816047,8.903013699665475,4.711004239391832,5.372469976393864,11,True
Local SST,10,0.25,230,10,coherent,50,10,2.5,600,1.6656584370956795,2.6430565303504276,3.0906671422411223,1.7597883282010525,2.055740488523773,11,False
Subtransmission DC backbone,10,0.25,230,10,coherent,50,1,2.5,600,0.5059140688105737,0.8365889835340953,0.9938775785701548,0.5313549608342967,0.6265142760445563,11,False
Traditional AC,10,0.25,230,10,coherent,100,10,2.5,600,5.087599130292927,8.216648026401439,10.097413605898167,5.3820115682767025,6.160650832381916,11,True
Local SST,10,0.25,230,10,coherent,100,10,2.5,600,1.873571378146218,2.9930267455741304,3.367457529638314,1.967295260963814,2.4072242728177513,11,False
Subtransmission DC backbone,10,0.25,230,10,coherent,100,1,2.5,600,0.5260844373836169,0.8406332233516522,0.9590555896725388,0.5465851293914185,0.6530626435265457,11,False
Traditional AC,10,0.25,230,20,random,5,10,5.0,600,0.5341181285969678,0.9692722133504306,1.1589023670943277,0.5690202911794376,0.784388448805093,11,False
Local SST,10,0.25,230,20,random,5,10,5.0,600,0.20076866009341554,0.38929855083214004,0.5202439041985022,0.21914750804178293,0.3531661645793344,11,False
Subtransmission DC backbone,10,0.25,230,20,random,5,1,5.0,600,0.23951637320521932,0.38580889481179903,0.44856601458798295,0.24825852580465319,0.30438071101663255,11,False
Traditional AC,10,0.25,230,20,random,20,10,5.0,600,0.5770886365660844,1.133289397747557,1.4576177347032275,0.6311667895940014,0.8804860513629289,11,False
Local SST,10,0.25,230,20,random,20,10,5.0,600,0.21837447949599126,0.4067947925741914,0.6100725526799672,0.2349254838764514,0.36343084529046676,11,False
Subtransmission DC backbone,10,0.25,230,20,random,20,1,5.0,600,0.2410314459189678,0.3863146189164638,0.45223107121771094,0.2543084961676861,0.3064408589942336,11,False
Traditional AC,10,0.25,230,20,random,50,10,5.0,600,0.7169474565366556,1.365808389289923,1.6345697503803336,0.7658391517191727,1.1576311390636007,11,False
Local SST,10,0.25,230,20,random,50,10,5.0,600,0.2425527417826951,0.4678739958366417,0.6443409389701223,0.2657246692733445,0.3744279143447657,11,False
Subtransmission DC backbone,10,0.25,230,20,random,50,1,5.0,600,0.24804656261669872,0.3957394971459321,0.4670791108069197,0.26180431744358645,0.30894539380107794,11,False
Traditional AC,10,0.25,230,20,random,100,10,5.0,600,0.7571065592799398,1.4306950273165637,2.021193138782515,0.8210738203864301,1.2141186725785307,11,False
Local SST,10,0.25,230,20,random,100,10,5.0,600,0.2894595148800373,0.5208960332904258,0.6382892011235213,0.305171672801707,0.43277798463194345,11,False
Subtransmission DC backbone,10,0.25,230,20,random,100,1,5.0,600,0.2532850851386189,0.41870192927114225,0.49927695074743694,0.26865948477692775,0.33704932005626437,11,False
Traditional AC,10,0.25,230,20,partial,5,10,5.0,600,1.4302580320304465,2.3026427102109865,2.8338372710830826,1.4950290635609933,1.7268751786040402,11,False
Local SST,10,0.25,230,20,partial,5,10,5.0,600,0.5087280337111457,0.8380722314759546,0.9911701767963266,0.5425768097562675,0.645821819304909,11,False
Subtransmission DC backbone,10,0.25,230,20,partial,5,1,5.0,600,0.23730081104852413,0.3821850876069244,0.44513903349665046,0.24870125986079836,0.2961265071028738,11,False
Traditional AC,10,0.25,230,20,partial,20,10,5.0,600,1.5858039163015447,2.629546966869296,3.296411596330409,1.6788191339226375,2.013371454223968,11,False
Local SST,10,0.25,230,20,partial,20,10,5.0,600,0.5845145682402839,0.9489297280273089,1.1107090376328153,0.6171213835981171,0.7579616449382226,11,False
Subtransmission DC backbone,10,0.25,230,20,partial,20,1,5.0,600,0.23916472598505156,0.37830259416608014,0.4713848478440413,0.252497312101948,0.29786827855403036,11,False
Traditional AC,10,0.25,230,20,partial,50,10,5.0,600,1.7618111846779096,2.80113014033301,3.6086666553285647,1.8698109777339107,2.2334623064891073,11,False
Local SST,10,0.25,230,20,partial,50,10,5.0,600,0.6608685799728033,1.0423714948383946,1.279353899012235,0.6936549983446959,0.8302006110961182,11,False
Subtransmission DC backbone,10,0.25,230,20,partial,50,1,5.0,600,0.25067452608711727,0.4014531514555166,0.45758578045006276,0.2637022195235566,0.3174502083238009,11,False
Traditional AC,10,0.25,230,20,partial,100,10,5.0,600,1.9564071571891097,3.1860090310476394,3.9583507112567333,2.0566639493605354,2.3839240554281016,11,False
Local SST,10,0.25,230,20,partial,100,10,5.0,600,0.718963823857171,1.2503549889507048,1.470027253004665,0.7652830903730292,0.9675557372628643,11,False
Subtransmission DC backbone,10,0.25,230,20,partial,100,1,5.0,600,0.25896093617568217,0.4122205029843951,0.478485171560385,0.2706546089294488,0.3178547664377508,11,False
Traditional AC,10,0.25,230,20,coherent,5,10,5.0,600,1.7719301445032556,2.8931201174534076,3.421705421619358,1.852028378618249,2.1317041325448947,11,False
Local SST,10,0.25,230,20,coherent,5,10,5.0,600,0.6799145212510964,1.0564935635528545,1.2021582592793487,0.7017856115533412,0.8296184879139533,11,False
Subtransmission DC backbone,10,0.25,230,20,coherent,5,1,5.0,600,0.24209765885302847,0.36264837822408585,0.4353251940504307,0.2469428208889477,0.2775102287504206,11,False
Traditional AC,10,0.25,230,20,coherent,20,10,5.0,600,1.9621274768119683,3.256345227351623,3.8423648031154145,2.0955825370520467,2.4496466067538365,11,False
Local SST,10,0.25,230,20,coherent,20,10,5.0,600,0.7449857739922818,1.2223228934273367,1.4238485031596408,0.7866414321234481,0.9437951553062255,11,False
Subtransmission DC backbone,10,0.25,230,20,coherent,20,1,5.0,600,0.24397130858585991,0.3906704480479008,0.46003744022356274,0.2564455683352324,0.3087699168871112,11,False
Traditional AC,10,0.25,230,20,coherent,50,10,5.0,600,2.301053955324198,3.7091672774711153,4.625203553676242,2.3897881701818435,2.8392549617711267,11,False
Local SST,10,0.25,230,20,coherent,50,10,5.0,600,0.8473239852765933,1.3186043570960255,1.5630158931951903,0.8807038379502702,1.0150666507083883,11,False
Subtransmission DC backbone,10,0.25,230,20,coherent,50,1,5.0,600,0.24867823426565788,0.40116681349723077,0.4501588052145021,0.26378693948460663,0.3058462478845155,11,False
Traditional AC,10,0.25,230,20,coherent,100,10,5.0,600,2.473895837275278,4.006464417961175,4.731884883573446,2.6169198918813286,2.9719442981877062,11,False
Local SST,10,0.25,230,20,coherent,100,10,5.0,600,0.9527324430933688,1.4856544720369946,1.9261108743521846,1.0005321159542553,1.155710025097195,11,False
Subtransmission DC backbone,10,0.25,230,20,coherent,100,1,5.0,600,0.2556157007547598,0.41157077662713554,0.4898433248346935,0.2709226086847699,0.3249574890246998,11,False
Traditional AC,10,0.25,320,3,random,5,10,0.75,600,3.541732430596134,6.674420400918683,9.007994201740154,3.8598777240888005,5.762887543455387,11,True
Local SST,10,0.25,320,3,random,5,10,0.75,600,1.300360940576632,2.4923565442860296,3.1916059906938186,1.4092708631119208,2.0917567227707368,11,False
Subtransmission DC backbone,10,0.25,320,3,random,5,1,0.75,600,1.5931985770295443,2.5143307410854985,3.031482355413714,1.6632030156113546,1.9526526881102357,11,False
Traditional AC,10,0.25,320,3,random,20,10,0.75,600,4.028657684043338,7.687505978931629,9.89165002787472,4.365450416570019,6.28305921353317,11,True
Local SST,10,0.25,320,3,random,20,10,0.75,600,1.4741169266944432,2.79021431519614,3.725992016691474,1.5935864115271463,2.326602878864339,11,False
Subtransmission DC backbone,10,0.25,320,3,random,20,1,0.75,600,1.6431309780151975,2.657383325904727,3.081637862272383,1.7099103545640322,2.0426930785562467,11,False
Traditional AC,10,0.25,320,3,random,50,10,0.75,600,4.586779562208553,8.370945628673436,11.403940274554266,4.883884924105784,6.989029120498351,11,True
Local SST,10,0.25,320,3,random,50,10,0.75,600,1.6246911141375922,3.227933199930252,3.9751647941996997,1.7747105794963363,2.6730973699133305,11,False
Subtransmission DC backbone,10,0.25,320,3,random,50,1,0.75,600,1.6321868614105761,2.7150287445575687,3.4806390284160913,1.7507179565884152,2.169217122295648,11,False
Traditional AC,10,0.25,320,3,random,100,10,0.75,600,4.964498353686702,9.376223351496462,11.624601663670283,5.322132925436653,7.301323747616027,11,True
Local SST,10,0.25,320,3,random,100,10,0.75,600,1.892247203909172,3.5367003845405436,4.6012426544577885,2.0241578287706754,2.8077012715220033,11,False
Subtransmission DC backbone,10,0.25,320,3,random,100,1,0.75,600,1.7219685814986785,2.7444625571663903,3.329803561850246,1.8049101698962544,2.154663800505154,11,False
Traditional AC,10,0.25,320,3,partial,5,10,0.75,600,9.362424906460808,14.973146909772481,17.816599965584718,9.874325813920953,11.27758226421751,11,True
Local SST,10,0.25,320,3,partial,5,10,0.75,600,3.4353766359774345,5.313432900633009,6.350537546190617,3.5990819759405865,4.1298478525555256,11,True
Subtransmission DC backbone,10,0.25,320,3,partial,5,1,0.75,600,1.599496503253921,2.5481416396409595,2.9141272119181028,1.6626460885979506,1.9183003612423617,11,False
Traditional AC,10,0.25,320,3,partial,20,10,0.75,600,10.317287452886543,16.13932613027322,18.77472373800988,10.714077863605254,12.23541668159266,11,True
Local SST,10,0.25,320,3,partial,20,10,0.75,600,3.928979269563948,6.312392744151384,7.4231219189008435,4.102262833758196,4.992521692629312,11,True
Subtransmission DC backbone,10,0.25,320,3,partial,20,1,0.75,600,1.637473251219951,2.5599299271261593,2.9749822299405304,1.7096564886589583,2.0310462495666988,11,False
Traditional AC,10,0.25,320,3,partial,50,10,0.75,600,11.832366175580319,19.19344234534284,23.243336457156662,12.403776652634422,14.7490154758232,11,True
Local SST,10,0.25,320,3,partial,50,10,0.75,600,4.484454831742314,7.031291202036837,8.6168766920117,4.700860387827113,5.518271023298479,11,True
Subtransmission DC backbone,10,0.25,320,3,partial,50,1,0.75,600,1.722746218293738,2.6069137352440177,2.9631969906365168,1.7663319035493965,2.0113799814020594,11,False
Traditional AC,10,0.25,320,3,partial,100,10,0.75,600,13.131828027048218,21.27293084700307,28.465867669641497,13.75883548636581,16.00519747260755,11,True
Local SST,10,0.25,320,3,partial,100,10,0.75,600,4.968800414911666,7.97857664960467,9.61667466291392,5.21061394366463,6.300309386271493,11,True
Subtransmission DC backbone,10,0.25,320,3,partial,100,1,0.75,600,1.706234054960064,2.6500304905276684,3.308139112660446,1.800594062202575,2.097106608760374,11,False
Traditional AC,10,0.25,320,3,coherent,5,10,0.75,600,11.903244636118357,18.813233913566798,21.69182689075907,12.406828884866426,13.732566055129839,11,True
Local SST,10,0.25,320,3,coherent,5,10,0.75,600,4.530340274689596,7.02337867353107,8.677781140011401,4.727040509475733,5.7073826802300855,11,True
Subtransmission DC backbone,10,0.25,320,3,coherent,5,1,0.75,600,1.6047742875673214,2.4904850517883155,2.9149791313126294,1.6597340288698392,1.9281585552401403,11,False
Traditional AC,10,0.25,320,3,coherent,20,10,0.75,600,13.131404876473779,21.1005945330502,24.351537978491045,13.900120284720321,15.707052914663985,11,True
Local SST,10,0.25,320,3,coherent,20,10,0.75,600,4.960011919331484,7.937112290371674,9.745631675698561,5.182563417624633,5.977065165686158,11,True
Subtransmission DC backbone,10,0.25,320,3,coherent,20,1,0.75,600,1.6212849767330453,2.6316791968425135,3.0832912530580785,1.7055478656672987,2.053074065805903,11,False
Traditional AC,10,0.25,320,3,coherent,50,10,0.75,600,15.148197356623093,22.950294312044168,27.03266091320643,15.719758440478456,17.31959097885887,11,True
Local SST,10,0.25,320,3,coherent,50,10,0.75,600,5.656794012524513,9.142421588554182,10.760681387977286,5.950447898790443,7.139632380804525,11,True
Subtransmission DC backbone,10,0.25,320,3,coherent,50,1,0.75,600,1.6505266123707854,2.5996235129260308,3.103147663734814,1.7260528656388572,2.029702127949143,11,False
Traditional AC,10,0.25,320,3,coherent,100,10,0.75,600,17.029552383455396,26.78938520604486,31.64877032319341,17.711544708509283,20.09048890327998,11,True
Local SST,10,0.25,320,3,coherent,100,10,0.75,600,6.2949340016702315,10.35632347986733,11.679011542678326,6.6219536950706,7.996002493572318,11,True
Subtransmission DC backbone,10,0.25,320,3,coherent,100,1,0.75,600,1.7289346934316412,2.7843985650949836,3.2456864148596654,1.8009656248239225,2.143305916362984,11,False
Traditional AC,10,0.25,320,5,random,5,10,1.25,600,2.1367679971725524,3.96461230771161,4.696582779881916,2.2875883761059055,3.286694007877694,11,False
Local SST,10,0.25,320,5,random,5,10,1.25,600,0.7339556982546596,1.4607143921565344,1.8396219906344218,0.8234979275913118,1.2289908654270703,11,False
Subtransmission DC backbone,10,0.25,320,5,random,5,1,1.25,600,0.9267205363383242,1.5032643678506956,1.8573496202978164,0.9833302877557105,1.1552323986976165,11,False
Traditional AC,10,0.25,320,5,random,20,10,1.25,600,2.3266769194204246,4.575574156258658,5.925676772960518,2.5478369918407657,3.6948767117396284,11,False
Local SST,10,0.25,320,5,random,20,10,1.25,600,0.9288503253336311,1.6593407187027356,2.1157978960960393,0.9886682256247138,1.3792068024057087,11,False
Subtransmission DC backbone,10,0.25,320,5,random,20,1,1.25,600,0.9993457311472629,1.5131210284470555,1.8969339985925282,1.0333743546700958,1.1993618162775646,11,False
Traditional AC,10,0.25,320,5,random,50,10,1.25,600,2.676694331970645,5.135294566475928,6.906223307444709,2.952037540178462,4.318830684076211,11,True
Local SST,10,0.25,320,5,random,50,10,1.25,600,0.9873773836202084,1.8097238094914392,2.2480212758413907,1.0553679057154788,1.5419374005485853,11,False
Subtransmission DC backbone,10,0.25,320,5,random,50,1,1.25,600,0.997679670910903,1.5853259634159522,1.9332308557914586,1.041518102522685,1.2537111048344471,11,False
Traditional AC,10,0.25,320,5,random,100,10,1.25,600,3.057180268223105,5.60173831987105,7.4086420570895655,3.2988753172849177,4.563114943332265,11,True
Local SST,10,0.25,320,5,random,100,10,1.25,600,1.1306927414309271,2.2176355575078817,2.9169616723612237,1.247544623056928,1.8471961224194098,11,False
Subtransmission DC backbone,10,0.25,320,5,random,100,1,1.25,600,1.0539697890275166,1.6534171188055864,1.9295330898767766,1.099817151314862,1.293593157023368,11,False
Traditional AC,10,0.25,320,5,partial,5,10,1.25,600,5.489279719027793,9.300882972414174,10.868329523554069,5.850113732215076,7.133382662856094,11,True
Local SST,10,0.25,320,5,partial,5,10,1.25,600,2.124093807342871,3.3254714711676514,3.8415815382773637,2.2045517690493974,2.5876102531294456,11,False
Subtransmission DC backbone,10,0.25,320,5,partial,5,1,1.25,600,0.9379733533955589,1.5223699618046447,1.909765963995487,0.9906103697274979,1.1730493434245695,11,False
Traditional AC,10,0.25,320,5,partial,20,10,1.25,600,6.405205080069454,10.405480029299609,12.231870621147477,6.704853181134454,7.89132318277748,11,True
Local SST,10,0.25,320,5,partial,20,10,1.25,600,2.294318419638814,3.7748635600059743,4.60182373089035,2.429546039329137,2.9772972454281703,11,False
Subtransmission DC backbone,10,0.25,320,5,partial,20,1,1.25,600,0.9643389021956532,1.5622342022264328,1.8922759064276795,1.0174185652327075,1.2164984359102546,11,False
Traditional AC,10,0.25,320,5,partial,50,10,1.25,600,7.075803502274171,10.871444820191654,13.504053896115341,7.425321324641862,8.200291507546712,11,True
Local SST,10,0.25,320,5,partial,50,10,1.25,600,2.6953510549302395,4.329230914515647,4.984247239979227,2.8134760649635697,3.38305660739728,11,False
Subtransmission DC backbone,10,0.25,320,5,partial,50,1,1.25,600,1.005481768752545,1.605525955039508,1.9698289611662105,1.0506338610120662,1.2962781247217818,11,False
Traditional AC,10,0.25,320,5,partial,100,10,1.25,600,8.074496338498637,12.59523056737038,15.233065682747146,8.368651245533881,9.65925022741547,11,True
Local SST,10,0.25,320,5,partial,100,10,1.25,600,3.038878324390209,4.822196663670915,6.248289400683359,3.172691991018885,3.8396305845151226,11,False
Subtransmission DC backbone,10,0.25,320,5,partial,100,1,1.25,600,1.0458535960286715,1.6597720674186476,1.9537090097003131,1.095235370419409,1.292963342786599,11,False
Traditional AC,10,0.25,320,5,coherent,5,10,1.25,600,7.068803273792412,11.081342967482476,13.549737845050899,7.3617417896399395,8.457073171741849,11,True
Local SST,10,0.25,320,5,coherent,5,10,1.25,600,2.697673572189271,4.199516820194246,4.9666107992527495,2.7823664723210504,3.2499697710409383,11,False
Subtransmission DC backbone,10,0.25,320,5,coherent,5,1,1.25,600,0.9730192414540133,1.506326932502862,1.799706079756912,1.0034132581649513,1.1644744993814486,11,False
Traditional AC,10,0.25,320,5,coherent,20,10,1.25,600,7.914415353968001,12.62928075434194,14.78116943696345,8.242411810893397,9.519898285305493,11,True
Local SST,10,0.25,320,5,coherent,20,10,1.25,600,3.0382525554820834,4.764285192388496,5.805254188982779,3.1602301136194697,3.7008335090936737,11,False
Subtransmission DC backbone,10,0.25,320,5,coherent,20,1,1.25,600,0.9714523792965771,1.5387976666611014,1.786303720313102,1.012418479212318,1.2001602940939409,11,False
Traditional AC,10,0.25,320,5,coherent,50,10,1.25,600,9.054559785140757,14.178413143153312,16.763446845223054,9.488053229511927,10.76381483404607,11,True
Local SST,10,0.25,320,5,coherent,50,10,1.25,600,3.444034470886764,5.5358940500905565,6.632900017926854,3.6083194665647156,4.2965280979790625,11,True
Subtransmission DC backbone,10,0.25,320,5,coherent,50,1,1.25,600,1.0344908465687834,1.629130922087269,1.9070750297715644,1.0779453059360826,1.2666451919777943,11,False
Traditional AC,10,0.25,320,5,coherent,100,10,1.25,600,10.203415579886132,16.344769608196575,19.293045020175672,10.740159044748399,12.454180056693188,11,True
Local SST,10,0.25,320,5,coherent,100,10,1.25,600,3.9161704889322206,6.088283783156067,7.389292278490059,4.036253060403819,4.79253604556239,11,True
Subtransmission DC backbone,10,0.25,320,5,coherent,100,1,1.25,600,1.0328977462836324,1.672772993281506,1.9978267298390227,1.0853331425110502,1.3597908082779055,11,False
Traditional AC,10,0.25,320,10,random,5,10,2.5,600,1.0180254408249008,1.9273256947667246,2.711401267124266,1.1091244691825086,1.63412735366219,11,False
Local SST,10,0.25,320,10,random,5,10,2.5,600,0.3894912108730647,0.7524084982940371,1.0293667697790359,0.4235255358494183,0.6270717494677663,11,False
Subtransmission DC backbone,10,0.25,320,10,random,5,1,2.5,600,0.48093728720157375,0.7719280775438104,0.9081787795436684,0.5031474934402781,0.601339842017854,11,False
Traditional AC,10,0.25,320,10,random,20,10,2.5,600,1.168738767763662,2.2226223255118156,2.642374566219569,1.2805145752845575,1.9149561341135326,11,False
Local SST,10,0.25,320,10,random,20,10,2.5,600,0.44635503004043275,0.8713179624613665,1.260669711118847,0.48877154308149634,0.7143174186394599,11,False
Subtransmission DC backbone,10,0.25,320,10,random,20,1,2.5,600,0.4799741760078395,0.7641235786861951,0.9084532929318394,0.5059867128015979,0.5882878676913482,11,False
Traditional AC,10,0.25,320,10,random,50,10,2.5,600,1.3294227133891567,2.659902850237975,3.275454156345748,1.4647368319587026,2.1915038642095763,11,False
Local SST,10,0.25,320,10,random,50,10,2.5,600,0.4972793134850416,0.9859094367062523,1.1783249094563382,0.5440771990656249,0.803363293659725,11,False
Subtransmission DC backbone,10,0.25,320,10,random,50,1,2.5,600,0.5019381798233032,0.7786957814116146,0.9279072522813712,0.5214541338390235,0.6209474098216543,11,False
Traditional AC,10,0.25,320,10,random,100,10,2.5,600,1.4756056820131387,2.8910197212975968,3.564110565780706,1.6116200377875423,2.2686395759897957,11,False
Local SST,10,0.25,320,10,random,100,10,2.5,600,0.5599460668847105,1.0511589851421819,1.5646686533974337,0.6096462979354567,0.8736675794124309,11,False
Subtransmission DC backbone,10,0.25,320,10,random,100,1,2.5,600,0.5165992072446082,0.8236665241476143,0.9771016513851535,0.5439852515343812,0.6494463260104367,11,False
Traditional AC,10,0.25,320,10,partial,5,10,2.5,600,2.7704308362450942,4.51957900693876,5.458073156768756,2.9001586575797007,3.3438110772642626,11,False
Local SST,10,0.25,320,10,partial,5,10,2.5,600,1.043620384512184,1.6563511410833045,1.9375060271447522,1.0891490617767599,1.2745300470089356,11,False
Subtransmission DC backbone,10,0.25,320,10,partial,5,1,2.5,600,0.4632724419662573,0.7561919889432824,0.9011095517758851,0.4917805388542047,0.581119832741509,11,False
Traditional AC,10,0.25,320,10,partial,20,10,2.5,600,3.1088047357347754,4.850196040645043,6.280687637592263,3.2708417259562474,3.5282452709541547,11,False
Local SST,10,0.25,320,10,partial,20,10,2.5,600,1.1762650015650549,1.973089217498259,2.3054257037670816,1.2406055145788144,1.5382053423633575,11,False
Subtransmission DC backbone,10,0.25,320,10,partial,20,1,2.5,600,0.4841523525113769,0.732914702804545,0.8582948316971849,0.5005905468690438,0.5754194500814006,11,False
Traditional AC,10,0.25,320,10,partial,50,10,2.5,600,3.46567093481797,5.471300484192455,6.418249733454362,3.6330599227104963,4.073510750984949,11,True
Local SST,10,0.25,320,10,partial,50,10,2.5,600,1.3362108111646314,2.1554117985144754,2.4002632095840704,1.3977656985461437,1.6933408210161258,11,False
Subtransmission DC backbone,10,0.25,320,10,partial,50,1,2.5,600,0.5025436500607847,0.7802599602294199,0.912343773007169,0.5253060156161915,0.6284982689511652,11,False
Traditional AC,10,0.25,320,10,partial,100,10,2.5,600,3.927206242063745,6.200381937149091,7.641726895216876,4.112467319493209,4.8293958544909135,11,True
Local SST,10,0.25,320,10,partial,100,10,2.5,600,1.4945898608423493,2.427894054155194,2.852447946290095,1.5863983591823445,1.8673115331608994,11,False
Subtransmission DC backbone,10,0.25,320,10,partial,100,1,2.5,600,0.5173604411050516,0.8360378165334916,0.9451177650077972,0.541185841185217,0.6440359506673861,11,False
Traditional AC,10,0.25,320,10,coherent,5,10,2.5,600,3.6121274958790446,5.79918736701633,6.9100118442858705,3.8046440311938006,4.2591922560426365,11,True
Local SST,10,0.25,320,10,coherent,5,10,2.5,600,1.3428637252925473,2.115604382579234,2.595538966052833,1.4039666464470704,1.6318670080979463,11,False
Subtransmission DC backbone,10,0.25,320,10,coherent,5,1,2.5,600,0.48205744079065077,0.7631761520470506,0.9045025400762436,0.5039789898798955,0.6127566655529768,11,False
Traditional AC,10,0.25,320,10,coherent,20,10,2.5,600,3.992368525138521,6.319907541386819,7.450945791212112,4.164533248649096,4.623882692994101,11,True
Local SST,10,0.25,320,10,coherent,20,10,2.5,600,1.532022741299531,2.2483655577584245,2.6814916475898913,1.5695387788886836,1.7840105560539703,11,False
Subtransmission DC backbone,10,0.25,320,10,coherent,20,1,2.5,600,0.48872256361768185,0.7992722961254951,0.928047031521952,0.5157871811378375,0.6156379690655855,11,False
Traditional AC,10,0.25,320,10,coherent,50,10,2.5,600,4.54433419568637,7.2844032061297055,8.454591187791312,4.717795001262416,5.428382427837682,11,True
Local SST,10,0.25,320,10,coherent,50,10,2.5,600,1.7265194194187563,2.81310898342787,3.226659403122976,1.7977169757001452,2.2051594389502043,11,False
Subtransmission DC backbone,10,0.25,320,10,coherent,50,1,2.5,600,0.4974873331379324,0.8173531794574613,0.9650281408690475,0.5262480085211496,0.64488679470133,11,False
Traditional AC,10,0.25,320,10,coherent,100,10,2.5,600,5.157435621080669,7.917216526193004,9.760873803842257,5.328477416782257,5.972246466686511,11,True
Local SST,10,0.25,320,10,coherent,100,10,2.5,600,1.9103706952366213,2.960437552588947,3.467708976771269,1.9869431745112054,2.3787653916749023,11,False
Subtransmission DC backbone,10,0.25,320,10,coherent,100,1,2.5,600,0.522801970802047,0.8055277752206044,0.9447645238549428,0.5384478219340945,0.6196578674389265,11,False
Traditional AC,10,0.25,320,20,random,5,10,5.0,600,0.5280896682599007,0.9803814268974844,1.27780363007051,0.5691525465746772,0.7818415540506568,11,False
Local SST,10,0.25,320,20,random,5,10,5.0,600,0.20021339261533977,0.3616907265326689,0.46314937434123604,0.21601356633393531,0.29491417736201964,11,False
Subtransmission DC backbone,10,0.25,320,20,random,5,1,5.0,600,0.23474202933748461,0.37158661487026523,0.46209977608434216,0.24740187473773934,0.29674299526519793,11,False
Traditional AC,10,0.25,320,20,random,20,10,5.0,600,0.6073783807961304,1.0810505371844679,1.395912511450279,0.6375589552544614,0.8779118147806545,11,False
Local SST,10,0.25,320,20,random,20,10,5.0,600,0.2233887987014739,0.4170736344652892,0.5517675664121893,0.24113866843697077,0.35580220980467125,11,False
Subtransmission DC backbone,10,0.25,320,20,random,20,1,5.0,600,0.244810254863158,0.3903087667243217,0.474643464896466,0.25739795939781585,0.30537343513496296,11,False
Traditional AC,10,0.25,320,20,random,50,10,5.0,600,0.6636255353482223,1.1717328950634736,1.4391345064497862,0.7038826453104909,0.9688698334607959,11,False
Local SST,10,0.25,320,20,random,50,10,5.0,600,0.24443582946426912,0.4454919869198833,0.5698605411292406,0.2629779254184535,0.37917224280108236,11,False
Subtransmission DC backbone,10,0.25,320,20,random,50,1,5.0,600,0.25076276220600313,0.39053885386897597,0.4832315829934529,0.26399060683822206,0.3062861564787901,11,False
Traditional AC,10,0.25,320,20,random,100,10,5.0,600,0.7213206268901249,1.4185211327564284,1.9226929222628157,0.7847482499553395,1.1987036914413587,11,False
Local SST,10,0.25,320,20,random,100,10,5.0,600,0.27588853338444974,0.5216048776410263,0.6663732494041946,0.29531273984865763,0.43492103868047666,11,False
Subtransmission DC backbone,10,0.25,320,20,random,100,1,5.0,600,0.2597740062150281,0.4004196585279104,0.4993048320539679,0.2692631385194297,0.30965905639015995,11,False
Traditional AC,10,0.25,320,20,partial,5,10,5.0,600,1.3969947050632805,2.2798045789299386,2.6631894003978664,1.4655083685820813,1.700994201762635,11,False
Local SST,10,0.25,320,20,partial,5,10,5.0,600,0.5194894855698844,0.8356158265248349,0.9706328159101401,0.5476725550133793,0.6778364908749978,11,False
Subtransmission DC backbone,10,0.25,320,20,partial,5,1,5.0,600,0.2352962231828642,0.36628650157011516,0.42249299758526976,0.2459007936687495,0.28522295306425915,11,False
Traditional AC,10,0.25,320,20,partial,20,10,5.0,600,1.56193169325498,2.476353467193631,2.9195957027449766,1.618908879154532,1.864064386066464,11,False
Local SST,10,0.25,320,20,partial,20,10,5.0,600,0.6015536094989433,0.976981949343551,1.1518811970114513,0.6269263988657587,0.7499859619001541,11,False
Subtransmission DC backbone,10,0.25,320,20,partial,20,1,5.0,600,0.24371642312026942,0.3889272170934114,0.44374803225578424,0.25487382182222107,0.30149467947556735,11,False
Traditional AC,10,0.25,320,20,partial,50,10,5.0,600,1.7765456198198768,2.7895489864281244,3.2871188993065266,1.8507803719818363,2.1490739202394287,11,False
Local SST,10,0.25,320,20,partial,50,10,5.0,600,0.6577361662300067,1.1205223641048807,1.2967531059665651,0.6974198398245746,0.8599168911249602,11,False
Subtransmission DC backbone,10,0.25,320,20,partial,50,1,5.0,600,0.25265561289514427,0.389594099991743,0.4696445230415634,0.2625295911397999,0.30630097774383963,11,False
Traditional AC,10,0.25,320,20,partial,100,10,5.0,600,1.980154907389172,3.2018573024560597,3.8236248748990875,2.070739858419916,2.4944643053738766,11,False
Local SST,10,0.25,320,20,partial,100,10,5.0,600,0.7516680819935625,1.198337275520295,1.553884675782711,0.7841018634060994,0.9514568996507554,11,False
Subtransmission DC backbone,10,0.25,320,20,partial,100,1,5.0,600,0.25540970962895343,0.4223022549369446,0.48462908155888185,0.26963014307146643,0.32798285351907,11,False
Traditional AC,10,0.25,320,20,coherent,5,10,5.0,600,1.8323965956192598,2.950596314292631,3.6007285171614987,1.9050707192271281,2.2460874932997363,11,False
