architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,10,0.25,320,20,coherent,5,10,5.0,600,0.6732639056542715,1.0776120561132456,1.389113436380087,0.7098582085529924,0.831751174583555,11,False
Subtransmission DC backbone,10,0.25,320,20,coherent,5,1,5.0,600,0.23467525096092146,0.3625818873305337,0.4378197890534774,0.24752489067021197,0.2850006015838945,11,False
Traditional AC,10,0.25,320,20,coherent,20,10,5.0,600,2.044026165985011,3.1595836788008764,3.6252385832428824,2.1133848040350873,2.3227639687323633,11,False
Local SST,10,0.25,320,20,coherent,20,10,5.0,600,0.7546866379345241,1.1800730865325209,1.3536070411332335,0.7802133604743678,0.8916137953882843,11,False
Subtransmission DC backbone,10,0.25,320,20,coherent,20,1,5.0,600,0.23569098790489834,0.3749056302464385,0.4470103382389515,0.2482802656909072,0.29622243542511656,11,False
Traditional AC,10,0.25,320,20,coherent,50,10,5.0,600,2.260056308778468,3.5455120774980236,4.441670234699959,2.3599740057235734,2.656506341238697,11,False
Local SST,10,0.25,320,20,coherent,50,10,5.0,600,0.8491421182989329,1.3445652912456014,1.5729510619521891,0.8921892184933612,1.044405149253872,11,False
Subtransmission DC backbone,10,0.25,320,20,coherent,50,1,5.0,600,0.24577279909368058,0.3860038043920169,0.46363712230567394,0.256714866939496,0.30314443858076484,11,False
Traditional AC,10,0.25,320,20,coherent,100,10,5.0,600,2.5173494820636444,3.9573679252757605,4.412535718894266,2.6433846114750614,2.9408578786715105,11,False
Local SST,10,0.25,320,20,coherent,100,10,5.0,600,0.9622158164375813,1.5328364719954657,1.8078154475436703,1.0107295894911585,1.215716041610696,11,False
Subtransmission DC backbone,10,0.25,320,20,coherent,100,1,5.0,600,0.2609019458325921,0.4170903762992689,0.4788745953361359,0.27194964653841436,0.3268620602503506,11,False
Traditional AC,10,1.0,69,3,random,5,10,3.0,600,3.529120246563661,6.395964029213422,7.748177039148489,3.748788645689207,5.216388569724637,11,True
Local SST,10,1.0,69,3,random,5,10,3.0,600,1.2857897260370754,2.5149638832225945,3.4608873942138834,1.4204342295816819,2.165319301625301,11,False
Subtransmission DC backbone,10,1.0,69,3,random,5,1,3.0,600,1.5599807854127643,2.5747162558183176,3.198242383553075,1.648783881651284,2.03132092670055,11,False
Traditional AC,10,1.0,69,3,random,20,10,3.0,600,3.8782003598966206,7.445738861443422,10.165113572527797,4.255293008342151,5.9755882929769575,11,True
Local SST,10,1.0,69,3,random,20,10,3.0,600,1.4904158131902079,3.0020772411428647,3.7607203884485747,1.6390384032481247,2.5374472288950267,11,False
Subtransmission DC backbone,10,1.0,69,3,random,20,1,3.0,600,1.6387612033944592,2.6203780008737283,2.9851042358997932,1.7160878229057963,2.015013525296853,11,False
Traditional AC,10,1.0,69,3,random,50,10,3.0,600,4.293368085711572,7.8339227360724095,10.014153889743332,4.66901506361007,6.3666486067574475,11,True
Local SST,10,1.0,69,3,random,50,10,3.0,600,1.700481551619958,3.135212167981551,4.407219382239294,1.826281477457996,2.7962923116953204,11,False
Subtransmission DC backbone,10,1.0,69,3,random,50,1,3.0,600,1.6588186958228288,2.5300302749557435,2.871495371193695,1.7278367981047937,1.981458404865082,11,False
Traditional AC,10,1.0,69,3,random,100,10,3.0,600,5.1696530418951765,9.874586677402084,12.10187746282918,5.561289821545418,7.999620495207858,11,True
Local SST,10,1.0,69,3,random,100,10,3.0,600,1.9118674127679514,3.7721136069768293,4.859175706905728,2.0614727300056295,3.226192585834376,11,False
Subtransmission DC backbone,10,1.0,69,3,random,100,1,3.0,600,1.7265063455186542,2.7134342615853035,3.1919538664598375,1.8031614110426055,2.0827627228135848,11,False
Traditional AC,10,1.0,69,3,partial,5,10,3.0,600,9.180732624546547,15.325659600153411,17.429469787893687,9.705579583065106,11.125238909761812,11,True
Local SST,10,1.0,69,3,partial,5,10,3.0,600,3.3714959224275414,5.664994119764863,6.595322520197109,3.584255950573515,4.417288149488466,11,True
Subtransmission DC backbone,10,1.0,69,3,partial,5,1,3.0,600,1.6045528479764106,2.482184089302315,3.0547926724243863,1.674910008531669,1.929147000778868,11,False
Traditional AC,10,1.0,69,3,partial,20,10,3.0,600,10.35883499151061,17.277261298559846,20.33401710928253,10.956556497307893,12.82883439272089,11,True
Local SST,10,1.0,69,3,partial,20,10,3.0,600,3.8571071112562336,6.062683311916542,7.21687409192689,4.05798495397841,4.759100713283061,11,True
Subtransmission DC backbone,10,1.0,69,3,partial,20,1,3.0,600,1.6219984722350604,2.5362361167481837,2.9930082613459894,1.702828637993916,1.9782032227323156,11,False
Traditional AC,10,1.0,69,3,partial,50,10,3.0,600,11.746246512656445,19.50556837565248,22.63158321832483,12.248096131366394,14.994239206739858,11,True
Local SST,10,1.0,69,3,partial,50,10,3.0,600,4.46543830756147,6.9202273932221425,8.409774314361083,4.67448063329013,5.598715402616806,11,True
Subtransmission DC backbone,10,1.0,69,3,partial,50,1,3.0,600,1.6806295956621995,2.666053803908419,3.2325833471745242,1.7618039147292521,2.0943720720462347,11,False
Traditional AC,10,1.0,69,3,partial,100,10,3.0,600,13.086650170046289,21.143301790030815,26.40109085929955,13.814526393463742,16.423348156765865,11,True
Local SST,10,1.0,69,3,partial,100,10,3.0,600,4.9489154772459205,8.341295197624868,9.440469706549864,5.2246002220999515,6.568771472692366,11,True
Subtransmission DC backbone,10,1.0,69,3,partial,100,1,3.0,600,1.7678715777984864,2.794499080237175,3.1549067060648923,1.8508038528141735,2.178726824646508,11,False
Traditional AC,10,1.0,69,3,coherent,5,10,3.0,600,11.988002400771453,18.662832218731264,23.01282516854123,12.432120400768138,13.827287556432813,11,True
Local SST,10,1.0,69,3,coherent,5,10,3.0,600,4.361778804677721,6.9300417709729025,8.244815862854129,4.589133103660543,5.3040762328283675,11,True
Subtransmission DC backbone,10,1.0,69,3,coherent,5,1,3.0,600,1.5488633201643924,2.5038073564283385,3.1130669806327638,1.6268849323751384,1.8949216566153155,11,False
Traditional AC,10,1.0,69,3,coherent,20,10,3.0,600,13.540758598639096,21.52477351003265,25.515637683168055,14.121880958569248,16.167706147934588,11,True
Local SST,10,1.0,69,3,coherent,20,10,3.0,600,4.917020519535927,7.620705190042283,8.725207251307152,5.143915652560306,5.825803689327058,11,True
Subtransmission DC backbone,10,1.0,69,3,coherent,20,1,3.0,600,1.636201868321904,2.4616858702698505,2.9729499205183205,1.6811682933804022,1.8757254216741703,11,False
Traditional AC,10,1.0,69,3,coherent,50,10,3.0,600,15.138229066022928,23.832754864353205,27.317344314800177,15.844489621721658,18.101572639919105,11,True
Local SST,10,1.0,69,3,coherent,50,10,3.0,600,5.5427437138713564,9.237235629467865,10.885631275983231,5.935860659360446,7.376771269030366,11,True
Subtransmission DC backbone,10,1.0,69,3,coherent,50,1,3.0,600,1.6445332805223938,2.6070141371237985,3.1411619686320074,1.7501763609857448,2.0384823059536283,11,False
Traditional AC,10,1.0,69,3,coherent,100,10,3.0,600,17.090901172707902,27.453973460550266,32.13105889702786,17.878613305345986,20.335762139230933,11,True
Local SST,10,1.0,69,3,coherent,100,10,3.0,600,6.471969228031885,10.268314391767687,12.182291067812939,6.741740883386542,8.11095236914446,11,True
Subtransmission DC backbone,10,1.0,69,3,coherent,100,1,3.0,600,1.7101790829655168,2.7852505807237087,3.2118416308700755,1.7773251025170544,2.116244735126907,11,False
Traditional AC,10,1.0,69,5,random,5,10,5.0,600,2.1039289709216558,3.936884131927213,4.709407990927529,2.299774887608717,3.4059061968959545,11,False
Local SST,10,1.0,69,5,random,5,10,5.0,600,0.7679621694660184,1.464068259568477,1.8596096357303453,0.83747194431066,1.2154633840834346,11,False
Subtransmission DC backbone,10,1.0,69,5,random,5,1,5.0,600,0.9537285752583273,1.4833631930566393,1.7333354024043495,0.9947313831523983,1.1460031625922495,11,False
Traditional AC,10,1.0,69,5,random,20,10,5.0,600,2.398694820387795,4.581338406286625,5.999581803454994,2.6035962736532516,3.734158923956375,11,False
Local SST,10,1.0,69,5,random,20,10,5.0,600,0.8921640574856593,1.7309095123226357,2.1577846873798014,0.9565849852271258,1.4728525348683694,11,False
Subtransmission DC backbone,10,1.0,69,5,random,20,1,5.0,600,0.9813371635837225,1.5303580140028927,1.6935437985164425,1.015417815070172,1.192407566995605,11,False
Traditional AC,10,1.0,69,5,random,50,10,5.0,600,2.6994219823737637,5.010552149153359,6.989991361100968,2.913028769024955,3.9734460117175687,11,True
Local SST,10,1.0,69,5,random,50,10,5.0,600,0.9775867410590742,1.9742908864328126,2.6137507961421713,1.0847253658347522,1.6810285770086983,11,False
Subtransmission DC backbone,10,1.0,69,5,random,50,1,5.0,600,0.997916233899539,1.6085315216850795,1.9739882223265424,1.047536012691061,1.2562373388172763,11,False
Traditional AC,10,1.0,69,5,random,100,10,5.0,600,3.0664976387088916,5.699417235220151,6.846559783012642,3.310852416585689,4.724734677478322,11,True
Local SST,10,1.0,69,5,random,100,10,5.0,600,1.1216908584410374,2.2302704482727425,2.714629022448064,1.2277343897603203,1.8292086429077354,11,False
Subtransmission DC backbone,10,1.0,69,5,random,100,1,5.0,600,1.0302968874019658,1.6852382512745292,1.933334923321706,1.0849965835125712,1.292693734157757,11,False
Traditional AC,10,1.0,69,5,partial,5,10,5.0,600,5.640780249878229,8.85744785414866,10.766211012385648,5.81124343945414,6.754106421074581,11,True
Local SST,10,1.0,69,5,partial,5,10,5.0,600,2.08575837065628,3.2874812486217144,3.892375688154231,2.171171342554661,2.6560191997515696,11,False
Subtransmission DC backbone,10,1.0,69,5,partial,5,1,5.0,600,0.9502640088765056,1.5796057399681143,1.8166093747733787,1.0074149124264988,1.2552306422320423,11,False
Traditional AC,10,1.0,69,5,partial,20,10,5.0,600,6.263000762473512,10.109493730210872,11.631990236853243,6.487629390600456,7.968382034340187,11,True
Local SST,10,1.0,69,5,partial,20,10,5.0,600,2.404890395801994,3.7958242540587537,4.4557008258235244,2.522953524533904,2.9345059440573764,11,False
Subtransmission DC backbone,10,1.0,69,5,partial,20,1,5.0,600,0.96321524330618,1.5462284621305247,1.91293006345478,1.0144221287526034,1.18993996807213,11,False
Traditional AC,10,1.0,69,5,partial,50,10,5.0,600,7.2401032048149,11.32559828030798,13.53562116079735,7.496743160964661,8.659979632222585,11,True
Local SST,10,1.0,69,5,partial,50,10,5.0,600,2.5959871803844874,4.345745667558664,5.117590884216536,2.7789509105179304,3.407203385290175,11,False
Subtransmission DC backbone,10,1.0,69,5,partial,50,1,5.0,600,1.022404334477172,1.602315879343056,1.9420230827478981,1.06252099133946,1.2400285379427713,11,False
Traditional AC,10,1.0,69,5,partial,100,10,5.0,600,7.790296317810263,12.493184842278904,14.46679482498492,8.222919359229003,9.64717004288769,11,True
Local SST,10,1.0,69,5,partial,100,10,5.0,600,2.970125775139441,4.860791922625569,6.197192952518871,3.120106184616835,3.8167322459725725,11,False
Subtransmission DC backbone,10,1.0,69,5,partial,100,1,5.0,600,1.013575202328047,1.5860622071690988,1.874852453787429,1.0561334182727193,1.2437351365484257,11,False
Traditional AC,10,1.0,69,5,coherent,5,10,5.0,600,7.145737479618438,11.568100832521134,13.376200756946583,7.5080882994961256,8.746570993529568,11,True
Local SST,10,1.0,69,5,coherent,5,10,5.0,600,2.657129867237267,4.150905364901035,4.709476136663987,2.772627774314591,3.134581987598314,11,False
Subtransmission DC backbone,10,1.0,69,5,coherent,5,1,5.0,600,0.9804563698246601,1.5539797216600761,1.7844123495180015,1.0136769881060048,1.1751760301839373,11,False
Traditional AC,10,1.0,69,5,coherent,20,10,5.0,600,7.870892469084581,12.011092941225709,14.237815030228242,8.199617109318584,9.284047827399124,11,True
Local SST,10,1.0,69,5,coherent,20,10,5.0,600,3.036439612732556,4.8316712409044325,5.733661795981594,3.1481963534204387,3.8318150716034083,11,False
Subtransmission DC backbone,10,1.0,69,5,coherent,20,1,5.0,600,0.9816626205569752,1.5801111482485313,1.8118569240660476,1.032877955741146,1.2612580165205252,11,False
Traditional AC,10,1.0,69,5,coherent,50,10,5.0,600,9.253176767073192,14.518740057420452,17.240359357018125,9.581463756862963,11.166726529407148,11,True
Local SST,10,1.0,69,5,coherent,50,10,5.0,600,3.4349410551317128,5.246038014977866,6.220291834750633,3.5701022523174135,4.149622982451294,11,True
Subtransmission DC backbone,10,1.0,69,5,coherent,50,1,5.0,600,1.0052878117809398,1.577119669450127,1.825400414850624,1.0463437541083962,1.2181367828067697,11,False
Traditional AC,10,1.0,69,5,coherent,100,10,5.0,600,10.07949487710502,15.713709246432103,19.021988416814576,10.456477774274436,12.015820061552335,11,True
Local SST,10,1.0,69,5,coherent,100,10,5.0,600,3.7600856727747685,6.045767804175657,7.450929187579214,3.9885008179719494,4.6817067051160475,11,True
Subtransmission DC backbone,10,1.0,69,5,coherent,100,1,5.0,600,1.0417358628480047,1.634812662533848,1.9183476600549145,1.0887752579753058,1.2942825727009308,11,False
Traditional AC,10,1.0,69,10,random,5,10,10.0,600,1.06108872154456,1.9019361693696824,2.6028333882985977,1.1444543025477947,1.5803735119916236,11,False
Local SST,10,1.0,69,10,random,5,10,10.0,600,0.39518907020190064,0.7423053727000324,0.9636634626518985,0.4245415047028815,0.650690582194914,11,False
Subtransmission DC backbone,10,1.0,69,10,random,5,1,10.0,600,0.4687868927695481,0.7404488406471028,0.897293185960903,0.49454644367121603,0.5866858890236235,11,False
Traditional AC,10,1.0,69,10,random,20,10,10.0,600,1.178527949421587,2.123575162589455,2.7230931656810515,1.2470491836653148,1.7302786274507667,11,False
Local SST,10,1.0,69,10,random,20,10,10.0,600,0.4526062362314216,0.8227521150737926,1.0845689940418244,0.48670720607465645,0.7286357581922787,11,False
Subtransmission DC backbone,10,1.0,69,10,random,20,1,10.0,600,0.48548305083633986,0.7590030530035441,0.8740123853617526,0.5047338197468025,0.590783185437469,11,False
Traditional AC,10,1.0,69,10,random,50,10,10.0,600,1.378624245415828,2.690142196111767,3.5232758433973608,1.490800203386041,2.1901856050465023,11,False
Local SST,10,1.0,69,10,random,50,10,10.0,600,0.5019976925177007,0.9073187518425722,1.2532572656678695,0.5352468440583533,0.8262148534072384,11,False
Subtransmission DC backbone,10,1.0,69,10,random,50,1,10.0,600,0.5080841670304741,0.8180575087074032,0.9552251829702325,0.5273763091764494,0.6320230656510112,11,False
Traditional AC,10,1.0,69,10,random,100,10,10.0,600,1.5009910268906488,2.7249562757730073,3.380629477912844,1.6067304142354977,2.175360343901243,11,False
Local SST,10,1.0,69,10,random,100,10,10.0,600,0.5544859329532896,1.1228226706351103,1.4707542018831525,0.5936066129335135,0.9435762221659517,11,False
Subtransmission DC backbone,10,1.0,69,10,random,100,1,10.0,600,0.5146623308147276,0.8068351535448623,0.9856242733532193,0.5405053636801072,0.6333943993680086,11,False
Traditional AC,10,1.0,69,10,partial,5,10,10.0,600,2.796517618067428,4.489100968873392,5.173489212036446,2.9104824694118707,3.4043590086844593,11,False
Local SST,10,1.0,69,10,partial,5,10,10.0,600,1.0299110398943054,1.687818176773051,1.9951692554131333,1.0837669423903329,1.2497781686875296,11,False
Subtransmission DC backbone,10,1.0,69,10,partial,5,1,10.0,600,0.473928105404245,0.7568504069000543,0.9337901436283239,0.49719907550925396,0.5981664839242514,11,False
Traditional AC,10,1.0,69,10,partial,20,10,10.0,600,3.135071900060275,4.982886136957932,5.631141974420718,3.254274217872513,3.769616597206142,11,False
Local SST,10,1.0,69,10,partial,20,10,10.0,600,1.143104849033893,1.8402930006788503,2.208629924356955,1.1992924272018044,1.4521496908869609,11,False
Subtransmission DC backbone,10,1.0,69,10,partial,20,1,10.0,600,0.4902884336703097,0.7552119230041682,0.9318177589065832,0.5078207547518212,0.5865069324858333,11,False
Traditional AC,10,1.0,69,10,partial,50,10,10.0,600,3.568921752842084,5.554942541703359,6.550348824674071,3.6861674268803615,4.133057164546227,11,True
Local SST,10,1.0,69,10,partial,50,10,10.0,600,1.3244024300304504,2.095262239838498,2.473373715775493,1.3734815065327153,1.6345547263272395,11,False
Subtransmission DC backbone,10,1.0,69,10,partial,50,1,10.0,600,0.5111495466942283,0.8157474806250538,0.9308267869779988,0.5363647237605658,0.6562991039695886,11,False
Traditional AC,10,1.0,69,10,partial,100,10,10.0,600,3.9577414453214352,6.569586681579098,7.553419679889487,4.171050871619829,4.847054103780609,11,True
Local SST,10,1.0,69,10,partial,100,10,10.0,600,1.471320938105357,2.4199651358885093,3.0348465803917426,1.5590995135319607,1.8402276090642433,11,False
Subtransmission DC backbone,10,1.0,69,10,partial,100,1,10.0,600,0.5138886332476299,0.8075123040361821,0.9475161178804824,0.5371212668150424,0.6431169175785546,11,False
Traditional AC,10,1.0,69,10,coherent,5,10,10.0,600,3.5270009886393248,5.532231479420703,7.141387316550654,3.698330515185046,4.108817690270896,11,True
Local SST,10,1.0,69,10,coherent,5,10,10.0,600,1.3663234855606086,2.0671501556822953,2.3984202809432875,1.398691159507725,1.616186672329224,11,False
Subtransmission DC backbone,10,1.0,69,10,coherent,5,1,10.0,600,0.4629545708270746,0.7535941697723844,0.8347238406264017,0.48972112731128337,0.5849742620572191,11,False
Traditional AC,10,1.0,69,10,coherent,20,10,10.0,600,4.005459788892834,6.429923426655279,7.163275766984458,4.181330277720128,4.886553456171998,11,True
Local SST,10,1.0,69,10,coherent,20,10,10.0,600,1.5143127803490102,2.449594583526944,2.830499965814452,1.5889935839366798,1.8690082223227784,11,False
Subtransmission DC backbone,10,1.0,69,10,coherent,20,1,10.0,600,0.48482607759425844,0.7324636477583014,0.9098627093985994,0.5039686304994162,0.5742937801519524,11,False
Traditional AC,10,1.0,69,10,coherent,50,10,10.0,600,4.473447885320645,6.916955267666697,7.839358296616646,4.685726657926389,5.185533268604015,11,True
Local SST,10,1.0,69,10,coherent,50,10,10.0,600,1.7263570582567234,2.749448054015461,3.132640510781121,1.8046173094900184,2.179672560806671,11,False
Subtransmission DC backbone,10,1.0,69,10,coherent,50,1,10.0,600,0.5113953283701593,0.7905429366129165,0.9323337283491823,0.5307834430954516,0.6147739991903214,11,False
Traditional AC,10,1.0,69,10,coherent,100,10,10.0,600,5.143917657464248,8.229604458629284,9.595221867257589,5.333188792068172,6.146996134044503,11,True
Local SST,10,1.0,69,10,coherent,100,10,10.0,600,1.9148729885831868,3.087710798185763,3.6986183355123146,2.011171809470969,2.376925958499554,11,False
Subtransmission DC backbone,10,1.0,69,10,coherent,100,1,10.0,600,0.5223036869212434,0.8182597073543985,0.9232818423657356,0.5437102447152655,0.6465786030366247,11,False
Traditional AC,10,1.0,69,20,random,5,10,20.0,600,0.5406327489122483,0.9354940386595272,1.1901259336371535,0.5708754706328169,0.782749856673175,11,False
Local SST,10,1.0,69,20,random,5,10,20.0,600,0.19406109788376838,0.3655591673460397,0.48438475504403544,0.210161710376566,0.30360849053439853,11,False
Subtransmission DC backbone,10,1.0,69,20,random,5,1,20.0,600,0.237973382867851,0.3739950766377128,0.44477042973204245,0.25004588738348976,0.29804678532727436,11,False
Traditional AC,10,1.0,69,20,random,20,10,20.0,600,0.5842901210045488,1.0703360045626,1.4176180711210178,0.6288383492077391,0.8916044711867167,11,False
Local SST,10,1.0,69,20,random,20,10,20.0,600,0.2237451298046952,0.4300662058921387,0.5865367134684605,0.24261915815843557,0.3578665372466374,11,False
Subtransmission DC backbone,10,1.0,69,20,random,20,1,20.0,600,0.24580244200100884,0.37383348584813353,0.4728425303358968,0.25418884982120227,0.2938398499834778,11,False
Traditional AC,10,1.0,69,20,random,50,10,20.0,600,0.6507295962477397,1.2828378517737948,1.6313084317076878,0.715560887953466,1.023302533784656,11,False
Local SST,10,1.0,69,20,random,50,10,20.0,600,0.25059932630640236,0.4794523076701993,0.6073283146444264,0.2693836624905016,0.3959689704184098,11,False
Subtransmission DC backbone,10,1.0,69,20,random,50,1,20.0,600,0.2511629379501906,0.3977778793242722,0.4503196206651194,0.2620379959163301,0.30069207581534013,11,False
Traditional AC,10,1.0,69,20,random,100,10,20.0,600,0.7568523529537775,1.3909182963109903,1.7584669888086861,0.8133440117004106,1.1600542812064443,11,False
Local SST,10,1.0,69,20,random,100,10,20.0,600,0.27457790090700607,0.5163958216143181,0.7030365619554302,0.30193832611675364,0.4358275487882233,11,False
Subtransmission DC backbone,10,1.0,69,20,random,100,1,20.0,600,0.2672934999583573,0.40113435871827574,0.4664010287467341,0.2744552029836424,0.31694294383996613,11,False
Traditional AC,10,1.0,69,20,partial,5,10,20.0,600,1.3524344671976545,2.27716346873086,2.8604922673861726,1.4505590010604905,1.698205028460001,11,False
Local SST,10,1.0,69,20,partial,5,10,20.0,600,0.5192356371991593,0.8429923981376533,1.0610439538769494,0.548536261040447,0.6719083035873432,11,False
Subtransmission DC backbone,10,1.0,69,20,partial,5,1,20.0,600,0.23924920295767657,0.37359627357925984,0.4426021401460523,0.2480509926201675,0.290501956227043,11,False
Traditional AC,10,1.0,69,20,partial,20,10,20.0,600,1.5772257231735638,2.597367731894452,2.902236922307288,1.6437728168170258,1.9453053426405578,11,False
Local SST,10,1.0,69,20,partial,20,10,20.0,600,0.5859012166877993,0.939446814193994,1.1346478169786622,0.6124042178100243,0.7267417346510197,11,False
Subtransmission DC backbone,10,1.0,69,20,partial,20,1,20.0,600,0.2513027462311772,0.3975808059080059,0.46127656084823226,0.2600126609449804,0.30725158068962966,11,False
Traditional AC,10,1.0,69,20,partial,50,10,20.0,600,1.7378014849744376,2.8876502340899757,3.4450205385471624,1.8265863891902707,2.217745118929345,11,False
Local SST,10,1.0,69,20,partial,50,10,20.0,600,0.6461353704299401,1.0539603615977067,1.213195419840255,0.6843630581741121,0.8144658672157787,11,False
Subtransmission DC backbone,10,1.0,69,20,partial,50,1,20.0,600,0.25632943259488655,0.3924915432408568,0.4683731861143994,0.26484973178824534,0.3065770564252727,11,False
Traditional AC,10,1.0,69,20,partial,100,10,20.0,600,1.9776263272070396,3.1917100015960362,3.8633131921250734,2.085103447438264,2.4337107479199713,11,False
Local SST,10,1.0,69,20,partial,100,10,20.0,600,0.7563152169027747,1.1727533645633388,1.4970389893174525,0.7851450035445208,0.9335851587953047,11,False
Subtransmission DC backbone,10,1.0,69,20,partial,100,1,20.0,600,0.25626058287871145,0.39554400545608415,0.47255629709724795,0.26834737601568587,0.30254620416379624,11,False
Traditional AC,10,1.0,69,20,coherent,5,10,20.0,600,1.7869272097506734,2.889464607197719,3.5434575606570253,1.8802482757739563,2.1443499395262964,11,False
Local SST,10,1.0,69,20,coherent,5,10,20.0,600,0.667049460593598,1.029152283696274,1.2480386855919618,0.6968980749243207,0.8041328163155778,11,False
Subtransmission DC backbone,10,1.0,69,20,coherent,5,1,20.0,600,0.23530374445153918,0.3798476566971122,0.42018869533094844,0.250036402373464,0.3048770151377149,11,False
Traditional AC,10,1.0,69,20,coherent,20,10,20.0,600,1.9747206992530884,3.080707201704181,3.590722142936599,2.058084900638741,2.256403364181855,11,False
Local SST,10,1.0,69,20,coherent,20,10,20.0,600,0.7675646855054538,1.2071114083189105,1.427324238173514,0.7938752144025404,0.9342164969101477,11,False
Subtransmission DC backbone,10,1.0,69,20,coherent,20,1,20.0,600,0.248592011450336,0.3974788789486784,0.4625047754835637,0.2580831191524548,0.31296777046856045,11,False
Traditional AC,10,1.0,69,20,coherent,50,10,20.0,600,2.249574059739037,3.467152639823017,4.256867641167696,2.3435071147721724,2.6044797089447775,11,False
Local SST,10,1.0,69,20,coherent,50,10,20.0,600,0.8347066983664302,1.2879076178816102,1.6091770999697736,0.8757184774825352,1.0132017329412066,11,False
Subtransmission DC backbone,10,1.0,69,20,coherent,50,1,20.0,600,0.24777563080820253,0.3868879608380688,0.4389817377719638,0.25554619783539384,0.30481696590925017,11,False
Traditional AC,10,1.0,69,20,coherent,100,10,20.0,600,2.565165538531984,4.084142609526986,5.132867870529445,2.682417826123109,3.1340367626819954,11,False
Local SST,10,1.0,69,20,coherent,100,10,20.0,600,0.9641647496306509,1.5671796111471685,1.8653597996296774,1.0109849927770354,1.203974637018029,11,False
Subtransmission DC backbone,10,1.0,69,20,coherent,100,1,20.0,600,0.2574704982003604,0.3943640500083502,0.45382723173434236,0.2663318834005164,0.2998585415136999,11,False
Traditional AC,10,1.0,138,3,random,5,10,3.0,600,3.5505018662031405,6.649154481885616,8.631753485907733,3.805180106179864,5.483599723875453,11,True
Local SST,10,1.0,138,3,random,5,10,3.0,600,1.279031134921197,2.5014849102113224,3.331602209692016,1.4179097555833537,2.072228691749644,11,False
Subtransmission DC backbone,10,1.0,138,3,random,5,1,3.0,600,1.5904548024388534,2.5246089438854904,2.9012839913508794,1.6810130430446069,1.9677956403454433,11,False
Traditional AC,10,1.0,138,3,random,20,10,3.0,600,3.9541338103694454,7.6035772865800855,9.273467312680433,4.329161285368149,6.276739764506885,11,True
Local SST,10,1.0,138,3,random,20,10,3.0,600,1.4741570100541872,2.859830179278208,3.5770687151808165,1.6075188400784968,2.384105637688055,11,False
Subtransmission DC backbone,10,1.0,138,3,random,20,1,3.0,600,1.628137115012386,2.5535723591888337,2.8380707127109903,1.7072055709155696,1.981056564714339,11,False
Traditional AC,10,1.0,138,3,random,50,10,3.0,600,4.558949137568833,8.690031004865046,11.527863119384191,4.9365219170817225,7.249949582301365,11,True
Local SST,10,1.0,138,3,random,50,10,3.0,600,1.7030524969111587,3.317818723289042,4.058039389500229,1.8606038672026086,2.7454404325070234,11,False
Subtransmission DC backbone,10,1.0,138,3,random,50,1,3.0,600,1.6706113355667234,2.7903109907873387,3.2645644788858177,1.7470514769289378,2.071378736741921,11,False
Traditional AC,10,1.0,138,3,random,100,10,3.0,600,5.114121250455886,9.69901116654122,12.40909434572092,5.475703316078054,7.896504551738648,11,True
Local SST,10,1.0,138,3,random,100,10,3.0,600,1.8613510774760997,3.484685759646619,4.641628251259005,2.042397211095102,2.8817478366476235,11,False
Subtransmission DC backbone,10,1.0,138,3,random,100,1,3.0,600,1.7146982459867797,2.74506433224991,3.3384444008153724,1.8080784319171206,2.12004907002051,11,False
Traditional AC,10,1.0,138,3,partial,5,10,3.0,600,9.193947756694453,14.674445029275574,19.815048351327032,9.71648478357917,11.416477035663057,11,True
Local SST,10,1.0,138,3,partial,5,10,3.0,600,3.4507266936999725,5.532455593918877,7.194301983364195,3.637365717941457,4.307165152877136,11,True
Subtransmission DC backbone,10,1.0,138,3,partial,5,1,3.0,600,1.5764767050684292,2.55949353871897,3.2824172854262095,1.664553365817946,1.937324546097601,11,False
Traditional AC,10,1.0,138,3,partial,20,10,3.0,600,10.60061893188656,17.352389131145323,20.071372329294526,11.09768277733042,13.086984326110366,11,True
Local SST,10,1.0,138,3,partial,20,10,3.0,600,3.9131096542510715,6.363827899666513,7.801212847247853,4.107063204258643,4.827382089028608,11,True
Subtransmission DC backbone,10,1.0,138,3,partial,20,1,3.0,600,1.6350113962398487,2.5978223811124512,3.146803827097124,1.7057046176893098,2.0347393544748966,11,False
Traditional AC,10,1.0,138,3,partial,50,10,3.0,600,12.003392820241787,19.06457645417951,22.608967212029686,12.471621760910306,14.644648150408512,11,True
Local SST,10,1.0,138,3,partial,50,10,3.0,600,4.293421220912905,6.908309345548216,8.382077580717413,4.542289941473244,5.3928661202642445,11,True
Subtransmission DC backbone,10,1.0,138,3,partial,50,1,3.0,600,1.669229889661643,2.648662777697933,3.0126183406396128,1.7551618284920112,2.104475658439273,11,False
Traditional AC,10,1.0,138,3,partial,100,10,3.0,600,13.292530609406025,21.88650746716461,26.186048810446085,14.033696052386249,16.578232334819166,11,True
Local SST,10,1.0,138,3,partial,100,10,3.0,600,4.982962638353703,7.861924761203656,9.209782244169599,5.2004180052870845,6.093132545478279,11,True
Subtransmission DC backbone,10,1.0,138,3,partial,100,1,3.0,600,1.7133426240476282,2.76894738059607,3.258439075235085,1.804806018245406,2.1819686165882946,11,False
Traditional AC,10,1.0,138,3,coherent,5,10,3.0,600,11.577987696186732,18.796179534574076,23.64911905995377,12.124258342357816,13.52871449155295,11,True
Local SST,10,1.0,138,3,coherent,5,10,3.0,600,4.541084858120746,7.00278681119229,8.1732271978477,4.724708533285503,5.480640650856428,11,True
Subtransmission DC backbone,10,1.0,138,3,coherent,5,1,3.0,600,1.5818316362015816,2.5700069237512913,3.0716481833293834,1.6629980832915852,1.9675700471947648,11,False
Traditional AC,10,1.0,138,3,coherent,20,10,3.0,600,13.141554711009128,21.244227095281563,24.17741703046089,13.920549903441712,16.360758236151973,11,True
Local SST,10,1.0,138,3,coherent,20,10,3.0,600,5.079771872328917,8.025825013329207,9.681115386344624,5.319459545892015,6.295392070432697,11,True
Subtransmission DC backbone,10,1.0,138,3,coherent,20,1,3.0,600,1.6055050223996619,2.4653221992284364,2.987138891384009,1.6875936780942298,1.9452472478527296,11,False
Traditional AC,10,1.0,138,3,coherent,50,10,3.0,600,15.162217564788584,25.3182482890053,28.529151375939993,15.938822822898288,18.06293346541027,11,True
Local SST,10,1.0,138,3,coherent,50,10,3.0,600,5.753138313062927,8.912219352268465,10.646767765417948,5.988130653159249,7.106543423618179,11,True
Subtransmission DC backbone,10,1.0,138,3,coherent,50,1,3.0,600,1.6879257280217117,2.6155074222490056,3.033840810106995,1.7489292973113493,2.025194795029256,11,False
Traditional AC,10,1.0,138,3,coherent,100,10,3.0,600,17.390616961331933,27.13559338720231,30.857513725062905,17.972465515572356,20.46601992514886,11,True
Local SST,10,1.0,138,3,coherent,100,10,3.0,600,6.245449533304548,10.201530712149323,11.965945271074194,6.5811183409251495,8.071013640127628,11,True
Subtransmission DC backbone,10,1.0,138,3,coherent,100,1,3.0,600,1.7095731745308864,2.691030797179923,3.3711257535977297,1.7969259255239751,2.0653815377810365,11,False
Traditional AC,10,1.0,138,5,random,5,10,5.0,600,2.126200944179237,3.8981155056087844,4.960885300405963,2.299200731299067,3.2153839339846972,11,False
Local SST,10,1.0,138,5,random,5,10,5.0,600,0.7966039566599654,1.4824011282720888,1.8928988200722383,0.8533947231872503,1.240942766549075,11,False
Subtransmission DC backbone,10,1.0,138,5,random,5,1,5.0,600,0.9515951092135594,1.4613194173649477,1.7799671284523615,0.9920975706927246,1.1493366179502638,11,False
Traditional AC,10,1.0,138,5,random,20,10,5.0,600,2.3731131195670336,4.517033684752468,5.938212752212532,2.556516065566765,3.6429471698109657,11,False
Local SST,10,1.0,138,5,random,20,10,5.0,600,0.8765011959469023,1.7560724996152381,2.1510873880671073,0.9583185731960181,1.4479414705566664,11,False
Subtransmission DC backbone,10,1.0,138,5,random,20,1,5.0,600,0.999065573404663,1.5827873605111304,1.8571135845885176,1.0342848291167746,1.2077360605045824,11,False
Traditional AC,10,1.0,138,5,random,50,10,5.0,600,2.682063270748608,4.951933506887663,6.313668145268346,2.881430965675666,4.132357665902549,11,False
Local SST,10,1.0,138,5,random,50,10,5.0,600,0.9783565751770756,1.873571336860967,2.3095236717288388,1.0831441641207211,1.5927327010519243,11,False
Subtransmission DC backbone,10,1.0,138,5,random,50,1,5.0,600,0.9977240255477984,1.5833360711512743,1.9172241856867211,1.0396660941322986,1.2027292628051294,11,False
Traditional AC,10,1.0,138,5,random,100,10,5.0,600,3.036603160395596,5.7546124977315865,7.848389347177796,3.30530853471516,4.849160174024144,11,True
Local SST,10,1.0,138,5,random,100,10,5.0,600,1.0971171717321477,2.1585266616992387,2.653323248958166,1.2050616283680893,1.8448557261504157,11,False
Subtransmission DC backbone,10,1.0,138,5,random,100,1,5.0,600,1.0324142232402764,1.6095090162035441,1.8767061303753716,1.0709726194336417,1.2574723775030772,11,False
Traditional AC,10,1.0,138,5,partial,5,10,5.0,600,5.595560438125023,8.97289968121298,10.331904422157328,5.843743977101734,6.757955732599105,11,True
Local SST,10,1.0,138,5,partial,5,10,5.0,600,2.0972866957272918,3.4431047402692423,4.338203844450409,2.2060542312605276,2.684520776635363,11,False
Subtransmission DC backbone,10,1.0,138,5,partial,5,1,5.0,600,0.9503738371006476,1.5071480600813152,1.7921970894319441,0.9954530921423096,1.1973147768187247,11,False
Traditional AC,10,1.0,138,5,partial,20,10,5.0,600,6.268577117568218,10.288708526650547,12.054226022785029,6.6200773081006234,7.86810331114289,11,True
Local SST,10,1.0,138,5,partial,20,10,5.0,600,2.3603496404589244,3.605660668194454,4.303724947893956,2.4498341236225625,2.8660334271423293,11,False
Subtransmission DC backbone,10,1.0,138,5,partial,20,1,5.0,600,0.9932405144288278,1.591955329974475,1.8909466397886285,1.0383730732811358,1.2206126211360637,11,False
Traditional AC,10,1.0,138,5,partial,50,10,5.0,600,6.922120697624352,11.188883379596712,13.268320386302346,7.326038439777138,8.51096837986733,11,True
Local SST,10,1.0,138,5,partial,50,10,5.0,600,2.5752261390238846,4.2240917191132175,4.998335765858067,2.7270821693582175,3.270496868767321,11,False
Subtransmission DC backbone,10,1.0,138,5,partial,50,1,5.0,600,0.9935958410199468,1.5769191111493666,1.8157753515186952,1.0371964553324964,1.2118482441907275,11,False
Traditional AC,10,1.0,138,5,partial,100,10,5.0,600,7.966155905451889,12.675648922227664,15.416924477781679,8.29867498108804,9.541676049342145,11,True
Local SST,10,1.0,138,5,partial,100,10,5.0,600,3.016920658666611,4.900030781870743,5.609667751586437,3.1156396940695914,3.817662737889035,11,False
Subtransmission DC backbone,10,1.0,138,5,partial,100,1,5.0,600,1.0547643139189602,1.6702681963712924,1.9566320777151247,1.0955893581494458,1.3171100236041455,11,False
Traditional AC,10,1.0,138,5,coherent,5,10,5.0,600,6.961113687414418,11.088715204969041,13.363015366007472,7.290654413910341,8.369176074240402,11,True
Local SST,10,1.0,138,5,coherent,5,10,5.0,600,2.704483070294473,4.174287531774205,4.983766542111011,2.7995006158153988,3.182406883896124,11,False
Subtransmission DC backbone,10,1.0,138,5,coherent,5,1,5.0,600,0.9748806221793247,1.4962038880256023,1.8111436062283346,1.001571652582892,1.1531992509376074,11,False
Traditional AC,10,1.0,138,5,coherent,20,10,5.0,600,8.091687735755176,12.092247186138296,14.72643334935274,8.426462633748072,8.979208705723728,11,True
Local SST,10,1.0,138,5,coherent,20,10,5.0,600,3.0074284688538286,4.915290736112237,5.881355803598295,3.1538346909993167,3.8203262089084236,11,False
Subtransmission DC backbone,10,1.0,138,5,coherent,20,1,5.0,600,0.9729347813115867,1.5117842817621838,1.8052452097285874,1.0109515916995986,1.19507072600007,11,False
Traditional AC,10,1.0,138,5,coherent,50,10,5.0,600,9.139105012602698,14.788226528938928,18.15295103775736,9.61452498427836,10.988216498694023,11,True
Local SST,10,1.0,138,5,coherent,50,10,5.0,600,3.3786158590989155,5.2679162392358645,6.101895710516491,3.513472154995005,4.1017167254967974,11,True
Subtransmission DC backbone,10,1.0,138,5,coherent,50,1,5.0,600,1.0194507533640946,1.597209727350481,1.8490182638212689,1.0619018691025996,1.2383569471695384,11,False
Traditional AC,10,1.0,138,5,coherent,100,10,5.0,600,10.040284937837475,15.904218474033563,19.201880241113606,10.458863525074428,11.819723478248369,11,True
Local SST,10,1.0,138,5,coherent,100,10,5.0,600,3.8544916933577884,5.947156250025448,7.174984661143645,3.9882719551569363,4.509509220286088,11,True
Subtransmission DC backbone,10,1.0,138,5,coherent,100,1,5.0,600,1.0318776207305498,1.6262726720143588,1.9398628498795776,1.0838109970899261,1.283410626365844,11,False
Traditional AC,10,1.0,138,10,random,5,10,10.0,600,1.0717114576208766,1.9537595266954273,2.297102915987018,1.1474281655387266,1.6188166267213355,11,False
Local SST,10,1.0,138,10,random,5,10,10.0,600,0.3929310701126799,0.748776458634266,0.9419117833523626,0.4222993133933209,0.6396217783972087,11,False
Subtransmission DC backbone,10,1.0,138,10,random,5,1,10.0,600,0.4788564817484481,0.7666524690029871,0.8733262720308463,0.49730819087153616,0.5949546355033996,11,False
Traditional AC,10,1.0,138,10,random,20,10,10.0,600,1.164279295455605,2.0794837426853756,2.7714865921730616,1.2448804200505525,1.7030371512785984,11,False
Local SST,10,1.0,138,10,random,20,10,10.0,600,0.44519480281368484,0.8376797101826208,1.038175751834026,0.4773602739847693,0.7285425971469489,11,False
Subtransmission DC backbone,10,1.0,138,10,random,20,1,10.0,600,0.49647398155422284,0.787348344144658,0.9099404064261665,0.5166541821574075,0.6046031263273739,11,False
Traditional AC,10,1.0,138,10,random,50,10,10.0,600,1.3246182208478374,2.5664165418964067,3.155245956062797,1.4585217146041343,2.1571042152077187,11,False
Local SST,10,1.0,138,10,random,50,10,10.0,600,0.48861880147767056,0.9399527292143169,1.1915586181474693,0.5309102363922267,0.7839191444635503,11,False
Subtransmission DC backbone,10,1.0,138,10,random,50,1,10.0,600,0.5059835132096189,0.7757549204933561,0.9098317712640229,0.5268058744321673,0.6051781678406144,11,False
Traditional AC,10,1.0,138,10,random,100,10,10.0,600,1.5153082168846117,2.818052477747847,3.502112075898629,1.6398611904647458,2.216269168449936,11,False
Local SST,10,1.0,138,10,random,100,10,10.0,600,0.5548890195995108,1.0474310346657396,1.304846423210678,0.596876134388566,0.9167576003635162,11,False
Subtransmission DC backbone,10,1.0,138,10,random,100,1,10.0,600,0.5188586301462966,0.8027523874128069,0.9574792741353451,0.5422869774076209,0.6323671630085383,11,False
Traditional AC,10,1.0,138,10,partial,5,10,10.0,600,2.7219562191799795,4.491289970899655,5.558553781757363,2.861002742438557,3.3869089429232138,11,False
Local SST,10,1.0,138,10,partial,5,10,10.0,600,1.0559568220987494,1.644862222180407,2.0193828329189083,1.1023860954820248,1.3258345654441066,11,False
Subtransmission DC backbone,10,1.0,138,10,partial,5,1,10.0,600,0.4787417311860112,0.7693424943203333,0.8921815506342994,0.500843753048856,0.5796228175847071,11,False
Traditional AC,10,1.0,138,10,partial,20,10,10.0,600,3.0872657952626588,4.987838159224686,5.745966622670039,3.2321480980811517,3.870963829264433,11,False
Local SST,10,1.0,138,10,partial,20,10,10.0,600,1.1408345246455807,1.8760984399808096,2.262817455540907,1.2170529424337158,1.4792913565552743,11,False
Subtransmission DC backbone,10,1.0,138,10,partial,20,1,10.0,600,0.49055155206527934,0.7761493350507556,0.9176458187134575,0.5144761478209826,0.5996629675622167,11,False
Traditional AC,10,1.0,138,10,partial,50,10,10.0,600,3.5421558403525237,5.862303171227303,6.614865677874655,3.7369169798807205,4.4046354886393395,11,True
Local SST,10,1.0,138,10,partial,50,10,10.0,600,1.3196363615951086,2.1094924500027075,2.5570627679599514,1.3861208199850281,1.649567819159752,11,False
Subtransmission DC backbone,10,1.0,138,10,partial,50,1,10.0,600,0.4968440294932076,0.7647620360338968,0.9351642244328519,0.5148523624864545,0.5928124427727564,11,False
Traditional AC,10,1.0,138,10,partial,100,10,10.0,600,3.90589259299622,6.197320958073485,7.336774067934017,4.110236845129323,4.775871652059306,11,True
Local SST,10,1.0,138,10,partial,100,10,10.0,600,1.4884831926046376,2.477823150708178,2.929923738485861,1.5701717869096623,1.8652704137065226,11,False
Subtransmission DC backbone,10,1.0,138,10,partial,100,1,10.0,600,0.5200034870108872,0.8114462429728352,0.9404555946652402,0.5371503416072949,0.6084824448025339,11,False
Traditional AC,10,1.0,138,10,coherent,5,10,10.0,600,3.5443978023759484,5.662345353912122,6.472554930531522,3.679512298836191,4.246536678103282,11,True
Local SST,10,1.0,138,10,coherent,5,10,10.0,600,1.3465301979731337,2.099563930588783,2.4343560973876577,1.3884360493832792,1.6294621068010964,11,False
Subtransmission DC backbone,10,1.0,138,10,coherent,5,1,10.0,600,0.47643466218466834,0.7423461497056293,0.883165282215484,0.4982911815802342,0.5817832530913417,11,False
Traditional AC,10,1.0,138,10,coherent,20,10,10.0,600,3.944228073488727,6.468814331704229,7.713047905394414,4.173265465018129,4.885864334101778,11,True
Local SST,10,1.0,138,10,coherent,20,10,10.0,600,1.5345580773799088,2.35230440294393,2.775035390509263,1.5802776264227683,1.8814684657473728,11,False
Subtransmission DC backbone,10,1.0,138,10,coherent,20,1,10.0,600,0.48645724073567564,0.7553645471218223,0.8953262988790597,0.5049796628487593,0.5842384504159543,11,False
Traditional AC,10,1.0,138,10,coherent,50,10,10.0,600,4.519959105027173,6.943355826398594,8.434429222692287,4.711562629216298,5.162296661594686,11,True
Local SST,10,1.0,138,10,coherent,50,10,10.0,600,1.74142611859628,2.6449335595807884,3.0833555090642872,1.781438239162707,2.066626888563967,11,False
Subtransmission DC backbone,10,1.0,138,10,coherent,50,1,10.0,600,0.5037688725107003,0.7962142285505829,1.023788920412661,0.5290925959047292,0.6137457410602305,11,False
Traditional AC,10,1.0,138,10,coherent,100,10,10.0,600,5.086062242208779,8.02094290440673,9.36304123108064,5.325274570815568,6.098914742562698,11,True
Local SST,10,1.0,138,10,coherent,100,10,10.0,600,1.9084643601762155,3.0666810381405734,3.5818923722498943,1.9934575136132306,2.41428207040936,11,False
Subtransmission DC backbone,10,1.0,138,10,coherent,100,1,10.0,600,0.5237428313706314,0.8382491833094668,1.0467954795871177,0.5476525139871423,0.6561011985639847,11,False
Traditional AC,10,1.0,138,20,random,5,10,20.0,600,0.5266013633415538,0.9261628236210878,1.1544515508816158,0.5638720583167234,0.7774424311143872,11,False
Local SST,10,1.0,138,20,random,5,10,20.0,600,0.19362550883988217,0.357943211105222,0.46769292134679014,0.20912952681085104,0.31178886813146467,11,False
Subtransmission DC backbone,10,1.0,138,20,random,5,1,20.0,600,0.2370556581690296,0.36439716795909954,0.445172709049248,0.2446598469737349,0.2812970751183727,11,False
Traditional AC,10,1.0,138,20,random,20,10,20.0,600,0.6004346841035852,1.1128597645384533,1.5039112114726436,0.6392178176820505,0.9239186048583694,11,False
Local SST,10,1.0,138,20,random,20,10,20.0,600,0.21550699062838358,0.439103846526426,0.583368457823751,0.2430467956397013,0.3654471456849608,11,False
Subtransmission DC backbone,10,1.0,138,20,random,20,1,20.0,600,0.24827675165656543,0.3906791621771435,0.4380920314858989,0.2574547693998966,0.3052639406009083,11,False
Traditional AC,10,1.0,138,20,random,50,10,20.0,600,0.6626883720937486,1.296638130778989,1.7078263499416177,0.7198590340834146,1.0386523209700034,11,False
Local SST,10,1.0,138,20,random,50,10,20.0,600,0.2509009554555023,0.454517362338175,0.653848189906678,0.2707291022438097,0.3817682236128359,11,False
Subtransmission DC backbone,10,1.0,138,20,random,50,1,20.0,600,0.2547909407212412,0.4118546890529473,0.4947350305352176,0.26706092039870544,0.32024494055549874,11,False
Traditional AC,10,1.0,138,20,random,100,10,20.0,600,0.7581438174887786,1.4107722582542126,1.8517121863708452,0.8161670043068853,1.1357337170629085,11,False
Local SST,10,1.0,138,20,random,100,10,20.0,600,0.2886548854415598,0.5502524003871824,0.7065402935099729,0.31275537836968453,0.47320503791006857,11,False
Subtransmission DC backbone,10,1.0,138,20,random,100,1,20.0,600,0.2614026677157534,0.39861907404611335,0.4938811833069389,0.2690294983309711,0.31382131017195014,11,False
Traditional AC,10,1.0,138,20,partial,5,10,20.0,600,1.428443077909943,2.326892854394532,2.822787849698227,1.4961041469807344,1.7310585442170345,11,False
Local SST,10,1.0,138,20,partial,5,10,20.0,600,0.5261010049234486,0.8298141751389667,0.9641650732932203,0.5493090256316632,0.6515236656122534,11,False
Subtransmission DC backbone,10,1.0,138,20,partial,5,1,20.0,600,0.23895731732759723,0.3791186250338921,0.4486212322836895,0.2517356474510596,0.29820388736961884,11,False
Traditional AC,10,1.0,138,20,partial,20,10,20.0,600,1.5601551859640397,2.5173665874064506,2.934493981365445,1.6371832295223092,1.9035170492006983,11,False
Local SST,10,1.0,138,20,partial,20,10,20.0,600,0.5855245059426829,0.9398558869192398,1.0747855714176737,0.6085658721565825,0.7348155664784721,11,False
Subtransmission DC backbone,10,1.0,138,20,partial,20,1,20.0,600,0.24671203110298118,0.380161966813532,0.4565589601186443,0.25694103166527005,0.3032556222440845,11,False
Traditional AC,10,1.0,138,20,partial,50,10,20.0,600,1.7663167555578656,2.8572042056863207,3.4745123032029657,1.8460973585046687,2.219697771150564,11,False
Local SST,10,1.0,138,20,partial,50,10,20.0,600,0.6495995365757506,1.0581467475618394,1.2342042292685698,0.6883704201950125,0.8284580870318429,11,False
Subtransmission DC backbone,10,1.0,138,20,partial,50,1,20.0,600,0.25067804722614484,0.39798330500440066,0.4737383652833589,0.2616395009604113,0.3146860938350661,11,False
Traditional AC,10,1.0,138,20,partial,100,10,20.0,600,2.03140365721383,3.2069274476432854,3.6665925281166905,2.10585061389864,2.483508366016259,11,False
Local SST,10,1.0,138,20,partial,100,10,20.0,600,0.7447023492698042,1.2310186494829682,1.4096544472497736,0.7908076085310701,0.9692136081388373,11,False
Subtransmission DC backbone,10,1.0,138,20,partial,100,1,20.0,600,0.2638758966935923,0.3976446918281703,0.48928610285178786,0.27043742573130763,0.30279181997900945,11,False
Traditional AC,10,1.0,138,20,coherent,5,10,20.0,600,1.7927891339370854,2.8804861361995986,3.307848159055295,1.8870484782977177,2.16629631015417,11,False
Local SST,10,1.0,138,20,coherent,5,10,20.0,600,0.6565024094638459,1.067428055184989,1.2028880914734026,0.688958183089531,0.8154335030963098,11,False
Subtransmission DC backbone,10,1.0,138,20,coherent,5,1,20.0,600,0.2390907743246778,0.3713961024767218,0.4713771326577035,0.25180051910989215,0.2910449073564998,11,False
Traditional AC,10,1.0,138,20,coherent,20,10,20.0,600,1.9774294281521505,3.0892774382924006,3.7871070911516194,2.067665948841452,2.286911815334738,11,False
Local SST,10,1.0,138,20,coherent,20,10,20.0,600,0.7561405234450017,1.2049479426099288,1.3306998404971595,0.7881855761878326,0.9204334802592652,11,False
Subtransmission DC backbone,10,1.0,138,20,coherent,20,1,20.0,600,0.2419241370737551,0.3851723599630431,0.44414036341327323,0.254307419305719,0.30428937917725296,11,False
Traditional AC,10,1.0,138,20,coherent,50,10,20.0,600,2.2727286433083616,3.546428873614517,4.232786481525167,2.3809123158324286,2.6974835978222074,11,False
Local SST,10,1.0,138,20,coherent,50,10,20.0,600,0.8367956620965267,1.305651068553438,1.5591428263695315,0.8733998402309169,0.989149961651359,11,False
Subtransmission DC backbone,10,1.0,138,20,coherent,50,1,20.0,600,0.2532748438292703,0.39876499437602836,0.48047489576508107,0.2667634056806985,0.3116000570842989,11,False
Traditional AC,10,1.0,138,20,coherent,100,10,20.0,600,2.5369958107369266,3.9713023471044404,4.7192637963963735,2.648916688752212,2.8954829177243315,11,False
Local SST,10,1.0,138,20,coherent,100,10,20.0,600,0.9633102753887106,1.5145111403011948,1.9220921125413553,0.9997261905156768,1.1668206320936705,11,False
Subtransmission DC backbone,10,1.0,138,20,coherent,100,1,20.0,600,0.2578481394328542,0.42186197154202454,0.4848403893546847,0.27385445668034447,0.33040792693022675,11,False
Traditional AC,10,1.0,230,3,random,5,10,3.0,600,3.578195353926861,7.039060240679404,9.150032615072128,3.861108716796915,5.781770171210661,11,True
Local SST,10,1.0,230,3,random,5,10,3.0,600,1.2981902345587626,2.3184175494141566,3.1927856340083545,1.388944275095537,2.004211879883435,11,False
Subtransmission DC backbone,10,1.0,230,3,random,5,1,3.0,600,1.5690000080036726,2.5618980388640917,2.9772501116420664,1.65392508615291,2.0409490051419334,11,False
Traditional AC,10,1.0,230,3,random,20,10,3.0,600,4.039060849025487,7.7198883284291835,9.626813136636736,4.324405490064075,6.236353190711318,11,True
Local SST,10,1.0,230,3,random,20,10,3.0,600,1.5084951852260802,2.8793001886714373,3.4892868247408484,1.6323813886985845,2.4362086805180154,11,False
Subtransmission DC backbone,10,1.0,230,3,random,20,1,3.0,600,1.6241624683738536,2.4854024309796614,2.8901167680186446,1.702246060941037,1.9625943500977419,11,False
Traditional AC,10,1.0,230,3,random,50,10,3.0,600,4.420733906740804,8.411416369217804,10.703669015704047,4.771837438588768,6.89059262349118,11,True
Local SST,10,1.0,230,3,random,50,10,3.0,600,1.6322294978526686,2.9429970274349873,3.9781290158868865,1.7389624820190746,2.3942976198365225,11,False
Subtransmission DC backbone,10,1.0,230,3,random,50,1,3.0,600,1.663301212846759,2.6788501390526918,2.995481443442946,1.7508070196221972,2.085300677264326,11,False
Traditional AC,10,1.0,230,3,random,100,10,3.0,600,4.980388349368808,9.428454235116407,13.516475064870768,5.409488863139546,7.5778086676838665,11,True
