architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,10,1.0,230,3,random,100,10,3.0,600,1.910202941354938,3.7769261830226446,4.721500789899204,2.0774592395167066,3.0339381956821962,11,False
Subtransmission DC backbone,10,1.0,230,3,random,100,1,3.0,600,1.775771307968214,2.7149281484828043,3.215659991339175,1.8317544268244104,2.1546093780235154,11,False
Traditional AC,10,1.0,230,3,partial,5,10,3.0,600,9.008731061438453,14.474486922164985,17.041319816958307,9.435031065786577,11.073955643425938,11,True
Local SST,10,1.0,230,3,partial,5,10,3.0,600,3.5030543343784135,5.499147144931751,6.6354067551475095,3.6545590030846595,4.374729762415397,11,True
Subtransmission DC backbone,10,1.0,230,3,partial,5,1,3.0,600,1.5840868267273356,2.5128142912979894,3.0355633731590523,1.667698586981063,1.9655070557615413,11,False
Traditional AC,10,1.0,230,3,partial,20,10,3.0,600,10.823251961730023,16.76435117474809,20.157079794411978,11.091563056960144,12.609080436645991,11,True
Local SST,10,1.0,230,3,partial,20,10,3.0,600,3.938148589545004,6.44026226963884,7.385691610786296,4.090434164040904,5.07345689207571,11,True
Subtransmission DC backbone,10,1.0,230,3,partial,20,1,3.0,600,1.6245247956940867,2.5910012254517696,3.1688082921208154,1.694101701916375,2.010091170750936,11,False
Traditional AC,10,1.0,230,3,partial,50,10,3.0,600,11.549439483841129,18.785730600865463,22.39827994926924,12.13402922930542,13.947154895472256,11,True
Local SST,10,1.0,230,3,partial,50,10,3.0,600,4.33359426117239,6.7960503833960155,7.886441315598538,4.561075702528849,5.224314150444534,11,True
Subtransmission DC backbone,10,1.0,230,3,partial,50,1,3.0,600,1.6862830348597848,2.6335423093103683,3.1942143964136167,1.7530306713280515,2.0421008227700246,11,False
Traditional AC,10,1.0,230,3,partial,100,10,3.0,600,13.312228571586036,20.969237155154694,25.17782130808163,13.886920342932807,15.730261523974685,11,True
Local SST,10,1.0,230,3,partial,100,10,3.0,600,4.899876366802319,7.568991671392365,9.232814555044284,5.121081993721208,5.863579366809473,11,True
Subtransmission DC backbone,10,1.0,230,3,partial,100,1,3.0,600,1.7573068590510301,2.740765605545672,3.204773875619567,1.821977513816516,2.1408241618713277,11,False
Traditional AC,10,1.0,230,3,coherent,5,10,3.0,600,12.17070491962141,19.076326221006575,24.879130719026797,12.706885692427353,13.975149833230418,11,True
Local SST,10,1.0,230,3,coherent,5,10,3.0,600,4.397082156521922,6.921646785849606,8.029508537191091,4.596375122723233,5.3798101143477055,11,True
Subtransmission DC backbone,10,1.0,230,3,coherent,5,1,3.0,600,1.606100963645581,2.6095111180504897,3.059231104748898,1.6606561847406278,2.0668387721368875,11,False
Traditional AC,10,1.0,230,3,coherent,20,10,3.0,600,13.221491681274426,21.256096910393698,24.57828596085081,14.012134353980425,15.988949889593249,11,True
Local SST,10,1.0,230,3,coherent,20,10,3.0,600,4.9626005862299,8.010884505918645,9.269676341971694,5.244493889114165,6.154714710511121,11,True
Subtransmission DC backbone,10,1.0,230,3,coherent,20,1,3.0,600,1.6075940934112278,2.605359014573723,2.9464218370480046,1.6923372996030068,2.001687947690903,11,False
Traditional AC,10,1.0,230,3,coherent,50,10,3.0,600,15.310609040790602,24.213679049849834,27.74188955403858,15.82660712311234,18.062491472764663,11,True
Local SST,10,1.0,230,3,coherent,50,10,3.0,600,5.515113405774411,9.020524330036851,10.601843428631918,5.818063156277837,6.9811333290999285,11,True
Subtransmission DC backbone,10,1.0,230,3,coherent,50,1,3.0,600,1.6377684749429258,2.6005241920892894,2.9287553261092683,1.7163461540830651,2.0216195365897756,11,False
Traditional AC,10,1.0,230,3,coherent,100,10,3.0,600,16.9469344068857,26.288661892634906,31.04880673325459,17.738817258840722,19.70753226427532,11,True
Local SST,10,1.0,230,3,coherent,100,10,3.0,600,6.547306944787527,10.156755441726382,12.222903094014487,6.728760497197064,7.862223328955333,11,True
Subtransmission DC backbone,10,1.0,230,3,coherent,100,1,3.0,600,1.7551235934693068,2.792835314015028,3.294680813753595,1.8170365338368515,2.2073392726455654,11,False
Traditional AC,10,1.0,230,5,random,5,10,5.0,600,2.0371854056504786,3.8903784451135555,4.438098301727158,2.2102249808607537,3.1425209745721134,11,False
Local SST,10,1.0,230,5,random,5,10,5.0,600,0.7757291985883303,1.490510136841823,1.8508177816531537,0.8579701318330505,1.3283974698372174,11,False
Subtransmission DC backbone,10,1.0,230,5,random,5,1,5.0,600,0.9204070964293405,1.4242909855080494,1.7535882419403301,0.9563125972206393,1.1216862780821673,11,False
Traditional AC,10,1.0,230,5,random,20,10,5.0,600,2.2960130662498566,4.226430426046577,5.370614225300666,2.479101185756862,3.3281966826526364,11,False
Local SST,10,1.0,230,5,random,20,10,5.0,600,0.8897142306266854,1.674095276680463,2.021284503834751,0.956037464352503,1.4254051980198437,11,False
Subtransmission DC backbone,10,1.0,230,5,random,20,1,5.0,600,0.9735658721813742,1.5481087759482266,1.850001786334462,1.0176236253989168,1.1920135285534095,11,False
Traditional AC,10,1.0,230,5,random,50,10,5.0,600,2.5964407641034644,4.9353850001048345,6.575164691126871,2.847606515479618,4.116173016406805,11,False
Local SST,10,1.0,230,5,random,50,10,5.0,600,1.0031690405006146,1.977506319436063,2.5569311433613584,1.0944050993843795,1.6765237398965396,11,False
Subtransmission DC backbone,10,1.0,230,5,random,50,1,5.0,600,1.0048225156312744,1.615566615627728,1.8427862606512093,1.0577522849545151,1.2153581969512923,11,False
Traditional AC,10,1.0,230,5,random,100,10,5.0,600,2.986310262486545,5.377605102302448,7.1570952384638495,3.209126306164607,4.43590947991411,11,True
Local SST,10,1.0,230,5,random,100,10,5.0,600,1.105460926675148,2.083871978715276,2.568317017846086,1.1930258059609207,1.727557126439836,11,False
Subtransmission DC backbone,10,1.0,230,5,random,100,1,5.0,600,1.024906319488714,1.678365771279482,1.9677221625574213,1.0814832474665839,1.3236395917538086,11,False
Traditional AC,10,1.0,230,5,partial,5,10,5.0,600,5.626974045594379,8.87312588353838,10.313711171271452,5.84246510998799,6.771527641851023,11,True
Local SST,10,1.0,230,5,partial,5,10,5.0,600,2.1001850909812814,3.3416406277591633,4.047628008576276,2.2031085271404534,2.5860111773926353,11,False
Subtransmission DC backbone,10,1.0,230,5,partial,5,1,5.0,600,0.9422413752575436,1.432192593619411,1.7571456834171288,0.9761161567812475,1.112321471945661,11,False
Traditional AC,10,1.0,230,5,partial,20,10,5.0,600,6.318976070006965,10.12568940394929,12.067405362211609,6.571289594336181,7.703405007914644,11,True
Local SST,10,1.0,230,5,partial,20,10,5.0,600,2.336902847109701,3.812905589770799,4.416552149616426,2.453466842590814,2.9814912202694086,11,False
Subtransmission DC backbone,10,1.0,230,5,partial,20,1,5.0,600,0.9610055150497663,1.5403029321740507,1.8280616368516553,1.007395708741978,1.1975798669393445,11,False
Traditional AC,10,1.0,230,5,partial,50,10,5.0,600,6.86873299605154,11.098860153161228,12.807192725865326,7.258449454384131,8.690642379773681,11,True
Local SST,10,1.0,230,5,partial,50,10,5.0,600,2.580790751103214,4.189741157036032,5.116486829552598,2.7062609376580835,3.303550157327328,11,False
Subtransmission DC backbone,10,1.0,230,5,partial,50,1,5.0,600,0.9807730288720691,1.6603144433063965,1.9635411715985325,1.0522555450158362,1.2699279719931509,11,False
Traditional AC,10,1.0,230,5,partial,100,10,5.0,600,8.033210983643244,12.573730607406553,14.987358706625002,8.308287576763702,9.537888179266949,11,True
Local SST,10,1.0,230,5,partial,100,10,5.0,600,2.9792613983353613,4.733441859411667,5.671802663285877,3.116231431470145,3.7624406883073895,11,False
Subtransmission DC backbone,10,1.0,230,5,partial,100,1,5.0,600,1.0473956125334185,1.6227703113204028,1.9891432957001705,1.089380619518314,1.2752177837491319,11,False
Traditional AC,10,1.0,230,5,coherent,5,10,5.0,600,7.0963245643477535,11.312274235652323,14.081829879584582,7.4857712905429725,8.621863390649589,11,True
Local SST,10,1.0,230,5,coherent,5,10,5.0,600,2.612882444859814,4.230288223702116,4.949338152217472,2.7336046918364962,3.221775862534112,11,False
Subtransmission DC backbone,10,1.0,230,5,coherent,5,1,5.0,600,0.947813422236649,1.500848805612229,1.7331800948812788,0.9867388107018739,1.1452826185876281,11,False
Traditional AC,10,1.0,230,5,coherent,20,10,5.0,600,7.84121662569715,12.6575719375712,15.437707214712413,8.342939994342627,9.621976855742169,11,True
Local SST,10,1.0,230,5,coherent,20,10,5.0,600,2.899124279146256,4.654463157571502,5.400585414649033,3.065219159162228,3.548835814347284,11,False
Subtransmission DC backbone,10,1.0,230,5,coherent,20,1,5.0,600,0.9652904883924172,1.508545532817071,1.8519682262042365,1.0152072686862195,1.1762838559756843,11,False
Traditional AC,10,1.0,230,5,coherent,50,10,5.0,600,9.033102002047055,13.89101869368132,16.363614399516905,9.313910049612538,10.385111605954256,11,True
Local SST,10,1.0,230,5,coherent,50,10,5.0,600,3.339507471989768,5.433070172983765,6.2332232766455595,3.52676407287664,4.123699797925009,11,True
Subtransmission DC backbone,10,1.0,230,5,coherent,50,1,5.0,600,1.0150707071426501,1.5825395179148574,1.9100706651321442,1.0461452079578317,1.230412850564295,11,False
Traditional AC,10,1.0,230,5,coherent,100,10,5.0,600,10.275105248639045,16.671150725782002,19.16551814897603,10.773452386894206,12.512363470963024,11,True
Local SST,10,1.0,230,5,coherent,100,10,5.0,600,3.7718582455787746,6.0368065269369815,7.337606431008808,3.9715829498638957,4.7193377952055675,11,True
Subtransmission DC backbone,10,1.0,230,5,coherent,100,1,5.0,600,1.014669898477973,1.6497127175906925,1.910502591777698,1.0641348022879675,1.3082008657890796,11,False
Traditional AC,10,1.0,230,10,random,5,10,10.0,600,1.0345872119088084,1.9298252546412453,2.3418956953244705,1.102471647230077,1.5714565805479974,11,False
Local SST,10,1.0,230,10,random,5,10,10.0,600,0.3873504325889694,0.7178908652280608,0.8852519851807175,0.41892034275673445,0.5845988314830881,11,False
Subtransmission DC backbone,10,1.0,230,10,random,5,1,10.0,600,0.4704158989956936,0.7253181824488782,0.860254943771444,0.48875372292118974,0.5721707173672331,11,False
Traditional AC,10,1.0,230,10,random,20,10,10.0,600,1.2068733993056528,2.350733037727628,3.060345135741341,1.3040194010744859,1.9562183766208452,11,False
Local SST,10,1.0,230,10,random,20,10,10.0,600,0.42259717736440017,0.765230003882975,0.9877119301558746,0.4648876289252303,0.6573085242858113,11,False
Subtransmission DC backbone,10,1.0,230,10,random,20,1,10.0,600,0.5010510150608941,0.7632237259634039,0.9596254048385512,0.5215176415020757,0.5991927679500847,11,False
Traditional AC,10,1.0,230,10,random,50,10,10.0,600,1.3294926767876944,2.5893058919814895,3.3643708518479287,1.460756668156933,2.054493568341554,11,False
Local SST,10,1.0,230,10,random,50,10,10.0,600,0.5086336022913218,0.9129952489549177,1.2365121467113924,0.536209123757928,0.8048983124386514,11,False
Subtransmission DC backbone,10,1.0,230,10,random,50,1,10.0,600,0.5121033339307103,0.7947401812003527,0.9612068453267738,0.5334373092259571,0.62057363000466,11,False
Traditional AC,10,1.0,230,10,random,100,10,10.0,600,1.521208544579932,2.7905236730528444,3.512782313278498,1.6242290665211425,2.246250724147644,11,False
Local SST,10,1.0,230,10,random,100,10,10.0,600,0.5370168820697374,1.0739752074965823,1.2921831235069368,0.5965495011690874,0.9233909052249335,11,False
Subtransmission DC backbone,10,1.0,230,10,random,100,1,10.0,600,0.5231865614744364,0.8524204482955869,0.9630367591675538,0.5491233912128052,0.6762913076479367,11,False
Traditional AC,10,1.0,230,10,partial,5,10,10.0,600,2.7983194558715505,4.4613668881983894,5.440940938511336,2.937733348643364,3.4772654639459466,11,False
Local SST,10,1.0,230,10,partial,5,10,10.0,600,1.0479123142376139,1.6279606240053608,2.0081066854091003,1.0773017933482285,1.2914710743172253,11,False
Subtransmission DC backbone,10,1.0,230,10,partial,5,1,10.0,600,0.47634182502173034,0.7631467842877927,0.9347002860255015,0.5030904447584487,0.5922036484523524,11,False
Traditional AC,10,1.0,230,10,partial,20,10,10.0,600,3.15010277778369,5.126654005427124,6.06546418143215,3.294001680005832,3.7787726806558704,11,True
Local SST,10,1.0,230,10,partial,20,10,10.0,600,1.1819748453776786,1.8615909757925604,2.2311011809191155,1.235793529723942,1.4691299065796546,11,False
Subtransmission DC backbone,10,1.0,230,10,partial,20,1,10.0,600,0.4739201626905917,0.7436867054388031,0.8855618033427022,0.5020926430383922,0.5953062338575976,11,False
Traditional AC,10,1.0,230,10,partial,50,10,10.0,600,3.3990012158848257,5.545253930685947,6.615870829527511,3.589498100409654,4.149208860812734,11,True
Local SST,10,1.0,230,10,partial,50,10,10.0,600,1.3187209656479184,2.169552017408978,2.6860653410195066,1.3954681026149474,1.7464307432951842,11,False
Subtransmission DC backbone,10,1.0,230,10,partial,50,1,10.0,600,0.5019201663979278,0.7774090614227919,0.8986860817237918,0.5184187141475157,0.6042749549686716,11,False
Traditional AC,10,1.0,230,10,partial,100,10,10.0,600,3.9198038380813456,6.522577543557547,8.39047603057563,4.134851465411065,4.997898336585407,11,True
Local SST,10,1.0,230,10,partial,100,10,10.0,600,1.4775152018211593,2.440475833239657,3.0493108098122073,1.5749427610131954,1.9426250806436929,11,False
Subtransmission DC backbone,10,1.0,230,10,partial,100,1,10.0,600,0.5121680413022659,0.7969682131260761,0.96504142199191,0.5334533093398407,0.6230550497452908,11,False
Traditional AC,10,1.0,230,10,coherent,5,10,10.0,600,3.4960392111895624,5.730044941036883,6.7979262174541075,3.6982677097865735,4.208516718057839,11,True
Local SST,10,1.0,230,10,coherent,5,10,10.0,600,1.3751274853424942,2.1202755747854116,2.5197223026241082,1.423127442756197,1.6607869587710615,11,False
Subtransmission DC backbone,10,1.0,230,10,coherent,5,1,10.0,600,0.49204820225214346,0.7674597415727623,0.8686385631651377,0.5040663701086298,0.5879330626530272,11,False
Traditional AC,10,1.0,230,10,coherent,20,10,10.0,600,4.071775165109735,6.573507072695092,7.86283947460496,4.270520885675067,4.980726052803961,11,True
Local SST,10,1.0,230,10,coherent,20,10,10.0,600,1.493450362459528,2.3359256709053127,2.8429612246071505,1.5652251511034734,1.808532686670275,11,False
Subtransmission DC backbone,10,1.0,230,10,coherent,20,1,10.0,600,0.48802545713122364,0.7778785368575523,0.8997564506067617,0.5125265141721409,0.6007588877520555,11,False
Traditional AC,10,1.0,230,10,coherent,50,10,10.0,600,4.493920193537717,6.816503459853568,8.529083485770972,4.674028049059663,5.10748736387296,11,True
Local SST,10,1.0,230,10,coherent,50,10,10.0,600,1.7036911013501392,2.6939339035847154,3.412082872561125,1.780570185432312,2.0826864278385324,11,False
Subtransmission DC backbone,10,1.0,230,10,coherent,50,1,10.0,600,0.4951205050329385,0.7896861962605256,0.9707309403125755,0.5221487018603742,0.6220397527602308,11,False
Traditional AC,10,1.0,230,10,coherent,100,10,10.0,600,5.104970711050484,7.87582636851864,9.549235935948834,5.31534528515815,5.828689341914281,11,True
Local SST,10,1.0,230,10,coherent,100,10,10.0,600,1.8959687659686417,2.993742385391392,3.451814973852669,1.9910822551775285,2.2612734001127017,11,False
Subtransmission DC backbone,10,1.0,230,10,coherent,100,1,10.0,600,0.5309831289458713,0.8166613912935664,0.9891362201935181,0.5541436416020263,0.6450023029312122,11,False
Traditional AC,10,1.0,230,20,random,5,10,20.0,600,0.5264255037467871,1.0036127467163858,1.2149343196721647,0.5720590441722817,0.777795682396647,11,False
Local SST,10,1.0,230,20,random,5,10,20.0,600,0.1987741993714528,0.371548637079366,0.4924349876048566,0.21305300351052495,0.30898481846731957,11,False
Subtransmission DC backbone,10,1.0,230,20,random,5,1,20.0,600,0.23899885632327955,0.3770850240579684,0.5120018130501344,0.25126847807064895,0.28823258270006274,11,False
Traditional AC,10,1.0,230,20,random,20,10,20.0,600,0.5906605077999363,1.087719758575317,1.3568025484857784,0.6368741241521056,0.8742727731698513,11,False
Local SST,10,1.0,230,20,random,20,10,20.0,600,0.2228753725505206,0.4275592896974921,0.5216985037200345,0.2409206685001836,0.36893387741325406,11,False
Subtransmission DC backbone,10,1.0,230,20,random,20,1,20.0,600,0.24736764162787894,0.3973297337171281,0.46391030942994343,0.2570769907813966,0.30695432026847297,11,False
Traditional AC,10,1.0,230,20,random,50,10,20.0,600,0.6591173019781769,1.2433125684322117,1.678549067794554,0.724825354161473,1.069960913969807,11,False
Local SST,10,1.0,230,20,random,50,10,20.0,600,0.2546995355258741,0.4637563106254002,0.5866688311728492,0.27123685183664,0.3798249593524761,11,False
Subtransmission DC backbone,10,1.0,230,20,random,50,1,20.0,600,0.25529290680760264,0.39774666680530824,0.4708381661857344,0.26487868776980067,0.3091208661955017,11,False
Traditional AC,10,1.0,230,20,random,100,10,20.0,600,0.7614335642658612,1.5041193177560401,1.852891290238235,0.8209473726766473,1.2927420727086296,11,False
Local SST,10,1.0,230,20,random,100,10,20.0,600,0.27999176808981757,0.5354478594685185,0.6377108449934829,0.3052132903621145,0.4446903659208923,11,False
Subtransmission DC backbone,10,1.0,230,20,random,100,1,20.0,600,0.2571611805289361,0.42121465459295104,0.4982934670931057,0.2706919089419294,0.3273620380178622,11,False
Traditional AC,10,1.0,230,20,partial,5,10,20.0,600,1.3775780593967561,2.1046333522502616,2.497001278489809,1.4217715064529872,1.5944158613031876,11,False
Local SST,10,1.0,230,20,partial,5,10,20.0,600,0.5177196371535,0.8266129726592459,0.9500558672091857,0.5399098425735148,0.6291239105183766,11,False
Subtransmission DC backbone,10,1.0,230,20,partial,5,1,20.0,600,0.23778255004747129,0.37201873105920374,0.4728989356885611,0.2500581822509337,0.2867599657366429,11,False
Traditional AC,10,1.0,230,20,partial,20,10,20.0,600,1.5414340361986127,2.5390568135713334,3.222368317076676,1.6340911798343862,1.98695860427258,11,False
Local SST,10,1.0,230,20,partial,20,10,20.0,600,0.5708010634022185,0.9172520308684503,1.091348507273445,0.6011662186834495,0.7198728137793504,11,False
Subtransmission DC backbone,10,1.0,230,20,partial,20,1,20.0,600,0.24636577715658844,0.3751650504888264,0.45187298919746083,0.25673429296621675,0.2979981099059197,11,False
Traditional AC,10,1.0,230,20,partial,50,10,20.0,600,1.7600698309832787,2.806832041229123,3.2876934895512315,1.8424522923008109,2.1137673803507404,11,False
Local SST,10,1.0,230,20,partial,50,10,20.0,600,0.6657603668866596,1.0456507668842274,1.2172319319333673,0.6931757557230885,0.8061616806339095,11,False
Subtransmission DC backbone,10,1.0,230,20,partial,50,1,20.0,600,0.2572129038008929,0.4081849432825193,0.476487956248253,0.26729387564207957,0.3134896688789772,11,False
Traditional AC,10,1.0,230,20,partial,100,10,20.0,600,1.9420684982976506,3.2315700491414248,3.9291079003934466,2.069498641775673,2.4855863132730893,11,False
Local SST,10,1.0,230,20,partial,100,10,20.0,600,0.7159509801399585,1.1106845798771725,1.3608802223726122,0.7474818291630937,0.8731612566825827,11,False
Subtransmission DC backbone,10,1.0,230,20,partial,100,1,20.0,600,0.2591123548730908,0.40289115134990355,0.46966752960116215,0.27102723310261145,0.31920883686900264,11,False
Traditional AC,10,1.0,230,20,coherent,5,10,20.0,600,1.7735947242602252,2.8191120680310986,3.3226513218764993,1.8693928119292358,2.1069521504533726,11,False
Local SST,10,1.0,230,20,coherent,5,10,20.0,600,0.6624484722071065,1.0824907040057425,1.2684937596104722,0.7016027560374243,0.8387177758932863,11,False
Subtransmission DC backbone,10,1.0,230,20,coherent,5,1,20.0,600,0.23366416144365723,0.3644430218167861,0.4189734741154905,0.24303404362450295,0.2796855432042011,11,False
Traditional AC,10,1.0,230,20,coherent,20,10,20.0,600,2.00465288682173,3.1721190307139278,3.6886806635542455,2.0981212627642223,2.3246229201980704,11,False
Local SST,10,1.0,230,20,coherent,20,10,20.0,600,0.7606558054824615,1.1758456381834363,1.3994619179512884,0.7898886535885338,0.9037685195165347,11,False
Subtransmission DC backbone,10,1.0,230,20,coherent,20,1,20.0,600,0.23658552886993534,0.3885305265865783,0.4777346601102761,0.25219675457551083,0.3123608891327591,11,False
Traditional AC,10,1.0,230,20,coherent,50,10,20.0,600,2.214672884377693,3.588102662216797,4.277141595916527,2.330992554206167,2.6973174417321553,11,False
Local SST,10,1.0,230,20,coherent,50,10,20.0,600,0.8659848761262126,1.3332502056735922,1.5947921618339915,0.8934248517979181,1.0515965589467158,11,False
Subtransmission DC backbone,10,1.0,230,20,coherent,50,1,20.0,600,0.24953643626141545,0.39507216505124243,0.4874430315149945,0.26183378858924705,0.29998105297098554,11,False
Traditional AC,10,1.0,230,20,coherent,100,10,20.0,600,2.554718820010441,3.976909996995704,4.742844589973043,2.657206674280587,2.9570302391176626,11,False
Local SST,10,1.0,230,20,coherent,100,10,20.0,600,0.9923413105678289,1.533677289181071,1.8868972635807595,1.0271419436982834,1.1924979566321938,11,False
Subtransmission DC backbone,10,1.0,230,20,coherent,100,1,20.0,600,0.25922193020753664,0.39398994164042117,0.44732561849348546,0.26851822746752485,0.3089986314014113,11,False
Traditional AC,10,1.0,320,3,random,5,10,3.0,600,3.638456921649844,6.481504924887882,9.137645199672969,3.8243848105139926,5.17287693480356,11,True
Local SST,10,1.0,320,3,random,5,10,3.0,600,1.314461120482774,2.6241629317124158,3.6416789673733505,1.426572618006029,2.244753675853733,11,False
Subtransmission DC backbone,10,1.0,320,3,random,5,1,3.0,600,1.5771007179829701,2.3720605878782166,2.7540038716919466,1.6361180343676212,1.8616874502011442,11,False
Traditional AC,10,1.0,320,3,random,20,10,3.0,600,3.892226790026733,7.214603081211213,9.231552397186835,4.211744172670601,5.869247902388121,11,True
Local SST,10,1.0,320,3,random,20,10,3.0,600,1.517794911979022,2.862174685388438,3.474378291461131,1.6289276882200163,2.4859966444255424,11,False
Subtransmission DC backbone,10,1.0,320,3,random,20,1,3.0,600,1.6072319902828895,2.5941658643335312,2.9922675622536463,1.6857443198814257,2.04292180392749,11,False
Traditional AC,10,1.0,320,3,random,50,10,3.0,600,4.594053772541132,8.517152506354067,10.686900174394873,4.913502835408818,7.084881905905678,11,True
Local SST,10,1.0,320,3,random,50,10,3.0,600,1.6924438650154223,3.147509482068784,3.910084768068185,1.822980141971785,2.5910609063522245,11,False
Subtransmission DC backbone,10,1.0,320,3,random,50,1,3.0,600,1.6628075014116201,2.6614502951120342,3.1593324874643534,1.7301286591491816,2.0862171643385556,11,False
Traditional AC,10,1.0,320,3,random,100,10,3.0,600,5.165610625509073,9.889137053535576,12.032586813715065,5.559243310010738,8.396282878751254,11,True
Local SST,10,1.0,320,3,random,100,10,3.0,600,1.8834548278524208,3.6991282671236734,5.33767373264571,2.0705884994666515,3.224183550459722,11,False
Subtransmission DC backbone,10,1.0,320,3,random,100,1,3.0,600,1.7505983567940555,2.6889503109714195,3.1886483125050002,1.8190612805171553,2.057481186785272,11,False
Traditional AC,10,1.0,320,3,partial,5,10,3.0,600,9.259386237270128,14.643818519526551,17.6409282761193,9.63868904807482,10.808945201591486,11,True
Local SST,10,1.0,320,3,partial,5,10,3.0,600,3.5288913298796887,5.729852593163562,6.681489007606056,3.653643926969188,4.332485848780788,11,True
Subtransmission DC backbone,10,1.0,320,3,partial,5,1,3.0,600,1.5937482121159385,2.4900393126766893,2.8423649111561575,1.6603037700468792,1.9275826695081757,11,False
Traditional AC,10,1.0,320,3,partial,20,10,3.0,600,10.334142353537427,15.845148240111223,20.37597054902466,10.670766421647532,12.138879351338952,11,True
Local SST,10,1.0,320,3,partial,20,10,3.0,600,3.9979788454115095,6.366381316636762,7.575506253973709,4.127781000023997,5.003400637167096,11,True
Subtransmission DC backbone,10,1.0,320,3,partial,20,1,3.0,600,1.6557982845978545,2.654730734734965,3.40137217281009,1.7264847949441668,2.0238784205200537,11,False
Traditional AC,10,1.0,320,3,partial,50,10,3.0,600,11.716997288392358,18.449753985882776,23.696636006753135,12.259405570072499,14.075749951211847,11,True
Local SST,10,1.0,320,3,partial,50,10,3.0,600,4.50541743854237,6.912431303723332,8.241266571994213,4.6715537348101295,5.535012129472573,11,True
Subtransmission DC backbone,10,1.0,320,3,partial,50,1,3.0,600,1.6490420775971966,2.727719281607861,3.1901224131167893,1.7525892675126518,2.095580345777381,11,False
Traditional AC,10,1.0,320,3,partial,100,10,3.0,600,13.254047926484972,21.74181927428138,24.84602904302581,13.810995315174974,16.02736680918994,11,True
Local SST,10,1.0,320,3,partial,100,10,3.0,600,4.932282739477701,7.744293541238394,8.833875721548885,5.171608647228013,6.111000521911299,11,True
Subtransmission DC backbone,10,1.0,320,3,partial,100,1,3.0,600,1.7046693689949113,2.774324323894812,3.336837584831219,1.808126710093505,2.187810644424205,11,False
Traditional AC,10,1.0,320,3,coherent,5,10,3.0,600,11.859618482163288,19.074024249650066,22.151245156722382,12.456705243144459,14.33568333085642,11,True
Local SST,10,1.0,320,3,coherent,5,10,3.0,600,4.556928492220622,6.839741723651742,8.055847331618187,4.674597401789963,5.295674692812503,11,True
Subtransmission DC backbone,10,1.0,320,3,coherent,5,1,3.0,600,1.5648369740409849,2.5242007010998333,2.929797095437789,1.6349020238956913,2.008666687586464,11,False
Traditional AC,10,1.0,320,3,coherent,20,10,3.0,600,13.298364226501548,21.175908143182667,25.65603766588472,13.91148725951018,16.198060138947806,11,True
Local SST,10,1.0,320,3,coherent,20,10,3.0,600,4.98013823580274,7.661202911086156,9.286721632363067,5.224823906208766,5.876466221242993,11,True
Subtransmission DC backbone,10,1.0,320,3,coherent,20,1,3.0,600,1.6234578993435433,2.48579226223912,3.110463261672192,1.6999767077855878,2.0443505005228855,11,False
Traditional AC,10,1.0,320,3,coherent,50,10,3.0,600,15.149334107174461,23.90413460779972,30.239931538286932,15.80471310698055,17.882799712979114,11,True
Local SST,10,1.0,320,3,coherent,50,10,3.0,600,5.583643115064083,8.748807447158532,10.177738452438629,5.843395249337442,6.8973552117939985,11,True
Subtransmission DC backbone,10,1.0,320,3,coherent,50,1,3.0,600,1.6428268825723404,2.5793861143838055,3.043404738387226,1.7249276545522805,1.9807816788678185,11,False
Traditional AC,10,1.0,320,3,coherent,100,10,3.0,600,16.68767575208542,26.094223342640547,30.077476556007223,17.447525507666032,19.82956981525162,11,True
Local SST,10,1.0,320,3,coherent,100,10,3.0,600,6.263224254261157,9.731695879309113,12.244421638771856,6.569951749639418,7.6651074818677305,11,True
Subtransmission DC backbone,10,1.0,320,3,coherent,100,1,3.0,600,1.7534885641266649,2.7652167782261716,3.0553329904471327,1.829288029201213,2.1629472464415804,11,False
Traditional AC,10,1.0,320,5,random,5,10,5.0,600,2.1532014777711197,4.109583426898843,5.505844849083644,2.355542464464756,3.613841052200391,11,False
Local SST,10,1.0,320,5,random,5,10,5.0,600,0.7765166052736208,1.482682424648463,1.8952988095074714,0.8409185051630365,1.2781996153596593,11,False
Subtransmission DC backbone,10,1.0,320,5,random,5,1,5.0,600,0.9589471584053162,1.5793136442183213,1.8249850132447418,1.0124202643256215,1.2096208832249864,11,False
Traditional AC,10,1.0,320,5,random,20,10,5.0,600,2.3719181126455458,4.682422585393211,5.707670202983747,2.580558698901938,3.802735525556231,11,False
Local SST,10,1.0,320,5,random,20,10,5.0,600,0.8733983754708068,1.63490310687896,2.140176459463824,0.9425387846164737,1.3537846128663658,11,False
Subtransmission DC backbone,10,1.0,320,5,random,20,1,5.0,600,0.9895321268298445,1.550107273860022,1.8426687016534462,1.0253530554714876,1.2033625041104696,11,False
Traditional AC,10,1.0,320,5,random,50,10,5.0,600,2.6153789261154645,5.051562070725332,6.851023583948039,2.87737915705288,4.128935834434308,11,True
Local SST,10,1.0,320,5,random,50,10,5.0,600,1.0099663129523964,1.8293920931710494,2.423178952155618,1.073453299433917,1.587175432351101,11,False
Subtransmission DC backbone,10,1.0,320,5,random,50,1,5.0,600,1.0037142473266796,1.5297510008372541,1.9121473646248812,1.0423371499324192,1.1906348406346703,11,False
Traditional AC,10,1.0,320,5,random,100,10,5.0,600,3.1234183521188665,5.560203503429367,6.744490211776543,3.2823940867563315,4.54404378618801,11,True
Local SST,10,1.0,320,5,random,100,10,5.0,600,1.1205883262407368,2.027317292876903,2.7681205297268154,1.2060361702882365,1.6709680545369119,11,False
Subtransmission DC backbone,10,1.0,320,5,random,100,1,5.0,600,1.0324200991587311,1.672519344532192,1.9377369354296126,1.0842124745975115,1.3016564244588338,11,False
Traditional AC,10,1.0,320,5,partial,5,10,5.0,600,5.5150484013577366,8.775628598012542,11.01362379369277,5.749197049140692,6.663856343771175,11,True
Local SST,10,1.0,320,5,partial,5,10,5.0,600,2.0906223742954904,3.3516608546513185,3.7845499085886254,2.187745811168027,2.6299671280557333,11,False
Subtransmission DC backbone,10,1.0,320,5,partial,5,1,5.0,600,0.9791418606430728,1.533525686323045,1.7391900754996257,1.0145675424258893,1.1847535607392732,11,False
Traditional AC,10,1.0,320,5,partial,20,10,5.0,600,6.431873762383577,10.19109891399565,11.55698257267923,6.638021531584919,7.679429484854027,11,True
Local SST,10,1.0,320,5,partial,20,10,5.0,600,2.3574466561159273,3.896759715135522,4.691813449501816,2.473609101059063,3.022860031444643,11,False
Subtransmission DC backbone,10,1.0,320,5,partial,20,1,5.0,600,1.001197264656454,1.4969057325514659,1.774666681128421,1.029788317432923,1.178268033966094,11,False
Traditional AC,10,1.0,320,5,partial,50,10,5.0,600,7.205390788411581,11.325036820684714,12.817809925061239,7.442848692240664,8.530725090340328,11,True
Local SST,10,1.0,320,5,partial,50,10,5.0,600,2.7603048108243007,4.230235344381004,4.999932767129015,2.823479422355957,3.407543936809821,11,False
Subtransmission DC backbone,10,1.0,320,5,partial,50,1,5.0,600,1.023064554745133,1.612049895234665,1.8815477548367983,1.0555977848597118,1.2442241944147754,11,False
Traditional AC,10,1.0,320,5,partial,100,10,5.0,600,7.992481679980818,12.788134216044746,15.095794344291688,8.382065863789846,9.683547694981895,11,True
Local SST,10,1.0,320,5,partial,100,10,5.0,600,2.991355436314077,4.666537975734524,5.428247814118039,3.1032043475379405,3.6738839281029465,11,False
Subtransmission DC backbone,10,1.0,320,5,partial,100,1,5.0,600,1.0384011782013536,1.5969489383940436,1.7463210458073044,1.0803146940570676,1.2605953881410117,11,False
Traditional AC,10,1.0,320,5,coherent,5,10,5.0,600,7.126089358892521,11.176626418006009,12.839305106162074,7.447194273279829,8.349366618773592,11,True
Local SST,10,1.0,320,5,coherent,5,10,5.0,600,2.6783976503982423,4.348026933953874,5.331588672529045,2.8227661114205884,3.3625017271794073,11,False
Subtransmission DC backbone,10,1.0,320,5,coherent,5,1,5.0,600,0.9718898650426949,1.5194435668868334,1.9073241174082638,1.0196995315618556,1.2024229785909937,11,False
Traditional AC,10,1.0,320,5,coherent,20,10,5.0,600,7.725585104610337,12.534195314488734,15.433699574541459,8.256196644519166,9.541859045295137,11,True
Local SST,10,1.0,320,5,coherent,20,10,5.0,600,2.968543428849502,4.86229278248709,5.74221737503987,3.1313001333804324,3.768199709222677,11,False
Subtransmission DC backbone,10,1.0,320,5,coherent,20,1,5.0,600,0.9883676508735587,1.5617187005737696,1.8120686657595801,1.0345319985796413,1.2355313400394703,11,False
Traditional AC,10,1.0,320,5,coherent,50,10,5.0,600,8.825618508791749,14.466899768569723,16.650577863800404,9.32167147793021,10.78683496207149,11,True
Local SST,10,1.0,320,5,coherent,50,10,5.0,600,3.462910020690771,5.389407594604387,6.436067288997838,3.5812293212777226,4.0385414927170915,11,True
Subtransmission DC backbone,10,1.0,320,5,coherent,50,1,5.0,600,1.0089443805060339,1.5365963875889281,1.943674485444322,1.042511849431501,1.2328020888814002,11,False
Traditional AC,10,1.0,320,5,coherent,100,10,5.0,600,10.378641796011735,16.394795787267675,18.422508163155516,10.733892627632967,12.159164370104833,11,True
Local SST,10,1.0,320,5,coherent,100,10,5.0,600,3.8374666357102,5.909232682657333,7.163661208498486,3.957268686439359,4.823299669492399,11,True
Subtransmission DC backbone,10,1.0,320,5,coherent,100,1,5.0,600,1.0567229647513132,1.6487107913933559,1.9632435067024956,1.0952398770309069,1.2681211410776698,11,False
Traditional AC,10,1.0,320,10,random,5,10,10.0,600,1.0537217529896705,1.942520705607751,2.192035473611512,1.125854930799254,1.6507089112140898,11,False
Local SST,10,1.0,320,10,random,5,10,10.0,600,0.39226212405542205,0.7328129323662239,0.9187357625298734,0.4222320461672676,0.6170096914044709,11,False
Subtransmission DC backbone,10,1.0,320,10,random,5,1,10.0,600,0.480890254062449,0.7528130892623893,0.8432927990818507,0.5025375061820068,0.5922311000803718,11,False
Traditional AC,10,1.0,320,10,random,20,10,10.0,600,1.1748081083901445,2.142725838716554,3.0074869485166533,1.2581383434464086,1.7449241963848894,11,False
Local SST,10,1.0,320,10,random,20,10,10.0,600,0.4377387263482344,0.8301566678797788,1.0820071371087938,0.47752827780226065,0.6929552336411847,11,False
Subtransmission DC backbone,10,1.0,320,10,random,20,1,10.0,600,0.4789168012019551,0.7611868829078691,0.9095264283349124,0.5048587694649094,0.5912644300484137,11,False
Traditional AC,10,1.0,320,10,random,50,10,10.0,600,1.286090812554761,2.5051723385811084,3.334333405144699,1.42616940501852,2.037095392303966,11,False
Local SST,10,1.0,320,10,random,50,10,10.0,600,0.5028811415038279,0.9582122806668172,1.2773032000567817,0.5458615708802849,0.8135972978592256,11,False
Subtransmission DC backbone,10,1.0,320,10,random,50,1,10.0,600,0.5153372978054862,0.8155212609969955,0.9465931078910202,0.5378628686861314,0.6208639156033184,11,False
Traditional AC,10,1.0,320,10,random,100,10,10.0,600,1.4859502945741363,2.87571084840788,3.5381369282206916,1.6213354077319613,2.4212662715851776,11,False
Local SST,10,1.0,320,10,random,100,10,10.0,600,0.5790125896076418,1.1106600062523453,1.4126684550207065,0.6206848133463769,0.8957626597026349,11,False
Subtransmission DC backbone,10,1.0,320,10,random,100,1,10.0,600,0.5149111939751605,0.8283152464591712,0.9324042015634242,0.5396491576917537,0.6276710090234056,11,False
Traditional AC,10,1.0,320,10,partial,5,10,10.0,600,2.809059282047147,4.471850809632374,5.293072584326551,2.9315317301760593,3.401903778848841,11,False
Local SST,10,1.0,320,10,partial,5,10,10.0,600,1.0237720799328816,1.6724254390035622,2.137722677510717,1.0864577738430454,1.308322733963204,11,False
Subtransmission DC backbone,10,1.0,320,10,partial,5,1,10.0,600,0.4737005147932204,0.7433161257006546,0.9037538595801264,0.4923879204993741,0.5818152597274702,11,False
Traditional AC,10,1.0,320,10,partial,20,10,10.0,600,3.1260464903058645,4.942006254642561,6.016852581062141,3.301440786030912,3.812074239991079,11,False
Local SST,10,1.0,320,10,partial,20,10,10.0,600,1.191131273903782,1.9295331289074003,2.3142780393423097,1.2408916290598913,1.5443714822539203,11,False
Subtransmission DC backbone,10,1.0,320,10,partial,20,1,10.0,600,0.49228055975440166,0.7895019815734272,0.921632187938296,0.5142783162969363,0.6024399747588738,11,False
Traditional AC,10,1.0,320,10,partial,50,10,10.0,600,3.4880972839323636,5.728975195432126,6.475375210236203,3.7028670257616842,4.400021992493564,11,True
Local SST,10,1.0,320,10,partial,50,10,10.0,600,1.3312340484041942,2.0516169767145103,2.4274728984133347,1.3796085972453136,1.6235831502505786,11,False
Subtransmission DC backbone,10,1.0,320,10,partial,50,1,10.0,600,0.5004314687732598,0.8108979201709716,0.9470627012190505,0.520238249113266,0.6143948559489995,11,False
Traditional AC,10,1.0,320,10,partial,100,10,10.0,600,3.996050231888542,6.469021540097396,7.685134751711633,4.148213257800503,4.89488310734965,11,True
Local SST,10,1.0,320,10,partial,100,10,10.0,600,1.4717093169579352,2.3317096233215695,2.766287687385692,1.5485405718960557,1.8439201828777727,11,False
Subtransmission DC backbone,10,1.0,320,10,partial,100,1,10.0,600,0.5225342725345921,0.8160564801569943,0.950440832481434,0.5445214350032904,0.6408268421935641,11,False
Traditional AC,10,1.0,320,10,coherent,5,10,10.0,600,3.545174001240877,5.630450708795125,6.347097107518152,3.6985843565787793,4.267953515941555,11,True
Local SST,10,1.0,320,10,coherent,5,10,10.0,600,1.3639042756387156,2.165951990259721,2.629221692789717,1.407039505087295,1.6781970715729804,11,False
Subtransmission DC backbone,10,1.0,320,10,coherent,5,1,10.0,600,0.47186953871081516,0.7478881974166697,0.9035056685580455,0.49933898164183405,0.602123657325145,11,False
Traditional AC,10,1.0,320,10,coherent,20,10,10.0,600,4.0185016966288725,6.324438063373817,7.311927113749278,4.142091905866763,4.6958534789239295,11,True
Local SST,10,1.0,320,10,coherent,20,10,10.0,600,1.4993709396264672,2.4066096116951923,2.908330996037907,1.5675862813439425,1.88414509300314,11,False
Subtransmission DC backbone,10,1.0,320,10,coherent,20,1,10.0,600,0.49773899681326783,0.7595915671091682,0.9190793769208737,0.5106759822849235,0.5928668536665023,11,False
Traditional AC,10,1.0,320,10,coherent,50,10,10.0,600,4.424510454797675,7.214975378279713,8.639189073853112,4.711281022110665,5.380173846449916,11,True
Local SST,10,1.0,320,10,coherent,50,10,10.0,600,1.682651015978334,2.7023272539599064,3.2045450791283283,1.756691310659888,2.0903905955987616,11,False
Subtransmission DC backbone,10,1.0,320,10,coherent,50,1,10.0,600,0.5132074195648764,0.8042530236689853,0.9846786894225718,0.5401526902720671,0.6366730623698638,11,False
Traditional AC,10,1.0,320,10,coherent,100,10,10.0,600,5.057871609311414,7.876964603372192,9.650712738068314,5.281458690882659,5.987352877060876,11,True
Local SST,10,1.0,320,10,coherent,100,10,10.0,600,1.9179275966011695,3.112127453611072,3.791908539902774,2.0129368305076305,2.46016388970064,11,False
Subtransmission DC backbone,10,1.0,320,10,coherent,100,1,10.0,600,0.5101599164503178,0.7717900417675586,0.9705306039174356,0.5357709825333872,0.6080149519433911,11,False
Traditional AC,10,1.0,320,20,random,5,10,20.0,600,0.5064096176375923,1.0033108401726694,1.2436248346573804,0.5578696983098289,0.8811784641113493,11,False
Local SST,10,1.0,320,20,random,5,10,20.0,600,0.1936649180550586,0.3936334429159169,0.5243167316456364,0.21617187344710279,0.338560229938407,11,False
Subtransmission DC backbone,10,1.0,320,20,random,5,1,20.0,600,0.24100714542687263,0.393063715482811,0.4788317390123149,0.2501864961181518,0.3062747356893089,11,False
Traditional AC,10,1.0,320,20,random,20,10,20.0,600,0.5848830952366901,1.1064375385606402,1.4617469790470086,0.6348367494203259,0.9403699459100106,11,False
Local SST,10,1.0,320,20,random,20,10,20.0,600,0.22087046237166882,0.44913875864237385,0.587488100530178,0.24100914119530936,0.3773882817950291,11,False
Subtransmission DC backbone,10,1.0,320,20,random,20,1,20.0,600,0.24325235183279975,0.35794234514839574,0.44063827854755605,0.2527433973844558,0.2857773512198469,11,False
Traditional AC,10,1.0,320,20,random,50,10,20.0,600,0.6523638907898053,1.1834017134759085,1.502558300287279,0.704663674070886,0.9917064086345944,11,False
Local SST,10,1.0,320,20,random,50,10,20.0,600,0.2479642426105598,0.4742408473782255,0.6842451058288755,0.2697848855423208,0.3837680652349939,11,False
Subtransmission DC backbone,10,1.0,320,20,random,50,1,20.0,600,0.2543257538816849,0.39385136332362813,0.46181368803403494,0.26398845640834695,0.3088366729872253,11,False
Traditional AC,10,1.0,320,20,random,100,10,20.0,600,0.741122553127846,1.4178592025665804,1.833569287806652,0.8141146445378759,1.1580284624144295,11,False
Local SST,10,1.0,320,20,random,100,10,20.0,600,0.2789987798445821,0.5219667097695534,0.6789224180591104,0.29888083941528104,0.44465541944139314,11,False
Subtransmission DC backbone,10,1.0,320,20,random,100,1,20.0,600,0.25582934386149403,0.39604861136856445,0.48103872229258166,0.2687093193397368,0.30743492766509883,11,False
Traditional AC,10,1.0,320,20,partial,5,10,20.0,600,1.3618589716159704,2.118980257205011,2.479489890807262,1.4162504621750935,1.6543278267384782,11,False
Local SST,10,1.0,320,20,partial,5,10,20.0,600,0.5241763010910271,0.854146516006374,1.009129916875827,0.5478570202911279,0.6630430439279688,11,False
Subtransmission DC backbone,10,1.0,320,20,partial,5,1,20.0,600,0.24317125032227666,0.3702788332677422,0.4602990907540126,0.25270819133439953,0.2865926665624923,11,False
Traditional AC,10,1.0,320,20,partial,20,10,20.0,600,1.5565318498906275,2.546618920223109,3.054933655240406,1.619472291763727,1.9501783927775704,11,False
Local SST,10,1.0,320,20,partial,20,10,20.0,600,0.5971409646890011,0.9268975196008697,1.165306509015265,0.6219631615396494,0.7349229097725379,11,False
Subtransmission DC backbone,10,1.0,320,20,partial,20,1,20.0,600,0.25191602679325276,0.3798991685650898,0.4469401385987762,0.25993537926888555,0.30123927177658216,11,False
Traditional AC,10,1.0,320,20,partial,50,10,20.0,600,1.7000224893941236,2.767645216396115,3.4001286101261137,1.8101601837756414,2.1039030900215843,11,False
Local SST,10,1.0,320,20,partial,50,10,20.0,600,0.6695213233456726,1.0899014445057928,1.3181010452134336,0.70039572720734,0.8570694327673658,11,False
Subtransmission DC backbone,10,1.0,320,20,partial,50,1,20.0,600,0.2516817811068826,0.383951813802115,0.4338604016399068,0.2616044302447738,0.29852488159044543,11,False
Traditional AC,10,1.0,320,20,partial,100,10,20.0,600,1.9951857360532907,3.165838209766559,3.823704976907852,2.0820681355475568,2.3839616404467425,11,False
Local SST,10,1.0,320,20,partial,100,10,20.0,600,0.7274163981960471,1.224964005088,1.439210119334318,0.7756492269064085,0.9415512707389446,11,False
Subtransmission DC backbone,10,1.0,320,20,partial,100,1,20.0,600,0.2650969440820058,0.4198988281715369,0.5008067201932352,0.2764676833609308,0.33316746271491776,11,False
Traditional AC,10,1.0,320,20,coherent,5,10,20.0,600,1.7780189092891303,2.769914509676398,3.326863713561947,1.8468794497217838,2.096886592785286,11,False
Local SST,10,1.0,320,20,coherent,5,10,20.0,600,0.6756815739479717,1.0667030192592937,1.2538314332242604,0.7006637881451422,0.8081369112686496,11,False
Subtransmission DC backbone,10,1.0,320,20,coherent,5,1,20.0,600,0.23918568305458632,0.36854772131046093,0.4404378669828014,0.25064501965185476,0.28745559920959646,11,False
Traditional AC,10,1.0,320,20,coherent,20,10,20.0,600,1.9981131661847928,3.182182491587518,3.7432200183637874,2.106290190591892,2.3958120495474846,11,False
Local SST,10,1.0,320,20,coherent,20,10,20.0,600,0.7352317978319829,1.0990294126264337,1.2794825814758444,0.7586604673833134,0.8641546060349188,11,False
Subtransmission DC backbone,10,1.0,320,20,coherent,20,1,20.0,600,0.23764765107360453,0.37130092297022005,0.43932582000425985,0.24870668678732238,0.28983436378881333,11,False
Traditional AC,10,1.0,320,20,coherent,50,10,20.0,600,2.2555760549815,3.662597706736524,4.3212375278334125,2.3939485261939275,2.8192957006080888,11,False
Local SST,10,1.0,320,20,coherent,50,10,20.0,600,0.843508663563894,1.2886970717617319,1.509599190215495,0.8862128277249414,1.0043276205998892,11,False
Subtransmission DC backbone,10,1.0,320,20,coherent,50,1,20.0,600,0.2524639596912214,0.38096738290848103,0.45275872144193524,0.2607890883668325,0.3000367845494615,11,False
Traditional AC,10,1.0,320,20,coherent,100,10,20.0,600,2.557023182099522,3.960316169316936,4.673038729091735,2.6495810303720684,2.905060626122783,11,False
Local SST,10,1.0,320,20,coherent,100,10,20.0,600,0.9668152310999494,1.577564498917298,1.8689577533450514,1.029669552481613,1.2477074523285967,11,False
Subtransmission DC backbone,10,1.0,320,20,coherent,100,1,20.0,600,0.25950733354999533,0.40215936268669256,0.4839923717475908,0.2734137149432122,0.31320045084644765,11,False
Traditional AC,10,2.0,69,3,random,5,10,6.0,600,3.4643980552094513,6.49550457048577,8.576143987809107,3.7516005937959145,5.487064976724534,11,True
Local SST,10,2.0,69,3,random,5,10,6.0,600,1.2603167825471406,2.5004077409012537,3.2076688236145534,1.3782102418362532,2.0765478562150865,11,False
Subtransmission DC backbone,10,2.0,69,3,random,5,1,6.0,600,1.605230289311649,2.5041015935283473,3.03750112035538,1.6575563263231683,1.9774042179029452,11,False
Traditional AC,10,2.0,69,3,random,20,10,6.0,600,3.900127422899194,7.784096262307308,9.5289336767021,4.289619451615013,6.380750540684036,11,True
Local SST,10,2.0,69,3,random,20,10,6.0,600,1.4808482502428553,2.773772073926864,3.4556442650886194,1.5790872019920188,2.3716105466054898,11,False
Subtransmission DC backbone,10,2.0,69,3,random,20,1,6.0,600,1.6238229423300319,2.564429141082204,2.9738846180032716,1.6998105522117573,1.9731151607531383,11,False
Traditional AC,10,2.0,69,3,random,50,10,6.0,600,4.427343928321077,8.019956205663302,10.773762692991895,4.755187737527998,6.331727701524346,11,True
Local SST,10,2.0,69,3,random,50,10,6.0,600,1.6820117450368515,3.117315018658685,4.107861803042821,1.7931988591283494,2.6816216737673217,11,False
Subtransmission DC backbone,10,2.0,69,3,random,50,1,6.0,600,1.6755642391038514,2.637611665977698,3.1753903586499943,1.7512565411606318,2.129748625293456,11,False
Traditional AC,10,2.0,69,3,random,100,10,6.0,600,5.0831433511776325,9.41611477763101,13.457098820611748,5.49092715662445,7.6331434288267515,11,True
Local SST,10,2.0,69,3,random,100,10,6.0,600,1.881788338463131,3.570057017501882,5.00015372763937,2.020787848584098,2.891636761315323,11,False
Subtransmission DC backbone,10,2.0,69,3,random,100,1,6.0,600,1.721865219870596,2.632259044260954,3.446317483272514,1.8048109879933885,2.1392675100806953,11,False
Traditional AC,10,2.0,69,3,partial,5,10,6.0,600,9.221815911182055,14.69962727152476,18.23909697037859,9.6738625484638,11.049655453031262,11,True
Local SST,10,2.0,69,3,partial,5,10,6.0,600,3.4930761687841128,5.616988980535202,6.851527459447341,3.66245417241862,4.409060289388057,11,True
Subtransmission DC backbone,10,2.0,69,3,partial,5,1,6.0,600,1.5847491240390568,2.498578299498175,2.865956140254103,1.6522047523458556,1.917273845218905,11,False
Traditional AC,10,2.0,69,3,partial,20,10,6.0,600,10.567577415504317,16.50066971879016,19.491532686684415,11.0775143969095,12.835514010693048,11,True
Local SST,10,2.0,69,3,partial,20,10,6.0,600,3.973692191522797,6.49181879079983,7.770644947430784,4.156547969922529,5.121737278332419,11,True
Subtransmission DC backbone,10,2.0,69,3,partial,20,1,6.0,600,1.6092758451252878,2.587851200412101,2.9483652543136496,1.6688313416246205,2.0023283324281347,11,False
Traditional AC,10,2.0,69,3,partial,50,10,6.0,600,12.221749373751411,18.816101453381982,21.87497988715215,12.573103851347877,14.251386340616719,11,True
Local SST,10,2.0,69,3,partial,50,10,6.0,600,4.388453557869595,7.073073654615626,8.979219640366379,4.618004852323008,5.483072620704691,11,True
Subtransmission DC backbone,10,2.0,69,3,partial,50,1,6.0,600,1.6912047674441295,2.7610185475906843,3.209269684097552,1.766566619547361,2.1597400138283747,11,False
Traditional AC,10,2.0,69,3,partial,100,10,6.0,600,13.10554303247402,21.270803941216332,26.423962519910177,13.757060228411683,16.02555422003287,11,True
Local SST,10,2.0,69,3,partial,100,10,6.0,600,5.021374542895932,7.9613311867199545,9.444825380561257,5.259822478768414,6.396707073117251,11,True
Subtransmission DC backbone,10,2.0,69,3,partial,100,1,6.0,600,1.7345968236710596,2.8711434135028258,3.4651761268539323,1.8339914310596206,2.2265159284291562,11,False
Traditional AC,10,2.0,69,3,coherent,5,10,6.0,600,11.754508159545232,19.57105687840628,21.32485105654685,12.342706001925107,14.682479438634127,11,True
Local SST,10,2.0,69,3,coherent,5,10,6.0,600,4.429447025046553,7.209818974395144,8.573713539547063,4.697325846206607,5.491562346492172,11,True
Subtransmission DC backbone,10,2.0,69,3,coherent,5,1,6.0,600,1.5654898366041792,2.3952372202002676,2.8950903703385378,1.6221044646034637,1.871148196587293,11,False
Traditional AC,10,2.0,69,3,coherent,20,10,6.0,600,13.327731511186744,20.40815266011606,23.760789972771576,13.803726047260346,15.690453168936797,11,True
Local SST,10,2.0,69,3,coherent,20,10,6.0,600,5.012939269783184,7.966610519044388,8.732957625490062,5.187853665860093,6.095333179743947,11,True
Subtransmission DC backbone,10,2.0,69,3,coherent,20,1,6.0,600,1.6237243743379635,2.5748035836355014,3.1361081683833834,1.710271193403369,1.9820385535005847,11,False
Traditional AC,10,2.0,69,3,coherent,50,10,6.0,600,15.053689622600857,25.045134277660946,30.295254781885145,15.978677954809093,18.635222517351615,11,True
