architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,10,2.0,69,3,coherent,50,10,6.0,600,5.6879692500959536,9.057126614369638,11.004173270864607,5.916975307600754,6.986760711520141,11,True
Subtransmission DC backbone,10,2.0,69,3,coherent,50,1,6.0,600,1.6424302143445368,2.5988761776108738,3.061857456651602,1.7125238465203987,2.0255826006188933,11,False
Traditional AC,10,2.0,69,3,coherent,100,10,6.0,600,17.12238842959755,27.754875442671164,32.893235627844675,18.07720476958937,21.42774981868136,11,True
Local SST,10,2.0,69,3,coherent,100,10,6.0,600,6.4050532435597525,10.272725823520096,12.600027063344676,6.711908630787228,7.720158346138159,11,True
Subtransmission DC backbone,10,2.0,69,3,coherent,100,1,6.0,600,1.7182078928004163,2.751585096897058,3.367660344127324,1.818544355699556,2.1562402109710526,11,False
Traditional AC,10,2.0,69,5,random,5,10,10.0,600,2.0439641498380365,3.9263269750986742,5.729024439976186,2.255271293147681,3.2763291969676147,11,False
Local SST,10,2.0,69,5,random,5,10,10.0,600,0.7729149064686994,1.4599855790614786,1.8886356067007513,0.8327527224716074,1.213519966026803,11,False
Subtransmission DC backbone,10,2.0,69,5,random,5,1,10.0,600,0.9490681659280646,1.5025912699508202,1.699958246152727,0.9998545283178629,1.1963161223578307,11,False
Traditional AC,10,2.0,69,5,random,20,10,10.0,600,2.3536792248170375,4.2872481291751345,5.612106857482919,2.523813867056661,3.58525900673768,11,False
Local SST,10,2.0,69,5,random,20,10,10.0,600,0.8731516272126896,1.7302569835823454,2.0852315517106614,0.9663650073151886,1.4451328639606384,11,False
Subtransmission DC backbone,10,2.0,69,5,random,20,1,10.0,600,0.9817163417502088,1.5292469528207708,1.769047092475761,1.0204263168278909,1.179458570800928,11,False
Traditional AC,10,2.0,69,5,random,50,10,10.0,600,2.5772163104695593,4.902778955963024,6.478739134192269,2.8295177039009256,3.99747255887891,11,False
Local SST,10,2.0,69,5,random,50,10,10.0,600,0.9738574152323018,1.8764556534681747,2.5628277065627905,1.0470063275458876,1.5668463859249946,11,False
Subtransmission DC backbone,10,2.0,69,5,random,50,1,10.0,600,0.992471555444727,1.588135027772558,1.778868524993521,1.0398709999160674,1.2414882158249447,11,False
Traditional AC,10,2.0,69,5,random,100,10,10.0,600,2.96801948951635,5.641326437316982,6.849528185562746,3.184873669263671,4.436922456426417,11,True
Local SST,10,2.0,69,5,random,100,10,10.0,600,1.1633834749315701,2.1108718952970595,2.75827829349404,1.230963302540963,1.797104807883055,11,False
Subtransmission DC backbone,10,2.0,69,5,random,100,1,10.0,600,1.038751101444669,1.6566232550406297,1.9775868460650587,1.0874508528261444,1.2748310563628462,11,False
Traditional AC,10,2.0,69,5,partial,5,10,10.0,600,5.5251076403444666,9.188367667222796,10.435333391008077,5.82477703254035,6.937169733568253,11,True
Local SST,10,2.0,69,5,partial,5,10,10.0,600,2.1111925114397705,3.366443850330373,4.072294225123676,2.2061196898681077,2.656441043606111,11,False
Subtransmission DC backbone,10,2.0,69,5,partial,5,1,10.0,600,0.9417322765696192,1.4760646463496139,1.9025002817351466,0.9982086888009954,1.1721372587993715,11,False
Traditional AC,10,2.0,69,5,partial,20,10,10.0,600,6.1602134033551454,10.173076243885356,12.34989757429499,6.530376988556629,7.639036640990357,11,True
Local SST,10,2.0,69,5,partial,20,10,10.0,600,2.3634697229121917,3.7346729925884756,4.5118542719269845,2.4751918544163565,2.943050540410015,11,False
Subtransmission DC backbone,10,2.0,69,5,partial,20,1,10.0,600,0.9556759489986211,1.6022456075461167,1.8169954571945595,1.0091420293987552,1.2213169855199695,11,False
Traditional AC,10,2.0,69,5,partial,50,10,10.0,600,7.082943227556797,11.568067254307689,13.930249738498915,7.448818861588029,8.77954633677716,11,True
Local SST,10,2.0,69,5,partial,50,10,10.0,600,2.6415833050455984,4.309358521190164,5.094943990883063,2.759079069133858,3.3763395810599084,11,False
Subtransmission DC backbone,10,2.0,69,5,partial,50,1,10.0,600,1.0137804799079744,1.5649972277766904,1.9061182232005422,1.0519252605434153,1.2082247428837047,11,False
Traditional AC,10,2.0,69,5,partial,100,10,10.0,600,7.966180617035251,12.575263722262198,14.934009198187889,8.27637162919598,9.33920477544548,11,True
Local SST,10,2.0,69,5,partial,100,10,10.0,600,2.9139336656106427,4.583354720869038,5.4092985026707465,3.0724763134601405,3.5166904839125035,11,False
Subtransmission DC backbone,10,2.0,69,5,partial,100,1,10.0,600,1.023295591799481,1.5909922724791077,1.847443628260405,1.066909967843976,1.238752005851437,11,False
Traditional AC,10,2.0,69,5,coherent,5,10,10.0,600,7.096022739828008,10.903502596984787,13.358921194695522,7.349959958303213,8.332435183840856,11,True
Local SST,10,2.0,69,5,coherent,5,10,10.0,600,2.7460884700153754,4.195773622679836,4.837750232698443,2.8165721256899467,3.160683976697124,11,False
Subtransmission DC backbone,10,2.0,69,5,coherent,5,1,10.0,600,0.940607932735808,1.5015773760004831,1.7658370225250106,0.9955571974321146,1.1678350546969969,11,False
Traditional AC,10,2.0,69,5,coherent,20,10,10.0,600,8.1796123505024,12.656458801828142,14.939458422733477,8.471884291208442,9.654972270128676,11,True
Local SST,10,2.0,69,5,coherent,20,10,10.0,600,2.9712070422895946,4.706043167133524,5.996649226955833,3.135208291662158,3.713041914411175,11,False
Subtransmission DC backbone,10,2.0,69,5,coherent,20,1,10.0,600,0.9876061240435334,1.5808690023513332,1.8919257035778065,1.033527158463508,1.1849452691659585,11,False
Traditional AC,10,2.0,69,5,coherent,50,10,10.0,600,9.050309611694157,14.73773015460011,18.10306605775645,9.504695011470343,11.030711649337622,11,True
Local SST,10,2.0,69,5,coherent,50,10,10.0,600,3.4654585722048945,5.220205990583966,6.385653150327443,3.5854819793379646,4.115986349422571,11,True
Subtransmission DC backbone,10,2.0,69,5,coherent,50,1,10.0,600,0.9982123616648603,1.5870828184163055,1.9012802654451086,1.0557253040732146,1.2605621870979788,11,False
Traditional AC,10,2.0,69,5,coherent,100,10,10.0,600,10.217978812523995,16.191065598943233,19.904575012844656,10.654055406320538,11.95070957382655,11,True
Local SST,10,2.0,69,5,coherent,100,10,10.0,600,3.7490624310291576,5.99311892692312,7.194682037251313,3.931261097684745,4.658553494227058,11,True
Subtransmission DC backbone,10,2.0,69,5,coherent,100,1,10.0,600,1.0595517950774034,1.6260563872943765,1.9038223933807574,1.0905163096740436,1.2459420467641107,11,False
Traditional AC,10,2.0,69,10,random,5,10,20.0,600,1.0552346695706998,2.036380145841076,2.588719200733048,1.1587555237238363,1.68163198537751,11,False
Local SST,10,2.0,69,10,random,5,10,20.0,600,0.38630761274434633,0.7446947265592234,1.0160480663708968,0.42429400428722436,0.6220081171664423,11,False
Subtransmission DC backbone,10,2.0,69,10,random,5,1,20.0,600,0.46546043661061276,0.7196177105225345,0.8112178369850229,0.48329960299730523,0.5527185821048259,11,False
Traditional AC,10,2.0,69,10,random,20,10,20.0,600,1.2245902472720518,2.2587406314786267,2.961557420408385,1.32011865319978,1.8995117711394136,11,False
Local SST,10,2.0,69,10,random,20,10,20.0,600,0.4381599819524155,0.8697309368152152,1.2196455001770161,0.4803659027239137,0.7063089182467556,11,False
Subtransmission DC backbone,10,2.0,69,10,random,20,1,20.0,600,0.48187631126797775,0.7600336897223515,0.9269374875557753,0.5050548924236274,0.6078115209549194,11,False
Traditional AC,10,2.0,69,10,random,50,10,20.0,600,1.3602531316359086,2.6235855913797126,3.2163098344751964,1.4821392792228474,2.204076426189127,11,False
Local SST,10,2.0,69,10,random,50,10,20.0,600,0.5000764801384351,0.9586247694761975,1.223528712991387,0.5381685010091042,0.8016020073378746,11,False
Subtransmission DC backbone,10,2.0,69,10,random,50,1,20.0,600,0.5090519595290168,0.7832665298511629,0.9858092077000629,0.526623698409293,0.6160545297440277,11,False
Traditional AC,10,2.0,69,10,random,100,10,20.0,600,1.5087306190594258,2.817591482323733,3.5553283650001064,1.630373220828692,2.2832117540905523,11,False
Local SST,10,2.0,69,10,random,100,10,20.0,600,0.5899187534144679,1.0958432811530727,1.2867488268330711,0.6228176552687612,0.9060832741605255,11,False
Subtransmission DC backbone,10,2.0,69,10,random,100,1,20.0,600,0.5283266449689504,0.8496080323714478,0.9776351585682952,0.5476764764310066,0.6575288088974265,11,False
Traditional AC,10,2.0,69,10,partial,5,10,20.0,600,2.7713516061504713,4.412459160674962,5.570174482366404,2.858063318597068,3.2053691535601123,11,False
Local SST,10,2.0,69,10,partial,5,10,20.0,600,1.0339745875987982,1.6743547533340588,1.9903956769583733,1.092622611822865,1.3507854564546067,11,False
Subtransmission DC backbone,10,2.0,69,10,partial,5,1,20.0,600,0.49165480782515547,0.7796426495201534,0.8834933900667223,0.5056907443208384,0.6019672653180295,11,False
Traditional AC,10,2.0,69,10,partial,20,10,20.0,600,3.1476148016747714,4.730053180641997,5.500808699772056,3.2169219522770636,3.5887278767541537,11,False
Local SST,10,2.0,69,10,partial,20,10,20.0,600,1.1798754398059426,1.904450043238569,2.1711337221347273,1.2456579634620446,1.5177216669567661,11,False
Subtransmission DC backbone,10,2.0,69,10,partial,20,1,20.0,600,0.4914911422911923,0.7690695977622898,0.9468346437810337,0.5139499875241751,0.6148489697800622,11,False
Traditional AC,10,2.0,69,10,partial,50,10,20.0,600,3.5294686207406203,5.78019758932451,6.979082745313065,3.700994457776359,4.36662226861536,11,True
Local SST,10,2.0,69,10,partial,50,10,20.0,600,1.3120592456082971,2.1073097582335616,2.7133532451271885,1.3825166749067246,1.653916745565751,11,False
Subtransmission DC backbone,10,2.0,69,10,partial,50,1,20.0,600,0.5056984245671847,0.7851051313792596,0.9209252998873014,0.526921787325992,0.6012021721296346,11,False
Traditional AC,10,2.0,69,10,partial,100,10,20.0,600,4.026931224907058,6.394922798149734,7.166743184887109,4.171256299161622,4.858966539068318,11,True
Local SST,10,2.0,69,10,partial,100,10,20.0,600,1.4806758933628545,2.4606657509216427,2.9074054552003483,1.5712587284648851,1.9157902190969194,11,False
Subtransmission DC backbone,10,2.0,69,10,partial,100,1,20.0,600,0.5223802181743006,0.8302384086409148,0.9928205606542304,0.5434508997260317,0.6503441226826966,11,False
Traditional AC,10,2.0,69,10,coherent,5,10,20.0,600,3.529708077016349,5.649362603064695,6.795695724244229,3.7325852638745056,4.251644226648288,11,True
Local SST,10,2.0,69,10,coherent,5,10,20.0,600,1.3462708115049056,2.090745864024163,2.340665761008662,1.401380532210451,1.6127274024895417,11,False
Subtransmission DC backbone,10,2.0,69,10,coherent,5,1,20.0,600,0.4852222850162973,0.7356099048321167,0.8132336429899105,0.5021298540720914,0.5882009497225472,11,False
Traditional AC,10,2.0,69,10,coherent,20,10,20.0,600,4.107545754884804,6.452288022666184,7.822922052149137,4.274702447898103,4.95901903515005,11,True
Local SST,10,2.0,69,10,coherent,20,10,20.0,600,1.5588735618886982,2.3859453173345697,2.778736902779054,1.6140733848762698,1.8567867794022204,11,False
Subtransmission DC backbone,10,2.0,69,10,coherent,20,1,20.0,600,0.483550408015302,0.7345022311516721,0.8954728689261136,0.5027822894373412,0.5713241468585137,11,False
Traditional AC,10,2.0,69,10,coherent,50,10,20.0,600,4.452276795615095,7.133937666261672,8.58897420337503,4.691027190083261,5.425576862481882,11,True
Local SST,10,2.0,69,10,coherent,50,10,20.0,600,1.7190508575281767,2.6636994426438165,3.205967355467797,1.7861158529446932,2.0398439759173925,11,False
Subtransmission DC backbone,10,2.0,69,10,coherent,50,1,20.0,600,0.5080785207887524,0.775689331077167,0.9557503491181062,0.5243899137233559,0.6071733179561273,11,False
Traditional AC,10,2.0,69,10,coherent,100,10,20.0,600,5.184887714664456,8.076712925069339,9.644474658862777,5.354690496033519,5.97753626857051,11,True
Local SST,10,2.0,69,10,coherent,100,10,20.0,600,1.9132672774214718,3.011487290033171,3.5111636764991,1.9888343004304616,2.2946062538432273,11,False
Subtransmission DC backbone,10,2.0,69,10,coherent,100,1,20.0,600,0.529630460689076,0.8282237246893519,0.9765295396409206,0.5475060948034005,0.6339642296747885,11,False
Traditional AC,10,2.0,69,20,random,5,10,40.0,600,0.5175737781077788,0.9879835167761963,1.292951985828056,0.5635530361657473,0.7983342049138301,11,False
Local SST,10,2.0,69,20,random,5,10,40.0,600,0.19325434259420188,0.36718960664822875,0.4597734371018907,0.21069291104796187,0.28787277375883524,11,False
Subtransmission DC backbone,10,2.0,69,20,random,5,1,40.0,600,0.23954668947351804,0.3633438164040141,0.41831750672512014,0.24719631868230907,0.282369215889489,11,False
Traditional AC,10,2.0,69,20,random,20,10,40.0,600,0.5925876900282909,1.1254908243137196,1.4389180643022987,0.639766804520173,0.9161657348270534,11,False
Local SST,10,2.0,69,20,random,20,10,40.0,600,0.22328287463703944,0.42341339407322814,0.5048373209577841,0.23960104741134108,0.3542003996195382,11,False
Subtransmission DC backbone,10,2.0,69,20,random,20,1,40.0,600,0.24707026025497927,0.37667392930054594,0.45613448794438477,0.25616833715062787,0.29813432273028856,11,False
Traditional AC,10,2.0,69,20,random,50,10,40.0,600,0.6676847695136396,1.22357050500063,1.6609019800958895,0.7125668725156066,1.0000297129342721,11,False
Local SST,10,2.0,69,20,random,50,10,40.0,600,0.25607408905286355,0.4702668492931914,0.6615028146498731,0.27357295180213465,0.4130216550551796,11,False
Subtransmission DC backbone,10,2.0,69,20,random,50,1,40.0,600,0.25011835865084764,0.39534479176492704,0.4470811427311614,0.2617853284833414,0.30933111434999677,11,False
Traditional AC,10,2.0,69,20,random,100,10,40.0,600,0.7389640169376671,1.4987932314924497,2.0209409271657957,0.8233238305698458,1.2508588474470874,11,False
Local SST,10,2.0,69,20,random,100,10,40.0,600,0.27664758013998847,0.49325672775807267,0.6395041903875431,0.29904918618899357,0.41618069494843135,11,False
Subtransmission DC backbone,10,2.0,69,20,random,100,1,40.0,600,0.2516578622959228,0.41388897547911635,0.4930453252791252,0.2684803075913879,0.3221488047765802,11,False
Traditional AC,10,2.0,69,20,partial,5,10,40.0,600,1.426775800415844,2.261530070312269,2.870091317144258,1.481775156973617,1.7100797447093563,11,False
Local SST,10,2.0,69,20,partial,5,10,40.0,600,0.5241900314427597,0.8555320314350405,1.0018881907603334,0.5464305642499653,0.6569903130137045,11,False
Subtransmission DC backbone,10,2.0,69,20,partial,5,1,40.0,600,0.2404371346505339,0.3804714845608811,0.4432528546360437,0.2505242362899992,0.301804682303154,11,False
Traditional AC,10,2.0,69,20,partial,20,10,40.0,600,1.585424955928693,2.5299564247013593,3.136124084808741,1.6587290555062493,1.9319147343720942,11,False
Local SST,10,2.0,69,20,partial,20,10,40.0,600,0.584233655665807,0.9498268282360041,1.1461570238467411,0.6096107268616504,0.7295026820278412,11,False
Subtransmission DC backbone,10,2.0,69,20,partial,20,1,40.0,600,0.24204794138873406,0.38041481274172373,0.46778598837388313,0.25553690275053964,0.3027326503654846,11,False
Traditional AC,10,2.0,69,20,partial,50,10,40.0,600,1.747146167744972,2.7756502476847666,3.3286226347886108,1.8357589723632297,2.087550801765619,11,False
Local SST,10,2.0,69,20,partial,50,10,40.0,600,0.6565374235661514,1.083844281264756,1.2308783224320259,0.6875412721263248,0.8031546383232808,11,False
Subtransmission DC backbone,10,2.0,69,20,partial,50,1,40.0,600,0.25183518386875137,0.4154276875224241,0.48846285801977685,0.2664038168630148,0.3208024440545191,11,False
Traditional AC,10,2.0,69,20,partial,100,10,40.0,600,1.9971036496902814,3.18719686593057,3.999194995958001,2.089160190014822,2.3422685610749134,11,False
Local SST,10,2.0,69,20,partial,100,10,40.0,600,0.7451814391912824,1.21778957027793,1.4598763891579734,0.7849466913627426,0.9649609063438173,11,False
Subtransmission DC backbone,10,2.0,69,20,partial,100,1,40.0,600,0.25455996596030567,0.4051379924321681,0.4700619751909053,0.2678847601421118,0.3256677017949314,11,False
Traditional AC,10,2.0,69,20,coherent,5,10,40.0,600,1.7836067221716605,2.9035152029364553,3.3168187511811476,1.862294647583549,2.17819336721684,11,False
Local SST,10,2.0,69,20,coherent,5,10,40.0,600,0.6682148282281812,1.0629271238076807,1.2418522928543614,0.6981235820209956,0.8327864230254787,11,False
Subtransmission DC backbone,10,2.0,69,20,coherent,5,1,40.0,600,0.24161192368021808,0.3929530099070037,0.45215284042568255,0.2551865105813434,0.30606352201215126,11,False
Traditional AC,10,2.0,69,20,coherent,20,10,40.0,600,1.974733973476865,3.3053868585007646,4.011709290611983,2.1032968173507984,2.4663809261179406,11,False
Local SST,10,2.0,69,20,coherent,20,10,40.0,600,0.7643074161477165,1.2368716960245518,1.4284304304770634,0.8045537864994469,0.9749594508876785,11,False
Subtransmission DC backbone,10,2.0,69,20,coherent,20,1,40.0,600,0.24627003429848804,0.3786434752890697,0.47828864746311495,0.2553072622724523,0.3102195290693393,11,False
Traditional AC,10,2.0,69,20,coherent,50,10,40.0,600,2.2070394863391556,3.4355728798827228,4.01553158116356,2.306690033690704,2.5981327969193555,11,False
Local SST,10,2.0,69,20,coherent,50,10,40.0,600,0.8400846285762507,1.3937622132071503,1.6301283845939716,0.881865027249183,1.0930514000716056,11,False
Subtransmission DC backbone,10,2.0,69,20,coherent,50,1,40.0,600,0.2569618566500718,0.38447714438340014,0.43873136616665326,0.2641949765369682,0.3027380091660627,11,False
Traditional AC,10,2.0,69,20,coherent,100,10,40.0,600,2.5512285744638152,4.040758166465222,4.707776992716304,2.68171331881648,3.017329930974724,11,False
Local SST,10,2.0,69,20,coherent,100,10,40.0,600,0.982693333313777,1.5648710522445677,1.7866217500427586,1.0248208983468918,1.190415773482065,11,False
Subtransmission DC backbone,10,2.0,69,20,coherent,100,1,40.0,600,0.2615015621609412,0.4127414495477849,0.4578415658095372,0.2718831537109833,0.32052355893922957,11,False
Traditional AC,10,2.0,138,3,random,5,10,6.0,600,3.5320572195968074,6.758584201945573,9.219000729196646,3.842536194141127,5.2710331213122785,11,True
Local SST,10,2.0,138,3,random,5,10,6.0,600,1.2799046826990748,2.5780204843088077,3.0488156846466694,1.4166385830780803,2.099602433413612,11,False
Subtransmission DC backbone,10,2.0,138,3,random,5,1,6.0,600,1.5558419890899855,2.476618802227355,3.0528413619965415,1.648363019363026,1.9477625193967003,11,False
Traditional AC,10,2.0,138,3,random,20,10,6.0,600,3.8487751618984225,7.8885456787262855,9.963819820874177,4.309142644425805,6.698607278144333,11,True
Local SST,10,2.0,138,3,random,20,10,6.0,600,1.4458078138106694,2.837832049233321,3.5179616455187883,1.5804634353473257,2.368043857994363,11,False
Subtransmission DC backbone,10,2.0,138,3,random,20,1,6.0,600,1.6554522541572039,2.627502006048281,3.3412915881221963,1.728923281979203,2.0202642811431835,11,False
Traditional AC,10,2.0,138,3,random,50,10,6.0,600,4.453393908643635,8.79401942733229,11.658665070481167,4.911556924669267,7.551002879533344,11,True
Local SST,10,2.0,138,3,random,50,10,6.0,600,1.6316841192972702,3.021540492561399,3.990102412898425,1.7567957722831564,2.5435996514286408,11,False
Subtransmission DC backbone,10,2.0,138,3,random,50,1,6.0,600,1.692288882751431,2.683031483539114,3.007347076591322,1.7575764969013463,2.102704701509266,11,False
Traditional AC,10,2.0,138,3,random,100,10,6.0,600,4.890449149611797,9.808762313302749,12.812798063136139,5.422642428894715,8.059928932536423,11,True
Local SST,10,2.0,138,3,random,100,10,6.0,600,1.8636389501560109,3.6289408544117925,4.355212336294288,2.0091617507362205,3.019909943614973,11,False
Subtransmission DC backbone,10,2.0,138,3,random,100,1,6.0,600,1.7330776220696835,2.6999393644622405,3.279082958928714,1.8115225380176094,2.093471637291028,11,False
Traditional AC,10,2.0,138,3,partial,5,10,6.0,600,9.16151522619424,14.055522969176828,16.992171052587587,9.478933391479918,10.556798368027861,11,True
Local SST,10,2.0,138,3,partial,5,10,6.0,600,3.419010267652597,5.4589477996331315,6.468343435428617,3.5619682087437834,4.260812113764281,11,True
Subtransmission DC backbone,10,2.0,138,3,partial,5,1,6.0,600,1.5715673695208656,2.383946935330171,2.773883752017695,1.6453169232225386,1.8603875699944952,11,False
Traditional AC,10,2.0,138,3,partial,20,10,6.0,600,10.435047881673617,17.50362534364997,21.165325143973686,11.036285037376837,13.329495295824625,11,True
Local SST,10,2.0,138,3,partial,20,10,6.0,600,3.9517024741491853,6.070450033950446,7.5857992853316665,4.053928308627532,4.722281830959242,11,True
Subtransmission DC backbone,10,2.0,138,3,partial,20,1,6.0,600,1.639666079377097,2.5687942590768142,2.9451928765505326,1.7025867191002666,1.939265505869534,11,False
Traditional AC,10,2.0,138,3,partial,50,10,6.0,600,11.622369227761995,18.32612741910225,21.66821687004385,11.989748058990171,13.794426804820802,11,True
Local SST,10,2.0,138,3,partial,50,10,6.0,600,4.47142244329191,6.99792684362606,8.37305028558623,4.64982016207332,5.522784985840207,11,True
Subtransmission DC backbone,10,2.0,138,3,partial,50,1,6.0,600,1.623112316651183,2.565517734393821,2.9822078347400196,1.714103696206016,1.974935553227118,11,False
Traditional AC,10,2.0,138,3,partial,100,10,6.0,600,12.912829577238945,21.77248804528729,24.93283243636656,13.782027302239866,16.459250634029527,11,True
Local SST,10,2.0,138,3,partial,100,10,6.0,600,5.096622912563767,7.854559138020338,9.130386705353656,5.230489728178117,5.981545904014602,11,True
Subtransmission DC backbone,10,2.0,138,3,partial,100,1,6.0,600,1.720489941507814,2.76801674633468,3.2269262052502556,1.784736753786546,2.080620221888611,11,False
Traditional AC,10,2.0,138,3,coherent,5,10,6.0,600,11.680768879238446,18.645094737567547,22.29777419576314,12.278937677641142,14.14656703985673,11,True
Local SST,10,2.0,138,3,coherent,5,10,6.0,600,4.485745262496719,6.904969086757856,8.079072913187435,4.669842976380815,5.518746474281416,11,True
Subtransmission DC backbone,10,2.0,138,3,coherent,5,1,6.0,600,1.5824095440890198,2.5718173436435117,3.1120089191173395,1.6523555080731667,2.0228136413088196,11,False
Traditional AC,10,2.0,138,3,coherent,20,10,6.0,600,13.319930653921663,21.287561272191653,25.91187282592949,13.924126944151585,16.086352615371037,11,True
Local SST,10,2.0,138,3,coherent,20,10,6.0,600,5.081925207005089,7.669692194984642,9.226308472175825,5.252331254598302,5.959439098603673,11,True
Subtransmission DC backbone,10,2.0,138,3,coherent,20,1,6.0,600,1.6401642499228029,2.6111468460942016,3.1407706739210095,1.7056984320322583,2.0602847399127033,11,False
Traditional AC,10,2.0,138,3,coherent,50,10,6.0,600,15.099324354642523,23.65286117009916,28.938609176039154,15.777580249922158,17.820984827460684,11,True
Local SST,10,2.0,138,3,coherent,50,10,6.0,600,5.530250353461906,9.009567581704664,10.348400079897925,5.830617096671104,6.7737419808682064,11,True
Subtransmission DC backbone,10,2.0,138,3,coherent,50,1,6.0,600,1.6347050017890392,2.622411234303923,3.1260126161898993,1.7194421409419662,2.0200161222578243,11,False
Traditional AC,10,2.0,138,3,coherent,100,10,6.0,600,17.27533231925397,27.33836381612083,31.516295242383556,17.973594101988667,20.61604801287781,11,True
Local SST,10,2.0,138,3,coherent,100,10,6.0,600,6.4564440053321785,10.028958897711966,12.177586576319731,6.786459156083452,7.896394835159717,11,True
Subtransmission DC backbone,10,2.0,138,3,coherent,100,1,6.0,600,1.813408033016427,2.855488201183859,3.1858483207279282,1.8640910218265851,2.198682258649771,11,False
Traditional AC,10,2.0,138,5,random,5,10,10.0,600,2.122186330642691,3.9870304497630915,5.363109131448751,2.2733618944697254,3.358465892218051,11,False
Local SST,10,2.0,138,5,random,5,10,10.0,600,0.8118307113367973,1.5251110941932486,1.9628493528388897,0.8732921151447397,1.2898713163500068,11,False
Subtransmission DC backbone,10,2.0,138,5,random,5,1,10.0,600,0.9503195256100292,1.5302434359288468,1.7980690794214165,1.0052697608792514,1.1535630086576323,11,False
Traditional AC,10,2.0,138,5,random,20,10,10.0,600,2.411721950979664,4.679491364345229,5.651182383905208,2.5918957050247204,3.9854864844329803,11,False
Local SST,10,2.0,138,5,random,20,10,10.0,600,0.8868716935757852,1.6815591953506386,2.1865980593172663,0.9636753317357531,1.3585233556856773,11,False
Subtransmission DC backbone,10,2.0,138,5,random,20,1,10.0,600,1.0001645472059333,1.536554078299577,1.7279371338343257,1.0329723674950424,1.2042910701754075,11,False
Traditional AC,10,2.0,138,5,random,50,10,10.0,600,2.5549068385107887,4.848856534926185,6.581296347991118,2.7864548148710395,4.008243890228252,11,False
Local SST,10,2.0,138,5,random,50,10,10.0,600,0.9946115458506521,1.8859083080720278,2.8398465197713656,1.0819067245705674,1.6289340289526095,11,False
Subtransmission DC backbone,10,2.0,138,5,random,50,1,10.0,600,1.015408524014986,1.5952145823870563,1.8873997692044646,1.0596541507403092,1.2386616618634432,11,False
Traditional AC,10,2.0,138,5,random,100,10,10.0,600,3.082813783032888,5.904033199547033,7.533985497806533,3.312590015951153,4.640323961029971,11,True
Local SST,10,2.0,138,5,random,100,10,10.0,600,1.1481304466512507,2.169149451307929,2.8556365327058093,1.239668198335728,1.8169460972620513,11,False
Subtransmission DC backbone,10,2.0,138,5,random,100,1,10.0,600,1.0519822462692288,1.6818340150800462,2.041111391318314,1.0961560509307182,1.3100789589450632,11,False
Traditional AC,10,2.0,138,5,partial,5,10,10.0,600,5.547898859730845,8.723375882503944,10.690509719255829,5.769322497021552,6.5342938597800275,11,True
Local SST,10,2.0,138,5,partial,5,10,10.0,600,2.0480847094170733,3.317662921859882,3.947054957208279,2.1609397542206086,2.5984137154018687,11,False
Subtransmission DC backbone,10,2.0,138,5,partial,5,1,10.0,600,0.9352885870999035,1.4480827976379695,1.6806064123667537,0.9793393188994856,1.1290683577040697,11,False
Traditional AC,10,2.0,138,5,partial,20,10,10.0,600,6.213131099560373,10.01297982359486,12.23131939035319,6.531895570839287,7.474393841462593,11,True
Local SST,10,2.0,138,5,partial,20,10,10.0,600,2.3175271315734043,3.680913509236354,4.159692500883655,2.41123191385692,2.8527026655023207,11,False
Subtransmission DC backbone,10,2.0,138,5,partial,20,1,10.0,600,0.9769747096255046,1.5412540125399758,1.837221704534067,1.0276212292226183,1.2150636602721898,11,False
Traditional AC,10,2.0,138,5,partial,50,10,10.0,600,7.168990317600777,11.377884276529178,13.923302233416104,7.45360409270614,8.502916508470943,11,True
Local SST,10,2.0,138,5,partial,50,10,10.0,600,2.6113932462384595,4.205804653040503,4.942662354983291,2.7417865221459077,3.3083473216593045,11,False
Subtransmission DC backbone,10,2.0,138,5,partial,50,1,10.0,600,1.0026282875052068,1.5565109912369506,1.866414448691584,1.0514076047587435,1.2115378076999863,11,False
Traditional AC,10,2.0,138,5,partial,100,10,10.0,600,7.885490127235092,12.476261751767812,15.80654225945045,8.276919559334056,9.431651764394102,11,True
Local SST,10,2.0,138,5,partial,100,10,10.0,600,2.9622994958365076,4.752161098397009,5.7516969505390705,3.0988943718590325,3.7474192236590076,11,False
Subtransmission DC backbone,10,2.0,138,5,partial,100,1,10.0,600,1.029716827003647,1.6135868311914885,1.9561841494671586,1.079737239816704,1.2526848961221182,11,False
Traditional AC,10,2.0,138,5,coherent,5,10,10.0,600,7.284352502215601,11.297715219672483,13.337256153841103,7.542938526815331,8.425418864953334,11,True
Local SST,10,2.0,138,5,coherent,5,10,10.0,600,2.679290323254058,4.287018671106671,4.938411984188277,2.8130080451079396,3.2883368662788173,11,False
Subtransmission DC backbone,10,2.0,138,5,coherent,5,1,10.0,600,0.9835430200480215,1.5075589644125493,1.7767697167650456,1.0062168289389943,1.1856547556489854,11,False
Traditional AC,10,2.0,138,5,coherent,20,10,10.0,600,7.939177160097474,12.417060456289645,14.64884097662507,8.29100564235085,9.186415479325545,11,True
Local SST,10,2.0,138,5,coherent,20,10,10.0,600,3.002103543787293,4.826417802977245,5.773823225511484,3.145267080195191,3.7642694270979806,11,False
Subtransmission DC backbone,10,2.0,138,5,coherent,20,1,10.0,600,0.9821535359632001,1.518569443892309,1.8436801949004173,1.0255069154560483,1.2128680791757858,11,False
Traditional AC,10,2.0,138,5,coherent,50,10,10.0,600,9.148208972574642,14.335370729953974,16.777465020168812,9.479652157458098,11.117856617646991,11,True
Local SST,10,2.0,138,5,coherent,50,10,10.0,600,3.4341860933976314,5.500663203872073,6.6960513206302,3.6162421579841566,4.169043362468408,11,True
Subtransmission DC backbone,10,2.0,138,5,coherent,50,1,10.0,600,1.0174192754204183,1.6530560288391893,1.985580342047124,1.0631662465037612,1.3186273557658155,11,False
Traditional AC,10,2.0,138,5,coherent,100,10,10.0,600,10.135666486200735,16.29597246801591,19.97829265650966,10.608808016268924,12.44203462575337,11,True
Local SST,10,2.0,138,5,coherent,100,10,10.0,600,3.760559468348699,5.886808865674828,6.904722817255018,3.916402765230517,4.574843633446597,11,True
Subtransmission DC backbone,10,2.0,138,5,coherent,100,1,10.0,600,1.0670334204131404,1.6301961044933087,1.8976929624965848,1.101484236722157,1.2604086976535172,11,False
Traditional AC,10,2.0,138,10,random,5,10,20.0,600,1.0430523069485076,1.954939074964631,2.366516146892811,1.1212185627217528,1.5588490603754825,11,False
Local SST,10,2.0,138,10,random,5,10,20.0,600,0.40624389258063553,0.7352823188590997,0.9469887805808022,0.4312240037632381,0.6170546738152829,11,False
Subtransmission DC backbone,10,2.0,138,10,random,5,1,20.0,600,0.48533181062809116,0.7667838940328955,0.869805305285101,0.5049239562729873,0.5979480029529176,11,False
Traditional AC,10,2.0,138,10,random,20,10,20.0,600,1.175905803892706,2.1613497457736237,3.0538390235966673,1.2668653043994498,1.7646408717419657,11,False
Local SST,10,2.0,138,10,random,20,10,20.0,600,0.4491272746272765,0.8285718339713998,1.0964477290389576,0.48381405207686917,0.7180206656018054,11,False
Subtransmission DC backbone,10,2.0,138,10,random,20,1,20.0,600,0.493826674183824,0.7882010826842786,0.9504519730954867,0.5184053340833589,0.6272289742073137,11,False
Traditional AC,10,2.0,138,10,random,50,10,20.0,600,1.3348593931530097,2.567092848294121,2.966282125369839,1.4574845377617696,2.19215002174098,11,False
Local SST,10,2.0,138,10,random,50,10,20.0,600,0.5012914448175082,0.9429697268345056,1.1348229632510995,0.5369125821996195,0.8078457895342632,11,False
Subtransmission DC backbone,10,2.0,138,10,random,50,1,20.0,600,0.5086085935494498,0.8185823731339781,0.9508986954266913,0.5331138091482188,0.6464862603121228,11,False
Traditional AC,10,2.0,138,10,random,100,10,20.0,600,1.428662570616376,2.74420186306068,3.6164999870129932,1.5658292484429326,2.3314436907562497,11,False
Local SST,10,2.0,138,10,random,100,10,20.0,600,0.5474856672106507,0.9827125250490358,1.3091042946041922,0.5889454199958161,0.8270177931682141,11,False
Subtransmission DC backbone,10,2.0,138,10,random,100,1,20.0,600,0.5308992720890473,0.8335592201094957,0.9951459549577535,0.5538663743123649,0.6627567408866598,11,False
Traditional AC,10,2.0,138,10,partial,5,10,20.0,600,2.759576903688326,4.635932177517107,5.723818987281277,2.929891870250899,3.4218336075828315,11,False
Local SST,10,2.0,138,10,partial,5,10,20.0,600,1.056397788931923,1.707048655726332,1.9576006680753109,1.104679370951025,1.2973908461765633,11,False
Subtransmission DC backbone,10,2.0,138,10,partial,5,1,20.0,600,0.4813402548424012,0.7652602705943782,0.8740648964996812,0.5076997585824237,0.6028098751230627,11,False
Traditional AC,10,2.0,138,10,partial,20,10,20.0,600,3.0595099006800974,4.994055117771009,6.294930468610093,3.259436978203796,3.7855406920892705,11,False
Local SST,10,2.0,138,10,partial,20,10,20.0,600,1.1653704748417586,1.8871450325713504,2.1034210913142566,1.223549849597105,1.4657678709868995,11,False
Subtransmission DC backbone,10,2.0,138,10,partial,20,1,20.0,600,0.50086979300298,0.7785153410508908,0.9373718420156921,0.5199722357595782,0.6126227354627155,11,False
Traditional AC,10,2.0,138,10,partial,50,10,20.0,600,3.6085845740494884,5.5175754129557,6.793421726620672,3.680513915602276,4.216593423317703,11,True
Local SST,10,2.0,138,10,partial,50,10,20.0,600,1.2980510061257826,2.0747782712449623,2.508119927252001,1.3684956709196596,1.614925683649559,11,False
Subtransmission DC backbone,10,2.0,138,10,partial,50,1,20.0,600,0.496283794073534,0.8052914404860109,0.9512841209254089,0.5277269429960628,0.6440302692060654,11,False
Traditional AC,10,2.0,138,10,partial,100,10,20.0,600,3.9090850901224363,6.325043462223175,7.554595549364737,4.126250837394503,4.662186641712141,11,True
Local SST,10,2.0,138,10,partial,100,10,20.0,600,1.4663564168802936,2.3892973546833205,2.832594222238665,1.5425474108758228,1.8889451055137159,11,False
Subtransmission DC backbone,10,2.0,138,10,partial,100,1,20.0,600,0.5223347727558081,0.8186525896271126,1.004574761691683,0.54425100881617,0.6219437075708919,11,False
Traditional AC,10,2.0,138,10,coherent,5,10,20.0,600,3.6924018711502042,5.762078878538379,6.5264746563523985,3.7618164989230656,4.3087150166665005,11,True
Local SST,10,2.0,138,10,coherent,5,10,20.0,600,1.3736605979124126,2.144240146582084,2.400401542027645,1.4194233501844036,1.658489836771683,11,False
Subtransmission DC backbone,10,2.0,138,10,coherent,5,1,20.0,600,0.4679435107064128,0.7794062206432522,0.87238350562724,0.49728325298045356,0.5833515330996515,11,False
Traditional AC,10,2.0,138,10,coherent,20,10,20.0,600,4.0007549330898,6.29584874277098,7.864002530572794,4.161037616647463,4.7520366093439,11,True
Local SST,10,2.0,138,10,coherent,20,10,20.0,600,1.5322595847337386,2.33239920056169,2.784276971940299,1.584663410449409,1.83434681519282,11,False
Subtransmission DC backbone,10,2.0,138,10,coherent,20,1,20.0,600,0.479913992603313,0.7645983989063269,0.9139631068175537,0.5050836519693281,0.5852710366839468,11,False
Traditional AC,10,2.0,138,10,coherent,50,10,20.0,600,4.55789931251653,7.289172776110078,9.459499991495523,4.720323197476619,5.4284395326045995,11,True
Local SST,10,2.0,138,10,coherent,50,10,20.0,600,1.715028013824138,2.727326289472476,3.163988562629015,1.7853288145589068,2.0559158646220164,11,False
Subtransmission DC backbone,10,2.0,138,10,coherent,50,1,20.0,600,0.49694893272704466,0.7749643108878284,0.9035471127801319,0.5194351711880777,0.6002089908041831,11,False
Traditional AC,10,2.0,138,10,coherent,100,10,20.0,600,5.108768095843471,8.339523290419159,9.65297069950852,5.362908011918028,6.16310656212038,11,True
Local SST,10,2.0,138,10,coherent,100,10,20.0,600,1.9295603751073849,3.1445584046791084,3.6292566331836764,2.0112781103048087,2.3672967919480508,11,False
Subtransmission DC backbone,10,2.0,138,10,coherent,100,1,20.0,600,0.5134182819058697,0.8004058287729822,0.952654086474037,0.5369428433892616,0.6107279786572758,11,False
Traditional AC,10,2.0,138,20,random,5,10,40.0,600,0.5142828019150417,1.0097272876416834,1.32459795029012,0.5665384557091194,0.827659062737263,11,False
Local SST,10,2.0,138,20,random,5,10,40.0,600,0.20755803239035214,0.38074459301803376,0.514459924303221,0.22062220495525453,0.33006914588370573,11,False
Subtransmission DC backbone,10,2.0,138,20,random,5,1,40.0,600,0.23983781717070674,0.3734538292573006,0.4268145068815029,0.2502359321362423,0.2890076502161382,11,False
Traditional AC,10,2.0,138,20,random,20,10,40.0,600,0.6040921710969027,1.1382722879505294,1.3893955906118518,0.6496372556020831,0.9654170754412559,11,False
Local SST,10,2.0,138,20,random,20,10,40.0,600,0.2179887564995565,0.40612448608766155,0.5091491963221577,0.23580270166561615,0.3343496536567786,11,False
Subtransmission DC backbone,10,2.0,138,20,random,20,1,40.0,600,0.2476551032284824,0.37658677659939704,0.4374228302521624,0.25576838806321545,0.2975419217421213,11,False
Traditional AC,10,2.0,138,20,random,50,10,40.0,600,0.6670187948560724,1.2393396179782432,1.5432638416739275,0.713551451773485,0.9828086502607699,11,False
Local SST,10,2.0,138,20,random,50,10,40.0,600,0.24729838721874894,0.45102134297545815,0.6516659018942963,0.26707322964728686,0.37552597821405537,11,False
Subtransmission DC backbone,10,2.0,138,20,random,50,1,40.0,600,0.2515036360301743,0.39060903985657136,0.4798822328076558,0.263832906002523,0.30603952019701514,11,False
Traditional AC,10,2.0,138,20,random,100,10,40.0,600,0.7391145978312388,1.3711787910724387,1.8735967914021967,0.7872947235506016,1.0852539624834718,11,False
Local SST,10,2.0,138,20,random,100,10,40.0,600,0.2891381611179381,0.5759141470222495,0.6859342701510261,0.31264353870112493,0.48224754233293693,11,False
Subtransmission DC backbone,10,2.0,138,20,random,100,1,40.0,600,0.25477079171042943,0.3945037732735256,0.4785492447267387,0.2640979407047449,0.30877911905159655,11,False
Traditional AC,10,2.0,138,20,partial,5,10,40.0,600,1.409339567019721,2.29844768641012,2.738936453412079,1.4733060955040191,1.7341721216611317,11,False
Local SST,10,2.0,138,20,partial,5,10,40.0,600,0.5241905449765474,0.8212425757025555,1.0145036679338422,0.5476993069114129,0.6628979379554927,11,False
Subtransmission DC backbone,10,2.0,138,20,partial,5,1,40.0,600,0.24204317060667868,0.3737884052165871,0.4791550678846926,0.2516275416171289,0.29503359426952774,11,False
Traditional AC,10,2.0,138,20,partial,20,10,40.0,600,1.565763638581756,2.5707904069826073,3.1934428716535312,1.6611433537159974,2.0577953272070983,11,False
Local SST,10,2.0,138,20,partial,20,10,40.0,600,0.5901818659650109,0.9381028470009876,1.2004057352067612,0.6167037938820987,0.7400953430379679,11,False
Subtransmission DC backbone,10,2.0,138,20,partial,20,1,40.0,600,0.2393284863501512,0.39259018160114034,0.45165869806602227,0.25134103224736287,0.29892196338530863,11,False
Traditional AC,10,2.0,138,20,partial,50,10,40.0,600,1.7635118179066946,2.7371944352895388,3.3376483895584017,1.8403286249922348,2.0520644451673116,11,False
Local SST,10,2.0,138,20,partial,50,10,40.0,600,0.6533983365808606,1.0533035306088478,1.2512790040093364,0.6875321791220343,0.8303992012049333,11,False
Subtransmission DC backbone,10,2.0,138,20,partial,50,1,40.0,600,0.2502606823886183,0.40046084737472076,0.5063428803330985,0.26382010749772955,0.31154263500346296,11,False
Traditional AC,10,2.0,138,20,partial,100,10,40.0,600,2.010370078019398,3.183508255044178,3.6403649891764247,2.1114377901554104,2.485705870873805,11,False
Local SST,10,2.0,138,20,partial,100,10,40.0,600,0.7551994490571834,1.238599527595872,1.3981321350415234,0.7895762281188742,0.978125628598654,11,False
Subtransmission DC backbone,10,2.0,138,20,partial,100,1,40.0,600,0.2646562416123931,0.41043678087085333,0.4983652325724318,0.27555332079201567,0.32063953569780346,11,False
Traditional AC,10,2.0,138,20,coherent,5,10,40.0,600,1.8095202372464447,2.8839645390042903,3.330201509791872,1.8757485531214806,2.132997028638481,11,False
Local SST,10,2.0,138,20,coherent,5,10,40.0,600,0.6706887095791567,1.0345392304138117,1.1847530266575532,0.6961012636636495,0.795505661416409,11,False
Subtransmission DC backbone,10,2.0,138,20,coherent,5,1,40.0,600,0.23675564988333894,0.3782373025443211,0.4482885689928164,0.24865855784851856,0.29303743314039626,11,False
Traditional AC,10,2.0,138,20,coherent,20,10,40.0,600,2.038964923519279,3.0707126619806444,3.8714000627262064,2.1027397352569914,2.335845818682385,11,False
Local SST,10,2.0,138,20,coherent,20,10,40.0,600,0.7468993829518478,1.166283104108768,1.4788501574746848,0.7767273225844769,0.8799843296299023,11,False
Subtransmission DC backbone,10,2.0,138,20,coherent,20,1,40.0,600,0.2476275698876842,0.3947984062833022,0.4860703662969542,0.2609460230113559,0.30448815388331935,11,False
Traditional AC,10,2.0,138,20,coherent,50,10,40.0,600,2.291305036328205,3.514113893119385,4.06634454417006,2.372973920306558,2.6895656919813593,11,False
Local SST,10,2.0,138,20,coherent,50,10,40.0,600,0.844541181663333,1.3598664785612504,1.5656497594145724,0.8927814153713204,1.0620167345546623,11,False
Subtransmission DC backbone,10,2.0,138,20,coherent,50,1,40.0,600,0.24951372753819617,0.4007179832128565,0.4471342206404675,0.2606808842396716,0.30319383434297664,11,False
Traditional AC,10,2.0,138,20,coherent,100,10,40.0,600,2.487657627642987,3.974434674852269,4.781119040669053,2.6149035103205605,2.8935292580809273,11,False
Local SST,10,2.0,138,20,coherent,100,10,40.0,600,0.9851750220576176,1.528118813834089,1.8029552377314138,1.0125374231899313,1.1892540947803694,11,False
Subtransmission DC backbone,10,2.0,138,20,coherent,100,1,40.0,600,0.26262578758557364,0.4125042224087322,0.5196445934165271,0.27470633941655515,0.3268214256404613,11,False
Traditional AC,10,2.0,230,3,random,5,10,6.0,600,3.5992451497298865,6.473292124286776,8.715839028100762,3.853691847677625,5.349464212045869,11,True
Local SST,10,2.0,230,3,random,5,10,6.0,600,1.2564294987030864,2.431598336004957,2.9386915167007737,1.369148242434072,2.005972315916137,11,False
Subtransmission DC backbone,10,2.0,230,3,random,5,1,6.0,600,1.562565720489307,2.565813201263452,3.2011455507338464,1.6586247691832368,1.9542591417485142,11,False
Traditional AC,10,2.0,230,3,random,20,10,6.0,600,3.8206995790362788,7.509484155660715,10.309898385123894,4.247834131080949,6.058638041912947,11,True
Local SST,10,2.0,230,3,random,20,10,6.0,600,1.4796597663877766,2.7387717696868794,3.784851958202551,1.5928743210542045,2.2962899959342264,11,False
Subtransmission DC backbone,10,2.0,230,3,random,20,1,6.0,600,1.6173238138642034,2.5448398177731595,2.9650890318203413,1.6901839312910925,1.9693702098474324,11,False
Traditional AC,10,2.0,230,3,random,50,10,6.0,600,4.379630670461975,7.955685621492665,10.319912047307792,4.721687343717673,6.538855749532496,11,True
Local SST,10,2.0,230,3,random,50,10,6.0,600,1.6578527796887141,3.2129291076743836,4.215363773927387,1.8033889581726876,2.60735066712969,11,False
Subtransmission DC backbone,10,2.0,230,3,random,50,1,6.0,600,1.6947327964883976,2.7361616148619934,3.2305334476869647,1.7538358227636104,2.125871965419597,11,False
Traditional AC,10,2.0,230,3,random,100,10,6.0,600,4.990858696106486,9.35794568634453,12.208614536309145,5.395404511718193,7.737187834988897,11,True
Local SST,10,2.0,230,3,random,100,10,6.0,600,1.924986611225013,3.7884002042689278,4.6217695333804825,2.096190360955771,3.083163696251338,11,False
Subtransmission DC backbone,10,2.0,230,3,random,100,1,6.0,600,1.733302896639377,2.6908559227850066,3.38084878623309,1.8095999435182557,2.1300259801451773,11,False
Traditional AC,10,2.0,230,3,partial,5,10,6.0,600,9.360596672993605,14.743678121998558,17.72894628132034,9.746766922111682,11.357642023761047,11,True
Local SST,10,2.0,230,3,partial,5,10,6.0,600,3.539467315103472,5.81786431021311,6.600630499335813,3.679498562216895,4.516793055180888,11,True
Subtransmission DC backbone,10,2.0,230,3,partial,5,1,6.0,600,1.5713752890352262,2.4273634496213297,3.0927072348409133,1.6163465400138348,1.8769408135793073,11,False
Traditional AC,10,2.0,230,3,partial,20,10,6.0,600,10.352210023087434,16.432000752535686,18.945725889292714,10.813217012319225,11.853591002379941,11,True
Local SST,10,2.0,230,3,partial,20,10,6.0,600,3.904176835369781,6.304305375694859,7.679146364948372,4.086119724281559,4.677421159265493,11,True
Subtransmission DC backbone,10,2.0,230,3,partial,20,1,6.0,600,1.650585726388007,2.633690467414911,3.1018506942361364,1.73963010837997,2.069411372820815,11,False
Traditional AC,10,2.0,230,3,partial,50,10,6.0,600,11.884074841876078,19.203868601127912,22.166577968588413,12.481262492277349,14.670381081662995,11,True
Local SST,10,2.0,230,3,partial,50,10,6.0,600,4.431402418903051,7.26919476846414,8.337395164038822,4.691099174730221,5.592384199567614,11,True
Subtransmission DC backbone,10,2.0,230,3,partial,50,1,6.0,600,1.705560147699459,2.5583771893557357,3.0317095115822963,1.7344951280163825,1.9876351107835866,11,False
Traditional AC,10,2.0,230,3,partial,100,10,6.0,600,13.36523516566216,21.851280246850127,25.752536971121646,13.981401503242136,16.16520438233643,11,True
Local SST,10,2.0,230,3,partial,100,10,6.0,600,5.079468563594302,7.94475220355173,8.922164849852598,5.225143457876968,6.317724274918448,11,True
Subtransmission DC backbone,10,2.0,230,3,partial,100,1,6.0,600,1.7550009571143546,2.8329008876907413,3.293805468727179,1.8478933403917661,2.2380274511291582,11,False
Traditional AC,10,2.0,230,3,coherent,5,10,6.0,600,12.119742538542358,18.306269069980896,20.723238001506953,12.415706767134488,13.94792554785299,11,True
Local SST,10,2.0,230,3,coherent,5,10,6.0,600,4.485290146331627,6.979640402853341,8.907772651287956,4.645741194311948,5.464038628118413,11,True
Subtransmission DC backbone,10,2.0,230,3,coherent,5,1,6.0,600,1.621979577567499,2.5250810916507462,2.9809628622754225,1.6687938210507935,1.980651094896126,11,False
Traditional AC,10,2.0,230,3,coherent,20,10,6.0,600,13.23963847014712,20.871185478749485,23.750181785827714,13.909030082521156,15.927714073327143,11,True
Local SST,10,2.0,230,3,coherent,20,10,6.0,600,5.056599272308197,7.849364281670399,9.420769996841395,5.229923560251222,6.0391690375619715,11,True
Subtransmission DC backbone,10,2.0,230,3,coherent,20,1,6.0,600,1.6678894171067806,2.5749902210780413,3.024105579141658,1.7287619276850619,2.0302462176737945,11,False
Traditional AC,10,2.0,230,3,coherent,50,10,6.0,600,14.859085270710082,22.840049471443322,27.669178117316736,15.588599609790503,17.085575272002533,11,True
Local SST,10,2.0,230,3,coherent,50,10,6.0,600,5.680761682001051,8.64474215691792,10.677754478956315,5.895777386880751,6.781189839943586,11,True
Subtransmission DC backbone,10,2.0,230,3,coherent,50,1,6.0,600,1.6822661718754062,2.717079911320592,2.9992430043925937,1.7515450250498301,2.0933133710736165,11,False
Traditional AC,10,2.0,230,3,coherent,100,10,6.0,600,17.217149629109493,26.102213947837935,31.159885459821357,17.754338430250474,19.791618231719138,11,True
Local SST,10,2.0,230,3,coherent,100,10,6.0,600,6.56924319706494,10.501523834390113,12.16079404498154,6.864435429576165,7.994777491363827,11,True
Subtransmission DC backbone,10,2.0,230,3,coherent,100,1,6.0,600,1.6975822554689763,2.6915631274431893,3.246427357529113,1.801232252536225,2.0694985889349082,11,False
Traditional AC,10,2.0,230,5,random,5,10,10.0,600,2.002614647561065,3.755415337337596,5.3084809123873375,2.193321488250709,3.0307348887217302,11,False
Local SST,10,2.0,230,5,random,5,10,10.0,600,0.7862244097174692,1.5153302812382017,1.9173240955303412,0.8586323545193164,1.2949558376795014,11,False
Subtransmission DC backbone,10,2.0,230,5,random,5,1,10.0,600,0.9559342943581306,1.5457815183818056,1.9431978840052604,1.0152031165017779,1.1994347186221916,11,False
Traditional AC,10,2.0,230,5,random,20,10,10.0,600,2.3335026652504753,4.567237502413654,5.901224317080482,2.5803093232912087,3.655631091948003,11,False
Local SST,10,2.0,230,5,random,20,10,10.0,600,0.8844674040012424,1.7026281622231791,2.1366195464265716,0.9720173922700053,1.4083591169174157,11,False
Subtransmission DC backbone,10,2.0,230,5,random,20,1,10.0,600,0.9564735446469785,1.5739093206752472,1.9156085459491348,1.0151543003538364,1.1993234370528372,11,False
Traditional AC,10,2.0,230,5,random,50,10,10.0,600,2.7127244576998137,4.957764288641641,5.913193406918034,2.873221316228619,4.100763313613439,11,False
Local SST,10,2.0,230,5,random,50,10,10.0,600,1.0186497187630454,1.904184135112094,2.529144380168471,1.0995061959186627,1.5985783917984737,11,False
Subtransmission DC backbone,10,2.0,230,5,random,50,1,10.0,600,1.000080983918215,1.5765937961720222,1.927372383277335,1.0413758194259883,1.2183270611836048,11,False
Traditional AC,10,2.0,230,5,random,100,10,10.0,600,3.0003802596426086,5.56264025087184,6.517647009823119,3.2099864060537713,4.539184362750213,11,True
Local SST,10,2.0,230,5,random,100,10,10.0,600,1.1038231076038845,2.22712148123135,2.7652512811769863,1.2148207548378196,1.7969544533867374,11,False
Subtransmission DC backbone,10,2.0,230,5,random,100,1,10.0,600,1.0344262016516748,1.6386647382477781,1.9648708286973013,1.0790375332749607,1.2885492657940074,11,False
Traditional AC,10,2.0,230,5,partial,5,10,10.0,600,5.429214672984909,8.752380470766177,9.978395764439481,5.71761461158292,6.59333070127569,11,True
Local SST,10,2.0,230,5,partial,5,10,10.0,600,2.099233541029834,3.4164072007931052,3.875178210729053,2.206908035018553,2.662555896519967,11,False
Subtransmission DC backbone,10,2.0,230,5,partial,5,1,10.0,600,0.9607073296988167,1.4719752825090093,1.7166851262333527,0.9932095663613825,1.1504056911134928,11,False
Traditional AC,10,2.0,230,5,partial,20,10,10.0,600,6.302644039211213,10.0013684208972,11.320407875764387,6.546204052089811,7.674844602854557,11,True
