architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Local SST,10,2.0,230,5,partial,20,10,10.0,600,2.365540026211745,3.9003499571780607,4.761984707908405,2.4621369736538212,3.0671807236000124,11,False
Subtransmission DC backbone,10,2.0,230,5,partial,20,1,10.0,600,0.9844027113396738,1.6153546980075912,1.894607517608968,1.0320994404504147,1.2580660665244419,11,False
Traditional AC,10,2.0,230,5,partial,50,10,10.0,600,7.09170068838183,11.305311463643124,13.576288711088129,7.317249954926187,8.394522990505061,11,True
Local SST,10,2.0,230,5,partial,50,10,10.0,600,2.588975622457621,4.127144739018045,5.124299515469538,2.7145861896164742,3.168348086358073,11,False
Subtransmission DC backbone,10,2.0,230,5,partial,50,1,10.0,600,1.0250773824414101,1.64387713598301,1.9584582489090747,1.0683878696169642,1.261063202219709,11,False
Traditional AC,10,2.0,230,5,partial,100,10,10.0,600,7.8566366098415426,12.442751287480062,14.758481750243506,8.302656614899364,9.608594378305467,11,True
Local SST,10,2.0,230,5,partial,100,10,10.0,600,2.9491066639150727,4.787827188085168,5.808832143027585,3.1027396453368694,3.678473037471383,11,False
Subtransmission DC backbone,10,2.0,230,5,partial,100,1,10.0,600,1.0729701778108316,1.6454495746761655,1.9742526218101475,1.10505466088451,1.2910874058885662,11,False
Traditional AC,10,2.0,230,5,coherent,5,10,10.0,600,7.040700033835655,11.609721132650662,13.63084500165768,7.411525631453663,8.688889911111353,11,True
Local SST,10,2.0,230,5,coherent,5,10,10.0,600,2.6476656542046704,4.226957205321095,5.1171484579106705,2.797833157426833,3.3264606694398084,11,False
Subtransmission DC backbone,10,2.0,230,5,coherent,5,1,10.0,600,0.9345622709340737,1.503981411264441,1.6814686588598602,0.9888065558619951,1.131995527284138,11,False
Traditional AC,10,2.0,230,5,coherent,20,10,10.0,600,7.856640533521451,12.93892580511693,16.719923849269303,8.268911008291953,9.615173957624915,11,True
Local SST,10,2.0,230,5,coherent,20,10,10.0,600,3.0056584982885877,4.683372564798797,5.69002296417456,3.13429976254784,3.6672792017258775,11,False
Subtransmission DC backbone,10,2.0,230,5,coherent,20,1,10.0,600,0.9837548555475715,1.5537441559113454,1.7606683391857918,1.0297990002293538,1.211117720322174,11,False
Traditional AC,10,2.0,230,5,coherent,50,10,10.0,600,9.162695543717243,14.570592019922968,17.4156465560317,9.514327725054196,10.562478744121934,11,True
Local SST,10,2.0,230,5,coherent,50,10,10.0,600,3.3821512275824337,5.444921321158026,6.495580659122343,3.561302385221317,4.222526728669675,11,True
Subtransmission DC backbone,10,2.0,230,5,coherent,50,1,10.0,600,1.0067456385951998,1.5693611516027728,1.9274101021180636,1.0492418874213354,1.2528588625065848,11,False
Traditional AC,10,2.0,230,5,coherent,100,10,10.0,600,10.17845584583488,17.021250139339678,21.14663116310055,10.734218940074912,12.400033131662052,11,True
Local SST,10,2.0,230,5,coherent,100,10,10.0,600,3.8016363969409257,6.041946108752927,7.302245609522102,4.003919154953727,4.640369693302013,11,True
Subtransmission DC backbone,10,2.0,230,5,coherent,100,1,10.0,600,1.0301819505195569,1.603475094021439,1.9825098294268368,1.0792815540231417,1.2431060564616423,11,False
Traditional AC,10,2.0,230,10,random,5,10,20.0,600,1.0328019966971218,1.8945847251737828,2.5193899668234807,1.11136647379481,1.566865740019937,11,False
Local SST,10,2.0,230,10,random,5,10,20.0,600,0.3811745078869744,0.7200587181113837,0.925434803012084,0.41292423805764195,0.5974490613645478,11,False
Subtransmission DC backbone,10,2.0,230,10,random,5,1,20.0,600,0.47147413175177666,0.7550896195769259,0.8926557296242026,0.4923705714914576,0.5827719199148806,11,False
Traditional AC,10,2.0,230,10,random,20,10,20.0,600,1.2029957538602,2.149111213061794,3.1126736869467977,1.2825883211512663,1.7616259073347984,11,False
Local SST,10,2.0,230,10,random,20,10,20.0,600,0.44300867636728,0.8502107327558411,1.157013024349006,0.4869928247204055,0.6933051379622522,11,False
Subtransmission DC backbone,10,2.0,230,10,random,20,1,20.0,600,0.4801155412004575,0.8067024584572188,0.9557984882148366,0.5152766362317514,0.6287855550817295,11,False
Traditional AC,10,2.0,230,10,random,50,10,20.0,600,1.297296485847884,2.3089195171695,3.247874264046103,1.3899771469648585,1.8642658044714626,11,False
Local SST,10,2.0,230,10,random,50,10,20.0,600,0.5102096260865534,0.9561874105247891,1.282937677261987,0.547388933446035,0.8170022189249566,11,False
Subtransmission DC backbone,10,2.0,230,10,random,50,1,20.0,600,0.4962827930396575,0.7724716554800979,0.9154941353914062,0.5199036907723822,0.5998776744019656,11,False
Traditional AC,10,2.0,230,10,random,100,10,20.0,600,1.5122705968251038,2.7797727777951677,3.4763228509263273,1.6113335527766828,2.3334025887212393,11,False
Local SST,10,2.0,230,10,random,100,10,20.0,600,0.5690634797406924,1.0533314639133624,1.3221898662782012,0.6083908144926967,0.8667900733963128,11,False
Subtransmission DC backbone,10,2.0,230,10,random,100,1,20.0,600,0.5296327402006329,0.7905863736317619,0.9549384986963246,0.5445074454139557,0.625634033279665,11,False
Traditional AC,10,2.0,230,10,partial,5,10,20.0,600,2.7676201199767845,4.445241685168741,5.363434622357374,2.8713482941435244,3.383741577877905,11,False
Local SST,10,2.0,230,10,partial,5,10,20.0,600,1.0412658990615773,1.6753597752774139,1.928019820976292,1.0950185814490905,1.3245769667510514,11,False
Subtransmission DC backbone,10,2.0,230,10,partial,5,1,20.0,600,0.48193794569428194,0.7484043061330321,0.9703345876552163,0.5056634627293313,0.5897989535887413,11,False
Traditional AC,10,2.0,230,10,partial,20,10,20.0,600,3.1370661538396662,5.151188088523533,6.078397938233589,3.307595403932972,3.9395001873794193,11,True
Local SST,10,2.0,230,10,partial,20,10,20.0,600,1.1709926002507225,1.8758225117167433,2.239982378354167,1.2168995476443016,1.4516089441914786,11,False
Subtransmission DC backbone,10,2.0,230,10,partial,20,1,20.0,600,0.48538192090354376,0.7389757086521657,0.9310231911307014,0.5067656009320365,0.5818171953662475,11,False
Traditional AC,10,2.0,230,10,partial,50,10,20.0,600,3.456349139776469,5.738637456716417,7.209232749709351,3.6718548830435545,4.146731730951658,11,True
Local SST,10,2.0,230,10,partial,50,10,20.0,600,1.313359622107924,2.0663062526249,2.635396112648926,1.3839934424922065,1.6266431521512528,11,False
Subtransmission DC backbone,10,2.0,230,10,partial,50,1,20.0,600,0.502589087000619,0.8198338801749376,0.9334917335244424,0.5296602120138377,0.6395801336399652,11,False
Traditional AC,10,2.0,230,10,partial,100,10,20.0,600,4.062859205466947,6.767247435530951,7.878024950143148,4.241456727460479,4.88938511890294,11,True
Local SST,10,2.0,230,10,partial,100,10,20.0,600,1.4767597096893592,2.4557361122446437,2.9557600252899188,1.5606015979821828,1.9248979980247891,11,False
Subtransmission DC backbone,10,2.0,230,10,partial,100,1,20.0,600,0.5088336106913078,0.8368086036840511,1.0370921558188284,0.5389608741238333,0.6487450116055645,11,False
Traditional AC,10,2.0,230,10,coherent,5,10,20.0,600,3.641913020850522,5.790763512263047,7.213747791966167,3.7762489474513155,4.33430932929863,11,True
Local SST,10,2.0,230,10,coherent,5,10,20.0,600,1.3488109669336439,2.088890556644372,2.6025586370887974,1.3900516805178196,1.6869183080107117,11,False
Subtransmission DC backbone,10,2.0,230,10,coherent,5,1,20.0,600,0.47564834456365535,0.7260834305547135,0.8554857430373907,0.4972527502142225,0.5687442940149692,11,False
Traditional AC,10,2.0,230,10,coherent,20,10,20.0,600,3.9844006863944332,6.15344461306841,7.851341373718633,4.157328585390801,4.722677523919807,11,True
Local SST,10,2.0,230,10,coherent,20,10,20.0,600,1.499279741191935,2.4100629617167892,2.9811438554293592,1.569584887525599,1.8539008300239754,11,False
Subtransmission DC backbone,10,2.0,230,10,coherent,20,1,20.0,600,0.48486285641878046,0.7571369156705193,0.9251205718319655,0.5107816116318163,0.6031661206608256,11,False
Traditional AC,10,2.0,230,10,coherent,50,10,20.0,600,4.469477438004715,7.390998127858914,8.233472335880716,4.733648564350524,5.591536205375263,11,True
Local SST,10,2.0,230,10,coherent,50,10,20.0,600,1.6920483349342186,2.68013747554237,3.2243521545870797,1.764503861206302,2.1064366115305284,11,False
Subtransmission DC backbone,10,2.0,230,10,coherent,50,1,20.0,600,0.5079914595440977,0.827609066720756,0.9661946277751082,0.5299812482258123,0.6363969031354619,11,False
Traditional AC,10,2.0,230,10,coherent,100,10,20.0,600,5.058686992349056,7.964498906354844,9.872286492616766,5.289134512290061,5.862766544525414,11,True
Local SST,10,2.0,230,10,coherent,100,10,20.0,600,1.8877607755615275,2.994375424028522,3.58389637509893,1.991408962110504,2.3420307075832474,11,False
Subtransmission DC backbone,10,2.0,230,10,coherent,100,1,20.0,600,0.5124529229264141,0.7874947119558366,0.9557401772089293,0.5348588904062449,0.6043151141898808,11,False
Traditional AC,10,2.0,230,20,random,5,10,40.0,600,0.5195338365466855,0.9945296537131215,1.4279639685103362,0.5613606426638851,0.8114311267257387,11,False
Local SST,10,2.0,230,20,random,5,10,40.0,600,0.1992993985751781,0.3710252144495621,0.45432300614651633,0.21687970184409888,0.31905751846227465,11,False
Subtransmission DC backbone,10,2.0,230,20,random,5,1,40.0,600,0.23570273449166468,0.3628670830265906,0.42085638596150976,0.24501767871843616,0.2871734299825653,11,False
Traditional AC,10,2.0,230,20,random,20,10,40.0,600,0.5864104542845971,1.1323433351297956,1.4409208804550715,0.6398613143583544,0.9177414521798126,11,False
Local SST,10,2.0,230,20,random,20,10,40.0,600,0.21687912225266348,0.4072836092886002,0.5768960245698059,0.2385246179017418,0.33875237089710053,11,False
Subtransmission DC backbone,10,2.0,230,20,random,20,1,40.0,600,0.24701341110830977,0.3843055654505417,0.4557653446061716,0.2565113407722124,0.3028676006231945,11,False
Traditional AC,10,2.0,230,20,random,50,10,40.0,600,0.647485664953521,1.2615837646918575,1.698451912374422,0.7165942130684942,1.0813151198800832,11,False
Local SST,10,2.0,230,20,random,50,10,40.0,600,0.24514185936404176,0.44943620624271663,0.5939932322150834,0.26497804742247294,0.3624843603652774,11,False
Subtransmission DC backbone,10,2.0,230,20,random,50,1,40.0,600,0.24438389100968327,0.38776692656687545,0.4559248472347337,0.2574994731097647,0.304155613165273,11,False
Traditional AC,10,2.0,230,20,random,100,10,40.0,600,0.7503165468662378,1.403513912055656,1.8502300290538833,0.8198674166819016,1.1247078013501874,11,False
Local SST,10,2.0,230,20,random,100,10,40.0,600,0.28001154906983455,0.5484005677851138,0.6880777991601033,0.30370677688121334,0.44412740045447574,11,False
Subtransmission DC backbone,10,2.0,230,20,random,100,1,40.0,600,0.25869742122712036,0.4094101645700898,0.4987959072205154,0.2709723116597425,0.3193820980659327,11,False
Traditional AC,10,2.0,230,20,partial,5,10,40.0,600,1.3901998676681284,2.2144475037731306,2.5869614434524433,1.455685652138576,1.7439521163242424,11,False
Local SST,10,2.0,230,20,partial,5,10,40.0,600,0.5253081776167424,0.8519227534273407,0.9722621207352719,0.5537297815610396,0.6679898960727743,11,False
Subtransmission DC backbone,10,2.0,230,20,partial,5,1,40.0,600,0.23203400628131143,0.3600698083052842,0.43537098880145625,0.243389995147652,0.2883729785556611,11,False
Traditional AC,10,2.0,230,20,partial,20,10,40.0,600,1.5624149815381216,2.5633054922307106,2.9197745425961075,1.630951033101046,1.9212217283210242,11,False
Local SST,10,2.0,230,20,partial,20,10,40.0,600,0.5792077750751576,0.9330864464125245,1.0988593540168927,0.6088596346879421,0.7416412570055204,11,False
Subtransmission DC backbone,10,2.0,230,20,partial,20,1,40.0,600,0.2474107566958617,0.3851771776578275,0.48084862290137464,0.2580545885867333,0.29753481654801545,11,False
Traditional AC,10,2.0,230,20,partial,50,10,40.0,600,1.7349071067122974,2.641160166719606,3.185993045885663,1.7990323736212104,1.9527176700741233,11,False
Local SST,10,2.0,230,20,partial,50,10,40.0,600,0.6605740882047342,1.074096041135471,1.3083263818416815,0.6960548812260491,0.885459129415504,11,False
Subtransmission DC backbone,10,2.0,230,20,partial,50,1,40.0,600,0.24659800370998475,0.4031918689977242,0.4948425340794188,0.26113055887804626,0.3103865983617134,11,False
Traditional AC,10,2.0,230,20,partial,100,10,40.0,600,1.9689875965752104,3.3317545319297674,3.770785412123575,2.0737863783261963,2.450535149802962,11,False
Local SST,10,2.0,230,20,partial,100,10,40.0,600,0.7195649564804882,1.1863118829931647,1.4651599798362929,0.7604524641172077,0.903858087787095,11,False
Subtransmission DC backbone,10,2.0,230,20,partial,100,1,40.0,600,0.2569835803291367,0.4111604242050004,0.48099959329880443,0.27033471275536897,0.3254090740309353,11,False
Traditional AC,10,2.0,230,20,coherent,5,10,40.0,600,1.8095886409895443,2.91701178907421,3.3934390517995574,1.878494528498054,2.208347783976417,11,False
Local SST,10,2.0,230,20,coherent,5,10,40.0,600,0.6882967436322297,1.076523367677133,1.2700282274788446,0.7082209246150001,0.8515111935641193,11,False
Subtransmission DC backbone,10,2.0,230,20,coherent,5,1,40.0,600,0.24159028130832402,0.37676440882333473,0.4420148987217958,0.2523163035031089,0.2947909016559653,11,False
Traditional AC,10,2.0,230,20,coherent,20,10,40.0,600,1.969702030943057,3.1833349059463534,3.841322534035348,2.07038812939491,2.4006528063716823,11,False
Local SST,10,2.0,230,20,coherent,20,10,40.0,600,0.7502322196794311,1.1728386022720254,1.4230911938031483,0.780090388030479,0.8948900493337966,11,False
Subtransmission DC backbone,10,2.0,230,20,coherent,20,1,40.0,600,0.24648025928963407,0.3809549457978174,0.452901368640868,0.25917472504414174,0.2943437393306087,11,False
Traditional AC,10,2.0,230,20,coherent,50,10,40.0,600,2.286878430112704,3.626004015316534,4.300050778366299,2.3598849115153104,2.665564886123223,11,False
Local SST,10,2.0,230,20,coherent,50,10,40.0,600,0.8471615454571435,1.328838999148755,1.694439905331971,0.8876808132755438,1.0403019833716207,11,False
Subtransmission DC backbone,10,2.0,230,20,coherent,50,1,40.0,600,0.24786774513794874,0.3953375133231695,0.4602878817803097,0.261878192151859,0.3075009773948789,11,False
Traditional AC,10,2.0,230,20,coherent,100,10,40.0,600,2.5831992711280707,4.170774348225818,4.9535070498694775,2.7140000821230874,3.1198913797358596,11,False
Local SST,10,2.0,230,20,coherent,100,10,40.0,600,0.9588855509622357,1.446048320480497,1.7413778779365143,0.9851726557986664,1.1231864540385514,11,False
Subtransmission DC backbone,10,2.0,230,20,coherent,100,1,40.0,600,0.262128536724913,0.4136239647661648,0.462559972058068,0.27321009779642175,0.3220972424897331,11,False
Traditional AC,10,2.0,320,3,random,5,10,6.0,600,3.4476273447526466,6.467962960342561,7.579214992905865,3.6948640223502602,5.108583369543548,11,True
Local SST,10,2.0,320,3,random,5,10,6.0,600,1.2877833213661147,2.396133955547727,2.9612970975803434,1.388225721573736,1.9109091392623145,11,False
Subtransmission DC backbone,10,2.0,320,3,random,5,1,6.0,600,1.5805080490437229,2.579972396479191,2.983669698886998,1.6682993991433845,1.998364205121184,11,False
Traditional AC,10,2.0,320,3,random,20,10,6.0,600,3.912718801360652,7.497848708650887,10.055011409949131,4.253979077987136,6.241436751777625,11,True
Local SST,10,2.0,320,3,random,20,10,6.0,600,1.4336110428486588,2.860115125695726,3.51667100585089,1.575535900246444,2.2786199695464604,11,False
Subtransmission DC backbone,10,2.0,320,3,random,20,1,6.0,600,1.6427709132866726,2.637900113787603,3.0215128994960114,1.7232239390466892,2.0787907521916913,11,False
Traditional AC,10,2.0,320,3,random,50,10,6.0,600,4.449205185378762,8.461332824702131,10.600559126421057,4.809537389483831,6.936747212387855,11,True
Local SST,10,2.0,320,3,random,50,10,6.0,600,1.668818242301208,3.360141398278987,4.003360929377619,1.831926572640116,2.8413694377732504,11,False
Subtransmission DC backbone,10,2.0,320,3,random,50,1,6.0,600,1.6794565566761506,2.559405213537317,3.0249809714243496,1.72504784953266,2.0247010196894166,11,False
Traditional AC,10,2.0,320,3,random,100,10,6.0,600,5.146197673625016,9.434468182773355,11.118619180041636,5.476951100225662,7.559092127290964,11,True
Local SST,10,2.0,320,3,random,100,10,6.0,600,1.823607921701985,3.370582182947292,4.577672088747297,1.9779413946520732,2.9043430985618026,11,False
Subtransmission DC backbone,10,2.0,320,3,random,100,1,6.0,600,1.7512929090177143,2.788682747229485,3.138843256634753,1.8306265596539049,2.157907072855978,11,False
Traditional AC,10,2.0,320,3,partial,5,10,6.0,600,9.333141489289126,14.151761092392443,17.184371596060974,9.61737419776509,11.054216016739689,11,True
Local SST,10,2.0,320,3,partial,5,10,6.0,600,3.4942420137648416,5.59643565504592,6.6493246889141515,3.6692377856687086,4.386668358070435,11,True
Subtransmission DC backbone,10,2.0,320,3,partial,5,1,6.0,600,1.5821153649317816,2.4858340659608524,2.8193784546086453,1.6503256241092534,1.9276840746918191,11,False
Traditional AC,10,2.0,320,3,partial,20,10,6.0,600,10.417275288679805,16.796830439445323,19.722314892556497,10.933551754375257,12.800965920271802,11,True
Local SST,10,2.0,320,3,partial,20,10,6.0,600,3.8580043655098635,6.383393534824864,7.405500464152279,4.076308344395524,5.089954334620085,11,True
Subtransmission DC backbone,10,2.0,320,3,partial,20,1,6.0,600,1.6511645389224032,2.6381725223659247,3.288239061456664,1.73201259902093,2.0419775403153166,11,False
Traditional AC,10,2.0,320,3,partial,50,10,6.0,600,11.590760969523842,18.291803169381787,23.05814097080105,12.099030358619283,14.147792741374616,11,True
Local SST,10,2.0,320,3,partial,50,10,6.0,600,4.404852590170531,7.311660518002995,8.890003126885366,4.688271893940707,5.8303613072914695,11,True
Subtransmission DC backbone,10,2.0,320,3,partial,50,1,6.0,600,1.6825149561866528,2.7838151274061875,3.2289309467793093,1.7865221942431135,2.177997225539199,11,False
Traditional AC,10,2.0,320,3,partial,100,10,6.0,600,13.292197933448033,21.577941490677805,25.2899266152647,13.834468794408282,16.10400622323132,11,True
Local SST,10,2.0,320,3,partial,100,10,6.0,600,4.970985719053229,8.069852316060063,9.755715711893032,5.192807819920342,6.366607687277491,11,True
Subtransmission DC backbone,10,2.0,320,3,partial,100,1,6.0,600,1.731245521698463,2.7609233984798935,3.1851049652780246,1.8147743343522673,2.1391383923301683,11,False
Traditional AC,10,2.0,320,3,coherent,5,10,6.0,600,11.884856035507184,18.331194669106058,20.95942640813028,12.247941911640169,14.02202128607288,11,True
Local SST,10,2.0,320,3,coherent,5,10,6.0,600,4.442048104470478,6.981467351049395,8.42987338789244,4.666096240982292,5.410912815557245,11,True
Subtransmission DC backbone,10,2.0,320,3,coherent,5,1,6.0,600,1.6292198939394753,2.5808577249017026,3.1001975477701285,1.7100968304652902,2.009257303646932,11,False
Traditional AC,10,2.0,320,3,coherent,20,10,6.0,600,13.55241353502358,21.478621275115856,25.825064062384566,14.187613756620063,16.082140204804634,11,True
Local SST,10,2.0,320,3,coherent,20,10,6.0,600,4.893328470237742,7.556166573704114,9.835938417873361,5.1537692410155875,5.867871449097492,11,True
Subtransmission DC backbone,10,2.0,320,3,coherent,20,1,6.0,600,1.6042058281612679,2.6193973159651205,3.3444693997182933,1.7101238339008296,2.0428408216789937,11,False
Traditional AC,10,2.0,320,3,coherent,50,10,6.0,600,14.984119268469726,24.327298737419344,27.247331157569175,15.694065529170363,18.074992502586117,11,True
Local SST,10,2.0,320,3,coherent,50,10,6.0,600,5.645515144788483,8.723205004116178,10.313840215291295,5.867954354304927,6.674119612946803,11,True
Subtransmission DC backbone,10,2.0,320,3,coherent,50,1,6.0,600,1.7051876076728525,2.717165146458777,3.044080254939634,1.764976139763062,2.1093990026896847,11,False
Traditional AC,10,2.0,320,3,coherent,100,10,6.0,600,17.165485566780788,26.738716192845285,33.3273686755419,17.813888779570927,19.958434310420895,11,True
Local SST,10,2.0,320,3,coherent,100,10,6.0,600,6.254633102660008,10.015273478520193,12.061705194734941,6.524221429123747,7.614911110085459,11,True
Subtransmission DC backbone,10,2.0,320,3,coherent,100,1,6.0,600,1.744223207737548,2.6929485435175633,3.1381317628811423,1.7991337569588466,2.1000786996599947,11,False
Traditional AC,10,2.0,320,5,random,5,10,10.0,600,2.1164716834938297,3.9128287337669665,4.795706636443408,2.2521088289954516,3.224343164768454,11,False
Local SST,10,2.0,320,5,random,5,10,10.0,600,0.7902845147219227,1.5176574159694967,2.0050952745572586,0.8606410279386131,1.265651565722468,11,False
Subtransmission DC backbone,10,2.0,320,5,random,5,1,10.0,600,0.9503166311136325,1.482382531470399,1.813143054647393,0.9873529709199145,1.1782143513985044,11,False
Traditional AC,10,2.0,320,5,random,20,10,10.0,600,2.3786243981315205,4.300821712820151,5.34131135052192,2.523090927966705,3.5390243537540838,11,False
Local SST,10,2.0,320,5,random,20,10,10.0,600,0.8819222679813785,1.625136949611791,1.9826924771892194,0.9470409304157602,1.3445680183349,11,False
Subtransmission DC backbone,10,2.0,320,5,random,20,1,10.0,600,0.9820168429876912,1.5432939676683441,1.7916239337657731,1.0309891577689148,1.2070724303262312,11,False
Traditional AC,10,2.0,320,5,random,50,10,10.0,600,2.5862428228538796,5.067579419874155,6.440821187309983,2.8393514888944633,4.25839624487797,11,True
Local SST,10,2.0,320,5,random,50,10,10.0,600,0.9886885324521688,1.7939427475128649,2.251229240697674,1.0571908488623394,1.499649335667358,11,False
Subtransmission DC backbone,10,2.0,320,5,random,50,1,10.0,600,0.9926820312610709,1.580007237751381,1.85579332082054,1.0366959860315168,1.2229697846141252,11,False
Traditional AC,10,2.0,320,5,random,100,10,10.0,600,3.0154124141642664,5.649512438664848,7.0629437881495125,3.2677378843864617,4.512021641277097,11,True
Local SST,10,2.0,320,5,random,100,10,10.0,600,1.1282416151268437,2.099400014361184,2.5841370430870336,1.2000900777716277,1.7569043502833035,11,False
Subtransmission DC backbone,10,2.0,320,5,random,100,1,10.0,600,1.0139859835780383,1.631100658167071,1.88450001277898,1.0589814520436172,1.264600632783275,11,False
Traditional AC,10,2.0,320,5,partial,5,10,10.0,600,5.4396538221946376,8.486938957671502,10.407256864440225,5.68099041090882,6.3776334352876916,11,True
Local SST,10,2.0,320,5,partial,5,10,10.0,600,2.0810038119271557,3.349059963695178,3.991868840031545,2.1857172007688943,2.6210335968781333,11,False
Subtransmission DC backbone,10,2.0,320,5,partial,5,1,10.0,600,0.9399165902058592,1.5096535301699754,1.877695817377893,0.9885200988812002,1.1766829320786694,11,False
Traditional AC,10,2.0,320,5,partial,20,10,10.0,600,6.345497862696327,9.899176714450642,11.78928784919115,6.597624151261848,7.45331361009952,11,True
Local SST,10,2.0,320,5,partial,20,10,10.0,600,2.337273927903235,3.719470571233557,4.66035073159101,2.452222620132203,3.025769992319542,11,False
Subtransmission DC backbone,10,2.0,320,5,partial,20,1,10.0,600,0.9974593826294119,1.5490500244726846,1.867826833770847,1.0449346577624499,1.211240548773862,11,False
Traditional AC,10,2.0,320,5,partial,50,10,10.0,600,7.035447577571153,11.106572693136377,13.226821288061563,7.351087508057413,8.585151260710935,11,True
Local SST,10,2.0,320,5,partial,50,10,10.0,600,2.5613464823369325,4.1481984433902985,5.31977210289042,2.732003016062688,3.2310279015427557,11,False
Subtransmission DC backbone,10,2.0,320,5,partial,50,1,10.0,600,1.0136558188560314,1.614658768509922,1.9173690961670127,1.0540644341236742,1.232732313565244,11,False
Traditional AC,10,2.0,320,5,partial,100,10,10.0,600,8.07404487367975,12.928774927864012,15.306673123764847,8.433086853062651,10.028072021503853,11,True
Local SST,10,2.0,320,5,partial,100,10,10.0,600,3.0010674364394694,4.781941689797742,6.02086259279194,3.171246807953068,3.7974881334413833,11,False
Subtransmission DC backbone,10,2.0,320,5,partial,100,1,10.0,600,1.0380560181100194,1.6502193443091318,1.927458670577553,1.080953171795133,1.315769519723358,11,False
Traditional AC,10,2.0,320,5,coherent,5,10,10.0,600,7.262802525859268,11.487420024773172,13.592838244048584,7.467312277611073,8.51752552290692,11,True
Local SST,10,2.0,320,5,coherent,5,10,10.0,600,2.6444040377969085,4.231983371258597,5.155846084215488,2.791769468815408,3.29242583958395,11,False
Subtransmission DC backbone,10,2.0,320,5,coherent,5,1,10.0,600,0.940013772250188,1.4928597644435815,1.7816282807849453,0.9915505196374977,1.2055199922198891,11,False
Traditional AC,10,2.0,320,5,coherent,20,10,10.0,600,7.99453677276002,12.5279394763987,14.674636464023289,8.373431358697365,9.519046952576986,11,True
Local SST,10,2.0,320,5,coherent,20,10,10.0,600,2.9342585821707097,4.808355102385707,5.872034175253672,3.1212878688218866,3.909984930124532,11,False
Subtransmission DC backbone,10,2.0,320,5,coherent,20,1,10.0,600,0.9732516246203058,1.5764337817520386,1.8211322458391357,1.0182055266947043,1.2216198487464947,11,False
Traditional AC,10,2.0,320,5,coherent,50,10,10.0,600,9.051266487174104,13.792307693232484,16.345070798843977,9.380678236014639,10.514092116643539,11,True
Local SST,10,2.0,320,5,coherent,50,10,10.0,600,3.398036905872381,5.422024699222546,6.147576243546478,3.541490154696715,4.218363191142448,11,True
Subtransmission DC backbone,10,2.0,320,5,coherent,50,1,10.0,600,1.0176814586609033,1.5285419324425917,1.8018790850368767,1.0451384833769441,1.1971072528352253,11,False
Traditional AC,10,2.0,320,5,coherent,100,10,10.0,600,10.170744891018414,16.33586942723914,18.676736834758625,10.589362683319166,12.088393431540213,11,True
Local SST,10,2.0,320,5,coherent,100,10,10.0,600,3.878797182811186,6.305149934145214,7.155328226484386,4.079995632666692,4.778551588699665,11,True
Subtransmission DC backbone,10,2.0,320,5,coherent,100,1,10.0,600,1.034160672086831,1.6655357057938953,1.9220343771107498,1.0902134933762087,1.3238645328252596,11,False
Traditional AC,10,2.0,320,10,random,5,10,20.0,600,1.079403581054416,1.9864227922219753,2.4490407517891355,1.1693060464848182,1.623700208403968,11,False
Local SST,10,2.0,320,10,random,5,10,20.0,600,0.38645096940853974,0.736750843207572,0.99099244794124,0.4249549632778329,0.6334674196572806,11,False
Subtransmission DC backbone,10,2.0,320,10,random,5,1,20.0,600,0.4875485027424429,0.7476643735694408,0.8549193038063726,0.5028006213389221,0.5787602950092527,11,False
Traditional AC,10,2.0,320,10,random,20,10,20.0,600,1.190695161231449,2.190277777904943,2.728962008629197,1.2787201753245532,1.8772934187122081,11,False
Local SST,10,2.0,320,10,random,20,10,20.0,600,0.4195341407465233,0.8095325246603526,1.1431064675683327,0.4591116588131709,0.6950820300505789,11,False
Subtransmission DC backbone,10,2.0,320,10,random,20,1,20.0,600,0.4816982346024118,0.7962529054312938,0.9629699600714088,0.5067498681997862,0.628277379287837,11,False
Traditional AC,10,2.0,320,10,random,50,10,20.0,600,1.292128190510285,2.3225128141282387,3.0264903879805365,1.3943717204612616,1.8204540056074305,11,False
Local SST,10,2.0,320,10,random,50,10,20.0,600,0.5076661698029702,0.9365934339401423,1.1702000194831437,0.5399694134543546,0.8197216659195254,11,False
Subtransmission DC backbone,10,2.0,320,10,random,50,1,20.0,600,0.5039584536943278,0.8131713500935329,0.9763357444223769,0.5330952816416273,0.6216001500162238,11,False
Traditional AC,10,2.0,320,10,random,100,10,20.0,600,1.5200468690356876,2.8953765917687484,3.4774616388165183,1.6154102256283458,2.330253540864635,11,False
Local SST,10,2.0,320,10,random,100,10,20.0,600,0.5636264821603625,1.1135414539260031,1.4775000895151298,0.6213904573547315,0.9833135093699475,11,False
Subtransmission DC backbone,10,2.0,320,10,random,100,1,20.0,600,0.5077656958349019,0.7999595082054751,1.021197933144509,0.5364307261286055,0.6215710726536574,11,False
Traditional AC,10,2.0,320,10,partial,5,10,20.0,600,2.7984482520541105,4.445900038514713,5.613503081529762,2.935105300382893,3.3672032601752115,11,False
Local SST,10,2.0,320,10,partial,5,10,20.0,600,1.042797831933247,1.6781044239407952,2.0008058649549074,1.0867005630046362,1.282418982899146,11,False
Subtransmission DC backbone,10,2.0,320,10,partial,5,1,20.0,600,0.47771653799586394,0.7308655723910147,0.8717661100309004,0.49773609448939604,0.5783191673817625,11,False
Traditional AC,10,2.0,320,10,partial,20,10,20.0,600,3.1138720130089688,5.111035492062416,6.084556559997136,3.3089746586101008,3.898515759541569,11,True
Local SST,10,2.0,320,10,partial,20,10,20.0,600,1.1992500585786057,1.8522182367612965,2.2027584415036405,1.2490309949767526,1.4829112186024154,11,False
Subtransmission DC backbone,10,2.0,320,10,partial,20,1,20.0,600,0.4952794791864199,0.7864813320661669,0.9341746615691902,0.5160653853149187,0.6194139170462535,11,False
Traditional AC,10,2.0,320,10,partial,50,10,20.0,600,3.508694751095504,5.599250186104311,6.7449801014776885,3.675151896197749,4.291965957019181,11,True
Local SST,10,2.0,320,10,partial,50,10,20.0,600,1.3502681411378832,2.1017213758290576,2.3150911932886022,1.3989631212924012,1.6141120036189271,11,False
Subtransmission DC backbone,10,2.0,320,10,partial,50,1,20.0,600,0.4983716892794271,0.8100840875325419,0.9361374925162599,0.5210894141956474,0.6094946872412225,11,False
Traditional AC,10,2.0,320,10,partial,100,10,20.0,600,3.9781033938255,6.187543986377951,7.5165372194767395,4.1478519693694444,4.605867971409959,11,True
Local SST,10,2.0,320,10,partial,100,10,20.0,600,1.522755921650174,2.4404215792753923,2.8698520045674556,1.5781844429874792,1.8118433226693638,11,False
Subtransmission DC backbone,10,2.0,320,10,partial,100,1,20.0,600,0.5205908367410237,0.8044383266097533,0.9767660191065838,0.5381293850197081,0.6351456638856211,11,False
Traditional AC,10,2.0,320,10,coherent,5,10,20.0,600,3.5918800934166244,5.546954610128687,6.829141040731328,3.72392405603823,4.09551819976031,11,True
Local SST,10,2.0,320,10,coherent,5,10,20.0,600,1.3404293848565527,2.137790376013205,2.5584601374827804,1.4008468368916596,1.6907479453402332,11,False
Subtransmission DC backbone,10,2.0,320,10,coherent,5,1,20.0,600,0.4674308131952307,0.7667830814984542,0.9008661795100009,0.49255300149232784,0.5880039141615927,11,False
Traditional AC,10,2.0,320,10,coherent,20,10,20.0,600,4.031401982322121,6.414168500793211,7.190192256862776,4.17981093783145,4.7123287713243815,11,True
Local SST,10,2.0,320,10,coherent,20,10,20.0,600,1.4929261139745642,2.2864403028079177,2.679040175439227,1.540912837493413,1.8061727567098476,11,False
Subtransmission DC backbone,10,2.0,320,10,coherent,20,1,20.0,600,0.49380606876813893,0.781771697399177,0.9533891046310927,0.5189083943624774,0.6055701815567859,11,False
Traditional AC,10,2.0,320,10,coherent,50,10,20.0,600,4.626262563396047,7.093128467294821,8.102453661869925,4.764798356314238,5.34382006345805,11,True
Local SST,10,2.0,320,10,coherent,50,10,20.0,600,1.6846475115692274,2.7261877651519675,3.1937196467448037,1.7652056795057376,2.155167770424095,11,False
Subtransmission DC backbone,10,2.0,320,10,coherent,50,1,20.0,600,0.5063528913006226,0.8009950180603487,0.9228305580742017,0.534283134247598,0.640518007143502,11,False
Traditional AC,10,2.0,320,10,coherent,100,10,20.0,600,5.211811161977738,8.233737612843788,9.894139491662727,5.423672478126594,6.2493225158952095,11,True
Local SST,10,2.0,320,10,coherent,100,10,20.0,600,1.8998337208919711,3.119666508296688,3.792498832595551,1.9973408424411665,2.3783840346428398,11,False
Subtransmission DC backbone,10,2.0,320,10,coherent,100,1,20.0,600,0.5206161939731055,0.8063189699240387,0.9635536973041416,0.5382613105654055,0.6284611705900967,11,False
Traditional AC,10,2.0,320,20,random,5,10,40.0,600,0.5130027180346045,0.9787121472075511,1.3741736852697821,0.5604027294308372,0.7994633579125406,11,False
Local SST,10,2.0,320,20,random,5,10,40.0,600,0.20147234963332172,0.37149885331322724,0.4428443161452278,0.215212259563051,0.30826029911058095,11,False
Subtransmission DC backbone,10,2.0,320,20,random,5,1,40.0,600,0.23261110570998045,0.3677330733379006,0.4537629155038228,0.24422011204288868,0.290962375035091,11,False
Traditional AC,10,2.0,320,20,random,20,10,40.0,600,0.5768452360193578,1.078877459640414,1.3448436607792926,0.6222907462318458,0.8959418207282781,11,False
Local SST,10,2.0,320,20,random,20,10,40.0,600,0.22204427382543357,0.4334669629330286,0.5464658003366935,0.23946791582414848,0.3644969239391263,11,False
Subtransmission DC backbone,10,2.0,320,20,random,20,1,40.0,600,0.24374091898645156,0.38315960229917484,0.45171992544746414,0.256674998289877,0.303113881674368,11,False
Traditional AC,10,2.0,320,20,random,50,10,40.0,600,0.6751581242050222,1.223320643517277,1.6246645068415073,0.7249160166931142,1.0212078408051763,11,False
Local SST,10,2.0,320,20,random,50,10,40.0,600,0.24963482971884987,0.4722039037109689,0.6420036716246186,0.27057281556791374,0.4088384032071382,11,False
Subtransmission DC backbone,10,2.0,320,20,random,50,1,40.0,600,0.24661240255793837,0.3802526185292755,0.4538317935704137,0.2595628952151499,0.29936253925614736,11,False
Traditional AC,10,2.0,320,20,random,100,10,40.0,600,0.7323674627468764,1.4025949725553273,1.7579146798402088,0.7945577669367703,1.1364581483786869,11,False
Local SST,10,2.0,320,20,random,100,10,40.0,600,0.2750679753055906,0.5228500425508071,0.6568460488894396,0.29613832625569075,0.4589304881167142,11,False
Subtransmission DC backbone,10,2.0,320,20,random,100,1,40.0,600,0.2602314690784283,0.3989027310440759,0.45697880653640877,0.27226365653773044,0.31496916650209367,11,False
Traditional AC,10,2.0,320,20,partial,5,10,40.0,600,1.386283822373052,2.1840709231401343,2.5185571846045653,1.4536418608714434,1.6386812664180226,11,False
Local SST,10,2.0,320,20,partial,5,10,40.0,600,0.5233565053621712,0.8553528016985565,1.0664495606517048,0.5514572314310018,0.6754157759279769,11,False
Subtransmission DC backbone,10,2.0,320,20,partial,5,1,40.0,600,0.24091970062004472,0.37095833193714267,0.4421315728854931,0.2502591000508915,0.2967342999134297,11,False
Traditional AC,10,2.0,320,20,partial,20,10,40.0,600,1.551710180024084,2.5681594295518906,2.962024332886117,1.630006400973295,1.9182164333955762,11,False
Local SST,10,2.0,320,20,partial,20,10,40.0,600,0.5706636540333181,0.9657983034898672,1.0872127263790852,0.6146778272780473,0.7560031972607193,11,False
Subtransmission DC backbone,10,2.0,320,20,partial,20,1,40.0,600,0.24490630634914884,0.4033299326949305,0.4701827856878288,0.2567385522994937,0.31022952183076774,11,False
Traditional AC,10,2.0,320,20,partial,50,10,40.0,600,1.7568092917329192,2.8450485523371736,3.318091709360057,1.861660853036634,2.2209521989781766,11,False
Local SST,10,2.0,320,20,partial,50,10,40.0,600,0.6570065566030192,1.0819616773691612,1.291779152655037,0.6894642718931531,0.8432870058916999,11,False
Subtransmission DC backbone,10,2.0,320,20,partial,50,1,40.0,600,0.24558150157774805,0.390645866511113,0.46305340710657633,0.2558498341300183,0.3014656789155184,11,False
Traditional AC,10,2.0,320,20,partial,100,10,40.0,600,2.0013579984431127,3.1082839867228116,3.883443941667503,2.058353851367557,2.3041634235532165,11,False
Local SST,10,2.0,320,20,partial,100,10,40.0,600,0.7521922559835471,1.167429051786802,1.4189347109769626,0.7785304671176839,0.9227870849796438,11,False
Subtransmission DC backbone,10,2.0,320,20,partial,100,1,40.0,600,0.2625578247902628,0.41177819788551645,0.4849947919942893,0.2736401788225676,0.3227825204000612,11,False
Traditional AC,10,2.0,320,20,coherent,5,10,40.0,600,1.768416608687264,2.935631161995313,3.5719680164013594,1.8659019585494896,2.205879278434444,11,False
Local SST,10,2.0,320,20,coherent,5,10,40.0,600,0.6524695791550187,1.0958507749430817,1.221795820238445,0.6905742584073364,0.850788005698571,11,False
Subtransmission DC backbone,10,2.0,320,20,coherent,5,1,40.0,600,0.2366257928272585,0.3612904913741036,0.46667397953139256,0.24688595618716225,0.2746741557910133,11,False
Traditional AC,10,2.0,320,20,coherent,20,10,40.0,600,1.9496355190163674,3.139899961389825,3.9216391543198448,2.071695589658709,2.4074317776940832,11,False
Local SST,10,2.0,320,20,coherent,20,10,40.0,600,0.7633689186618575,1.2012465972760553,1.4438857799214715,0.795594556438515,0.9477239878220985,11,False
Subtransmission DC backbone,10,2.0,320,20,coherent,20,1,40.0,600,0.2478124480862206,0.388507087152588,0.45629565632796404,0.255881455021636,0.3005298125032286,11,False
Traditional AC,10,2.0,320,20,coherent,50,10,40.0,600,2.2945714733159077,3.5878030493364323,4.174864704926844,2.377479750399249,2.6567417677529797,11,False
Local SST,10,2.0,320,20,coherent,50,10,40.0,600,0.8525169230145051,1.3519456753255306,1.60424470019238,0.892727636526475,1.0684816582763945,11,False
Subtransmission DC backbone,10,2.0,320,20,coherent,50,1,40.0,600,0.24844949174920716,0.3959183098641324,0.48375758701600113,0.2598769033863721,0.3106250746793612,11,False
Traditional AC,10,2.0,320,20,coherent,100,10,40.0,600,2.54704648102744,3.8432948785016023,4.823773965876831,2.639666516890455,2.9520285904360057,11,False
Local SST,10,2.0,320,20,coherent,100,10,40.0,600,0.9691558227625594,1.5403081091287945,1.7766147637398007,1.008888789809741,1.1947618004295575,11,False
Subtransmission DC backbone,10,2.0,320,20,coherent,100,1,40.0,600,0.26355368489143594,0.4138245655063164,0.5167007172940975,0.272973465422654,0.3295314918037209,11,False
Traditional AC,10,4.5,69,3,random,5,10,13.5,600,3.4143435339685393,6.56505569415515,8.42015920982788,3.743676611243048,5.177638199507095,11,True
Local SST,10,4.5,69,3,random,5,10,13.5,600,1.2952673016625704,2.650369069888965,3.4666686140750396,1.4175489503092413,2.221893457515978,11,False
Subtransmission DC backbone,10,4.5,69,3,random,5,1,13.5,600,1.5586815668466125,2.5500840567871044,3.1378706377418246,1.64776993446334,1.994576461101384,11,False
Traditional AC,10,4.5,69,3,random,20,10,13.5,600,3.7997163337660185,7.197459887899059,9.729214431644865,4.1652271215156675,5.735581895695201,11,True
Local SST,10,4.5,69,3,random,20,10,13.5,600,1.4788162536413507,2.775396080418704,3.6619321477815694,1.5919575787770242,2.3252862502015277,11,False
Subtransmission DC backbone,10,4.5,69,3,random,20,1,13.5,600,1.6213874104978319,2.6115187693561754,3.0228726095779836,1.7088643459382593,2.015962037297931,11,False
Traditional AC,10,4.5,69,3,random,50,10,13.5,600,4.401535159340916,8.356303523872878,10.650163508636375,4.820286131411011,7.13884092887709,11,True
Local SST,10,4.5,69,3,random,50,10,13.5,600,1.5775198491516775,3.0966374806574284,4.015820134421815,1.7188800143968856,2.596466600100836,11,False
Subtransmission DC backbone,10,4.5,69,3,random,50,1,13.5,600,1.6672805349348427,2.7395283318429406,3.1570712283061075,1.747324283906872,2.1682439047902173,11,False
Traditional AC,10,4.5,69,3,random,100,10,13.5,600,4.993885612285826,9.198338282978245,11.038148730410596,5.376457810378169,7.719380290873086,11,True
Local SST,10,4.5,69,3,random,100,10,13.5,600,1.9056267552533988,3.490759178828884,4.416477959988725,2.0259899495322795,2.867626887050236,11,False
Subtransmission DC backbone,10,4.5,69,3,random,100,1,13.5,600,1.7469572753642035,2.7379012183677545,3.251497144861571,1.8225525065029813,2.1361330528294276,11,False
Traditional AC,10,4.5,69,3,partial,5,10,13.5,600,9.359690482661897,14.85186487900954,17.512288300771385,9.70869124453891,11.398614198576134,11,True
Local SST,10,4.5,69,3,partial,5,10,13.5,600,3.5141422999437406,5.516305526683837,6.507124188937537,3.6560456094070135,4.307589893916567,11,True
Subtransmission DC backbone,10,4.5,69,3,partial,5,1,13.5,600,1.6078327271266042,2.5637440192238605,3.0165080974213936,1.6885486102734975,1.9876619585232262,11,False
Traditional AC,10,4.5,69,3,partial,20,10,13.5,600,10.352784432914422,16.850045566654018,18.92547404575455,10.85368089791197,12.698211996469713,11,True
Local SST,10,4.5,69,3,partial,20,10,13.5,600,3.8684166700878677,6.526388346915993,8.115139249545493,4.121702065916645,5.0482083649763245,11,True
Subtransmission DC backbone,10,4.5,69,3,partial,20,1,13.5,600,1.6562456275062998,2.642351593973336,3.077391313162101,1.726835925605764,2.1175213622908826,11,False
Traditional AC,10,4.5,69,3,partial,50,10,13.5,600,11.85501477607237,19.12756906297616,22.697648917995483,12.604992021080166,14.566046917590475,11,True
Local SST,10,4.5,69,3,partial,50,10,13.5,600,4.395620355966349,6.863147300572568,8.557756963736562,4.562182762468878,5.394943444603665,11,True
Subtransmission DC backbone,10,4.5,69,3,partial,50,1,13.5,600,1.6918473355518708,2.6078510407304734,3.219518073773376,1.7552169179764838,2.08899303795536,11,False
Traditional AC,10,4.5,69,3,partial,100,10,13.5,600,13.440436216156826,21.536367531068965,25.104909318016322,13.903311561348612,16.307989906376438,11,True
Local SST,10,4.5,69,3,partial,100,10,13.5,600,5.005352576583619,8.085088527245096,9.860946817544743,5.234129790722966,6.2993440141967145,11,True
Subtransmission DC backbone,10,4.5,69,3,partial,100,1,13.5,600,1.7132226714853838,2.5974534244203875,3.1648518739102474,1.7671193658209696,2.0371643749360797,11,False
Traditional AC,10,4.5,69,3,coherent,5,10,13.5,600,11.81187001262866,19.111343915393423,22.803568992696867,12.409275424209184,14.257565937951094,11,True
Local SST,10,4.5,69,3,coherent,5,10,13.5,600,4.543954179520485,6.8383597661127595,8.109330469654013,4.666918887470596,5.388872234613133,11,True
Subtransmission DC backbone,10,4.5,69,3,coherent,5,1,13.5,600,1.6084006572961476,2.4057966264235895,2.866127637559134,1.6506114615441043,1.8791711502929032,11,False
Traditional AC,10,4.5,69,3,coherent,20,10,13.5,600,13.0858577647559,20.784332263359627,22.989205569897013,13.78541359090607,15.642024526935167,11,True
Local SST,10,4.5,69,3,coherent,20,10,13.5,600,4.964699214895816,7.890986800052315,9.425028972248349,5.189245574890174,5.87092811628077,11,True
Subtransmission DC backbone,10,4.5,69,3,coherent,20,1,13.5,600,1.663087889913602,2.5862487307104063,3.0120709078204895,1.7198326738436647,2.041133804240213,11,False
Traditional AC,10,4.5,69,3,coherent,50,10,13.5,600,15.22727356411853,24.128591227646307,28.380544716320056,15.88663860925569,18.013828704206343,11,True
Local SST,10,4.5,69,3,coherent,50,10,13.5,600,5.606295068214237,8.815724193804371,10.390994134179847,5.935954018183616,6.925043668890907,11,True
Subtransmission DC backbone,10,4.5,69,3,coherent,50,1,13.5,600,1.628535664034613,2.567908907140168,3.056880782190597,1.7211526790623224,2.01220896901904,11,False
Traditional AC,10,4.5,69,3,coherent,100,10,13.5,600,17.435188824891384,27.702316644158305,32.08406035745247,17.968029835749228,20.195027461564358,11,True
Local SST,10,4.5,69,3,coherent,100,10,13.5,600,6.540482303945926,9.858057101452841,11.899928833966866,6.6855974680262715,7.679858267165425,11,True
Subtransmission DC backbone,10,4.5,69,3,coherent,100,1,13.5,600,1.6902505762786597,2.784268769847746,3.3437415740776064,1.7988681376384947,2.161841128866526,11,False
Traditional AC,10,4.5,69,5,random,5,10,22.5,600,2.06046766068932,4.066012862859896,5.28340844108734,2.2781546365461636,3.3631751844549385,11,False
Local SST,10,4.5,69,5,random,5,10,22.5,600,0.7994448665226447,1.4634549113406718,1.9650352753454032,0.8568981462451444,1.2854287795069386,11,False
Subtransmission DC backbone,10,4.5,69,5,random,5,1,22.5,600,0.9496123865747828,1.4589092245034714,1.8711096232826376,0.9912311262613173,1.1597897423576375,11,False
Traditional AC,10,4.5,69,5,random,20,10,22.5,600,2.3245061983150315,4.619858509396209,6.034138296449694,2.553682421915674,3.8304004300650347,11,False
Local SST,10,4.5,69,5,random,20,10,22.5,600,0.8711720261958609,1.7213460749714056,2.2027004762868105,0.9682162464774393,1.4786396442583145,11,False
Subtransmission DC backbone,10,4.5,69,5,random,20,1,22.5,600,0.9826039346361288,1.549517195583698,1.8718337705074948,1.0309025833390297,1.2222454428679177,11,False
Traditional AC,10,4.5,69,5,random,50,10,22.5,600,2.591592666583395,4.764224505483925,6.6581502882231955,2.779647179258822,3.9486341329867,11,False
Local SST,10,4.5,69,5,random,50,10,22.5,600,1.01248518661234,1.7677242135509361,2.244686559396142,1.0781946867200007,1.4395588866974585,11,False
Subtransmission DC backbone,10,4.5,69,5,random,50,1,22.5,600,0.9994475968788634,1.614891156804695,1.9287061559721834,1.0514640232809989,1.3006436278238358,11,False
Traditional AC,10,4.5,69,5,random,100,10,22.5,600,3.0800153037227496,6.021267189868809,7.642499402915762,3.320773426767414,4.797752344122591,11,True
Local SST,10,4.5,69,5,random,100,10,22.5,600,1.0991414499625525,2.1411737208048565,2.6249231257295995,1.205676232189337,1.8072435518962677,11,False
Subtransmission DC backbone,10,4.5,69,5,random,100,1,22.5,600,1.0214786296971035,1.6339295857634064,1.8814635531422605,1.0706268279086821,1.2638934830708912,11,False
Traditional AC,10,4.5,69,5,partial,5,10,22.5,600,5.506543619546912,9.095667456183614,10.95026894929232,5.80537933205253,6.923129638176151,11,True
Local SST,10,4.5,69,5,partial,5,10,22.5,600,2.07600214934294,3.282854097599796,3.8646865114207083,2.1591495989050875,2.47158200752198,11,False
Subtransmission DC backbone,10,4.5,69,5,partial,5,1,22.5,600,0.9547800135435529,1.4874798778839557,1.7258332803439531,0.985618122684551,1.1345394757010503,11,False
Traditional AC,10,4.5,69,5,partial,20,10,22.5,600,6.371606384585304,9.915350615269846,12.455202848588721,6.575925688256697,7.4368983195755005,11,True
Local SST,10,4.5,69,5,partial,20,10,22.5,600,2.3684466345234276,3.6913400386652233,4.52911822254102,2.4491755472269596,2.8544930105963515,11,False
Subtransmission DC backbone,10,4.5,69,5,partial,20,1,22.5,600,0.9688885679787993,1.525107815826005,1.8092677609293244,1.016625105704818,1.1730487763022266,11,False
Traditional AC,10,4.5,69,5,partial,50,10,22.5,600,7.014376263867057,11.522250951888116,12.892704389451918,7.36949162777815,8.584810718316986,11,True
Local SST,10,4.5,69,5,partial,50,10,22.5,600,2.6490357188378333,4.278498715246659,5.024169675368791,2.7598032939090706,3.385396990694635,11,False
Subtransmission DC backbone,10,4.5,69,5,partial,50,1,22.5,600,1.0259700444832762,1.5926553185266152,1.8875570718714416,1.0628077577837225,1.2550874785045587,11,False
Traditional AC,10,4.5,69,5,partial,100,10,22.5,600,8.034566614308325,12.82913042698956,14.822765281397219,8.319913055805097,9.36183751752076,11,True
Local SST,10,4.5,69,5,partial,100,10,22.5,600,2.959283175909941,4.853832740941351,5.672179516280365,3.127914955506356,3.819110749475803,11,False
Subtransmission DC backbone,10,4.5,69,5,partial,100,1,22.5,600,1.0263464201714547,1.6359652967119118,1.9555844233175128,1.0689474281375018,1.3266324849763598,11,False
Traditional AC,10,4.5,69,5,coherent,5,10,22.5,600,7.178677159912061,10.917909335083404,12.59105623633142,7.437320228885854,8.42053136173141,11,True
Local SST,10,4.5,69,5,coherent,5,10,22.5,600,2.695204174427583,4.275699801554668,5.142813104078251,2.811274700321823,3.3101846999010616,11,False
Subtransmission DC backbone,10,4.5,69,5,coherent,5,1,22.5,600,0.9883408512490217,1.5633847422966667,1.81374830350037,1.0128815510902267,1.1902379225037756,11,False
Traditional AC,10,4.5,69,5,coherent,20,10,22.5,600,7.926972385654898,12.66547009522947,14.668344198499565,8.370176137849548,9.795290136635971,11,True
Local SST,10,4.5,69,5,coherent,20,10,22.5,600,2.986147472917768,4.845776752489294,5.758893698450736,3.09450901377015,3.7201602318039697,11,False
Subtransmission DC backbone,10,4.5,69,5,coherent,20,1,22.5,600,0.9702358015591506,1.5461178320037237,1.8726076637276599,1.033839573676814,1.1911698885291186,11,False
Traditional AC,10,4.5,69,5,coherent,50,10,22.5,600,8.997329565181028,14.828563526141409,16.881621298576345,9.413092673403604,10.89698051586637,11,True
Local SST,10,4.5,69,5,coherent,50,10,22.5,600,3.3782067568603598,5.252397909001813,6.273575715924961,3.4773609064781765,4.06431719846495,11,True
Subtransmission DC backbone,10,4.5,69,5,coherent,50,1,22.5,600,1.0192207688475101,1.5695921298084439,1.883394225054266,1.0544503048870384,1.206230073808492,11,False
Traditional AC,10,4.5,69,5,coherent,100,10,22.5,600,10.005321591625918,15.567187764705764,18.756825136375205,10.432057410616995,11.783703284574434,11,True
Local SST,10,4.5,69,5,coherent,100,10,22.5,600,3.869685779059724,5.977524108153024,7.265683516993843,4.018163788685263,4.6963244246829605,11,True
Subtransmission DC backbone,10,4.5,69,5,coherent,100,1,22.5,600,1.0247233891685825,1.6702924027219246,1.9362162167802324,1.0820726767748927,1.2885102587402166,11,False
