architecture,campus_count,cluster_load_GW,voltage_kV,short_circuit_ratio,phase_mode,corridor_length_km,ac_facing_sources,short_circuit_strength_GVA,trials,p50_thdv_pct,p95_thdv_pct,p99_thdv_pct,mean_thdv_pct,max_individual_p95_pct,dominant_harmonic,exceeds_5pct_guide_p95
Subtransmission DC backbone,10,4.5,230,10,partial,50,1,45.0,600,0.4935297303723795,0.8097442379991332,0.9607334797104933,0.524467519025265,0.6191968221046786,11,False
Traditional AC,10,4.5,230,10,partial,100,10,45.0,600,4.025510862043479,6.229112627664658,7.49768703462229,4.176116602973182,4.850403871080759,11,True
Local SST,10,4.5,230,10,partial,100,10,45.0,600,1.5208586259645704,2.443344367846886,2.8548704384675934,1.5934087198967835,1.9104320331407052,11,False
Subtransmission DC backbone,10,4.5,230,10,partial,100,1,45.0,600,0.5252226678478168,0.835754560438103,1.0264250905678427,0.5480911878852672,0.6546449135232953,11,False
Traditional AC,10,4.5,230,10,coherent,5,10,45.0,600,3.532681184605887,5.771792492803577,6.494767247422554,3.7294504304917746,4.318331617977989,11,True
Local SST,10,4.5,230,10,coherent,5,10,45.0,600,1.3052038554169345,2.0762375230048993,2.415654024674912,1.3656856177182943,1.5700792700580593,11,False
Subtransmission DC backbone,10,4.5,230,10,coherent,5,1,45.0,600,0.47929495741167705,0.7536254806412575,0.9034251689630195,0.4967441991509581,0.5896462359097644,11,False
Traditional AC,10,4.5,230,10,coherent,20,10,45.0,600,3.9675276114225846,6.361435479796142,7.6299440325220695,4.136072177086328,4.766031221702609,11,True
Local SST,10,4.5,230,10,coherent,20,10,45.0,600,1.5016183003863288,2.348637130005655,2.8828302063801723,1.5616725681315202,1.7938890305153292,11,False
Subtransmission DC backbone,10,4.5,230,10,coherent,20,1,45.0,600,0.48480338612547447,0.7593618041558424,0.9289176748103981,0.5070658986750074,0.6004568748417526,11,False
Traditional AC,10,4.5,230,10,coherent,50,10,45.0,600,4.555140227021524,7.248532312715945,9.297071667497807,4.788941415395991,5.501795134190622,11,True
Local SST,10,4.5,230,10,coherent,50,10,45.0,600,1.687513787742878,2.563461482973917,3.074337155057083,1.7505527782883654,2.033451268484596,11,False
Subtransmission DC backbone,10,4.5,230,10,coherent,50,1,45.0,600,0.5078993512484706,0.8035085533253488,0.9522477182021192,0.5315562535523832,0.5942240439679366,11,False
Traditional AC,10,4.5,230,10,coherent,100,10,45.0,600,5.159012691433571,7.933368608440081,9.220406833986754,5.302338939023181,6.168366730278565,11,True
Local SST,10,4.5,230,10,coherent,100,10,45.0,600,1.9081125711515055,3.0717819718107537,3.534978136888935,2.0091411453179506,2.3417507233346826,11,False
Subtransmission DC backbone,10,4.5,230,10,coherent,100,1,45.0,600,0.5185345508527422,0.81484191786751,1.011925367575265,0.5411330708001549,0.648579103629198,11,False
Traditional AC,10,4.5,230,20,random,5,10,90.0,600,0.5345493698926886,1.0305208888513802,1.3846899923891116,0.5783678366348879,0.8415233905441496,11,False
Local SST,10,4.5,230,20,random,5,10,90.0,600,0.18938166948479782,0.36615899726168927,0.45670013933063996,0.20719570802390525,0.30699108652782925,11,False
Subtransmission DC backbone,10,4.5,230,20,random,5,1,90.0,600,0.2400824461583123,0.3849131298832152,0.4303813199596923,0.25187505247857683,0.2976840469853442,11,False
Traditional AC,10,4.5,230,20,random,20,10,90.0,600,0.5919944976921789,1.1253737379685511,1.5053978949436917,0.6443385062918566,0.9370360446008972,11,False
Local SST,10,4.5,230,20,random,20,10,90.0,600,0.21767621559543077,0.39536281652064414,0.4807107092306135,0.23140062309964282,0.33077408822196774,11,False
Subtransmission DC backbone,10,4.5,230,20,random,20,1,90.0,600,0.24719735603964776,0.388400330502954,0.4463487854045041,0.25804512720811884,0.30741488659395955,11,False
Traditional AC,10,4.5,230,20,random,50,10,90.0,600,0.6769615066068113,1.199392090203348,1.4934487829112657,0.7174095063651167,0.9913862005146185,11,False
Local SST,10,4.5,230,20,random,50,10,90.0,600,0.24539433352285522,0.46336203009521776,0.6043653668067472,0.2642332009321624,0.39210559685858765,11,False
Subtransmission DC backbone,10,4.5,230,20,random,50,1,90.0,600,0.25625264588858626,0.4007837521534487,0.48137079004363137,0.26536080539953,0.31382263701052915,11,False
Traditional AC,10,4.5,230,20,random,100,10,90.0,600,0.7610744949936727,1.4139519076520999,1.7031988909799571,0.8087514296229731,1.1806843403422407,11,False
Local SST,10,4.5,230,20,random,100,10,90.0,600,0.2832916734399054,0.5566465659196977,0.698924185834727,0.3078552806131732,0.4860611867031831,11,False
Subtransmission DC backbone,10,4.5,230,20,random,100,1,90.0,600,0.25958323627997804,0.3993925625890848,0.5016843636232737,0.2712781605476083,0.31173239744005377,11,False
Traditional AC,10,4.5,230,20,partial,5,10,90.0,600,1.3918696782493911,2.2391748554259454,2.6684144147411635,1.463983464800764,1.7190588472443593,11,False
Local SST,10,4.5,230,20,partial,5,10,90.0,600,0.5155309633164442,0.8640909783132719,1.020265893104588,0.5458252620237405,0.6832276049919995,11,False
Subtransmission DC backbone,10,4.5,230,20,partial,5,1,90.0,600,0.23926510430308012,0.3743144364783763,0.4517682000879361,0.2511381173529804,0.2916453160086516,11,False
Traditional AC,10,4.5,230,20,partial,20,10,90.0,600,1.5296182168483925,2.4984713572130253,2.9453958747796225,1.6190068502296378,1.9185538211426594,11,False
Local SST,10,4.5,230,20,partial,20,10,90.0,600,0.5880191601395718,0.9541036880755972,1.1501667630152996,0.6143258177595755,0.7522699697739758,11,False
Subtransmission DC backbone,10,4.5,230,20,partial,20,1,90.0,600,0.24362150372315985,0.386046578226889,0.4572125841035036,0.253711581157591,0.2934336667239572,11,False
Traditional AC,10,4.5,230,20,partial,50,10,90.0,600,1.751634770700088,2.8285524774297377,3.2929231337202096,1.8300916632694024,2.0851055777113285,11,False
Local SST,10,4.5,230,20,partial,50,10,90.0,600,0.6463018188214702,1.0060812375763182,1.2598672597405922,0.6790478768772588,0.8094816266955578,11,False
Subtransmission DC backbone,10,4.5,230,20,partial,50,1,90.0,600,0.2480629719677951,0.38868068151831675,0.47258739933720806,0.2575828148504229,0.29668916848129356,11,False
Traditional AC,10,4.5,230,20,partial,100,10,90.0,600,1.9517083929957222,3.1858921693489854,3.7743340415415543,2.044644010320601,2.480864503655589,11,False
Local SST,10,4.5,230,20,partial,100,10,90.0,600,0.763022646055411,1.2524210451708926,1.477843481528795,0.7935270235998466,0.9508178039966834,11,False
Subtransmission DC backbone,10,4.5,230,20,partial,100,1,90.0,600,0.26374638483428486,0.42241578732587287,0.4780426411021215,0.2754195295984982,0.32969807104766896,11,False
Traditional AC,10,4.5,230,20,coherent,5,10,90.0,600,1.755486491193203,2.7876395695448255,3.488376913910912,1.8605000071261895,2.1340899032764318,11,False
Local SST,10,4.5,230,20,coherent,5,10,90.0,600,0.667458758582228,1.0472272089821408,1.1826978344088126,0.6931970530142244,0.809017201118399,11,False
Subtransmission DC backbone,10,4.5,230,20,coherent,5,1,90.0,600,0.24344462002730238,0.3726472831805294,0.4524424494982431,0.25262211429850684,0.2947433330095332,11,False
Traditional AC,10,4.5,230,20,coherent,20,10,90.0,600,1.9799564449664193,3.1377860721260165,3.5611805122560747,2.0643224335879804,2.3554187244435836,11,False
Local SST,10,4.5,230,20,coherent,20,10,90.0,600,0.7534391354034498,1.1682765757688873,1.364530264999773,0.7799394714597848,0.9158825736294661,11,False
Subtransmission DC backbone,10,4.5,230,20,coherent,20,1,90.0,600,0.24701544919121188,0.39166767109460743,0.45637139535562693,0.2572836963470983,0.30935880995056586,11,False
Traditional AC,10,4.5,230,20,coherent,50,10,90.0,600,2.23653963924791,3.6839733885401174,4.418621621017303,2.363529261997798,2.735227918054817,11,False
Local SST,10,4.5,230,20,coherent,50,10,90.0,600,0.8345289487504717,1.3295420171477923,1.656666035718597,0.8788235184193031,1.0263590275736452,11,False
Subtransmission DC backbone,10,4.5,230,20,coherent,50,1,90.0,600,0.24944874559624042,0.39679982152433196,0.4713070354347835,0.259942924552572,0.29790883405120544,11,False
Traditional AC,10,4.5,230,20,coherent,100,10,90.0,600,2.4746356645081,3.9143757941886737,4.8931988753440105,2.6008274860782064,2.9703605437616556,11,False
Local SST,10,4.5,230,20,coherent,100,10,90.0,600,0.9666281801509947,1.4944049798489478,1.8093976291517446,0.9999249278886674,1.1572612789926042,11,False
Subtransmission DC backbone,10,4.5,230,20,coherent,100,1,90.0,600,0.2583847370602649,0.42729355273836783,0.5009102035326674,0.27146953817663483,0.3362816932207905,11,False
Traditional AC,10,4.5,320,3,random,5,10,13.5,600,3.4232473939491745,6.482282477758081,8.434772682965452,3.7415627814486423,5.429302972740648,11,True
Local SST,10,4.5,320,3,random,5,10,13.5,600,1.3109790289870613,2.409183117666882,3.233166341221413,1.3996834836389564,2.049855695987595,11,False
Subtransmission DC backbone,10,4.5,320,3,random,5,1,13.5,600,1.5814548338697882,2.4791039835418656,2.9564069488926057,1.6553252805919427,1.9610438200137799,11,False
Traditional AC,10,4.5,320,3,random,20,10,13.5,600,3.9210494453079563,6.880426184298247,9.15486734006164,4.195694107909438,5.813046845355592,11,True
Local SST,10,4.5,320,3,random,20,10,13.5,600,1.455744807371251,2.755353441686865,3.6873146894755613,1.5890622650084154,2.3342493465990906,11,False
Subtransmission DC backbone,10,4.5,320,3,random,20,1,13.5,600,1.5940523810193694,2.5516388500287395,3.054425084235287,1.6853632866525035,1.8962079424013136,11,False
Traditional AC,10,4.5,320,3,random,50,10,13.5,600,4.397307101690158,8.60191317558183,11.217532060234861,4.880504032811506,7.149215104847264,11,True
Local SST,10,4.5,320,3,random,50,10,13.5,600,1.6561713444428852,3.3768044042864753,4.25228392463298,1.8201741947612182,2.8490763650699877,11,False
Subtransmission DC backbone,10,4.5,320,3,random,50,1,13.5,600,1.720280308860759,2.6358854378890864,3.3138606577689336,1.781888236069971,2.0706278708727988,11,False
Traditional AC,10,4.5,320,3,random,100,10,13.5,600,4.95859071566186,9.375494337293153,12.630413205985286,5.458504640987699,7.617831612488342,11,True
Local SST,10,4.5,320,3,random,100,10,13.5,600,1.84560967784489,3.500373771453994,4.683890178866253,2.0020004614239597,3.0580296785586834,11,False
Subtransmission DC backbone,10,4.5,320,3,random,100,1,13.5,600,1.7410451678382128,2.851726191514249,3.382544578257765,1.8382861334945184,2.184784381468716,11,False
Traditional AC,10,4.5,320,3,partial,5,10,13.5,600,9.069801165058186,14.89703795471613,18.11099840739578,9.597074808506028,10.889066542553278,11,True
Local SST,10,4.5,320,3,partial,5,10,13.5,600,3.5180758330004545,5.901992529310258,6.959268878060725,3.7347660104603375,4.598292149816504,11,True
Subtransmission DC backbone,10,4.5,320,3,partial,5,1,13.5,600,1.5807334185964421,2.557626011082499,2.9156862266676935,1.6672188838933533,1.9915802546991743,11,False
Traditional AC,10,4.5,320,3,partial,20,10,13.5,600,10.50644771637408,16.24719975128519,19.627925842364913,10.862012024333938,12.17943307951818,11,True
Local SST,10,4.5,320,3,partial,20,10,13.5,600,3.909608219259055,6.160010762684147,7.529414506161526,4.0988759728180275,4.886141834821414,11,True
Subtransmission DC backbone,10,4.5,320,3,partial,20,1,13.5,600,1.5854018187911878,2.5057299641582254,2.901198475212202,1.6589925179807954,1.956741633559054,11,False
Traditional AC,10,4.5,320,3,partial,50,10,13.5,600,11.700586564876431,18.880480703724302,22.127934576293757,12.268304737433388,14.372521181450688,11,True
Local SST,10,4.5,320,3,partial,50,10,13.5,600,4.448463334140354,7.0312356968779035,8.672476782551504,4.642482576447877,5.575472373170167,11,True
Subtransmission DC backbone,10,4.5,320,3,partial,50,1,13.5,600,1.6826517384971378,2.680024240023901,3.1801175162951,1.7606706492393551,2.075871155475583,11,False
Traditional AC,10,4.5,320,3,partial,100,10,13.5,600,13.26606906698077,21.232222076489908,24.274345155531602,13.810373968634824,16.028392014781964,11,True
Local SST,10,4.5,320,3,partial,100,10,13.5,600,5.055974375735055,8.022169233937872,9.617574266125798,5.277857527133105,6.364042239480448,11,True
Subtransmission DC backbone,10,4.5,320,3,partial,100,1,13.5,600,1.6979575199068941,2.5876484262424215,2.994717776338416,1.7452423451631134,2.006494456818728,11,False
Traditional AC,10,4.5,320,3,coherent,5,10,13.5,600,11.772853438458995,18.912143414435686,23.185605929116335,12.328215795613863,14.593357727747968,11,True
Local SST,10,4.5,320,3,coherent,5,10,13.5,600,4.460057329145846,6.9061912782509856,8.25270862300518,4.672552465687485,5.296986641867346,11,True
Subtransmission DC backbone,10,4.5,320,3,coherent,5,1,13.5,600,1.6059219143484973,2.492406254286324,2.813947212826108,1.6797869425409522,1.9966480428773257,11,False
Traditional AC,10,4.5,320,3,coherent,20,10,13.5,600,13.617349313172593,21.261418601925907,24.375434814317842,14.173768759038612,15.858979802018371,11,True
Local SST,10,4.5,320,3,coherent,20,10,13.5,600,4.992117451417503,7.945516237673887,9.73489196975547,5.193824004795656,6.26085674442614,11,True
Subtransmission DC backbone,10,4.5,320,3,coherent,20,1,13.5,600,1.6431157293003782,2.6196328967257063,3.210026824673795,1.7143715379519897,2.0294872272581483,11,False
Traditional AC,10,4.5,320,3,coherent,50,10,13.5,600,15.10792084181594,24.758293190318565,29.858170008601714,15.952267102547491,18.743438542044142,11,True
Local SST,10,4.5,320,3,coherent,50,10,13.5,600,5.677016754369942,8.845399104129633,10.074835138365087,5.886493755317675,6.919494395026105,11,True
Subtransmission DC backbone,10,4.5,320,3,coherent,50,1,13.5,600,1.6629037194123004,2.6236525202476852,3.033985778098172,1.7466494043836414,2.0531324841107588,11,False
Traditional AC,10,4.5,320,3,coherent,100,10,13.5,600,16.79170175323207,28.300719872584036,32.15505025194736,17.86355203942862,21.906184328685555,11,True
Local SST,10,4.5,320,3,coherent,100,10,13.5,600,6.420646854855729,10.224894686639937,11.943790005978729,6.705154485141302,7.931888120946198,11,True
Subtransmission DC backbone,10,4.5,320,3,coherent,100,1,13.5,600,1.7157538269512782,2.8093295238327363,3.432183086385481,1.8009876647144005,2.1414848135551563,11,False
Traditional AC,10,4.5,320,5,random,5,10,22.5,600,2.090643507782775,3.9637875791917776,5.6953175539178735,2.2661035658442827,3.3057662865213127,11,False
Local SST,10,4.5,320,5,random,5,10,22.5,600,0.7850652702320464,1.4737534461148676,1.825651804846205,0.8408710203567071,1.2237301404257632,11,False
Subtransmission DC backbone,10,4.5,320,5,random,5,1,22.5,600,0.9521138374232787,1.4895126934893916,1.712431787585386,0.9964915215879675,1.1483277869122286,11,False
Traditional AC,10,4.5,320,5,random,20,10,22.5,600,2.314678863635379,4.35105369057181,5.514010212949319,2.4751154436223257,3.4089251329602828,11,False
Local SST,10,4.5,320,5,random,20,10,22.5,600,0.8804436677323273,1.73943697670278,2.1244366992857358,0.9588496726406406,1.4300259940541993,11,False
Subtransmission DC backbone,10,4.5,320,5,random,20,1,22.5,600,0.975899000085962,1.5381655222028903,1.7806147218409378,1.0160355315971306,1.1942245594359837,11,False
Traditional AC,10,4.5,320,5,random,50,10,22.5,600,2.756539762696481,5.091440819940114,6.518645971553891,2.968211018566531,4.2433492408504385,11,True
Local SST,10,4.5,320,5,random,50,10,22.5,600,1.0139639897699473,1.8223313873293843,2.46374171452942,1.071081044545736,1.5006576891516594,11,False
Subtransmission DC backbone,10,4.5,320,5,random,50,1,22.5,600,1.0176533067372366,1.6088331522177792,1.931664994810613,1.0614701842579397,1.2601855814416456,11,False
Traditional AC,10,4.5,320,5,random,100,10,22.5,600,2.9628670758019244,5.810049676415005,7.553290766485772,3.280418120612548,4.7702072556443476,11,True
Local SST,10,4.5,320,5,random,100,10,22.5,600,1.1149919888826705,2.2564003716483843,2.9799266632713155,1.2236452698365756,1.8210956910643614,11,False
Subtransmission DC backbone,10,4.5,320,5,random,100,1,22.5,600,1.0428708969652325,1.5769342244576017,2.0406605254183776,1.0759397609641774,1.2407843478792093,11,False
Traditional AC,10,4.5,320,5,partial,5,10,22.5,600,5.574167901378877,9.116390970681728,11.020169142075305,5.925819248980873,6.909262830501086,11,True
Local SST,10,4.5,320,5,partial,5,10,22.5,600,2.0403588028512427,3.290283801820697,3.7217171475758235,2.15251244096703,2.631809444791954,11,False
Subtransmission DC backbone,10,4.5,320,5,partial,5,1,22.5,600,0.9355578564210655,1.5079293802776634,1.779546696553769,1.0046855637135275,1.16557410089602,11,False
Traditional AC,10,4.5,320,5,partial,20,10,22.5,600,6.227608940725631,10.052893933445787,12.54240110586704,6.514093909307997,7.770869214356878,11,True
Local SST,10,4.5,320,5,partial,20,10,22.5,600,2.2475786160435227,3.644548536433677,4.350412727334034,2.367074756502591,2.825078846811876,11,False
Subtransmission DC backbone,10,4.5,320,5,partial,20,1,22.5,600,0.9552602125565324,1.4872073031671726,1.720815267044863,1.0025054221473435,1.1653827113510666,11,False
Traditional AC,10,4.5,320,5,partial,50,10,22.5,600,7.059056494758394,11.552397254727365,14.286427397179095,7.417171353566867,8.574195991632678,11,True
Local SST,10,4.5,320,5,partial,50,10,22.5,600,2.617283746868015,4.336447109382796,5.114465421473271,2.767366460671396,3.3756327722079296,11,False
Subtransmission DC backbone,10,4.5,320,5,partial,50,1,22.5,600,1.0026295362462847,1.6027366543049781,1.9031949582687275,1.0485385730013388,1.2317767285134165,11,False
Traditional AC,10,4.5,320,5,partial,100,10,22.5,600,7.827988410914037,12.737881051730037,14.970494700224672,8.178342465449285,9.37766725805343,11,True
Local SST,10,4.5,320,5,partial,100,10,22.5,600,3.0440432860501305,4.636667115891351,5.505613013476743,3.143350206542324,3.6528977685254027,11,False
Subtransmission DC backbone,10,4.5,320,5,partial,100,1,22.5,600,1.0360735152946323,1.6046778088896914,1.9079569881373775,1.0843625964075039,1.2814107802291916,11,False
Traditional AC,10,4.5,320,5,coherent,5,10,22.5,600,7.064843499607615,10.953687084420919,12.74520038985829,7.339992810589001,8.164531535680577,11,True
Local SST,10,4.5,320,5,coherent,5,10,22.5,600,2.6761380665467973,4.288157973975026,4.97640872969199,2.814952669972649,3.3157730663941556,11,False
Subtransmission DC backbone,10,4.5,320,5,coherent,5,1,22.5,600,0.971694500625359,1.5389177153601339,1.8751243734625807,1.0110882329772204,1.207156443824887,11,False
Traditional AC,10,4.5,320,5,coherent,20,10,22.5,600,8.23060558666645,12.742607348959499,14.865704494633142,8.458848092867362,9.473388212123258,11,True
Local SST,10,4.5,320,5,coherent,20,10,22.5,600,3.059667221246536,4.801316360936684,5.810462775139212,3.1632169952819806,3.869561954818613,11,False
Subtransmission DC backbone,10,4.5,320,5,coherent,20,1,22.5,600,0.9809445921841637,1.526567439394432,1.847114272214325,1.0167529769591226,1.2090781763152467,11,False
Traditional AC,10,4.5,320,5,coherent,50,10,22.5,600,9.302626080238667,14.148013882523045,16.575262625996317,9.528218368625252,10.561737020005124,11,True
Local SST,10,4.5,320,5,coherent,50,10,22.5,600,3.398483357526495,5.353280986162814,6.450704518387969,3.5267047244955196,4.095998256151022,11,True
Subtransmission DC backbone,10,4.5,320,5,coherent,50,1,22.5,600,0.9854998095217291,1.5896322644255056,1.8857117822313356,1.0388387727647501,1.2637783692950997,11,False
Traditional AC,10,4.5,320,5,coherent,100,10,22.5,600,10.149520078488056,16.841751495104642,20.47181997216459,10.844855946078376,12.983729146060712,11,True
Local SST,10,4.5,320,5,coherent,100,10,22.5,600,3.756727418060084,6.493266951675172,7.532543555091371,4.00237956232953,4.967757083204653,11,True
Subtransmission DC backbone,10,4.5,320,5,coherent,100,1,22.5,600,1.0273924037427156,1.6172600477940162,1.9063901679048996,1.0808127009540123,1.3171378946137895,11,False
Traditional AC,10,4.5,320,10,random,5,10,45.0,600,1.063874821791141,1.981784055951374,2.4622308835739517,1.137213032533317,1.61661501629588,11,False
Local SST,10,4.5,320,10,random,5,10,45.0,600,0.38871740493668705,0.7422615750759368,0.8951689192948373,0.4216270990329865,0.6063119350901414,11,False
Subtransmission DC backbone,10,4.5,320,10,random,5,1,45.0,600,0.48107880866628006,0.7260879957911852,0.881268314857112,0.49592384749479435,0.5844952644328157,11,False
Traditional AC,10,4.5,320,10,random,20,10,45.0,600,1.1585659482864736,2.227672423645562,3.028221133883364,1.2719094263271111,1.842333883336734,11,False
Local SST,10,4.5,320,10,random,20,10,45.0,600,0.4318616486285617,0.7999331701896589,1.0025270758574263,0.46668045766307453,0.6624120841852935,11,False
Subtransmission DC backbone,10,4.5,320,10,random,20,1,45.0,600,0.48834859323569113,0.7731214794910951,0.9173834959319253,0.5097456864823876,0.611829259725718,11,False
Traditional AC,10,4.5,320,10,random,50,10,45.0,600,1.3425117605598555,2.4534421121056846,3.5243148201040286,1.458285011462437,2.114752589470447,11,False
Local SST,10,4.5,320,10,random,50,10,45.0,600,0.49996568573037503,0.9415785761881837,1.2273328803512618,0.5294477202578378,0.7765522782347103,11,False
Subtransmission DC backbone,10,4.5,320,10,random,50,1,45.0,600,0.5086665262543627,0.8262242877917835,1.008782427064408,0.5331465408472457,0.6493748531523917,11,False
Traditional AC,10,4.5,320,10,random,100,10,45.0,600,1.526545676051063,3.0070478266592984,3.85855557589559,1.655940394102083,2.4722159846558847,11,False
Local SST,10,4.5,320,10,random,100,10,45.0,600,0.5364788841049806,1.0575796454836974,1.3181374354405635,0.5900388973296268,0.8620394848858044,11,False
Subtransmission DC backbone,10,4.5,320,10,random,100,1,45.0,600,0.5302615110056923,0.8138672537261646,0.9417999503659996,0.5547438563159153,0.6391547833152302,11,False
Traditional AC,10,4.5,320,10,partial,5,10,45.0,600,2.7867981544698197,4.49590576700137,5.450438413095787,2.9366580563962805,3.335289732303566,11,False
Local SST,10,4.5,320,10,partial,5,10,45.0,600,1.0256360342440403,1.6216948157261446,1.9995449043011084,1.0709146270907446,1.283577920083537,11,False
Subtransmission DC backbone,10,4.5,320,10,partial,5,1,45.0,600,0.48158762159947355,0.7819716743212867,0.9285986955964218,0.5110019792031352,0.6140370224231819,11,False
Traditional AC,10,4.5,320,10,partial,20,10,45.0,600,3.11360799445366,5.099265464900607,6.241372155975011,3.2803105955978693,3.9189369380745993,11,True
Local SST,10,4.5,320,10,partial,20,10,45.0,600,1.1869554600051941,1.831423522257266,2.4586704664364363,1.2400822865838284,1.4417621683326645,11,False
Subtransmission DC backbone,10,4.5,320,10,partial,20,1,45.0,600,0.5012829964460879,0.7550962658578079,0.9095008260137948,0.515370887764572,0.5953336880860164,11,False
Traditional AC,10,4.5,320,10,partial,50,10,45.0,600,3.525553959826768,5.522597692128547,7.116482555361464,3.6795442260455973,4.2749056560541705,11,True
Local SST,10,4.5,320,10,partial,50,10,45.0,600,1.3625539792081862,2.1281100510928908,2.416566041536345,1.4193411240133702,1.6693397794076459,11,False
Subtransmission DC backbone,10,4.5,320,10,partial,50,1,45.0,600,0.498344366016113,0.8224709042720283,0.9254101721927791,0.5264554462366392,0.637984902051666,11,False
Traditional AC,10,4.5,320,10,partial,100,10,45.0,600,4.014944535250447,6.706115730061341,7.7769451221215125,4.239324010814258,4.9901778454984,11,True
Local SST,10,4.5,320,10,partial,100,10,45.0,600,1.5145795028445495,2.3559283697699693,2.7199483410906975,1.5696811497781236,1.8294084434938198,11,False
Subtransmission DC backbone,10,4.5,320,10,partial,100,1,45.0,600,0.5249235985823859,0.84216210051884,1.0852296398648276,0.549675021694151,0.6665045460977136,11,False
Traditional AC,10,4.5,320,10,coherent,5,10,45.0,600,3.579745208656088,5.492315450649863,6.219495713488109,3.7135396964863405,4.073038351809333,11,True
Local SST,10,4.5,320,10,coherent,5,10,45.0,600,1.3489521084459688,2.076687311438306,2.49929131762237,1.405666265658748,1.6302581216733734,11,False
Subtransmission DC backbone,10,4.5,320,10,coherent,5,1,45.0,600,0.46554102421207383,0.739565416173843,0.8216820003714357,0.4845114136334253,0.5675399563452009,11,False
Traditional AC,10,4.5,320,10,coherent,20,10,45.0,600,4.071789573416137,6.505564800447359,7.530490955560645,4.26141989887068,4.713494181921578,11,True
Local SST,10,4.5,320,10,coherent,20,10,45.0,600,1.517655248371486,2.399704337553957,2.817340681551967,1.5744249768771443,1.8421527297236584,11,False
Subtransmission DC backbone,10,4.5,320,10,coherent,20,1,45.0,600,0.48561903752051566,0.7831128743850672,0.9791303720589151,0.5114328129228054,0.5977079880049683,11,False
Traditional AC,10,4.5,320,10,coherent,50,10,45.0,600,4.498581509166071,7.335792604988474,8.768165256664627,4.677469217969901,5.501630622775292,11,True
Local SST,10,4.5,320,10,coherent,50,10,45.0,600,1.689953367280134,2.584778962978592,3.311740377623934,1.7517865399547532,2.0148150957322692,11,False
Subtransmission DC backbone,10,4.5,320,10,coherent,50,1,45.0,600,0.5138368057835387,0.7964071794883528,0.9908946275671425,0.5369588766932114,0.6314695024382218,11,False
Traditional AC,10,4.5,320,10,coherent,100,10,45.0,600,5.09374211854667,8.202070951165712,9.491558271936896,5.3085285273322,6.16815750936042,11,True
Local SST,10,4.5,320,10,coherent,100,10,45.0,600,1.8978036931730478,3.0647430416570716,3.5674691801202507,1.989496562035305,2.3305815277015407,11,False
Subtransmission DC backbone,10,4.5,320,10,coherent,100,1,45.0,600,0.5232183282297161,0.8259609408759697,0.9252139887389779,0.546130252084723,0.6376638478417319,11,False
Traditional AC,10,4.5,320,20,random,5,10,90.0,600,0.5305814077804376,0.996108142156056,1.268234791296164,0.5722668630701158,0.8231382710355999,11,False
Local SST,10,4.5,320,20,random,5,10,90.0,600,0.19738240438299534,0.3622773464420684,0.4625471138099105,0.21449780808561408,0.31951846640876536,11,False
Subtransmission DC backbone,10,4.5,320,20,random,5,1,90.0,600,0.2330164297425844,0.33725628468805824,0.4255197810882878,0.2417718998191006,0.2705923844742654,11,False
Traditional AC,10,4.5,320,20,random,20,10,90.0,600,0.5962499499685863,1.1222301764652294,1.5464202965987492,0.6542672101918661,0.955201348567461,11,False
Local SST,10,4.5,320,20,random,20,10,90.0,600,0.22877444126455773,0.4116932827365955,0.5274368003352995,0.2394819389779468,0.3377772553706016,11,False
Subtransmission DC backbone,10,4.5,320,20,random,20,1,90.0,600,0.23660206809144968,0.3931068271227314,0.4718689692454999,0.25251187021371807,0.30810067541587666,11,False
Traditional AC,10,4.5,320,20,random,50,10,90.0,600,0.6536870721356178,1.173624153929437,1.5732163099603051,0.7007401576958748,0.9593646915169847,11,False
Local SST,10,4.5,320,20,random,50,10,90.0,600,0.25464783148636283,0.4749091316485855,0.6102465854284812,0.2764352905457958,0.411319380464913,11,False
Subtransmission DC backbone,10,4.5,320,20,random,50,1,90.0,600,0.2557291811744259,0.4044220134241498,0.4780446659234137,0.2654577701363422,0.31028213999111526,11,False
Traditional AC,10,4.5,320,20,random,100,10,90.0,600,0.7429253914876783,1.3565760134449878,1.7921850586040182,0.8026678240821781,1.1358395148921596,11,False
Local SST,10,4.5,320,20,random,100,10,90.0,600,0.2766693808059876,0.5052556994042517,0.6540697592245575,0.2981950628020531,0.42569401516575167,11,False
Subtransmission DC backbone,10,4.5,320,20,random,100,1,90.0,600,0.26224581322323803,0.41492374308227203,0.4869879580883186,0.27316209572569805,0.3223106511511112,11,False
Traditional AC,10,4.5,320,20,partial,5,10,90.0,600,1.4139506065012428,2.297296685684219,2.661359380726741,1.4847973783893686,1.7289122257809757,11,False
Local SST,10,4.5,320,20,partial,5,10,90.0,600,0.5212805177171493,0.8421748002371285,0.9759535953245985,0.5457557181647711,0.6527701387425372,11,False
Subtransmission DC backbone,10,4.5,320,20,partial,5,1,90.0,600,0.2365667211915705,0.37219018072755605,0.4466582353719783,0.2470611521529717,0.2947815268124122,11,False
Traditional AC,10,4.5,320,20,partial,20,10,90.0,600,1.5723642450990347,2.521188298917646,2.9677682554165026,1.6401569110182088,1.8995433149702385,11,False
Local SST,10,4.5,320,20,partial,20,10,90.0,600,0.5913321154916292,0.9239796240960394,1.0937273182753318,0.6178738767547307,0.7257019264364122,11,False
Subtransmission DC backbone,10,4.5,320,20,partial,20,1,90.0,600,0.24860766836249215,0.38083181548913186,0.4416890959177916,0.256867525012206,0.3019738361343225,11,False
Traditional AC,10,4.5,320,20,partial,50,10,90.0,600,1.7393888939873383,2.90610161654882,3.3764795466541258,1.8415231481997247,2.1656772276776564,11,False
Local SST,10,4.5,320,20,partial,50,10,90.0,600,0.6487080642681597,1.0365462386851036,1.2954522131323434,0.6789679822415411,0.8140454515653298,11,False
Subtransmission DC backbone,10,4.5,320,20,partial,50,1,90.0,600,0.2474625615870994,0.38459857507148043,0.45775676945221805,0.2593933248068077,0.30173237373006434,11,False
Traditional AC,10,4.5,320,20,partial,100,10,90.0,600,2.0215886666378697,3.204799152123053,3.7013935675614635,2.115111336356563,2.4752820544939396,11,False
Local SST,10,4.5,320,20,partial,100,10,90.0,600,0.7501598297727938,1.221170113938235,1.4690409072710129,0.7766853334398957,0.9411381804109241,11,False
Subtransmission DC backbone,10,4.5,320,20,partial,100,1,90.0,600,0.25398385710674687,0.40318667817780096,0.479284673369273,0.2677628262479562,0.314993295547636,11,False
Traditional AC,10,4.5,320,20,coherent,5,10,90.0,600,1.7671915111655325,2.8512439639295515,3.5114704731925594,1.8562352791251828,2.173032992814141,11,False
Local SST,10,4.5,320,20,coherent,5,10,90.0,600,0.6747044360042376,1.081429422352826,1.3112587017938466,0.7004063340042057,0.8133874503874045,11,False
Subtransmission DC backbone,10,4.5,320,20,coherent,5,1,90.0,600,0.23057430539488827,0.3719669190645985,0.4351133663284549,0.24360121537946847,0.2891084286359704,11,False
Traditional AC,10,4.5,320,20,coherent,20,10,90.0,600,2.035688718568939,3.096980043653734,3.639406973368143,2.1132568277778434,2.337686120207829,11,False
Local SST,10,4.5,320,20,coherent,20,10,90.0,600,0.7469611070852986,1.1898188420617546,1.3907056966759732,0.7895272953838652,0.9415773331760965,11,False
Subtransmission DC backbone,10,4.5,320,20,coherent,20,1,90.0,600,0.24476463585446478,0.37469291512861863,0.45925656514069735,0.25354435368416073,0.2903366660497363,11,False
Traditional AC,10,4.5,320,20,coherent,50,10,90.0,600,2.2987616331761966,3.5471072268240023,4.372520582686164,2.3683756820186,2.60938623429725,11,False
Local SST,10,4.5,320,20,coherent,50,10,90.0,600,0.8641385449540174,1.3400161476126946,1.5962232709418858,0.8979190575963572,1.0523698820461473,11,False
Subtransmission DC backbone,10,4.5,320,20,coherent,50,1,90.0,600,0.250079303125118,0.38317026432757845,0.4725156978694268,0.2627427891702986,0.3043538520588495,11,False
Traditional AC,10,4.5,320,20,coherent,100,10,90.0,600,2.5418890752755816,3.9914411273014854,4.994750774212665,2.6625188522300753,3.02371185690037,11,False
Local SST,10,4.5,320,20,coherent,100,10,90.0,600,0.9291787234302894,1.5177742223299882,1.8043686379128798,0.9849682130914665,1.1869768410976287,11,False
Subtransmission DC backbone,10,4.5,320,20,coherent,100,1,90.0,600,0.26228175781233265,0.41080563532591946,0.487184819046576,0.2739617129027712,0.3174901525106931,11,False
