useful_mw,ac_corridor_mw,ac_receiving_q_mvar,receiving_voltage_pu,receiving_angle_deg,line_current_kA,source_q_mvar,line_reactive_burden_mvar,converged,voltage_ok,thermal_ok,source_q_ok,binding_constraint,receiving_voltage_real_pu,receiving_voltage_imag_pu
5.0,5.137890710899111,1.043293206239065,0.9998363087520076,-0.03029290628069242,0.021937653293836623,1.0461807662487705,0.002887560009705581,True,True,True,True,none,0.9998361690072528,-0.0005286243846119727
10.0,10.275781421798222,2.08658641247813,0.9996722841142188,-0.06059576185814659,0.04388250558286342,2.0981404544682767,0.011554041990146757,True,True,True,True,none,0.9996717250433661,-0.0010572487692239454
15.0,15.413672132697332,3.129879618717195,0.9995079256200557,-0.09090861048058353,0.0658345823966726,3.155884768361141,0.026005149643945735,True,True,True,True,none,0.9995066675033473,-0.001585873153835918
20.0,20.551562843596443,4.17317282495626,0.9993432328003667,-0.12123149601318245,0.0877939093420292,4.219419444264653,0.04624661930839302,True,True,True,True,none,0.9993409957787421,-0.0021144975384478903
25.0,25.689453554495554,5.216466031195325,0.9991782051838176,-0.1515644624387942,0.10976051209859623,5.288750247491552,0.07228421629622694,True,True,True,True,none,0.9991747092580231,-0.0026431219230598634
30.0,30.827344265394665,6.25975923743439,0.9990128422968823,-0.1819075538586586,0.13173441641935,6.3638829724441175,0.10412373500972727,True,True,True,True,none,0.999007807326577,-0.003171746307671836
35.0,35.96523497629377,7.3030524436734545,0.9988471436638321,-0.21226081449312661,0.15371564813101773,7.444823442745005,0.1417709990715501,True,True,True,True,none,0.9988402893666913,-0.0037003706922838085
40.0,41.103125687192886,8.34634564991252,0.998681108806727,-0.24262428868238617,0.17570423313448794,8.531577511345047,0.185231861432527,True,True,True,True,none,0.9986721547575427,-0.004228995076895781
45.0,46.24101639809199,9.389638856151585,0.9985147372454048,-0.27299802088719305,0.19770019740525407,9.624151060656196,0.23451220450461108,True,True,True,True,none,0.9985034028751827,-0.004757619461507754
50.0,51.37890710899111,10.43293206239065,0.9983480284974723,-0.30338205568960536,0.21970356699383403,10.722550002664555,0.28961794027390475,True,True,True,True,none,0.9983340330925261,-0.005286243846119728
55.0,56.516797819890215,11.476225268629713,0.9981809820782935,-0.33377643779372285,0.24171436802621557,11.82678027906227,0.3505550104325561,True,True,True,True,none,0.9981640447793367,-0.0058148682307316985
60.0,61.65468853078933,12.51951847486878,0.9980135975009816,-0.36418121202643144,0.2637326267042837,12.936847861363699,0.41732938649491835,True,True,True,True,none,0.9979934373022151,-0.006343492615343672
65.0,66.79257924168843,13.562811681107844,0.9978458742763869,-0.39459642333815026,0.28575836930627097,14.052758751039402,0.48994706993155823,True,True,True,True,none,0.9978222100245844,-0.006872116999955643
70.0,71.93046995258754,14.606104887346909,0.9976778119130877,-0.4250221168035858,0.3077916221871907,15.174518979634408,0.5684140922874992,True,True,True,True,none,0.9976503623066776,-0.007400741384567617
75.0,77.06836066348666,15.649398093585974,0.9975094099173798,-0.4554583376224878,0.32983241177928424,16.30213460889696,0.6527365153109859,True,True,True,True,none,0.9974778935055242,-0.007929365769179589
80.0,82.20625137438577,16.69269129982504,0.9973406677932657,-0.4859051311204126,0.3518807645924761,17.435611730911447,0.7429204310864073,True,True,True,True,none,0.9973048029749358,-0.008457990153791563
85.0,87.34414208528487,17.735984506064103,0.9971715850424445,-0.5163625427494889,0.37393670721481564,18.574956468220865,0.8389719621567622,True,True,True,True,none,0.9971310900654935,-0.008986614538403534
90.0,92.48203279618399,18.77927771230317,0.9970021611643012,-0.5468306180891898,0.3960002663129353,19.72017497395869,0.9408972616555218,True,True,True,True,none,0.9969567541245333,-0.009515238923015507
95.0,97.6199235070831,19.822570918542233,0.9968323956558963,-0.5773094028471079,0.4180714686325053,20.871273431979734,1.048702513437501,True,True,True,True,none,0.9967817944961329,-0.010043863307627483
100.0,102.75781421798222,20.8658641247813,0.9966622880119542,-0.6077989428597369,0.44015034099869754,22.028258056994098,1.1623939322127974,True,True,True,True,none,0.996606210521097,-0.010572487692239455
105.0,107.89570492888132,21.909157331020364,0.9964918377248541,-0.638299284093257,0.46223691031664116,23.191135094694893,1.2819777636745293,True,True,True,True,none,0.9964300015369439,-0.011101112076851426
110.0,113.03359563978043,22.952450537259427,0.9963210442846174,-0.6688104726443255,0.4843312035718924,24.359910821895333,1.4074602846359063,True,True,True,True,none,0.9962531668778912,-0.011629736461463397
115.0,118.17148635067954,23.995743743498494,0.9961499071788981,-0.6993325547408722,0.5064332478308985,25.53459154665957,1.538847803161076,True,True,True,True,none,0.9960757058748415,-0.012158360846075373
120.0,123.30937706157866,25.03903694973756,0.9959784258929707,-0.729865576742899,0.5285430702414748,26.71518360844404,1.6761466587064788,True,True,True,True,none,0.9958976178553677,-0.012686985230687342
125.0,128.44726777247777,26.082330155976628,0.9958065999097201,-0.7604095851432867,0.5506606980332729,27.90169337822718,1.8193632222505514,True,True,True,True,none,0.9957189021436991,-0.013215609615299318
130.0,133.58515848337686,27.125623362215688,0.9956344287096299,-0.7909646265686033,0.5727861585182596,29.094127258650804,1.9685038964351165,True,True,True,True,none,0.9955395580607065,-0.013744233999911286
135.0,138.72304919427597,28.16891656845475,0.9954619117707711,-0.8215307477799221,0.5949194790911986,30.29249168415715,2.1235751157023977,True,True,True,True,none,0.9953595849238877,-0.014272858384523262
140.0,143.8609399051751,29.212209774693818,0.9952890485687913,-0.8521079956736388,0.617060687230129,31.496793121127123,2.2845833464333047,True,True,True,True,none,0.9951789820473526,-0.014801482769135234
145.0,148.9988306160742,30.25550298093288,0.9951158385769026,-0.8826964172822999,0.6392098104968578,32.7070380680236,2.4515350870907184,True,True,True,True,none,0.9949977487418082,-0.015330107153747207
150.0,154.13672132697332,31.29879618717195,0.9949422812658703,-0.9132960597754325,0.661366876537445,33.923233055530716,2.6244368683587673,True,True,True,True,none,0.994815884314544,-0.01585873153835918
155.0,159.27461203787243,32.342089393411015,0.9947683761040019,-0.9439069704603802,0.6835319130826937,35.1453846466941,2.803295253283082,True,True,True,True,none,0.9946333880694167,-0.016387355922971154
160.0,164.41250274877154,33.38538259965008,0.9945941225571351,-0.9745291967831448,0.7057049479486501,36.37349943706734,2.988116837417259,True,True,True,True,none,0.9944502593068348,-0.01691598030758313
165.0,169.55039345967066,34.42867580588915,0.9944195200886257,-1.0051627863292325,0.7278860090371027,37.60758405485761,3.1789082489684617,True,True,True,True,none,0.9942664973237435,-0.017444604692195102
170.0,174.68828417056974,35.471969012128206,0.994244568159336,-1.0358077868245064,0.7500751243360793,38.84764516106686,3.375676148938652,True,True,True,True,none,0.9940821014136092,-0.017973229076807068
175.0,179.82617488146886,36.51526221836727,0.9940692662276237,-1.0664642461360447,0.772272321920353,40.09368944963837,3.5784272312710996,True,True,True,True,none,0.9938970708664043,-0.01850185346141904
180.0,184.96406559236797,37.55855542460634,0.9938936137493283,-1.097132212273002,0.7944776299519585,41.345723647611706,3.7871682230053665,True,True,True,True,none,0.9937114049685908,-0.019030477846031017
185.0,190.1019563032671,38.6018486308454,0.9937176101777606,-1.1278117333874782,0.8166910766806901,42.603754515259816,4.001905884414413,True,True,True,True,none,0.9935251030031054,-0.01955910223064299
190.0,195.2398470141662,39.645141837084466,0.99354125496369,-1.1585028577753933,0.838912690444628,43.86778884624809,4.222647009163623,True,True,True,True,none,0.993338164249343,-0.020087726615254962
195.0,200.37773772506532,40.68843504332354,0.9933645475553314,-1.1892056338773667,0.861142499670652,45.13783346778096,4.449398424457421,True,True,True,True,none,0.9931505879831409,-0.02061635099986693
200.0,205.51562843596443,41.7317282495626,0.9931874873983343,-1.219920110279603,0.8833805328749661,46.41389524075567,4.682166991193071,True,True,True,True,none,0.9929623734767629,-0.021144975384478907
205.0,210.65351914686352,42.77502145580166,0.9930100739357697,-1.2506463357147808,0.905626818663616,47.695981059911034,4.9209596041093775,True,True,True,True,none,0.9927735199988827,-0.02167359976909088
210.0,215.79140985776263,43.81831466204073,0.9928323066081173,-1.2813843590629526,0.9278813857330261,48.98409785398641,5.165783191945685,True,True,True,True,none,0.9925840268145681,-0.022202224153702852
215.0,220.92930056866174,44.86160786827979,0.9926541848532533,-1.3121342293524447,0.9501442628705293,50.27825258587567,5.416644717595879,True,True,True,True,none,0.9923938931852638,-0.02273084853831482
220.0,226.06719127956086,45.904901074518854,0.9924757081064376,-1.342895995760768,0.9724154789548995,51.57845225278094,5.6735511782620875,True,True,True,True,none,0.9922031183687755,-0.023259472922926794
225.0,231.20508199045997,46.948194280757924,0.9922968758003012,-1.3736697076155298,0.9946950629568915,52.8847038863718,5.936509605613878,True,True,True,True,none,0.9920117016192529,-0.02378809730753877
230.0,236.3429727013591,47.99148748699699,0.9921176873648332,-1.404455414395356,1.0169830439397884,54.197014552946456,6.205527065949468,True,True,True,True,none,0.9918196421871727,-0.024316721692150746
235.0,241.4808634122582,49.03478069323605,0.9919381422273671,-1.4352531657308167,1.0392794510599408,55.51539135358661,6.480610660350557,True,True,True,True,none,0.991626939319322,-0.02484534607676272
240.0,246.61875412315732,50.07807389947512,0.9917582398125695,-1.466063011405358,1.061584313567318,56.83984142431972,6.7617675248446005,True,True,True,True,none,0.9914335922587814,-0.025373970461374688
245.0,251.7566448340564,51.12136710571418,0.9915779795424252,-1.4968850013562427,1.0838976608060686,58.17037193628541,7.049004830571235,True,True,True,True,none,0.9912396002449069,-0.02590259484598666
250.0,256.89453554495554,52.164660311953256,0.9913973608362247,-1.527719185675492,1.1062195222150661,59.506990095891496,7.34232978393824,True,True,True,True,none,0.9910449625133138,-0.026431219230598633
255.0,262.03242625585466,53.20795351819232,0.9912163831105508,-1.5585656146108382,1.1285499273284778,60.84970314498447,7.641749626792148,True,True,True,True,none,0.9908496782958582,-0.02695984361521061
260.0,267.1703169667537,54.251246724431375,0.9910350457792654,-1.589424338566681,1.1508889057763292,62.19851836101394,7.947271636582563,True,True,True,True,none,0.9906537468206201,-0.02748846799982257
265.0,272.30820767765283,55.29453993067044,0.9908533482534954,-1.6202954081050533,1.1732364872850656,63.55344305719479,8.258903126524352,True,True,True,True,none,0.9904571673118856,-0.028017092384434547
270.0,277.44609838855195,56.3378331369095,0.9906712899416195,-1.6511788739465871,1.1955927016781303,64.91448458268101,8.57665144577151,True,True,True,True,none,0.9902599389901288,-0.028545716769046523
275.0,282.58398909945106,57.381126343148566,0.9904888702492539,-1.6820747869714932,1.2179575788765422,66.28165032273519,8.900523979586623,True,True,True,True,none,0.9900620610719937,-0.029074341153658496
280.0,287.7218798103502,58.424419549387636,0.9903060885792399,-1.7129831982205423,1.2403311488994677,67.65494769889287,9.230528149505233,True,True,True,True,none,0.9898635327702769,-0.029602965538270472
285.0,292.8597705212493,59.4677127556267,0.9901229443316277,-1.7439041588960555,1.2627134418648103,69.0343841691405,9.566671413513795,True,True,True,True,none,0.9896643532939088,-0.03013158992288244
290.0,297.9976612321484,60.51100596186576,0.9899394369036644,-1.7748377203628998,1.2851044879897981,70.41996722808602,9.90896126622026,True,True,True,True,none,0.989464521847935,-0.030660214307494413
295.0,303.1355519430475,61.55429916810483,0.9897555656897787,-1.8057839341494906,1.3075043175915737,71.81170440713367,10.257405239028841,True,True,True,True,none,0.9892640376334983,-0.031188838692106386
300.0,308.27344265394663,62.5975923743439,0.9895713300815673,-1.8367428519488018,1.3299129610877882,73.20960327465774,10.612010900313841,True,True,True,True,none,0.9890628998478203,-0.03171746307671836
305.0,313.41133336484575,63.64088558058297,0.9893867294677798,-1.8677145256193808,1.3523304489972074,74.61367143618469,10.972785855601721,True,True,True,True,none,0.9888611076841813,-0.032246087461330335
310.0,318.54922407574486,64.68417878682203,0.9892017632343051,-1.898699007186374,1.3747568119403089,76.02391653456586,11.339737747743825,True,True,True,True,none,0.9886586603319032,-0.03277471184594231
315.0,323.687114786644,65.7274719930611,0.989016430764156,-1.9296963488425551,1.3971920806398892,77.44034625015749,11.712874257096388,True,True,True,True,none,0.9884555569763293,-0.03330333623055429
320.0,328.8250054975431,66.77076519930016,0.9888307314374554,-1.9607066029493596,1.4196362859216831,78.862968301006,12.092203101705849,True,True,True,True,none,0.9882517967988051,-0.03383196061516625
325.0,333.9628962084422,67.81405840553924,0.9886446646314205,-1.9917298220379358,1.4420894587149755,80.29179044302697,12.477732037487726,True,True,True,True,none,0.9880473789766597,-0.034360584999778225
330.0,339.1007869193413,68.8573516117783,0.9884582297203491,-2.022766058810189,1.4645516300532184,81.7268204701872,12.869468858408908,True,True,True,True,none,0.9878423026831857,-0.0348892093843902
335.0,344.2386776302404,69.90064481801734,0.9882714260756035,-2.0538153661398435,1.4870228310746627,83.16806621469433,13.267421396676994,True,True,True,True,none,0.9876365670876197,-0.035417833769002156
340.0,349.3765683411395,70.94393802425641,0.9880842530655958,-2.0848777970735095,1.5095030930229838,84.61553554717871,13.671597522922298,True,True,True,True,none,0.9874301713551227,-0.03594645815361414
345.0,354.5144590520386,71.98723123049548,0.9878967100557731,-2.1159534048317488,1.5319924472479127,86.06923637688413,14.082005146388653,True,True,True,True,none,0.9872231146467599,-0.036475082538226115
350.0,359.6523497629377,73.03052443673454,0.9877087964086014,-2.147042242810163,1.554490925205874,87.52917665185304,14.498652215118497,True,True,True,True,none,0.9870153961194814,-0.037003706922838074
355.0,364.79024047383683,74.07381764297362,0.987520511483551,-2.1781443645804806,1.576998558460636,88.99536435912206,14.921546716148441,True,True,True,True,none,0.9868070149261009,-0.03753233130745006
360.0,369.92813118473595,75.11711084921268,0.9873318546370797,-2.2092598238916454,1.5995153786839476,90.46780752491178,15.350696675699098,True,True,True,True,none,0.986597970215276,-0.03806095569206203
365.0,375.06602189563506,76.16040405545174,0.9871428252226188,-2.2403886746709256,1.6220414176561917,91.94651421481804,15.786110159366302,True,True,True,True,none,0.9863882611314876,-0.038589580076674
370.0,380.2039126065342,77.2036972616908,0.9869534225905556,-2.2715309710250233,1.6445767072670465,93.43149253400983,16.227795272319028,True,True,True,True,none,0.9861778868150193,-0.03911820446128598
375.0,385.3418033174333,78.24699046792988,0.9867636460882189,-2.302686767241189,1.667121279516137,94.92275062742299,16.67576015949311,True,True,True,True,none,0.9859668464019364,-0.03964682884589795
380.0,390.4796940283324,79.29028367416893,0.9865734950598616,-2.333856117788352,1.6896751665137084,96.42029667996108,17.13001300579215,True,True,True,True,none,0.9857551390240651,-0.040175453230509924
385.0,395.6175847392315,80.33357688040802,0.9863829688466461,-2.3650390773182512,1.712238400481287,97.92413891669017,17.59056203628215,True,True,True,True,none,0.9855427638089712,-0.040704077615121896
390.0,400.75547545013063,81.37687008664707,0.9861920667866262,-2.3962357006665784,1.7348110137523656,99.4342856030459,18.05741551639882,True,True,True,True,none,0.9853297198799388,-0.04123270199973387
395.0,405.89336616102975,82.42016329288613,0.9860007882147329,-2.427446042854125,1.7573930387730685,100.95074504502729,18.53058175214116,True,True,True,True,none,0.9851160063559492,-0.04176132638434584
400.0,411.03125687192886,83.4634564991252,0.9858091324627556,-2.4586701590879443,1.7799845081028463,102.47352558940719,19.010069090281988,True,True,True,True,none,0.984901622351659,-0.04228995076895782
405.0,416.169147582828,84.50674970536427,0.9856170988593271,-2.4899081047625113,1.802585454415162,104.00263562393714,19.495885918572867,True,True,True,True,none,0.9846865669773781,-0.042818575153569786
410.0,421.30703829372703,85.55004291160331,0.9854246867299058,-2.5211599354609042,1.8251959104981819,105.53808357755068,19.988040665947366,True,True,True,True,none,0.9844708393390482,-0.04334719953818175
415.0,426.44492900462615,86.5933361178424,0.9852318953967599,-2.5524257069559795,1.847815909255474,107.0798779205726,20.4865418027302,True,True,True,True,none,0.9842544385382207,-0.043875823922793725
420.0,431.58281971552526,87.63662932408145,0.9850387241789492,-2.583705475211567,1.8704454837067148,108.6280271649314,20.99139784084994,True,True,True,True,none,0.984037363672034,-0.044404448307405704
425.0,436.7207104264244,88.67992253032052,0.9848451723923085,-2.6149992963836666,1.8930846669883952,110.18253986436974,21.50261733404922,True,True,True,True,none,0.9838196138331913,-0.04493307269201767
430.0,441.8586011373235,89.72321573655958,0.9846512393494303,-2.6463072268216576,1.9157334923545337,111.74342461465582,22.02020887809624,True,True,True,True,none,0.9836011881099381,-0.04546169707662964
435.0,446.9964918482226,90.76650894279865,0.9844569243596478,-2.677629323069514,1.9383919931773943,113.31069005379898,22.544181111000327,True,True,True,True,none,0.9833820855860396,-0.045990321461241615
440.0,452.1343825591217,91.80980214903771,0.984262226729016,-2.708965641867029,1.9610602029482163,114.88434486226956,23.07454271323185,True,True,True,True,none,0.9831623053407568,-0.04651894584585359
445.0,457.27227327002083,92.85309535527679,0.9840671457602959,-2.7403162401510492,1.983738155277932,116.46439776321024,23.61130240793345,True,True,True,True,none,0.9829418464488247,-0.04704757023046557
450.0,462.41016398091995,93.89638856151585,0.983871680752935,-2.7716811750567163,2.0064258838979114,118.0508575226623,24.15446896114645,True,True,True,True,none,0.9827207079804279,-0.04757619461507754
455.0,467.54805469181906,94.93968176775492,0.9836758310030503,-2.8030605039187195,2.0291234226606947,119.64373294978208,24.704051182027158,True,True,True,True,none,0.9824988890011779,-0.04810481899968951
460.0,472.6859454027182,95.98297497399398,0.9834795958034102,-2.8344542842725557,2.051830805540742,121.24303289706823,25.260057923074257,True,True,True,True,none,0.9822763885720888,-0.048633443384301485
465.0,477.8238361136173,97.02626818023305,0.9832829744434157,-2.8658625738557975,2.074548066635179,122.8487662605825,25.822498080349447,True,True,True,True,none,0.9820532057495539,-0.04916206776891346
470.0,482.9617268245164,98.0695613864721,0.9830859662090824,-2.8972854306093723,2.097275240164556,124.4609419801791,26.391380593706998,True,True,True,True,none,0.9818293395853216,-0.04969069215352543
475.0,488.0996175354155,99.11285459271119,0.9828885703830222,-2.9287229126788517,2.1200123604736056,126.07956903973161,26.966714447020422,True,True,True,True,none,0.981604789126471,-0.0502193165381374
480.0,493.23750824631463,100.15614779895024,0.9826907862444241,-2.9601750784157477,2.1427594620320156,127.70465646736446,27.548508668414215,True,True,True,True,none,0.9813795534153875,-0.05074794092274938
485.0,498.3753989572137,101.1994410051893,0.9824926130690358,-2.9916419863788164,2.1655165794351925,129.33621333568215,28.136772330492846,True,True,True,True,none,0.9811536314897387,-0.05127656530736135
490.0,503.5132896681128,102.24273421142836,0.982294050129145,-3.023123695335378,2.1882837474050443,130.9742487620036,28.731514550575255,True,True,True,True,none,0.980927022382449,-0.051805189691973313
495.0,508.6511803790119,103.28602741766743,0.9820950966935592,-3.0546202642626437,2.2110610007907656,132.6187719085999,29.332744490932484,True,True,True,True,none,0.980699725121675,-0.052333814076585286
500.0,513.7890710899111,104.32932062390651,0.9818957520275885,-3.086131752349045,2.233848374569623,134.26979198292756,29.940471359021046,True,True,True,True,none,0.9804717387307804,-0.05286243846119727
505.0,518.9269618008102,105.37261383014558,0.9816960153930239,-3.1176582189955813,2.2566459038477524,135.92731823787145,30.554704407725865,True,True,True,True,none,0.9802430622283103,-0.05339106284580925
510.0,524.0648525117093,106.41590703638464,0.981495886048119,-3.149199723817178,2.27945362386096,137.59135997198345,31.175452935598813,True,True,True,True,none,0.9800136946279657,-0.05391968723042121
515.0,529.2027432226084,107.45920024262371,0.9812953632475707,-3.180756326644051,2.302271569975526,139.26192652972205,31.802726287098338,True,True,True,True,none,0.9797836349385787,-0.05444831161503319
520.0,534.3406339335074,108.50249344886275,0.9810944462424983,-3.212328087523074,2.325099777689025,140.93902730170578,32.43653385284303,True,True,True,True,none,0.9795528821640848,-0.05497693599964514
525.0,539.4785246444065,109.54578665510182,0.9808931342804245,-3.2439150667191763,2.3479382826311346,142.62267172494848,33.076885069846654,True,True,True,True,none,0.9793214353034985,-0.05550556038425712
530.0,544.6164153553057,110.58907986134088,0.9806914266052543,-3.275517324716727,2.3707871205644686,144.31286928311613,33.72378942177525,True,True,True,True,none,0.9790892933508859,-0.0560341847688691
535.0,549.7543060662048,111.63237306757995,0.9804893224572556,-3.307134922220945,2.3936463273854027,146.00962950677447,34.377256439194525,True,True,True,True,none,0.9788564552953385,-0.05656280915348107
540.0,554.8921967771039,112.675666273819,0.9802868210730381,-3.338767920159318,2.4165159391249182,147.71296197364057,35.03729569982157,True,True,True,True,none,0.9786229201209463,-0.057091433538093046
545.0,560.030087488003,113.71895948005807,0.980083921685533,-3.3704163796830238,2.4393959919494352,149.42287630883695,35.70391682877887,True,True,True,True,none,0.9783886868067712,-0.057620057922705005
550.0,565.1679781989021,114.76225268629713,0.9798806235239724,-3.4020803621683724,2.4622865221616745,151.13938218514812,36.37712949885099,True,True,True,True,none,0.9781537543268193,-0.058148682307316985
555.0,570.3058689098012,115.80554589253622,0.9796769258138676,-3.4337599292182506,2.4851875662015033,152.86248932328004,37.05694343074383,True,True,True,True,none,0.9779181216500139,-0.05867730669192897
560.0,575.4437596207003,116.84883909877527,0.9794728277769889,-3.465455142663581,2.5080991606468026,154.59220749211784,37.743368393342564,True,True,True,True,none,0.9776817877401679,-0.059205931076540944
565.0,580.5816503315995,117.89213230501434,0.9792683286313435,-3.4971660645647966,2.53102134221434,156.32854650899247,38.43641420397813,True,True,True,True,none,0.9774447515559554,-0.059734555461152916
570.0,585.7195410424986,118.9354255112534,0.979063427591155,-3.5288927572133155,2.553954147760638,158.07151623993946,39.13609072868606,True,True,True,True,none,0.9772070120508847,-0.06026317984576488
575.0,590.8574317533977,119.97871871749247,0.9788581238668411,-3.5606352831330357,2.576897614282857,159.8211265999666,39.84240788247412,True,True,True,True,none,0.9769685681732692,-0.06079180423037685
580.0,595.9953224642968,121.02201192373153,0.9786524166649917,-3.592393705081841,2.599851778919694,161.57738755332838,40.55537562959685,True,True,True,True,none,0.9767294188661989,-0.06132042861498882
585.0,601.1332131751959,122.06530512997061,0.9784463051883475,-3.6241680860531105,2.6228166789522662,163.34030911378872,41.27500398381811,True,True,True,True,none,0.9764895630675124,-0.0618490529996008
590.0,606.271103886095,123.10859833620967,0.9782397886357774,-3.6559584892772494,2.645792351805019,165.10990134489828,42.00130300868861,True,True,True,True,none,0.9762489997097674,-0.06237767738421277
595.0,611.4089945969941,124.15189154244874,0.9780328662022567,-3.687764978223222,2.668778835046634,166.88617436026647,42.73428281781773,True,True,True,True,none,0.9760077277202117,-0.06290630176882475
600.0,616.5468853078933,125.1951847486878,0.9778255370788442,-3.7195876166001036,2.6917761663909445,168.66913832384117,43.473953575153374,True,True,True,True,none,0.9757657460207538,-0.06343492615343671
605.0,621.6847760187924,126.23847795492685,0.9776178004526597,-3.7514264683586496,2.7147843836978667,170.458803450188,44.220325495261136,True,True,True,True,none,0.9755230535279332,-0.0639635505380487
610.0,626.8226667296915,127.28177116116593,0.9774096555068608,-3.783281597692851,2.737803524974319,172.2551800047709,44.97340884360496,True,True,True,True,none,0.9752796491528906,-0.06449217492266066
615.0,631.9605574405906,128.32506436740502,0.9772011014206209,-3.8151530690415365,2.7608336283751624,174.0582783042327,45.73321393682767,True,True,True,True,none,0.975035531801338,-0.06502079930727264
620.0,637.0984481514897,129.36835757364406,0.9769921373691045,-3.84704094708996,2.783874732204152,175.86810871668806,46.499751143043994,True,True,True,True,none,0.9747907003735279,-0.06554942369188461
625.0,642.2363388623888,130.41165077988313,0.9767827625234453,-3.8789452967714166,2.80692687491488,177.6846816620062,47.27303088212307,True,True,True,True,none,0.9745451537642232,-0.0660780480764966
630.0,647.374229573288,131.4549439861222,0.9765729760507215,-3.9108661832688574,2.829990095111742,179.50800761210394,48.053063625981736,True,True,True,True,none,0.9742988908626662,-0.06660667246110856
635.0,652.5121202841871,132.49823719236124,0.9763627771139327,-3.942803672016533,2.8530644315508966,181.3380970912355,48.839859898874266,True,True,True,True,none,0.9740519105525475,-0.06713529684572052
640.0,657.6500109950862,133.54153039860032,0.9761521648719758,-3.974757828701634,2.876149923141248,183.17496067629216,49.63343027769184,True,True,True,True,none,0.9738042117119746,-0.06766392123033249
645.0,662.7879017059853,134.58482360483939,0.9759411384796204,-4.006728719265954,2.899246608945425,185.01860899709905,50.433785392259665,True,True,True,True,none,0.9735557932134404,-0.06819254561494449
650.0,667.9257924168844,135.62811681107848,0.9757296970874851,-4.038716409907558,2.9223545281807617,186.8690527367109,51.240935925632414,True,True,True,True,none,0.9733066539237917,-0.06872116999955645
655.0,673.0636831277835,136.67141001731753,0.9755178398420128,-4.070720967082477,2.9454737202203107,188.72630263172033,52.0548926144028,True,True,True,True,none,0.9730567927041963,-0.06924979438416842
660.0,678.2015738386826,137.7147032235566,0.9753055658854455,-4.102742457506401,2.968604224593835,190.59036947255734,52.875666249000744,True,True,True,True,none,0.9728062084101118,-0.06977841876878041
665.0,683.3394645495817,138.75799642979564,0.9750928743558002,-4.134780948156386,2.9917460809888237,192.46126410380035,53.70326767400471,True,True,True,True,none,0.972554899891252,-0.07030704315339235
670.0,688.4773552604807,139.80128963603468,0.9748797643868424,-4.166836506272599,3.01489932925152,194.33899742448583,54.537707788451144,True,True,True,True,none,0.9723028659915545,-0.07083566753800431
675.0,693.6152459713799,140.84458284227378,0.9746662351080626,-4.198909199360035,3.038064009387942,196.22358038841804,55.37899754614426,True,True,True,True,none,0.9720501055491475,-0.07136429192261631
680.0,698.753136682279,141.88787604851282,0.9744522856446493,-4.2309990951902785,3.061240161564919,198.11502400448552,56.2271479559727,True,True,True,True,none,0.9717966173963166,-0.07189291630722827
685.0,703.8910273931781,142.9311692547519,0.9742379151174636,-4.263106261803277,3.084427826111141,200.01333933697882,57.082170082226924,True,True,True,True,none,0.9715424003594708,-0.07242154069184024
690.0,709.0289181040772,143.97446246099096,0.9740231226430134,-4.295230767509114,3.1076270435182156,201.91853750591108,57.94407504492011,True,True,True,True,none,0.9712874532591086,-0.07295016507645223
695.0,714.1668088149763,145.01775566723,0.9738079073334274,-4.327372680889801,3.1308378544417184,203.83062968733714,58.81287402010713,True,True,True,True,none,0.9710317749097841,-0.07347878946106419
700.0,719.3046995258754,146.06104887346908,0.973592268296428,-4.3595320708011,3.1540602997022718,205.74962711368332,59.68857824021424,True,True,True,True,none,0.9707753641200721,-0.07400741384567616
705.0,724.4425902367745,147.10434207970815,0.9733762046353057,-4.391709006374331,3.1772944202866205,207.6755410740708,60.571198994362646,True,True,True,True,none,0.9705182196925339,-0.07453603823028815
710.0,729.5804809476737,148.14763528594725,0.9731597154488911,-4.42390355701822,3.2005402573487225,209.60838291465268,61.460747628705434,True,True,True,True,none,0.9702603404236813,-0.07506466261490011
715.0,734.7183716585728,149.1909284921863,0.9729427998315289,-4.456115792420748,3.223797852210837,211.54816403893736,62.35723554675107,True,True,True,True,none,0.9700017251039422,-0.07559328699951208
720.0,739.8562623694719,150.23422169842536,0.9727254568730498,-4.488345782551021,3.2470672463646397,213.4948959081361,63.26067420971074,True,True,True,True,none,0.9697423725176244,-0.07612191138412405
725.0,744.994153080371,151.2775149046644,0.9725076856587438,-4.520593597661146,3.270348481472326,215.44859004149066,64.17107513682626,True,True,True,True,none,0.9694822814428801,-0.07665053576873603
730.0,750.1320437912701,152.32080811090347,0.9722894852693316,-4.552859308288138,3.293641599367739,217.40925801662377,65.0884499057203,True,True,True,True,none,0.969221450651669,-0.077179160153348
735.0,755.2699345021692,153.36410131714257,0.9720708547809374,-4.585142985255824,3.316946642057502,219.3769114698774,66.01281015273483,True,True,True,True,none,0.9689598789097226,-0.07770778453795998
740.0,760.4078252130683,154.4073945233816,0.9718517932650601,-4.617444699676773,3.340263651722154,221.3515620966644,66.94416757328278,True,True,True,True,none,0.9686975649765066,-0.07823640892257196
745.0,765.5457159239675,155.45068772962068,0.9716322997885455,-4.649764522954245,3.3635926707173054,223.3332216518149,67.88253392219423,True,True,True,True,none,0.9684345076051845,-0.07876503330718392
750.0,770.6836066348666,156.49398093585975,0.9714123734135568,-4.682102526784145,3.3869337415747953,225.32190194993217,68.82792101407242,True,True,True,True,none,0.9681707055425793,-0.0792936576917959
755.0,775.8214973457657,157.53727414209882,0.9711920131975469,-4.7144587831569975,3.410286907003853,227.31761486574447,69.78034072364565,True,True,True,True,none,0.967906157529137,-0.07982228207640786
760.0,780.9593880566648,158.58056734833787,0.9709712181932278,-4.746833364359944,3.4336522098922897,229.32037233447107,70.73980498613321,True,True,True,True,none,0.9676408622988869,-0.08035090646101983
765.0,786.0972787675639,159.62386055457694,0.9707499874485426,-4.779226342978744,3.4570296933076747,231.3301863521764,71.70632579759948,True,True,True,True,none,0.9673748185794047,-0.08087953084563183
770.0,791.235169478463,160.66715376081603,0.9705283200066348,-4.811637791899799,3.480419400498535,233.34706897613833,72.6799152153223,True,True,True,True,none,0.967108025091773,-0.0814081552302438
775.0,796.3730601893621,161.71044696705508,0.9703062149058189,-4.844067784312198,3.5038213748955656,235.3710323252175,73.66058535816242,True,True,True,True,none,0.9668404805505424,-0.08193677961485576
780.0,801.5109509002613,162.75374017329415,0.9700836711795504,-4.876516393709775,3.5272356601128485,237.40208858022598,74.64834840693183,True,True,True,True,none,0.9665721836636924,-0.08246540399946774
785.0,806.6488416111604,163.7970333795332,0.9698606878563951,-4.908983693893172,3.5506622999490696,239.44024998430186,75.64321660476867,True,True,True,True,none,0.9663031331325913,-0.08299402838407971
790.0,811.7867323220595,164.84032658577226,0.9696372639599988,-4.941469758971943,3.574101338388764,241.48552884328612,76.64520225751386,True,True,True,True,none,0.9660333276519568,-0.08352265276869167
795.0,816.9246230329586,165.88361979201136,0.9694133985090558,-4.973974663366658,3.5975528196035653,243.53793752610562,77.65431773409426,True,True,True,True,none,0.9657627659098149,-0.08405127715330366
800.0,822.0625137438577,166.9269129982504,0.9691890905172784,-5.006498481811022,3.6210167879534563,245.5974884651532,78.67057546690279,True,True,True,True,none,0.9654914465874598,-0.08457990153791564
805.0,827.2004044547568,167.97020620448947,0.9689643389933651,-5.039041289354027,3.644493287988037,247.66419415667593,79.69398795218646,True,True,True,True,none,0.9652193683594126,-0.0851085259225276
810.0,832.338295165656,169.01349941072854,0.9687391429409691,-5.071603161362112,3.667982364447809,249.73806716116536,80.72456775043682,True,True,True,True,none,0.96494652989338,-0.08563715030713956
815.0,837.476185876555,170.05679261696758,0.9685135013586661,-5.104184173521336,3.6914840622654643,251.8191201037525,81.76232748678493,True,True,True,True,none,0.9646729298502126,-0.08616577469175152
820.0,842.6140765874541,171.10008582320663,0.9682874132399223,-5.136784401839585,3.7149984265671776,253.90736567459987,82.80727985139325,True,True,True,True,none,0.9643985668838627,-0.08669439907636352
825.0,847.7519672983532,172.1433790294457,0.9680608775730616,-5.169403922648772,3.7385255026739252,256.00281662930803,83.85943759986233,True,True,True,True,none,0.964123439641342,-0.08722302346097549
830.0,852.8898580092523,173.1866722356848,0.9678338933412334,-5.202042812607085,3.7620653361027987,258.10548578931304,84.91881355362824,True,True,True,True,none,0.9638475467626786,-0.08775164784558745
835.0,858.0277487201514,174.22996544192384,0.9676064595223786,-5.234701148701238,3.785617972568348,260.21538604229784,85.985420600374,True,True,True,True,none,0.9635708868808741,-0.08828027223019942
840.0,863.1656394310505,175.2732586481629,0.967378575089197,-5.267379008248735,3.8091834579839157,262.33253034260076,87.05927169443785,True,True,True,True,none,0.9632934586218599,-0.0888088966148114
845.0,868.3035301419496,176.31655185440198,0.9671502390091136,-5.300076468900167,3.8327618384629982,264.45693171162844,88.14037985722646,True,True,True,True,none,0.9630152606044533,-0.08933752099942337
850.0,873.4414208528488,177.35984506064105,0.9669214502442444,-5.332793608641518,3.8563531603206043,266.5886032382739,89.22875817763284,True,True,True,True,none,0.9627362914403135,-0.08986614538403534
855.0,878.5793115637479,178.40313826688012,0.966692207751362,-5.3655305057964995,3.8799574700746486,268.72755807934135,90.32441981246123,True,True,True,True,none,0.9624565497338962,-0.09039476976864733
860.0,883.717202274647,179.44643147311916,0.9664625104818617,-5.3982872390288925,3.903574814447322,270.87380945996483,91.42737798684567,True,True,True,True,none,0.9621760340824094,-0.0909233941532593
865.0,888.8550929855461,180.48972467935823,0.9662323573817262,-5.431063887344923,3.927205240366511,273.02737067404047,92.53764599468224,True,True,True,True,none,0.9618947430757675,-0.09145201853787126
870.0,893.9929836964452,181.5330178855973,0.9660017473914905,-5.46386053009565,3.9508487949672,275.1882550846578,93.65523719906048,True,True,True,True,none,0.9616126752965456,-0.09198064292248324
875.0,899.1308744073443,182.57631109183637,0.9657706794462068,-5.496677246979371,3.974505525592897,277.35647612453295,94.78016503269657,True,True,True,True,none,0.9613298293199334,-0.0925092673070952
880.0,904.2687651182434,183.61960429807542,0.9655391524754082,-5.529514118044059,3.99817547979708,279.5320472964528,95.91244299837737,True,True,True,True,none,0.9610462037136882,-0.09303789169170718
885.0,909.4066558291426,184.6628975043145,0.9653071654030737,-5.562371223689804,4.021858705344637,281.714982173714,97.05208466939953,True,True,True,True,none,0.9607617970380884,-0.09356651607631916
890.0,914.5445465400417,185.70619071055359,0.9650747171475901,-5.595248644671296,4.045555250213336,283.9052944005748,98.19910369002122,True,True,True,True,none,0.9604766078458854,-0.09409514046093113
895.0,919.6824372509408,186.74948391679263,0.9648418066217174,-5.628146462100305,4.069265162595292,286.10299769269926,99.35351377590663,True,True,True,True,none,0.9601906346822566,-0.09462376484554309
900.0,924.8203279618399,187.7927771230317,0.9646084327325499,-5.661064757448213,4.092988490898467,288.30810583762013,100.51532871458843,True,True,True,True,none,0.9599038760847564,-0.09515238923015508
905.0,929.958218672739,188.83607032927074,0.9643745943814803,-5.6940036125485305,4.1167252837481545,290.52063269519107,101.68456236592033,True,True,True,True,none,0.9596163305832678,-0.09568101361476705
910.0,935.0961093836381,189.87936353550984,0.9641402904641614,-5.72696310959947,4.140475589988503,292.74059219805355,102.86122866254371,True,True,True,True,none,0.9593279966999535,-0.09620963799937902
915.0,940.2340000945372,190.9226567417489,0.9639055198704679,-5.75994333116652,4.164239458684046,294.9679983521034,104.04534161035448,True,True,True,True,none,0.959038872949206,-0.09673826238399101
920.0,945.3718908054364,191.96594994798795,0.9636702814844589,-5.792944360185043,4.188016939121228,297.20286523696006,105.23691528897211,True,True,True,True,none,0.9587489578375978,-0.09726688676860297
925.0,950.5097815163355,193.00924315422702,0.9634345741843379,-5.825966279962915,4.211808080809974,299.44520700644557,106.43596385221855,True,True,True,True,none,0.958458249863831,-0.09779551115321496
930.0,955.6476722272346,194.0525363604661,0.9631983968424154,-5.859009174183156,4.235612933485242,301.69503788905917,107.64250152859307,True,True,True,True,none,0.9581667475186864,-0.09832413553782691
935.0,960.7855629381337,195.09582956670516,0.9629617483250681,-5.8920731269066176,4.259431547108613,303.9523721884656,108.85654262176041,True,True,True,True,none,0.957874449284972,-0.09885275992243887
940.0,965.9234536490328,196.1391227729442,0.9627246274927005,-5.925158222574665,4.28326397186988,306.2172242839781,110.0781015110339,True,True,True,True,none,0.957581353637472,-0.09938138430705086
945.0,971.0613443599319,197.1824159791833,0.9624870331997037,-5.958264546011902,4.307110258188657,308.4896086310564,111.3071926518731,True,True,True,True,none,0.9572874590428935,-0.09991000869166285
950.0,976.199235070831,198.22570918542237,0.9622489642944156,-5.99139218242891,4.330970456716001,310.76953976179976,112.54383057637739,True,True,True,True,none,0.9569927639598145,-0.1004386330762748
955.0,981.3371257817302,199.26900239166142,0.9620104196190803,-6.024541217425019,4.3548446183360525,313.0570322854481,113.78802989378667,True,True,True,True,none,0.9566972668386307,-0.10096725746088678
960.0,986.4750164926293,200.3122955979005,0.9617713980098064,-6.0577117369910916,4.378732794167679,315.3521008888879,115.0398052909874,True,True,True,True,none,0.9564009661215017,-0.10149588184549875
965.0,991.6129072035283,201.35558880413953,0.9615318982965256,-6.090903827512346,4.402635035566145,317.6547603371629,116.29917153302335,True,True,True,True,none,0.9561038602422972,-0.10202450623011071
970.0,996.7507979144274,202.3988820103786,0.9612919193029512,-6.124117575771188,4.426551394124797,319.96502547399115,117.56614346361255,True,True,True,True,none,0.9558059476265417,-0.10255313061472267
975.0,1001.8886886253264,203.44217521661764,0.9610514598465358,-6.157353068950087,4.450481921676748,322.28291122227654,118.8407360056589,True,True,True,True,none,0.9555072266913605,-0.10308175499933467
980.0,1007.0265793362256,204.4854684228567,0.9608105187384282,-6.190610394634453,4.474426670296595,324.608432584642,120.12296416178529,True,True,True,True,none,0.955207695845423,-0.10361037938394664
985.0,1012.1644700471246,205.52876162909578,0.9605690947834308,-6.223889640815563,4.49838569230214,326.9416046439496,121.41284301485379,True,True,True,True,none,0.9549073534888878,-0.1041390037685586
990.0,1017.3023607580238,206.57205483533485,0.9603271867799558,-6.257190895893507,4.522359040256136,329.2824425638414,122.71038772850656,True,True,True,True,none,0.954606198013345,-0.10466762815317054
995.0,1022.4402514689231,207.61534804157395,0.9600847935199818,-6.2905142486801555,4.5463467669680435,331.6309615892737,124.01561354769973,True,True,True,True,none,0.9543042278017598,-0.10519625253778254
1000.0,1027.5781421798222,208.65864124781302,0.9598419137890097,-6.32385978840214,4.570348925495791,333.9871770470565,125.32853579924347,True,True,True,True,none,0.9540014412284151,-0.10572487692239455
1005.0,1032.7160328907212,209.70193445405206,0.9595985463660172,-6.357227604703894,4.594365569147581,336.35110434641143,126.64916989235937,True,True,True,True,none,0.9536978366588524,-0.1062535013070065
1010.0,1037.8539236016204,210.74522766029116,0.9593546900234149,-6.390617787650699,4.6183967514836795,338.7227589795135,127.97753131922235,True,True,True,True,none,0.9533934124498143,-0.10678212569161848
1015.0,1042.9918143125194,211.78852086653018,0.9591103435270001,-6.424030427731761,4.642442526318243,341.1021565220567,129.31363565552653,True,True,True,True,none,0.9530881669491846,-0.10731075007623044
1020.0,1048.1297050234186,212.83181407276928,0.9588655056359111,-6.4574656158633115,4.666502947721156,343.48931263381405,130.65749856104478,True,True,True,True,none,0.9527820984959288,-0.1078393744608424
1025.0,1053.2675957343176,213.87510727900832,0.9586201751025814,-6.49092344339175,4.6905780700198845,345.8842430592062,132.00913578019788,True,True,True,True,none,0.9524752054200336,-0.1083679988454544
1030.0,1058.4054864452169,214.91840048524742,0.958374350672692,-6.524404002096795,4.714667947801342,348.2869636278744,133.36856314262698,True,True,True,True,none,0.9521674860424467,-0.10889662323006637
1035.0,1063.5433771561159,215.96169369148643,0.9581280310851257,-6.557907384194684,4.738772635913776,350.6974902552576,134.73579656377117,True,True,True,True,none,0.951858938675015,-0.10942524761467835
1040.0,1068.6812678670149,217.0049868977255,0.9578812150719183,-6.591433682341389,4.762892189468681,353.11583894318113,136.11085204545563,True,True,True,True,none,0.9515495616204225,-0.10995387199929031
1045.0,1073.819158577914,218.04828010396457,0.9576339013582108,-6.6249829896358685,4.787026663842717,355.5420257804417,137.49374567647712,True,True,True,True,none,0.9512393531721279,-0.11048249638390226
1050.0,1078.957049288813,219.09157331020364,0.9573860886622014,-6.658555399623349,4.811176114679646,357.9760669434028,138.88449363319918,True,True,True,True,none,0.950928311614302,-0.11101112076851424
1055.0,1084.0949399997123,220.13486651644274,0.9571377756950968,-6.692151006298628,4.835340597892292,360.4179786965959,140.28311218015318,True,True,True,True,none,0.9506164352217634,-0.11153974515312626
1060.0,1089.2328307106113,221.17815972268176,0.9568889611610618,-6.725769904109408,4.859520169664508,362.867777393325,141.68961767064326,True,True,True,True,none,0.9503037222599147,-0.11206836953773819
1065.0,1094.3707214215106,222.22145292892085,0.9566396437571706,-6.759412187959694,4.883714886453189,365.3254794762781,143.10402654735722,True,True,True,True,none,0.9499901709846773,-0.11259699392235017
1070.0,1099.5086121324096,223.2647461351599,0.9563898221733553,-6.793077953213166,4.907924804990269,367.79110147814777,144.52635534298787,True,True,True,True,none,0.9496757796424261,-0.11312561830696216
1075.0,1104.6465028433088,224.30803934139897,0.9561394950923571,-6.826767295696623,4.932149982284744,370.2646600222468,145.95662068084783,True,True,True,True,none,0.9493605464699237,-0.11365424269157412
1080.0,1109.7843935542078,225.351332547638,0.9558886611896724,-6.860480311703455,4.956390475624749,372.74617182314455,147.39483927550654,True,True,True,True,none,0.9490444696942533,-0.11418286707618609
1085.0,1114.922284265107,226.39462575387708,0.9556373191335038,-6.894217097997132,4.980646342579598,375.2356536872947,148.84102793341762,True,True,True,True,none,0.9487275475327516,-0.11471149146079807
1090.0,1120.060174976006,227.43791896011615,0.9553854675847058,-6.927977751814733,5.004917641001883,377.73312251368037,150.29520355356422,True,True,True,True,none,0.9484097781929409,-0.11524011584541
1095.0,1125.1980656869052,228.48121216635522,0.9551331051967333,-6.961762370870527,5.029204429029595,380.23859529445843,151.7573831281032,True,True,True,True,none,0.9480911598724606,-0.11576874023002202
1100.0,1130.3359563978042,229.52450537259426,0.9548802306155881,-6.995571053359531,5.0535067650882155,382.7520891156102,153.22758374301594,True,True,True,True,none,0.947771690758998,-0.11629736461463396
1105.0,1135.4738471087035,230.56779857883336,0.9546268424797651,-7.029403897961188,5.077824707892907,385.27362115760525,154.7058225787719,True,True,True,True,none,0.9474513690302181,-0.11682598899924593
1110.0,1140.6117378196025,231.61109178507243,0.9543729394201982,-7.063261003843,5.102158316450648,387.80320869606044,156.192116910988,True,True,True,True,none,0.9471301928536935,-0.11735461338385796
1115.0,1145.7496285305017,232.65438499131153,0.9541185200602051,-7.09714247066423,5.126507650062431,390.3408691024169,157.68648411110536,True,True,True,True,none,0.9468081603868328,-0.11788323776846993
1120.0,1150.8875192414007,233.69767819755054,0.9538635830154333,-7.131048398579646,5.150872768325469,392.88661984460856,159.18894164705802,True,True,True,True,none,0.9464852697768096,-0.11841186215308189
1125.0,1156.0254099523,234.74097140378964,0.9536081268938028,-7.1649788882432865,5.175253731135434,395.4404784877576,160.69950708396797,True,True,True,True,none,0.9461615191604886,-0.11894048653769385
1130.0,1161.163300663199,235.78426461002869,0.9533521502954508,-7.198934040812263,5.199650598688696,398.00246269485467,162.21819808482599,True,True,True,True,none,0.9458369066643538,-0.11946911092230583
1135.0,1166.3011913740982,236.82755781626776,0.9530956518126746,-7.232913957950606,5.224063431484595,400.5725902274622,163.74503241119442,True,True,True,False,reactive_power_limit,0.9455114304044335,-0.11999773530691782
1140.0,1171.4390820849972,237.8708510225068,0.9528386300298741,-7.266918741833133,5.248492290327736,403.15087894641556,165.28002792390876,True,True,True,False,reactive_power_limit,0.9451850884862262,-0.12052635969152976
1145.0,1176.5769727958964,238.91414422874587,0.9525810835234939,-7.3009484951493775,5.2729372363303115,405.7373468125319,166.823202583786,True,True,True,False,reactive_power_limit,0.9448578790046251,-0.12105498407614174
1150.0,1181.7148635067954,239.95743743498494,0.952323010861965,-7.335003321107532,5.297398330914427,408.3320118873312,168.37457445234625,True,True,True,False,reactive_power_limit,0.9445298000438422,-0.12158360846075372
1155.0,1186.8527542176946,241.000730641224,0.9520644106056454,-7.3690833234384385,5.321875635814467,410.93489233375755,169.93416169253354,True,True,True,False,reactive_power_limit,0.9442008496773312,-0.12211223284536567
1160.0,1191.9906449285936,242.04402384746305,0.9518052813067606,-7.403188606399624,5.346369213079475,413.54600641690945,171.5019825694464,True,True,True,False,reactive_power_limit,0.9438710259677102,-0.12264085722997764
1165.0,1197.1285356394928,243.08731705370215,0.9515456215093432,-7.437319274779362,5.370879125075564,416.16537250478234,173.0780554510802,True,True,True,False,reactive_power_limit,0.9435403269666832,-0.12316948161458963
1170.0,1202.2664263503918,244.13061025994122,0.9512854297491727,-7.471475433900782,5.395405434488331,418.7930090690061,174.66239880906485,True,True,True,False,reactive_power_limit,0.9432087507149616,-0.12369810599920161
1175.0,1207.404317061291,245.17390346618032,0.9510247045537132,-7.505657189626012,5.41994820432533,421.4289346856072,176.25503121942688,True,True,True,False,reactive_power_limit,0.9428762952421833,-0.12422673038381363
1180.0,1212.54220777219,246.21719667241933,0.9507634444420523,-7.53986464836037,5.444507497918521,424.07316803575833,177.855971363339,True,True,True,False,reactive_power_limit,0.9425429585668336,-0.12475535476842557
