rank,pocket_id,recommended_dc_line_location,source_bus,load_bus,suitability_score,planning_interpretation,dataset_id,dataset_role,voltage_kv,length_km,current_limit_kA,short_circuit_gva,source_q_limit_mvar,converter_rating_mw,existing_load_mw,vdc_pp_kv_effective,c0_max_transfer_mw,c2_max_transfer_mw,c3_max_transfer_mw,c0_efficiency_to_load_boundary,c2_efficiency_to_load_boundary,c3_efficiency_to_load_boundary,c0_loss_mw_at_limit,c2_loss_mw_at_limit,c3_loss_mw_at_limit,c0_binding_constraint,c2_binding_constraint,c3_binding_constraint,c0_thdv_p95_pct,c2_thdv_p95_pct,c3_thdv_p95_pct,c0_p95_voltage_deviation_pct,c2_p95_voltage_deviation_pct,c3_p95_voltage_deviation_pct,c0_p99_ramp_mw_s,c2_p99_ramp_mw_s,c3_p99_ramp_mw_s,c0_lel_load_loss_max_mw,c2_lel_load_loss_max_mw,c3_lel_load_loss_max_mw,c0_lel_ride_through_pass,c2_lel_ride_through_pass,c3_lel_ride_through_pass,c3_transfer_gain_vs_c0_pct,c3_transfer_gain_vs_c2_pct,c3_efficiency_pct,c0_efficiency_pct,c2_efficiency_pct,c3_efficiency_gain_vs_c0_pctpt,c3_efficiency_gain_vs_c2_pctpt,c3_thdv_reduction_vs_c0_pct,c3_thdv_reduction_vs_c2_pct,c3_voltage_deviation_reduction_vs_c0_pct,c3_voltage_deviation_reduction_vs_c2_pct,c3_ramp_reduction_vs_c0_pct,c3_ramp_reduction_vs_c2_pct,benefit_transfer_efficiency_met,benefit_harmonic_ownership_met,benefit_dynamic_voltage_vrt_met,three_benefits_met,benefits_met_count,centralized_transfer_advantage_vs_local_sst_met,centralized_efficiency_advantage_vs_local_sst_met,absolute_c3_transfer_score,transfer_gain_vs_c0_score,transfer_gain_vs_c2_score,efficiency_gain_vs_c0_score,harmonic_reduction_score,dynamic_voltage_reduction_score,source_strength_score
1,ATX-230-138-04,B_04 to B_101,B_04,B_101,0.7721631451278412,"best first build: highest C3 transfer, strongest source and clear C3 gain over local SST",B,Austin-Travis 150-bus T&D,138.0,15.0,4.6,5.8,300.0,1050.0,95.0,276.0,918.0859375,974.82421875,1049.39453125,0.9636821510758704,0.975710934731079,0.9760408781805684,34.59948525586821,24.266991618239377,25.75975245804466,reactive_power_limit,thermal_current_limit,converter_rating_limit,3.736284655797871,1.2800617368739569,0.187785942290757,2.306610217486385,1.3703765693988628,0.2941390935677725,290.09760467703825,125.77217749665718,11.680555894640069,407.35116,420.63435,0.0,False,True,True,14.30242947708804,7.64961631704435,97.60408781805684,96.36821510758705,97.5710934731079,1.235872710469792,0.032994344948946264,94.97399262662293,85.32993082432495,87.24799312263912,78.53589297014898,95.97357726974552,90.71292544414243,True,True,True,True,3,True,True,1.0,0.1914239652758835,1.0,0.5936029898604523,0.9497399262662293,0.8724799312263911,1.0
2,ATX-138-02,B_18 to B_64,B_18,B_64,0.5906969968929818,good candidate: C3 adds transfer beyond local SST and keeps harmonic and dynamic benefits,B,Austin-Travis 150-bus T&D,138.0,19.0,4.0,4.5,240.0,900.0,65.0,276.0,728.61328125,863.125,899.1796875,0.9628817166542878,0.9739083849816724,0.9752516734481952,28.087431462359763,23.12365881634521,22.817897308824055,reactive_power_limit,thermal_current_limit,converter_rating_limit,4.286899442062514,1.3372181897259132,0.2028248967355674,2.9095312214083107,1.7285770190064458,0.3710236214529767,252.25878667568136,109.36711086665916,10.157005125776324,354.2184000000001,365.7690000000001,0.0,False,True,True,23.4097305991154,4.17722664735698,97.52516734481952,96.28817166542878,97.39083849816724,1.2369956793907448,0.13432884665228073,95.26872744563413,84.83232592153567,87.2479931226382,78.53589297014753,95.97357726974451,90.71292544414035,True,True,True,True,3,True,True,0.34536880990075414,0.6174297920100574,0.5460700869466577,0.5981439221293644,0.9526872744563413,0.872479931226382,0.31578947368421056
3,ATX-138-03,B_21 to B_83,B_21,B_83,0.548907311804715,"relief candidate: large gain over traditional AC, but C3 does not beat local SST on transfer",B,Austin-Travis 150-bus T&D,138.0,25.0,3.8,3.9,220.0,820.0,55.0,276.0,623.1015625,819.9296875,819.9296875,0.9603903148131052,0.9699144314951452,0.973754058475921,25.698777204859837,25.43322377873997,22.09985821847385,reactive_power_limit,thermal_current_limit,converter_rating_limit,4.496926362985515,1.40737920748261,0.2169871876856568,3.6583709328447935,2.173469002493035,0.4665157129557357,239.6458473418976,103.89875532332648,9.649154869484734,336.50748,347.48055,0.0,False,True,True,31.58844991662173,0.0,97.3754058475921,96.03903148131052,96.99144314951452,1.3363743662815892,0.3839626980775819,95.1747667146233,84.58218037242547,87.24799312263923,78.5358929701492,95.97357726974568,90.71292544414304,True,True,True,True,3,False,True,0.0,1.0,0.0,1.0,0.951747667146233,0.8724799312263923,0.0
4,ATX-138-01,B_12 to B_47,B_12,B_47,0.47568137090618906,good candidate: C3 adds transfer beyond local SST and keeps harmonic and dynamic benefits,B,Austin-Travis 150-bus T&D,138.0,12.0,4.2,5.0,260.0,950.0,80.0,276.0,860.8203125,901.8359375,948.7109375,0.9662788660214776,0.9782630741657974,0.9771696176763728,30.040848568658006,20.03872108202829,22.16547979585789,thermal_current_limit,thermal_current_limit,converter_rating_limit,4.069097965001156,1.299126181217316,0.1897642869002157,2.1850865958484427,1.298178361631187,0.2786423929788654,264.87172600947065,114.83546640999182,10.664855382062346,371.92932,384.05745,0.0,False,True,True,10.210101193447386,5.1977303244250095,97.71696176763727,96.62788660214775,97.82630741657974,1.0890751654895183,-0.10934564894246535,95.33645322544693,85.39292875135489,87.24799312263998,78.53589297015044,95.97357726974565,90.71292544414275,True,True,True,True,3,True,False,0.5612243160887255,0.0,0.6794759513420018,0.0,0.9533645322544693,0.8724799312263998,0.5789473684210527
