% Case saved by PowerWorld Simulator, version 23, build date August 24, 2022
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20220923
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
200013	1	1.58	0.53	0.00	0.00	4	1.0431045	44.497173	138.00	1	1.100	0.900	55.45	0.00	0	0
200014	1	3.31	1.13	0.00	0.00	4	1.0353975	45.322023	138.00	1	1.100	0.900	55.45	-0.00	0	0
200015	1	11.20	2.94	0.00	0.00	4	1.0339310	43.923486	138.00	1	1.100	0.900	55.42	-0.00	0	0
200016	1	15.00	2.18	0.00	0.00	4	1.0395565	45.187424	138.00	1	1.100	0.900	55.44	0.00	0	0
200017	1	18.30	3.54	0.00	36.58	4	1.0413340	43.994969	138.00	1	1.100	0.900	55.45	0.00	0	0
200018	1	26.70	16.90	0.00	0.00	4	1.0396572	44.232772	138.00	1	1.100	0.900	55.45	0.00	0	0
200019	1	13.00	1.20	0.00	0.00	4	1.0408620	43.970551	138.00	1	1.100	0.900	55.45	0.00	0	0
200020	1	13.50	4.80	0.00	0.00	4	1.0418799	45.039042	138.00	1	1.100	0.900	55.46	0.00	0	0
200021	1	30.50	7.30	0.00	0.00	4	1.0396668	43.761163	138.00	1	1.100	0.900	55.45	0.00	0	0
200022	1	2.26	0.60	0.00	0.00	4	1.0399167	43.711568	138.00	1	1.100	0.900	55.45	0.00	0	0
200023	1	8.20	2.34	0.00	0.00	4	1.0420699	44.403749	138.00	1	1.100	0.900	55.47	0.00	0	0
200024	1	9.30	0.30	0.00	0.00	4	1.0409876	45.225725	138.00	1	1.100	0.900	55.46	0.00	0	0
200025	1	2.26	0.60	0.00	0.00	4	1.0428965	45.054913	138.00	1	1.100	0.900	55.46	0.00	0	0
200026	1	10.80	1.88	0.00	0.00	4	1.0387554	43.387772	138.00	1	1.100	0.900	55.44	0.00	0	0
200027	1	2.34	0.68	0.00	0.00	4	1.0411598	47.492414	138.00	1	1.100	0.900	55.52	0.00	0	0
200028	1	10.70	0.38	0.00	0.00	4	1.0407819	43.925111	138.00	1	1.100	0.900	55.45	0.00	0	0
200029	1	0.00	0.00	0.00	11.08	4	1.0417785	47.627190	345.00	1	1.100	0.900	55.44	0.00	0	0
200030	1	31.40	4.25	0.00	0.00	4	1.0412197	45.019868	138.00	1	1.100	0.900	55.42	-0.00	0	0
200031	1	33.30	2.79	0.00	0.00	4	1.0408600	43.305973	138.00	1	1.100	0.900	55.40	0.00	0	0
200032	1	45.80	12.10	0.00	0.00	4	1.0385395	43.134002	138.00	1	1.100	0.900	55.40	0.00	0	0
200033	1	27.10	7.90	0.00	0.00	4	1.0394476	43.914386	138.00	1	1.100	0.900	55.40	0.00	0	0
200034	1	29.80	8.80	0.00	0.00	4	1.0386623	43.030396	138.00	1	1.100	0.900	55.40	0.00	0	0
200035	1	16.30	4.07	0.00	0.00	4	1.0386132	43.735557	138.00	1	1.100	0.900	55.40	0.00	0	0
200036	1	11.80	3.16	0.00	0.00	4	1.0401707	44.319110	138.00	1	1.100	0.900	55.40	0.00	0	0
200037	1	10.80	2.94	0.00	0.00	4	1.0414845	42.733725	138.00	1	1.100	0.900	55.40	0.00	0	0
200038	1	34.00	11.20	0.00	31.20	4	1.0408895	43.062575	138.00	1	1.100	0.900	55.40	0.00	0	0
200039	1	9.80	2.79	0.00	0.00	4	1.0419475	43.979722	138.00	1	1.100	0.900	55.40	0.00	0	0
200040	1	36.80	5.10	0.00	74.94	4	1.0480582	42.038456	138.00	1	1.100	0.900	55.39	0.01	0	0
200041	1	31.90	5.60	0.00	0.00	4	1.0401148	44.667621	138.00	1	1.100	0.900	55.41	-0.00	0	0
200042	1	29.50	7.30	0.00	0.00	4	1.0402834	42.808301	138.00	1	1.100	0.900	55.40	0.00	0	0
200043	1	11.80	1.80	0.00	0.00	4	1.0428192	42.840284	138.00	1	1.100	0.900	55.41	0.00	0	0
200044	1	4.80	1.58	0.00	0.00	4	1.0438856	44.772159	138.00	1	1.100	0.900	55.44	0.00	0	0
200045	1	6.90	2.03	0.00	0.00	4	1.0356404	46.351714	138.00	1	1.100	0.900	55.47	-0.00	0	0
200046	1	7.10	1.95	0.00	0.00	4	1.0402419	43.840385	138.00	1	1.100	0.900	55.45	0.00	0	0
200047	1	73.29	30.10	0.00	0.00	4	1.0362411	46.525766	138.00	1	1.100	0.900	55.47	-0.00	0	0
200048	1	1.88	0.30	0.00	0.00	4	1.0385388	46.655412	138.00	1	1.100	0.900	55.47	-0.00	0	0
200049	1	2.64	0.22	0.00	0.00	4	1.0428704	47.450499	138.00	1	1.100	0.900	55.47	0.00	0	0
200050	1	2.26	0.75	0.00	0.00	4	1.0377780	47.168849	138.00	1	1.100	0.900	55.49	-0.00	0	0
200051	1	0.48	0.12	0.00	4.63	4	1.0452172	46.040178	138.00	1	1.100	0.900	55.46	0.00	0	0
200052	1	0.22	0.04	0.00	15.20	4	1.0493531	44.399179	138.00	1	1.100	0.900	55.45	0.01	0	0
200053	1	6.20	1.20	0.00	0.00	4	1.0404092	45.396967	138.00	1	1.100	0.900	55.46	-0.00	0	0
200054	1	3.31	0.83	0.00	25.62	4	1.0474082	45.187210	138.00	1	1.100	0.900	55.46	0.00	0	0
200055	1	2.34	0.68	0.00	0.00	4	1.0455157	44.927164	138.00	1	1.100	0.900	55.41	0.01	0	0
200056	1	0.50	0.14	0.00	0.00	4	1.0444937	47.725108	138.00	1	1.100	0.900	55.47	0.00	0	0
200057	1	3.39	0.90	0.00	0.00	4	1.0402138	46.274869	138.00	1	1.100	0.900	55.48	0.01	0	0
200058	1	1.80	0.53	0.00	0.00	4	1.0396653	46.998422	138.00	1	1.100	0.900	55.47	0.00	0	0
200059	1	2.26	0.53	0.00	0.00	4	1.0392141	47.496358	138.00	1	1.100	0.900	55.48	0.00	0	0
200060	1	3.61	1.28	0.00	0.00	4	1.0384075	47.537330	138.00	1	1.100	0.900	55.48	-0.00	0	0
200061	1	2.34	0.53	0.00	0.00	4	1.0408989	47.547141	138.00	1	1.100	0.900	55.52	0.00	0	0
200062	1	1.04	0.38	0.00	0.00	4	1.0419472	47.470168	138.00	1	1.100	0.900	55.47	0.00	0	0
200063	1	6.60	2.41	0.00	0.00	4	1.0430630	42.392965	138.00	1	1.100	0.900	55.40	0.01	0	0
200064	1	2.34	0.75	0.00	0.00	4	1.0406997	45.716142	138.00	1	1.100	0.900	55.45	0.00	0	0
200065	1	2.79	0.83	0.00	0.00	4	1.0382366	46.313554	138.00	1	1.100	0.900	55.46	-0.00	0	0
200066	1	0.73	0.22	0.00	0.00	4	1.0378341	47.138642	138.00	1	1.100	0.900	55.48	-0.00	0	0
200067	1	0.82	0.15	0.00	0.00	4	1.0439157	44.988496	138.00	1	1.100	0.900	55.41	0.00	0	0
200068	1	5.30	0.90	0.00	0.00	4	1.0445721	45.337801	138.00	1	1.100	0.900	55.39	0.00	0	0
200069	1	2.51	0.87	0.00	0.00	4	1.0421172	44.546701	138.00	1	1.100	0.900	55.49	0.02	0	0
200070	1	2.49	0.38	0.00	0.00	4	1.0426726	44.384645	138.00	1	1.100	0.900	55.45	0.00	0	0
200071	1	2.49	0.53	0.00	0.00	4	1.0418885	45.205337	138.00	1	1.100	0.900	55.40	0.00	0	0
200072	1	1.21	0.38	0.00	0.00	4	1.0382909	48.271061	138.00	1	1.100	0.900	55.50	-0.00	0	0
200073	1	1.73	0.38	0.00	0.00	4	1.0373073	46.074168	138.00	1	1.100	0.900	55.46	-0.00	0	0
200074	1	0.34	0.11	0.00	0.00	4	1.0408057	48.355778	138.00	1	1.100	0.900	55.49	0.00	0	0
200075	1	5.70	0.68	0.00	0.00	4	1.0412272	43.839694	138.00	1	1.100	0.900	55.46	0.00	0	0
200076	1	0.53	0.08	0.00	0.00	4	1.0426117	43.732935	138.00	1	1.100	0.900	55.48	0.02	0	0
200077	1	0.95	0.22	0.00	0.00	4	1.0439959	44.338533	138.00	1	1.100	0.900	55.44	0.02	0	0
200078	1	5.20	0.90	0.00	0.00	4	1.0425485	47.152730	138.00	1	1.100	0.900	55.37	0.00	0	0
200079	1	9.40	0.53	0.00	0.00	4	1.0410505	43.796638	138.00	1	1.100	0.900	55.46	0.00	0	0
200080	1	25.40	3.24	0.00	0.00	4	1.0471239	44.425648	138.00	1	1.100	0.900	55.45	0.01	0	0
200081	1	8.10	1.13	0.00	0.00	4	1.0435640	42.718256	138.00	1	1.100	0.900	55.40	0.01	0	0
200082	1	18.20	4.60	0.00	0.00	4	1.0363765	44.052064	138.00	1	1.100	0.900	55.42	-0.00	0	0
200083	1	37.60	13.10	0.00	0.00	4	1.0359705	42.739356	138.00	1	1.100	0.900	55.40	0.00	0	0
200084	1	6.50	1.05	0.00	0.00	4	1.0372938	46.000538	138.00	1	1.100	0.900	55.45	-0.00	0	0
200085	1	8.90	2.94	0.00	0.00	4	1.0369511	43.495598	138.00	1	1.100	0.900	55.41	0.00	0	0
200086	1	15.70	5.30	0.00	11.66	4	1.0445879	43.602798	138.00	1	1.100	0.900	55.42	0.00	0	0
200087	1	19.30	6.90	0.00	0.00	4	1.0411551	47.167321	138.00	1	1.100	0.900	55.47	0.00	0	0
200088	1	21.60	6.10	0.00	0.00	4	1.0410655	42.152844	138.00	1	1.100	0.900	55.39	0.01	0	0
200089	1	6.10	1.95	0.00	0.00	4	1.0380087	47.449141	138.00	1	1.100	0.900	55.49	-0.00	0	0
200090	1	20.50	5.00	0.00	0.00	4	1.0383188	42.366363	138.00	1	1.100	0.900	55.40	0.00	0	0
200091	1	10.80	2.49	0.00	0.00	4	1.0384051	43.378395	138.00	1	1.100	0.900	55.41	0.00	0	0
200092	1	1.43	0.38	0.00	0.00	4	1.0393039	47.684833	138.00	1	1.100	0.900	55.48	-0.00	0	0
200093	1	7.60	2.49	0.00	0.00	4	1.0366622	45.458149	138.00	1	1.100	0.900	55.45	-0.00	0	0
200094	1	13.30	2.56	0.00	0.00	4	1.0435123	42.086695	138.00	1	1.100	0.900	55.39	0.01	0	0
200095	1	7.60	1.05	0.00	0.00	4	1.0361069	44.947977	138.00	1	1.100	0.900	55.44	-0.00	0	0
200096	1	9.60	2.18	0.00	0.00	4	1.0416736	47.326112	138.00	1	1.100	0.900	55.47	0.00	0	0
200097	1	22.90	6.30	0.00	18.78	4	1.0420394	47.039504	138.00	1	1.100	0.900	55.47	0.00	0	0
200098	1	27.70	7.70	0.00	51.12	4	1.0468445	44.087406	138.00	1	1.100	0.900	55.45	0.00	0	0
200099	1	36.70	4.90	0.00	0.00	4	1.0448799	44.975164	138.00	1	1.100	0.900	55.45	0.00	0	0
200100	1	18.00	2.86	0.00	43.83	4	1.0473809	44.407103	138.00	1	1.100	0.900	55.45	0.00	0	0
200101	1	20.80	6.80	0.00	0.00	4	1.0468322	44.235956	138.00	1	1.100	0.900	55.45	0.00	0	0
200102	1	13.80	2.03	0.00	0.00	4	1.0448494	45.035054	138.00	1	1.100	0.900	55.45	0.00	0	0
200103	1	23.80	7.50	0.00	0.00	4	1.0435868	44.797840	138.00	1	1.100	0.900	55.45	0.00	0	0
200104	1	17.70	2.56	0.00	0.00	4	1.0390912	43.524872	138.00	1	1.100	0.900	55.44	0.00	0	0
200105	1	18.80	3.54	0.00	0.00	4	1.0388739	43.951335	138.00	1	1.100	0.900	55.44	0.00	0	0
200106	1	14.60	3.54	0.00	0.00	4	1.0386610	43.359742	138.00	1	1.100	0.900	55.44	0.00	0	0
200107	1	24.40	1.80	0.00	0.00	4	1.0386530	43.338174	138.00	1	1.100	0.900	55.44	0.00	0	0
200108	1	5.30	1.13	0.00	0.00	4	1.0400287	44.410045	138.00	1	1.100	0.900	55.45	0.00	0	0
200109	1	5.20	0.98	0.00	0.00	4	1.0393762	44.185163	138.00	1	1.100	0.900	55.45	0.00	0	0
200110	1	11.70	2.41	0.00	0.00	4	1.0388315	43.670460	138.00	1	1.100	0.900	55.44	0.00	0	0
200111	1	3.01	0.60	0.00	0.00	4	1.0464004	45.202760	138.00	1	1.100	0.900	55.46	0.00	0	0
200112	1	25.80	8.90	0.00	0.00	4	1.0444297	44.702818	138.00	1	1.100	0.900	55.45	0.00	0	0
200113	1	26.40	3.69	0.00	0.00	4	1.0389401	43.412213	138.00	1	1.100	0.900	55.44	0.00	0	0
200114	1	29.00	10.20	0.00	0.00	4	1.0436413	44.914821	138.00	1	1.100	0.900	55.45	0.00	0	0
200115	1	22.80	3.89	0.00	0.00	4	1.0400506	43.559539	138.00	1	1.100	0.900	55.44	0.00	0	0
200116	1	17.60	4.33	0.00	0.00	4	1.0450496	44.701638	138.00	1	1.100	0.900	55.45	0.00	0	0
200117	1	0.00	0.00	0.00	0.00	4	1.0442849	47.149644	345.00	1	1.100	0.900	55.46	0.00	0	0
200118	1	11.40	1.88	0.00	0.00	4	1.0462055	45.789669	138.00	1	1.100	0.900	55.46	0.00	0	0
200119	1	1.25	0.22	0.00	0.00	4	1.0429488	45.136520	138.00	1	1.100	0.900	55.46	0.00	0	0
200120	1	19.80	4.33	0.00	0.00	4	1.0446230	42.533180	138.00	1	1.100	0.900	55.40	0.01	0	0
200121	1	37.90	11.90	0.00	0.00	4	1.0462590	42.009216	138.00	1	1.100	0.900	55.40	0.01	0	0
200122	1	32.40	6.40	0.00	0.00	4	1.0449527	42.635429	138.00	1	1.100	0.900	55.40	0.01	0	0
200123	1	27.50	3.09	0.00	72.07	4	1.0460124	42.854353	138.00	1	1.100	0.900	55.40	0.01	0	0
200124	1	38.50	12.80	0.00	0.00	4	1.0422535	42.539984	138.00	1	1.100	0.900	55.40	0.00	0	0
200125	1	9.60	1.20	0.00	0.00	4	1.0343397	43.324266	138.00	1	1.100	0.900	55.42	0.00	0	0
200126	1	34.50	12.20	0.00	0.00	4	1.0365638	42.465304	138.00	1	1.100	0.900	55.40	0.00	0	0
200127	1	0.00	0.00	0.00	31.97	4	1.0431480	46.772805	345.00	1	1.100	0.900	55.43	0.00	0	0
200128	1	31.00	6.80	0.00	0.00	4	1.0448887	44.102651	138.00	1	1.100	0.900	55.42	0.00	0	0
200129	1	36.10	12.70	0.00	0.00	4	1.0335419	43.635764	138.00	1	1.100	0.900	55.42	-0.00	0	0
200130	1	2.64	0.53	0.00	0.00	4	1.0344502	43.545775	138.00	1	1.100	0.900	55.42	0.00	0	0
200131	1	22.10	5.70	0.00	0.00	4	1.0440220	43.881332	138.00	1	1.100	0.900	55.42	0.00	0	0
200132	1	57.60	11.10	0.00	0.00	4	1.0346725	42.788532	138.00	1	1.100	0.900	55.41	0.00	0	0
200133	1	29.80	7.30	0.00	82.18	4	1.0468219	41.996488	138.00	1	1.100	0.900	55.40	0.01	0	0
200134	1	42.30	11.80	0.00	0.00	4	1.0443302	43.564628	138.00	1	1.100	0.900	55.42	0.00	0	0
200135	1	21.80	5.60	0.00	0.00	4	1.0447927	42.796849	138.00	1	1.100	0.900	55.40	0.01	0	0
200136	1	33.40	2.56	0.00	0.00	4	1.0462740	42.191375	138.00	1	1.100	0.900	55.39	0.01	0	0
200137	1	15.30	2.86	0.00	0.00	4	1.0440424	43.706499	138.00	1	1.100	0.900	55.42	0.00	0	0
200138	1	27.20	5.60	0.00	0.00	4	1.0411520	44.825477	138.00	1	1.100	0.900	55.40	0.00	0	0
200139	1	12.70	3.24	0.00	0.00	4	1.0437507	45.906225	138.00	1	1.100	0.900	55.38	0.00	0	0
200140	1	7.30	2.64	0.00	28.73	4	1.0455689	45.498775	138.00	1	1.100	0.900	55.38	0.01	0	0
200141	1	19.00	5.10	0.00	0.00	4	1.0372495	44.987939	138.00	1	1.100	0.900	55.46	-0.00	0	0
200142	1	32.60	6.40	0.00	0.00	4	1.0347511	45.834478	138.00	1	1.100	0.900	55.47	-0.00	0	0
200143	1	0.00	0.00	0.00	0.00	4	1.0403990	48.723289	345.00	1	1.100	0.900	55.48	0.00	0	0
200144	1	47.50	13.40	0.00	0.00	4	1.0400957	44.831174	138.00	1	1.100	0.900	55.46	0.00	0	0
200145	1	24.90	8.30	0.00	0.00	4	1.0349213	45.307891	138.00	1	1.100	0.900	55.46	-0.00	0	0
200146	1	34.30	9.80	0.00	0.00	4	1.0375631	47.412609	138.00	1	1.100	0.900	55.49	-0.00	0	0
200147	1	25.60	7.90	0.00	0.00	4	1.0344487	45.351177	138.00	1	1.100	0.900	55.46	-0.00	0	0
200148	1	2.64	0.22	0.00	0.00	4	1.0438690	46.074934	138.00	1	1.100	0.900	55.51	0.00	0	0
200149	1	9.80	1.80	0.00	0.00	4	1.0382033	45.937361	138.00	1	1.100	0.900	55.46	-0.00	0	0
200150	1	5.60	1.13	0.00	0.00	4	1.0346464	45.308030	138.00	1	1.100	0.900	55.46	-0.00	0	0
200151	1	1.08	0.22	0.00	0.00	4	1.0400814	47.427680	138.00	1	1.100	0.900	55.51	-0.00	0	0
200152	1	2.56	0.75	0.00	0.00	4	1.0368734	45.720747	138.00	1	1.100	0.900	55.46	-0.00	0	0
200153	1	30.60	4.42	0.00	0.00	4	1.0398171	44.559718	138.00	1	1.100	0.900	55.46	0.00	0	0
200154	1	27.90	9.30	0.00	41.49	4	1.0433652	44.607014	138.00	1	1.100	0.900	55.46	0.00	0	0
200155	1	0.00	0.00	0.00	0.00	4	1.0447677	44.098185	138.00	1	1.100	0.900	55.45	0.00	0	0
200156	2	0.00	0.00	0.00	0.00	4	1.0400000	44.696217	13.80	1	1.100	0.900	55.45	0.00	0	0
200157	2	0.00	0.00	0.00	0.00	4	1.0400000	45.272802	13.80	1	1.100	0.900	55.45	0.00	0	0
200158	1	0.00	0.00	0.00	0.00	4	1.0447677	44.098185	13.80	1	1.100	0.900	55.45	0.00	0	0
200159	1	0.00	0.00	0.00	0.00	4	1.0447677	44.098185	18.00	1	1.100	0.900	55.45	0.00	0	0
200160	1	0.00	0.00	0.00	0.00	4	1.0447677	44.098185	18.00	1	1.100	0.900	55.45	0.00	0	0
200161	1	0.00	0.00	0.00	0.00	4	1.0395048	45.846083	138.00	1	1.100	0.900	55.46	0.00	0	0
200162	2	0.00	0.00	0.00	0.00	4	1.0400000	45.936388	13.80	1	1.100	0.900	55.46	0.00	0	0
200163	1	0.00	0.00	0.00	0.00	4	1.0399219	45.920601	13.80	1	1.100	0.900	55.46	0.00	0	0
200164	1	0.00	0.00	0.00	0.00	4	1.0399219	45.920601	1.00	1	1.100	0.900	55.46	0.00	0	0
200165	1	0.00	0.00	0.00	0.00	4	1.0395048	45.846083	24.00	1	1.100	0.900	55.46	0.00	0	0
200166	1	0.00	0.00	0.00	0.00	4	1.0395048	45.846083	24.00	1	1.100	0.900	55.46	0.00	0	0
200167	1	0.00	0.00	0.00	0.00	4	1.0401354	49.299419	345.00	1	1.100	0.900	55.45	0.00	0	0
200168	2	0.00	0.00	0.00	0.00	4	1.0400000	51.786185	13.80	1	1.100	0.900	55.45	0.00	0	0
200169	2	0.00	0.00	0.00	0.00	4	1.0234602	51.876550	24.00	1	1.100	0.900	55.45	-0.00	0	0
200170	2	0.00	0.00	0.00	0.00	4	1.0401354	49.299419	13.80	1	1.100	0.900	55.45	0.00	0	0
200171	1	0.00	0.00	0.00	-48.13	4	1.0400000	49.394175	345.00	1	1.100	0.900	55.45	0.00	0	0
200172	2	0.00	0.00	0.00	0.00	4	1.0380875	51.208690	13.80	1	1.100	0.900	55.45	0.00	0	0
200173	2	0.00	0.00	0.00	0.00	4	1.0400000	51.172711	22.00	1	1.100	0.900	55.45	0.00	0	0
200174	2	0.00	0.00	0.00	0.00	4	1.0400000	52.065828	13.80	1	1.100	0.900	55.45	0.00	0	0
200175	1	0.00	0.00	0.00	0.00	4	1.0400000	50.002852	345.00	1	1.100	0.900	55.43	0.00	0	0
200176	1	0.00	0.00	0.00	0.00	4	1.0448679	47.959730	138.00	1	1.100	0.900	55.47	0.00	0	0
200177	1	0.00	0.00	0.00	0.00	4	1.0412314	49.492509	13.80	1	1.100	0.900	55.44	0.00	0	0
200178	1	0.00	0.00	0.00	0.00	4	1.0412314	49.492509	1.00	1	1.100	0.900	55.44	0.00	0	0
200179	2	0.00	0.00	0.00	0.00	4	1.0322610	52.684172	24.00	1	1.100	0.900	55.43	0.00	0	0
200180	1	0.00	0.00	0.00	0.00	4	1.0400000	48.210266	138.00	1	1.100	0.900	55.50	0.00	0	0
200181	2	0.00	0.00	0.00	0.00	4	1.0372230	51.561084	13.80	1	1.100	0.900	55.50	0.00	0	0
200182	1	0.00	0.00	0.00	0.00	4	1.0400000	49.064424	345.00	1	1.100	0.900	55.49	0.00	0	0
200183	1	0.00	0.00	0.00	0.00	4	1.0402966	47.688057	138.00	1	1.100	0.900	55.49	-0.00	0	0
200184	2	0.00	0.00	0.00	0.00	4	1.0284376	51.416215	13.80	1	1.100	0.900	55.50	0.00	0	0
200185	1	0.00	0.00	0.00	0.00	4	1.0416583	52.079723	138.00	1	1.100	0.900	55.54	-0.00	0	0
200186	2	0.00	0.00	0.00	0.00	4	1.0400000	56.652174	13.80	1	1.100	0.900	55.55	0.00	0	0
200187	1	0.00	0.00	0.00	0.00	4	1.0400000	49.501050	345.00	1	1.100	0.900	55.53	0.00	0	0
200188	1	0.00	0.00	0.00	0.00	4	1.0400640	50.069606	138.00	1	1.100	0.900	55.52	-0.00	0	0
200189	2	0.00	0.00	0.00	0.00	4	1.0307135	52.451810	22.00	1	1.100	0.900	55.53	0.00	0	0
200190	1	0.00	0.00	0.00	0.00	4	1.0417678	48.660720	345.00	1	1.100	0.900	55.49	0.00	0	0
200191	1	0.00	0.00	0.00	0.00	4	1.0388536	47.087081	138.00	1	1.100	0.900	55.48	-0.00	0	0
200192	2	0.00	0.00	0.00	0.00	4	1.0400000	50.037577	13.80	1	1.100	0.900	55.49	0.00	0	0
200193	1	0.00	0.00	0.00	0.00	4	1.0399449	49.301813	345.00	1	1.100	0.900	55.45	0.00	0	0
200194	1	69.00	24.80	0.00	0.00	4	1.0393181	47.254761	138.00	1	1.100	0.900	55.47	0.00	0	0
200195	2	0.00	0.00	0.00	0.00	4	1.0400000	49.501606	13.80	1	1.100	0.900	55.45	0.00	0	0
200196	2	0.00	0.00	0.00	0.00	4	1.0400000	49.730373	13.80	1	1.100	0.900	55.45	0.00	0	0
200197	2	0.00	0.00	0.00	0.00	4	1.0400000	47.736138	13.80	1	1.100	0.900	55.47	0.00	0	0
200198	2	0.00	0.00	0.00	0.00	4	1.0400000	48.053607	13.80	1	1.100	0.900	55.47	0.00	0	0
200199	2	0.00	0.00	0.00	0.00	4	1.0400000	49.767338	24.00	1	1.100	0.900	55.45	0.00	0	0
200200	2	0.00	0.00	0.00	0.00	4	1.0400000	49.750888	13.80	1	1.100	0.900	55.45	0.00	0	0
200201	2	0.00	0.00	0.00	0.00	4	1.0400000	50.333994	20.00	1	1.100	0.900	55.45	0.00	0	0
200202	2	0.00	0.00	0.00	0.00	4	1.0400000	47.714429	13.80	1	1.100	0.900	55.47	0.00	0	0
200203	1	0.00	0.00	0.00	0.00	4	1.0433260	46.063044	138.00	1	1.100	0.900	55.47	0.00	0	0
200204	2	0.00	0.00	0.00	0.00	4	1.0400000	47.711977	18.00	1	1.100	0.900	55.47	0.00	0	0
200205	1	0.00	0.00	0.00	0.00	4	1.0405079	49.863509	345.00	1	1.100	0.900	55.41	0.00	0	0
200206	1	0.00	0.00	0.00	0.00	4	1.0443481	46.644050	138.00	1	1.100	0.900	55.42	0.00	0	0
200207	2	0.00	0.00	0.00	0.00	4	1.0400000	52.054500	18.00	1	1.100	0.900	55.41	0.00	0	0
210001	1	13.20	0.68	0.00	0.00	5	1.0341284	4.210501	138.00	1	1.100	0.900	51.81	0.06	0	0
210002	1	1.65	0.45	0.00	0.00	5	1.0331143	3.708330	138.00	1	1.100	0.900	51.45	0.01	0	0
210003	1	3.46	1.28	0.00	0.00	5	1.0343727	4.904794	138.00	1	1.100	0.900	51.57	0.03	0	0
210004	1	5.60	1.35	0.00	0.00	5	1.0322048	1.268810	138.00	1	1.100	0.900	51.28	-0.02	0	0
210005	1	1.49	0.45	0.00	0.00	5	1.0351921	5.485838	138.00	1	1.100	0.900	51.61	0.02	0	0
210006	1	4.70	0.38	0.00	0.00	5	1.0357445	5.519314	138.00	1	1.100	0.900	51.68	0.03	0	0
210007	1	2.49	0.75	0.00	0.00	5	1.0338876	4.572378	138.00	1	1.100	0.900	51.66	0.04	0	0
210008	1	3.46	1.05	0.00	20.10	5	1.0358377	-5.906924	138.00	1	1.100	0.900	51.03	-0.05	0	0
210009	1	5.40	0.98	0.00	0.00	5	1.0332154	4.098344	138.00	1	1.100	0.900	51.56	0.05	0	0
210010	1	3.01	1.05	0.00	0.00	5	1.0343408	2.592935	138.00	1	1.100	0.900	51.35	0.01	0	0
210011	1	2.18	0.45	0.00	0.00	5	1.0343575	2.440597	138.00	1	1.100	0.900	51.39	0.02	0	0
210012	1	1.50	0.45	0.00	0.00	5	1.0311833	3.659511	138.00	1	1.100	0.900	51.37	0.11	0	0
210013	1	8.40	2.11	0.00	0.00	5	1.0299717	3.715563	138.00	1	1.100	0.900	51.24	0.12	0	0
210014	1	2.26	0.75	0.00	0.00	5	1.0322667	3.613776	138.00	1	1.100	0.900	51.88	0.08	0	0
210015	1	3.01	0.53	0.00	0.00	5	1.0341596	3.560573	138.00	1	1.100	0.900	51.65	0.05	0	0
210016	1	0.32	0.12	0.00	0.00	5	1.0344256	2.680149	138.00	1	1.100	0.900	51.53	0.05	0	0
210017	1	1.65	0.60	0.00	0.00	5	1.0332796	4.235014	138.00	1	1.100	0.900	51.81	0.06	0	0
210018	1	3.09	0.45	0.00	0.00	5	1.0324674	3.758832	138.00	1	1.100	0.900	51.50	0.07	0	0
210019	1	1.49	0.30	0.00	0.00	5	1.0352141	4.762514	138.00	1	1.100	0.900	51.86	0.06	0	0
210020	1	5.30	1.13	0.00	0.00	5	1.0336626	1.963130	138.00	1	1.100	0.900	51.35	0.01	0	0
210021	1	1.35	0.08	0.00	0.00	5	1.0342595	4.722308	138.00	1	1.100	0.900	51.61	0.03	0	0
210022	1	0.32	0.09	0.00	0.00	5	1.0348849	4.446483	138.00	1	1.100	0.900	51.84	0.06	0	0
210023	1	11.10	1.80	0.00	0.00	5	1.0333988	4.324725	138.00	1	1.100	0.900	52.07	0.07	0	0
210024	1	2.18	0.60	0.00	0.00	6	1.0265646	3.257720	138.00	1	1.100	0.900	53.14	0.08	0	0
210025	1	1.95	0.68	0.00	0.00	5	1.0310669	7.630747	138.00	1	1.100	0.900	52.45	0.09	0	0
210026	1	1.32	0.30	0.00	0.00	3	1.0306925	7.759889	138.00	1	1.100	0.900	52.48	0.09	0	0
210027	1	2.11	0.68	0.00	0.00	3	1.0282997	6.018028	138.00	1	1.100	0.900	52.91	0.08	0	0
210028	1	1.46	0.22	0.00	0.00	3	1.0302139	5.334237	138.00	1	1.100	0.900	53.73	0.01	0	0
210029	1	3.46	0.45	0.00	0.00	6	1.0254525	3.712671	138.00	1	1.100	0.900	53.42	0.05	0	0
210030	1	5.00	0.83	0.00	0.00	6	1.0319107	4.440503	138.00	1	1.100	0.900	53.10	0.08	0	0
210031	1	3.54	1.13	0.00	0.00	6	1.0290295	3.668181	138.00	1	1.100	0.900	53.06	0.09	0	0
210032	1	2.79	0.45	0.00	0.00	6	1.0311721	4.127164	138.00	1	1.100	0.900	52.98	0.09	0	0
210033	1	3.09	1.05	0.00	0.00	5	1.0370735	6.994089	138.00	1	1.100	0.900	51.86	0.04	0	0
210034	1	0.98	0.30	0.00	0.00	3	1.0292684	4.956982	138.00	1	1.100	0.900	52.59	0.09	0	0
210035	1	2.94	0.98	0.00	0.00	5	1.0370020	6.385201	138.00	1	1.100	0.900	51.84	0.04	0	0
210036	1	3.01	0.68	0.00	0.00	5	1.0370333	6.405072	138.00	1	1.100	0.900	51.91	0.05	0	0
210037	1	1.95	0.08	0.00	0.00	5	1.0324092	4.767777	138.00	1	1.100	0.900	52.45	0.09	0	0
210038	1	2.34	0.53	0.00	0.00	5	1.0325947	4.381642	138.00	1	1.100	0.900	52.32	0.08	0	0
210039	1	0.53	0.18	0.00	8.70	5	1.0353257	4.217928	138.00	1	1.100	0.900	52.25	0.09	0	0
210040	1	4.50	1.43	0.00	0.00	5	1.0341876	3.924215	138.00	1	1.100	0.900	52.12	0.09	0	0
210041	1	2.41	0.75	0.00	0.00	3	1.0282886	5.464513	138.00	1	1.100	0.900	52.65	0.09	0	0
210042	1	1.58	0.15	0.00	0.00	3	1.0328947	5.425335	138.00	1	1.100	0.900	52.53	0.10	0	0
210043	1	0.44	0.16	0.00	0.00	5	1.0331676	5.216262	138.00	1	1.100	0.900	52.44	0.09	0	0
210044	1	2.64	0.30	0.00	0.00	3	1.0268115	4.705375	138.00	1	1.100	0.900	52.74	0.09	0	0
210045	1	2.11	0.60	0.00	0.00	3	1.0328995	5.601652	138.00	1	1.100	0.900	52.50	0.10	0	0
210046	1	5.50	1.80	0.00	0.00	3	1.0287555	4.449318	138.00	1	1.100	0.900	52.52	0.09	0	0
210047	1	5.60	1.50	0.00	0.00	3	1.0286766	3.910764	138.00	1	1.100	0.900	52.81	0.08	0	0
210048	1	1.50	0.53	0.00	0.00	3	1.0260378	3.859388	138.00	1	1.100	0.900	52.75	0.09	0	0
210049	1	8.00	2.64	0.00	0.00	5	1.0278288	3.911519	138.00	1	1.100	0.900	52.64	0.08	0	0
210050	1	2.94	0.98	0.00	0.00	6	1.0286030	4.806797	138.00	1	1.100	0.900	53.23	0.07	0	0
210051	1	0.89	0.22	0.00	0.00	6	1.0281595	3.955431	138.00	1	1.100	0.900	53.09	0.06	0	0
210052	1	0.48	0.17	0.00	0.00	3	1.0304944	6.387139	138.00	1	1.100	0.900	53.17	0.09	0	0
210053	1	2.94	0.90	0.00	0.00	6	1.0283989	4.687528	138.00	1	1.100	0.900	53.48	0.03	0	0
210054	1	3.98	0.98	0.00	0.00	5	1.0320801	4.358700	138.00	1	1.100	0.900	52.70	0.10	0	0
210055	1	1.95	0.45	0.00	0.00	5	1.0252957	3.253221	138.00	1	1.100	0.900	52.90	0.09	0	0
210056	1	1.73	0.60	0.00	0.00	5	1.0331950	3.695425	138.00	1	1.100	0.900	52.00	0.09	0	0
210057	1	2.47	0.63	0.00	0.00	3	1.0284587	6.690417	138.00	1	1.100	0.900	52.60	0.09	0	0
210058	1	2.34	0.75	0.00	0.00	6	1.0274731	3.994665	138.00	1	1.100	0.900	53.25	0.06	0	0
210059	1	1.80	0.08	0.00	0.00	5	1.0325548	3.588300	138.00	1	1.100	0.900	51.94	0.09	0	0
210060	1	0.72	0.23	0.00	0.00	5	1.0349567	7.893189	138.00	1	1.100	0.900	51.94	0.04	0	0
210061	1	0.02	0.01	0.00	0.00	3	1.0300102	7.250936	138.00	1	1.100	0.900	53.07	0.09	0	0
210062	1	1.25	0.22	0.00	0.00	5	1.0298692	3.542575	138.00	1	1.100	0.900	51.30	-0.06	0	0
210063	1	3.31	0.38	0.00	0.00	5	1.0290329	13.286536	138.00	1	1.100	0.900	52.08	0.02	0	0
210064	1	3.09	0.60	0.00	0.00	5	1.0329130	12.948409	138.00	1	1.100	0.900	52.00	0.01	0	0
210065	1	0.92	0.15	0.00	0.00	5	1.0306718	13.152437	138.00	1	1.100	0.900	52.05	0.02	0	0
210066	1	29.45	10.83	0.00	0.00	3	1.0177815	13.203721	138.00	1	1.100	0.900	52.42	0.03	0	0
210067	1	3.54	1.20	0.00	0.00	5	1.0269295	11.461255	138.00	1	1.100	0.900	52.16	0.04	0	0
210068	1	0.99	0.22	0.00	0.00	5	1.0207222	12.075296	138.00	1	1.100	0.900	52.22	0.04	0	0
210069	1	3.31	0.45	0.00	0.00	5	1.0353656	11.905187	138.00	1	1.100	0.900	51.88	0.00	0	0
210070	1	1.65	0.30	0.00	0.00	5	1.0403663	11.372772	138.00	1	1.100	0.900	51.74	-0.02	0	0
210071	1	5.00	1.28	0.00	0.00	5	1.0386299	10.094669	138.00	1	1.100	0.900	51.77	-0.00	0	0
210072	1	1.80	0.60	0.00	0.00	5	1.0422885	10.000030	138.00	1	1.100	0.900	51.73	-0.00	0	0
210073	1	3.01	0.90	0.00	0.00	5	1.0426699	10.948499	138.00	1	1.100	0.900	51.75	-0.01	0	0
210074	1	1.73	0.22	0.00	0.00	5	1.0291488	10.405125	138.00	1	1.100	0.900	52.32	0.06	0	0
210075	1	0.68	0.04	0.00	0.00	5	1.0244538	11.480375	138.00	1	1.100	0.900	52.27	0.05	0	0
210076	1	0.35	0.05	0.00	0.00	5	1.0301706	10.464621	138.00	1	1.100	0.900	52.22	0.05	0	0
210077	1	1.88	0.38	0.00	0.00	5	1.0294947	10.410420	138.00	1	1.100	0.900	52.29	0.06	0	0
210078	1	0.86	0.15	0.00	0.00	5	1.0277568	10.822498	138.00	1	1.100	0.900	52.34	0.06	0	0
210079	1	1.24	0.30	0.00	0.00	5	1.0269811	11.088624	138.00	1	1.100	0.900	52.39	0.06	0	0
210080	1	3.31	0.68	0.00	0.00	5	1.0339073	8.397063	138.00	1	1.100	0.900	51.98	0.04	0	0
210081	1	0.73	0.18	0.00	0.00	5	1.0324601	13.138624	138.00	1	1.100	0.900	52.01	0.02	0	0
210082	1	2.71	0.53	0.00	0.00	5	1.0293956	3.937214	138.00	1	1.100	0.900	51.31	-0.06	0	0
210083	1	1.73	0.45	0.00	0.00	5	1.0407321	9.009365	138.00	1	1.100	0.900	51.67	0.00	0	0
210084	1	2.41	0.68	0.00	0.00	5	1.0399612	8.348826	138.00	1	1.100	0.900	51.64	0.00	0	0
210085	1	2.18	0.60	0.00	0.00	5	1.0415718	9.758823	138.00	1	1.100	0.900	51.74	0.00	0	0
210086	1	1.49	0.15	0.00	0.00	5	1.0413864	9.316290	138.00	1	1.100	0.900	51.71	0.00	0	0
210087	1	2.11	0.68	0.00	0.00	5	1.0389053	7.935545	138.00	1	1.100	0.900	51.72	0.02	0	0
210088	1	1.48	0.53	0.00	0.00	5	1.0403105	8.706401	138.00	1	1.100	0.900	51.75	0.01	0	0
210089	1	1.95	0.60	0.00	0.00	5	1.0371855	6.567196	138.00	1	1.100	0.900	51.76	0.03	0	0
210090	1	0.00	0.00	0.00	19.53	5	1.0411068	6.876699	345.00	1	1.100	0.900	51.37	-0.04	0	0
210091	1	1.80	0.68	0.00	0.00	5	1.0395933	8.030981	138.00	1	1.100	0.900	51.62	0.00	0	0
210092	1	0.00	0.00	0.00	0.00	5	1.0405389	7.221848	13.80	1	1.100	0.900	51.45	-0.03	0	0
210093	1	0.00	0.00	0.00	0.00	5	1.0405389	7.221848	1.00	1	1.100	0.900	51.45	-0.03	0	0
210094	1	0.65	0.11	0.00	0.00	5	1.0333319	8.654396	138.00	1	1.100	0.900	52.00	0.04	0	0
210095	1	1.49	0.30	0.00	0.00	5	1.0379509	7.342624	138.00	1	1.100	0.900	51.84	0.03	0	0
210096	1	3.39	0.22	0.00	0.00	5	1.0310649	1.625862	138.00	1	1.100	0.900	51.25	-0.05	0	0
210097	1	1.00	0.30	0.00	0.00	5	1.0366382	11.498205	138.00	1	1.100	0.900	51.84	-0.00	0	0
210098	1	4.07	1.43	0.00	0.00	5	1.0408776	9.928971	138.00	1	1.100	0.900	51.68	-0.01	0	0
210099	1	0.65	0.08	0.00	0.00	5	1.0302233	10.505080	138.00	1	1.100	0.900	52.17	0.04	0	0
210100	1	1.20	0.15	0.00	0.00	5	1.0285246	10.054363	138.00	1	1.100	0.900	52.39	0.07	0	0
210101	1	1.95	0.60	0.00	0.00	5	1.0318894	1.224462	138.00	1	1.100	0.900	51.25	-0.04	0	0
210102	1	1.01	0.22	0.00	0.00	3	1.0246236	14.435762	138.00	1	1.100	0.900	52.56	0.03	0	0
210103	1	2.41	0.75	0.00	0.00	5	1.0251335	12.116349	138.00	1	1.100	0.900	52.16	0.04	0	0
210104	1	4.70	1.13	0.00	0.00	5	1.0320535	3.388670	138.00	1	1.100	0.900	52.91	0.19	0	0
210105	1	1.38	0.38	0.00	0.00	5	1.0377980	4.188664	138.00	1	1.100	0.900	52.11	0.19	0	0
210106	1	2.26	0.38	0.00	0.00	5	1.0399611	3.631064	138.00	1	1.100	0.900	51.99	0.18	0	0
210107	1	1.05	0.15	0.00	0.00	5	1.0377416	4.945440	138.00	1	1.100	0.900	52.24	0.29	0	0
210108	1	6.10	1.20	0.00	0.00	6	1.0342150	2.945138	138.00	1	1.100	0.900	53.59	0.25	0	0
210109	1	1.33	0.22	0.00	0.00	6	1.0324595	3.160258	138.00	1	1.100	0.900	53.08	0.21	0	0
210110	1	2.86	0.45	0.00	0.00	5	1.0328840	3.760035	138.00	1	1.100	0.900	51.85	0.10	0	0
210111	1	2.34	0.75	0.00	0.00	6	1.0360686	3.863183	138.00	1	1.100	0.900	53.05	0.26	0	0
210112	1	1.50	0.53	0.00	0.00	5	1.0307234	3.047676	138.00	1	1.100	0.900	52.86	0.18	0	0
210113	1	2.56	0.15	0.00	0.00	6	1.0364156	4.250795	138.00	1	1.100	0.900	52.12	0.18	0	0
210114	1	2.79	0.30	0.00	0.00	5	1.0406683	2.924249	138.00	1	1.100	0.900	51.83	0.15	0	0
210115	1	1.58	0.45	0.00	0.00	5	1.0306102	7.752261	138.00	1	1.100	0.900	50.44	0.16	0	0
210116	1	2.86	0.15	0.00	0.00	5	1.0418752	8.744802	138.00	1	1.100	0.900	50.87	0.22	0	0
210117	1	2.34	0.08	0.00	0.00	5	1.0410615	9.192110	138.00	1	1.100	0.900	50.76	0.17	0	0
210118	1	7.60	1.50	0.00	0.00	3	1.0295558	17.560132	138.00	1	1.100	0.900	52.78	0.03	0	0
210119	1	0.00	0.00	0.00	0.00	3	1.0283685	8.048970	138.00	1	1.100	0.900	52.54	0.09	0	0
210120	1	6.30	2.03	0.00	0.00	3	1.0308881	9.548952	138.00	1	1.100	0.900	53.08	0.10	0	0
210121	1	10.10	1.95	0.00	13.50	3	1.0346831	7.570866	138.00	1	1.100	0.900	53.26	0.10	0	0
210122	1	28.20	9.60	0.00	0.00	3	1.0313305	6.787136	138.00	1	1.100	0.900	53.21	0.09	0	0
210123	1	17.00	5.60	0.00	0.00	3	1.0226006	10.081716	138.00	1	1.100	0.900	52.53	0.07	0	0
210124	1	42.60	16.90	0.00	0.00	5	1.0230927	-0.984221	69.00	1	1.100	0.900	51.05	0.11	0	0
210125	1	27.00	8.22	0.00	0.00	5	1.0227684	0.564535	69.00	1	1.100	0.900	51.16	0.08	0	0
210126	1	25.80	6.40	0.00	0.00	5	1.0127899	-0.587302	69.00	1	1.100	0.900	51.18	0.09	0	0
210127	1	1.88	0.45	0.00	0.00	5	1.0250136	-1.281488	69.00	1	1.100	0.900	51.13	0.16	0	0
210128	1	0.00	0.00	0.00	0.00	5	1.0353497	1.431558	138.00	1	1.100	0.900	51.09	0.12	0	0
210129	1	15.40	4.50	0.00	0.00	5	1.0371203	-0.868361	69.00	1	1.100	0.900	51.08	0.15	0	0
210130	1	0.00	0.00	0.00	0.00	5	1.0334043	3.193893	138.00	1	1.100	0.900	51.12	0.08	0	0
210131	1	38.40	10.10	0.00	0.00	5	1.0244138	0.886470	69.00	1	1.100	0.900	51.17	0.08	0	0
210132	1	30.00	10.24	0.00	0.00	5	1.0223154	-0.405489	69.00	1	1.100	0.900	51.10	0.10	0	0
210133	1	0.00	0.00	0.00	0.00	5	1.0359684	1.758236	138.00	1	1.100	0.900	51.10	0.11	0	0
210134	1	37.60	6.10	0.00	0.00	5	1.0237737	-0.052366	69.00	1	1.100	0.900	51.14	0.13	0	0
210135	1	15.90	3.31	0.00	39.00	5	1.0434288	-1.986567	69.00	1	1.100	0.900	51.01	0.23	0	0
210136	1	31.80	4.60	0.00	63.00	5	1.0410686	-2.342475	69.00	1	1.100	0.900	50.98	0.24	0	0
210137	1	4.33	1.20	0.00	0.00	5	1.0170217	-0.504644	69.00	1	1.100	0.900	51.18	0.10	0	0
210138	1	5.20	1.80	0.00	0.00	5	1.0177514	-1.152028	69.00	1	1.100	0.900	51.18	0.14	0	0
210139	1	5.10	1.43	0.00	0.00	5	1.0260424	-0.734490	69.00	1	1.100	0.900	51.08	0.16	0	0
210140	1	3.98	0.90	0.00	0.00	5	1.0205393	-0.994437	69.00	1	1.100	0.900	51.15	0.13	0	0
210141	1	9.60	1.58	0.00	27.60	5	1.0338548	-1.435059	69.00	1	1.100	0.900	51.10	0.20	0	0
210142	1	5.00	0.53	0.00	0.00	5	1.0223423	-1.292686	69.00	1	1.100	0.900	51.15	0.15	0	0
210143	1	64.00	20.50	0.00	0.00	5	1.0226158	0.457122	69.00	1	1.100	0.900	51.17	0.08	0	0
210144	1	0.00	0.00	0.00	0.00	5	1.0386235	8.310228	345.00	1	1.100	0.900	51.16	0.03	0	0
210145	1	0.00	0.00	0.00	0.00	5	1.0327250	3.798077	138.00	1	1.100	0.900	51.14	0.07	0	0
210146	1	60.90	16.18	0.00	0.00	5	1.0237746	0.550015	69.00	1	1.100	0.900	51.17	0.08	0	0
210147	1	0.00	0.00	0.00	100.50	5	1.0388346	2.390026	138.00	1	1.100	0.900	51.10	0.10	0	0
210148	1	78.20	24.00	0.00	0.00	5	1.0254887	-1.915015	69.00	1	1.100	0.900	50.98	0.15	0	0
210149	1	0.00	0.00	0.00	0.00	5	1.0353440	1.385892	13.80	1	1.100	0.900	51.08	0.11	0	0
210150	1	0.00	0.00	0.00	0.00	5	1.0353440	1.385892	1.00	1	1.100	0.900	51.08	0.11	0	0
210151	1	14.40	3.16	0.00	0.00	5	1.0214573	0.134454	69.00	1	1.100	0.900	51.10	0.11	0	0
210152	1	23.20	14.00	0.00	0.00	5	1.0233276	0.812743	69.00	1	1.100	0.900	51.17	0.08	0	0
210153	1	5.90	0.90	0.00	0.00	5	1.0146029	0.241303	69.00	1	1.100	0.900	52.70	0.10	0	0
210154	1	6.10	1.28	0.00	0.00	5	1.0192767	0.115064	69.00	1	1.100	0.900	52.82	0.10	0	0
210155	1	0.00	0.00	0.00	0.00	5	1.0247202	0.747808	138.00	1	1.100	0.900	53.07	0.11	0	0
210156	1	10.20	3.69	0.00	0.00	5	1.0228337	0.156645	69.00	1	1.100	0.900	53.08	0.09	0	0
210157	1	1.58	0.45	0.00	0.00	5	1.0261866	-0.086391	69.00	1	1.100	0.900	53.14	0.10	0	0
210158	1	6.50	0.98	0.00	21.60	5	1.0300188	-0.057145	69.00	1	1.100	0.900	52.82	0.13	0	0
210159	1	5.90	1.35	0.00	0.00	5	1.0224545	0.155318	69.00	1	1.100	0.900	53.17	0.05	0	0
210160	1	5.60	1.73	0.00	0.00	5	1.0252836	-0.011958	69.00	1	1.100	0.900	53.12	0.03	0	0
210161	1	0.00	0.00	0.00	0.00	6	1.0262462	1.660527	138.00	1	1.100	0.900	53.92	-0.04	0	0
210162	1	6.50	1.43	0.00	0.00	6	1.0237952	0.400113	69.00	1	1.100	0.900	53.55	-0.05	0	0
210163	1	1.73	0.38	0.00	0.00	5	1.0247164	0.109745	69.00	1	1.100	0.900	53.27	-0.01	0	0
210164	1	1.50	0.15	0.00	0.00	6	1.0189723	0.054079	69.00	1	1.100	0.900	53.56	-0.05	0	0
210165	1	3.39	0.30	0.00	25.20	6	1.0305680	-0.364459	69.00	1	1.100	0.900	53.22	0.11	0	0
210166	1	0.00	0.00	0.00	0.00	5	1.0294570	3.283496	138.00	1	1.100	0.900	52.42	0.11	0	0
210167	1	34.90	0.53	0.00	0.00	5	1.0264554	2.118818	69.00	1	1.100	0.900	52.46	0.13	0	0
210168	1	0.00	0.00	0.00	0.00	5	1.0334410	3.731030	138.00	1	1.100	0.900	52.45	0.11	0	0
210169	1	36.50	7.70	0.00	0.00	5	1.0251785	1.772164	69.00	1	1.100	0.900	52.52	0.13	0	0
210170	1	9.40	0.75	0.00	0.00	5	1.0285570	0.695555	69.00	1	1.100	0.900	52.50	0.17	0	0
210171	1	0.00	0.00	0.00	0.00	5	1.0361607	6.643927	345.00	1	1.100	0.900	52.35	0.06	0	0
210172	1	0.00	0.00	0.00	0.00	5	1.0329895	4.075594	138.00	1	1.100	0.900	52.45	0.10	0	0
210173	1	36.20	11.80	0.00	0.00	5	1.0286903	2.143996	69.00	1	1.100	0.900	52.53	0.13	0	0
210174	1	24.30	1.58	0.00	0.00	5	1.0256445	1.729578	69.00	1	1.100	0.900	52.51	0.13	0	0
210175	1	0.00	0.00	0.00	0.00	5	1.0295820	3.544643	138.00	1	1.100	0.900	52.48	0.11	0	0
210176	1	38.60	7.30	0.00	0.00	5	1.0254442	1.604821	69.00	1	1.100	0.900	52.54	0.13	0	0
210177	1	9.80	1.65	0.00	0.00	5	1.0226773	0.632707	69.00	1	1.100	0.900	52.54	0.15	0	0
210178	1	5.00	1.28	0.00	0.00	5	1.0236571	0.305341	69.00	1	1.100	0.900	52.77	0.15	0	0
210179	1	8.30	1.58	0.00	0.00	5	1.0352286	-0.009717	69.00	1	1.100	0.900	52.52	0.20	0	0
210180	1	3.76	0.75	0.00	37.80	5	1.0425843	-0.440595	69.00	1	1.100	0.900	52.55	0.25	0	0
210181	1	0.20	0.08	0.00	0.00	5	1.0281323	2.019951	69.00	1	1.100	0.900	52.55	0.13	0	0
210182	1	14.80	0.98	0.00	0.00	5	1.0214430	-0.168937	69.00	1	1.100	0.900	52.56	0.15	0	0
210183	1	5.70	1.80	0.00	0.00	5	1.0280038	-0.038612	69.00	1	1.100	0.900	52.58	0.17	0	0
210184	1	0.00	0.00	0.00	0.00	5	1.0288752	3.400411	138.00	1	1.100	0.900	52.51	0.11	0	0
210185	1	41.50	14.20	0.00	0.00	5	1.0266937	1.850164	69.00	1	1.100	0.900	52.52	0.12	0	0
210186	1	0.00	0.00	0.00	32.10	5	1.0398161	3.567150	138.00	1	1.100	0.900	52.45	0.12	0	0
210187	1	44.40	14.90	0.00	0.00	5	1.0123839	0.673977	69.00	1	1.100	0.900	52.48	0.12	0	0
210188	1	0.00	0.00	0.00	0.00	5	1.0326176	2.825556	13.80	1	1.100	0.900	52.46	0.12	0	0
210189	1	0.00	0.00	0.00	0.00	5	1.0326176	2.825556	1.00	1	1.100	0.900	52.46	0.12	0	0
210190	1	42.10	12.30	0.00	0.00	5	1.0178901	1.216346	69.00	1	1.100	0.900	52.47	0.12	0	0
210191	1	30.70	8.50	0.00	0.00	5	1.0227714	1.235752	69.00	1	1.100	0.900	52.55	0.13	0	0
210192	1	0.00	0.00	0.00	0.00	5	1.0280102	2.885891	138.00	1	1.100	0.900	51.05	0.09	0	0
210193	1	36.90	12.40	0.00	0.00	5	1.0233975	0.626357	69.00	1	1.100	0.900	51.10	0.11	0	0
210194	1	8.90	1.13	0.00	18.90	5	1.0366012	0.360846	69.00	1	1.100	0.900	51.43	0.10	0	0
210195	1	0.00	0.00	0.00	0.00	5	1.0281736	3.364428	138.00	1	1.100	0.900	50.95	0.12	0	0
210196	1	5.60	1.28	0.00	0.00	5	1.0286395	2.701499	69.00	1	1.100	0.900	51.01	0.13	0	0
210197	1	0.00	0.00	0.00	0.00	5	1.0279945	3.885670	138.00	1	1.100	0.900	51.02	0.14	0	0
210198	1	14.10	2.56	0.00	0.00	5	1.0190225	0.161201	69.00	1	1.100	0.900	51.11	0.11	0	0
210199	1	0.00	0.00	0.00	0.00	5	1.0258311	3.023968	18.00	1	1.100	0.900	51.05	0.13	0	0
210200	1	0.00	0.00	0.00	0.00	5	1.0258311	3.023968	1.00	1	1.100	0.900	51.05	0.13	0	0
210201	1	4.90	0.83	0.00	0.00	5	1.0269607	-3.869533	69.00	1	1.100	0.900	51.29	0.04	0	0
210202	1	6.00	0.22	0.00	0.00	5	1.0195271	0.348655	69.00	1	1.100	0.900	51.07	0.12	0	0
210203	1	5.90	2.03	0.00	0.00	5	1.0263942	0.162141	69.00	1	1.100	0.900	51.30	0.09	0	0
210204	1	0.00	0.00	0.00	0.00	5	1.0341035	1.754533	138.00	1	1.100	0.900	51.49	0.07	0	0
210205	1	12.70	2.94	0.00	0.00	5	1.0343939	0.666930	69.00	1	1.100	0.900	51.46	0.08	0	0
210206	1	9.30	2.94	0.00	0.00	5	1.0192535	0.038796	69.00	1	1.100	0.900	51.06	0.12	0	0
210207	1	6.40	1.73	0.00	0.00	5	1.0220669	0.070077	69.00	1	1.100	0.900	51.08	0.12	0	0
210208	1	7.80	0.53	0.00	0.00	5	1.0334940	0.387862	69.00	1	1.100	0.900	51.42	0.09	0	0
210209	1	3.09	0.68	0.00	0.00	5	1.0209116	0.104073	69.00	1	1.100	0.900	51.17	0.10	0	0
210210	1	7.30	2.11	0.00	0.00	6	1.0112216	-0.359154	69.00	1	1.100	0.900	53.57	-0.04	0	0
210211	1	1.73	0.60	0.00	0.00	6	1.0146506	0.194316	69.00	1	1.100	0.900	53.66	-0.06	0	0
210212	1	5.30	1.50	0.00	0.00	5	1.0242574	0.788352	69.00	1	1.100	0.900	51.65	0.04	0	0
210213	1	11.60	3.38	0.00	0.00	5	1.0166559	-0.159364	69.00	1	1.100	0.900	51.24	0.08	0	0
210214	1	0.00	0.00	0.00	0.00	5	1.0271135	2.946278	138.00	1	1.100	0.900	51.15	0.07	0	0
210215	1	41.90	11.58	0.00	0.00	5	1.0169435	-0.066574	69.00	1	1.100	0.900	51.27	0.09	0	0
210216	1	19.10	7.19	0.00	0.00	5	1.0137059	-0.005904	69.00	1	1.100	0.900	51.54	0.08	0	0
210217	1	0.00	0.00	0.00	0.00	5	1.0295370	3.116674	138.00	1	1.100	0.900	51.69	0.05	0	0
210218	1	29.90	6.07	0.00	0.00	5	1.0266931	0.891789	69.00	1	1.100	0.900	51.62	0.04	0	0
210219	1	3.16	0.83	0.00	0.00	5	1.0311873	-1.784490	69.00	1	1.100	0.900	51.38	0.09	0	0
210220	1	5.10	1.73	0.00	0.00	5	1.0254276	-0.631407	69.00	1	1.100	0.900	51.44	0.07	0	0
210221	1	1.14	0.15	0.00	15.40	5	1.0536622	-2.525099	69.00	1	1.100	0.900	51.37	0.22	0	0
210222	1	2.79	0.75	0.00	0.00	5	1.0266690	-0.968018	69.00	1	1.100	0.900	51.41	0.08	0	0
210223	1	11.80	2.64	0.00	0.00	5	1.0237727	-0.129269	69.00	1	1.100	0.900	51.41	0.07	0	0
210224	1	10.30	1.13	0.00	0.00	5	1.0146755	-0.450364	69.00	1	1.100	0.900	51.28	0.07	0	0
210225	1	21.80	6.94	0.00	0.00	5	1.0150261	-0.479326	69.00	1	1.100	0.900	51.22	0.09	0	0
210226	1	1.47	0.45	0.00	0.00	5	1.0153329	-0.055534	69.00	1	1.100	0.900	51.39	0.08	0	0
210227	1	4.16	1.35	0.00	0.00	5	1.0147269	-0.763439	69.00	1	1.100	0.900	51.24	0.10	0	0
210228	1	9.80	2.56	0.00	0.00	5	1.0196141	0.893633	69.00	1	1.100	0.900	51.88	0.07	0	0
210229	1	6.70	1.20	0.00	0.00	5	1.0128468	0.554755	69.00	1	1.100	0.900	51.98	0.08	0	0
210230	1	36.20	13.99	0.00	0.00	5	1.0127815	-0.507905	69.00	1	1.100	0.900	51.25	0.06	0	0
210231	1	11.10	2.86	0.00	0.00	5	1.0166975	-0.123839	69.00	1	1.100	0.900	51.39	0.06	0	0
210232	1	21.40	5.70	0.00	0.00	5	1.0139236	-0.425160	69.00	1	1.100	0.900	51.29	0.09	0	0
210233	1	2.56	0.90	0.00	0.00	5	1.0241249	0.832193	69.00	1	1.100	0.900	51.68	0.04	0	0
210234	1	0.11	0.04	0.00	0.00	6	1.0228274	-0.138284	69.00	1	1.100	0.900	53.38	0.13	0	0
210235	1	2.56	0.22	0.00	0.00	6	1.0286126	-0.489895	69.00	1	1.100	0.900	52.94	0.19	0	0
210236	1	21.20	6.50	0.00	0.00	6	0.9978633	-0.891857	69.00	1	1.100	0.900	53.66	-0.04	0	0
210237	1	7.30	0.90	0.00	0.00	6	1.0192966	-0.411906	69.00	1	1.100	0.900	53.38	0.05	0	0
210238	1	4.25	1.13	0.00	52.80	6	1.0388977	-0.919214	69.00	1	1.100	0.900	53.16	0.23	0	0
210239	1	4.25	0.83	0.00	0.00	6	1.0221905	-0.480078	69.00	1	1.100	0.900	53.10	0.15	0	0
210240	1	15.10	3.80	0.00	0.00	6	1.0135999	-0.665194	69.00	1	1.100	0.900	53.29	0.08	0	0
210241	1	9.60	1.28	0.00	0.00	6	1.0111566	-0.420888	69.00	1	1.100	0.900	53.45	0.03	0	0
210242	1	0.00	0.00	0.00	0.00	6	1.0119243	1.268019	138.00	1	1.100	0.900	53.62	0.00	0	0
210243	1	22.60	7.50	0.00	0.00	6	1.0109646	-0.172029	69.00	1	1.100	0.900	53.55	-0.00	0	0
210244	1	10.50	2.41	0.00	0.00	6	1.0067895	-0.898545	69.00	1	1.100	0.900	53.56	0.01	0	0
210245	1	1.28	0.22	0.00	0.00	6	1.0206560	-0.218179	69.00	1	1.100	0.900	53.42	0.02	0	0
210246	1	9.10	1.13	0.00	0.00	6	1.0324119	-0.859809	69.00	1	1.100	0.900	53.04	0.21	0	0
210247	1	0.00	0.00	0.00	0.00	5	1.0245541	0.346225	138.00	1	1.100	0.900	53.14	0.10	0	0
210248	1	11.20	3.24	0.00	0.00	5	1.0249902	-0.266008	69.00	1	1.100	0.900	53.26	0.10	0	0
210249	1	13.40	3.61	0.00	0.00	6	1.0199569	-0.469044	69.00	1	1.100	0.900	53.41	0.12	0	0
210250	1	0.00	0.00	0.00	0.00	6	1.0237345	2.401006	138.00	1	1.100	0.900	53.13	0.09	0	0
210251	1	13.50	1.73	0.00	0.00	6	1.0235374	0.038743	69.00	1	1.100	0.900	53.37	0.13	0	0
210252	1	0.00	0.00	0.00	0.00	5	1.0261617	3.909293	138.00	1	1.100	0.900	52.20	0.12	0	0
210253	1	40.30	8.80	0.00	0.00	5	1.0209152	1.425073	69.00	1	1.100	0.900	52.35	0.14	0	0
210254	1	0.00	0.00	0.00	0.00	5	1.0201363	2.605718	138.00	1	1.100	0.900	52.05	0.10	0	0
210255	1	20.70	3.61	0.00	0.00	5	1.0237705	1.547020	69.00	1	1.100	0.900	51.97	0.08	0	0
210256	1	35.60	10.40	0.00	0.00	5	1.0172036	1.306441	69.00	1	1.100	0.900	52.30	0.14	0	0
210257	1	0.00	0.00	0.00	0.00	5	1.0236878	3.312312	138.00	1	1.100	0.900	52.23	0.12	0	0
210258	1	35.60	10.20	0.00	0.00	5	1.0195412	0.995011	69.00	1	1.100	0.900	52.37	0.14	0	0
210259	1	9.14	5.73	0.00	0.00	5	1.0164049	0.468597	69.00	1	1.100	0.900	52.04	0.09	0	0
210260	1	20.00	6.80	0.00	0.00	5	1.0171628	0.214331	69.00	1	1.100	0.900	52.58	0.12	0	0
210261	1	29.80	3.45	0.00	0.00	5	1.0179008	0.522227	69.00	1	1.100	0.900	52.13	0.10	0	0
210262	1	5.10	1.50	0.00	0.00	5	1.0213732	0.820842	69.00	1	1.100	0.900	52.51	0.14	0	0
210263	1	0.00	0.00	0.00	0.00	5	1.0307089	3.100248	138.00	1	1.100	0.900	51.89	0.09	0	0
210264	1	2.26	0.45	0.00	0.00	5	1.0283301	1.652468	69.00	1	1.100	0.900	51.97	0.10	0	0
210265	1	4.90	0.83	0.00	0.00	5	1.0354259	0.859485	69.00	1	1.100	0.900	52.05	0.14	0	0
210266	1	4.33	0.68	0.00	0.00	5	1.0258818	1.544160	69.00	1	1.100	0.900	51.96	0.09	0	0
210267	1	0.00	0.00	0.00	0.00	5	1.0277182	2.628151	138.00	1	1.100	0.900	52.34	0.11	0	0
210268	1	19.50	1.43	0.00	0.00	5	1.0277364	1.133898	69.00	1	1.100	0.900	52.21	0.09	0	0
210269	1	2.79	0.98	0.00	0.00	5	1.0028580	0.395830	69.00	1	1.100	0.900	52.24	0.10	0	0
210270	1	2.11	0.45	0.00	0.00	5	0.9928706	0.616922	69.00	1	1.100	0.900	52.17	0.09	0	0
210271	1	0.97	0.22	0.00	0.00	5	1.0045997	0.408711	69.00	1	1.100	0.900	52.19	0.10	0	0
210272	1	4.80	0.90	0.00	0.00	5	1.0216506	0.497751	69.00	1	1.100	0.900	52.61	0.13	0	0
210273	1	2.26	0.75	0.00	0.00	6	1.0089761	0.231123	69.00	1	1.100	0.900	52.50	0.09	0	0
210274	1	1.73	0.22	0.00	0.00	5	1.0172219	0.565372	69.00	1	1.100	0.900	51.79	0.09	0	0
210275	1	0.00	0.00	0.00	0.00	5	1.0371220	8.142624	345.00	1	1.100	0.900	51.94	0.03	0	0
210276	1	0.00	0.00	0.00	0.00	5	1.0298315	4.559072	138.00	1	1.100	0.900	52.19	0.12	0	0
210277	1	69.40	14.06	0.00	0.00	5	1.0182471	1.504529	69.00	1	1.100	0.900	52.28	0.14	0	0
210278	1	0.00	0.00	0.00	0.00	5	1.0192313	3.400404	138.00	1	1.100	0.900	52.13	0.10	0	0
210279	1	91.30	59.40	0.00	0.00	5	0.9914748	0.671359	69.00	1	1.100	0.900	52.16	0.09	0	0
210280	1	19.50	3.31	0.00	0.00	5	1.0184318	0.896305	69.00	1	1.100	0.900	52.31	0.13	0	0
210281	1	10.40	2.26	0.00	29.10	5	1.0383028	0.677349	69.00	1	1.100	0.900	52.08	0.16	0	0
210282	1	11.10	0.98	0.00	0.00	5	1.0270947	4.082484	138.00	1	1.100	0.900	52.58	0.09	0	0
210283	1	23.60	4.50	0.00	0.00	6	1.0265304	3.773401	138.00	1	1.100	0.900	53.49	0.04	0	0
210284	1	19.20	6.00	0.00	0.00	3	1.0268167	4.887875	138.00	1	1.100	0.900	52.74	0.09	0	0
210285	1	37.30	13.40	0.00	0.00	3	1.0265001	3.977658	138.00	1	1.100	0.900	52.61	0.09	0	0
210286	1	4.50	1.65	0.00	0.00	6	1.0267099	3.503934	138.00	1	1.100	0.900	53.18	0.08	0	0
210287	1	2.49	0.83	0.00	0.00	3	1.0308882	7.689196	138.00	1	1.100	0.900	52.47	0.09	0	0
210288	1	10.90	3.54	0.00	0.00	3	1.0260844	3.926024	138.00	1	1.100	0.900	52.73	0.09	0	0
210289	1	10.90	2.18	0.00	0.00	5	1.0273388	3.903052	138.00	1	1.100	0.900	52.63	0.08	0	0
210290	1	3.16	0.75	0.00	0.00	3	1.0263292	3.951452	138.00	1	1.100	0.900	52.65	0.09	0	0
210291	1	7.80	1.58	0.00	0.00	3	1.0325369	6.186813	138.00	1	1.100	0.900	53.64	0.01	0	0
210292	1	1.73	0.60	0.00	0.00	3	1.0307688	4.806539	138.00	1	1.100	0.900	52.40	0.09	0	0
210293	1	1.15	0.38	0.00	0.00	6	1.0264059	3.934650	138.00	1	1.100	0.900	53.39	0.05	0	0
210294	1	12.50	4.16	0.00	0.00	5	1.0274143	4.131883	138.00	1	1.100	0.900	52.57	0.09	0	0
210295	1	35.60	11.49	0.00	0.00	5	1.0186865	12.445322	138.00	1	1.100	0.900	52.19	0.03	0	0
210296	1	8.10	2.26	0.00	0.00	5	1.0276421	10.470795	138.00	1	1.100	0.900	52.39	0.06	0	0
210297	1	15.50	1.43	0.00	0.00	5	1.0302942	2.856196	138.00	1	1.100	0.900	51.29	-0.06	0	0
210298	1	16.80	5.70	0.00	0.00	5	1.0377849	11.028894	138.00	1	1.100	0.900	51.78	-0.01	0	0
210299	1	1.06	0.30	0.00	0.00	5	1.0312605	13.105160	138.00	1	1.100	0.900	52.04	0.02	0	0
210301	1	50.60	13.35	0.00	0.00	5	1.0177597	12.297055	138.00	1	1.100	0.900	52.18	0.03	0	0
210302	1	11.80	3.98	0.00	0.00	5	1.0310142	1.383185	138.00	1	1.100	0.900	51.24	-0.05	0	0
210303	1	17.40	3.09	0.00	0.00	5	1.0328985	3.843884	138.00	1	1.100	0.900	51.55	0.05	0	0
210304	1	6.00	1.80	0.00	0.00	5	1.0330653	1.665565	138.00	1	1.100	0.900	51.33	-0.00	0	0
210305	1	9.30	0.45	0.00	0.00	5	1.0391881	8.132638	138.00	1	1.100	0.900	51.74	0.02	0	0
210306	1	0.00	0.00	0.00	45.66	5	1.0430832	8.799114	345.00	1	1.100	0.900	51.75	0.02	0	0
210307	1	22.10	6.30	0.00	0.00	5	1.0340299	5.236688	138.00	1	1.100	0.900	51.83	0.06	0	0
210308	1	0.00	0.00	0.00	0.00	5	1.0396702	7.521768	13.80	1	1.100	0.900	51.78	0.04	0	0
210309	1	0.00	0.00	0.00	0.00	5	1.0396702	7.521768	1.00	1	1.100	0.900	51.78	0.04	0	0
210310	1	2.56	0.68	0.00	0.00	5	1.0345305	4.420895	138.00	1	1.100	0.900	51.89	0.06	0	0
210311	1	4.33	1.50	0.00	0.00	5	1.0342927	2.556338	138.00	1	1.100	0.900	51.47	0.03	0	0
210312	1	1.65	0.45	0.00	0.00	5	1.0319155	3.671829	138.00	1	1.100	0.900	51.81	0.07	0	0
210313	1	3.16	0.68	0.00	0.00	5	1.0320908	1.224477	138.00	1	1.100	0.900	51.26	-0.03	0	0
210314	1	18.60	6.30	0.00	0.00	5	1.0427563	8.329410	138.00	1	1.100	0.900	50.99	0.28	0	0
210315	1	5.60	0.38	0.00	17.18	5	1.0415861	3.234659	138.00	1	1.100	0.900	51.91	0.16	0	0
210316	1	5.00	0.90	0.00	0.00	5	1.0369402	4.544601	138.00	1	1.100	0.900	52.52	0.28	0	0
210317	1	0.00	0.00	0.00	0.00	3	1.0377701	8.256899	345.00	1	1.100	0.900	53.81	-0.00	0	0
210318	1	0.00	0.00	0.00	0.00	3	1.0371839	7.426518	138.00	1	1.100	0.900	53.78	-0.00	0	0
210319	2	0.00	0.00	0.00	0.00	3	1.0399042	8.285633	13.80	1	1.100	0.900	53.81	0.00	0	0
210320	2	0.00	0.00	0.00	0.00	3	1.0400000	8.396628	18.00	1	1.100	0.900	53.81	0.00	0	0
210321	1	0.00	0.00	0.00	0.00	3	1.0356822	6.866477	138.00	1	1.100	0.900	53.77	0.00	0	0
210322	2	0.00	0.00	0.00	0.00	3	1.0356822	6.866477	18.00	1	1.100	0.900	53.77	0.00	0	0
210323	1	0.00	0.00	0.00	0.00	5	1.0399744	6.022279	345.00	1	1.100	0.900	51.29	-0.01	0	0
210324	1	0.00	0.00	0.00	0.00	5	1.0345938	2.946251	138.00	1	1.100	0.900	51.28	-0.00	0	0
210325	2	0.00	0.00	0.00	0.00	5	1.0400000	6.258731	20.00	1	1.100	0.900	51.30	0.00	0	0
210326	1	0.00	0.00	0.00	0.00	5	1.0400000	6.093004	345.00	1	1.100	0.900	51.29	-0.00	0	0
210327	2	0.00	0.00	0.00	0.00	5	1.0450291	7.163099	24.00	1	1.100	0.900	51.29	0.00	0	0
210328	2	0.00	0.00	0.00	0.00	5	1.0400000	7.003815	13.80	1	1.100	0.900	51.29	0.00	0	0
210329	2	0.00	0.00	0.00	0.00	5	1.0400000	6.583466	20.00	1	1.100	0.900	51.29	0.00	0	0
210330	2	0.00	0.00	0.00	0.00	5	1.0400000	7.711816	13.80	1	1.100	0.900	51.29	0.00	0	0
210331	2	0.00	0.00	0.00	0.00	5	1.0400000	6.516667	13.80	1	1.100	0.900	51.29	0.00	0	0
210332	1	0.00	0.00	0.00	0.00	5	1.0400000	11.122864	345.00	1	1.100	0.900	50.63	0.00	0	0
210333	1	0.00	0.00	0.00	0.00	5	1.0401936	9.840824	138.00	1	1.100	0.900	50.61	0.10	0	0
210334	2	0.00	0.00	0.00	0.00	5	1.0484472	16.519888	13.80	1	1.100	0.900	50.66	0.00	0	0
210335	1	0.00	0.00	0.00	0.00	5	1.0400000	9.176665	345.00	1	1.100	0.900	51.82	0.00	0	0
210336	2	0.00	0.00	0.00	0.00	5	1.0454285	10.967216	24.00	1	1.100	0.900	51.83	0.00	0	0
210337	2	0.00	0.00	0.00	0.00	5	1.0467935	11.456066	13.80	1	1.100	0.900	51.83	0.00	0	0
210338	2	0.00	0.00	0.00	0.00	5	1.0400000	9.176665	13.80	1	1.100	0.900	51.82	0.00	0	0
210339	2	0.00	0.00	0.00	0.00	5	1.0400000	10.946648	18.00	1	1.100	0.900	51.83	0.00	0	0
210340	2	0.00	0.00	0.00	0.00	5	1.0400000	11.225105	13.80	1	1.100	0.900	51.83	0.00	0	0
210341	2	0.00	0.00	0.00	0.00	5	1.0400000	11.256044	13.80	1	1.100	0.900	51.83	0.00	0	0
210342	1	0.00	0.00	0.00	0.00	5	1.0400000	14.703119	345.00	1	1.100	0.900	51.93	-0.00	0	0
210343	1	0.00	0.00	0.00	0.00	5	1.0301405	9.136245	138.00	1	1.100	0.900	52.39	0.08	0	0
210344	1	0.00	0.00	0.00	0.00	5	1.0381398	13.897739	13.80	1	1.100	0.900	51.99	0.02	0	0
210345	1	0.00	0.00	0.00	0.00	5	1.0381398	13.897739	1.00	1	1.100	0.900	51.99	0.02	0	0
210346	2	0.00	0.00	0.00	0.00	5	1.0284952	17.413141	22.00	1	1.100	0.900	51.93	0.00	0	0
210347	1	0.00	0.00	0.00	0.00	5	1.0395479	12.744301	345.00	1	1.100	0.900	51.68	-0.05	0	0
210348	1	0.00	0.00	0.00	0.00	5	1.0420837	11.584120	138.00	1	1.100	0.900	51.72	-0.02	0	0
210349	2	0.00	0.00	0.00	0.00	5	1.0400000	15.249259	22.00	1	1.100	0.900	51.69	0.00	0	0
210350	1	0.00	0.00	0.00	0.00	5	1.0286971	3.953594	138.00	1	1.100	0.900	52.65	0.08	0	0
210351	2	0.00	0.00	0.00	0.00	5	1.0286971	3.953594	13.80	1	1.100	0.900	52.65	0.08	0	0
210352	1	0.00	0.00	0.00	0.00	5	1.0416113	13.131932	345.00	1	1.100	0.900	51.77	-0.02	0	0
210353	1	0.00	0.00	0.00	0.00	5	1.0437602	12.174594	138.00	1	1.100	0.900	51.78	-0.02	0	0
210354	2	0.00	0.00	0.00	0.00	5	1.0400000	15.551178	13.80	1	1.100	0.900	51.78	0.00	0	0
210355	1	0.00	0.00	0.00	0.00	5	1.0330605	1.631542	138.00	1	1.100	0.900	51.32	-0.00	0	0
210356	1	0.00	0.00	0.00	0.00	5	1.0330605	1.631542	13.80	1	1.100	0.900	51.32	-0.00	0	0
210357	1	0.00	0.00	0.00	0.00	5	1.0326911	3.821384	138.00	1	1.100	0.900	51.96	0.10	0	0
210358	2	0.00	0.00	0.00	0.00	5	1.0326911	3.821384	13.80	1	1.100	0.900	51.96	0.10	0	0
210359	1	7.80	1.88	0.00	0.00	5	1.0321036	3.375239	138.00	1	1.100	0.900	51.09	0.08	0	0
210360	1	0.00	0.00	0.00	0.00	5	1.0321036	3.375239	18.00	1	1.100	0.900	51.09	0.08	0	0
220001	1	33.84	6.20	0.00	0.00	1	1.0407518	57.776551	138.00	1	1.100	0.900	53.55	0.00	0	0
220003	1	27.30	6.80	0.00	0.00	1	1.0520038	52.313057	138.00	1	1.100	0.900	53.52	0.07	0	0
220004	1	1.79	0.56	0.00	-7.40	1	1.0491719	54.794870	138.00	1	1.100	0.900	53.49	0.03	0	0
220005	1	10.10	1.58	0.00	-7.20	1	1.0582075	53.154705	138.00	1	1.100	0.900	53.50	0.05	0	0
220006	1	7.17	2.26	0.00	0.00	1	1.0870265	49.287897	138.00	1	1.100	0.900	53.47	0.12	0	0
220007	1	0.00	0.00	0.00	-0.60	1	1.0871440	49.287015	138.00	1	1.100	0.900	53.47	0.12	0	0
220008	1	2.64	0.38	0.00	0.00	1	1.0374710	58.324167	138.00	1	1.100	0.900	53.64	-0.01	0	0
220009	1	3.80	1.35	0.00	0.00	1	1.0288736	43.945593	138.00	1	1.100	0.900	53.70	0.09	0	0
220010	1	3.02	0.74	0.00	0.00	1	1.0603262	54.263498	138.00	1	1.100	0.900	53.53	0.06	0	0
220011	1	0.00	0.00	0.00	0.00	1	1.0770994	50.881581	138.00	1	1.100	0.900	53.50	0.10	0	0
220013	1	10.30	3.69	0.00	0.00	1	1.0817901	50.116409	138.00	1	1.100	0.900	53.48	0.11	0	0
220014	1	0.00	0.00	0.00	-3.90	1	1.0404798	56.854971	138.00	1	1.100	0.900	53.50	0.00	0	0
220015	1	7.80	0.83	0.00	0.00	1	1.0505815	55.895577	138.00	1	1.100	0.900	53.56	0.04	0	0
220016	1	0.00	0.00	0.00	0.00	1	1.0424478	57.932230	138.00	1	1.100	0.900	53.57	0.00	0	0
220017	1	0.00	0.00	0.00	0.00	1	1.0411075	58.267243	138.00	1	1.100	0.900	53.58	0.00	0	0
220018	1	32.80	7.70	0.00	0.00	1	1.0379203	58.024018	138.00	1	1.100	0.900	53.59	-0.00	0	0
220019	1	2.03	0.65	0.00	0.00	1	1.0609643	50.539200	138.00	1	1.100	0.900	53.52	0.09	0	0
220020	1	6.30	2.18	0.00	0.00	1	1.0541189	48.930193	138.00	1	1.100	0.900	53.57	0.10	0	0
220021	1	152.21	31.22	0.00	0.00	1	1.0304016	52.029498	138.00	1	1.100	0.900	53.40	-0.00	0	0
220022	1	22.90	2.86	0.00	0.00	1	1.0583840	49.724498	138.00	1	1.100	0.900	53.53	0.10	0	0
220023	1	0.68	0.18	0.00	0.00	1	1.0276981	48.266371	138.00	1	1.100	0.900	53.67	0.07	0	0
220024	1	0.78	0.30	0.00	-8.20	1	1.0666928	52.712980	138.00	1	1.100	0.900	53.52	0.07	0	0
220025	1	0.00	0.00	0.00	0.00	1	1.0803655	50.519591	138.00	1	1.100	0.900	53.49	0.11	0	0
220026	1	94.90	63.26	0.00	0.00	1	0.9994937	46.170992	138.00	1	1.100	0.900	53.39	-0.04	0	0
220027	1	0.00	0.00	0.00	0.00	1	1.0115409	45.065886	138.00	1	1.100	0.900	53.40	-0.02	0	0
220028	1	1.02	0.15	0.00	0.00	1	1.0457033	35.133331	138.00	1	1.100	0.900	53.76	0.10	0	0
220029	1	0.01	0.00	0.00	0.00	1	1.0425342	36.209881	138.00	1	1.100	0.900	53.76	0.10	0	0
220030	1	0.48	0.12	0.00	0.00	1	1.0323986	36.357035	138.00	1	1.100	0.900	52.91	0.00	0	0
220031	1	5.70	0.30	0.00	0.00	1	1.0278361	37.942444	138.00	1	1.100	0.900	52.87	-0.01	0	0
220032	1	1.95	0.68	0.00	0.00	1	1.0353649	38.190521	138.00	1	1.100	0.900	52.90	-0.00	0	0
220033	1	2.26	0.75	0.00	0.00	1	1.0307147	38.811823	138.00	1	1.100	0.900	52.99	-0.01	0	0
220034	1	2.11	0.22	0.00	0.00	1	1.0272216	34.819734	138.00	1	1.100	0.900	52.86	-0.00	0	0
220035	1	0.32	0.12	0.00	0.00	1	1.0346742	34.099462	138.00	1	1.100	0.900	52.83	0.01	0	0
220036	1	5.60	1.95	0.00	0.00	1	1.0315963	36.359005	138.00	1	1.100	0.900	52.90	-0.01	0	0
220037	1	0.32	0.11	0.00	0.00	1	1.0365231	37.145424	138.00	1	1.100	0.900	52.85	0.00	0	0
220038	1	2.34	0.83	0.00	0.00	1	1.0303502	35.573069	138.00	1	1.100	0.900	52.87	-0.01	0	0
220039	1	5.10	0.30	0.00	0.00	1	1.0332907	38.076318	138.00	1	1.100	0.900	52.87	-0.00	0	0
220040	1	0.80	0.22	0.00	0.00	1	1.0331584	36.057474	138.00	1	1.100	0.900	52.91	0.00	0	0
220041	1	4.33	0.45	0.00	0.00	1	1.0343644	36.706823	138.00	1	1.100	0.900	52.92	0.00	0	0
220042	1	1.26	0.38	0.00	0.00	1	1.0317995	33.793238	138.00	1	1.100	0.900	52.82	0.01	0	0
220043	1	3.39	1.11	0.00	0.00	1	1.0397439	38.159282	138.00	1	1.100	0.900	52.95	0.01	0	0
220044	1	0.43	0.09	0.00	0.00	1	1.0376420	37.619600	138.00	1	1.100	0.900	52.95	0.00	0	0
220045	1	1.42	0.38	0.00	0.00	1	1.0334626	38.075372	138.00	1	1.100	0.900	52.89	-0.00	0	0
220046	1	0.23	0.04	0.00	0.00	1	1.0286205	38.156995	138.00	1	1.100	0.900	52.87	-0.01	0	0
220047	1	0.69	0.18	0.00	0.00	1	1.0326794	37.927073	138.00	1	1.100	0.900	52.85	-0.01	0	0
220048	1	0.78	0.08	0.00	0.00	1	1.0343618	38.108119	138.00	1	1.100	0.900	52.88	-0.00	0	0
220049	1	0.93	0.22	0.00	0.00	1	1.0367548	37.194858	138.00	1	1.100	0.900	52.93	0.01	0	0
220050	1	2.86	0.68	0.00	0.00	1	1.0292161	37.538301	138.00	1	1.100	0.900	52.96	-0.01	0	0
220051	1	1.12	0.30	0.00	0.00	1	1.0409509	37.971198	138.00	1	1.100	0.900	52.94	0.01	0	0
220052	1	0.35	0.11	0.00	0.00	1	1.0334860	35.784121	138.00	1	1.100	0.900	52.90	0.01	0	0
220053	1	0.03	0.01	0.00	0.00	1	1.0282534	37.543172	138.00	1	1.100	0.900	52.96	-0.01	0	0
220054	1	5.29	1.20	0.00	0.00	1	1.0299021	36.990540	138.00	1	1.100	0.900	52.94	-0.00	0	0
220055	1	0.69	0.08	0.00	0.00	1	1.0213005	44.891578	138.00	1	1.100	0.900	53.15	-0.02	0	0
220056	1	0.71	0.20	0.00	0.00	1	1.0335469	34.159043	138.00	1	1.100	0.900	52.83	0.01	0	0
220057	1	0.49	0.12	0.00	0.00	1	1.0394716	40.842059	138.00	1	1.100	0.900	52.96	-0.00	0	0
220058	1	0.61	0.19	0.00	0.00	1	1.0345743	37.597693	138.00	1	1.100	0.900	52.85	-0.00	0	0
220059	1	2.86	0.45	0.00	0.00	1	1.0312339	37.986437	138.00	1	1.100	0.900	52.88	-0.01	0	0
220060	1	30.30	1.05	0.00	0.00	1	1.0309465	35.304557	138.00	1	1.100	0.900	52.85	0.00	0	0
220061	1	82.10	25.80	0.00	2.00	1	1.0341718	36.841000	138.00	1	1.100	0.900	52.89	-0.00	0	0
220062	1	29.10	9.10	0.00	0.00	1	1.0314510	37.294195	138.00	1	1.100	0.900	52.90	-0.01	0	0
220063	1	85.00	37.35	0.00	0.00	1	1.0301399	36.665824	138.00	1	1.100	0.900	52.88	-0.01	0	0
220064	1	5.40	1.20	0.00	0.00	1	1.0385477	40.002693	138.00	1	1.100	0.900	52.93	-0.00	0	0
220065	1	0.00	0.00	0.00	0.00	3	1.0373924	36.573722	138.00	1	1.100	0.900	52.83	0.00	0	0
220066	1	0.56	0.12	0.00	0.00	1	1.0415838	40.630594	138.00	1	1.100	0.900	53.00	0.00	0	0
220067	1	67.64	21.98	0.00	0.00	1	1.0252898	38.764234	138.00	1	1.100	0.900	52.98	-0.02	0	0
220068	1	37.01	2.03	0.00	9.80	1	1.0347800	34.976123	138.00	1	1.100	0.900	52.88	0.01	0	0
220069	1	0.00	0.00	0.00	0.00	1	1.0261806	35.872682	138.00	1	1.100	0.900	52.89	-0.01	0	0
220070	1	21.80	5.70	0.00	0.00	1	1.0323862	50.651834	138.00	1	1.100	0.900	53.28	-0.01	0	0
220071	1	5.00	1.28	0.00	0.00	1	1.0408281	56.736022	138.00	1	1.100	0.900	53.50	0.01	0	0
220072	1	17.70	4.80	0.00	0.00	1	1.0377513	50.638646	138.00	1	1.100	0.900	53.38	-0.00	0	0
220073	1	0.00	0.00	0.00	0.00	1	1.0416311	39.516512	138.00	1	1.100	0.900	52.98	0.01	0	0
220074	1	0.00	0.00	0.00	0.00	1	1.0348804	49.473916	138.00	1	1.100	0.900	53.37	-0.01	0	0
220075	1	10.80	3.61	0.00	0.00	1	1.0250920	44.481858	138.00	1	1.100	0.900	53.28	-0.01	0	0
220076	1	0.00	0.00	0.00	0.00	1	1.0287524	43.458791	138.00	1	1.100	0.900	53.10	-0.01	0	0
220077	1	0.96	0.22	0.00	0.00	1	1.0371365	54.742254	138.00	1	1.100	0.900	53.41	-0.00	0	0
220078	1	3.46	0.53	0.00	0.00	1	1.0429791	57.206110	138.00	1	1.100	0.900	53.53	0.01	0	0
220079	1	18.90	6.00	0.00	0.00	1	1.0269768	36.208516	138.00	1	1.100	0.900	52.92	-0.01	0	0
220080	1	26.30	9.20	0.00	0.00	1	1.0268325	37.043928	138.00	1	1.100	0.900	52.94	-0.01	0	0
220081	1	96.90	55.30	0.00	0.00	1	1.0277887	36.522601	138.00	1	1.100	0.900	52.93	-0.00	0	0
220082	1	29.30	9.20	0.00	0.00	1	1.0328618	39.366202	138.00	1	1.100	0.900	53.00	-0.00	0	0
220083	1	28.60	9.60	0.00	0.00	1	1.0340809	36.292175	138.00	1	1.100	0.900	52.92	0.01	0	0
220084	1	6.80	1.13	0.00	0.00	1	1.0294687	35.407887	138.00	1	1.100	0.900	52.87	-0.00	0	0
220085	1	20.60	4.90	0.00	0.00	1	1.0347270	36.881612	138.00	1	1.100	0.900	52.92	0.00	0	0
220086	1	2.86	0.83	0.00	0.00	1	1.0288836	37.752860	138.00	1	1.100	0.900	52.96	-0.01	0	0
220087	1	31.10	6.80	0.00	0.00	1	1.0268983	36.239410	138.00	1	1.100	0.900	52.92	-0.01	0	0
220088	1	186.90	46.80	0.00	0.00	1	1.0253507	37.506607	138.00	1	1.100	0.900	52.96	-0.01	0	0
220089	1	22.60	7.90	0.00	23.57	1	1.0338281	39.268792	138.00	1	1.100	0.900	53.00	-0.00	0	0
220090	1	15.90	3.80	0.00	120.00	1	1.0380734	36.218503	138.00	1	1.100	0.900	52.92	0.02	0	0
220091	1	12.90	2.49	0.00	0.00	1	1.0339515	36.678843	138.00	1	1.100	0.900	52.92	0.00	0	0
220092	1	11.30	3.24	0.00	0.00	1	1.0310534	33.730819	138.00	1	1.100	0.900	52.82	0.01	0	0
220093	1	22.80	3.76	0.00	0.00	1	1.0340090	33.308468	138.00	1	1.100	0.900	52.82	0.01	0	0
220094	1	82.08	29.65	0.00	0.00	1	1.0266493	34.690079	138.00	1	1.100	0.900	52.85	-0.00	0	0
220095	1	3.89	0.90	0.00	0.00	1	1.0330351	34.066284	138.00	1	1.100	0.900	52.83	0.01	0	0
220096	1	25.50	4.16	0.00	0.00	1	1.0316965	34.586361	138.00	1	1.100	0.900	52.87	-0.00	0	0
220097	1	81.00	18.46	0.00	76.30	1	1.0342896	35.192331	138.00	1	1.100	0.900	52.89	-0.00	0	0
220098	1	19.30	4.16	0.00	0.00	1	1.0325377	36.152647	138.00	1	1.100	0.900	52.93	-0.01	0	0
220099	1	0.00	0.00	0.00	0.00	1	1.0380038	41.467253	345.00	1	1.100	0.900	52.98	-0.01	0	0
220100	1	122.40	51.41	0.00	0.00	1	1.0320514	36.887083	138.00	1	1.100	0.900	52.95	-0.01	0	0
220101	1	88.30	18.40	0.00	90.00	1	1.0398760	32.768798	138.00	1	1.100	0.900	52.81	0.02	0	0
220102	1	17.20	5.30	0.00	0.00	1	1.0298691	34.049667	138.00	1	1.100	0.900	52.85	-0.00	0	0
220103	1	18.00	3.98	0.00	0.00	1	1.0291920	33.683726	138.00	1	1.100	0.900	52.83	0.00	0	0
220104	1	9.80	2.34	0.00	0.00	1	1.0294155	34.055815	138.00	1	1.100	0.900	52.84	-0.00	0	0
220105	1	9.00	3.01	0.00	0.00	1	1.0306942	33.660719	138.00	1	1.100	0.900	52.82	0.01	0	0
220106	1	13.30	1.80	0.00	0.00	1	1.0308349	33.655592	138.00	1	1.100	0.900	52.82	0.01	0	0
220107	1	5.70	2.03	0.00	0.00	1	1.0301793	35.118849	138.00	1	1.100	0.900	52.87	-0.00	0	0
220108	1	19.20	8.33	0.00	0.00	1	1.0339510	36.713243	138.00	1	1.100	0.900	52.92	0.00	0	0
220109	1	23.90	2.18	0.00	36.80	1	1.0331291	34.075595	138.00	1	1.100	0.900	52.83	0.01	0	0
220110	1	146.90	38.39	0.00	0.00	1	1.0291296	33.592747	138.00	1	1.100	0.900	52.83	0.00	0	0
220111	1	21.40	2.86	0.00	0.00	1	1.0305068	38.040207	138.00	1	1.100	0.900	52.87	-0.01	0	0
220112	1	79.10	25.55	0.00	0.00	1	1.0282197	37.924277	138.00	1	1.100	0.900	52.87	-0.01	0	0
220113	1	17.00	3.76	0.00	0.00	1	1.0279654	38.053796	138.00	1	1.100	0.900	52.87	-0.01	0	0
220114	1	6.80	2.49	0.00	0.00	1	1.0310066	37.938116	138.00	1	1.100	0.900	52.86	-0.01	0	0
220115	1	12.20	4.25	0.00	0.00	1	1.0305874	36.266422	138.00	1	1.100	0.900	52.91	-0.00	0	0
220116	1	15.30	2.56	0.00	0.00	1	1.0303281	36.240590	138.00	1	1.100	0.900	52.91	-0.00	0	0
220117	1	16.80	5.30	0.00	0.00	1	1.0290292	36.188858	138.00	1	1.100	0.900	52.91	-0.00	0	0
220118	1	1.24	0.15	0.00	0.00	1	1.0343795	36.764137	138.00	1	1.100	0.900	52.92	-0.00	0	0
220119	1	0.00	0.00	0.00	-46.58	1	1.0390721	50.726795	345.00	1	1.100	0.900	53.28	-0.01	0	0
220120	1	0.00	0.00	0.00	0.00	1	1.0375667	55.360604	138.00	1	1.100	0.900	53.43	0.01	0	0
220121	1	0.00	0.00	0.00	0.00	1	1.0380783	51.584284	18.00	1	1.100	0.900	53.31	-0.00	0	0
220122	1	0.00	0.00	0.00	0.00	1	1.0380783	51.584284	1.00	1	1.100	0.900	53.31	-0.00	0	0
220123	2	0.00	0.00	0.00	0.00	1	1.0400000	51.572276	13.80	1	1.100	0.900	53.28	0.00	0	0
220124	2	0.00	0.00	0.00	0.00	1	1.0400000	51.695314	13.80	1	1.100	0.900	53.28	0.00	0	0
220125	2	0.00	0.00	0.00	0.00	1	1.0400000	51.851930	13.80	1	1.100	0.900	53.28	0.00	0	0
220126	2	0.00	0.00	0.00	0.00	1	1.0400000	51.416823	20.00	1	1.100	0.900	53.28	0.00	0	0
220127	2	0.00	0.00	0.00	0.00	1	1.0400000	51.499157	24.00	1	1.100	0.900	53.28	0.00	0	0
220128	1	0.00	0.00	0.00	0.00	1	1.0430184	39.800885	345.00	1	1.100	0.900	52.88	-0.00	0	0
220129	1	75.20	47.80	0.00	0.00	1	1.0253541	37.992822	138.00	1	1.100	0.900	52.87	-0.01	0	0
220130	1	0.00	0.00	0.00	0.00	1	1.0387497	39.364190	13.80	1	1.100	0.900	52.88	-0.01	0	0
220131	1	0.00	0.00	0.00	0.00	1	1.0387497	39.364190	1.00	1	1.100	0.900	52.88	-0.01	0	0
220132	2	0.00	0.00	0.00	0.00	1	1.0400000	40.815950	13.80	1	1.100	0.900	52.88	0.00	0	0
220133	2	0.00	0.00	0.00	0.00	1	1.0400000	40.659678	20.00	1	1.100	0.900	52.88	0.00	0	0
220134	2	0.00	0.00	0.00	0.00	1	1.0400000	40.823957	13.80	1	1.100	0.900	52.88	0.00	0	0
220135	1	76.10	54.80	0.00	0.00	1	1.0259506	38.407194	138.00	1	1.100	0.900	52.87	-0.02	0	0
220136	2	0.00	0.00	0.00	0.00	1	1.0259506	38.407194	13.80	1	1.100	0.900	52.87	-0.02	0	0
220137	1	0.00	0.00	0.00	0.00	1	1.0206860	50.406251	138.00	1	1.100	0.900	53.44	-0.02	0	0
220138	1	0.00	0.00	0.00	0.00	1	1.0206860	50.406251	13.80	1	1.100	0.900	53.44	-0.02	0	0
220139	1	0.00	0.00	0.00	0.00	1	1.0206860	50.406251	13.80	1	1.100	0.900	53.44	-0.02	0	0
220140	1	0.00	0.00	0.00	0.00	1	1.0206860	50.406251	1.00	1	1.100	0.900	53.44	-0.02	0	0
220141	1	77.00	53.10	0.00	8.91	1	1.0400000	43.417602	345.00	1	1.100	0.900	53.04	-0.00	0	0
220142	2	0.00	0.00	0.00	0.00	1	1.0573153	45.433684	22.00	1	1.100	0.900	53.04	0.00	0	0
220143	2	0.00	0.00	0.00	0.00	1	1.0520374	44.786420	13.80	1	1.100	0.900	53.04	-0.00	0	0
220144	2	0.00	0.00	0.00	0.00	1	1.0400000	44.310717	24.00	1	1.100	0.900	53.04	0.00	0	0
220145	2	0.00	0.00	0.00	0.00	1	1.0400000	45.767221	13.80	1	1.100	0.900	53.05	0.00	0	0
220146	2	0.00	0.00	0.00	0.00	1	1.0400000	43.825105	22.00	1	1.100	0.900	53.04	0.00	0	0
220147	2	0.00	0.00	0.00	0.00	1	1.0400000	44.445528	13.80	1	1.100	0.900	53.04	0.00	0	0
220148	1	99.80	21.30	0.00	0.00	1	1.0400000	52.194006	138.00	1	1.100	0.900	53.41	-0.00	0	0
220149	2	0.00	0.00	0.00	0.00	1	1.0519291	56.449789	18.00	1	1.100	0.900	53.43	0.00	0	0
220150	1	147.70	48.70	0.00	0.00	1	1.0303403	51.100326	138.00	1	1.100	0.900	53.40	-0.00	0	0
220151	2	0.00	0.00	0.00	0.00	1	1.0400000	52.483488	13.80	1	1.100	0.900	53.40	0.00	0	0
220152	1	0.00	0.00	0.00	0.00	1	1.0333325	54.173332	138.00	1	1.100	0.900	53.45	-0.00	0	0
220153	2	0.00	0.00	0.00	0.00	1	1.0400000	56.180131	13.80	1	1.100	0.900	53.46	0.00	0	0
220154	1	0.00	0.00	0.00	0.00	1	1.0392961	51.519443	345.00	1	1.100	0.900	53.41	-0.00	0	0
220155	1	0.00	0.00	0.00	0.00	1	1.0331578	54.080019	138.00	1	1.100	0.900	53.45	-0.00	0	0
220156	2	0.00	0.00	0.00	0.00	1	1.0400000	53.093483	13.80	1	1.100	0.900	53.42	0.00	0	0
220157	1	0.00	0.00	0.00	0.00	1	1.0390943	49.765990	345.00	1	1.100	0.900	53.39	-0.00	0	0
220158	1	0.00	0.00	0.00	0.00	1	1.0310427	50.427968	138.00	1	1.100	0.900	53.40	-0.00	0	0
220159	2	0.00	0.00	0.00	0.00	1	1.0400000	52.441265	13.80	1	1.100	0.900	53.40	0.00	0	0
220160	1	0.00	0.00	0.00	0.00	1	1.0396917	43.267379	345.00	1	1.100	0.900	53.04	-0.00	0	0
220161	1	78.70	46.90	0.00	0.00	1	1.0330445	40.185898	138.00	1	1.100	0.900	53.03	-0.01	0	0
220162	2	0.00	0.00	0.00	0.00	1	1.0400000	43.637496	13.80	1	1.100	0.900	53.04	0.00	0	0
220163	2	0.00	0.00	0.00	0.00	1	1.0400000	44.229077	13.80	1	1.100	0.900	53.04	0.00	0	0
220164	2	0.00	0.00	0.00	0.00	1	1.0400000	44.100938	13.80	1	1.100	0.900	53.04	0.00	0	0
220165	2	0.00	0.00	0.00	0.00	1	1.0400000	44.152669	20.00	1	1.100	0.900	53.04	0.00	0	0
220166	2	0.00	0.00	0.00	0.00	1	1.0400000	43.913375	22.00	1	1.100	0.900	53.04	0.00	0	0
220167	2	0.00	0.00	0.00	0.00	1	1.0400000	44.283697	13.80	1	1.100	0.900	53.04	0.00	0	0
220168	1	61.90	6.20	0.00	0.00	1	1.0374095	38.266682	138.00	1	1.100	0.900	52.87	-0.00	0	0
220169	2	0.00	0.00	0.00	0.00	1	1.0400000	41.153514	13.20	1	1.100	0.900	52.88	0.00	0	0
220170	1	0.00	0.00	0.00	0.00	1	1.0392327	39.236627	138.00	1	1.100	0.900	52.91	-0.00	0	0
220171	2	0.00	0.00	0.00	0.00	1	1.0400000	41.070992	13.80	1	1.100	0.900	52.92	0.00	0	0
220172	1	0.00	0.00	0.00	0.00	1	1.0407394	40.174476	345.00	1	1.100	0.900	52.91	-0.01	0	0
220173	1	75.20	18.60	0.00	0.00	1	1.0345968	38.068047	138.00	1	1.100	0.900	52.91	-0.01	0	0
220174	2	0.00	0.00	0.00	0.00	1	1.0261633	43.223116	13.80	1	1.100	0.900	52.92	-0.01	0	0
220175	1	0.00	0.00	0.00	0.00	1	1.0296688	38.126378	138.00	1	1.100	0.900	52.87	-0.01	0	0
220176	2	0.00	0.00	0.00	0.00	1	1.0400000	39.928086	22.00	1	1.100	0.900	52.88	0.00	0	0
220177	1	0.00	0.00	0.00	0.00	1	1.0400839	57.635207	138.00	1	1.100	0.900	53.60	-0.01	0	0
220178	2	0.00	0.00	0.00	0.00	1	1.0400000	60.991405	13.80	1	1.100	0.900	53.61	0.00	0	0
220179	1	0.00	0.00	0.00	0.00	1	1.0422359	39.866254	345.00	1	1.100	0.900	52.89	-0.00	0	0
220180	1	0.00	0.00	0.00	0.00	1	1.0361581	39.591545	138.00	1	1.100	0.900	52.90	-0.00	0	0
220181	2	0.00	0.00	0.00	0.00	1	1.0400000	41.790939	13.80	1	1.100	0.900	52.89	0.00	0	0
220182	1	0.00	0.00	0.00	0.00	1	1.0384248	40.607867	138.00	1	1.100	0.900	52.94	-0.00	0	0
220183	2	0.00	0.00	0.00	0.00	1	1.0400000	42.902739	13.80	1	1.100	0.900	52.96	0.00	0	0
220184	1	0.00	0.00	0.00	0.00	1	1.0416500	39.299226	345.00	1	1.100	0.900	52.87	-0.01	0	0
220185	1	62.80	15.90	0.00	0.00	1	1.0375535	38.547003	138.00	1	1.100	0.900	52.90	-0.00	0	0
220186	2	0.00	0.00	0.00	0.00	1	1.0400000	41.336033	13.80	1	1.100	0.900	52.88	0.00	0	0
220187	1	0.00	0.00	0.00	0.00	1	1.0333583	39.497118	138.00	1	1.100	0.900	52.90	-0.01	0	0
220188	2	0.00	0.00	0.00	0.00	1	1.0333583	39.497118	13.80	1	1.100	0.900	52.90	-0.01	0	0
220189	1	0.00	0.00	0.00	-18.87	1	1.0346177	47.547943	345.00	1	1.100	0.900	53.17	-0.01	0	0
220190	1	141.50	83.20	0.00	0.00	1	1.0185492	45.329252	138.00	1	1.100	0.900	53.16	-0.02	0	0
220191	2	0.00	0.00	0.00	0.00	1	1.0400000	48.840777	13.80	1	1.100	0.900	53.17	0.00	0	0
220192	2	0.00	0.00	0.00	0.00	1	1.0346177	47.547943	18.00	1	1.100	0.900	53.17	-0.01	0	0
220194	1	0.00	0.00	0.00	0.00	1	1.0397719	58.774129	138.00	1	1.100	0.900	53.63	-0.00	0	0
220195	2	0.00	0.00	0.00	0.00	1	1.0400000	59.423034	18.00	1	1.100	0.900	53.63	0.00	0	0
220197	1	0.00	0.00	0.00	0.00	1	1.0397049	38.229584	138.00	1	1.100	0.900	52.96	0.00	0	0
220198	2	0.00	0.00	0.00	0.00	1	1.0397049	38.229584	13.80	1	1.100	0.900	52.96	0.00	0	0
220199	2	0.00	0.00	0.00	0.00	1	1.0400000	38.889977	13.80	1	1.100	0.900	52.96	0.00	0	0
220200	1	0.00	0.00	0.00	0.00	1	1.0824790	50.116758	138.00	1	1.100	0.900	53.48	0.12	0	0
220201	2	0.00	0.00	0.00	0.00	1	1.0824790	50.116758	13.80	1	1.100	0.900	53.48	0.12	0	0
220202	1	0.00	0.00	0.00	0.00	1	1.0441460	58.921278	138.00	1	1.100	0.900	53.60	0.01	0	0
220203	2	0.00	0.00	0.00	0.00	1	1.0441460	58.921278	13.80	1	1.100	0.900	53.60	0.01	0	0
220204	1	0.00	0.00	0.00	0.00	1	1.0397942	50.736879	345.00	1	1.100	0.900	53.40	-0.00	0	0
220205	1	82.30	5.30	0.00	0.00	1	1.0346918	51.904622	138.00	1	1.100	0.900	53.41	-0.00	0	0
220206	2	0.00	0.00	0.00	0.00	1	1.0400000	53.136681	13.80	1	1.100	0.900	53.40	0.00	0	0
220208	1	0.00	0.00	0.00	0.00	1	1.0394145	38.623066	138.00	1	1.100	0.900	52.94	-0.00	0	0
220209	2	0.00	0.00	0.00	0.00	1	1.0400000	39.470698	13.80	1	1.100	0.900	52.94	0.00	0	0
220210	1	0.00	0.00	0.00	0.00	1	1.0433284	40.431768	345.00	1	1.100	0.900	52.99	-0.00	0	0
220211	1	0.00	0.00	0.00	0.00	1	1.0405522	41.659478	138.00	1	1.100	0.900	53.01	0.00	0	0
220212	1	0.00	0.00	0.00	0.00	1	1.0425842	40.712801	13.80	1	1.100	0.900	52.99	-0.00	0	0
220213	1	0.00	0.00	0.00	0.00	1	1.0425842	40.712801	1.00	1	1.100	0.900	52.99	-0.00	0	0
220214	2	0.00	0.00	0.00	0.00	1	1.0400000	43.346577	18.00	1	1.100	0.900	52.99	0.00	0	0
220215	1	6.90	0.98	0.00	0.00	1	1.0400000	42.104877	138.00	1	1.100	0.900	53.03	0.00	0	0
220216	2	0.00	0.00	0.00	0.00	1	1.0375694	44.858778	18.00	1	1.100	0.900	53.04	0.00	0	0
220218	1	0.88	0.30	0.00	0.00	1	1.0425018	59.981002	138.00	1	1.100	0.900	53.63	0.00	0	0
220219	2	0.00	0.00	0.00	0.00	1	1.0400000	60.660429	13.80	1	1.100	0.900	53.63	0.00	0	0
220221	1	0.38	0.07	0.00	0.00	1	1.0300000	59.940853	138.00	1	1.100	0.900	53.72	0.00	0	0
220222	2	0.00	0.00	0.00	0.00	1	1.0274668	60.516251	13.80	1	1.100	0.900	53.72	0.00	0	0
220223	1	0.00	0.00	0.00	0.00	1	1.0418825	51.443116	345.00	1	1.100	0.900	53.38	-0.00	0	0
220224	1	0.00	0.00	0.00	0.00	1	1.0400978	51.636860	138.00	1	1.100	0.900	53.39	-0.00	0	0
220225	2	0.00	0.00	0.00	0.00	1	1.0400000	53.806431	24.00	1	1.100	0.900	53.38	0.00	0	0
220227	1	0.00	0.00	0.00	0.00	1	1.0373007	37.203103	138.00	1	1.100	0.900	52.90	0.00	0	0
220228	2	0.00	0.00	0.00	0.00	1	1.0400000	37.602692	13.80	1	1.100	0.900	52.90	0.00	0	0
220229	1	0.00	0.00	0.00	0.00	1	1.0343572	52.080458	138.00	1	1.100	0.900	53.41	-0.00	0	0
220230	2	0.00	0.00	0.00	0.00	1	1.0400000	54.905655	13.80	1	1.100	0.900	53.42	0.00	0	0
220231	1	0.00	0.00	0.00	-4.80	1	1.0792096	50.528019	138.00	1	1.100	0.900	53.49	0.11	0	0
220232	1	0.00	0.00	0.00	0.00	1	1.0792096	50.528019	13.80	1	1.100	0.900	53.49	0.11	0	0
220233	1	0.00	0.00	0.00	-7.10	1	1.0400000	56.251230	138.00	1	1.100	0.900	53.61	-0.00	0	0
220234	2	0.00	0.00	0.00	0.00	1	1.0445271	58.839062	13.80	1	1.100	0.900	53.62	0.00	0	0
220235	1	0.00	0.00	0.00	0.00	1	1.0352727	51.975814	138.00	1	1.100	0.900	53.41	-0.00	0	0
220236	2	0.00	0.00	0.00	0.00	1	1.0352727	51.975814	13.80	1	1.100	0.900	53.41	-0.00	0	0
220238	1	0.74	0.24	0.00	0.00	1	1.0576244	49.303298	138.00	1	1.100	0.900	53.55	0.10	0	0
220239	1	0.00	0.00	0.00	0.00	1	1.0576244	49.303298	13.80	1	1.100	0.900	53.55	0.10	0	0
220240	1	0.00	0.00	0.00	0.00	1	1.0576244	49.303298	1.00	1	1.100	0.900	53.55	0.10	0	0
220241	2	0.00	0.00	0.00	0.00	1	1.0576244	49.303298	13.80	1	1.100	0.900	53.55	0.10	0	0
220242	1	0.00	0.00	0.00	0.00	1	1.0328558	38.069922	138.00	1	1.100	0.900	52.87	-0.00	0	0
220243	1	0.00	0.00	0.00	0.00	1	1.0328558	38.069922	18.00	1	1.100	0.900	52.87	-0.00	0	0
220244	1	0.00	0.00	0.00	0.00	1	1.0352925	52.103744	138.00	1	1.100	0.900	53.42	-0.00	0	0
220245	2	0.00	0.00	0.00	0.00	1	1.0400000	55.775395	13.80	1	1.100	0.900	53.43	0.00	0	0
220246	1	15.70	5.30	0.00	0.00	1	1.0347367	36.649082	138.00	1	1.100	0.900	52.88	-0.00	0	0
220247	2	0.00	0.00	0.00	0.00	1	1.0347367	36.649082	13.80	1	1.100	0.900	52.88	-0.00	0	0
220248	1	0.00	0.00	0.00	-18.01	1	1.0362675	49.067623	345.00	1	1.100	0.900	53.21	-0.01	0	0
220249	1	0.00	0.00	0.00	0.00	1	1.0346983	49.454208	138.00	1	1.100	0.900	53.22	-0.01	0	0
220250	2	0.00	0.00	0.00	0.00	1	1.0400000	52.993979	13.80	1	1.100	0.900	53.22	0.00	0	0
220252	1	0.00	0.00	0.00	0.00	1	1.0412556	58.701999	138.00	1	1.100	0.900	53.56	-0.00	0	0
220253	2	0.00	0.00	0.00	0.00	1	1.0400000	59.072306	20.00	1	1.100	0.900	53.56	0.00	0	0
220255	1	0.00	0.00	0.00	0.00	1	1.0378474	41.633352	138.00	1	1.100	0.900	53.05	-0.00	0	0
220256	2	0.00	0.00	0.00	0.00	1	1.0400000	42.046928	18.00	1	1.100	0.900	53.05	0.00	0	0
230001	1	6.20	1.95	0.00	0.00	6	1.0330099	-1.872700	138.00	1	1.100	0.900	55.87	0.14	0	0
230002	1	0.02	0.01	0.00	0.00	6	1.0332624	-1.780635	138.00	1	1.100	0.900	55.90	0.14	0	0
230003	1	3.09	0.68	0.00	0.00	6	1.0318150	-3.559965	138.00	1	1.100	0.900	56.02	0.18	0	0
230004	1	1.73	0.38	0.00	0.00	6	1.0337624	-3.622471	138.00	1	1.100	0.900	56.20	0.13	0	0
230005	1	3.46	0.53	0.00	0.00	6	1.0338798	-2.883272	138.00	1	1.100	0.900	56.07	0.14	0	0
230006	1	2.26	0.68	0.00	0.00	6	1.0363133	-3.032684	138.00	1	1.100	0.900	56.24	0.08	0	0
230007	1	2.49	0.53	0.00	0.00	6	1.0248497	-4.263248	138.00	1	1.100	0.900	56.37	0.19	0	0
230008	1	1.73	0.38	0.00	0.00	6	1.0287955	-5.125558	138.00	1	1.100	0.900	56.31	0.15	0	0
230009	1	0.93	0.30	0.00	0.00	6	1.0330526	-3.056418	138.00	1	1.100	0.900	56.26	0.15	0	0
230010	1	4.16	1.50	0.00	0.00	6	1.0364216	1.769507	138.00	1	1.100	0.900	55.57	0.09	0	0
230011	1	9.00	2.18	0.00	0.00	6	1.0303016	-0.190790	138.00	1	1.100	0.900	56.10	0.13	0	0
230012	1	9.30	2.18	0.00	0.00	6	1.0369233	2.305898	138.00	1	1.100	0.900	55.15	0.07	0	0
230013	1	1.73	0.60	0.00	0.00	6	1.0384375	2.942028	138.00	1	1.100	0.900	55.02	0.03	0	0
230014	1	1.12	0.08	0.00	16.20	6	1.0365849	2.006336	138.00	1	1.100	0.900	55.24	0.10	0	0
230015	1	8.70	2.79	0.00	0.00	6	1.0335202	2.563700	138.00	1	1.100	0.900	55.82	0.10	0	0
230016	1	10.10	2.79	0.00	0.00	6	1.0259783	-5.499087	138.00	1	1.100	0.900	57.16	0.10	0	0
230017	1	5.00	1.13	0.00	0.00	6	1.0281120	-5.480257	138.00	1	1.100	0.900	57.36	0.03	0	0
230018	1	7.50	1.20	0.00	0.00	6	1.0300104	-1.845715	138.00	1	1.100	0.900	56.62	0.10	0	0
230019	1	8.00	1.80	0.00	0.00	6	1.0249723	-3.007934	138.00	1	1.100	0.900	56.21	0.17	0	0
230020	1	4.07	1.13	0.00	0.00	6	1.0268688	-1.439725	138.00	1	1.100	0.900	56.17	0.15	0	0
230021	1	6.10	1.95	0.00	0.00	6	1.0217272	-3.976057	138.00	1	1.100	0.900	56.26	0.17	0	0
230022	1	4.07	0.90	0.00	14.30	6	1.0289388	-4.326218	138.00	1	1.100	0.900	56.21	0.18	0	0
230023	1	9.10	3.01	0.00	0.00	6	1.0250835	-3.087606	138.00	1	1.100	0.900	56.53	0.14	0	0
230024	1	4.07	0.60	0.00	0.00	6	1.0257480	-4.779884	138.00	1	1.100	0.900	56.96	0.12	0	0
230025	1	0.08	0.01	0.00	0.00	6	1.0184577	-5.738158	138.00	1	1.100	0.900	56.38	0.19	0	0
230026	1	5.70	1.95	0.00	0.00	6	1.0198294	-5.095013	138.00	1	1.100	0.900	56.33	0.18	0	0
230027	1	7.50	1.50	0.00	0.00	6	1.0181720	-5.346461	138.00	1	1.100	0.900	56.36	0.18	0	0
230028	1	6.70	2.18	0.00	0.00	6	1.0259425	-6.467599	138.00	1	1.100	0.900	56.37	0.19	0	0
230029	1	5.00	0.60	0.00	0.00	6	1.0277055	-6.135590	138.00	1	1.100	0.900	56.41	0.17	0	0
230030	1	0.76	0.22	0.00	0.00	6	1.0288064	-5.704903	138.00	1	1.100	0.900	56.39	0.17	0	0
230031	1	4.70	1.13	0.00	0.00	6	1.0353929	0.991799	138.00	1	1.100	0.900	55.67	0.11	0	0
230033	1	3.61	0.22	0.00	0.00	6	1.0265729	-6.647324	138.00	1	1.100	0.900	56.43	0.17	0	0
230034	1	3.09	0.22	0.00	0.00	6	1.0339060	-1.005005	138.00	1	1.100	0.900	55.87	0.14	0	0
230035	1	2.18	0.75	0.00	0.00	6	1.0288014	-4.761692	138.00	1	1.100	0.900	56.21	0.19	0	0
230036	1	1.40	0.38	0.00	0.00	6	1.0369455	2.227196	138.00	1	1.100	0.900	55.51	0.07	0	0
230037	1	9.40	3.31	0.00	0.00	7	1.0277448	-10.970600	138.00	1	1.100	0.900	56.75	0.18	0	0
230038	1	4.33	0.53	0.00	0.00	7	1.0081158	-12.479299	138.00	1	1.100	0.900	57.23	0.12	0	0
230039	1	16.80	5.24	0.00	0.00	7	1.0317600	-14.974947	138.00	1	1.100	0.900	57.12	0.08	0	0
230040	1	9.10	1.88	0.00	60.10	7	1.0303474	-10.205239	138.00	1	1.100	0.900	56.73	0.18	0	0
230041	1	1.95	0.60	0.00	0.00	6	1.0219014	-7.530016	138.00	1	1.100	0.900	56.51	0.17	0	0
230042	1	5.40	1.43	0.00	0.00	7	1.0165679	-10.404329	138.00	1	1.100	0.900	56.83	0.17	0	0
230043	1	8.00	1.20	0.00	0.00	6	1.0247410	-6.242641	138.00	1	1.100	0.900	57.38	0.06	0	0
230044	1	5.40	1.58	0.00	0.00	6	1.0281525	-6.033180	138.00	1	1.100	0.900	57.66	-0.03	0	0
230045	1	3.01	0.90	0.00	0.00	6	1.0283990	-6.468500	138.00	1	1.100	0.900	57.92	-0.09	0	0
230046	1	3.98	0.83	0.00	0.00	6	1.0270760	-6.881806	138.00	1	1.100	0.900	57.91	-0.09	0	0
230047	1	1.95	0.68	0.00	0.00	6	1.0265647	-6.666962	138.00	1	1.100	0.900	57.73	-0.03	0	0
230048	1	2.86	0.83	0.00	0.00	6	1.0271396	-7.549102	138.00	1	1.100	0.900	58.15	-0.15	0	0
230049	1	3.98	1.13	0.00	0.00	6	1.0162034	-8.046732	138.00	1	1.100	0.900	57.13	0.14	0	0
230050	1	6.30	2.11	0.00	0.00	6	1.0127366	-9.885579	138.00	1	1.100	0.900	57.17	0.13	0	0
230051	1	2.56	0.60	0.00	0.00	7	1.0069695	-15.319744	138.00	1	1.100	0.900	57.29	0.10	0	0
230052	1	4.25	1.43	0.00	0.00	7	1.0105029	-15.683009	138.00	1	1.100	0.900	57.31	0.09	0	0
230053	1	8.00	2.64	0.00	0.00	8	1.0211695	-17.553677	138.00	1	1.100	0.900	57.46	0.02	0	0
230054	1	3.01	0.98	0.00	0.00	7	1.0072898	-13.901181	138.00	1	1.100	0.900	57.26	0.11	0	0
230055	1	6.00	1.88	0.00	0.00	6	1.0222770	-8.579981	138.00	1	1.100	0.900	56.92	0.15	0	0
230056	1	5.80	1.05	0.00	0.00	7	1.0222248	-9.448452	138.00	1	1.100	0.900	56.86	0.16	0	0
230057	1	4.42	0.22	0.00	0.00	6	1.0269023	-8.969760	138.00	1	1.100	0.900	56.61	0.19	0	0
230058	1	3.89	0.75	0.00	0.00	7	1.0177129	-8.169228	138.00	1	1.100	0.900	56.53	0.20	0	0
230059	1	2.41	0.68	0.00	0.00	6	1.0236719	-7.933018	138.00	1	1.100	0.900	56.51	0.19	0	0
230060	1	1.88	0.53	0.00	0.00	6	1.0258498	-7.123689	138.00	1	1.100	0.900	56.46	0.18	0	0
230061	1	1.49	0.30	0.00	0.00	6	1.0262890	-7.975173	138.00	1	1.100	0.900	56.53	0.18	0	0
230062	1	0.95	0.15	0.00	31.20	6	1.0321934	-5.915947	138.00	1	1.100	0.900	56.37	0.18	0	0
230063	1	17.80	6.40	0.00	0.00	7	1.0153515	-16.540516	138.00	1	1.100	0.900	57.38	0.05	0	0
230064	1	1.73	0.60	0.00	0.00	7	1.0109588	-11.658302	138.00	1	1.100	0.900	56.80	0.18	0	0
230065	1	1.14	0.30	0.00	0.00	7	1.0318061	-14.956909	138.00	1	1.100	0.900	57.12	0.08	0	0
230066	1	13.80	3.98	0.00	0.00	7	1.0270737	-10.023433	138.00	1	1.100	0.900	56.77	0.18	0	0
230067	1	11.30	1.73	0.00	0.00	6	1.0332511	-2.186465	138.00	1	1.100	0.900	55.95	0.14	0	0
230068	1	0.00	0.00	0.00	87.40	6	1.0251663	-1.238697	345.00	1	1.100	0.900	56.66	0.15	0	0
230069	1	48.10	17.10	0.00	0.00	6	1.0235156	-5.817778	138.00	1	1.100	0.900	57.08	0.15	0	0
230070	1	18.60	5.20	0.00	0.00	6	1.0269199	-3.925435	138.00	1	1.100	0.900	56.21	0.18	0	0
230071	1	15.10	5.20	0.00	0.00	6	1.0264697	-6.843965	138.00	1	1.100	0.900	56.45	0.18	0	0
230072	1	0.00	0.00	0.00	61.60	7	1.0291505	-12.221156	345.00	1	1.100	0.900	57.19	0.08	0	0
230073	1	104.00	65.00	0.00	0.00	7	1.0136791	-15.888715	138.00	1	1.100	0.900	57.33	0.07	0	0
230074	1	9.20	1.50	0.00	0.00	6	1.0235088	-6.101552	138.00	1	1.100	0.900	57.08	0.14	0	0
230075	1	15.30	2.18	0.00	0.00	6	1.0374806	2.749576	138.00	1	1.100	0.900	55.45	0.05	0	0
230076	1	0.67	0.22	0.00	0.00	6	1.0336946	2.153648	138.00	1	1.100	0.900	55.86	0.11	0	0
230077	1	4.50	1.43	0.00	0.00	6	1.0267893	-6.495558	138.00	1	1.100	0.900	56.43	0.17	0	0
230078	1	10.00	2.18	0.00	0.00	7	1.0123418	-15.840317	138.00	1	1.100	0.900	57.32	0.08	0	0
230079	1	1.58	0.45	0.00	0.00	8	1.0280259	-7.567439	138.00	1	1.100	0.900	58.67	-0.31	0	0
230080	1	0.00	0.00	0.00	0.00	8	1.0386127	-5.844177	345.00	1	1.100	0.900	59.23	-0.09	0	0
230081	1	4.50	1.35	0.00	0.00	8	1.0374618	-6.847278	138.00	1	1.100	0.900	59.17	-0.20	0	0
230082	1	13.70	6.15	0.00	0.00	7	1.0380904	-17.491309	138.00	1	1.100	0.900	50.23	0.06	0	0
230083	1	5.20	1.43	0.00	0.00	8	1.0388462	-17.334536	138.00	1	1.100	0.900	50.24	0.06	0	0
230084	1	4.25	1.13	0.00	0.00	8	1.0294104	-6.119058	138.00	1	1.100	0.900	59.19	-0.36	0	0
230085	1	19.10	6.80	0.00	0.00	8	1.0309126	-11.612941	138.00	1	1.100	0.900	58.97	-0.26	0	0
230086	1	5.90	1.95	0.00	0.00	8	1.0230207	-12.171861	138.00	1	1.100	0.900	58.47	-0.31	0	0
230087	1	10.20	2.56	0.00	0.00	7	1.0452974	-15.547528	138.00	1	1.100	0.900	50.30	0.05	0	0
230088	1	5.70	0.68	0.00	0.00	7	1.0381355	-8.430130	138.00	1	1.100	0.900	59.13	-0.22	0	0
230089	1	1.80	0.38	0.00	0.00	8	1.0293992	-5.933147	138.00	1	1.100	0.900	57.99	-0.12	0	0
230090	1	5.80	1.95	0.00	0.00	8	1.0354529	-6.663347	138.00	1	1.100	0.900	59.18	-0.25	0	0
230091	1	1.95	0.60	0.00	0.00	8	1.0339096	-6.556927	138.00	1	1.100	0.900	59.18	-0.28	0	0
230092	1	6.80	0.38	0.00	0.00	8	1.0340941	-8.315664	138.00	1	1.100	0.900	59.12	-0.22	0	0
230093	1	6.80	2.41	0.00	0.00	8	1.0294596	-7.174543	138.00	1	1.100	0.900	59.06	-0.38	0	0
230094	1	5.90	1.28	0.00	0.00	7	1.0353986	-9.039363	138.00	1	1.100	0.900	59.11	-0.23	0	0
230095	1	3.54	0.30	0.00	0.00	6	1.0282226	-7.070132	138.00	1	1.100	0.900	58.31	-0.21	0	0
230096	1	0.54	0.17	0.00	106.40	8	1.0344293	-17.844216	138.00	1	1.100	0.900	57.67	-0.07	0	0
230097	1	8.90	1.88	0.00	0.00	8	1.0252778	-15.828881	138.00	1	1.100	0.900	58.03	-0.20	0	0
230098	1	2.94	0.45	0.00	0.00	7	1.0428657	-16.401206	138.00	1	1.100	0.900	50.28	0.06	0	0
230099	1	3.80	1.28	0.00	0.00	8	1.0394409	-17.256598	138.00	1	1.100	0.900	50.24	0.06	0	0
230100	1	4.25	0.90	0.00	0.00	8	1.0414018	-16.972830	138.00	1	1.100	0.900	50.26	0.06	0	0
230101	1	5.10	1.35	0.00	0.00	8	1.0296676	1.008527	138.00	1	1.100	0.900	56.84	0.01	0	0
230102	1	6.20	1.65	0.00	0.00	7	1.0387880	-17.452505	138.00	1	1.100	0.900	50.23	0.06	0	0
230103	1	1.39	0.30	0.00	-6.90	8	1.0419295	-15.392809	138.00	1	1.100	0.900	50.31	0.04	0	0
230104	1	1.48	0.15	0.00	0.00	8	1.0355200	-10.254573	138.00	1	1.100	0.900	59.07	-0.24	0	0
230105	1	0.90	0.30	0.00	0.00	8	1.0288577	-13.052775	138.00	1	1.100	0.900	58.86	-0.28	0	0
230106	1	4.25	1.20	0.00	0.00	8	1.0318550	-10.444406	138.00	1	1.100	0.900	59.03	-0.25	0	0
230107	1	5.40	1.35	0.00	0.00	8	1.0286300	-7.067686	138.00	1	1.100	0.900	58.84	-0.34	0	0
230108	1	2.86	0.90	0.00	0.00	8	1.0425748	-16.681006	138.00	1	1.100	0.900	50.27	0.06	0	0
230109	1	3.69	0.38	0.00	0.00	8	1.0334369	-7.099095	138.00	1	1.100	0.900	59.11	-0.32	0	0
230110	1	6.90	1.28	0.00	0.00	8	1.0312986	-6.386886	138.00	1	1.100	0.900	59.19	-0.32	0	0
230111	1	5.70	1.88	0.00	0.00	8	1.0263143	-8.464311	138.00	1	1.100	0.900	58.49	-0.28	0	0
230112	1	0.57	0.19	0.00	0.00	8	1.0434097	-15.389166	138.00	1	1.100	0.900	50.32	0.04	0	0
230113	1	1.95	0.22	0.00	0.00	7	1.0367495	-9.216581	138.00	1	1.100	0.900	59.11	-0.23	0	0
230114	1	1.80	0.60	0.00	0.00	8	1.0415613	-16.765066	138.00	1	1.100	0.900	50.26	0.06	0	0
230115	1	1.58	0.22	0.00	0.00	8	1.0447905	-15.371766	138.00	1	1.100	0.900	50.32	0.05	0	0
230116	1	17.10	5.50	0.00	0.00	8	1.0304663	-6.120109	138.00	1	1.100	0.900	59.11	-0.38	0	0
230117	1	4.07	0.22	0.00	0.00	8	1.0344716	2.228164	138.00	1	1.100	0.900	55.57	0.16	0	0
230118	1	6.00	2.18	0.00	0.00	6	1.0310909	-2.591821	138.00	1	1.100	0.900	57.59	-0.10	0	0
230119	1	5.30	0.98	0.00	0.00	6	1.0320803	-1.214620	138.00	1	1.100	0.900	56.66	0.03	0	0
230120	1	1.23	0.22	0.00	0.00	6	1.0330029	1.116238	138.00	1	1.100	0.900	54.88	0.20	0	0
230121	1	3.54	0.45	0.00	0.00	6	1.0339410	0.674149	138.00	1	1.100	0.900	55.31	0.17	0	0
230122	1	3.16	0.98	0.00	0.00	5	1.0403065	6.734094	138.00	1	1.100	0.900	51.65	0.38	0	0
230123	1	2.86	0.90	0.00	0.00	6	1.0380264	3.171330	138.00	1	1.100	0.900	54.98	0.03	0	0
230124	1	3.46	1.05	0.00	4.10	6	1.0349253	0.244546	138.00	1	1.100	0.900	55.78	0.14	0	0
230125	1	5.30	1.88	0.00	0.00	6	1.0361995	2.696402	138.00	1	1.100	0.900	55.32	0.09	0	0
230126	1	0.23	0.07	0.00	0.00	6	1.0314347	-4.026032	138.00	1	1.100	0.900	57.72	-0.07	0	0
230127	1	5.40	1.73	0.00	0.00	6	1.0313605	-3.881529	138.00	1	1.100	0.900	57.53	-0.02	0	0
230128	1	8.80	2.86	0.00	0.00	8	1.0337566	-6.161059	138.00	1	1.100	0.900	59.18	-0.30	0	0
230129	1	7.60	1.58	0.00	0.00	8	1.0297342	0.899905	138.00	1	1.100	0.900	56.85	0.02	0	0
230130	1	3.31	0.83	0.00	8.10	6	1.0319754	-4.233505	138.00	1	1.100	0.900	58.13	-0.16	0	0
230131	1	1.49	0.53	0.00	0.00	6	1.0314027	-4.648511	138.00	1	1.100	0.900	58.09	-0.15	0	0
230132	1	5.00	1.58	0.00	0.00	8	1.0327034	-3.509621	138.00	1	1.100	0.900	59.41	-0.42	0	0
230133	1	0.77	0.15	0.00	0.00	6	1.0304525	-5.345442	138.00	1	1.100	0.900	58.04	-0.14	0	0
230134	1	1.50	0.22	0.00	0.00	8	1.0412955	8.192966	138.00	1	1.100	0.900	51.56	0.57	0	0
230135	1	3.39	0.98	0.00	0.00	6	1.0367687	4.018819	138.00	1	1.100	0.900	53.34	0.37	0	0
230136	1	4.70	1.35	0.00	0.00	8	1.0402495	5.385395	138.00	1	1.100	0.900	53.05	0.49	0	0
230137	1	1.03	0.22	0.00	0.00	6	1.0348629	3.159686	138.00	1	1.100	0.900	53.57	0.24	0	0
230138	1	4.60	1.28	0.00	0.00	6	1.0357495	3.178961	138.00	1	1.100	0.900	54.04	0.16	0	0
230139	1	1.88	0.53	0.00	0.00	6	1.0314224	-1.507930	138.00	1	1.100	0.900	56.85	-0.01	0	0
230140	1	6.80	2.26	0.00	0.00	6	1.0314675	-4.063023	138.00	1	1.100	0.900	57.77	-0.08	0	0
230141	1	1.03	0.38	0.00	15.90	6	1.0321754	-4.508890	138.00	1	1.100	0.900	57.28	0.04	0	0
230142	1	1.50	0.30	0.00	0.00	5	1.0410849	7.758579	138.00	1	1.100	0.900	51.32	0.40	0	0
230143	1	2.49	0.53	0.00	0.00	8	1.0406182	7.364156	138.00	1	1.100	0.900	51.99	0.56	0	0
230144	1	2.49	0.45	0.00	0.00	8	1.0416533	-16.833242	138.00	1	1.100	0.900	50.26	0.06	0	0
230145	1	3.54	0.53	0.00	0.00	6	1.0336860	2.459203	138.00	1	1.100	0.900	53.89	0.24	0	0
230146	1	2.41	0.83	0.00	0.00	8	1.0301535	1.044949	138.00	1	1.100	0.900	56.85	0.02	0	0
230147	1	3.16	0.45	0.00	0.00	8	1.0413855	8.381145	138.00	1	1.100	0.900	51.47	0.58	0	0
230148	1	3.80	0.68	0.00	0.00	6	1.0318034	-3.691046	138.00	1	1.100	0.900	58.43	-0.23	0	0
230149	1	10.60	2.18	0.00	0.00	8	1.0412771	9.100070	138.00	1	1.100	0.900	51.00	0.49	0	0
230150	1	12.40	1.58	0.00	0.00	5	1.0295004	7.998714	138.00	1	1.100	0.900	50.12	0.24	0	0
230151	1	4.80	1.58	0.00	0.00	8	1.0397151	-16.256270	138.00	1	1.100	0.900	50.37	0.06	0	0
230152	1	4.70	1.43	0.00	0.00	8	1.0380871	11.666670	138.00	1	1.100	0.900	49.89	0.31	0	0
230153	1	3.89	1.13	0.00	0.00	5	1.0400006	9.752732	138.00	1	1.100	0.900	50.61	0.41	0	0
230154	1	0.47	0.12	0.00	0.00	5	1.0295496	7.449636	138.00	1	1.100	0.900	50.37	0.18	0	0
230155	1	2.56	0.38	0.00	0.00	8	1.0288378	8.475871	138.00	1	1.100	0.900	50.02	0.26	0	0
230156	1	3.24	0.90	0.00	0.00	5	1.0346988	9.183622	138.00	1	1.100	0.900	50.21	0.27	0	0
230157	1	3.39	0.60	0.00	0.00	5	1.0359783	10.311580	138.00	1	1.100	0.900	50.00	0.31	0	0
230158	1	9.80	1.65	0.00	0.00	5	1.0404135	12.405163	138.00	1	1.100	0.900	49.81	0.33	0	0
230159	1	1.31	0.38	0.00	0.00	5	1.0378128	9.535548	138.00	1	1.100	0.900	50.38	0.24	0	0
230160	1	5.30	1.65	0.00	0.00	8	1.0403609	-16.009442	138.00	1	1.100	0.900	50.36	0.06	0	0
230161	1	2.11	0.68	0.00	0.00	8	1.0411483	-15.622690	138.00	1	1.100	0.900	50.36	0.05	0	0
230162	1	4.25	1.28	0.00	0.00	8	1.0434993	13.174407	138.00	1	1.100	0.900	49.79	0.36	0	0
230163	1	4.16	0.83	0.00	0.00	8	1.0414719	-15.031287	138.00	1	1.100	0.900	50.36	0.05	0	0
230164	1	0.43	0.12	0.00	0.00	8	1.0423709	-15.362811	138.00	1	1.100	0.900	50.34	0.05	0	0
230165	1	1.73	0.60	0.00	0.00	5	1.0380204	10.194779	138.00	1	1.100	0.900	50.25	0.31	0	0
230166	1	4.25	1.43	0.00	0.00	5	1.0389613	9.800683	138.00	1	1.100	0.900	50.48	0.35	0	0
230167	1	1.65	0.53	0.00	0.00	8	1.0423602	11.399052	138.00	1	1.100	0.900	50.26	0.42	0	0
230168	1	3.16	0.83	0.00	0.00	8	1.0422478	9.422591	138.00	1	1.100	0.900	51.01	0.62	0	0
230169	1	1.88	0.68	0.00	0.00	8	1.0397458	-17.290798	138.00	1	1.100	0.900	50.24	0.06	0	0
230170	1	2.18	0.30	0.00	0.00	8	1.0418955	-15.064603	138.00	1	1.100	0.900	50.34	0.05	0	0
230171	1	2.79	0.60	0.00	0.00	8	1.0424328	-16.739099	138.00	1	1.100	0.900	50.26	0.06	0	0
230172	1	3.01	0.53	0.00	0.00	8	1.0399647	-17.235659	138.00	1	1.100	0.900	50.24	0.06	0	0
230173	1	5.70	1.43	0.00	0.00	8	1.0429781	12.733185	138.00	1	1.100	0.900	49.90	0.37	0	0
230174	1	3.09	0.75	0.00	0.00	8	1.0433405	12.971056	138.00	1	1.100	0.900	49.84	0.36	0	0
230175	1	2.94	0.83	0.00	0.00	5	1.0425698	7.939650	138.00	1	1.100	0.900	51.20	0.35	0	0
230176	1	0.73	0.21	0.00	0.00	5	1.0347808	8.973677	138.00	1	1.100	0.900	50.27	0.25	0	0
230177	1	3.69	0.60	0.00	0.00	8	1.0395996	-17.317554	138.00	1	1.100	0.900	50.24	0.06	0	0
230178	1	3.39	0.68	0.00	0.00	8	1.0415643	-14.683668	138.00	1	1.100	0.900	50.36	0.05	0	0
230179	1	1.21	0.30	0.00	0.00	5	1.0309796	8.057996	138.00	1	1.100	0.900	50.23	0.23	0	0
230180	1	1.32	0.45	0.00	0.00	5	1.0379312	11.001063	138.00	1	1.100	0.900	49.98	0.32	0	0
230181	1	2.79	0.53	0.00	0.00	8	1.0425646	-13.365013	138.00	1	1.100	0.900	50.42	0.03	0	0
230182	1	0.88	0.08	0.00	0.00	8	1.0404295	-14.281724	138.00	1	1.100	0.900	50.38	0.04	0	0
230183	1	4.50	1.58	0.00	0.00	8	1.0421899	-16.491072	138.00	1	1.100	0.900	50.27	0.06	0	0
230184	1	1.88	0.30	0.00	0.00	8	1.0425517	-14.162299	138.00	1	1.100	0.900	50.37	0.04	0	0
230185	1	1.65	0.15	0.00	0.00	8	1.0442236	-15.851118	138.00	1	1.100	0.900	50.30	0.05	0	0
230186	1	1.58	0.45	0.00	0.00	8	1.0425722	-14.125968	138.00	1	1.100	0.900	50.37	0.03	0	0
230187	1	1.88	0.22	0.00	0.00	8	1.0438942	-14.554449	138.00	1	1.100	0.900	50.36	0.04	0	0
230188	1	3.54	0.83	0.00	0.00	8	1.0418580	-13.120660	138.00	1	1.100	0.900	50.42	0.03	0	0
230189	1	1.23	0.38	0.00	0.00	8	1.0443754	-15.230490	138.00	1	1.100	0.900	50.32	0.05	0	0
230190	1	2.34	0.53	0.00	0.00	8	1.0418020	-13.166527	138.00	1	1.100	0.900	50.42	0.03	0	0
230191	1	2.79	0.68	0.00	0.00	8	1.0094193	-19.065839	69.00	1	1.100	0.900	58.25	-0.29	0	0
230192	1	5.70	1.28	0.00	0.00	8	1.0071058	-19.239094	69.00	1	1.100	0.900	58.20	-0.27	0	0
230193	1	8.20	0.30	0.00	0.00	7	1.0080151	-18.965445	69.00	1	1.100	0.900	58.26	-0.29	0	0
230194	1	11.70	2.94	0.00	0.00	7	1.0069899	-18.295626	69.00	1	1.100	0.900	58.33	-0.33	0	0
230195	1	3.54	0.75	0.00	0.00	7	1.0078836	-19.412126	69.00	1	1.100	0.900	58.13	-0.24	0	0
230196	1	1.58	0.30	0.00	0.00	8	1.0082049	-18.610207	69.00	1	1.100	0.900	58.29	-0.31	0	0
230197	1	5.70	1.80	0.00	0.00	8	1.0054753	-23.697846	69.00	1	1.100	0.900	57.47	0.02	0	0
230198	1	3.98	0.98	0.00	0.00	8	1.0427922	-15.588769	138.00	1	1.100	0.900	50.33	0.05	0	0
230199	1	5.70	0.45	0.00	0.00	8	1.0417658	8.675155	138.00	1	1.100	0.900	51.33	0.60	0	0
230200	1	3.16	0.98	0.00	0.00	8	1.0430335	-15.939852	138.00	1	1.100	0.900	50.31	0.06	0	0
230201	1	4.25	1.20	0.00	0.00	8	1.0399969	-17.224969	138.00	1	1.100	0.900	50.24	0.06	0	0
230202	1	2.26	0.68	0.00	0.00	8	1.0420370	-16.831646	138.00	1	1.100	0.900	50.26	0.06	0	0
230203	1	1.38	0.45	0.00	0.00	8	1.0402632	-17.214568	138.00	1	1.100	0.900	50.25	0.06	0	0
230204	1	12.00	2.79	0.00	0.00	7	1.0381216	-17.534690	138.00	1	1.100	0.900	50.23	0.06	0	0
230205	1	1.65	0.60	0.00	0.00	8	1.0358653	-8.233430	138.00	1	1.100	0.900	59.14	-0.22	0	0
230206	1	15.60	5.50	0.00	0.00	8	1.0279753	-0.368884	138.00	1	1.100	0.900	57.49	-0.03	0	0
230207	1	0.00	0.00	0.00	0.00	6	1.0340538	4.781929	345.00	1	1.100	0.900	55.39	-0.14	0	0
230208	1	17.90	1.95	0.00	0.00	6	1.0379261	3.608555	138.00	1	1.100	0.900	55.15	-0.05	0	0
230209	1	23.30	8.20	0.00	0.00	8	1.0285543	0.755403	138.00	1	1.100	0.900	57.02	-0.00	0	0
230210	1	11.70	1.50	0.00	0.00	8	1.0298347	0.906424	138.00	1	1.100	0.900	56.85	0.02	0	0
230211	1	26.10	8.80	0.00	53.90	8	1.0357783	-4.005039	138.00	1	1.100	0.900	59.33	-0.41	0	0
230212	1	15.80	1.65	0.00	0.00	8	1.0294763	-6.445523	138.00	1	1.100	0.900	59.02	-0.36	0	0
230213	1	13.40	2.34	0.00	0.00	8	1.0362890	2.916669	138.00	1	1.100	0.900	54.93	0.27	0	0
230214	1	25.50	7.16	0.00	0.00	6	1.0348735	3.242007	138.00	1	1.100	0.900	53.56	0.23	0	0
230215	1	15.10	1.88	0.00	0.00	8	1.0286640	-2.239771	138.00	1	1.100	0.900	58.70	-0.23	0	0
230216	1	24.40	8.60	0.00	0.00	8	1.0312022	-3.555473	138.00	1	1.100	0.900	59.08	-0.35	0	0
230217	1	6.30	1.65	0.00	0.00	6	1.0318662	-4.291278	138.00	1	1.100	0.900	57.26	0.04	0	0
230218	1	7.30	2.11	0.00	17.70	6	1.0324112	1.309387	138.00	1	1.100	0.900	54.70	0.21	0	0
230219	1	11.50	2.41	0.00	0.00	8	1.0280941	0.060104	138.00	1	1.100	0.900	57.30	-0.02	0	0
230220	1	24.90	2.26	0.00	0.00	8	1.0306838	-2.833288	138.00	1	1.100	0.900	59.18	-0.33	0	0
230221	1	14.80	5.30	0.00	0.00	6	1.0324175	1.664269	138.00	1	1.100	0.900	54.41	0.23	0	0
230222	1	4.50	0.75	0.00	0.00	8	1.0298619	0.669352	138.00	1	1.100	0.900	56.89	0.03	0	0
230223	1	14.40	3.16	0.00	0.00	8	1.0335760	-5.734474	138.00	1	1.100	0.900	59.18	-0.32	0	0
230224	1	21.10	6.80	0.00	0.00	8	1.0304024	-3.653605	138.00	1	1.100	0.900	59.44	-0.43	0	0
230225	1	19.20	5.90	0.00	0.00	8	1.0316915	-3.423624	138.00	1	1.100	0.900	59.32	-0.41	0	0
230226	1	8.60	0.98	0.00	0.00	8	1.0332248	-3.893329	138.00	1	1.100	0.900	59.34	-0.41	0	0
230227	1	1.22	0.38	0.00	0.00	6	1.0309445	-4.929661	138.00	1	1.100	0.900	58.07	-0.15	0	0
230228	1	3.31	0.08	0.00	0.00	6	1.0314312	-3.580752	138.00	1	1.100	0.900	57.21	0.04	0	0
230229	1	13.30	2.11	0.00	36.40	8	1.0360478	-5.236922	138.00	1	1.100	0.900	59.18	-0.31	0	0
230230	1	3.01	0.83	0.00	0.00	8	1.0337860	-4.657501	138.00	1	1.100	0.900	59.18	-0.30	0	0
230231	1	16.30	5.70	0.00	0.00	8	1.0303300	-3.631493	138.00	1	1.100	0.900	59.39	-0.42	0	0
230232	1	10.00	2.94	0.00	0.00	8	1.0316378	-4.457270	138.00	1	1.100	0.900	59.30	-0.40	0	0
230233	1	3.98	1.20	0.00	24.00	8	1.0411803	4.376395	138.00	1	1.100	0.900	53.77	0.42	0	0
230234	1	0.00	0.00	0.00	0.00	8	1.0308584	-3.383314	345.00	1	1.100	0.900	59.85	-0.32	0	0
230235	1	23.40	5.70	0.00	0.00	8	1.0307108	-6.019205	138.00	1	1.100	0.900	59.14	-0.38	0	0
230236	1	32.80	11.10	0.00	0.00	8	1.0274261	-1.473749	138.00	1	1.100	0.900	58.15	-0.13	0	0
230237	1	20.80	6.90	0.00	0.00	8	1.0299887	-4.994014	138.00	1	1.100	0.900	59.27	-0.39	0	0
230238	1	13.20	3.31	0.00	0.00	8	1.0274960	-1.049038	138.00	1	1.100	0.900	57.89	-0.09	0	0
230239	1	12.80	4.16	0.00	0.00	8	1.0311353	-3.572533	138.00	1	1.100	0.900	59.18	-0.32	0	0
230240	1	49.78	36.90	0.00	0.00	6	1.0267884	1.159941	138.00	1	1.100	0.900	54.89	0.17	0	0
230241	1	14.40	5.10	0.00	0.00	8	1.0312427	9.011449	138.00	1	1.100	0.900	50.02	0.28	0	0
230242	1	0.00	0.00	0.00	0.00	5	1.0314724	12.318768	345.00	1	1.100	0.900	49.30	0.17	0	0
230243	1	20.10	6.10	0.00	0.00	5	1.0305481	9.898751	138.00	1	1.100	0.900	49.70	0.25	0	0
230244	1	2.79	0.75	0.00	0.00	8	1.0281776	8.062581	138.00	1	1.100	0.900	50.04	0.25	0	0
230245	1	10.90	2.71	0.00	0.00	5	1.0338223	8.736793	138.00	1	1.100	0.900	50.26	0.25	0	0
230246	1	1.80	0.45	0.00	0.00	5	1.0382975	9.884341	138.00	1	1.100	0.900	50.36	0.31	0	0
230247	1	3.80	1.13	0.00	0.00	8	1.0409034	9.745253	138.00	1	1.100	0.900	50.71	0.44	0	0
230248	1	1.88	0.15	0.00	0.00	5	1.0363081	9.224332	138.00	1	1.100	0.900	50.32	0.25	0	0
230249	1	5.00	1.43	0.00	0.00	8	1.0408278	-14.688813	138.00	1	1.100	0.900	50.37	0.04	0	0
230250	1	9.70	3.39	0.00	0.00	8	1.0334286	-10.973972	138.00	1	1.100	0.900	59.05	-0.25	0	0
230251	1	7.10	2.11	0.00	0.00	7	1.0356708	-9.726101	138.00	1	1.100	0.900	59.10	-0.24	0	0
230252	1	9.80	1.50	0.00	12.30	8	1.0354831	-10.477048	138.00	1	1.100	0.900	59.07	-0.25	0	0
230253	1	3.09	0.83	0.00	0.00	8	1.0446513	-15.308853	138.00	1	1.100	0.900	50.32	0.05	0	0
230254	1	4.25	1.13	0.00	0.00	8	1.0287227	-13.897667	138.00	1	1.100	0.900	58.79	-0.29	0	0
230256	1	43.40	8.00	0.00	0.00	7	1.0328936	-11.053149	138.00	1	1.100	0.900	59.04	-0.25	0	0
230257	1	0.00	0.00	0.00	0.00	8	1.0400000	19.450042	345.00	1	1.100	0.900	48.64	0.00	0	0
230258	1	0.00	0.00	0.00	0.00	8	1.0429896	13.928983	138.00	1	1.100	0.900	49.62	0.32	0	0
230259	2	0.00	0.00	0.00	0.00	8	1.0448455	23.759215	13.80	1	1.100	0.900	48.66	0.00	0	0
230260	2	0.00	0.00	0.00	0.00	8	1.0455319	25.265815	18.00	1	1.100	0.900	48.67	0.00	0	0
230261	1	8.80	7.10	0.00	0.00	8	1.0283422	-2.136956	138.00	1	1.100	0.900	58.62	-0.22	0	0
230262	2	0.00	0.00	0.00	0.00	8	1.0283422	-2.136956	13.80	1	1.100	0.900	58.62	-0.22	0	0
230263	1	0.00	0.00	0.00	32.25	6	1.0400000	9.434724	345.00	1	1.100	0.900	55.97	0.00	0	0
230264	2	0.00	0.00	0.00	0.00	6	1.0531047	15.205342	13.80	1	1.100	0.900	55.97	0.00	0	0
230265	2	0.00	0.00	0.00	0.00	6	1.0497558	13.582099	13.80	1	1.100	0.900	55.97	0.00	0	0
230266	2	0.00	0.00	0.00	0.00	6	1.0400000	9.434724	13.80	1	1.100	0.900	55.97	0.00	0	0
230267	1	0.00	0.00	0.00	0.00	8	1.0400000	17.600479	345.00	1	1.100	0.900	47.52	-0.01	0	0
230268	1	0.00	0.00	0.00	0.00	8	1.0427921	9.852549	138.00	1	1.100	0.900	50.84	0.64	0	0
230269	1	0.00	0.00	0.00	0.00	8	1.0394296	15.574136	13.80	1	1.100	0.900	48.38	0.26	0	0
230270	1	0.00	0.00	0.00	0.00	8	1.0394296	15.574136	1.00	1	1.100	0.900	48.38	0.26	0	0
230271	2	0.00	0.00	0.00	0.00	8	1.0533399	22.723352	20.00	1	1.100	0.900	47.55	0.00	0	0
230272	2	0.00	0.00	0.00	0.00	8	1.0554872	23.986584	24.00	1	1.100	0.900	47.56	-0.01	0	0
230273	1	0.00	0.00	0.00	0.00	8	1.0269464	5.329002	345.00	1	1.100	0.900	55.99	-0.23	0	0
230274	1	0.00	0.00	0.00	0.00	8	1.0302549	1.415273	138.00	1	1.100	0.900	56.81	0.00	0	0
230275	2	0.00	0.00	0.00	0.00	8	1.0269464	5.329002	13.80	1	1.100	0.900	55.99	-0.23	0	0
230276	2	0.00	0.00	0.00	0.00	8	1.0457813	5.617968	13.80	1	1.100	0.900	55.99	-0.22	0	0
230277	1	0.00	0.00	0.00	0.00	8	1.0401657	18.476570	345.00	1	1.100	0.900	47.75	0.03	0	0
230278	1	0.00	0.00	0.00	0.00	8	1.0415282	9.167292	138.00	1	1.100	0.900	51.06	0.53	0	0
230279	1	0.00	0.00	0.00	0.00	8	1.0380535	14.413283	13.80	1	1.100	0.900	49.18	0.39	0	0
230280	1	0.00	0.00	0.00	0.00	8	1.0380535	14.413283	1.00	1	1.100	0.900	49.18	0.39	0	0
230281	2	0.00	0.00	0.00	0.00	8	1.0400000	20.502685	13.80	1	1.100	0.900	47.76	0.00	0	0
230282	2	0.00	0.00	0.00	0.00	8	1.0400000	20.749804	13.80	1	1.100	0.900	47.77	0.00	0	0
230283	1	0.00	0.00	0.00	0.00	8	1.0400000	-5.127539	345.00	1	1.100	0.900	59.28	-0.01	0	0
230284	2	0.00	0.00	0.00	0.00	8	1.0682027	-2.526780	24.00	1	1.100	0.900	59.27	0.00	0	0
230285	2	0.00	0.00	0.00	0.00	8	1.0400000	-2.557004	13.80	1	1.100	0.900	59.27	0.00	0	0
230286	2	0.00	0.00	0.00	0.00	8	1.0400000	-2.774666	13.80	1	1.100	0.900	59.27	0.00	0	0
230287	2	0.00	0.00	0.00	0.00	8	1.0400000	-3.284667	18.00	1	1.100	0.900	59.27	0.00	0	0
230288	1	0.00	0.00	0.00	0.00	8	1.0254313	1.260587	345.00	1	1.100	0.900	61.23	-0.52	0	0
230289	1	0.00	0.00	0.00	0.00	8	1.0317604	-2.607796	138.00	1	1.100	0.900	59.57	-0.44	0	0
230290	2	0.00	0.00	0.00	0.00	8	1.0400000	-2.207330	13.80	1	1.100	0.900	59.59	0.00	0	0
230291	1	0.00	0.00	0.00	0.00	8	1.0254313	1.260587	22.00	1	1.100	0.900	61.23	-0.52	0	0
230292	1	0.00	0.00	0.00	0.00	6	1.0375564	-2.751902	138.00	1	1.100	0.900	56.26	0.06	0	0
230293	2	0.00	0.00	0.00	0.00	6	1.0391992	-2.585225	13.80	1	1.100	0.900	56.26	0.06	0	0
230294	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.595065	18.00	1	1.100	0.900	56.26	0.00	0	0
230295	2	0.00	0.00	0.00	0.00	6	1.0400000	-2.627971	13.80	1	1.100	0.900	56.26	0.00	0	0
230296	1	0.00	0.00	0.00	19.99	5	1.0444076	8.154103	138.00	1	1.100	0.900	51.07	0.31	0	0
230297	1	0.00	0.00	0.00	0.00	5	1.0444076	8.154103	13.80	1	1.100	0.900	51.07	0.31	0	0
240001	1	6.50	0.08	0.00	0.00	3	1.0454425	26.785770	138.00	1	1.100	0.900	53.81	0.09	0	0
240002	1	11.50	0.68	0.00	0.00	3	1.0369711	20.847298	138.00	1	1.100	0.900	53.54	0.13	0	0
240003	1	0.00	0.00	0.00	0.00	3	1.0329494	23.265460	138.00	1	1.100	0.900	53.16	0.07	0	0
240004	1	11.30	3.61	0.00	0.00	3	1.0368520	25.645394	138.00	1	1.100	0.900	53.28	0.08	0	0
240005	1	12.72	2.94	0.00	0.00	1	1.0350672	37.640453	138.00	1	1.100	0.900	53.42	0.05	0	0
240006	1	13.54	2.40	0.00	0.00	3	1.0399746	32.143743	138.00	1	1.100	0.900	53.30	0.05	0	0
240007	1	2.41	0.75	0.00	0.00	3	1.0392632	28.535939	138.00	1	1.100	0.900	53.34	0.08	0	0
240008	1	3.61	0.45	0.00	0.00	3	1.0406808	27.844938	138.00	1	1.100	0.900	53.33	0.09	0	0
240009	1	0.00	0.00	0.00	0.00	1	1.0377671	35.608338	138.00	1	1.100	0.900	53.40	0.05	0	0
240010	1	16.00	4.90	0.00	0.00	3	1.0420054	30.034899	138.00	1	1.100	0.900	53.39	0.08	0	0
240011	1	0.00	0.00	0.00	0.00	3	1.0426451	23.658707	138.00	1	1.100	0.900	53.63	0.11	0	0
240012	1	0.00	0.00	0.00	0.00	3	1.0399679	24.642332	345.00	1	1.100	0.900	53.55	0.14	0	0
240013	1	12.30	3.98	0.00	0.00	3	1.0375380	23.654356	138.00	1	1.100	0.900	53.47	0.11	0	0
240014	1	0.00	0.00	0.00	0.00	3	1.0395098	24.441908	18.00	1	1.100	0.900	53.54	0.13	0	0
240015	1	0.00	0.00	0.00	0.00	3	1.0395098	24.441908	1.00	1	1.100	0.900	53.54	0.13	0	0
240016	1	0.00	0.00	0.00	0.00	3	1.0445829	26.006951	138.00	1	1.100	0.900	53.69	0.10	0	0
240017	1	1.95	0.45	0.00	0.00	3	1.0459607	28.236604	138.00	1	1.100	0.900	53.64	0.10	0	0
240018	1	5.60	1.35	0.00	0.00	3	1.0383519	19.976804	138.00	1	1.100	0.900	53.69	0.12	0	0
240019	1	0.00	0.00	0.00	0.00	3	1.0400181	32.429404	138.00	1	1.100	0.900	53.34	0.06	0	0
240020	1	0.87	0.30	0.00	0.00	1	1.0454280	32.730953	138.00	1	1.100	0.900	53.55	0.08	0	0
240021	1	0.00	0.00	0.00	0.00	3	1.0429919	29.743851	138.00	1	1.100	0.900	53.19	0.06	0	0
240022	1	20.30	1.73	0.00	0.00	4	1.0438633	29.145294	138.00	1	1.100	0.900	53.86	0.05	0	0
240023	1	21.80	7.50	0.00	0.00	4	1.0443684	29.207701	138.00	1	1.100	0.900	53.86	0.06	0	0
240024	1	6.70	0.90	0.00	0.00	4	1.0473403	29.696631	138.00	1	1.100	0.900	53.86	0.07	0	0
240025	1	2.79	0.68	0.00	0.00	4	1.0438567	29.327919	138.00	1	1.100	0.900	53.86	0.05	0	0
240026	1	6.40	2.34	0.00	0.00	4	1.0446544	29.103578	138.00	1	1.100	0.900	53.89	0.05	0	0
240027	1	0.82	0.22	0.00	0.00	3	1.0507701	30.787371	138.00	1	1.100	0.900	53.81	0.08	0	0
240028	1	1.42	0.45	0.00	0.00	4	1.0491620	30.093279	138.00	1	1.100	0.900	53.84	0.07	0	0
240030	1	34.20	6.30	0.00	0.00	4	1.0436875	29.150500	138.00	1	1.100	0.900	53.87	0.05	0	0
240031	1	0.00	0.00	0.00	0.00	4	1.0436875	29.150500	13.80	1	1.100	0.900	53.87	0.05	0	0
240032	1	0.00	0.00	0.00	0.00	4	1.0436875	29.150500	1.00	1	1.100	0.900	53.87	0.05	0	0
240033	1	11.00	1.43	0.00	0.00	4	1.0452987	29.112062	138.00	1	1.100	0.900	53.90	0.05	0	0
240034	1	0.33	0.05	0.00	0.00	3	1.0509491	31.343420	138.00	1	1.100	0.900	53.76	0.08	0	0
240035	1	1.27	0.45	0.00	0.00	4	1.0467399	29.466583	138.00	1	1.100	0.900	53.86	0.06	0	0
240036	1	0.29	0.07	0.00	0.00	3	1.0536450	31.901432	138.00	1	1.100	0.900	53.77	0.09	0	0
240037	1	0.25	0.07	0.00	0.00	3	1.0510249	31.248131	138.00	1	1.100	0.900	53.70	0.09	0	0
240038	1	0.26	0.07	0.00	0.00	3	1.0492756	30.841913	138.00	1	1.100	0.900	53.61	0.09	0	0
240039	1	0.23	0.07	0.00	0.00	3	1.0487032	31.280897	138.00	1	1.100	0.900	53.79	0.08	0	0
240040	1	0.27	0.08	0.00	0.00	3	1.0525610	31.783324	138.00	1	1.100	0.900	53.73	0.09	0	0
240041	1	0.12	0.03	0.00	0.00	3	1.0535407	31.305455	138.00	1	1.100	0.900	53.78	0.09	0	0
240042	1	0.23	0.07	0.00	0.00	4	1.0459923	31.261171	138.00	1	1.100	0.900	53.83	0.08	0	0
240043	1	0.12	0.02	0.00	0.00	4	1.0453244	29.754143	138.00	1	1.100	0.900	53.87	0.07	0	0
240044	1	0.24	0.07	0.00	0.00	3	1.0535449	31.658426	138.00	1	1.100	0.900	53.78	0.09	0	0
240045	1	0.39	0.13	0.00	0.00	3	1.0518185	31.090473	138.00	1	1.100	0.900	53.79	0.08	0	0
240046	1	0.19	0.03	0.00	0.00	1	1.0499457	33.664563	138.00	1	1.100	0.900	53.76	0.10	0	0
240047	1	0.06	0.02	0.00	0.00	1	1.0467229	34.266853	138.00	1	1.100	0.900	53.79	0.09	0	0
240048	1	0.31	0.03	0.00	0.00	3	1.0464412	31.240571	138.00	1	1.100	0.900	53.55	0.09	0	0
240049	1	0.07	0.02	0.00	0.00	3	1.0530290	32.117990	138.00	1	1.100	0.900	53.76	0.09	0	0
240050	1	0.01	0.01	0.00	0.00	4	1.0475544	29.319192	138.00	1	1.100	0.900	53.94	0.05	0	0
240051	1	0.12	0.02	0.00	0.00	3	1.0490792	31.196221	138.00	1	1.100	0.900	53.82	0.08	0	0
240052	1	2.63	0.61	0.00	0.00	3	1.0488062	30.107827	138.00	1	1.100	0.900	53.61	0.10	0	0
240053	1	0.00	0.00	0.00	0.00	3	1.0540807	31.502662	138.00	1	1.100	0.900	53.78	0.09	0	0
240054	1	0.00	0.00	0.00	0.00	3	1.0540446	31.699446	138.00	1	1.100	0.900	53.77	0.09	0	0
240055	1	1.65	0.53	0.00	0.00	4	1.0494427	30.162693	138.00	1	1.100	0.900	53.83	0.07	0	0
240056	1	0.20	0.05	0.00	0.00	3	1.0453588	31.279485	138.00	1	1.100	0.900	53.84	0.07	0	0
240058	1	0.00	0.00	0.00	0.00	3	1.0511029	31.120755	138.00	1	1.100	0.900	53.81	0.08	0	0
240059	1	0.76	0.30	0.00	0.00	3	1.0393709	16.871335	138.00	1	1.100	0.900	53.69	0.12	0	0
240060	1	2.64	0.75	0.00	0.00	3	1.0267029	22.981830	138.00	1	1.100	0.900	52.14	-0.04	0	0
240061	1	5.50	1.95	0.00	0.00	3	1.0375339	25.895982	138.00	1	1.100	0.900	52.22	-0.03	0	0
240062	1	14.88	1.88	0.00	0.00	3	1.0285261	23.106288	138.00	1	1.100	0.900	52.09	-0.05	0	0
240063	1	2.71	0.38	0.00	0.00	3	1.0326982	26.589235	138.00	1	1.100	0.900	52.26	-0.03	0	0
240064	1	2.41	0.75	0.00	10.60	3	1.0291942	25.698933	138.00	1	1.100	0.900	52.30	-0.02	0	0
240065	1	1.23	0.38	0.00	0.00	3	1.0252106	23.829735	138.00	1	1.100	0.900	52.32	-0.01	0	0
240066	1	1.01	0.30	0.00	0.00	3	1.0313297	27.092544	138.00	1	1.100	0.900	52.39	-0.01	0	0
240067	1	1.58	0.30	0.00	0.00	3	1.0393409	26.742097	138.00	1	1.100	0.900	52.23	-0.03	0	0
240068	1	1.58	0.15	0.00	0.00	3	1.0383824	24.862304	138.00	1	1.100	0.900	52.17	-0.03	0	0
240069	1	1.95	0.38	0.00	0.00	3	1.0303211	28.232790	138.00	1	1.100	0.900	52.30	-0.03	0	0
240070	1	0.61	0.02	0.00	0.00	3	1.0202414	19.096210	138.00	1	1.100	0.900	52.11	-0.01	0	0
240071	1	0.62	0.04	0.00	0.00	3	1.0324080	28.691277	138.00	1	1.100	0.900	52.40	-0.02	0	0
240072	1	0.01	0.00	0.00	0.00	3	1.0398516	27.507110	138.00	1	1.100	0.900	52.26	-0.03	0	0
240073	1	0.10	0.03	0.00	0.00	3	1.0330190	27.101688	138.00	1	1.100	0.900	52.41	-0.01	0	0
240074	1	1.43	0.38	0.00	0.00	3	1.0283834	25.587734	138.00	1	1.100	0.900	52.34	-0.01	0	0
240075	1	0.29	0.08	0.00	0.00	3	1.0321092	31.058083	138.00	1	1.100	0.900	52.37	-0.04	0	0
240076	1	2.86	0.45	0.00	0.00	3	1.0262921	22.829508	138.00	1	1.100	0.900	52.11	-0.04	0	0
240077	1	5.70	1.58	0.00	0.00	3	1.0383097	30.239956	138.00	1	1.100	0.900	53.02	0.04	0	0
240078	1	6.50	1.88	0.00	0.00	3	1.0383627	31.217608	138.00	1	1.100	0.900	52.89	0.03	0	0
240079	1	7.40	2.49	0.00	0.00	3	1.0369219	30.440416	138.00	1	1.100	0.900	52.91	0.03	0	0
240080	1	1.88	0.30	0.00	0.00	3	1.0375682	32.919258	138.00	1	1.100	0.900	52.94	0.02	0	0
240081	1	1.80	0.60	0.00	0.00	3	1.0386032	32.897015	138.00	1	1.100	0.900	53.11	0.02	0	0
240082	1	8.88	2.17	0.00	0.00	3	1.0367082	30.272289	138.00	1	1.100	0.900	52.87	0.03	0	0
240083	1	1.06	0.30	0.00	0.00	3	1.0367728	32.205327	138.00	1	1.100	0.900	52.94	0.02	0	0
240084	1	0.52	0.07	0.00	0.00	3	1.0380001	30.290967	138.00	1	1.100	0.900	52.90	0.03	0	0
240085	1	1.30	0.45	0.00	0.00	3	1.0380722	31.953939	138.00	1	1.100	0.900	53.11	0.03	0	0
240086	1	2.56	0.60	0.00	0.00	3	1.0397354	34.067142	138.00	1	1.100	0.900	53.16	0.02	0	0
240087	1	3.54	1.05	0.00	0.00	3	1.0381741	29.713031	138.00	1	1.100	0.900	53.00	0.04	0	0
240088	1	0.06	0.02	0.00	0.00	3	1.0410575	30.891098	138.00	1	1.100	0.900	53.10	0.04	0	0
240089	1	0.43	0.09	0.00	0.00	3	1.0405865	31.411117	138.00	1	1.100	0.900	53.11	0.04	0	0
240090	1	1.65	0.30	0.00	0.00	3	1.0382385	28.694986	138.00	1	1.100	0.900	52.99	0.04	0	0
240091	1	0.15	0.05	0.00	0.00	3	1.0423844	30.249122	138.00	1	1.100	0.900	53.15	0.05	0	0
240092	1	0.10	0.03	0.00	0.00	3	1.0369478	34.291434	138.00	1	1.100	0.900	53.00	0.02	0	0
240093	1	0.15	0.03	0.00	0.00	3	1.0409642	33.294218	138.00	1	1.100	0.900	53.20	0.03	0	0
240094	1	1.73	0.30	0.00	0.00	3	1.0380596	33.106493	138.00	1	1.100	0.900	52.91	0.02	0	0
240095	1	5.70	0.98	0.00	0.00	5	1.0207196	12.813769	138.00	1	1.100	0.900	52.30	0.04	0	0
240096	1	1.19	0.15	0.00	0.00	5	1.0219219	13.504009	138.00	1	1.100	0.900	52.20	0.03	0	0
240097	1	1.65	0.38	0.00	0.00	3	1.0216981	11.691751	138.00	1	1.100	0.900	52.41	0.06	0	0
240098	1	1.08	0.38	0.00	0.00	5	1.0237089	12.932734	138.00	1	1.100	0.900	52.17	0.03	0	0
240099	1	1.25	0.38	0.00	0.00	5	1.0319226	13.374076	138.00	1	1.100	0.900	52.02	0.02	0	0
240100	1	1.18	0.22	0.00	0.00	5	1.0199386	12.710846	138.00	1	1.100	0.900	52.35	0.04	0	0
240101	1	2.86	0.75	0.00	0.00	2	1.0191895	26.822331	138.00	1	1.100	0.900	51.95	-0.09	0	0
240102	1	22.60	5.28	0.00	0.00	2	1.0326948	21.054015	138.00	1	1.100	0.900	51.73	-0.03	0	0
240103	1	0.00	0.00	0.00	0.00	2	1.0390517	21.468948	138.00	1	1.100	0.900	51.76	-0.00	0	0
240104	1	17.60	6.10	0.00	25.20	2	1.0255694	23.827530	138.00	1	1.100	0.900	51.85	-0.07	0	0
240105	1	3.61	0.75	0.00	0.00	3	1.0379243	25.132599	138.00	1	1.100	0.900	53.00	0.03	0	0
240106	1	33.20	8.05	0.00	0.00	3	1.0205426	11.028682	138.00	1	1.100	0.900	52.74	0.06	0	0
240107	1	5.00	1.80	0.00	0.00	3	1.0352303	21.642558	138.00	1	1.100	0.900	52.85	0.02	0	0
240108	1	0.00	0.00	0.00	0.00	3	1.0228446	11.908983	138.00	1	1.100	0.900	52.85	0.06	0	0
240109	1	11.00	1.65	0.00	0.00	3	1.0379023	25.910991	138.00	1	1.100	0.900	53.06	0.05	0	0
240110	1	2.64	0.22	0.00	0.00	3	1.0270222	14.171816	138.00	1	1.100	0.900	53.09	0.08	0	0
240111	1	13.30	3.54	0.00	0.00	3	1.0324478	10.686140	138.00	1	1.100	0.900	53.25	0.10	0	0
240112	1	2.49	0.83	0.00	0.00	3	1.0372250	10.615122	138.00	1	1.100	0.900	53.33	0.11	0	0
240113	1	0.00	0.00	0.00	0.00	3	1.0217185	11.507496	138.00	1	1.100	0.900	52.80	0.06	0	0
240114	1	0.00	0.00	0.00	0.00	3	1.0399277	37.159989	138.00	1	1.100	0.900	52.93	0.01	0	0
240115	1	0.00	0.00	0.00	0.00	3	1.0330014	40.081977	138.00	1	1.100	0.900	52.39	-0.03	0	0
240116	1	27.50	7.80	0.00	0.00	3	1.0366370	36.026356	138.00	1	1.100	0.900	52.82	0.00	0	0
240117	1	0.00	0.00	0.00	0.00	3	1.0371616	37.458108	138.00	1	1.100	0.900	52.85	0.00	0	0
240118	1	23.90	6.50	0.00	0.00	3	1.0323311	26.479045	138.00	1	1.100	0.900	52.54	0.01	0	0
240119	1	0.00	0.00	0.00	0.00	3	1.0404219	37.483988	138.00	1	1.100	0.900	52.52	-0.01	0	0
240120	1	91.60	24.80	0.00	0.00	3	1.0286709	33.523596	138.00	1	1.100	0.900	52.43	-0.03	0	0
240121	1	3.54	1.05	0.00	0.00	3	1.0188753	18.182699	138.00	1	1.100	0.900	52.30	0.02	0	0
240122	1	2.18	0.75	0.00	0.00	3	1.0338789	26.371983	138.00	1	1.100	0.900	52.68	0.02	0	0
240123	1	0.00	0.00	0.00	0.00	3	1.0379596	28.315182	138.00	1	1.100	0.900	52.86	0.03	0	0
240124	1	4.80	1.35	0.00	0.00	3	1.0386898	27.567458	138.00	1	1.100	0.900	52.97	0.04	0	0
240125	1	41.50	9.28	0.00	0.00	3	1.0075283	23.449508	138.00	1	1.100	0.900	51.95	-0.12	0	0
240126	1	18.50	5.20	0.00	0.00	3	1.0191836	23.961937	138.00	1	1.100	0.900	52.10	-0.06	0	0
240127	1	8.80	3.16	0.00	8.80	3	1.0391599	30.409085	138.00	1	1.100	0.900	52.77	0.03	0	0
240128	1	7.86	1.26	0.00	0.00	3	1.0386877	33.851714	138.00	1	1.100	0.900	53.17	0.02	0	0
240129	1	6.80	0.98	0.00	0.00	3	1.0384095	29.130609	138.00	1	1.100	0.900	52.77	0.03	0	0
240130	1	24.30	6.70	0.00	0.00	3	1.0365620	27.903465	138.00	1	1.100	0.900	52.77	0.03	0	0
240131	1	22.60	8.20	0.00	0.00	3	1.0073297	29.943925	138.00	1	1.100	0.900	52.13	-0.10	0	0
240132	1	6.60	1.95	0.00	0.00	3	1.0100253	28.254124	138.00	1	1.100	0.900	52.11	-0.10	0	0
240133	1	0.00	0.00	0.00	0.00	3	1.0322503	33.027150	138.00	1	1.100	0.900	52.43	-0.03	0	0
240134	1	5.70	1.50	0.00	0.00	3	1.0335160	23.812645	138.00	1	1.100	0.900	52.76	0.02	0	0
240135	1	0.00	0.00	0.00	0.00	3	1.0377953	31.611327	138.00	1	1.100	0.900	52.76	0.03	0	0
240136	1	3.46	0.98	0.00	0.00	3	1.0096021	31.598898	138.00	1	1.100	0.900	52.18	-0.10	0	0
240137	1	0.00	0.00	0.00	0.00	3	1.0202859	20.253022	138.00	1	1.100	0.900	52.28	0.01	0	0
240138	1	0.00	0.00	0.00	0.00	3	1.0373157	34.322434	138.00	1	1.100	0.900	52.94	0.02	0	0
240139	1	0.00	0.00	0.00	0.00	3	1.0432631	32.984382	138.00	1	1.100	0.900	52.76	0.03	0	0
240140	1	35.30	11.81	0.00	0.00	5	1.0196120	20.649878	138.00	1	1.100	0.900	52.09	-0.03	0	0
240141	1	0.00	0.00	0.00	0.00	3	1.0186697	21.669622	138.00	1	1.100	0.900	51.92	-0.12	0	0
240142	1	4.90	1.73	0.00	0.00	3	1.0148648	15.869466	138.00	1	1.100	0.900	52.29	0.03	0	0
240143	1	27.40	6.95	0.00	0.00	5	1.0156330	13.503108	138.00	1	1.100	0.900	52.32	0.04	0	0
240144	1	0.00	0.00	0.00	0.00	5	1.0299595	14.156480	138.00	1	1.100	0.900	52.06	0.02	0	0
240145	1	4.90	1.05	0.00	0.00	5	1.0240351	16.635446	138.00	1	1.100	0.900	51.77	-0.13	0	0
240146	1	6.40	1.35	0.00	0.00	5	1.0266411	19.906941	138.00	1	1.100	0.900	52.10	-0.02	0	0
240147	1	13.71	2.93	0.00	11.00	5	1.0295567	16.222098	138.00	1	1.100	0.900	52.07	0.01	0	0
240148	1	7.10	1.50	0.00	0.00	5	1.0197349	17.754111	138.00	1	1.100	0.900	52.23	0.01	0	0
240149	1	13.10	2.33	0.00	0.00	5	1.0321053	13.159872	138.00	1	1.100	0.900	52.01	0.01	0	0
240150	1	0.00	0.00	0.00	0.00	3	1.0259527	22.410719	138.00	1	1.100	0.900	52.12	-0.03	0	0
240151	1	16.20	4.25	0.00	0.00	5	1.0370627	18.430786	138.00	1	1.100	0.900	51.68	-0.02	0	0
240152	1	0.00	0.00	0.00	0.00	5	1.0230253	14.982183	138.00	1	1.100	0.900	52.18	0.02	0	0
240153	1	9.70	2.56	0.00	0.00	3	1.0384002	25.351961	138.00	1	1.100	0.900	52.19	-0.03	0	0
240154	1	9.10	2.41	0.00	0.00	3	1.0297844	25.794132	138.00	1	1.100	0.900	52.23	-0.03	0	0
240155	1	6.60	0.68	0.00	0.00	3	1.0286115	25.570690	138.00	1	1.100	0.900	52.25	-0.03	0	0
240156	1	2.26	0.60	0.00	0.00	3	1.0293371	26.290793	138.00	1	1.100	0.900	52.28	-0.02	0	0
240157	1	2.86	0.83	0.00	0.00	3	1.0276423	25.223527	138.00	1	1.100	0.900	52.33	-0.01	0	0
240158	1	0.89	0.30	0.00	0.00	3	1.0393195	25.992188	138.00	1	1.100	0.900	52.21	-0.03	0	0
240159	1	19.50	6.10	0.00	0.00	3	1.0321875	23.552599	138.00	1	1.100	0.900	52.12	-0.04	0	0
240160	1	28.00	7.50	0.00	0.00	3	1.0279664	22.998481	138.00	1	1.100	0.900	52.11	-0.04	0	0
240161	1	34.10	13.10	0.00	113.38	3	1.0381848	24.336903	138.00	1	1.100	0.900	52.15	-0.03	0	0
240162	1	43.90	12.70	0.00	0.00	3	1.0234854	22.712829	138.00	1	1.100	0.900	52.10	-0.05	0	0
240163	1	33.70	5.40	0.00	0.00	3	1.0310531	26.172090	138.00	1	1.100	0.900	52.24	-0.03	0	0
240164	1	10.30	1.13	0.00	0.00	3	1.0350839	25.368797	138.00	1	1.100	0.900	52.20	-0.03	0	0
240165	1	5.50	1.43	0.00	0.00	3	1.0285151	24.745245	138.00	1	1.100	0.900	52.20	-0.03	0	0
240166	1	0.00	0.00	0.00	0.00	3	1.0316563	24.843807	345.00	1	1.100	0.900	52.08	-0.08	0	0
240167	1	55.60	17.24	0.00	0.00	3	1.0356399	25.105460	138.00	1	1.100	0.900	52.18	-0.03	0	0
240168	1	0.00	0.00	0.00	0.00	3	1.0324990	24.900660	13.80	1	1.100	0.900	52.11	-0.07	0	0
240169	1	0.00	0.00	0.00	0.00	3	1.0324990	24.900660	1.00	1	1.100	0.900	52.11	-0.07	0	0
240170	1	25.10	5.20	0.00	0.00	3	1.0269650	22.843615	138.00	1	1.100	0.900	52.11	-0.04	0	0
240171	1	16.00	1.43	0.00	0.00	3	1.0250002	22.616750	138.00	1	1.100	0.900	52.10	-0.04	0	0
240172	1	35.20	4.50	0.00	0.00	3	1.0347980	31.205148	138.00	1	1.100	0.900	52.94	0.03	0	0
240173	1	15.20	3.98	0.00	0.00	3	1.0363260	31.277590	138.00	1	1.100	0.900	53.01	0.03	0	0
240174	1	31.30	8.30	0.00	0.00	3	1.0337383	31.420666	138.00	1	1.100	0.900	52.98	0.02	0	0
240175	1	19.20	2.18	0.00	0.00	3	1.0340994	31.264886	138.00	1	1.100	0.900	52.96	0.02	0	0
240176	1	7.00	1.13	0.00	0.00	3	1.0364036	30.830670	138.00	1	1.100	0.900	52.97	0.03	0	0
240177	1	4.42	1.50	0.00	0.00	3	1.0390151	32.114120	138.00	1	1.100	0.900	53.10	0.03	0	0
240178	1	2.64	0.45	0.00	0.00	3	1.0405783	31.977891	138.00	1	1.100	0.900	53.12	0.03	0	0
240179	1	5.70	1.73	0.00	0.00	3	1.0372709	31.591653	138.00	1	1.100	0.900	53.05	0.03	0	0
240180	1	0.00	0.00	0.00	0.00	3	1.0429017	33.149082	345.00	1	1.100	0.900	52.89	-0.00	0	0
240181	1	24.00	4.70	0.00	0.00	3	1.0357266	30.908777	138.00	1	1.100	0.900	52.95	0.03	0	0
240182	1	0.00	0.00	0.00	0.00	3	1.0421874	32.934617	13.80	1	1.100	0.900	52.90	-0.00	0	0
240183	1	0.00	0.00	0.00	0.00	3	1.0421874	32.934617	1.00	1	1.100	0.900	52.90	-0.00	0	0
240184	1	22.70	7.80	0.00	0.00	3	1.0359020	30.997734	138.00	1	1.100	0.900	52.96	0.03	0	0
240185	1	36.60	10.00	0.00	0.00	3	1.0354731	31.083534	138.00	1	1.100	0.900	52.94	0.03	0	0
240186	1	1.73	0.60	0.00	0.00	3	1.0380140	30.394029	138.00	1	1.100	0.900	52.90	0.03	0	0
240187	1	8.00	1.43	0.00	0.00	3	1.0362873	31.739600	138.00	1	1.100	0.900	52.95	0.03	0	0
240188	1	6.50	0.60	0.00	0.00	3	1.0359816	30.863714	138.00	1	1.100	0.900	52.95	0.03	0	0
240189	1	0.82	0.30	0.00	0.00	3	1.0356443	31.526236	138.00	1	1.100	0.900	52.94	0.03	0	0
240190	1	1.58	0.38	0.00	0.00	5	1.0213972	12.671272	138.00	1	1.100	0.900	52.18	0.03	0	0
240191	1	5.00	1.05	0.00	0.00	5	1.0188933	12.906842	138.00	1	1.100	0.900	52.35	0.04	0	0
240192	1	2.56	0.75	0.00	0.00	5	1.0256116	13.587197	138.00	1	1.100	0.900	52.14	0.03	0	0
240193	1	5.50	1.13	0.00	0.00	5	1.0222974	13.054270	138.00	1	1.100	0.900	52.21	0.03	0	0
240194	1	5.40	0.83	0.00	0.00	3	1.0449291	38.031952	345.00	1	1.100	0.900	52.81	-0.01	0	0
240195	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	18.00	1	1.100	0.900	52.81	-0.01	0	0
240196	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	24.00	1	1.100	0.900	52.81	-0.01	0	0
240197	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	13.80	1	1.100	0.900	52.81	-0.01	0	0
240198	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	13.80	1	1.100	0.900	52.81	-0.01	0	0
240199	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	18.00	1	1.100	0.900	52.81	-0.01	0	0
240200	2	0.00	0.00	0.00	0.00	3	1.0449291	38.031952	22.00	1	1.100	0.900	52.81	-0.01	0	0
240201	1	0.00	0.00	0.00	0.00	4	1.0440596	29.681073	138.00	1	1.100	0.900	53.86	0.04	0	0
240202	2	0.00	0.00	0.00	0.00	4	1.0400000	29.960587	18.00	1	1.100	0.900	53.86	0.00	0	0
240203	1	5.20	1.88	0.00	0.00	3	1.0382398	33.284782	138.00	1	1.100	0.900	52.75	0.02	0	0
240204	1	0.00	0.00	0.00	0.00	3	1.0382398	33.284782	13.80	1	1.100	0.900	52.75	0.02	0	0
240205	1	0.00	0.00	0.00	0.00	3	1.0382398	33.284782	13.80	1	1.100	0.900	52.75	0.02	0	0
240206	1	0.00	0.00	0.00	0.00	3	1.0382398	33.284782	1.00	1	1.100	0.900	52.75	0.02	0	0
240207	1	0.00	0.00	0.00	0.00	3	1.0382398	33.284782	18.00	1	1.100	0.900	52.75	0.02	0	0
240208	1	0.00	0.00	0.00	245.00	3	1.0400844	30.649844	345.00	1	1.100	0.900	52.32	-0.05	0	0
240209	1	2.71	0.60	0.00	0.00	3	1.0414503	29.362116	138.00	1	1.100	0.900	52.31	-0.04	0	0
240210	2	0.00	0.00	0.00	0.00	3	1.0400000	32.810542	13.80	1	1.100	0.900	52.33	0.00	0	0
240211	1	0.00	0.00	0.00	0.00	3	1.0343883	33.296859	138.00	1	1.100	0.900	52.45	-0.02	0	0
240212	2	0.00	0.00	0.00	0.00	3	1.0343883	33.296859	13.80	1	1.100	0.900	52.45	-0.02	0	0
240213	1	0.00	0.00	0.00	0.00	3	1.0373774	34.033737	138.00	1	1.100	0.900	52.47	-0.02	0	0
240214	2	0.00	0.00	0.00	0.00	3	1.0400000	36.538216	18.00	1	1.100	0.900	52.49	0.00	0	0
240215	1	0.00	0.00	0.00	0.00	3	1.0342129	28.834614	345.00	1	1.100	0.900	52.25	-0.05	0	0
240216	1	0.00	0.00	0.00	0.00	3	1.0308365	29.189383	138.00	1	1.100	0.900	52.30	-0.04	0	0
240217	2	0.00	0.00	0.00	0.00	3	1.0400000	30.891365	18.00	1	1.100	0.900	52.26	0.00	0	0
240218	1	0.00	0.00	0.00	0.00	3	1.0369079	27.680123	138.00	1	1.100	0.900	52.36	-0.01	0	0
240219	2	0.00	0.00	0.00	0.00	3	1.0400000	29.518570	13.80	1	1.100	0.900	52.37	0.00	0	0
240220	1	0.00	0.00	0.00	0.00	3	1.0300000	31.862364	345.00	1	1.100	0.900	52.37	-0.00	0	0
240221	2	0.00	0.00	0.00	0.00	3	1.0072527	36.573729	13.80	1	1.100	0.900	52.38	0.00	0	0
240222	2	0.00	0.00	0.00	0.00	3	1.0125564	34.851888	13.80	1	1.100	0.900	52.38	-0.00	0	0
240223	2	0.00	0.00	0.00	0.00	3	1.0125377	34.653076	13.80	1	1.100	0.900	52.38	-0.00	0	0
240224	1	0.00	0.00	0.00	0.00	3	1.0388226	34.169319	138.00	1	1.100	0.900	52.49	-0.02	0	0
240225	2	0.00	0.00	0.00	0.00	3	1.0400000	36.388836	13.80	1	1.100	0.900	52.50	0.00	0	0
240226	1	0.00	0.00	0.00	0.00	3	1.0398259	33.464293	345.00	1	1.100	0.900	52.43	-0.03	0	0
240227	1	0.00	0.00	0.00	0.00	3	1.0413181	34.631484	138.00	1	1.100	0.900	52.57	0.00	0	0
240228	2	0.00	0.00	0.00	0.00	3	1.0400000	37.075346	22.00	1	1.100	0.900	52.44	0.00	0	0
240229	1	0.00	0.00	0.00	0.00	3	1.0422115	34.700410	138.00	1	1.100	0.900	52.62	0.01	0	0
240230	2	0.00	0.00	0.00	0.00	3	1.0400000	36.438774	22.00	1	1.100	0.900	52.63	0.00	0	0
240231	1	0.00	0.00	0.00	0.00	3	1.0278338	21.383277	345.00	1	1.100	0.900	51.92	-0.12	0	0
240232	1	0.00	0.00	0.00	0.00	3	1.0258567	20.529808	138.00	1	1.100	0.900	51.90	-0.13	0	0
240233	2	0.00	0.00	0.00	0.00	3	1.0135008	24.270834	13.80	1	1.100	0.900	51.94	-0.13	0	0
240234	1	0.00	0.00	0.00	0.00	3	1.0321279	23.723134	345.00	1	1.100	0.900	52.04	-0.08	0	0
240235	1	0.00	0.00	0.00	0.00	3	1.0315160	23.501396	138.00	1	1.100	0.900	52.08	-0.06	0	0
240236	2	0.00	0.00	0.00	0.00	3	1.0400000	25.358190	18.00	1	1.100	0.900	52.05	0.00	0	0
240237	1	0.00	0.00	0.00	0.00	3	1.0354566	30.067773	345.00	1	1.100	0.900	52.30	-0.04	0	0
240238	1	0.00	0.00	0.00	0.00	3	1.0329709	30.312266	138.00	1	1.100	0.900	52.32	-0.04	0	0
240239	2	0.00	0.00	0.00	0.00	3	1.0400000	33.324726	13.80	1	1.100	0.900	52.31	0.00	0	0
240240	1	0.00	0.00	0.00	0.00	3	1.0407182	37.817283	138.00	1	1.100	0.900	52.52	-0.01	0	0
240241	2	0.00	0.00	0.00	0.00	3	1.0400000	40.470956	13.80	1	1.100	0.900	52.54	0.00	0	0
240242	1	0.00	0.00	0.00	0.00	3	1.0400924	35.411271	345.00	1	1.100	0.900	52.40	-0.04	0	0
240243	1	0.00	0.00	0.00	0.00	3	1.0381840	37.114261	138.00	1	1.100	0.900	52.47	-0.02	0	0
240244	2	0.00	0.00	0.00	0.00	3	1.0400000	38.812319	13.80	1	1.100	0.900	52.41	0.00	0	0
240245	1	0.00	0.00	0.00	0.00	3	1.0329078	40.137477	138.00	1	1.100	0.900	52.39	-0.03	0	0
240246	2	0.00	0.00	0.00	0.00	3	1.0329078	40.137477	13.80	1	1.100	0.900	52.39	-0.03	0	0
240247	1	0.00	0.00	0.00	0.00	3	1.0312545	30.562084	138.00	1	1.100	0.900	52.35	-0.04	0	0
240248	2	0.00	0.00	0.00	0.00	3	1.0166092	33.315797	18.00	1	1.100	0.900	52.37	-0.05	0	0
240249	1	1.31	0.30	0.00	0.00	3	1.0404166	28.134842	138.00	1	1.100	0.900	52.28	-0.03	0	0
240250	2	0.00	0.00	0.00	0.00	3	1.0400000	30.648795	22.00	1	1.100	0.900	52.30	0.00	0	0
240251	1	0.00	0.00	0.00	0.00	3	1.0419428	36.846970	345.00	1	1.100	0.900	52.76	-0.01	0	0
240252	1	0.00	0.00	0.00	0.00	3	1.0411079	33.721050	138.00	1	1.100	0.900	52.73	0.02	0	0
240253	1	0.00	0.00	0.00	0.00	3	1.0418188	36.531583	13.80	1	1.100	0.900	52.75	-0.01	0	0
240254	1	0.00	0.00	0.00	0.00	3	1.0418188	36.531583	1.00	1	1.100	0.900	52.75	-0.01	0	0
240255	2	0.00	0.00	0.00	0.00	3	1.0400000	37.371283	13.80	1	1.100	0.900	52.76	0.00	0	0
240256	2	0.00	0.00	0.00	0.00	3	1.0400000	38.202096	24.00	1	1.100	0.900	52.76	0.00	0	0
240257	1	5.50	1.13	0.00	0.00	3	1.0415258	37.986871	345.00	1	1.100	0.900	52.77	-0.01	0	0
240258	2	0.00	0.00	0.00	0.00	3	1.0400000	40.005951	13.80	1	1.100	0.900	52.77	0.00	0	0
240259	2	0.00	0.00	0.00	0.00	3	1.0400000	39.277278	18.00	1	1.100	0.900	52.77	0.00	0	0
240260	2	0.00	0.00	0.00	0.00	3	1.0400000	40.239688	13.80	1	1.100	0.900	52.77	0.00	0	0
240261	2	0.00	0.00	0.00	0.00	3	1.0400000	39.864576	20.00	1	1.100	0.900	52.77	0.00	0	0
240262	1	0.00	0.00	0.00	0.00	3	1.0357940	33.167971	345.00	1	1.100	0.900	52.44	-0.01	0	0
240263	1	0.00	0.00	0.00	0.00	3	1.0335187	31.636299	138.00	1	1.100	0.900	52.41	-0.02	0	0
240264	1	0.00	0.00	0.00	0.00	3	1.0354000	32.884288	13.80	1	1.100	0.900	52.44	-0.02	0	0
240265	1	0.00	0.00	0.00	0.00	3	1.0354000	32.884288	1.00	1	1.100	0.900	52.44	-0.02	0	0
240266	2	0.00	0.00	0.00	0.00	3	1.0400000	34.747393	13.80	1	1.100	0.900	52.45	0.00	0	0
240267	1	0.00	0.00	0.00	0.00	3	1.0379218	38.829062	345.00	1	1.100	0.900	52.40	-0.03	0	0
240268	1	0.00	0.00	0.00	0.00	3	1.0345014	39.474211	138.00	1	1.100	0.900	52.39	-0.03	0	0
240269	2	0.00	0.00	0.00	0.00	3	1.0400000	40.546107	20.00	1	1.100	0.900	52.40	0.00	0	0
240270	1	0.00	0.00	0.00	0.00	5	1.0306156	21.431832	345.00	1	1.100	0.900	51.89	-0.09	0	0
240271	1	0.00	0.00	0.00	0.00	5	1.0299369	19.842923	138.00	1	1.100	0.900	51.87	-0.11	0	0
240272	2	0.00	0.00	0.00	0.00	5	1.0400000	23.343225	13.80	1	1.100	0.900	51.90	0.00	0	0
240273	1	0.00	0.00	0.00	0.00	1	1.0406592	38.412823	345.00	1	1.100	0.900	52.81	-0.01	0	0
240274	1	62.80	32.70	0.00	0.00	1	1.0352464	37.958193	138.00	1	1.100	0.900	52.83	-0.01	0	0
240275	2	0.00	0.00	0.00	0.00	1	1.0249546	41.336956	13.80	1	1.100	0.900	52.82	-0.01	0	0
240276	1	0.00	0.00	0.00	252.74	3	1.0394139	35.758463	345.00	1	1.100	0.900	52.35	-0.05	0	0
240277	1	17.30	3.76	0.00	0.00	3	1.0359932	36.849806	138.00	1	1.100	0.900	52.39	-0.03	0	0
240278	2	0.00	0.00	0.00	0.00	3	1.0400000	38.730277	13.80	1	1.100	0.900	52.37	0.00	0	0
240279	1	0.00	0.00	0.00	0.00	3	1.0388776	37.950728	138.00	1	1.100	0.900	52.52	-0.02	0	0
240280	2	0.00	0.00	0.00	0.00	3	1.0400000	41.613546	13.80	1	1.100	0.900	52.55	0.00	0	0
240281	1	0.00	0.00	0.00	0.00	3	1.0415594	33.783063	138.00	1	1.100	0.900	53.24	0.02	0	0
240282	2	0.00	0.00	0.00	0.00	3	1.0400000	36.427806	13.80	1	1.100	0.900	53.25	0.00	0	0
240283	1	0.00	0.00	0.00	0.00	3	1.0417214	38.923870	138.00	1	1.100	0.900	52.53	-0.01	0	0
240284	2	0.00	0.00	0.00	0.00	3	1.0400000	40.538216	22.00	1	1.100	0.900	52.54	0.00	0	0
240285	2	0.00	0.00	0.00	0.00	3	1.0400000	40.699846	13.80	1	1.100	0.900	52.54	0.00	0	0
240286	1	0.00	0.00	0.00	0.00	2	1.0305592	21.927773	345.00	1	1.100	0.900	51.83	-0.08	0	0
240287	1	2.79	0.90	0.00	0.00	2	1.0257876	23.069402	138.00	1	1.100	0.900	51.83	-0.07	0	0
240288	2	0.00	0.00	0.00	0.00	2	1.0400000	23.726789	13.80	1	1.100	0.900	51.84	0.00	0	0
240290	1	0.00	0.00	0.00	0.00	4	1.0435994	31.281992	138.00	1	1.100	0.900	53.86	0.06	0	0
240291	2	0.00	0.00	0.00	0.00	4	1.0401253	31.898149	13.80	1	1.100	0.900	53.86	0.07	0	0
240292	1	0.00	0.00	0.00	0.00	2	1.0400000	21.656156	138.00	1	1.100	0.900	51.77	-0.00	0	0
240293	2	0.00	0.00	0.00	0.00	2	1.0453240	25.892154	13.80	1	1.100	0.900	51.80	0.00	0	0
240295	1	0.00	0.00	0.00	0.00	3	1.0397631	23.704522	138.00	1	1.100	0.900	52.92	0.01	0	0
240296	2	0.00	0.00	0.00	0.00	3	1.0400000	24.280801	13.80	1	1.100	0.900	52.92	0.00	0	0
240297	1	0.71	0.18	0.00	0.00	3	1.0423892	33.903898	138.00	1	1.100	0.900	52.70	0.02	0	0
240298	2	0.00	0.00	0.00	0.00	3	1.0423892	33.903898	13.80	1	1.100	0.900	52.70	0.02	0	0
240299	1	0.00	0.00	0.00	0.00	2	1.0207723	20.644849	345.00	1	1.100	0.900	51.69	-0.10	0	0
240300	1	0.00	0.00	0.00	0.00	2	1.0244879	20.800047	138.00	1	1.100	0.900	51.70	-0.08	0	0
240301	2	0.00	0.00	0.00	0.00	2	1.0074090	23.443025	18.00	1	1.100	0.900	51.71	-0.10	0	0
240302	1	0.00	0.00	0.00	0.00	1	1.0400000	38.871807	345.00	1	1.100	0.900	53.27	0.00	0	0
240303	1	96.40	50.40	0.00	0.00	1	1.0377627	35.934345	138.00	1	1.100	0.900	53.23	-0.00	0	0
240304	2	0.00	0.00	0.00	0.00	1	1.0425650	42.239623	13.80	1	1.100	0.900	53.27	0.00	0	0
240305	1	0.00	0.00	0.00	0.00	3	1.0423445	30.163689	345.00	1	1.100	0.900	53.25	0.07	0	0
240306	1	0.00	0.00	0.00	0.00	3	1.0433082	28.938219	138.00	1	1.100	0.900	53.25	0.07	0	0
240307	2	0.00	0.00	0.00	0.00	3	1.0400000	32.409869	13.80	1	1.100	0.900	53.25	0.00	0	0
240308	1	0.00	0.00	0.00	0.00	3	1.0395758	33.403082	345.00	1	1.100	0.900	53.32	0.07	0	0
240309	1	0.00	0.00	0.00	0.00	3	1.0415734	33.775792	138.00	1	1.100	0.900	53.24	0.03	0	0
240310	1	0.00	0.00	0.00	0.00	3	1.0400910	33.503787	13.80	1	1.100	0.900	53.30	0.06	0	0
240311	1	0.00	0.00	0.00	0.00	3	1.0400910	33.503787	1.00	1	1.100	0.900	53.30	0.06	0	0
240312	2	0.00	0.00	0.00	0.00	3	1.0316971	34.815251	13.80	1	1.100	0.900	53.32	0.07	0	0
240313	1	0.00	0.00	0.00	0.00	3	1.0285714	19.269929	138.00	1	1.100	0.900	53.14	0.07	0	0
240314	1	0.00	0.00	0.00	0.00	3	1.0285714	19.269929	24.00	1	1.100	0.900	53.14	0.07	0	0
240315	1	0.00	0.00	0.00	0.00	1	1.0400000	37.406778	345.00	1	1.100	0.900	53.18	0.00	0	0
240316	1	100.68	71.78	0.00	0.00	1	1.0338757	35.786473	138.00	1	1.100	0.900	53.16	-0.00	0	0
240317	2	0.00	0.00	0.00	0.00	1	1.0365950	42.171175	13.80	1	1.100	0.900	53.20	0.00	0	0
240318	1	0.00	0.00	0.00	97.54	1	1.0404174	44.801939	345.00	1	1.100	0.900	53.36	0.00	0	0
240319	1	0.00	0.00	0.00	0.00	1	1.0335076	42.787430	138.00	1	1.100	0.900	53.40	0.03	0	0
240320	2	0.00	0.00	0.00	0.00	1	1.0199276	48.848759	13.80	1	1.100	0.900	53.36	0.00	0	0
250001	1	5.60	1.58	0.00	0.00	8	1.0415527	-21.284102	138.00	1	1.100	0.900	50.36	0.02	0	0
250002	1	8.40	2.71	0.00	0.00	8	1.0424450	-9.562517	138.00	1	1.100	0.900	50.56	0.01	0	0
250003	1	3.16	0.38	0.00	0.00	8	1.0411202	-7.706482	138.00	1	1.100	0.900	50.62	-0.01	0	0
250004	1	10.90	3.01	0.00	14.20	5	1.0314367	-20.712502	138.00	1	1.100	0.900	50.36	0.01	0	0
250005	1	12.30	3.16	0.00	0.00	8	1.0316150	-15.546647	138.00	1	1.100	0.900	50.52	-0.03	0	0
250006	1	17.00	1.73	0.00	0.00	8	1.0421402	-9.371990	138.00	1	1.100	0.900	50.60	0.00	0	0
250007	1	10.30	1.95	0.00	0.00	8	1.0302181	-18.534775	138.00	1	1.100	0.900	50.40	-0.00	0	0
250008	1	8.00	0.68	0.00	0.00	8	1.0404283	-21.022230	138.00	1	1.100	0.900	50.36	0.02	0	0
250009	1	6.50	1.28	0.00	0.00	8	1.0326838	-17.250407	138.00	1	1.100	0.900	50.49	-0.02	0	0
250010	1	5.60	0.83	0.00	0.00	8	1.0337669	-19.609618	138.00	1	1.100	0.900	50.40	-0.00	0	0
250011	1	6.30	1.20	0.00	0.00	8	1.0325560	-18.051177	138.00	1	1.100	0.900	50.45	-0.02	0	0
250012	1	8.20	1.65	0.00	0.00	8	1.0321178	-14.626334	138.00	1	1.100	0.900	50.54	-0.03	0	0
250013	1	7.20	1.88	0.00	0.00	8	1.0301118	-18.541328	138.00	1	1.100	0.900	50.40	-0.01	0	0
250014	1	1.73	0.38	0.00	0.00	8	1.0322701	-16.723308	138.00	1	1.100	0.900	50.44	-0.01	0	0
250015	1	7.70	2.11	0.00	0.00	8	1.0318903	-14.568698	138.00	1	1.100	0.900	50.49	-0.01	0	0
250016	1	4.70	1.20	0.00	0.00	8	1.0442677	-10.122683	138.00	1	1.100	0.900	50.56	0.01	0	0
250017	1	10.40	2.49	0.00	0.00	8	1.0297045	-21.337798	138.00	1	1.100	0.900	50.36	-0.00	0	0
250018	1	7.40	2.18	0.00	0.00	8	1.0415651	-21.381945	138.00	1	1.100	0.900	50.36	0.02	0	0
250019	1	9.30	3.31	0.00	0.00	8	1.0306033	-19.535517	138.00	1	1.100	0.900	50.39	-0.00	0	0
250020	1	3.69	1.05	0.00	0.00	8	1.0409514	-21.162717	138.00	1	1.100	0.900	50.36	0.02	0	0
250021	1	6.50	2.03	0.00	0.00	5	1.0286096	-19.731340	138.00	1	1.100	0.900	50.37	0.00	0	0
250022	1	0.81	0.22	0.00	0.00	8	1.0438457	-9.942332	138.00	1	1.100	0.900	50.55	0.01	0	0
250023	1	1.50	0.38	0.00	0.00	8	1.0418049	-9.216934	138.00	1	1.100	0.900	50.57	0.00	0	0
250024	1	3.01	1.05	0.00	0.00	8	1.0332591	-17.524605	138.00	1	1.100	0.900	50.49	-0.02	0	0
250025	1	5.50	1.95	0.00	0.00	8	1.0299311	-18.749078	138.00	1	1.100	0.900	50.39	-0.00	0	0
250026	1	3.80	1.28	0.00	0.00	8	1.0304983	-18.759485	138.00	1	1.100	0.900	50.40	-0.00	0	0
250027	1	3.09	0.83	0.00	0.00	8	1.0351499	-19.573857	138.00	1	1.100	0.900	50.45	-0.01	0	0
250028	1	11.30	2.56	0.00	0.00	8	1.0313902	-17.155446	138.00	1	1.100	0.900	50.43	-0.01	0	0
250029	1	11.40	0.68	0.00	0.00	8	1.0396497	-21.243242	138.00	1	1.100	0.900	50.38	0.02	0	0
250030	1	3.76	1.05	0.00	0.00	8	1.0330591	-21.749590	138.00	1	1.100	0.900	50.38	-0.00	0	0
250031	1	4.80	1.28	0.00	0.00	8	1.0329876	-21.676520	138.00	1	1.100	0.900	50.38	-0.00	0	0
250032	1	1.25	0.38	0.00	0.00	8	1.0329388	-21.653638	138.00	1	1.100	0.900	50.38	-0.00	0	0
250034	1	7.80	0.08	0.00	0.00	8	1.0328622	-21.343720	138.00	1	1.100	0.900	50.40	-0.01	0	0
250035	1	6.50	1.13	0.00	0.00	8	1.0325483	-21.351751	138.00	1	1.100	0.900	50.39	-0.01	0	0
250036	1	3.54	0.90	0.00	0.00	8	1.0367380	-20.847449	138.00	1	1.100	0.900	50.40	0.01	0	0
250037	1	15.90	1.13	0.00	0.00	8	1.0365358	-15.259643	138.00	1	1.100	0.900	50.31	0.02	0	0
250038	1	6.40	0.53	0.00	0.00	8	1.0349312	-11.562240	138.00	1	1.100	0.900	50.44	-0.00	0	0
250039	1	11.80	2.71	0.00	0.00	8	1.0356178	-13.827721	138.00	1	1.100	0.900	50.35	0.01	0	0
250040	1	6.50	2.18	0.00	0.00	8	1.0339595	-11.177950	138.00	1	1.100	0.900	50.47	-0.01	0	0
250041	1	11.40	3.09	0.00	0.00	8	1.0342303	-10.181134	138.00	1	1.100	0.900	50.50	-0.02	0	0
250042	1	0.67	0.19	0.00	0.00	8	1.0403809	-6.589247	138.00	1	1.100	0.900	50.65	-0.01	0	0
250043	1	5.30	1.05	0.00	0.00	8	1.0393800	-9.534933	138.00	1	1.100	0.900	50.55	0.00	0	0
250044	1	2.41	0.45	0.00	0.00	8	1.0396102	-11.458102	138.00	1	1.100	0.900	50.46	0.00	0	0
250045	1	0.26	0.04	0.00	0.00	8	1.0386209	-12.899101	138.00	1	1.100	0.900	50.39	0.01	0	0
250046	1	1.47	0.45	0.00	0.00	8	1.0413596	-12.359670	138.00	1	1.100	0.900	50.43	0.02	0	0
250047	1	3.54	0.90	0.00	0.00	8	1.0368951	-9.403983	138.00	1	1.100	0.900	50.55	-0.02	0	0
250048	1	5.30	1.88	0.00	0.00	8	1.0352441	-12.755069	138.00	1	1.100	0.900	50.39	0.00	0	0
250049	1	6.50	1.80	0.00	0.00	8	1.0343567	-9.200526	138.00	1	1.100	0.900	50.55	-0.03	0	0
250050	1	1.22	0.45	0.00	0.00	8	1.0346213	-7.628943	138.00	1	1.100	0.900	50.61	-0.03	0	0
250051	1	3.39	0.83	0.00	0.00	8	1.0338654	-10.539328	138.00	1	1.100	0.900	50.49	-0.02	0	0
250052	1	7.90	2.18	0.00	0.00	8	1.0353746	-13.113436	138.00	1	1.100	0.900	50.38	0.01	0	0
250053	1	2.56	0.60	0.00	0.00	8	1.0338611	-12.104186	138.00	1	1.100	0.900	50.42	-0.01	0	0
250054	1	5.60	1.13	0.00	0.00	8	1.0348143	-14.254515	138.00	1	1.100	0.900	50.32	0.01	0	0
250055	1	10.40	2.11	0.00	0.00	8	1.0338528	-14.147261	138.00	1	1.100	0.900	50.34	0.01	0	0
250056	1	1.04	0.22	0.00	0.00	8	1.0335188	-13.459853	138.00	1	1.100	0.900	50.36	0.00	0	0
250057	1	5.00	1.73	0.00	0.00	8	1.0364215	-11.465591	138.00	1	1.100	0.900	50.47	-0.01	0	0
250058	1	4.60	0.30	0.00	0.00	8	1.0377633	-13.795424	138.00	1	1.100	0.900	50.37	0.01	0	0
250059	1	11.23	9.05	0.00	0.00	8	1.0370915	-14.467550	138.00	1	1.100	0.900	50.34	0.01	0	0
250060	1	5.50	0.98	0.00	0.00	8	1.0368785	-14.735044	138.00	1	1.100	0.900	50.33	0.02	0	0
250061	1	4.42	0.60	0.00	0.00	8	1.0376660	-14.452369	138.00	1	1.100	0.900	50.34	0.02	0	0
250062	1	6.00	1.20	0.00	0.00	8	1.0376732	-14.135061	138.00	1	1.100	0.900	50.35	0.01	0	0
250063	1	4.90	1.50	0.00	0.00	8	1.0375509	-14.085656	138.00	1	1.100	0.900	50.35	0.01	0	0
250064	1	0.35	0.05	0.00	0.00	8	1.0376922	-14.820248	138.00	1	1.100	0.900	50.32	0.02	0	0
250065	1	2.34	0.53	0.00	-10.40	8	1.0330404	-14.471665	138.00	1	1.100	0.900	50.34	0.01	0	0
250066	1	2.34	0.45	0.00	0.00	8	1.0404179	-12.462583	138.00	1	1.100	0.900	50.42	0.02	0	0
250067	1	4.07	0.90	0.00	0.00	8	1.0356102	-9.941959	138.00	1	1.100	0.900	50.52	-0.02	0	0
250068	1	6.69	5.20	0.00	0.00	8	1.0385926	-15.261430	138.00	1	1.100	0.900	50.31	0.03	0	0
250069	1	2.34	0.38	0.00	0.00	8	1.0351683	-9.718461	138.00	1	1.100	0.900	50.52	-0.02	0	0
250070	1	5.80	0.98	0.00	0.00	8	1.0352022	-10.246319	138.00	1	1.100	0.900	50.51	-0.02	0	0
250071	1	4.42	0.83	0.00	0.00	8	1.0324949	-12.176652	138.00	1	1.100	0.900	50.41	-0.00	0	0
250072	1	3.24	0.75	0.00	0.00	8	1.0352584	-10.398774	138.00	1	1.100	0.900	50.50	-0.02	0	0
250073	1	0.00	0.00	0.00	0.00	8	1.0367344	-12.750483	138.00	1	1.100	0.900	50.40	0.00	0	0
250074	1	3.24	0.15	0.00	0.00	8	1.0450224	-10.111537	138.00	1	1.100	0.900	50.55	0.02	0	0
250075	1	3.76	1.05	0.00	0.00	8	1.0427739	-8.499334	138.00	1	1.100	0.900	50.62	0.00	0	0
250076	1	11.30	1.35	0.00	0.00	8	1.0359965	-20.400472	138.00	1	1.100	0.900	50.40	0.00	0	0
250077	1	6.50	1.13	0.00	0.00	8	1.0405731	-20.941475	138.00	1	1.100	0.900	50.38	0.02	0	0
250078	1	12.80	2.11	0.00	0.00	8	1.0366728	-20.683644	138.00	1	1.100	0.900	50.37	0.01	0	0
250079	1	9.40	2.71	0.00	0.00	8	1.0327664	-21.256200	138.00	1	1.100	0.900	50.38	-0.00	0	0
250080	1	11.60	3.61	0.00	0.00	8	1.0383480	-21.080621	138.00	1	1.100	0.900	50.36	0.01	0	0
250081	1	5.70	1.73	0.00	0.00	8	1.0325225	-21.460912	138.00	1	1.100	0.900	50.38	-0.01	0	0
250082	1	6.90	1.80	0.00	0.00	8	1.0360549	-20.665257	138.00	1	1.100	0.900	50.41	0.00	0	0
250083	1	5.70	0.75	0.00	0.00	8	1.0322992	-21.326753	138.00	1	1.100	0.900	50.39	-0.01	0	0
250084	1	7.20	2.56	0.00	0.00	8	1.0313717	-20.788777	138.00	1	1.100	0.900	50.40	-0.01	0	0
250085	1	4.33	0.68	0.00	0.00	8	1.0364035	-21.872101	138.00	1	1.100	0.900	50.35	0.01	0	0
250086	1	8.40	2.79	0.00	0.00	8	1.0321882	-21.073151	138.00	1	1.100	0.900	50.40	-0.01	0	0
250087	1	6.60	1.50	0.00	0.00	8	1.0308890	-20.376785	138.00	1	1.100	0.900	50.41	-0.01	0	0
250088	1	1.73	0.15	0.00	0.00	8	1.0358425	-20.266205	138.00	1	1.100	0.900	50.40	0.00	0	0
250089	1	11.10	1.35	0.00	0.00	8	1.0383854	-17.708440	138.00	1	1.100	0.900	50.47	-0.01	0	0
250090	1	6.40	1.73	0.00	0.00	8	1.0357481	-17.028274	138.00	1	1.100	0.900	50.51	-0.02	0	0
250091	1	5.10	1.58	0.00	0.00	8	1.0359407	-20.099501	138.00	1	1.100	0.900	50.40	0.00	0	0
250092	1	9.20	2.86	0.00	0.00	8	1.0367282	-20.865814	138.00	1	1.100	0.900	50.36	0.01	0	0
250093	1	7.00	2.03	0.00	0.00	8	1.0336046	-18.931284	138.00	1	1.100	0.900	50.42	-0.01	0	0
250094	1	5.30	1.73	0.00	0.00	8	1.0325694	-20.113881	138.00	1	1.100	0.900	50.43	-0.01	0	0
250095	1	7.60	1.80	0.00	0.00	8	1.0332236	-18.901532	138.00	1	1.100	0.900	50.46	-0.02	0	0
250096	1	3.89	0.60	0.00	0.00	8	1.0342606	-16.904217	138.00	1	1.100	0.900	50.51	-0.02	0	0
250097	1	8.30	2.79	0.00	0.00	8	1.0323788	-15.592336	138.00	1	1.100	0.900	50.49	-0.02	0	0
250098	1	2.11	0.45	0.00	0.00	8	1.0379195	-20.152991	138.00	1	1.100	0.900	50.43	0.00	0	0
250099	1	5.70	1.88	0.00	0.00	8	1.0331643	-21.767531	138.00	1	1.100	0.900	50.38	-0.00	0	0
250100	1	2.79	0.68	0.00	12.40	8	1.0430161	-21.836592	138.00	1	1.100	0.900	50.36	0.03	0	0
250101	1	3.80	1.13	0.00	0.00	8	1.0382340	-21.311794	138.00	1	1.100	0.900	50.35	0.02	0	0
250102	1	2.18	0.75	0.00	0.00	8	1.0392250	-21.052689	138.00	1	1.100	0.900	50.36	0.02	0	0
250103	1	2.56	0.60	0.00	0.00	8	1.0327580	-16.941228	138.00	1	1.100	0.900	50.48	-0.02	0	0
250104	1	3.31	0.90	0.00	0.00	8	1.0363757	-21.485853	138.00	1	1.100	0.900	50.36	0.01	0	0
250105	1	1.88	0.45	0.00	0.00	8	1.0330164	-19.166308	138.00	1	1.100	0.900	50.45	-0.02	0	0
250106	1	2.86	0.22	0.00	0.00	8	1.0403904	-21.186137	138.00	1	1.100	0.900	50.37	0.02	0	0
250107	1	7.83	4.50	0.00	30.07	8	1.0424056	-21.558899	138.00	1	1.100	0.900	50.35	0.03	0	0
250108	1	2.56	0.68	0.00	0.00	8	1.0326860	-21.590673	138.00	1	1.100	0.900	50.38	-0.00	0	0
250109	1	1.47	0.45	0.00	0.00	8	1.0390633	-16.520077	138.00	1	1.100	0.900	50.38	0.06	0	0
250110	1	2.64	0.30	0.00	0.00	8	1.0460416	-9.975457	138.00	1	1.100	0.900	50.55	0.02	0	0
250111	1	5.60	1.13	0.00	0.00	8	1.0385972	-16.448897	138.00	1	1.100	0.900	50.36	0.06	0	0
250112	1	3.69	0.75	0.00	0.00	8	1.0390934	-16.537189	138.00	1	1.100	0.900	50.39	0.06	0	0
250113	1	12.10	1.80	0.00	0.00	8	1.0411727	-6.121768	138.00	1	1.100	0.900	50.68	-0.02	0	0
250114	1	15.10	2.56	0.00	0.00	8	1.0374478	-7.754849	138.00	1	1.100	0.900	50.61	-0.01	0	0
250115	1	3.54	0.83	0.00	0.00	8	1.0359513	-4.267253	138.00	1	1.100	0.900	50.77	-0.04	0	0
250116	1	6.30	1.58	0.00	0.00	8	1.0364308	-5.030315	138.00	1	1.100	0.900	50.74	-0.04	0	0
250117	1	4.80	1.50	0.00	0.00	8	1.0391929	-5.972126	138.00	1	1.100	0.900	50.72	-0.04	0	0
250118	1	5.70	1.43	0.00	0.00	8	1.0368515	-7.433655	138.00	1	1.100	0.900	50.63	-0.01	0	0
250119	1	12.60	2.79	0.00	0.00	8	1.0334888	-13.292240	138.00	1	1.100	0.900	50.56	-0.03	0	0
250120	1	5.80	2.03	0.00	0.00	8	1.0365078	-3.275248	138.00	1	1.100	0.900	50.81	-0.04	0	0
250121	1	13.30	4.74	0.00	0.00	8	1.0366885	-7.189246	138.00	1	1.100	0.900	50.69	-0.04	0	0
250122	1	7.80	1.28	0.00	0.00	8	1.0347536	-13.831981	138.00	1	1.100	0.900	50.54	-0.02	0	0
250123	1	3.76	0.53	0.00	0.00	8	1.0364191	-14.311086	138.00	1	1.100	0.900	50.52	-0.02	0	0
250124	1	4.60	1.05	0.00	0.00	8	1.0355837	-4.765979	138.00	1	1.100	0.900	50.75	-0.04	0	0
250125	1	9.30	2.79	0.00	0.00	8	1.0348097	-12.207077	138.00	1	1.100	0.900	50.55	-0.02	0	0
250126	1	9.60	3.09	0.00	0.00	8	1.0353640	-10.929425	138.00	1	1.100	0.900	50.58	-0.02	0	0
250127	1	7.10	2.18	0.00	0.00	8	1.0371498	-8.871942	138.00	1	1.100	0.900	50.58	-0.01	0	0
250128	1	8.70	1.65	0.00	0.00	8	1.0354675	-7.318569	138.00	1	1.100	0.900	50.67	-0.03	0	0
250129	1	4.50	1.13	0.00	0.00	8	1.0338660	-12.418506	138.00	1	1.100	0.900	50.56	-0.03	0	0
250130	1	5.30	0.60	0.00	0.00	8	1.0378522	-4.199487	138.00	1	1.100	0.900	50.79	-0.04	0	0
250131	1	3.98	1.28	0.00	0.00	8	1.0372907	-5.908541	138.00	1	1.100	0.900	50.70	-0.04	0	0
250132	1	5.20	0.38	0.00	0.00	8	1.0400955	-6.426300	138.00	1	1.100	0.900	50.65	-0.01	0	0
250133	1	2.86	0.68	0.00	0.00	8	1.0410788	-5.334776	138.00	1	1.100	0.900	50.70	-0.01	0	0
250134	1	1.80	0.53	0.00	0.00	8	1.0396823	-6.960315	138.00	1	1.100	0.900	50.63	-0.01	0	0
250135	1	2.56	0.83	0.00	0.00	8	1.0352234	-9.154276	138.00	1	1.100	0.900	50.54	-0.02	0	0
250136	1	1.73	0.60	0.00	0.00	8	1.0391477	-8.356479	138.00	1	1.100	0.900	50.59	-0.00	0	0
250137	1	3.31	0.90	0.00	19.43	8	1.0406023	-7.761006	138.00	1	1.100	0.900	50.63	-0.02	0	0
250138	1	5.70	1.65	0.00	0.00	8	1.0385519	-14.839267	138.00	1	1.100	0.900	50.50	-0.01	0	0
250139	1	2.56	0.15	0.00	0.00	8	1.0379394	-8.213280	138.00	1	1.100	0.900	50.65	-0.03	0	0
250140	1	5.80	1.35	0.00	0.00	8	1.0363923	-3.909379	138.00	1	1.100	0.900	50.79	-0.04	0	0
250141	1	1.18	0.38	0.00	0.00	8	1.0379188	-11.792462	138.00	1	1.100	0.900	50.54	-0.01	0	0
250142	1	6.80	2.18	0.00	0.00	8	1.0347315	-14.017184	138.00	1	1.100	0.900	50.53	-0.02	0	0
250143	1	0.00	0.00	0.00	0.00	8	1.0380702	-7.341167	138.00	1	1.100	0.900	50.68	-0.03	0	0
250144	1	0.88	0.15	0.00	0.00	8	1.0377235	-5.067584	138.00	1	1.100	0.900	50.74	-0.04	0	0
250145	1	2.94	0.60	0.00	0.00	8	1.0355084	-4.922712	138.00	1	1.100	0.900	50.75	-0.04	0	0
250146	1	12.80	3.31	0.00	0.00	8	1.0312744	-13.824230	138.00	1	1.100	0.900	50.55	-0.03	0	0
250147	1	4.80	1.65	0.00	0.00	2	1.0414048	-17.936676	138.00	1	1.100	0.900	50.52	0.00	0	0
250148	1	3.80	1.35	0.00	0.00	8	1.0400527	-21.767591	138.00	1	1.100	0.900	50.37	0.02	0	0
250149	1	5.30	1.05	0.00	0.00	2	1.0427177	-19.235159	138.00	1	1.100	0.900	50.47	0.01	0	0
250150	1	1.38	0.38	0.00	0.00	2	1.0428139	-20.021141	138.00	1	1.100	0.900	50.43	0.01	0	0
250151	1	2.18	0.22	0.00	0.00	2	1.0442562	-19.995949	138.00	1	1.100	0.900	50.43	0.02	0	0
250152	1	2.49	0.38	0.00	0.00	2	1.0401389	-18.952156	138.00	1	1.100	0.900	50.48	0.00	0	0
250153	1	2.11	0.22	0.00	0.00	2	1.0411205	-20.039729	138.00	1	1.100	0.900	50.43	0.01	0	0
250154	1	2.18	0.22	0.00	0.00	2	1.0380476	-21.422194	138.00	1	1.100	0.900	50.39	0.01	0	0
250155	1	1.58	0.30	0.00	0.00	2	1.0415973	-17.978162	138.00	1	1.100	0.900	50.52	0.00	0	0
250156	1	4.25	1.13	0.00	0.00	2	1.0432644	-20.230836	138.00	1	1.100	0.900	50.42	0.02	0	0
250157	1	2.26	0.68	0.00	0.00	2	1.0433082	-20.666047	138.00	1	1.100	0.900	50.39	0.02	0	0
250158	1	2.56	0.45	0.00	0.00	8	1.0387897	-20.676785	138.00	1	1.100	0.900	50.39	0.01	0	0
250159	1	1.73	0.38	0.00	0.00	2	1.0419962	-20.822796	138.00	1	1.100	0.900	50.38	0.02	0	0
250160	1	2.03	0.38	0.00	0.00	2	1.0426063	-20.864255	138.00	1	1.100	0.900	50.38	0.02	0	0
250161	1	2.26	0.75	0.00	0.00	8	1.0394686	-21.177778	138.00	1	1.100	0.900	50.36	0.02	0	0
250162	1	4.25	0.60	0.00	0.00	2	1.0425714	-20.888393	138.00	1	1.100	0.900	50.38	0.02	0	0
250163	1	6.70	1.65	0.00	0.00	5	1.0355867	-21.685615	138.00	1	1.100	0.900	50.38	0.00	0	0
250165	1	0.78	0.15	0.00	0.00	2	1.0438474	-20.491155	138.00	1	1.100	0.900	50.40	0.02	0	0
250166	1	1.31	0.22	0.00	0.00	2	1.0405065	-19.770389	138.00	1	1.100	0.900	50.43	0.01	0	0
250167	1	1.49	0.22	0.00	0.00	2	1.0430561	-19.775938	138.00	1	1.100	0.900	50.44	0.01	0	0
250168	1	1.80	0.38	0.00	0.00	2	1.0434403	-20.163680	138.00	1	1.100	0.900	50.42	0.02	0	0
250169	1	5.90	1.58	0.00	0.00	8	1.0376736	-13.280911	138.00	1	1.100	0.900	50.41	0.02	0	0
250170	1	7.80	1.35	0.00	0.00	8	1.0456677	-9.799615	138.00	1	1.100	0.900	50.55	0.02	0	0
250171	1	3.46	0.75	0.00	0.00	8	1.0410720	-11.759028	138.00	1	1.100	0.900	50.47	0.02	0	0
250172	1	3.16	0.38	0.00	0.00	8	1.0421499	-10.386364	138.00	1	1.100	0.900	50.53	0.01	0	0
250173	1	1.73	0.60	0.00	0.00	8	1.0433514	-11.960696	138.00	1	1.100	0.900	50.47	0.02	0	0
250174	1	4.60	1.05	0.00	0.00	8	1.0386407	-11.666657	138.00	1	1.100	0.900	50.50	0.00	0	0
250175	1	26.00	15.78	0.00	0.00	8	1.0366884	-13.124910	138.00	1	1.100	0.900	50.42	0.02	0	0
250176	1	2.79	0.98	0.00	0.00	8	1.0391620	-12.451303	138.00	1	1.100	0.900	50.45	0.02	0	0
250177	1	1.50	0.15	0.00	0.00	8	1.0426511	-13.049921	138.00	1	1.100	0.900	50.43	0.03	0	0
250178	1	1.88	0.45	0.00	0.00	8	1.0405278	-12.702245	138.00	1	1.100	0.900	50.44	0.02	0	0
250179	1	1.88	0.30	0.00	0.00	8	1.0414844	-12.795126	138.00	1	1.100	0.900	50.42	0.03	0	0
250180	1	4.90	0.22	0.00	0.00	8	1.0378229	-12.316162	138.00	1	1.100	0.900	50.45	0.02	0	0
250181	1	3.61	1.13	0.00	0.00	8	1.0394596	-9.179856	138.00	1	1.100	0.900	50.56	0.00	0	0
250182	1	2.34	0.68	0.00	0.00	8	1.0418655	-11.586839	138.00	1	1.100	0.900	50.47	0.02	0	0
250183	1	2.86	0.53	0.00	0.00	8	1.0419406	-11.315608	138.00	1	1.100	0.900	50.47	0.02	0	0
250184	1	5.50	1.43	0.00	0.00	8	1.0385355	-12.333679	138.00	1	1.100	0.900	50.45	0.02	0	0
250185	1	6.10	1.58	0.00	0.00	8	1.0413974	-12.138761	138.00	1	1.100	0.900	50.45	0.02	0	0
250186	1	2.03	0.53	0.00	0.00	8	1.0408885	-13.135192	138.00	1	1.100	0.900	50.40	0.03	0	0
250187	1	3.24	0.75	0.00	0.00	8	1.0421160	-12.121901	138.00	1	1.100	0.900	50.44	0.02	0	0
250188	1	2.86	0.75	0.00	0.00	8	1.0403432	-10.697237	138.00	1	1.100	0.900	50.50	0.01	0	0
250189	1	3.98	0.60	0.00	0.00	8	1.0450311	-9.231823	138.00	1	1.100	0.900	50.57	0.01	0	0
250190	1	1.73	0.38	0.00	0.00	8	1.0385484	-12.617975	138.00	1	1.100	0.900	50.44	0.02	0	0
250191	1	1.06	0.30	0.00	0.00	8	1.0447593	-10.913446	138.00	1	1.100	0.900	50.52	0.02	0	0
250192	1	0.06	0.02	0.00	0.00	8	1.0408275	-11.320313	138.00	1	1.100	0.900	50.48	0.01	0	0
250193	1	1.88	0.22	0.00	0.00	8	1.0447706	-10.489027	138.00	1	1.100	0.900	50.54	0.02	0	0
250194	1	3.01	0.90	0.00	0.00	8	1.0378830	-11.133409	138.00	1	1.100	0.900	50.51	0.00	0	0
250195	1	2.34	0.68	0.00	0.00	8	1.0388202	-11.715039	138.00	1	1.100	0.900	50.51	0.00	0	0
250196	1	2.71	0.45	0.00	0.00	8	1.0385291	-9.067709	138.00	1	1.100	0.900	50.57	-0.00	0	0
250197	1	25.50	5.70	0.00	0.00	8	1.0331289	-12.663480	138.00	1	1.100	0.900	50.60	-0.04	0	0
250198	1	8.70	0.98	0.00	0.00	8	1.0355871	-6.104260	138.00	1	1.100	0.900	50.71	-0.03	0	0
250199	1	19.50	1.28	0.00	0.00	8	1.0347797	-12.622386	138.00	1	1.100	0.900	50.59	-0.03	0	0
250200	1	42.20	18.20	0.00	0.00	8	1.0319611	-11.882885	138.00	1	1.100	0.900	50.63	-0.05	0	0
250201	1	17.90	6.30	0.00	0.00	8	1.0363557	-3.778178	138.00	1	1.100	0.900	50.79	-0.04	0	0
250202	1	8.10	1.88	0.00	12.90	8	1.0337148	-14.463686	138.00	1	1.100	0.900	50.54	-0.03	0	0
250203	1	21.10	4.90	0.00	56.38	8	1.0406635	-11.154525	138.00	1	1.100	0.900	50.66	-0.03	0	0
250204	1	10.30	3.24	0.00	0.00	8	1.0315844	-19.719588	138.00	1	1.100	0.900	50.43	-0.02	0	0
250205	1	7.50	2.18	0.00	0.00	8	1.0367746	-7.511908	138.00	1	1.100	0.900	50.63	-0.01	0	0
250206	1	12.80	1.88	0.00	0.00	8	1.0323084	-12.526332	138.00	1	1.100	0.900	50.59	-0.04	0	0
250207	1	11.80	1.65	0.00	0.00	8	1.0344008	-13.843051	138.00	1	1.100	0.900	50.53	-0.02	0	0
250208	1	24.40	5.70	0.00	0.00	8	1.0332028	-12.089644	138.00	1	1.100	0.900	50.62	-0.04	0	0
250209	1	5.60	0.75	0.00	0.00	8	1.0360502	-10.869246	138.00	1	1.100	0.900	50.61	-0.03	0	0
250210	1	20.80	5.30	0.00	0.00	8	1.0370318	-7.145612	138.00	1	1.100	0.900	50.64	-0.01	0	0
250211	1	5.70	1.58	0.00	0.00	8	1.0305493	-18.325053	138.00	1	1.100	0.900	50.40	-0.01	0	0
250212	1	30.00	6.10	0.00	0.00	8	1.0366909	-7.783463	138.00	1	1.100	0.900	50.62	-0.01	0	0
250213	1	5.40	1.58	0.00	0.00	8	1.0324215	-12.746173	138.00	1	1.100	0.900	50.59	-0.04	0	0
250214	1	9.40	2.94	0.00	0.00	8	1.0343040	-13.221080	138.00	1	1.100	0.900	50.56	-0.03	0	0
250215	1	11.80	3.76	0.00	0.00	8	1.0337949	-11.493105	138.00	1	1.100	0.900	50.64	-0.04	0	0
250216	1	11.30	1.88	0.00	0.00	8	1.0318018	-14.651836	138.00	1	1.100	0.900	50.54	-0.03	0	0
250217	1	0.00	0.00	0.00	0.00	8	1.0346574	3.677809	345.00	1	1.100	0.900	50.87	-0.02	0	0
250218	1	29.50	6.80	0.00	0.00	8	1.0390804	-2.001856	138.00	1	1.100	0.900	50.87	-0.04	0	0
250219	1	5.60	1.35	0.00	0.00	8	1.0313047	-15.040493	138.00	1	1.100	0.900	50.50	-0.02	0	0
250220	1	27.90	3.38	0.00	0.00	8	1.0336240	-14.187589	138.00	1	1.100	0.900	50.55	-0.03	0	0
250221	1	32.60	11.30	0.00	0.00	8	1.0375827	-13.514702	138.00	1	1.100	0.900	50.55	-0.02	0	0
250222	1	23.10	6.85	0.00	0.00	8	1.0354676	-13.088365	138.00	1	1.100	0.900	50.57	-0.03	0	0
250223	1	0.00	0.00	0.00	0.00	8	1.0265016	-6.305532	345.00	1	1.100	0.900	50.67	-0.04	0	0
250224	1	19.10	3.89	0.00	0.00	8	1.0344841	-10.972088	138.00	1	1.100	0.900	50.66	-0.04	0	0
250225	1	8.80	2.56	0.00	0.00	8	1.0404207	-15.146749	138.00	1	1.100	0.900	50.49	-0.00	0	0
250226	1	11.80	2.64	0.00	0.00	8	1.0400411	-13.546105	138.00	1	1.100	0.900	50.54	-0.01	0	0
250227	1	5.10	1.88	0.00	0.00	8	1.0379231	-7.891985	138.00	1	1.100	0.900	50.65	-0.03	0	0
250228	1	6.10	1.73	0.00	0.00	8	1.0318345	-13.656316	138.00	1	1.100	0.900	50.50	-0.02	0	0
250229	1	10.30	2.34	0.00	-0.00	8	1.0387970	-2.041096	138.00	1	1.100	0.900	50.86	-0.05	0	0
250230	1	19.10	4.80	0.00	51.00	8	1.0440635	-15.437285	138.00	1	1.100	0.900	50.49	0.01	0	0
250231	1	8.00	0.60	0.00	0.00	8	1.0311479	-17.446441	138.00	1	1.100	0.900	50.42	-0.01	0	0
250232	1	4.07	0.83	0.00	0.00	8	1.0334167	-17.607515	138.00	1	1.100	0.900	50.49	-0.02	0	0
250233	1	0.00	0.00	0.00	0.00	8	1.0313249	-11.444864	345.00	1	1.100	0.900	50.57	-0.02	0	0
250234	1	16.60	5.10	0.00	0.00	8	1.0348300	-16.532839	138.00	1	1.100	0.900	50.53	-0.03	0	0
250235	1	18.80	9.45	0.00	0.00	8	1.0314876	-17.101565	138.00	1	1.100	0.900	50.46	-0.02	0	0
250236	1	9.20	3.01	0.00	0.00	8	1.0366283	-20.433275	138.00	1	1.100	0.900	50.37	0.01	0	0
250237	1	4.80	1.58	0.00	0.00	8	1.0327655	-16.906452	138.00	1	1.100	0.900	50.50	-0.02	0	0
250238	1	5.40	1.88	0.00	0.00	8	1.0309769	-13.352920	138.00	1	1.100	0.900	50.58	-0.04	0	0
250239	1	6.50	1.35	0.00	0.00	8	1.0348860	-15.283884	138.00	1	1.100	0.900	50.49	-0.01	0	0
250240	1	26.70	5.70	0.00	102.74	8	1.0407691	-13.813110	138.00	1	1.100	0.900	50.54	-0.01	0	0
250241	1	10.10	1.88	0.00	0.00	8	1.0374791	-14.491744	138.00	1	1.100	0.900	50.53	-0.01	0	0
250242	1	1.95	0.68	0.00	0.00	8	1.0332153	-13.202604	138.00	1	1.100	0.900	50.56	-0.03	0	0
250243	1	8.80	2.71	0.00	0.00	8	1.0360417	-4.138608	138.00	1	1.100	0.900	50.78	-0.04	0	0
250244	1	10.10	2.49	0.00	0.00	8	1.0345058	-16.186729	138.00	1	1.100	0.900	50.46	-0.01	0	0
250245	1	11.90	2.79	0.00	0.00	8	1.0358950	-16.038662	138.00	1	1.100	0.900	50.47	-0.00	0	0
250246	1	9.00	2.56	0.00	10.30	8	1.0363269	-12.339958	138.00	1	1.100	0.900	50.54	-0.01	0	0
250247	1	6.30	1.13	0.00	0.00	8	1.0342692	-16.014552	138.00	1	1.100	0.900	50.47	-0.01	0	0
250248	1	14.20	4.33	0.00	0.00	8	1.0386500	-14.989584	138.00	1	1.100	0.900	50.50	-0.01	0	0
250249	1	7.50	1.88	0.00	0.00	8	1.0408207	-15.387205	138.00	1	1.100	0.900	50.49	0.00	0	0
250250	1	9.50	2.94	0.00	0.00	8	1.0375995	-12.458660	138.00	1	1.100	0.900	50.54	-0.01	0	0
250251	1	1.34	0.38	0.00	0.00	8	1.0369579	-11.805410	138.00	1	1.100	0.900	50.55	-0.01	0	0
250252	1	3.16	0.90	0.00	0.00	8	1.0424813	-15.323140	138.00	1	1.100	0.900	50.49	0.00	0	0
250253	1	3.01	0.38	0.00	15.80	8	1.0377882	-8.516425	138.00	1	1.100	0.900	50.65	-0.03	0	0
250254	1	2.86	0.22	0.00	0.00	8	1.0372619	-2.757300	138.00	1	1.100	0.900	50.83	-0.04	0	0
250255	1	1.88	0.68	0.00	0.00	8	1.0305485	-18.893742	138.00	1	1.100	0.900	50.40	-0.00	0	0
250256	1	2.79	0.83	0.00	0.00	8	1.0298512	-18.740740	138.00	1	1.100	0.900	50.39	-0.00	0	0
250257	1	0.00	0.00	0.00	0.00	8	1.0397524	-2.647636	345.00	1	1.100	0.900	50.66	-0.00	0	0
250258	1	32.90	8.35	0.00	0.00	8	1.0379706	-6.923800	138.00	1	1.100	0.900	50.66	-0.01	0	0
250259	1	11.90	1.73	0.00	0.00	8	1.0336314	-14.393124	138.00	1	1.100	0.900	50.54	-0.03	0	0
250260	1	34.60	11.20	0.00	0.00	8	1.0340923	-13.912799	138.00	1	1.100	0.900	50.56	-0.03	0	0
250261	1	26.70	6.60	0.00	0.00	8	1.0326591	-17.066262	138.00	1	1.100	0.900	50.49	-0.02	0	0
250262	1	6.80	1.80	0.00	0.00	8	1.0317712	-21.681136	138.00	1	1.100	0.900	50.37	-0.01	0	0
250263	1	22.60	2.11	0.00	0.00	2	1.0395263	-20.203836	138.00	1	1.100	0.900	50.44	0.00	0	0
250264	1	19.00	4.90	0.00	0.00	2	1.0424004	-20.685865	138.00	1	1.100	0.900	50.39	0.02	0	0
250265	1	8.30	2.79	0.00	0.00	8	1.0373463	-21.636749	138.00	1	1.100	0.900	50.34	0.02	0	0
250266	1	5.60	0.98	0.00	0.00	8	1.0399408	-21.494900	138.00	1	1.100	0.900	50.35	0.02	0	0
250267	1	15.70	2.64	0.00	12.60	8	1.0396583	-17.847749	138.00	1	1.100	0.900	50.47	-0.00	0	0
250268	1	6.30	0.83	0.00	0.00	2	1.0393809	-20.429441	138.00	1	1.100	0.900	50.43	0.00	0	0
250269	1	6.30	1.35	0.00	0.00	2	1.0415082	-19.849736	138.00	1	1.100	0.900	50.44	0.01	0	0
250270	1	5.80	1.43	0.00	0.00	2	1.0405242	-20.240404	138.00	1	1.100	0.900	50.42	0.01	0	0
250271	1	2.26	0.75	0.00	0.00	8	1.0373434	-21.056934	138.00	1	1.100	0.900	50.37	0.01	0	0
250272	1	24.10	10.91	0.00	0.00	8	1.0350023	-21.878472	138.00	1	1.100	0.900	50.35	0.01	0	0
250273	1	9.25	0.97	0.00	0.00	8	1.0362691	-20.138721	138.00	1	1.100	0.900	50.39	0.00	0	0
250275	1	63.60	9.60	0.00	0.00	8	1.0372088	-21.778104	138.00	1	1.100	0.900	50.33	0.02	0	0
250277	1	61.60	18.08	0.00	0.00	8	1.0308409	-21.803011	138.00	1	1.100	0.900	50.37	-0.01	0	0
250278	1	1.43	0.38	0.00	0.00	8	1.0384673	-16.558718	138.00	1	1.100	0.900	50.37	0.06	0	0
250279	1	29.50	6.43	0.00	0.00	8	1.0366711	-15.321943	138.00	1	1.100	0.900	50.30	0.02	0	0
250280	1	5.70	0.68	0.00	0.00	8	1.0366095	-14.955980	138.00	1	1.100	0.900	50.32	0.02	0	0
250281	1	7.30	2.03	0.00	0.00	8	1.0370664	-14.593483	138.00	1	1.100	0.900	50.33	0.02	0	0
250282	1	7.70	1.73	0.00	13.60	8	1.0380993	-14.000926	138.00	1	1.100	0.900	50.36	0.01	0	0
250283	1	3.01	0.30	0.00	0.00	8	1.0361743	-14.464434	138.00	1	1.100	0.900	50.34	0.01	0	0
250284	1	3.80	0.38	0.00	0.00	8	1.0327464	-21.392951	138.00	1	1.100	0.900	50.38	-0.00	0	0
250285	1	5.30	0.75	0.00	0.00	8	1.0325751	-19.776644	138.00	1	1.100	0.900	50.43	-0.02	0	0
250286	1	6.00	1.20	0.00	0.00	8	1.0325727	-21.310604	138.00	1	1.100	0.900	50.39	-0.01	0	0
250287	1	2.41	0.68	0.00	0.00	8	1.0325856	-20.589005	138.00	1	1.100	0.900	50.41	-0.01	0	0
250288	1	5.70	1.73	0.00	0.00	8	1.0384766	-12.210070	138.00	1	1.100	0.900	50.46	0.01	0	0
250289	1	17.40	4.80	0.00	0.00	8	1.0381631	-16.568944	138.00	1	1.100	0.900	50.37	0.06	0	0
250291	1	22.40	2.34	0.00	0.00	8	1.0371945	-12.894178	138.00	1	1.100	0.900	50.43	0.02	0	0
250292	1	45.00	16.87	0.00	0.00	8	1.0374206	-12.535701	138.00	1	1.100	0.900	50.44	0.02	0	0
250294	1	24.60	8.10	0.00	0.00	8	1.0408228	-13.534285	138.00	1	1.100	0.900	50.39	0.03	0	0
250295	1	14.30	5.10	0.00	0.00	8	1.0372258	-12.950339	138.00	1	1.100	0.900	50.43	0.02	0	0
250296	1	7.40	0.30	0.00	0.00	8	1.0415461	-12.009980	138.00	1	1.100	0.900	50.45	0.02	0	0
250297	1	3.54	0.98	0.00	0.00	8	1.0454918	-10.069666	138.00	1	1.100	0.900	50.55	0.02	0	0
250298	1	14.10	4.25	0.00	32.00	8	1.0401653	-12.126452	138.00	1	1.100	0.900	50.46	0.02	0	0
250299	1	1.50	0.30	0.00	0.00	8	1.0406552	-13.087951	138.00	1	1.100	0.900	50.43	0.03	0	0
250300	1	1.28	0.30	0.00	0.00	8	1.0415779	-12.923734	138.00	1	1.100	0.900	50.42	0.03	0	0
250301	1	17.30	2.56	0.00	0.00	8	1.0329141	-11.232023	138.00	1	1.100	0.900	50.46	-0.01	0	0
250303	1	42.30	4.07	0.00	0.00	8	1.0327745	-11.180512	138.00	1	1.100	0.900	50.46	-0.01	0	0
250304	1	0.00	0.00	0.00	0.00	8	1.0327745	-11.180512	13.80	1	1.100	0.900	50.46	-0.01	0	0
250305	1	0.00	0.00	0.00	0.00	8	1.0327745	-11.180512	1.00	1	1.100	0.900	50.46	-0.01	0	0
250306	1	5.70	1.95	0.00	0.00	8	1.0392728	-9.072690	138.00	1	1.100	0.900	50.56	-0.00	0	0
250307	1	12.40	3.54	0.00	0.00	8	1.0339881	-10.516788	138.00	1	1.100	0.900	50.49	-0.02	0	0
250308	1	24.80	9.96	0.00	0.00	8	1.0337335	-10.704989	138.00	1	1.100	0.900	50.48	-0.01	0	0
250309	1	0.68	0.09	0.00	0.00	8	1.0417325	-4.936145	138.00	1	1.100	0.900	50.74	-0.02	0	0
250310	1	16.30	4.25	0.00	0.00	8	1.0393427	-7.829191	138.00	1	1.100	0.900	50.61	-0.00	0	0
250311	1	2.11	0.08	0.00	0.00	8	1.0404925	-7.748178	138.00	1	1.100	0.900	50.63	-0.02	0	0
250312	1	3.69	0.83	0.00	0.00	8	1.0343766	-8.547361	138.00	1	1.100	0.900	50.57	-0.03	0	0
250313	1	0.18	0.01	0.00	0.00	8	1.0371340	-6.130920	138.00	1	1.100	0.900	50.72	-0.04	0	0
250314	1	43.70	11.44	0.00	0.00	8	1.0326330	-11.405286	138.00	1	1.100	0.900	50.45	-0.01	0	0
250315	1	8.40	1.73	0.00	0.00	5	1.0271395	-20.008347	138.00	1	1.100	0.900	50.36	0.01	0	0
250316	1	18.80	4.70	0.00	0.00	5	1.0258631	-20.198810	138.00	1	1.100	0.900	50.36	0.01	0	0
250317	1	16.30	2.56	0.00	0.00	8	1.0297906	-18.722181	138.00	1	1.100	0.900	50.39	-0.00	0	0
250318	1	6.80	2.49	0.00	0.00	8	1.0451257	-7.883779	138.00	1	1.100	0.900	50.62	0.00	0	0
250319	1	10.90	2.64	0.00	0.00	8	1.0348282	-21.725687	138.00	1	1.100	0.900	50.36	0.01	0	0
250320	1	14.20	3.98	0.00	0.00	8	1.0407069	-7.907767	138.00	1	1.100	0.900	50.62	-0.01	0	0
250321	1	3.89	0.90	0.00	42.40	8	1.0421057	-21.450250	138.00	1	1.100	0.900	50.37	0.02	0	0
250322	1	7.20	2.26	0.00	14.80	8	1.0422162	-21.208152	138.00	1	1.100	0.900	50.36	0.03	0	0
250323	1	12.40	0.15	0.00	0.00	8	1.0295750	-20.600340	138.00	1	1.100	0.900	50.37	-0.00	0	0
250324	1	10.20	3.39	0.00	0.00	5	1.0402122	-9.839968	138.00	1	1.100	0.900	50.60	-0.00	0	0
250325	1	4.60	1.28	0.00	0.00	8	1.0419806	-8.978099	138.00	1	1.100	0.900	50.61	0.00	0	0
250326	1	4.80	1.35	0.00	0.00	8	1.0419384	-9.666433	138.00	1	1.100	0.900	50.61	0.00	0	0
250327	1	0.01	0.00	0.00	0.00	8	1.0327077	-19.189407	138.00	1	1.100	0.900	50.41	-0.01	0	0
250328	1	0.00	0.00	0.00	0.00	8	1.0385125	-6.347670	345.00	1	1.100	0.900	50.62	-0.01	0	0
250329	1	12.50	3.61	0.00	0.00	8	1.0410381	-7.568338	138.00	1	1.100	0.900	50.63	-0.01	0	0
250330	1	11.20	2.79	0.00	0.00	8	1.0414961	-9.483084	138.00	1	1.100	0.900	50.61	0.00	0	0
250331	1	26.50	8.91	0.00	0.00	8	1.0339212	-14.695156	138.00	1	1.100	0.900	50.30	0.02	0	0
250332	1	8.80	2.18	0.00	19.66	8	1.0385851	-15.054629	138.00	1	1.100	0.900	50.29	0.03	0	0
250333	1	11.00	3.39	0.00	0.00	8	1.0367058	-14.988952	138.00	1	1.100	0.900	50.29	0.02	0	0
250334	1	16.80	5.30	0.00	0.00	8	1.0348550	-14.404457	138.00	1	1.100	0.900	50.32	0.02	0	0
250335	1	9.00	1.65	0.00	38.50	8	1.0395460	-15.070492	138.00	1	1.100	0.900	50.29	0.03	0	0
250336	1	1.73	0.45	0.00	0.00	8	1.0416783	-12.291478	138.00	1	1.100	0.900	50.43	0.02	0	0
250337	1	16.50	2.79	0.00	0.00	8	1.0370768	-13.624959	138.00	1	1.100	0.900	50.37	0.01	0	0
250338	1	2.64	0.30	0.00	0.00	8	1.0394037	-12.530889	138.00	1	1.100	0.900	50.41	0.01	0	0
250339	1	9.30	2.56	0.00	0.00	8	1.0358859	-13.933231	138.00	1	1.100	0.900	50.34	0.01	0	0
250340	1	3.31	1.20	0.00	0.00	8	1.0348850	-14.333084	138.00	1	1.100	0.900	50.32	0.02	0	0
250341	1	26.60	4.60	0.00	0.00	8	1.0357780	-14.895869	138.00	1	1.100	0.900	50.30	0.02	0	0
250343	1	47.90	2.63	0.00	0.00	8	1.0352226	-14.807557	138.00	1	1.100	0.900	50.30	0.02	0	0
250344	1	18.70	6.13	0.00	0.00	8	1.0378481	-15.034452	138.00	1	1.100	0.900	50.29	0.03	0	0
250345	1	0.00	0.00	0.00	30.97	8	1.0400000	-1.402284	345.00	1	1.100	0.900	50.73	0.00	0	0
250346	1	0.00	0.00	0.00	0.00	8	1.0429546	-4.366637	138.00	1	1.100	0.900	50.75	-0.01	0	0
250347	2	0.00	0.00	0.00	0.00	8	1.0373648	0.244179	13.80	1	1.100	0.900	50.73	0.00	0	0
250348	2	0.00	0.00	0.00	0.00	8	1.0400000	-1.102962	13.80	1	1.100	0.900	50.73	0.00	0	0
250349	1	0.00	0.00	0.00	0.00	8	1.0400000	-1.402284	13.80	1	1.100	0.900	50.73	0.00	0	0
250350	1	0.00	0.00	0.00	0.00	8	1.0429546	-4.366637	18.00	1	1.100	0.900	50.75	-0.01	0	0
250351	1	0.00	0.00	0.00	0.00	8	1.0429546	-4.366637	13.20	1	1.100	0.900	50.75	-0.01	0	0
250352	1	0.00	0.00	0.00	0.00	8	1.0400935	-5.315992	345.00	1	1.100	0.900	50.61	-0.00	0	0
250353	1	0.00	0.00	0.00	0.00	8	1.0447116	-7.464695	138.00	1	1.100	0.900	50.63	0.00	0	0
250354	2	0.00	0.00	0.00	0.00	8	1.0400000	-4.105508	18.00	1	1.100	0.900	50.61	0.00	0	0
250355	1	0.00	0.00	0.00	0.00	8	1.0400935	-5.315992	13.80	1	1.100	0.900	50.61	-0.00	0	0
250356	1	0.00	0.00	0.00	0.00	8	1.0400935	-5.315992	13.80	1	1.100	0.900	50.61	-0.00	0	0
250357	1	0.00	0.00	0.00	0.00	8	1.0400000	9.298382	345.00	1	1.100	0.900	50.98	-0.00	0	0
250358	2	0.00	0.00	0.00	0.00	8	1.0491124	14.390795	18.00	1	1.100	0.900	50.99	0.00	0	0
250359	2	0.00	0.00	0.00	0.00	8	1.0497715	14.964268	24.00	1	1.100	0.900	51.00	-0.00	0	0
250360	2	0.00	0.00	0.00	0.00	8	1.0429519	10.516187	13.80	1	1.100	0.900	50.98	-0.00	0	0
250361	1	0.00	0.00	0.00	0.00	8	1.0385859	2.168187	345.00	1	1.100	0.900	50.83	-0.01	0	0
250362	2	0.00	0.00	0.00	0.00	8	1.0385859	2.168187	18.00	1	1.100	0.900	50.83	-0.01	0	0
250363	2	0.00	0.00	0.00	0.00	8	1.0400000	2.488964	18.00	1	1.100	0.900	50.83	0.00	0	0
250364	2	0.00	0.00	0.00	0.00	8	1.0400000	5.057257	18.00	1	1.100	0.900	50.84	0.00	0	0
250365	2	0.00	0.00	0.00	0.00	8	1.0400000	2.506638	18.00	1	1.100	0.900	50.83	0.00	0	0
250366	1	0.00	0.00	0.00	0.00	8	1.0400000	-2.529875	345.00	1	1.100	0.900	50.57	0.00	0	0
250367	2	0.00	0.00	0.00	0.00	8	1.0398297	-1.285077	24.00	1	1.100	0.900	50.57	0.00	0	0
250368	2	0.00	0.00	0.00	0.00	8	1.0399285	-1.874575	18.00	1	1.100	0.900	50.57	0.00	0	0
250369	2	0.00	0.00	0.00	0.00	8	1.0397475	-0.416826	13.80	1	1.100	0.900	50.58	0.00	0	0
250370	2	0.00	0.00	0.00	0.00	8	1.0400000	-0.962922	13.80	1	1.100	0.900	50.57	0.00	0	0
250371	2	0.00	0.00	0.00	0.00	8	1.0400000	-0.459207	13.80	1	1.100	0.900	50.58	0.00	0	0
250372	2	0.00	0.00	0.00	0.00	8	1.0397770	-0.393194	22.00	1	1.100	0.900	50.58	0.00	0	0
250373	1	0.00	0.00	0.00	0.00	8	1.0378686	-10.329427	138.00	1	1.100	0.900	50.50	-0.01	0	0
250374	2	0.00	0.00	0.00	0.00	8	1.0400000	-9.475657	18.00	1	1.100	0.900	50.51	0.00	0	0
250375	1	0.00	0.00	0.00	0.00	2	1.0404776	-19.528852	138.00	1	1.100	0.900	50.46	0.00	0	0
250376	2	0.00	0.00	0.00	0.00	2	1.0400000	-19.396376	13.80	1	1.100	0.900	50.46	0.00	0	0
260001	1	4.25	1.35	0.00	0.00	5	1.0259483	1.021756	138.00	1	1.100	0.900	51.15	-0.01	0	0
260002	1	5.00	1.58	0.00	0.00	5	1.0299199	1.845779	138.00	1	1.100	0.900	51.21	-0.01	0	0
260003	1	5.60	1.73	0.00	0.00	5	1.0203616	-0.095570	138.00	1	1.100	0.900	51.03	-0.00	0	0
260004	1	2.49	0.45	0.00	0.00	5	1.0130848	-1.363558	138.00	1	1.100	0.900	51.06	-0.04	0	0
260005	1	3.69	1.28	0.00	0.00	5	1.0288313	1.464006	138.00	1	1.100	0.900	51.20	0.03	0	0
260006	1	6.10	0.75	0.00	0.00	5	1.0196403	-0.103094	138.00	1	1.100	0.900	51.13	-0.03	0	0
260007	1	6.50	1.50	0.00	0.00	5	1.0227992	0.641082	138.00	1	1.100	0.900	51.05	0.03	0	0
260008	1	5.30	1.20	0.00	0.00	5	1.0214716	4.158796	138.00	1	1.100	0.900	50.60	0.15	0	0
260009	1	1.19	0.38	0.00	0.00	5	1.0396919	-16.371176	138.00	1	1.100	0.900	50.43	0.06	0	0
260010	1	1.58	0.38	0.00	0.00	5	1.0158941	-0.456633	138.00	1	1.100	0.900	50.91	0.03	0	0
260011	1	2.56	0.30	0.00	0.00	5	1.0255383	4.255875	138.00	1	1.100	0.900	50.74	0.16	0	0
260012	1	5.30	0.98	0.00	0.00	5	1.0188388	-0.507874	138.00	1	1.100	0.900	51.05	-0.02	0	0
260013	1	14.20	3.16	0.00	0.00	5	1.0200421	-13.728347	138.00	1	1.100	0.900	50.74	-0.06	0	0
260014	1	7.10	2.11	0.00	0.00	5	1.0109795	-14.766364	138.00	1	1.100	0.900	50.68	-0.08	0	0
260015	1	8.71	3.92	0.00	0.00	5	1.0192259	-14.718213	138.00	1	1.100	0.900	50.67	-0.06	0	0
260016	1	8.50	2.94	0.00	0.00	5	1.0038226	-4.284851	138.00	1	1.100	0.900	50.89	-0.04	0	0
260017	1	3.46	0.75	0.00	0.00	5	1.0144695	-0.992835	138.00	1	1.100	0.900	50.91	0.02	0	0
260018	1	1.95	0.30	0.00	0.00	5	1.0350096	-15.750525	138.00	1	1.100	0.900	50.48	0.04	0	0
260019	1	64.99	35.78	0.00	0.00	5	1.0089780	-2.463778	138.00	1	1.100	0.900	51.01	-0.04	0	0
260020	1	1.11	0.15	0.00	1.80	5	1.0404377	-16.396493	138.00	1	1.100	0.900	50.43	0.06	0	0
260021	1	2.03	0.53	0.00	0.00	5	1.0212994	0.841599	69.00	1	1.100	0.900	51.05	0.12	0	0
260022	1	0.00	0.00	0.00	0.00	5	1.0101467	-16.018490	138.00	1	1.100	0.900	50.64	-0.08	0	0
260023	1	37.40	0.75	0.00	0.00	5	1.0128941	-19.019316	69.00	1	1.100	0.900	50.59	-0.08	0	0
260024	1	0.00	0.00	0.00	0.00	5	1.0092885	-19.339228	138.00	1	1.100	0.900	50.47	-0.06	0	0
260025	1	37.20	7.60	0.00	0.00	5	1.0054806	-19.816181	69.00	1	1.100	0.900	50.50	-0.07	0	0
260026	1	25.30	6.30	0.00	0.00	5	1.0067664	-19.642563	69.00	1	1.100	0.900	50.52	-0.08	0	0
260027	1	36.10	11.70	0.00	0.00	5	1.0209096	-22.139696	69.00	1	1.100	0.900	50.36	0.03	0	0
260028	1	18.70	6.50	0.00	0.00	5	1.0318093	-22.543236	69.00	1	1.100	0.900	50.35	0.09	0	0
260029	1	36.80	11.14	0.00	0.00	5	0.9955267	-23.371416	69.00	1	1.100	0.900	50.39	-0.13	0	0
260030	1	40.00	6.20	0.00	0.00	5	1.0003145	-25.323337	69.00	1	1.100	0.900	50.28	-0.10	0	0
260031	1	31.20	9.60	0.00	0.00	5	0.9949342	-27.335574	69.00	1	1.100	0.900	50.12	-0.10	0	0
260032	1	39.30	17.50	0.00	0.00	5	0.9945126	-24.347307	69.00	1	1.100	0.900	50.34	-0.12	0	0
260033	1	0.00	0.00	0.00	0.00	5	1.0138877	-23.637237	138.00	1	1.100	0.900	50.33	-0.07	0	0
260034	1	48.80	14.60	0.00	0.00	5	0.9991851	-26.287839	69.00	1	1.100	0.900	50.24	-0.10	0	0
260035	1	0.00	0.00	0.00	0.00	5	1.0141179	-24.073801	138.00	1	1.100	0.900	50.30	-0.07	0	0
260036	1	65.10	25.10	0.00	0.00	5	0.9975711	-26.801826	69.00	1	1.100	0.900	50.24	-0.10	0	0
260037	1	50.70	11.68	0.00	0.00	5	0.9891968	-28.170166	69.00	1	1.100	0.900	50.07	-0.11	0	0
260038	1	0.00	0.00	0.00	0.00	5	1.0148976	-23.331972	138.00	1	1.100	0.900	50.34	-0.06	0	0
260039	1	75.20	23.94	0.00	0.00	5	1.0006306	-27.143470	69.00	1	1.100	0.900	50.14	-0.07	0	0
260040	1	0.00	0.00	0.00	0.00	5	1.0006369	-27.140961	13.80	1	1.100	0.900	50.14	-0.07	0	0
260041	1	0.00	0.00	0.00	0.00	5	1.0006369	-27.140961	1.00	1	1.100	0.900	50.14	-0.07	0	0
260042	1	0.00	0.00	0.00	0.00	5	1.0112074	-20.523464	138.00	1	1.100	0.900	50.46	-0.08	0	0
260043	1	81.10	23.10	0.00	0.00	5	0.9964207	-24.022747	69.00	1	1.100	0.900	50.38	-0.12	0	0
260044	1	0.00	0.00	0.00	0.00	5	1.0171926	-22.614562	138.00	1	1.100	0.900	50.38	-0.06	0	0
260045	1	41.40	11.70	0.00	0.00	5	1.0135903	-24.090884	69.00	1	1.100	0.900	50.41	-0.07	0	0
260046	1	55.00	14.70	0.00	0.00	5	0.9966014	-26.467912	69.00	1	1.100	0.900	50.19	-0.10	0	0
260047	1	0.00	0.00	0.00	0.00	5	1.0107506	-21.764719	138.00	1	1.100	0.900	50.45	-0.11	0	0
260048	1	39.20	15.90	0.00	0.00	5	0.9959603	-27.502670	69.00	1	1.100	0.900	50.30	-0.15	0	0
260049	1	0.00	0.00	0.00	0.00	5	1.0097082	-25.737955	138.00	1	1.100	0.900	50.21	-0.07	0	0
260050	1	44.60	14.98	0.00	0.00	5	1.0004469	-27.511377	69.00	1	1.100	0.900	50.23	-0.09	0	0
260051	1	27.50	6.02	0.00	0.00	5	0.9910247	-28.614371	69.00	1	1.100	0.900	50.16	-0.13	0	0
260052	1	48.00	15.10	0.00	0.00	5	0.9768960	-30.147440	69.00	1	1.100	0.900	49.93	-0.13	0	0
260053	1	45.80	10.50	0.00	160.40	5	1.0369395	-27.283918	69.00	1	1.100	0.900	50.21	0.11	0	0
260054	1	25.00	11.60	0.00	0.00	5	0.9929394	-28.784309	69.00	1	1.100	0.900	50.05	-0.09	0	0
260055	1	41.50	7.00	0.00	0.00	5	0.9801814	-30.020620	69.00	1	1.100	0.900	49.95	-0.12	0	0
260056	1	36.70	9.36	0.00	0.00	5	0.9818151	-29.976616	69.00	1	1.100	0.900	49.96	-0.11	0	0
260057	1	34.00	7.05	0.00	0.00	5	0.9935153	-27.919245	69.00	1	1.100	0.900	50.25	-0.15	0	0
260058	1	21.40	5.65	0.00	30.00	5	1.0414721	-27.228323	69.00	1	1.100	0.900	50.23	0.14	0	0
260059	1	12.40	2.56	0.00	52.10	5	1.0425506	-26.844119	69.00	1	1.100	0.900	50.26	0.13	0	0
260060	1	30.10	12.60	0.00	0.00	5	0.9923364	-27.285560	69.00	1	1.100	0.900	50.14	-0.11	0	0
260061	1	11.50	2.94	0.00	0.00	5	1.0132210	-20.338701	69.00	1	1.100	0.900	50.49	-0.02	0	0
260062	1	0.00	0.00	0.00	0.00	5	1.0052823	-16.967085	138.00	1	1.100	0.900	50.59	-0.08	0	0
260063	1	27.00	6.40	0.00	0.00	5	1.0116483	-19.247245	69.00	1	1.100	0.900	50.60	-0.10	0	0
260064	1	0.00	0.00	0.00	0.00	5	1.0053203	-15.738903	138.00	1	1.100	0.900	50.64	-0.09	0	0
260065	1	38.80	9.43	0.00	0.00	5	1.0033482	-17.788116	69.00	1	1.100	0.900	50.63	-0.10	0	0
260066	1	25.30	8.80	0.00	0.00	5	1.0228572	-21.352741	69.00	1	1.100	0.900	50.47	0.01	0	0
260067	1	10.30	0.75	0.00	126.70	5	1.0366802	-22.123495	69.00	1	1.100	0.900	50.45	0.07	0	0
260068	1	28.50	4.70	0.00	0.00	5	1.0100336	-19.586048	69.00	1	1.100	0.900	50.56	-0.08	0	0
260069	1	18.00	5.70	0.00	0.00	5	1.0047922	-18.763554	69.00	1	1.100	0.900	50.62	-0.11	0	0
260070	1	9.30	1.88	0.00	0.00	5	1.0048643	-19.992432	69.00	1	1.100	0.900	50.56	-0.10	0	0
260071	1	15.10	4.80	0.00	0.00	5	1.0041215	-19.688837	69.00	1	1.100	0.900	50.57	-0.11	0	0
260072	1	11.10	2.86	0.00	0.00	5	1.0061233	-17.611131	69.00	1	1.100	0.900	50.66	-0.10	0	0
260073	1	0.00	0.00	0.00	0.00	5	1.0055504	-16.357492	138.00	1	1.100	0.900	50.62	-0.08	0	0
260074	1	35.00	9.00	0.00	0.00	5	1.0164723	-20.014918	69.00	1	1.100	0.900	50.56	-0.06	0	0
260075	1	19.80	0.90	0.00	0.00	5	1.0087836	-19.341452	69.00	1	1.100	0.900	50.59	-0.10	0	0
260076	1	0.00	0.00	0.00	0.00	5	1.0048502	-16.014432	138.00	1	1.100	0.900	50.63	-0.09	0	0
260077	1	39.40	9.60	0.00	0.00	5	1.0034516	-18.196348	69.00	1	1.100	0.900	50.62	-0.11	0	0
260078	1	8.30	2.94	0.00	0.00	5	1.0045954	-19.536193	69.00	1	1.100	0.900	50.58	-0.11	0	0
260079	1	14.30	3.09	0.00	0.00	5	1.0038542	-19.132004	69.00	1	1.100	0.900	50.59	-0.11	0	0
260080	1	24.90	7.20	0.00	0.00	5	0.9990684	-16.867718	69.00	1	1.100	0.900	50.64	-0.11	0	0
260081	1	24.60	5.00	0.00	0.00	5	1.0286297	-21.944338	69.00	1	1.100	0.900	50.45	0.03	0	0
260082	1	12.90	2.56	0.00	0.00	5	1.0170751	-23.187500	69.00	1	1.100	0.900	50.39	-0.05	0	0
260083	1	20.30	5.50	0.00	0.00	5	1.0058806	-18.733182	69.00	1	1.100	0.900	50.59	-0.09	0	0
260084	1	0.00	0.00	0.00	0.00	5	1.0045289	-18.749500	138.00	1	1.100	0.900	50.51	-0.09	0	0
260085	1	21.40	5.40	0.00	0.00	5	1.0042618	-21.854557	69.00	1	1.100	0.900	50.50	-0.11	0	0
260086	1	22.20	4.70	0.00	0.00	5	1.0024606	-20.224178	69.00	1	1.100	0.900	50.49	-0.10	0	0
260087	1	9.10	3.24	0.00	0.00	5	1.0071031	-20.472412	69.00	1	1.100	0.900	50.46	-0.07	0	0
260088	1	0.00	0.00	0.00	0.00	5	1.0089506	-12.423483	138.00	1	1.100	0.900	50.77	-0.08	0	0
260089	1	16.00	4.25	0.00	0.00	5	1.0082721	-13.484766	69.00	1	1.100	0.900	50.78	-0.09	0	0
260090	1	0.00	0.00	0.00	0.00	5	1.0164519	-10.521309	138.00	1	1.100	0.900	50.88	-0.08	0	0
260091	1	17.00	5.30	0.00	0.00	5	1.0132526	-11.916912	69.00	1	1.100	0.900	50.87	-0.08	0	0
260092	1	0.00	0.00	0.00	0.00	5	1.0115441	-14.302929	138.00	1	1.100	0.900	50.72	-0.08	0	0
260093	1	23.90	9.50	0.00	0.00	5	1.0069722	-15.543609	69.00	1	1.100	0.900	50.73	-0.09	0	0
260094	1	3.54	0.22	0.00	0.00	5	1.0094353	-12.923750	69.00	1	1.100	0.900	50.81	-0.09	0	0
260095	1	7.90	0.45	0.00	0.00	5	1.0103242	-12.663264	69.00	1	1.100	0.900	50.83	-0.09	0	0
260096	1	2.18	0.75	0.00	0.00	5	1.0124548	-11.777616	69.00	1	1.100	0.900	50.87	-0.08	0	0
260097	1	1.65	0.30	0.00	0.00	5	1.0109887	-12.529297	69.00	1	1.100	0.900	50.84	-0.09	0	0
260098	1	12.80	3.24	0.00	0.00	5	1.0054833	-13.981230	69.00	1	1.100	0.900	50.75	-0.09	0	0
260099	1	64.50	17.26	0.00	0.00	5	0.9851832	-29.740677	69.00	1	1.100	0.900	50.13	-0.17	0	0
260100	1	72.20	11.63	0.00	0.00	5	0.9864895	-30.331793	69.00	1	1.100	0.900	50.11	-0.16	0	0
260101	1	18.00	6.30	0.00	0.00	5	1.0206174	-27.581780	69.00	1	1.100	0.900	50.32	-0.04	0	0
260102	1	11.82	2.03	0.00	0.00	5	0.9916827	-28.724376	69.00	1	1.100	0.900	50.20	-0.15	0	0
260103	1	0.00	0.00	0.00	0.00	5	1.0076076	-26.154881	138.00	1	1.100	0.900	50.26	-0.12	0	0
260104	1	76.60	23.41	0.00	0.00	5	0.9872754	-29.876413	69.00	1	1.100	0.900	50.15	-0.16	0	0
260105	1	0.00	0.00	0.00	469.90	5	1.0402918	-15.062171	345.00	1	1.100	0.900	50.58	-0.05	0	0
260106	1	0.00	0.00	0.00	0.00	5	1.0148715	-24.325588	138.00	1	1.100	0.900	50.38	-0.12	0	0
260107	1	71.10	23.00	0.00	0.00	5	1.0124196	-28.857935	69.00	1	1.100	0.900	50.27	-0.11	0	0
260108	1	0.00	0.00	0.00	0.00	5	1.0129424	-25.160471	138.00	1	1.100	0.900	50.33	-0.11	0	0
260109	1	50.70	11.35	0.00	0.00	5	1.0118037	-30.146114	69.00	1	1.100	0.900	50.10	-0.02	0	0
260110	1	0.00	0.00	0.00	0.00	5	1.0118010	-30.143777	13.80	1	1.100	0.900	50.10	-0.02	0	0
260111	1	0.00	0.00	0.00	0.00	5	1.0118010	-30.143777	1.00	1	1.100	0.900	50.10	-0.02	0	0
260112	1	0.07	0.02	0.00	0.00	5	1.0083648	-28.465826	69.00	1	1.100	0.900	50.21	-0.11	0	0
260113	1	0.00	0.00	0.00	0.00	5	1.0084856	-27.336792	138.00	1	1.100	0.900	50.19	-0.09	0	0
260114	1	43.90	13.40	0.00	0.00	5	1.0206107	-29.977013	69.00	1	1.100	0.900	50.12	-0.05	0	0
260115	1	30.00	11.37	0.00	0.00	5	0.9987870	-30.584990	69.00	1	1.100	0.900	50.03	-0.09	0	0
260116	1	0.00	0.00	0.00	0.00	5	1.0115349	-25.767828	138.00	1	1.100	0.900	50.30	-0.11	0	0
260117	1	45.80	8.80	0.00	0.00	5	1.0085775	-28.025034	69.00	1	1.100	0.900	50.26	-0.12	0	0
260118	1	37.70	10.40	0.00	98.30	5	1.0384677	-30.171961	69.00	1	1.100	0.900	50.10	0.15	0	0
260119	1	0.00	0.00	0.00	579.30	5	1.0384447	-10.192900	345.00	1	1.100	0.900	50.69	-0.01	0	0
260120	1	0.00	0.00	0.00	0.00	5	1.0261965	-18.143107	138.00	1	1.100	0.900	50.59	-0.06	0	0
260121	1	36.50	10.50	0.00	0.00	5	1.0170312	-23.024498	69.00	1	1.100	0.900	50.49	-0.07	0	0
260122	1	0.00	0.00	0.00	0.00	5	1.0207478	-19.039389	138.00	1	1.100	0.900	50.55	-0.07	0	0
260123	1	33.60	3.89	0.00	0.00	5	1.0106402	-23.263232	69.00	1	1.100	0.900	50.49	-0.09	0	0
260124	1	20.30	3.80	0.00	0.00	5	1.0088225	-23.441077	69.00	1	1.100	0.900	50.47	-0.09	0	0
260125	1	22.50	9.25	0.00	0.00	5	1.0109194	-23.176129	69.00	1	1.100	0.900	50.45	-0.08	0	0
260126	1	10.80	1.95	0.00	0.00	5	1.0124535	-23.579944	69.00	1	1.100	0.900	50.42	-0.07	0	0
260127	1	23.40	6.50	0.00	0.00	5	1.0108223	-22.905002	69.00	1	1.100	0.900	50.46	-0.08	0	0
260128	1	0.00	0.00	0.00	0.00	5	1.0089702	-14.642022	138.00	1	1.100	0.900	50.71	-0.09	0	0
260129	1	16.40	5.30	0.00	0.00	5	1.0092309	-17.188765	69.00	1	1.100	0.900	50.72	-0.11	0	0
260130	1	9.30	2.34	0.00	0.00	5	1.0074444	-16.892282	69.00	1	1.100	0.900	50.71	-0.11	0	0
260131	1	2.71	0.83	0.00	0.00	5	1.0028814	-15.905720	69.00	1	1.100	0.900	50.69	-0.10	0	0
260132	1	6.60	0.75	0.00	0.00	5	1.0024727	-14.971646	69.00	1	1.100	0.900	50.70	-0.10	0	0
260133	1	0.00	0.00	0.00	0.00	5	1.0046387	-15.026764	138.00	1	1.100	0.900	50.66	-0.09	0	0
260134	1	21.10	5.05	0.00	0.00	5	1.0015342	-15.660341	69.00	1	1.100	0.900	50.68	-0.10	0	0
260135	1	5.70	2.11	0.00	0.00	5	1.0014384	-16.462125	69.00	1	1.100	0.900	50.67	-0.11	0	0
260136	1	5.30	1.73	0.00	0.00	5	0.9998869	-16.969973	69.00	1	1.100	0.900	50.64	-0.11	0	0
260137	1	0.00	0.00	0.00	348.00	5	1.0415832	-12.442107	345.00	1	1.100	0.900	50.68	-0.05	0	0
260138	1	70.80	24.80	0.00	0.00	5	1.0225414	-19.617599	138.00	1	1.100	0.900	50.56	-0.08	0	0
260139	1	50.60	15.10	0.00	0.00	5	1.0260030	-24.110271	69.00	1	1.100	0.900	50.48	-0.06	0	0
260140	1	32.90	8.98	0.00	0.00	5	1.0249486	-25.006337	69.00	1	1.100	0.900	50.39	-0.02	0	0
260141	1	0.00	0.00	0.00	0.00	5	1.0086305	-16.631292	138.00	1	1.100	0.900	50.59	-0.10	0	0
260142	1	56.30	8.79	0.00	0.00	5	1.0040901	-19.830688	69.00	1	1.100	0.900	50.53	-0.11	0	0
260143	1	0.00	0.00	0.00	0.00	5	1.0209325	-19.948013	138.00	1	1.100	0.900	50.55	-0.08	0	0
260144	1	35.90	3.24	0.00	0.00	5	1.0175859	-22.679676	69.00	1	1.100	0.900	50.54	-0.09	0	0
260145	1	0.00	0.00	0.00	0.00	5	1.0174888	-22.040023	138.00	1	1.100	0.900	50.49	-0.08	0	0
260146	1	32.80	1.65	0.00	0.00	5	1.0130272	-23.580686	69.00	1	1.100	0.900	50.46	-0.09	0	0
260147	1	51.10	12.45	0.00	71.50	5	1.0417894	-26.959308	69.00	1	1.100	0.900	50.24	0.14	0	0
260148	1	24.20	5.50	0.00	0.00	5	1.0192857	-25.029067	69.00	1	1.100	0.900	50.35	-0.01	0	0
260149	1	15.40	5.00	0.00	0.00	5	1.0147592	-23.073244	69.00	1	1.100	0.900	50.50	-0.09	0	0
260150	1	27.40	8.30	0.00	0.00	5	1.0146614	-23.854516	69.00	1	1.100	0.900	50.44	-0.08	0	0
260151	1	0.00	0.00	0.00	0.00	5	1.0171099	-20.783845	138.00	1	1.100	0.900	50.51	-0.09	0	0
260152	1	56.10	19.90	0.00	0.00	5	1.0154864	-22.959938	69.00	1	1.100	0.900	50.51	-0.10	0	0
260153	1	26.30	8.10	0.00	0.00	5	1.0119130	-23.769968	69.00	1	1.100	0.900	50.44	-0.08	0	0
260154	1	28.40	8.96	0.00	0.00	5	1.0021004	-26.720838	69.00	1	1.100	0.900	50.35	-0.12	0	0
260155	1	0.00	0.00	0.00	0.00	5	1.0187726	-23.086144	138.00	1	1.100	0.900	50.45	-0.07	0	0
260156	1	23.80	5.00	0.00	0.00	5	1.0403194	-25.503404	69.00	1	1.100	0.900	50.46	-0.04	0	0
260157	1	18.40	6.59	0.00	0.00	5	1.0020246	-26.133630	69.00	1	1.100	0.900	50.38	-0.13	0	0
260158	1	0.00	0.00	0.00	0.00	5	1.0136512	-24.062542	138.00	1	1.100	0.900	50.40	-0.08	0	0
260159	1	43.60	16.55	0.00	0.00	5	1.0084205	-27.243007	69.00	1	1.100	0.900	50.35	-0.10	0	0
260160	1	17.40	4.50	0.00	53.30	5	1.0453292	-27.825867	69.00	1	1.100	0.900	50.32	0.09	0	0
260161	1	10.50	2.03	0.00	26.00	5	1.0481489	-27.568259	69.00	1	1.100	0.900	50.33	0.09	0	0
260162	1	23.50	2.41	0.00	36.00	5	1.0476052	-26.707973	69.00	1	1.100	0.900	50.38	0.04	0	0
260163	1	23.00	6.80	0.00	42.18	5	1.0370774	-28.720020	69.00	1	1.100	0.900	50.15	0.13	0	0
260164	1	20.30	4.80	0.00	0.00	5	1.0082731	-29.115915	69.00	1	1.100	0.900	50.15	-0.10	0	0
260165	1	17.20	4.25	0.00	0.00	5	1.0161222	-24.039995	69.00	1	1.100	0.900	50.37	-0.07	0	0
260166	1	10.60	3.31	0.00	0.00	5	1.0180501	-23.742422	69.00	1	1.100	0.900	50.41	-0.07	0	0
260167	1	35.40	5.40	0.00	145.20	5	1.0426840	-22.741809	69.00	1	1.100	0.900	50.36	0.14	0	0
260168	1	37.60	6.50	0.00	0.00	5	1.0124005	-24.603753	69.00	1	1.100	0.900	50.31	-0.06	0	0
260169	1	0.00	0.00	0.00	0.00	5	1.0204912	-20.352699	138.00	1	1.100	0.900	50.51	-0.07	0	0
260170	1	49.30	7.20	0.00	0.00	5	1.0201569	-22.780913	69.00	1	1.100	0.900	50.43	-0.05	0	0
260171	1	31.80	4.25	0.00	0.00	5	1.0293534	-27.013966	69.00	1	1.100	0.900	50.22	0.06	0	0
260172	1	18.30	6.50	0.00	0.00	5	1.0279023	-21.879223	69.00	1	1.100	0.900	50.42	0.05	0	0
260173	1	0.00	0.00	0.00	0.00	5	1.0159774	-23.050896	138.00	1	1.100	0.900	50.36	-0.05	0	0
260174	1	55.00	7.80	0.00	0.00	5	1.0286517	-26.261052	69.00	1	1.100	0.900	50.29	0.00	0	0
260175	1	0.00	0.00	0.00	0.00	5	1.0128182	-21.485005	138.00	1	1.100	0.900	50.42	-0.07	0	0
260176	1	45.10	14.80	0.00	0.00	5	1.0121494	-23.801396	69.00	1	1.100	0.900	50.36	-0.08	0	0
260177	1	34.90	7.70	0.00	0.00	5	1.0158042	-23.578702	69.00	1	1.100	0.900	50.36	-0.06	0	0
260178	1	31.00	3.31	0.00	0.00	5	1.0161442	-23.422481	69.00	1	1.100	0.900	50.38	-0.06	0	0
260179	1	36.40	12.40	0.00	66.30	5	1.0422835	-24.419934	69.00	1	1.100	0.900	50.34	0.05	0	0
260180	1	15.70	2.56	0.00	0.00	5	1.0225439	-21.453508	69.00	1	1.100	0.900	50.44	0.02	0	0
260181	1	0.00	0.00	0.00	0.00	5	1.0161442	-22.044454	138.00	1	1.100	0.900	50.41	-0.06	0	0
260182	1	32.80	11.80	0.00	0.00	5	1.0232686	-23.247080	69.00	1	1.100	0.900	50.40	-0.05	0	0
260183	1	43.90	14.20	0.00	0.00	5	1.0144556	-26.799176	69.00	1	1.100	0.900	50.19	-0.02	0	0
260184	1	31.20	10.84	0.00	0.00	5	0.9865853	-27.343660	69.00	1	1.100	0.900	50.15	-0.16	0	0
260185	1	0.00	0.00	0.00	77.40	5	1.0361072	3.136773	345.00	1	1.100	0.900	51.21	-0.02	0	0
260186	1	44.00	3.80	0.00	0.00	5	1.0258961	0.718783	138.00	1	1.100	0.900	51.12	-0.01	0	0
260187	1	6.40	1.88	0.00	0.00	5	1.0157078	-0.847041	138.00	1	1.100	0.900	51.09	-0.03	0	0
260188	1	5.60	0.30	0.00	0.00	5	1.0384291	-16.242376	138.00	1	1.100	0.900	50.44	0.06	0	0
260189	1	17.00	7.25	0.00	0.00	5	1.0180644	-17.092253	138.00	1	1.100	0.900	50.61	-0.07	0	0
260190	1	7.80	2.26	0.00	0.00	5	1.0204075	-17.458976	138.00	1	1.100	0.900	50.60	-0.07	0	0
260191	1	11.10	3.54	0.00	0.00	5	1.0192483	-15.518181	138.00	1	1.100	0.900	50.67	-0.07	0	0
260192	1	9.10	2.79	0.00	0.00	5	0.9972513	-7.306493	138.00	1	1.100	0.900	50.80	-0.05	0	0
260193	1	107.26	33.00	0.00	0.00	5	1.0142191	-13.935079	138.00	1	1.100	0.900	50.74	-0.07	0	0
260194	1	32.00	5.90	0.00	0.00	5	1.0126600	-14.517126	138.00	1	1.100	0.900	50.70	-0.07	0	0
260195	1	7.30	2.49	0.00	0.00	5	1.0215758	-13.668883	138.00	1	1.100	0.900	50.74	-0.06	0	0
260196	1	6.70	0.22	0.00	0.00	5	1.0209349	-14.430247	138.00	1	1.100	0.900	50.71	-0.06	0	0
260197	1	11.10	3.39	0.00	0.00	5	1.0202355	-14.536027	138.00	1	1.100	0.900	50.70	-0.06	0	0
260198	1	6.40	0.38	0.00	7.80	5	1.0345880	-16.724423	138.00	1	1.100	0.900	50.50	0.02	0	0
260199	1	7.00	0.30	0.00	0.00	5	1.0050289	-3.266343	138.00	1	1.100	0.900	50.81	0.01	0	0
260200	1	27.20	8.60	0.00	0.00	5	1.0188251	-13.624609	138.00	1	1.100	0.900	50.74	-0.06	0	0
260201	1	0.00	0.00	0.00	0.00	5	1.0172177	-21.585589	138.00	1	1.100	0.900	50.44	-0.06	0	0
260202	1	0.00	0.00	0.00	0.00	5	1.0172177	-21.585589	13.80	1	1.100	0.900	50.44	-0.06	0	0
260203	1	0.00	0.00	0.00	0.00	5	1.0172177	-21.585589	13.80	1	1.100	0.900	50.44	-0.06	0	0
260204	1	0.00	0.00	0.00	0.00	5	1.0172177	-21.585589	1.00	1	1.100	0.900	50.44	-0.06	0	0
260205	1	0.00	0.00	0.00	0.00	5	1.0172177	-21.585589	18.00	1	1.100	0.900	50.44	-0.06	0	0
260206	1	0.00	0.00	0.00	0.00	5	1.0400000	-6.535139	345.00	1	1.100	0.900	50.82	-0.00	0	0
260207	1	0.00	0.00	0.00	0.00	5	1.0244588	-12.703251	138.00	1	1.100	0.900	50.79	-0.05	0	0
260208	2	0.00	0.00	0.00	0.00	5	1.0645029	-2.722613	13.20	1	1.100	0.900	50.84	0.00	0	0
260209	2	0.00	0.00	0.00	0.00	5	1.0400000	-4.615248	13.80	1	1.100	0.900	50.83	0.00	0	0
260210	2	0.00	0.00	0.00	0.00	5	1.0648080	-2.594141	13.80	1	1.100	0.900	50.83	-0.01	0	0
260211	2	0.00	0.00	0.00	0.00	5	1.0615295	-3.174187	13.80	1	1.100	0.900	50.83	-0.01	0	0
260212	2	0.00	0.00	0.00	0.00	5	1.0628429	-3.403334	13.80	1	1.100	0.900	50.83	-0.00	0	0
260213	2	0.00	0.00	0.00	0.00	5	1.0601335	-3.762151	24.00	1	1.100	0.900	50.83	-0.01	0	0
260214	1	10.60	6.80	0.00	0.00	5	1.0060569	-27.047378	138.00	1	1.100	0.900	50.21	-0.12	0	0
260215	1	0.00	0.00	0.00	0.00	5	1.0060569	-27.047378	13.80	1	1.100	0.900	50.21	-0.12	0	0
260216	1	0.00	0.00	0.00	0.00	5	1.0060569	-27.047378	13.80	1	1.100	0.900	50.21	-0.12	0	0
260217	1	0.00	0.00	0.00	0.00	5	1.0060569	-27.047378	1.00	1	1.100	0.900	50.21	-0.12	0	0
260218	1	0.00	0.00	0.00	0.00	5	1.0060569	-27.047378	13.80	1	1.100	0.900	50.21	-0.12	0	0
260219	1	0.00	0.00	0.00	0.00	5	1.0060569	-27.047378	13.80	1	1.100	0.900	50.21	-0.12	0	0
260220	1	5.70	0.38	0.00	0.00	5	1.0136040	-21.245802	138.00	1	1.100	0.900	50.48	-0.10	0	0
260221	1	0.00	0.00	0.00	0.00	5	1.0136040	-21.245802	13.80	1	1.100	0.900	50.48	-0.10	0	0
270001	1	0.00	0.00	0.00	0.00	6	1.0354922	14.064691	345.00	1	1.100	0.900	53.90	0.08	0	0
270002	1	3.89	0.98	0.00	0.00	6	1.0335554	9.826048	138.00	1	1.100	0.900	53.97	0.09	0	0
270003	1	1.15	0.38	0.00	0.00	6	1.0293976	7.934130	138.00	1	1.100	0.900	53.98	0.09	0	0
270004	1	2.64	0.53	0.00	0.00	6	1.0219030	5.890927	138.00	1	1.100	0.900	53.99	0.08	0	0
270005	1	1.95	0.60	0.00	0.00	6	1.0263057	7.849042	138.00	1	1.100	0.900	53.98	0.09	0	0
270006	1	3.76	0.68	0.00	0.00	6	1.0272807	7.107920	138.00	1	1.100	0.900	53.99	0.09	0	0
270007	1	2.49	0.90	0.00	18.85	3	1.0428472	7.450438	138.00	1	1.100	0.900	53.56	0.10	0	0
270008	1	1.34	0.45	0.00	0.00	6	1.0379041	8.359765	138.00	1	1.100	0.900	53.89	0.10	0	0
270009	1	67.76	35.03	0.00	0.00	6	1.0244988	7.763335	138.00	1	1.100	0.900	53.97	0.08	0	0
270010	1	1.88	0.60	0.00	0.00	6	1.0268634	7.502401	138.00	1	1.100	0.900	53.99	0.09	0	0
270011	1	3.09	0.68	0.00	0.00	6	1.0307115	8.849784	138.00	1	1.100	0.900	53.98	0.09	0	0
270012	1	3.84	0.68	0.00	0.00	3	1.0414576	8.919924	138.00	1	1.100	0.900	53.49	0.10	0	0
270013	1	1.20	0.30	0.00	0.00	6	1.0405089	0.543026	138.00	1	1.100	0.900	55.11	0.11	0	0
270014	1	6.30	1.13	0.00	0.00	6	1.0415675	3.249580	138.00	1	1.100	0.900	54.83	0.07	0	0
270015	1	9.60	3.31	0.00	0.00	6	1.0307249	-2.003607	138.00	1	1.100	0.900	55.78	0.17	0	0
270016	1	5.70	1.20	0.00	0.00	6	1.0330610	-2.801226	138.00	1	1.100	0.900	55.89	0.18	0	0
270017	1	9.80	2.64	0.00	0.00	6	1.0395748	0.397755	138.00	1	1.100	0.900	55.18	0.12	0	0
270018	1	2.86	0.45	0.00	0.00	6	1.0372147	0.114774	138.00	1	1.100	0.900	55.44	0.13	0	0
270019	1	8.80	2.71	0.00	0.00	6	1.0383736	-1.233580	138.00	1	1.100	0.900	55.41	0.14	0	0
270020	1	2.11	0.30	0.00	0.00	6	1.0412228	4.254961	138.00	1	1.100	0.900	54.84	0.06	0	0
270021	1	5.60	1.95	0.00	0.00	6	1.0397612	6.100495	138.00	1	1.100	0.900	55.41	0.08	0	0
270022	1	1.28	0.30	0.00	0.00	6	1.0368951	1.671345	138.00	1	1.100	0.900	55.57	0.12	0	0
270023	1	1.34	0.22	0.00	62.40	6	1.0368786	4.256218	138.00	1	1.100	0.900	55.57	0.09	0	0
270024	1	4.60	1.58	0.00	16.43	6	1.0438679	2.182874	138.00	1	1.100	0.900	54.91	0.09	0	0
270025	1	2.86	0.83	0.00	0.00	6	1.0359648	0.419813	138.00	1	1.100	0.900	55.56	0.13	0	0
270026	1	2.79	0.60	0.00	0.00	6	1.0391866	5.167773	138.00	1	1.100	0.900	55.54	0.09	0	0
270028	1	4.25	1.28	0.00	24.13	6	1.0384662	4.601296	138.00	1	1.100	0.900	55.63	0.10	0	0
270029	1	3.54	1.05	0.00	0.00	6	1.0340423	-2.229192	138.00	1	1.100	0.900	55.76	0.17	0	0
270030	1	3.76	1.20	0.00	0.00	6	1.0331588	-2.359922	138.00	1	1.100	0.900	55.81	0.17	0	0
270031	1	2.11	0.53	0.00	0.00	6	1.0332976	6.324485	138.00	1	1.100	0.900	55.79	0.08	0	0
270032	1	1.26	0.22	0.00	0.00	6	1.0272531	-1.233975	138.00	1	1.100	0.900	55.74	0.16	0	0
270033	1	0.70	0.11	0.00	0.00	6	1.0291745	4.585905	138.00	1	1.100	0.900	55.88	0.11	0	0
270034	1	2.03	0.68	0.00	0.00	6	1.0316522	8.543113	138.00	1	1.100	0.900	55.89	0.07	0	0
270035	1	0.89	0.15	0.00	0.00	6	1.0324883	7.241956	138.00	1	1.100	0.900	55.83	0.07	0	0
270036	1	2.86	0.30	0.00	0.00	6	1.0409752	1.289365	138.00	1	1.100	0.900	54.98	0.10	0	0
270037	1	2.11	0.30	0.00	0.00	6	1.0378974	3.320301	138.00	1	1.100	0.900	55.43	0.07	0	0
270038	1	2.03	0.68	0.00	0.00	6	1.0339081	-1.977675	138.00	1	1.100	0.900	55.78	0.16	0	0
270039	1	3.24	1.20	0.00	0.00	6	1.0352773	-1.960993	138.00	1	1.100	0.900	55.69	0.16	0	0
270040	1	2.03	0.08	0.00	0.00	6	1.0350825	0.484556	138.00	1	1.100	0.900	55.92	0.14	0	0
270041	1	2.11	0.68	0.00	0.00	6	1.0355908	-0.738481	138.00	1	1.100	0.900	56.04	0.15	0	0
270042	1	3.89	1.20	0.00	0.00	6	1.0339327	-1.905756	138.00	1	1.100	0.900	55.80	0.16	0	0
270043	1	3.76	1.20	0.00	7.50	6	1.0338645	-2.927435	138.00	1	1.100	0.900	55.92	0.18	0	0
270044	1	2.18	0.68	0.00	0.00	6	1.0322044	-4.355594	138.00	1	1.100	0.900	56.15	0.19	0	0
270045	1	1.88	0.45	0.00	0.00	6	1.0334108	-2.099790	138.00	1	1.100	0.900	56.17	0.15	0	0
270046	1	0.51	0.14	0.00	0.00	6	1.0330116	-2.632874	138.00	1	1.100	0.900	56.30	0.13	0	0
270047	1	0.69	0.09	0.00	0.00	7	1.0232574	1.431098	138.00	1	1.100	0.900	56.09	0.16	0	0
270048	1	3.54	1.28	0.00	0.00	6	1.0358746	3.143645	138.00	1	1.100	0.900	55.57	0.10	0	0
270049	1	2.56	0.60	0.00	0.00	6	1.0253896	-0.825132	138.00	1	1.100	0.900	55.71	0.16	0	0
270050	1	0.84	0.15	0.00	0.00	6	1.0399208	7.097409	138.00	1	1.100	0.900	55.27	0.07	0	0
270051	1	2.03	0.38	0.00	0.00	6	1.0263785	4.604960	138.00	1	1.100	0.900	55.94	0.12	0	0
270052	1	0.53	0.19	0.00	0.00	6	1.0317391	9.800164	138.00	1	1.100	0.900	55.96	0.06	0	0
270053	1	8.30	2.86	0.00	0.00	6	1.0244490	2.799459	138.00	1	1.100	0.900	54.60	0.05	0	0
270054	1	4.70	1.35	0.00	0.00	6	1.0279655	1.350297	138.00	1	1.100	0.900	54.71	0.06	0	0
270055	1	9.90	0.08	0.00	0.00	6	1.0253611	3.563164	138.00	1	1.100	0.900	54.55	0.04	0	0
270056	1	2.18	0.60	0.00	0.00	6	1.0328808	2.129530	138.00	1	1.100	0.900	54.69	0.07	0	0
270057	1	5.00	0.53	0.00	0.00	6	1.0363360	1.855633	138.00	1	1.100	0.900	54.75	0.08	0	0
270058	1	4.25	0.90	0.00	0.00	6	1.0381926	1.591320	138.00	1	1.100	0.900	54.84	0.09	0	0
270059	1	2.03	0.53	0.00	44.80	6	1.0422614	-0.100254	138.00	1	1.100	0.900	55.07	0.11	0	0
270060	1	2.11	0.38	0.00	0.00	6	1.0408786	-0.552526	138.00	1	1.100	0.900	55.20	0.12	0	0
270061	1	2.18	0.75	0.00	0.00	6	1.0389713	1.473387	138.00	1	1.100	0.900	54.89	0.09	0	0
270062	1	1.65	0.45	0.00	0.00	6	1.0409498	4.248182	138.00	1	1.100	0.900	54.72	0.06	0	0
270063	1	0.26	0.06	0.00	19.24	6	1.0356955	1.967192	138.00	1	1.100	0.900	54.73	0.08	0	0
270064	1	3.54	0.45	0.00	0.00	6	1.0303611	0.663573	138.00	1	1.100	0.900	54.77	0.07	0	0
270065	1	10.80	3.01	0.00	0.00	6	1.0372465	4.564128	138.00	1	1.100	0.900	54.95	0.03	0	0
270066	1	2.26	0.75	0.00	39.37	6	1.0435646	7.655714	138.00	1	1.100	0.900	55.10	0.05	0	0
270067	1	2.79	0.83	0.00	0.00	6	1.0348296	12.523131	138.00	1	1.100	0.900	55.21	0.04	0	0
270068	1	1.88	0.30	0.00	0.00	6	1.0332829	11.079413	138.00	1	1.100	0.900	55.23	0.06	0	0
270069	1	0.53	0.19	0.00	0.00	6	1.0405903	8.982742	138.00	1	1.100	0.900	55.09	0.05	0	0
270070	1	2.86	0.60	0.00	0.00	6	1.0391306	10.491333	138.00	1	1.100	0.900	55.14	0.04	0	0
270071	1	1.65	0.38	0.00	0.00	6	1.0409762	7.975432	138.00	1	1.100	0.900	55.16	0.06	0	0
270072	1	3.16	0.38	0.00	0.00	6	1.0421677	6.120770	138.00	1	1.100	0.900	55.01	0.05	0	0
270073	1	4.90	0.53	0.00	0.00	6	1.0213150	5.181800	138.00	1	1.100	0.900	54.02	0.07	0	0
270074	1	5.30	1.13	0.00	0.00	6	1.0263623	7.724736	138.00	1	1.100	0.900	53.98	0.09	0	0
270075	1	5.30	1.20	0.00	0.00	6	1.0224393	0.034205	138.00	1	1.100	0.900	55.67	0.15	0	0
270076	1	2.11	0.15	0.00	0.00	6	1.0246137	6.405839	138.00	1	1.100	0.900	55.50	0.09	0	0
270077	1	102.68	74.68	0.00	0.00	6	1.0183173	6.079700	138.00	1	1.100	0.900	55.58	0.06	0	0
270078	1	0.59	0.15	0.00	0.00	6	1.0361844	14.188340	138.00	1	1.100	0.900	55.19	0.02	0	0
270079	1	2.49	0.83	0.00	0.00	6	1.0327203	9.921678	138.00	1	1.100	0.900	55.30	0.07	0	0
270080	1	2.41	0.83	0.00	0.00	6	1.0217803	1.001687	138.00	1	1.100	0.900	55.64	0.14	0	0
270081	1	1.50	0.08	0.00	12.80	6	1.0297563	8.120995	138.00	1	1.100	0.900	55.40	0.08	0	0
270082	1	1.50	0.38	0.00	0.00	6	1.0266628	10.500659	138.00	1	1.100	0.900	55.75	0.02	0	0
270083	1	1.95	0.15	0.00	0.00	7	1.0271986	11.646459	138.00	1	1.100	0.900	55.96	0.07	0	0
270084	1	3.09	0.75	0.00	0.00	7	1.0289645	1.024935	138.00	1	1.100	0.900	56.44	0.11	0	0
270085	1	0.73	0.16	0.00	0.00	7	1.0267559	11.092851	138.00	1	1.100	0.900	55.96	0.07	0	0
270086	1	0.26	0.10	0.00	0.00	6	1.0264884	7.557916	138.00	1	1.100	0.900	55.95	0.10	0	0
270087	1	0.94	0.22	0.00	0.00	7	1.0313106	10.551325	138.00	1	1.100	0.900	55.99	0.06	0	0
270088	1	18.90	4.25	0.00	0.00	6	1.0230162	-0.313609	138.00	1	1.100	0.900	55.69	0.15	0	0
270089	1	6.40	0.38	0.00	0.00	6	1.0275020	7.313456	138.00	1	1.100	0.900	55.45	0.09	0	0
270090	1	17.10	1.80	0.00	0.00	6	1.0336135	5.816439	138.00	1	1.100	0.900	55.76	0.08	0	0
270091	1	14.60	4.25	0.00	0.00	6	1.0363187	4.528469	138.00	1	1.100	0.900	55.68	0.10	0	0
270092	1	34.60	11.56	0.00	0.00	6	1.0279872	2.403751	138.00	1	1.100	0.900	54.64	0.06	0	0
270094	1	29.50	3.24	0.00	0.00	6	1.0413119	3.261338	138.00	1	1.100	0.900	54.84	0.07	0	0
270095	1	5.90	1.95	0.00	0.00	6	1.0374283	10.433261	138.00	1	1.100	0.900	55.08	0.04	0	0
270096	1	11.80	3.54	0.00	0.00	6	1.0389876	5.128252	138.00	1	1.100	0.900	54.97	0.03	0	0
270097	1	3.46	1.05	0.00	0.00	6	1.0359911	0.016584	138.00	1	1.100	0.900	55.56	0.14	0	0
270098	1	9.00	3.24	0.00	0.00	6	1.0335454	-2.462254	138.00	1	1.100	0.900	55.86	0.17	0	0
270099	1	0.00	0.00	0.00	0.00	6	1.0086076	1.250912	138.00	1	1.100	0.900	54.38	-0.00	0	0
270100	1	29.50	7.90	0.00	0.00	6	1.0076844	-0.051744	69.00	1	1.100	0.900	54.39	-0.00	0	0
270101	1	0.00	0.00	0.00	0.00	6	1.0100852	1.748368	138.00	1	1.100	0.900	54.39	0.00	0	0
270102	1	34.60	3.31	0.00	0.00	6	1.0097518	0.579845	69.00	1	1.100	0.900	54.38	-0.00	0	0
270103	1	22.10	7.30	0.00	0.00	6	1.0064175	0.524732	69.00	1	1.100	0.900	54.39	-0.01	0	0
270104	1	6.50	2.18	0.00	0.00	6	1.0115567	-1.061129	69.00	1	1.100	0.900	54.35	0.01	0	0
270105	1	6.80	2.34	0.00	0.00	6	1.0123976	-0.672833	69.00	1	1.100	0.900	54.40	0.00	0	0
270106	1	21.70	8.36	0.00	0.00	6	1.0349669	-1.205675	69.00	1	1.100	0.900	54.30	0.11	0	0
270107	1	15.60	5.30	0.00	0.00	6	1.0229281	-0.500791	69.00	1	1.100	0.900	54.28	0.08	0	0
270108	1	3.39	0.98	0.00	0.00	6	1.0195061	0.884174	69.00	1	1.100	0.900	54.28	0.06	0	0
270109	1	6.30	1.28	0.00	0.00	6	1.0226841	0.875851	69.00	1	1.100	0.900	54.29	0.06	0	0
270110	1	4.25	1.35	0.00	0.00	6	1.0421066	-1.361618	69.00	1	1.100	0.900	54.28	0.13	0	0
270111	1	5.50	1.95	0.00	0.00	6	1.0368786	-0.985609	69.00	1	1.100	0.900	54.28	0.12	0	0
270112	1	0.69	0.22	0.00	0.00	6	1.0355020	-0.497698	69.00	1	1.100	0.900	54.29	0.10	0	0
270113	1	0.00	0.00	0.00	0.00	6	1.0307117	1.619196	138.00	1	1.100	0.900	54.37	0.06	0	0
270114	1	2.18	0.22	0.00	0.00	6	1.0325655	1.112532	69.00	1	1.100	0.900	54.33	0.07	0	0
270115	1	1.22	0.30	0.00	0.00	6	1.0396957	-1.298928	69.00	1	1.100	0.900	54.28	0.12	0	0
270116	1	3.98	0.90	0.00	0.00	6	1.0301701	-0.492844	69.00	1	1.100	0.900	54.28	0.10	0	0
270117	1	2.26	0.53	0.00	0.00	6	1.0320167	-0.857265	69.00	1	1.100	0.900	54.27	0.11	0	0
270118	1	1.65	0.22	0.00	11.60	6	1.0293994	0.024048	69.00	1	1.100	0.900	54.29	0.09	0	0
270119	1	1.31	0.38	0.00	0.00	6	1.0360142	-1.097832	69.00	1	1.100	0.900	54.27	0.12	0	0
270120	1	1.58	0.60	0.00	43.40	6	1.0363684	1.555185	69.00	1	1.100	0.900	54.31	0.09	0	0
270121	1	0.00	0.00	0.00	0.00	6	1.0298170	1.860116	138.00	1	1.100	0.900	54.39	0.05	0	0
270122	1	65.50	20.53	0.00	0.00	6	1.0299003	-0.410765	69.00	1	1.100	0.900	54.35	0.06	0	0
270123	1	33.00	8.61	0.00	0.00	6	1.0172135	0.829918	69.00	1	1.100	0.900	54.28	0.06	0	0
270124	1	13.40	3.46	0.00	70.50	6	1.0489718	-1.666289	69.00	1	1.100	0.900	54.29	0.14	0	0
270125	1	10.90	3.01	0.00	0.00	6	1.0075213	3.025932	69.00	1	1.100	0.900	54.26	0.02	0	0
270126	1	3.80	1.05	0.00	0.00	6	1.0277136	2.628072	69.00	1	1.100	0.900	54.07	0.12	0	0
270127	1	2.79	0.75	0.00	0.00	6	1.0235279	4.192865	69.00	1	1.100	0.900	54.10	0.10	0	0
270128	1	6.00	0.98	0.00	0.00	6	1.0236202	4.715039	69.00	1	1.100	0.900	54.11	0.10	0	0
270129	1	12.30	3.31	0.00	0.00	6	1.0042247	2.431071	69.00	1	1.100	0.900	54.24	0.02	0	0
270130	1	6.40	1.05	0.00	0.00	6	1.0065083	2.763808	69.00	1	1.100	0.900	54.22	0.03	0	0
270131	1	1.73	0.53	0.00	0.00	6	1.0113143	3.619665	69.00	1	1.100	0.900	54.25	0.03	0	0
270132	1	1.04	0.30	0.00	0.00	6	1.0036797	1.969503	69.00	1	1.100	0.900	54.25	0.01	0	0
270133	1	0.00	0.00	0.00	0.00	6	1.0168415	4.800588	138.00	1	1.100	0.900	54.27	0.03	0	0
270134	1	21.50	6.70	0.00	0.00	6	1.0134761	3.984600	69.00	1	1.100	0.900	54.24	0.03	0	0
270135	1	13.00	2.34	0.00	0.00	6	1.0119008	3.496916	69.00	1	1.100	0.900	54.30	0.02	0	0
270136	1	2.41	0.75	0.00	49.20	6	1.0433010	-0.006514	69.00	1	1.100	0.900	54.06	0.16	0	0
270137	1	4.07	1.13	0.00	0.00	6	1.0394360	-0.468006	69.00	1	1.100	0.900	54.02	0.15	0	0
270138	1	2.94	0.60	0.00	0.00	6	1.0166456	0.293875	69.00	1	1.100	0.900	54.15	0.06	0	0
270139	1	3.54	1.13	0.00	0.00	6	1.0143856	-0.424539	69.00	1	1.100	0.900	54.16	0.05	0	0
270140	1	0.00	0.00	0.00	0.00	6	1.0129494	2.034906	138.00	1	1.100	0.900	54.23	0.02	0	0
270141	1	17.20	5.10	0.00	0.00	6	1.0083800	1.274478	69.00	1	1.100	0.900	54.23	0.03	0	0
270142	1	2.94	0.53	0.00	0.00	6	1.0047286	1.484789	69.00	1	1.100	0.900	54.20	0.03	0	0
270143	1	12.90	3.16	0.00	0.00	6	1.0071542	0.964834	69.00	1	1.100	0.900	54.20	0.03	0	0
270144	1	6.80	1.28	0.00	0.00	6	1.0045567	1.904003	69.00	1	1.100	0.900	54.21	0.03	0	0
270145	1	0.35	0.11	0.00	0.00	6	1.0058991	1.397923	69.00	1	1.100	0.900	54.24	0.02	0	0
270146	1	4.42	1.13	0.00	0.00	6	1.0085242	1.321205	69.00	1	1.100	0.900	54.27	0.01	0	0
270147	1	6.80	1.58	0.00	0.00	6	1.0036880	1.555348	69.00	1	1.100	0.900	54.26	0.01	0	0
270148	1	0.00	0.00	0.00	0.00	6	1.0138230	0.605945	138.00	1	1.100	0.900	54.21	0.02	0	0
270149	1	5.90	1.58	0.00	0.00	6	1.0097146	0.767705	69.00	1	1.100	0.900	54.22	0.03	0	0
270150	1	2.03	0.30	0.00	0.00	6	1.0112770	0.632811	69.00	1	1.100	0.900	54.19	0.04	0	0
270151	1	0.00	0.00	0.00	0.00	6	1.0244460	5.257335	138.00	1	1.100	0.900	54.43	0.01	0	0
270152	1	19.20	3.77	0.00	0.00	6	1.0237815	3.989388	69.00	1	1.100	0.900	54.45	0.01	0	0
270153	1	0.00	0.00	0.00	0.00	6	1.0337609	8.768553	345.00	1	1.100	0.900	54.40	0.00	0	0
270154	1	0.00	0.00	0.00	0.00	6	1.0216947	5.073968	138.00	1	1.100	0.900	54.44	0.02	0	0
270155	1	50.10	13.40	0.00	0.00	6	1.0120306	2.941361	69.00	1	1.100	0.900	54.42	0.00	0	0
270156	1	130.90	57.50	0.00	0.00	6	1.0108547	3.984545	138.00	1	1.100	0.900	54.42	0.01	0	0
270157	1	35.70	10.40	0.00	0.00	6	1.0093046	2.113899	69.00	1	1.100	0.900	54.42	-0.00	0	0
270158	1	100.30	36.76	0.00	0.00	6	0.9941507	1.651808	69.00	1	1.100	0.900	54.34	-0.01	0	0
270159	1	123.00	54.00	0.00	0.00	6	1.0180489	5.062622	138.00	1	1.100	0.900	54.40	0.01	0	0
270160	1	25.70	0.90	0.00	0.00	6	1.0156148	2.662610	69.00	1	1.100	0.900	54.41	0.01	0	0
270161	1	7.70	2.64	0.00	0.00	6	1.0136559	2.101907	69.00	1	1.100	0.900	54.39	0.01	0	0
270162	1	9.00	3.24	0.00	0.00	6	1.0158084	3.207942	69.00	1	1.100	0.900	54.43	0.00	0	0
270163	1	2.94	0.30	0.00	0.00	6	1.0133128	2.778531	69.00	1	1.100	0.900	54.42	0.00	0	0
270164	1	1.58	0.45	0.00	0.00	6	1.0203531	3.029635	69.00	1	1.100	0.900	54.43	0.01	0	0
270165	1	26.20	8.30	0.00	0.00	6	1.0081358	3.806677	69.00	1	1.100	0.900	54.34	-0.00	0	0
270166	1	0.00	0.00	0.00	0.00	6	1.0275058	6.560333	138.00	1	1.100	0.900	54.41	0.01	0	0
270167	1	50.60	12.40	0.00	0.00	6	1.0196148	3.870146	69.00	1	1.100	0.900	54.38	0.01	0	0
270168	1	0.00	0.00	0.00	65.52	6	1.0354565	6.560963	138.00	1	1.100	0.900	54.42	0.02	0	0
270169	1	32.50	11.21	0.00	0.00	6	1.0276875	5.008416	69.00	1	1.100	0.900	54.40	0.02	0	0
270170	1	38.50	3.61	0.00	0.00	6	1.0218885	3.717330	69.00	1	1.100	0.900	54.37	0.02	0	0
270171	1	13.10	2.94	0.00	59.43	6	1.0385346	3.374007	69.00	1	1.100	0.900	54.32	0.07	0	0
270172	1	9.60	2.94	0.00	0.00	6	1.0120636	2.062700	69.00	1	1.100	0.900	54.33	0.02	0	0
270173	1	26.60	6.80	0.00	0.00	6	1.0129998	2.534741	69.00	1	1.100	0.900	54.35	0.01	0	0
270174	1	9.70	1.43	0.00	0.00	6	1.0240490	4.622662	69.00	1	1.100	0.900	54.38	0.02	0	0
270175	1	1.58	0.45	0.00	0.00	6	1.0318098	3.466104	69.00	1	1.100	0.900	54.34	0.06	0	0
270176	1	2.26	0.38	0.00	0.00	6	1.0198123	4.294197	69.00	1	1.100	0.900	54.29	0.04	0	0
270177	1	1.80	0.38	0.00	0.00	6	1.0198223	0.812771	69.00	1	1.100	0.900	54.30	0.06	0	0
270178	1	0.43	0.12	0.00	0.00	6	1.0230807	4.537801	69.00	1	1.100	0.900	54.37	0.02	0	0
270179	1	0.00	0.00	0.00	0.00	6	1.0372971	11.431903	345.00	1	1.100	0.900	54.42	0.00	0	0
270180	1	66.30	42.50	0.00	0.00	6	1.0311803	7.104429	138.00	1	1.100	0.900	54.43	0.02	0	0
270181	1	61.40	13.30	0.00	0.00	6	1.0239457	4.337230	69.00	1	1.100	0.900	54.40	0.01	0	0
270182	1	10.60	3.61	0.00	0.00	6	1.0137743	1.482665	69.00	1	1.100	0.900	54.32	0.03	0	0
270183	1	3.24	0.38	0.00	0.00	6	1.0002812	4.746288	69.00	1	1.100	0.900	54.33	-0.02	0	0
270184	1	7.10	2.34	0.00	0.00	6	1.0147809	3.127882	69.00	1	1.100	0.900	54.33	0.02	0	0
270185	1	0.00	0.00	0.00	0.00	6	1.0203665	5.346999	138.00	1	1.100	0.900	54.34	0.02	0	0
270186	1	0.00	0.00	0.00	0.00	6	1.0203665	5.346999	13.80	1	1.100	0.900	54.34	0.02	0	0
270187	1	18.80	0.90	0.00	0.00	6	1.0329371	3.420675	138.00	1	1.100	0.900	54.45	0.05	0	0
270188	1	0.00	0.00	0.00	0.00	6	1.0329371	3.420675	13.80	1	1.100	0.900	54.45	0.05	0	0
270189	1	0.00	0.00	0.00	0.00	6	1.0329371	3.420675	13.80	1	1.100	0.900	54.45	0.05	0	0
270190	1	0.00	0.00	0.00	0.00	6	1.0329371	3.420675	1.00	1	1.100	0.900	54.45	0.05	0	0
270191	1	0.00	0.00	0.00	42.41	6	1.0381606	4.880270	138.00	1	1.100	0.900	54.50	0.04	0	0
270192	1	0.00	0.00	0.00	0.00	6	1.0381606	4.880270	13.80	1	1.100	0.900	54.50	0.04	0	0
270193	1	0.00	0.00	0.00	0.00	6	1.0420174	5.461408	138.00	1	1.100	0.900	54.95	0.05	0	0
270194	1	0.00	0.00	0.00	0.00	6	1.0420174	5.461408	13.80	1	1.100	0.900	54.95	0.05	0	0
270195	1	0.00	0.00	0.00	0.00	6	1.0424263	2.785671	138.00	1	1.100	0.900	54.87	0.08	0	0
270196	1	0.00	0.00	0.00	0.00	6	1.0424263	2.785671	13.80	1	1.100	0.900	54.87	0.08	0	0
270197	1	0.00	0.00	0.00	0.00	6	1.0301621	1.801044	138.00	1	1.100	0.900	54.39	0.06	0	0
270198	1	0.00	0.00	0.00	0.00	6	1.0301621	1.801044	13.80	1	1.100	0.900	54.39	0.06	0	0
270199	1	0.00	0.00	0.00	0.00	6	1.0301621	1.801044	13.80	1	1.100	0.900	54.39	0.06	0	0
270200	1	0.00	0.00	0.00	0.00	6	1.0301621	1.801044	1.00	1	1.100	0.900	54.39	0.06	0	0
270201	1	20.80	5.00	0.00	0.00	6	1.0308220	2.535773	138.00	1	1.100	0.900	54.42	0.05	0	0
270202	1	0.00	0.00	0.00	0.00	6	1.0308220	2.535773	13.80	1	1.100	0.900	54.42	0.05	0	0
270203	1	0.00	0.00	0.00	0.00	6	1.0417732	3.124275	138.00	1	1.100	0.900	54.85	0.08	0	0
270204	1	0.00	0.00	0.00	0.00	6	1.0417732	3.124275	18.00	1	1.100	0.900	54.85	0.08	0	0
270205	1	0.00	0.00	0.00	0.00	6	1.0417732	3.124275	18.00	1	1.100	0.900	54.85	0.08	0	0
270206	1	0.00	0.00	0.00	0.00	6	1.0400000	12.455978	345.00	1	1.100	0.900	54.43	0.00	0	0
270207	2	0.00	0.00	0.00	0.00	6	1.0396219	16.389922	13.80	1	1.100	0.900	54.43	0.00	0	0
270208	2	0.00	0.00	0.00	0.00	6	1.0400000	13.916780	13.80	1	1.100	0.900	54.43	0.00	0	0
270209	2	0.00	0.00	0.00	0.00	6	1.0408902	14.597691	13.80	1	1.100	0.900	54.43	0.00	0	0
270210	2	0.00	0.00	0.00	0.00	6	1.0400000	14.654144	24.00	1	1.100	0.900	54.43	0.00	0	0
270211	1	0.00	0.00	0.00	0.00	6	1.0400000	10.758753	345.00	1	1.100	0.900	54.41	-0.00	0	0
270212	2	0.00	0.00	0.00	0.00	6	1.0443623	11.414350	13.80	1	1.100	0.900	54.41	0.00	0	0
270213	2	0.00	0.00	0.00	0.00	6	1.0400000	10.758753	13.80	1	1.100	0.900	54.41	-0.00	0	0
270214	2	0.00	0.00	0.00	0.00	6	1.0483402	12.141314	22.00	1	1.100	0.900	54.41	0.00	0	0
270215	2	0.00	0.00	0.00	0.00	6	1.0526409	12.750096	13.80	1	1.100	0.900	54.42	0.00	0	0
270216	1	0.00	0.00	0.00	0.00	6	1.0400000	13.494779	345.00	1	1.100	0.900	54.42	-0.00	0	0
270217	2	0.00	0.00	0.00	0.00	6	1.0400000	14.576523	24.00	1	1.100	0.900	54.43	0.00	0	0
270218	2	0.00	0.00	0.00	0.00	6	1.0400000	14.016254	13.80	1	1.100	0.900	54.43	0.00	0	0
270219	2	0.00	0.00	0.00	0.00	6	1.0604563	14.076421	22.00	1	1.100	0.900	54.43	0.00	0	0
270220	2	0.00	0.00	0.00	0.00	6	1.0642118	14.987008	13.80	1	1.100	0.900	54.43	-0.00	0	0
270221	2	0.00	0.00	0.00	0.00	6	1.0602349	14.207509	18.00	1	1.100	0.900	54.43	0.00	0	0
270222	2	0.00	0.00	0.00	0.00	6	1.0400000	13.856630	13.80	1	1.100	0.900	54.43	0.00	0	0
270223	1	0.00	0.00	0.00	0.00	6	1.0289540	6.502893	138.00	1	1.100	0.900	54.43	0.01	0	0
270224	1	0.00	0.00	0.00	0.00	6	1.0289540	6.502893	13.80	1	1.100	0.900	54.43	0.01	0	0
270225	1	6.80	4.33	0.00	0.00	5	1.0057444	-19.534318	138.00	1	1.100	0.900	50.46	-0.04	0	0
];

%% generator data 
mpc.gen = [
111180	487.00	-7.61	379.71	-250.07	1.0384	895.20	1	746.00	87.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	746.0000	0	0	0	0
111181	487.00	-7.61	381.24	-231.35	1.0374	898.80	1	749.00	303.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	749.0000	0	0	0	0
111183	54.00	20.13	27.49	-15.80	1.0400	64.80	1	54.00	15.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111184	54.00	27.49	27.49	-18.36	1.0400	64.80	1	54.00	6.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111185	54.00	20.84	27.49	-16.92	1.0400	64.80	1	54.00	23.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111186	50.00	19.65	25.45	-14.50	1.0400	60.00	1	50.00	23.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
111187	63.98	26.45	32.58	-17.09	1.0400	76.80	1	64.00	21.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
111188	54.00	15.82	27.49	-18.67	1.0400	64.80	1	54.00	26.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111190	27.60	6.33	52.94	-32.25	1.0400	124.80	1	104.00	27.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111191	48.44	8.77	52.94	-33.75	1.0400	124.80	1	104.00	48.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111192	20.52	10.95	29.01	-16.93	1.0400	68.40	1	57.00	20.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111193	14.65	7.33	29.01	-15.98	1.0400	68.40	1	57.00	14.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111194	28.41	9.59	29.01	-16.85	1.0400	68.40	1	57.00	28.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111195	24.09	6.11	29.01	-16.91	1.0400	68.40	1	57.00	24.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111196	14.15	8.15	29.01	-15.26	1.0400	68.40	1	57.00	14.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111197	13.05	5.44	29.01	-18.09	1.0400	68.40	1	57.00	13.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111198	13.03	5.28	29.01	-17.45	1.0400	68.40	1	57.00	13.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111199	25.07	5.12	29.01	-18.57	1.0400	68.40	1	57.00	25.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
111200	58.00	7.70	29.52	-15.64	1.0400	69.60	1	58.00	25.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111201	58.00	4.98	29.52	-14.74	1.0400	69.60	1	58.00	25.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111202	58.00	5.89	29.52	-16.54	1.0400	69.60	1	58.00	10.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111203	58.00	9.36	29.52	-15.65	1.0400	69.60	1	58.00	8.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111204	58.00	7.48	29.52	-16.45	1.0400	69.60	1	58.00	17.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111205	58.00	7.57	29.52	-19.79	1.0400	69.60	1	58.00	26.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.0000	0	0	0	0
111206	0.00	0.00	6.62	-3.80	1.0400	15.60	0	13.00	3.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.0000	0	0	0	0
111208	664.00	10.93	309.42	-167.63	1.0387	796.80	1	664.00	149.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	664.0000	0	0	0	0
111209	663.00	10.93	308.96	-223.78	1.0386	795.60	1	663.00	76.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	663.0000	0	0	0	0
111210	0.00	0.00	284.26	-206.12	1.0400	732.00	0	610.00	224.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	610.0000	0	0	0	0
111211	0.00	0.00	268.88	-194.27	1.0400	692.40	0	577.00	183.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	577.0000	0	0	0	0
111212	0.00	0.00	6.62	-3.76	1.0400	15.60	0	13.00	1.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.0000	0	0	0	0
111212	552.00	10.93	280.97	-182.79	1.0383	662.40	1	552.00	165.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	552.0000	0	0	0	0
111213	246.00	10.93	138.96	-70.38	1.0419	327.60	1	273.00	34.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	273.0000	0	0	0	0
111214	141.16	0.32	86.02	-58.46	1.0400	202.80	1	169.00	44.20	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
111215	141.16	10.93	86.02	-49.07	1.0434	202.80	1	169.00	29.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
111217	1280.00	134.84	471.04	-365.47	1.0470	1536.00	1	1280.00	201.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1280.0000	0	0	0	0
111218	1280.00	134.84	471.04	-382.86	1.0476	1536.00	1	1280.00	178.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1280.0000	0	0	0	0
111220	34.89	14.03	41.23	-21.32	1.0400	97.20	1	81.00	34.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
111221	81.00	14.41	41.23	-21.95	1.0400	97.20	1	81.00	13.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	81.0000	0	0	0	0
111223	0.00	0.00	15.27	-10.32	1.0400	36.00	0	30.00	3.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
111231	20.03	23.79	38.17	-25.11	1.0400	90.00	1	75.00	20.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111232	7.50	23.16	38.17	-25.04	1.0400	90.00	1	75.00	7.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111233	27.46	15.76	38.17	-22.40	1.0400	90.00	1	75.00	27.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111234	19.31	22.01	38.17	-20.50	1.0400	90.00	1	75.00	19.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111237	17.39	21.63	21.63	-10.78	1.0400	51.00	1	42.50	17.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.5000	0	0	0	0
111241	0.00	0.00	14.25	-8.08	1.0400	33.60	0	28.00	13.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
111242	0.00	0.00	14.25	-9.25	1.0400	33.60	0	28.00	12.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.0000	0	0	0	0
111242	0.00	0.00	9.16	-5.82	1.0400	21.60	0	18.00	5.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111243	0.00	0.00	9.16	-5.59	1.0400	21.60	0	18.00	5.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111243	0.00	0.00	9.16	-6.07	1.0400	21.60	0	18.00	1.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111244	0.00	0.00	9.16	-6.13	1.0400	21.60	0	18.00	2.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
111246	140.00	70.96	71.26	-39.11	1.0400	168.00	1	140.00	68.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
111247	42.10	43.24	45.81	-22.96	1.0400	108.00	1	90.00	36.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
111248	0.00	0.00	16.29	-9.57	1.0400	38.40	0	32.00	14.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111249	0.00	0.00	16.29	-10.33	1.0400	38.40	0	32.00	14.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111249	0.00	0.00	16.29	-9.32	1.0400	38.40	0	32.00	11.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
111251	64.00	15.45	33.59	-22.39	1.0400	79.20	1	66.00	12.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
111252	51.00	15.82	33.59	-20.06	1.0400	79.20	1	66.00	20.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
111253	19.26	15.87	31.56	-19.86	1.0400	74.40	1	62.00	19.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	62.0000	0	0	0	0
111254	56.00	13.74	35.12	-18.26	1.0400	82.80	1	69.00	10.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111260	52.00	35.12	35.12	-22.98	1.0400	82.80	1	69.00	25.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111262	0.00	0.00	13.04	-12.05	1.0400	45.60	0	38.00	14.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111264	0.00	0.00	17.81	-9.49	1.0400	42.00	0	35.00	9.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
111266	20.30	10.71	16.83	-15.71	1.0400	54.00	1	45.00	6.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111266	20.30	10.71	14.24	-13.58	1.0400	54.00	1	45.00	11.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111267	24.70	34.34	38.17	-20.63	1.0400	90.00	1	75.00	24.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111268	49.99	24.10	35.63	-18.38	1.0400	84.00	1	70.00	34.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111270	65.51	61.13	61.13	-37.48	1.0604	144.12	1	120.10	58.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.1000	0	0	0	0
111271	56.00	3.24	35.12	-17.45	1.0400	82.80	1	69.00	30.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111272	49.85	2.43	35.53	-23.45	1.0400	83.76	1	69.80	32.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.8000	0	0	0	0
111273	49.85	8.55	35.53	-24.08	1.0400	83.76	1	69.80	11.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.8000	0	0	0	0
111274	50.00	1.58	35.68	-18.43	1.0400	84.12	1	70.10	19.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.1000	0	0	0	0
111275	49.99	4.95	35.63	-20.08	1.0400	84.00	1	70.00	8.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111276	56.00	2.22	34.82	-17.90	1.0400	82.08	1	68.40	21.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.4000	0	0	0	0
111280	139.00	9.66	70.75	-35.41	1.0400	166.80	1	139.00	42.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	139.0000	0	0	0	0
111281	37.35	7.67	52.94	-26.52	1.0400	124.80	1	104.00	37.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111282	32.22	8.00	52.94	-29.59	1.0400	124.80	1	104.00	32.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111283	13.48	7.40	52.94	-28.22	1.0400	124.80	1	104.00	13.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
111286	23.14	17.28	48.66	-32.33	1.0400	114.72	1	95.60	23.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
111287	32.87	9.47	48.66	-24.43	1.0400	114.72	1	95.60	32.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.6000	0	0	0	0
111288	46.30	8.15	48.46	-26.93	1.0400	114.24	1	95.20	46.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.2000	0	0	0	0
111289	52.00	9.24	34.76	-19.32	1.0400	81.96	1	68.30	26.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
111290	52.00	8.30	34.76	-18.60	1.0400	81.96	1	68.30	33.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.3000	0	0	0	0
111291	0.00	0.00	17.81	-10.98	1.0400	42.00	0	35.00	15.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	35.0000	0	0	0	0
111292	24.70	13.70	30.13	-19.35	1.0400	71.04	1	59.20	24.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	59.2000	0	0	0	0
111295	56.00	20.09	35.12	-18.16	1.0400	82.80	1	69.00	16.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111296	56.00	8.09	35.12	-21.25	1.0400	82.80	1	69.00	22.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.0000	0	0	0	0
111297	0.00	0.00	17.31	-9.12	1.0400	40.80	0	34.00	5.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.0000	0	0	0	0
111301	100.99	15.21	81.44	-54.23	1.0400	192.00	1	160.00	28.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
111302	30.33	10.55	37.16	-21.88	1.0400	87.60	1	73.00	30.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111303	20.77	11.62	37.16	-24.81	1.0400	87.60	1	73.00	20.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111304	24.52	9.50	37.16	-21.09	1.0400	87.60	1	73.00	24.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	73.0000	0	0	0	0
111306	26.33	6.29	55.48	-36.09	1.0400	130.80	1	109.00	26.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111307	27.46	55.48	55.48	-30.52	1.0545	130.80	1	109.00	27.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111308	46.90	9.47	55.48	-34.66	1.0400	130.80	1	109.00	46.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111309	47.78	13.60	55.48	-37.92	1.0400	130.80	1	109.00	47.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	109.0000	0	0	0	0
111312	101.00	1.30	83.99	-47.10	1.0400	198.00	1	165.00	16.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111313	101.00	83.99	83.99	-51.29	1.0630	198.00	1	165.00	49.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111314	101.00	83.99	83.99	-53.86	1.0712	198.00	1	165.00	71.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111315	101.00	83.99	83.99	-47.67	1.0538	198.00	1	165.00	58.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111316	8.55	0.68	30.54	-16.52	1.0400	72.00	1	60.00	8.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
111318	101.00	2.09	82.46	-48.35	1.0400	194.40	1	162.00	37.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
111319	101.00	82.46	82.46	-46.29	1.0620	194.40	1	162.00	69.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
111320	101.00	2.09	82.97	-54.72	1.0400	195.60	1	163.00	59.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
111321	101.00	2.12	81.95	-42.94	1.0400	193.20	1	161.00	42.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
111322	136.00	2.83	69.22	-34.05	1.0400	163.20	1	136.00	63.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
111324	167.00	67.64	109.43	-65.43	1.0532	258.00	1	215.00	82.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	215.0000	0	0	0	0
111325	90.78	-0.11	94.16	-54.86	1.0400	222.00	1	185.00	90.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	185.0000	0	0	0	0
111326	184.94	2.73	94.16	-53.28	1.0400	222.00	1	185.00	44.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	185.0000	0	0	0	0
111327	66.98	-0.63	93.15	-46.34	1.0400	219.60	1	183.00	66.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.0000	0	0	0	0
111329	0.00	0.00	5.48	-4.02	1.0400	14.04	0	11.70	5.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.7000	0	0	0	0
111330	9.54	34.53	38.17	-21.38	1.0400	90.00	1	75.00	9.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111333	275.00	0.78	139.97	-95.08	1.0400	330.00	1	275.00	110.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	275.0000	0	0	0	0
111334	142.36	-1.40	89.07	-45.43	1.0400	210.00	1	175.00	74.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111335	0.00	0.00	89.07	-56.30	1.0400	210.00	0	175.00	77.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111336	153.00	0.49	89.07	-50.60	1.0400	210.00	1	175.00	38.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
111339	95.32	98.24	98.24	-62.61	1.0617	231.60	1	193.00	95.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	193.0000	0	0	0	0
111340	138.65	3.54	84.49	-50.27	1.0400	199.20	1	166.00	37.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.0000	0	0	0	0
111341	138.65	84.49	84.49	-54.88	1.0596	199.20	1	166.00	44.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	166.0000	0	0	0	0
111343	10.31	11.30	19.34	-11.83	1.0400	45.60	1	38.00	10.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111344	18.13	7.32	19.34	-10.22	1.0400	45.60	1	38.00	18.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111344	5.07	7.32	19.34	-10.69	1.0400	45.60	1	38.00	5.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111345	6.14	19.34	19.34	-10.52	1.0400	45.60	1	38.00	6.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	38.0000	0	0	0	0
111347	279.00	36.68	143.54	-92.95	1.0488	338.40	1	282.00	37.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	282.0000	0	0	0	0
111348	152.81	0.82	86.43	-52.35	1.0400	203.76	1	169.80	24.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111349	152.81	-0.35	86.43	-49.18	1.0400	203.76	1	169.80	20.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111350	141.82	-0.84	86.43	-44.44	1.0400	203.76	1	169.80	35.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111351	152.81	-0.49	86.43	-47.08	1.0400	203.76	1	169.80	32.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.8000	0	0	0	0
111352	154.80	36.68	78.79	-53.15	1.0541	185.76	1	154.80	66.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.8000	0	0	0	0
111354	9.55	12.82	38.17	-20.54	1.0400	90.00	1	75.00	9.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111355	99.73	8.88	80.42	-43.08	1.0400	189.60	1	158.00	39.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111356	99.73	80.42	80.42	-51.16	1.0592	189.60	1	158.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111357	99.73	14.54	80.42	-45.23	1.0400	189.60	1	158.00	21.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
111358	32.86	9.15	38.17	-19.95	1.0400	90.00	1	75.00	32.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
111360	141.49	19.48	86.22	-56.22	1.0391	203.28	1	169.40	36.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.4000	0	0	0	0
111361	50.00	21.01	25.45	-16.43	1.0400	60.00	1	50.00	22.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
111364	44.23	-0.10	49.88	-32.77	1.0400	117.60	1	98.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.0000	0	0	0	0
111365	33.19	-0.09	49.88	-24.97	1.0400	117.60	1	98.00	33.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.0000	0	0	0	0
111366	50.00	0.06	36.65	-24.55	1.0400	86.40	1	72.00	8.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111367	50.00	0.14	36.65	-22.87	1.0400	86.40	1	72.00	25.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111368	50.00	0.07	36.65	-18.19	1.0400	86.40	1	72.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111369	50.00	0.08	36.65	-20.12	1.0400	86.40	1	72.00	10.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
111372	153.00	25.27	87.55	-59.49	1.0452	206.40	1	172.00	74.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
111373	101.00	-0.71	83.99	-46.18	1.0400	198.00	1	165.00	22.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111374	101.00	-0.92	83.99	-56.58	1.0400	198.00	1	165.00	66.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
111376	0.00	0.00	6.26	-4.30	1.0400	14.76	0	12.30	2.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.3000	0	0	0	0
111378	48.00	24.43	24.43	-15.32	1.0400	57.60	1	48.00	6.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
111382	12.81	37.67	37.67	-25.10	1.0400	88.80	1	74.00	12.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	74.0000	0	0	0	0
111384	0.00	0.00	6.81	-4.78	1.0400	16.80	0	14.00	4.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	14.0000	0	0	0	0
111386	49.99	35.63	35.63	-18.52	1.0400	84.00	1	70.00	32.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
111390	220.95	43.97	240.50	-150.94	1.0498	567.00	1	472.50	220.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	472.5000	0	0	0	0
111391	331.90	43.97	168.94	-87.16	1.0501	398.28	1	331.90	51.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	331.9000	0	0	0	0
111392	335.30	43.97	170.67	-111.17	1.0479	402.36	1	335.30	156.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.3000	0	0	0	0
111395	7.28	4.66	27.49	-14.83	1.0400	64.80	1	54.00	7.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111396	10.18	7.58	27.49	-17.42	1.0400	64.80	1	54.00	10.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111397	19.57	7.13	27.49	-13.90	1.0400	64.80	1	54.00	19.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111398	24.34	4.07	27.49	-16.97	1.0400	64.80	1	54.00	24.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111399	14.99	9.68	27.49	-14.33	1.0400	64.80	1	54.00	14.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111400	18.36	9.22	27.49	-15.98	1.0400	64.80	1	54.00	18.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	54.0000	0	0	0	0
111402	45.00	22.90	22.90	-14.15	1.0400	54.00	1	45.00	13.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111402	45.00	22.90	22.90	-13.82	1.0400	54.00	1	45.00	10.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
111404	117.00	51.81	59.55	-31.47	1.0405	140.40	1	117.00	41.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	117.0000	0	0	0	0
111408	0.00	0.00	3.25	-2.79	1.0400	12.00	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
111410	0.00	0.00	4.49	-2.98	1.0400	12.00	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
111412	0.00	0.00	3.76	-2.90	1.0400	12.00	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
120434	46.00	8.47	23.41	-12.55	1.0400	55.20	1	46.00	4.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120434	46.00	8.47	23.41	-14.08	1.0400	55.20	1	46.00	7.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120435	0.00	0.00	23.41	-12.34	1.0400	55.20	0	46.00	9.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120436	46.00	20.69	23.41	-12.46	1.0400	55.20	1	46.00	7.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.0000	0	0	0	0
120438	299.96	24.41	213.78	-117.09	1.0447	504.00	1	420.00	184.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120439	289.96	24.41	208.69	-111.76	1.0445	492.00	1	410.00	112.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	410.0000	0	0	0	0
120442	48.00	-0.39	24.43	-12.72	1.0400	57.60	1	48.00	12.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120442	48.00	-0.39	24.43	-13.25	1.0400	57.60	1	48.00	13.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120443	48.00	-0.08	24.43	-13.12	1.0400	57.60	1	48.00	17.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
120443	47.00	-0.08	23.92	-14.97	1.0400	56.40	1	47.00	17.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.0000	0	0	0	0
120444	222.80	-29.59	209.71	-105.73	1.0326	494.40	1	412.00	57.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	412.0000	0	0	0	0
120445	139.00	-0.48	117.07	-74.42	1.0400	276.00	1	230.00	83.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
120446	190.95	-29.59	110.45	-55.78	1.0333	260.40	1	217.00	48.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	217.0000	0	0	0	0
120449	8.40	1.87	4.28	-2.89	1.0400	10.08	1	8.40	2.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120449	8.40	1.87	4.28	-2.86	1.0400	10.08	1	8.40	3.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120450	8.40	-0.79	4.28	-2.65	1.0400	10.08	1	8.40	3.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120450	8.40	-0.79	4.28	-2.58	1.0400	10.08	1	8.40	4.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120451	0.00	0.00	4.28	-2.18	1.0400	10.08	0	8.40	3.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120451	8.40	4.28	4.28	-2.88	1.0400	10.08	1	8.40	1.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120452	8.40	4.28	4.28	-2.72	1.0400	10.08	1	8.40	2.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120452	0.00	0.00	4.28	-2.86	1.0400	10.08	0	8.40	2.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120453	8.40	4.28	4.28	-2.31	1.0400	10.08	1	8.40	3.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120454	8.40	-0.97	4.28	-2.26	1.0400	10.08	1	8.40	2.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120454	8.40	-0.97	4.28	-2.47	1.0400	10.08	1	8.40	1.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120455	8.40	2.87	4.28	-2.57	1.0400	10.08	1	8.40	2.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120455	8.40	2.87	4.28	-2.70	1.0400	10.08	1	8.40	4.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120456	8.40	-1.07	4.28	-2.88	1.0400	10.08	1	8.40	1.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120456	8.40	-1.07	4.28	-2.45	1.0400	10.08	1	8.40	3.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120457	8.40	4.02	4.28	-2.10	1.0400	10.08	1	8.40	1.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120457	8.40	4.02	4.28	-2.31	1.0400	10.08	1	8.40	2.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120458	8.40	-0.71	4.28	-2.41	1.0400	10.08	1	8.40	3.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120458	8.40	-0.71	4.28	-2.84	1.0400	10.08	1	8.40	1.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120459	8.40	-0.97	4.28	-2.32	1.0400	10.08	1	8.40	1.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120459	8.40	-0.97	4.28	-2.52	1.0400	10.08	1	8.40	3.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120460	8.40	2.92	4.28	-2.85	1.0400	10.08	1	8.40	4.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120460	8.40	2.92	4.28	-2.13	1.0400	10.08	1	8.40	2.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120461	8.40	-1.16	4.28	-2.16	1.0400	10.08	1	8.40	1.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.4000	0	0	0	0
120463	420.00	24.41	195.72	-105.54	1.0427	504.00	1	420.00	108.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120464	0.00	0.00	195.72	-110.87	1.0400	504.00	0	420.00	201.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	420.0000	0	0	0	0
120467	391.00	-48.84	182.21	-111.75	1.0364	469.20	1	391.00	136.06	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	391.0000	0	0	0	0
120469	785.00	-2.40	365.81	-198.80	1.0374	942.00	1	785.00	205.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	785.0000	0	0	0	0
120470	560.00	-2.40	260.96	-179.17	1.0398	672.00	1	560.00	237.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	560.0000	0	0	0	0
120472	83.80	-2.54	96.71	-57.49	1.0400	228.00	1	190.00	83.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	190.0000	0	0	0	0
120473	83.00	-29.59	83.48	-51.26	1.0321	196.80	1	164.00	30.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
120474	83.00	-2.24	83.48	-46.84	1.0400	196.80	1	164.00	75.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	164.0000	0	0	0	0
120490	13.50	6.24	6.24	-4.60	1.0400	16.20	1	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.5000	0	0	0	0
120493	99.80	-25.12	46.15	-34.84	1.0400	119.76	1	99.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.8000	0	0	0	0
120498	9.90	3.33	3.33	-2.48	1.0400	11.88	1	9.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
120500	9.90	3.50	3.50	-3.24	1.0400	11.88	1	9.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
120503	40.70	17.10	17.10	-10.34	1.0400	48.84	1	40.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.7000	0	0	0	0
120507	39.60	-9.01	18.04	-11.73	1.0400	47.52	1	39.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	39.6000	0	0	0	0
120512	100.00	-6.24	37.78	-25.81	1.0400	120.00	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
120524	1.39	3.37	3.37	-3.09	1.0400	12.00	1	10.00	1.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
130351	61.95	45.36	289.11	-145.64	1.0385	681.60	1	568.00	61.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	568.0000	0	0	0	0
130352	20.72	24.55	60.06	-30.44	1.0400	141.60	1	118.00	20.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.0000	0	0	0	0
130353	26.64	30.71	62.10	-34.94	1.0400	146.40	1	122.00	26.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	122.0000	0	0	0	0
130355	0.00	0.00	124.76	-79.75	1.0358	294.12	0	245.10	39.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	245.1000	0	0	0	0
130356	52.69	12.00	58.23	-34.17	1.0400	137.28	1	114.40	52.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.4000	0	0	0	0
130359	287.56	-6.46	207.67	-122.73	1.0392	489.60	1	408.00	183.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	408.0000	0	0	0	0
130360	287.56	-6.46	207.67	-115.16	1.0394	489.60	1	408.00	101.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	408.0000	0	0	0	0
130361	61.88	-0.60	85.00	-51.81	1.0400	200.40	1	167.00	24.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
130362	52.33	-0.44	80.93	-41.24	1.0400	190.80	1	159.00	52.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130363	45.96	-0.71	80.93	-49.81	1.0400	190.80	1	159.00	45.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130364	72.75	-0.69	85.00	-52.72	1.0400	200.40	1	167.00	72.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
130365	47.33	-0.48	80.93	-40.36	1.0400	190.80	1	159.00	47.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
130366	69.07	-6.46	80.93	-43.59	1.0386	190.80	1	159.00	69.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
140304	52.00	-0.48	26.47	-16.14	1.0400	62.40	1	52.00	15.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140305	52.00	-0.23	26.47	-13.53	1.0400	62.40	1	52.00	22.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140306	52.00	-0.47	26.47	-16.68	1.0400	62.40	1	52.00	15.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140307	52.00	-0.42	26.47	-15.01	1.0400	62.40	1	52.00	22.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	52.0000	0	0	0	0
140308	280.00	-73.03	205.64	-101.29	1.0264	484.80	1	404.00	102.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	404.0000	0	0	0	0
140309	173.47	-73.03	162.88	-94.98	1.0211	384.00	1	320.00	80.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	320.0000	0	0	0	0
140311	3.96	3.15	3.15	-2.62	1.0400	9.84	1	8.20	3.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
140311	2.52	3.38	3.38	-2.34	1.0400	10.56	1	8.80	2.52	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.8000	0	0	0	0
140313	5.00	5.70	10.37	-9.03	1.0400	32.40	1	27.00	5.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
140314	3.61	5.70	10.37	-8.51	1.0400	32.40	1	27.00	3.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.0000	0	0	0	0
140320	3.25	0.23	7.60	-6.23	1.0400	23.76	1	19.80	3.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
140321	9.12	0.23	7.60	-5.86	1.0400	23.76	1	19.80	9.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.8000	0	0	0	0
140327	10.71	4.06	13.82	-12.06	1.0400	43.20	1	36.00	10.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140328	6.42	2.07	13.82	-11.61	1.0400	43.20	1	36.00	6.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140328	13.50	2.07	13.82	-11.08	1.0400	43.20	1	36.00	13.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
140331	0.00	0.00	170.52	-97.98	1.0399	402.00	0	335.00	141.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	335.0000	0	0	0	0
140332	136.00	-0.29	69.22	-34.67	1.0400	163.20	1	136.00	66.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
140333	136.00	1.14	69.22	-37.07	1.0400	163.20	1	136.00	17.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	136.0000	0	0	0	0
140335	117.00	-0.95	91.62	-61.19	1.0400	216.00	1	180.00	25.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
140336	115.62	14.56	85.51	-46.50	1.0428	201.60	1	168.00	54.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
140337	115.62	14.56	85.51	-46.27	1.0437	201.60	1	168.00	18.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	168.0000	0	0	0	0
140339	161.00	-1.67	81.95	-53.88	1.0400	193.20	1	161.00	72.34	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
140340	151.00	-2.73	76.86	-46.42	1.0400	181.20	1	151.00	54.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.0000	0	0	0	0
140341	47.30	-0.62	24.08	-11.86	1.0400	56.76	1	47.30	14.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140341	47.30	-0.62	24.08	-15.48	1.0400	56.76	1	47.30	20.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140342	47.30	-0.93	24.08	-12.64	1.0400	56.76	1	47.30	6.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140342	47.30	-0.93	24.08	-15.14	1.0400	56.76	1	47.30	8.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140343	47.30	-1.77	24.08	-14.36	1.0400	56.76	1	47.30	21.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140343	47.30	-1.77	24.08	-13.54	1.0400	56.76	1	47.30	8.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
140350	46.50	23.67	23.67	-12.33	1.0400	55.80	1	46.50	15.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	46.5000	0	0	0	0
140350	5.05	16.80	16.80	-11.45	1.0400	39.60	1	33.00	5.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
140351	11.36	14.05	14.05	-7.54	1.0400	33.12	1	27.60	11.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	27.6000	0	0	0	0
140351	8.40	13.28	13.28	-8.94	1.0400	31.32	1	26.10	4.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.1000	0	0	0	0
140357	130.00	13.79	87.55	-50.96	1.0435	206.40	1	172.00	84.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
140358	129.23	13.79	86.02	-59.00	1.0426	202.80	1	169.00	66.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
140359	129.23	-0.23	86.02	-48.29	1.0400	202.80	1	169.00	83.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.0000	0	0	0	0
140361	137.77	-45.68	115.54	-60.32	1.0345	272.40	1	227.00	27.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	227.0000	0	0	0	0
140362	149.00	1.07	75.84	-39.74	1.0400	178.80	1	149.00	38.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
140363	149.00	0.93	75.84	-38.09	1.0400	178.80	1	149.00	71.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
140374	17.07	7.03	22.40	-11.92	1.0400	52.80	1	44.00	17.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140374	15.94	7.03	22.40	-13.44	1.0400	52.80	1	44.00	15.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140375	20.27	4.34	22.40	-12.74	1.0400	52.80	1	44.00	20.27	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140375	12.07	4.34	22.40	-13.02	1.0400	52.80	1	44.00	12.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	44.0000	0	0	0	0
140377	30.00	12.68	12.68	-8.52	1.0400	36.00	1	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
150428	272.97	11.15	198.51	-99.95	1.0417	468.00	1	390.00	134.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	390.0000	0	0	0	0
150429	138.00	11.15	119.11	-61.99	1.0439	280.80	1	234.00	97.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	234.0000	0	0	0	0
150431	110.02	-21.27	221.41	-138.49	1.0358	522.00	1	435.00	110.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
150432	0.00	0.00	221.41	-135.53	1.0400	522.00	0	435.00	65.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
150433	275.48	-21.27	201.06	-115.51	1.0348	474.00	1	395.00	141.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	395.0000	0	0	0	0
150435	40.82	0.42	52.94	-32.53	1.0400	124.80	1	104.00	40.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150436	22.69	0.41	52.94	-31.11	1.0400	124.80	1	104.00	22.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150437	90.83	101.80	101.80	-55.53	1.0648	240.00	1	200.00	90.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
150438	0.00	0.00	50.90	-31.88	1.0400	120.00	0	100.00	26.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
150439	41.00	0.30	33.59	-19.48	1.0400	79.20	1	66.00	8.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
150441	1205.00	-31.42	443.44	-409.05	1.0352	1446.00	1	1205.00	571.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1205.0000	0	0	0	0
150442	1195.00	-31.42	439.76	-369.20	1.0351	1434.00	1	1195.00	212.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	1195.0000	0	0	0	0
150445	40.00	4.29	36.14	-20.43	1.0400	85.20	1	71.00	23.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
150446	39.99	2.75	35.63	-19.83	1.0400	84.00	1	70.00	21.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
150447	39.99	4.07	35.63	-24.37	1.0400	84.00	1	70.00	13.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
150448	40.00	5.34	36.14	-22.95	1.0400	85.20	1	71.00	31.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
150451	1.97	10.03	10.03	-5.60	1.0400	23.64	1	19.70	1.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150452	3.14	10.03	10.03	-5.31	1.0400	23.64	1	19.70	3.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150454	3.54	10.03	10.03	-5.60	1.0400	23.64	1	19.70	3.54	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	19.7000	0	0	0	0
150454	17.00	8.65	8.65	-5.55	1.0400	20.40	1	17.00	1.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	17.0000	0	0	0	0
150462	42.85	12.87	82.97	-53.71	1.0400	195.60	1	163.00	42.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
150463	37.04	14.27	52.94	-31.43	1.0400	124.80	1	104.00	37.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	104.0000	0	0	0	0
150476	232.00	-73.64	142.52	-73.64	1.0199	336.00	1	280.00	78.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	280.0000	0	0	0	0
150477	137.00	-2.81	108.16	-65.51	1.0400	255.00	1	212.50	49.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	212.5000	0	0	0	0
150478	137.00	-69.04	108.16	-69.04	1.0237	255.00	1	212.50	57.60	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	212.5000	0	0	0	0
150481	247.00	-78.03	147.86	-78.03	1.0270	348.60	1	290.50	34.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
150482	247.00	-72.97	147.86	-72.97	1.0212	348.60	1	290.50	117.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	290.5000	0	0	0	0
150483	48.08	-4.38	83.99	-49.59	1.0400	198.00	1	165.00	48.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150484	41.00	-56.66	83.99	-56.66	1.0265	198.00	1	165.00	19.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150485	70.83	-4.21	83.99	-57.24	1.0400	198.00	1	165.00	70.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150486	76.51	-3.48	83.99	-51.99	1.0400	198.00	1	165.00	76.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
150488	138.00	-0.49	117.07	-75.97	1.0400	276.00	1	230.00	78.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
150489	135.58	101.85	114.52	-57.57	1.0688	270.00	1	225.00	109.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150490	135.58	0.22	114.52	-56.44	1.0400	270.00	1	225.00	59.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150492	60.00	19.04	28.13	-17.28	1.0400	72.00	1	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
150496	120.00	7.75	44.46	-40.40	1.0400	144.00	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
150499	225.00	0.09	73.89	-71.14	1.0400	270.00	1	225.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	225.0000	0	0	0	0
150502	161.00	18.74	66.10	-48.32	1.0400	193.20	1	161.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
150505	150.00	2.11	50.70	-43.56	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
150507	112.50	40.24	52.97	-30.07	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
150510	135.40	23.98	59.57	-35.37	1.0400	162.48	1	135.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.4000	0	0	0	0
150512	110.00	9.09	39.41	-30.72	1.0400	132.00	1	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
150515	204.00	41.44	61.40	-59.71	1.0481	244.80	1	204.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
150517	67.60	2.39	32.49	-17.27	1.0400	81.12	1	67.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.6000	0	0	0	0
150520	150.00	-0.58	50.99	-47.27	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
150523	0.00	0.00	233.27	-121.94	1.0400	549.96	0	458.30	83.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	458.3000	0	0	0	0
150524	327.80	22.02	166.85	-88.25	1.0434	393.36	1	327.80	96.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	327.8000	0	0	0	0
150525	329.30	22.02	167.61	-88.39	1.0437	395.16	1	329.30	53.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	329.3000	0	0	0	0
150528	230.00	98.89	98.89	-76.47	1.0484	276.00	1	230.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
150531	125.00	53.96	53.96	-38.24	1.0400	150.00	1	125.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
150534	100.50	9.86	30.71	-28.76	1.0400	120.60	1	100.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.5000	0	0	0	0
150541	18.80	9.57	9.57	-5.25	1.0400	22.56	1	18.80	8.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150541	18.80	9.57	9.57	-6.01	1.0400	22.56	1	18.80	7.56	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150542	18.80	9.57	9.57	-6.45	1.0400	22.56	1	18.80	4.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150543	18.80	5.70	9.57	-5.27	1.0400	22.56	1	18.80	3.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150543	18.80	5.70	9.57	-5.59	1.0400	22.56	1	18.80	7.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150544	18.80	4.84	9.57	-4.96	1.0400	22.56	1	18.80	6.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150544	18.80	4.84	9.57	-4.93	1.0400	22.56	1	18.80	3.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150545	2.38	8.65	9.57	-6.06	1.0400	22.56	1	18.80	2.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150545	9.17	8.65	9.57	-6.13	1.0400	22.56	1	18.80	9.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150546	4.04	5.87	9.57	-4.90	1.0400	22.56	1	18.80	2.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150546	18.80	5.87	9.57	-4.78	1.0400	22.56	1	18.80	2.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150547	18.80	9.57	9.57	-6.02	1.0400	22.56	1	18.80	8.22	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.8000	0	0	0	0
150549	30.20	6.17	10.97	-8.27	1.0400	36.24	1	30.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
150552	183.80	20.21	62.45	-52.24	1.0400	220.56	1	183.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	183.8000	0	0	0	0
150554	9.90	3.42	3.42	-3.16	1.0400	11.88	1	9.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
160189	185.00	4.98	162.37	-79.76	1.0410	382.80	1	319.00	86.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
160190	95.18	-1.31	79.91	-40.97	1.0400	188.40	1	157.00	75.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160191	95.18	4.98	79.91	-40.38	1.0409	188.40	1	157.00	15.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160194	130.00	12.51	89.07	-58.02	1.0400	210.00	1	175.00	57.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	175.0000	0	0	0	0
160195	56.39	12.47	63.63	-38.21	1.0400	150.00	1	125.00	56.39	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	125.0000	0	0	0	0
160198	22.57	5.09	24.94	-16.19	1.0400	58.80	1	49.00	22.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
160199	7.59	2.54	24.94	-14.91	1.0400	58.80	1	49.00	7.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	49.0000	0	0	0	0
160199	48.00	2.54	24.43	-15.27	1.0400	57.60	1	48.00	11.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	48.0000	0	0	0	0
160200	10.19	3.25	18.83	-12.58	1.0400	44.40	1	37.00	10.19	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.0000	0	0	0	0
160200	0.00	0.00	5.34	-3.25	1.0400	12.60	0	10.50	1.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
160201	0.00	0.00	5.34	-3.25	1.0400	12.60	0	10.50	1.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
160205	0.00	0.00	162.37	-105.37	1.0400	382.80	0	319.00	138.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	319.0000	0	0	0	0
160206	95.18	5.29	79.91	-42.92	1.0417	188.40	1	157.00	39.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160207	95.18	-0.70	79.91	-48.89	1.0400	188.40	1	157.00	39.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.0000	0	0	0	0
160208	184.39	5.29	152.70	-93.82	1.0411	360.00	1	300.00	92.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
160210	655.00	46.41	305.23	-218.99	1.0439	786.00	1	655.00	212.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	655.0000	0	0	0	0
160214	13.73	10.33	16.54	-8.70	1.0400	39.00	1	32.50	13.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.5000	0	0	0	0
160216	50.00	12.99	36.65	-22.45	1.0400	86.40	1	72.00	35.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160217	50.00	11.22	36.65	-20.87	1.0400	86.40	1	72.00	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160218	50.00	20.26	36.65	-25.02	1.0400	86.40	1	72.00	10.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160219	50.00	13.42	36.65	-24.18	1.0400	86.40	1	72.00	23.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160220	50.00	16.22	36.65	-19.32	1.0400	86.40	1	72.00	7.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160221	50.00	10.57	36.65	-20.13	1.0400	86.40	1	72.00	32.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	72.0000	0	0	0	0
160222	57.50	9.87	29.27	-20.01	1.0400	69.00	1	57.50	20.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.5000	0	0	0	0
160223	47.30	5.46	24.08	-12.08	1.0400	56.76	1	47.30	14.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.3000	0	0	0	0
160223	13.75	5.46	16.29	-9.01	1.0400	38.40	1	32.00	13.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
160224	8.40	7.68	14.51	-9.91	1.0400	34.20	1	28.50	3.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	28.5000	0	0	0	0
160226	25.95	12.25	38.17	-22.43	1.0400	90.00	1	75.00	25.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
160228	8.09	15.51	16.29	-11.07	1.0400	38.40	1	32.00	8.09	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.0000	0	0	0	0
160230	0.00	0.00	3.73	-3.38	1.0400	14.40	0	12.00	5.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
160231	0.00	0.00	10.69	-9.30	1.0400	31.92	0	26.60	11.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
160233	0.00	0.00	10.00	-8.67	1.0400	31.92	0	26.60	10.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	26.6000	0	0	0	0
160236	10.94	15.27	15.27	-8.20	1.0400	36.00	1	30.00	10.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160236	8.40	15.27	15.27	-9.06	1.0400	36.00	1	30.00	4.84	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160237	9.98	11.98	15.27	-8.42	1.0400	36.00	1	30.00	9.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
160237	0.00	0.00	7.64	-4.68	1.0400	18.00	0	15.00	6.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160238	0.00	0.00	7.64	-3.93	1.0400	18.00	0	15.00	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160239	0.00	0.00	7.64	-3.81	1.0400	18.00	0	15.00	5.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160239	0.00	0.00	6.11	-3.44	1.0400	14.40	0	12.00	5.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	12.0000	0	0	0	0
160242	0.00	0.00	10.71	-6.72	1.0400	28.56	0	23.80	6.90	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.8000	0	0	0	0
160243	0.00	0.00	6.04	-4.39	1.0400	18.00	0	15.00	1.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.0000	0	0	0	0
160246	10.13	8.88	16.80	-10.53	1.0400	39.60	1	33.00	10.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	33.0000	0	0	0	0
160249	33.50	27.60	71.77	-39.72	1.0481	169.20	1	141.00	33.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	141.0000	0	0	0	0
160250	140.00	0.28	71.26	-43.22	1.0400	168.00	1	140.00	20.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	140.0000	0	0	0	0
160251	9.38	-0.11	43.26	-22.80	1.0400	102.00	1	85.00	9.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	85.0000	0	0	0	0
160253	152.00	0.62	77.37	-42.81	1.0400	182.40	1	152.00	49.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
160254	0.00	0.00	77.37	-52.47	1.0400	182.40	0	152.00	41.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
160255	97.00	22.43	83.99	-53.83	1.0476	198.00	1	165.00	61.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
160258	155.00	4.24	78.90	-47.28	1.0411	186.00	1	155.00	47.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
160259	155.00	4.24	78.90	-53.10	1.0408	186.00	1	155.00	60.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
160260	150.00	4.24	76.35	-50.65	1.0410	180.00	1	150.00	24.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
160263	283.20	-17.36	86.16	-77.82	1.0338	339.84	1	283.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	283.2000	0	0	0	0
160266	51.51	20.49	72.84	-37.28	1.0400	171.72	1	143.10	51.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
160267	36.78	18.73	72.84	-48.73	1.0400	171.72	1	143.10	36.78	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.1000	0	0	0	0
160270	201.60	-11.83	69.19	-62.38	1.0370	241.92	1	201.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
160273	180.00	10.12	62.64	-55.32	1.0400	216.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
160275	201.00	-2.75	65.23	-61.40	1.0400	241.20	1	201.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
160278	200.10	-1.58	98.28	-58.93	1.0395	240.12	1	200.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
160281	188.00	76.15	76.85	-64.67	1.0575	225.60	1	188.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	188.0000	0	0	0	0
160283	0.00	0.00	2.84	-2.58	1.0400	10.80	0	9.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.0000	0	0	0	0
160286	226.10	5.31	81.54	-72.69	1.0400	271.32	1	226.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	226.1000	0	0	0	0
160288	201.00	-32.99	86.20	-56.14	1.0304	241.20	1	201.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.0000	0	0	0	0
160291	249.00	73.94	80.00	-72.97	1.0527	298.80	1	249.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
160293	45.00	8.62	22.90	-15.13	1.0400	54.00	1	45.00	13.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
160294	45.00	8.62	22.90	-13.80	1.0400	54.00	1	45.00	12.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
160297	50.00	5.94	25.45	-13.47	1.0400	60.00	1	50.00	12.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
160298	50.00	8.05	25.45	-17.38	1.0400	60.00	1	50.00	7.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
160301	307.10	40.11	128.60	-85.81	1.0457	368.52	1	307.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	307.1000	0	0	0	0
160303	162.90	42.71	54.81	-53.18	1.0509	195.48	1	162.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.9000	0	0	0	0
170518	85.76	-60.57	266.21	-169.00	1.0161	627.60	1	523.00	85.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	523.0000	0	0	0	0
170519	273.39	-60.57	199.53	-113.97	1.0155	470.40	1	392.00	193.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	392.0000	0	0	0	0
170522	9.13	21.82	38.17	-19.14	1.0400	90.00	1	75.00	9.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
170523	138.00	29.00	70.24	-37.83	1.0400	165.60	1	138.00	47.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	138.0000	0	0	0	0
170524	44.55	22.53	54.46	-30.73	1.0400	128.40	1	107.00	44.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	107.0000	0	0	0	0
170525	18.97	24.33	38.17	-21.41	1.0400	90.00	1	75.00	18.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
170528	8.13	4.17	4.17	-2.87	1.0400	9.84	1	8.20	1.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170528	0.00	0.00	4.17	-2.60	1.0400	9.84	0	8.20	2.44	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170529	8.13	2.22	4.17	-2.37	1.0400	9.84	1	8.20	1.14	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.2000	0	0	0	0
170529	20.00	2.22	20.87	-14.06	1.0400	49.20	1	41.00	20.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	41.0000	0	0	0	0
170530	6.13	2.84	11.71	-6.88	1.0400	27.60	1	23.00	6.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	23.0000	0	0	0	0
170530	5.16	2.84	9.16	-6.00	1.0400	21.60	1	18.00	5.16	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.0000	0	0	0	0
170532	18.15	31.05	31.05	-19.36	1.0400	73.20	1	61.00	18.15	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
170533	22.87	31.05	31.05	-18.38	1.0400	73.20	1	61.00	22.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	61.0000	0	0	0	0
170535	4.04	11.80	15.36	-11.20	1.0400	48.00	1	40.00	4.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
170536	14.94	11.81	15.36	-12.00	1.0400	48.00	1	40.00	14.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	40.0000	0	0	0	0
170540	12.33	1.94	39.70	-19.91	1.0400	93.60	1	78.00	12.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
170541	25.28	0.31	39.70	-26.10	1.0400	93.60	1	78.00	25.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
170542	32.74	2.03	40.72	-26.22	1.0400	96.00	1	80.00	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
170550	131.64	-21.40	103.84	-52.42	1.0359	244.80	1	204.00	52.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
170551	131.64	-21.40	103.84	-58.96	1.0354	244.80	1	204.00	35.40	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.0000	0	0	0	0
170552	60.03	-0.83	81.95	-51.62	1.0400	193.20	1	161.00	60.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
170553	152.92	0.47	77.88	-52.52	1.0400	183.60	1	153.00	26.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
170554	152.92	1.47	77.88	-45.58	1.0400	183.60	1	153.00	28.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
170555	43.93	-0.48	81.95	-52.73	1.0400	193.20	1	161.00	43.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
170563	0.00	0.00	150.66	-77.94	1.0311	355.20	0	296.00	130.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	296.0000	0	0	0	0
170564	132.93	-55.81	104.85	-55.81	1.0149	247.20	1	206.00	32.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
170565	132.29	-53.68	104.34	-53.68	1.0103	246.00	1	205.00	37.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	205.0000	0	0	0	0
170577	10.00	4.21	4.21	-2.96	1.0400	12.00	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
170579	10.00	3.62	3.62	-3.49	1.0400	12.00	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
170583	10.00	3.18	3.18	-2.82	1.0400	12.00	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180111	42.10	16.38	45.86	-24.01	1.0400	108.12	1	90.10	24.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.1000	0	0	0	0
180112	0.00	0.00	44.44	-27.28	1.0400	104.76	0	87.30	42.04	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	87.3000	0	0	0	0
180114	3.13	1.95	4.03	-2.85	1.0400	12.60	1	10.50	3.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.5000	0	0	0	0
180115	0.00	0.00	3.84	-3.09	1.0400	12.00	0	10.00	2.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180117	3.74	1.32	3.84	-3.07	1.0400	12.00	1	10.00	3.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
180119	150.00	-17.63	73.05	-38.38	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
180121	91.20	-11.04	39.55	-29.91	1.0400	109.44	1	91.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	91.2000	0	0	0	0
180123	200.00	-14.16	84.49	-57.42	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180126	200.00	-4.20	65.10	-59.25	1.0391	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180128	78.00	-7.29	24.19	-20.94	1.0400	93.60	1	78.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
180131	249.70	-2.59	88.26	-80.60	1.0400	299.64	1	249.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.7000	0	0	0	0
180134	200.00	-4.33	92.18	-51.51	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180137	237.60	23.68	89.50	-63.73	1.0463	285.12	1	237.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	237.6000	0	0	0	0
180140	300.00	-11.53	94.19	-89.25	1.0357	360.00	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
180143	200.00	1.99	91.47	-59.10	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
180145	10.00	-3.26	4.27	-3.26	1.0400	12.00	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
190106	160.00	1.39	64.80	-53.58	1.0400	192.00	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
190108	0.00	0.00	21.38	-12.07	1.0400	50.40	0	42.00	11.79	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
190108	0.00	0.00	21.38	-12.92	1.0400	50.40	0	42.00	7.80	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
190109	0.00	0.00	8.14	-5.21	1.0400	19.20	0	16.00	8.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	16.0000	0	0	0	0
190111	0.00	0.00	26.11	-21.38	1.0400	100.80	0	84.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	84.0000	0	0	0	0
190114	130.50	4.52	58.99	-36.24	1.0400	156.60	1	130.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	130.5000	0	0	0	0
190116	0.00	0.00	27.93	-18.59	1.0400	68.40	0	57.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	57.0000	0	0	0	0
190118	150.00	5.70	57.10	-47.85	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190120	180.00	-1.62	64.73	-58.71	1.0397	216.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
190123	211.00	5.48	95.13	-63.17	1.0410	253.20	1	211.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
190124	165.00	0.71	79.23	-42.56	1.0400	198.00	1	165.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
190126	0.00	0.00	11.66	-9.02	1.0400	36.00	0	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
190129	218.00	4.81	87.77	-59.20	1.0400	261.60	1	218.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	218.0000	0	0	0	0
190132	211.20	-38.92	68.99	-63.84	1.0372	253.44	1	211.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
190134	150.00	-9.39	72.03	-39.85	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190136	181.70	6.56	89.94	-55.69	1.0421	218.04	1	181.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	181.7000	0	0	0	0
190139	288.60	11.78	130.45	-89.78	1.0408	346.32	1	288.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	288.6000	0	0	0	0
190142	257.00	-16.41	119.62	-85.43	1.0388	308.40	1	257.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	257.0000	0	0	0	0
190145	200.00	31.28	88.52	-56.80	1.0455	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190147	200.00	2.17	74.67	-64.75	1.0405	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190149	161.00	1.68	50.72	-48.07	1.0400	193.20	1	161.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	161.0000	0	0	0	0
190152	194.00	-1.54	91.87	-59.24	1.0400	232.80	1	194.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	194.0000	0	0	0	0
190155	230.40	19.87	107.81	-67.63	1.0414	276.48	1	230.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.4000	0	0	0	0
190157	200.00	23.38	71.63	-53.28	1.0467	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190159	155.40	17.94	76.56	-51.04	1.0444	186.48	1	155.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.4000	0	0	0	0
190162	200.00	0.64	86.81	-65.09	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
190165	299.70	-10.02	135.63	-99.58	1.0361	359.64	1	299.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.7000	0	0	0	0
190167	150.00	-6.13	55.54	-51.19	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190169	150.00	-8.43	60.34	-43.62	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
190172	300.00	57.36	124.42	-97.67	1.0456	360.00	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
190174	0.00	0.00	22.27	-16.13	1.0400	60.48	0	50.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.4000	0	0	0	0
190177	148.40	-0.51	46.21	-44.00	1.0400	178.08	1	148.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.4000	0	0	0	0
190182	151.20	8.37	65.43	-41.77	1.0400	181.44	1	151.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	151.2000	0	0	0	0
190185	174.00	26.05	85.75	-44.44	1.0400	208.80	1	174.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	174.0000	0	0	0	0
190187	0.00	0.00	11.20	-9.49	1.0400	36.00	0	30.00	14.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
190190	163.00	3.20	50.38	-41.21	1.0400	195.60	1	163.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	163.0000	0	0	0	0
190193	253.00	17.51	109.69	-86.21	1.0431	303.60	1	253.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	253.0000	0	0	0	0
190196	350.30	55.88	131.29	-107.23	1.0498	420.36	1	350.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	350.3000	0	0	0	0
190198	158.00	-1.45	54.26	-49.23	1.0400	189.60	1	158.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	158.0000	0	0	0	0
190201	300.00	8.57	111.11	-99.90	1.0406	360.00	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
190203	0.00	0.00	37.06	-34.10	1.0400	119.28	0	99.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	99.4000	0	0	0	0
190206	200.20	67.31	67.31	-61.95	1.0514	240.24	1	200.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.2000	0	0	0	0
190209	210.10	2.84	79.46	-60.57	1.0400	252.12	1	210.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.1000	0	0	0	0
200156	15.03	-5.62	21.38	-13.30	1.0400	50.40	1	42.00	15.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	42.0000	0	0	0	0
200156	8.83	-5.62	10.18	-6.04	1.0400	24.00	1	20.00	8.83	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	20.0000	0	0	0	0
200157	45.00	-10.83	22.90	-15.35	1.0400	54.00	1	45.00	14.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	45.0000	0	0	0	0
200162	2.98	0.81	3.19	-2.89	1.0400	12.00	1	10.00	2.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
200168	191.00	-1.09	112.49	-66.87	1.0400	265.20	1	221.00	109.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	221.0000	0	0	0	0
200169	191.00	-67.23	112.49	-67.23	1.0235	265.20	1	221.00	26.92	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	221.0000	0	0	0	0
200170	0.00	0.00	122.16	-60.21	1.0400	288.00	0	240.00	82.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	240.0000	0	0	0	0
200172	130.00	-7.67	87.55	-53.46	1.0381	206.40	1	172.00	71.62	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
200173	149.00	0.26	75.84	-45.81	1.0400	178.80	1	149.00	37.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
200174	149.00	1.05	75.84	-47.61	1.0400	178.80	1	149.00	22.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
200179	250.00	-37.99	113.11	-70.37	1.0323	300.00	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
200181	200.00	-9.39	67.19	-51.80	1.0372	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
200184	201.60	-53.85	92.51	-67.89	1.0284	241.92	1	201.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	201.6000	0	0	0	0
200186	203.00	-2.06	79.39	-62.83	1.0400	243.60	1	203.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	203.0000	0	0	0	0
200189	228.00	-37.35	109.59	-76.97	1.0307	273.60	1	228.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	228.0000	0	0	0	0
200192	165.00	-12.19	79.13	-43.54	1.0400	198.00	1	165.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
200195	8.77	-0.00	9.31	-6.34	1.0400	21.96	1	18.30	8.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200195	5.63	-0.00	9.31	-5.99	1.0400	21.96	1	18.30	5.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200196	18.30	-0.13	9.31	-4.72	1.0400	21.96	1	18.30	5.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200197	18.30	0.98	9.31	-5.31	1.0400	21.96	1	18.30	7.73	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200198	18.30	0.30	9.31	-6.30	1.0400	21.96	1	18.30	5.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200198	18.30	0.30	9.31	-6.04	1.0400	21.96	1	18.30	2.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200199	18.30	-0.16	9.31	-5.60	1.0400	21.96	1	18.30	6.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200200	18.30	-0.05	9.31	-5.61	1.0400	21.96	1	18.30	2.25	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200201	18.30	-0.05	9.31	-5.31	1.0400	21.96	1	18.30	4.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200201	18.30	-0.05	9.31	-5.48	1.0400	21.96	1	18.30	7.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200202	7.86	0.42	9.31	-4.83	1.0400	21.96	1	18.30	7.86	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200202	8.12	0.42	9.31	-4.72	1.0400	21.96	1	18.30	8.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
200204	95.30	-13.61	37.82	-32.73	1.0400	114.36	1	95.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	95.3000	0	0	0	0
200207	110.00	-1.44	49.81	-29.46	1.0400	132.00	1	110.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
210319	0.00	0.00	7.03	-6.14	1.0400	21.96	0	18.30	5.75	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210319	1.85	7.03	7.03	-5.73	1.0400	21.96	1	18.30	1.85	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210320	5.97	5.11	7.03	-6.33	1.0400	21.96	1	18.30	5.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	18.3000	0	0	0	0
210322	0.00	0.00	5.30	-3.89	1.0400	16.56	0	13.80	1.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	13.8000	0	0	0	0
210325	2.58	-0.04	8.06	-7.34	1.0400	25.20	1	21.00	2.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
210325	6.95	-0.04	8.06	-5.64	1.0400	25.20	1	21.00	6.95	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
210327	92.11	22.85	101.80	-67.34	1.0450	240.00	1	200.00	92.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
210328	71.57	-0.53	80.93	-43.02	1.0400	190.80	1	159.00	71.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
210329	40.74	-0.58	80.93	-47.94	1.0400	190.80	1	159.00	39.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	159.0000	0	0	0	0
210330	153.00	-0.29	78.39	-40.98	1.0400	184.80	1	154.00	22.82	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
210331	28.30	-0.49	43.77	-24.47	1.0400	103.20	1	86.00	28.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	86.0000	0	0	0	0
210334	932.60	107.31	434.59	-264.30	1.0484	1119.12	1	932.60	269.58	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	932.6000	0	0	0	0
210336	185.00	30.90	158.81	-83.32	1.0454	374.40	1	312.00	135.91	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	312.0000	0	0	0	0
210337	185.00	30.90	158.81	-81.77	1.0468	374.40	1	312.00	92.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	312.0000	0	0	0	0
210338	0.00	0.00	107.40	-72.01	1.0400	253.20	0	211.00	91.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210339	150.08	0.09	107.40	-70.93	1.0400	253.20	1	211.00	53.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210340	150.08	-0.11	107.40	-54.69	1.0400	253.20	1	211.00	52.77	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210341	150.08	0.26	107.40	-66.88	1.0400	253.20	1	211.00	64.89	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
210346	150.00	-33.74	73.47	-37.68	1.0285	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
210349	200.10	3.15	60.12	-51.57	1.0400	240.12	1	200.10	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.1000	0	0	0	0
210351	0.00	0.00	7.63	-4.73	1.0400	18.48	0	15.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	15.4000	0	0	0	0
210354	200.00	-6.61	76.60	-55.75	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
210358	0.00	0.00	4.64	-2.62	1.0400	12.00	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
220123	43.99	2.23	32.58	-20.07	1.0400	76.80	1	64.00	6.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220124	43.99	1.66	32.58	-18.48	1.0400	76.80	1	64.00	11.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220125	43.99	1.60	32.58	-20.07	1.0400	76.80	1	64.00	13.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220126	43.99	2.63	32.58	-19.70	1.0400	76.80	1	64.00	10.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	64.0000	0	0	0	0
220127	44.00	2.38	33.09	-18.86	1.0400	78.00	1	65.00	29.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	65.0000	0	0	0	0
220132	45.00	-7.79	36.14	-24.17	1.0400	85.20	1	71.00	31.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
220133	45.00	-9.23	36.14	-20.18	1.0400	85.20	1	71.00	17.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	71.0000	0	0	0	0
220134	44.99	-7.59	35.63	-19.86	1.0400	84.00	1	70.00	10.37	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220136	0.00	0.00	16.90	-9.21	1.0400	41.16	0	34.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	34.3000	0	0	0	0
220142	146.52	69.07	104.85	-58.06	1.0573	247.20	1	206.00	52.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	206.0000	0	0	0	0
220143	145.74	69.07	104.29	-51.35	1.0520	245.88	1	204.90	30.96	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	204.9000	0	0	0	0
220144	69.00	-0.59	82.46	-42.99	1.0400	194.40	1	162.00	57.97	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.0000	0	0	0	0
220145	153.50	0.86	78.13	-52.05	1.0400	184.20	1	153.50	60.24	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.5000	0	0	0	0
220146	31.70	-0.48	73.96	-42.13	1.0400	174.36	1	145.30	31.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.3000	0	0	0	0
220147	65.26	-0.40	73.14	-41.36	1.0400	172.44	1	143.70	65.26	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	143.7000	0	0	0	0
220149	278.00	44.32	94.26	-87.09	1.0519	333.60	1	278.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	278.0000	0	0	0	0
220151	82.50	30.29	35.03	-26.94	1.0400	99.00	1	82.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.5000	0	0	0	0
220153	78.00	13.14	36.25	-21.09	1.0400	93.60	1	78.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	78.0000	0	0	0	0
220156	82.00	1.95	35.97	-21.82	1.0400	98.40	1	82.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	82.0000	0	0	0	0
220159	167.70	4.43	78.81	-52.96	1.0400	201.24	1	167.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.7000	0	0	0	0
220162	17.48	0.57	49.93	-32.75	1.0400	117.72	1	98.10	17.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
220163	42.36	0.51	49.93	-27.26	1.0400	117.72	1	98.10	42.36	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.1000	0	0	0	0
220164	44.99	0.43	35.63	-19.22	1.0400	84.00	1	70.00	21.43	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220165	44.99	0.47	35.63	-19.49	1.0400	84.00	1	70.00	10.28	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	70.0000	0	0	0	0
220166	46.99	0.88	34.61	-19.54	1.0400	81.60	1	68.00	10.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
220167	46.99	0.33	34.61	-17.44	1.0400	81.60	1	68.00	12.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
220169	124.20	5.22	61.90	-37.22	1.0400	149.04	1	124.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	124.2000	0	0	0	0
220171	90.00	0.68	31.21	-30.00	1.0400	108.00	1	90.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	90.0000	0	0	0	0
220174	120.00	-30.35	45.90	-30.35	1.0262	144.00	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
220176	120.00	35.76	42.57	-31.54	1.0400	144.00	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
220178	150.00	-0.75	73.44	-45.62	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220181	121.90	-7.38	52.41	-39.73	1.0400	146.28	1	121.90	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	121.9000	0	0	0	0
220183	142.50	2.90	55.00	-41.65	1.0400	171.00	1	142.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	142.5000	0	0	0	0
220186	115.50	-5.11	53.50	-33.48	1.0400	138.60	1	115.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	115.5000	0	0	0	0
220188	0.00	0.00	19.55	-18.65	1.0400	70.56	0	58.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	58.8000	0	0	0	0
220191	0.00	0.00	15.43	-12.60	1.0400	43.20	0	36.00	9.18	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	36.0000	0	0	0	0
220191	92.50	20.82	38.38	-31.41	1.0400	111.00	1	92.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	92.5000	0	0	0	0
220192	0.00	0.00	24.96	-17.00	1.0400	72.00	0	60.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	60.0000	0	0	0	0
220195	145.00	2.91	45.26	-43.79	1.0400	174.00	1	145.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	145.0000	0	0	0	0
220198	0.00	0.00	76.35	-41.58	1.0400	180.00	0	150.00	40.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220199	150.00	3.80	76.35	-41.43	1.0400	180.00	1	150.00	61.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220201	0.00	0.00	4.94	-2.77	1.0400	12.00	0	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
220203	0.00	0.00	12.57	-10.52	1.0400	36.24	0	30.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.2000	0	0	0	0
220206	116.00	0.93	45.23	-30.63	1.0400	139.20	1	116.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	116.0000	0	0	0	0
220209	211.20	7.60	88.21	-65.80	1.0400	253.44	1	211.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.2000	0	0	0	0
220214	207.20	-10.69	75.76	-69.89	1.0400	248.64	1	207.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	207.2000	0	0	0	0
220216	196.70	-11.13	71.75	-55.83	1.0376	236.04	1	196.70	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	196.7000	0	0	0	0
220219	157.50	-32.06	48.84	-44.45	1.0400	189.00	1	157.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	157.5000	0	0	0	0
220222	202.00	-51.61	81.48	-52.43	1.0275	242.40	1	202.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	202.0000	0	0	0	0
220225	0.00	0.00	3.60	-3.27	1.0400	11.88	0	9.90	1.53	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
220225	180.00	-6.72	72.54	-52.98	1.0400	216.00	1	180.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	180.0000	0	0	0	0
220228	100.00	36.81	38.99	-28.38	1.0400	120.00	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
220230	118.50	12.26	50.21	-29.66	1.0400	142.20	1	118.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	118.5000	0	0	0	0
220234	150.00	12.95	61.23	-45.48	1.0445	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
220236	0.00	0.00	20.20	-15.53	1.0400	60.00	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220241	0.00	0.00	18.20	-14.49	1.0400	60.00	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220245	182.00	13.01	77.44	-56.35	1.0400	218.40	1	182.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	182.0000	0	0	0	0
220247	0.00	0.00	23.62	-15.58	1.0400	60.00	0	50.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	50.0000	0	0	0	0
220250	250.00	17.97	81.55	-74.55	1.0400	300.00	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
220253	100.00	-19.22	33.66	-33.44	1.0400	120.00	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
220256	100.00	28.31	35.98	-25.65	1.0400	120.00	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
230259	858.00	70.05	399.83	-254.56	1.0448	1029.60	1	858.00	240.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	858.0000	0	0	0	0
230260	831.00	70.05	387.25	-286.52	1.0455	997.20	1	831.00	367.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	831.0000	0	0	0	0
230262	0.00	0.00	10.69	-6.86	1.0400	25.20	0	21.00	6.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	21.0000	0	0	0	0
230264	590.00	89.77	274.94	-179.01	1.0531	708.00	1	590.00	64.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
230265	590.00	89.77	274.94	-160.09	1.0498	708.00	1	590.00	103.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	590.0000	0	0	0	0
230266	0.00	0.00	202.71	-119.21	1.0400	522.00	0	435.00	94.98	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	435.0000	0	0	0	0
230271	855.00	147.98	398.43	-229.19	1.0533	1026.00	1	855.00	136.41	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
230272	855.00	147.98	398.43	-284.34	1.0555	1026.00	1	855.00	393.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	855.0000	0	0	0	0
230275	0.00	0.00	23.97	-13.18	1.0400	56.52	0	47.10	7.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
230275	0.00	0.00	23.97	-15.72	1.0400	56.52	0	47.10	11.71	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	47.1000	0	0	0	0
230276	16.30	55.99	55.99	-34.53	1.0458	132.00	1	110.00	16.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	110.0000	0	0	0	0
230281	152.00	-0.66	70.83	-39.34	1.0400	182.40	1	152.00	50.02	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
230282	153.00	-1.13	71.30	-43.00	1.0400	183.60	1	153.00	44.23	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
230284	276.47	164.72	201.06	-130.31	1.0682	474.00	1	395.00	172.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	395.0000	0	0	0	0
230285	155.00	1.60	78.90	-48.95	1.0400	186.00	1	155.00	46.13	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230286	155.00	0.86	78.90	-54.08	1.0400	186.00	1	155.00	67.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230287	155.00	-0.20	78.90	-43.13	1.0400	186.00	1	155.00	39.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	155.0000	0	0	0	0
230290	7.29	14.33	16.49	-8.18	1.0400	38.88	1	32.40	7.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	32.4000	0	0	0	0
230290	11.00	5.60	5.60	-3.16	1.0400	13.20	1	11.00	5.31	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	11.0000	0	0	0	0
230293	0.00	0.00	4.22	-2.15	1.0400	9.96	0	8.30	3.51	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230293	8.30	4.22	4.22	-2.89	1.0400	9.96	1	8.30	2.61	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230294	2.66	2.57	4.22	-2.61	1.0400	9.96	1	8.30	1.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230294	3.66	2.57	4.22	-2.52	1.0400	9.96	1	8.30	3.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230295	2.67	2.66	4.22	-2.29	1.0400	9.96	1	8.30	2.67	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
230295	2.66	2.66	4.22	-2.82	1.0400	9.96	1	8.30	2.57	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	8.3000	0	0	0	0
240195	0.00	0.00	34.10	-17.01	1.0400	80.40	0	67.00	6.70	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
240196	0.00	0.00	33.59	-17.74	1.0400	79.20	0	66.00	8.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
240197	0.00	0.00	33.59	-16.88	1.0400	79.20	0	66.00	13.99	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	66.0000	0	0	0	0
240198	0.00	0.00	34.10	-22.00	1.0400	80.40	0	67.00	10.38	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	67.0000	0	0	0	0
240199	0.00	0.00	34.61	-21.56	1.0400	81.60	0	68.00	27.81	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
240200	0.00	0.00	34.61	-17.53	1.0400	81.60	0	68.00	12.45	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	68.0000	0	0	0	0
240202	3.88	-4.85	11.14	-9.75	1.0400	34.80	1	29.00	3.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
240202	7.33	-4.85	11.14	-9.40	1.0400	34.80	1	29.00	7.33	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	29.0000	0	0	0	0
240210	152.00	-0.12	57.70	-48.16	1.0400	182.40	1	152.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	152.0000	0	0	0	0
240212	0.00	0.00	12.33	-10.79	1.0400	45.00	0	37.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	37.5000	0	0	0	0
240214	98.80	4.62	29.96	-28.04	1.0400	118.56	1	98.80	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	98.8000	0	0	0	0
240217	120.60	19.23	57.84	-41.35	1.0400	144.72	1	120.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.6000	0	0	0	0
240219	114.00	7.97	52.79	-35.34	1.0400	136.80	1	114.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	114.0000	0	0	0	0
240221	299.00	-72.65	129.27	-92.59	1.0073	358.80	1	299.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	299.0000	0	0	0	0
240222	223.50	-70.48	106.46	-70.48	1.0126	268.20	1	223.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	223.5000	0	0	0	0
240223	213.00	-72.47	72.51	-72.47	1.0125	255.60	1	213.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
240225	135.00	2.30	57.25	-38.53	1.0400	162.00	1	135.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	135.0000	0	0	0	0
240228	241.00	4.57	110.48	-64.89	1.0400	289.20	1	241.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	241.0000	0	0	0	0
240230	80.50	-7.51	35.28	-23.36	1.0400	96.60	1	80.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.5000	0	0	0	0
240233	200.00	-53.92	83.97	-53.92	1.0135	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
240236	200.00	52.82	89.48	-65.50	1.0400	240.00	1	200.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	200.0000	0	0	0	0
240239	232.50	21.09	77.33	-73.21	1.0400	279.00	1	232.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	232.5000	0	0	0	0
240241	126.50	-3.21	39.89	-38.46	1.0400	151.80	1	126.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	126.5000	0	0	0	0
240244	209.00	3.17	72.00	-58.68	1.0400	250.80	1	209.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	209.0000	0	0	0	0
240246	0.00	0.00	28.39	-20.26	1.0400	75.60	0	63.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	63.0000	0	0	0	0
240248	170.20	-52.97	64.76	-52.97	1.0166	204.24	1	170.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	170.2000	0	0	0	0
240250	101.20	-2.31	43.05	-28.64	1.0400	121.44	1	101.20	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	101.2000	0	0	0	0
240255	80.00	-17.63	35.77	-20.29	1.0400	96.00	1	80.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	80.0000	0	0	0	0
240256	69.60	-5.81	29.98	-20.76	1.0400	83.52	1	69.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	69.6000	0	0	0	0
240258	214.50	-8.64	82.54	-62.16	1.0400	257.40	1	214.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	214.5000	0	0	0	0
240259	186.00	-13.00	84.21	-56.39	1.0400	223.20	1	186.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	186.0000	0	0	0	0
240260	149.50	-5.58	67.08	-48.30	1.0400	179.40	1	149.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.5000	0	0	0	0
240261	112.50	-5.33	42.41	-35.38	1.0400	135.00	1	112.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	112.5000	0	0	0	0
240266	169.50	24.34	53.22	-48.37	1.0400	203.40	1	169.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	169.5000	0	0	0	0
240269	120.00	8.03	52.60	-35.55	1.0400	144.00	1	120.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	120.0000	0	0	0	0
240272	162.30	44.32	70.77	-54.69	1.0400	194.76	1	162.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	162.3000	0	0	0	0
240275	199.50	-57.09	60.91	-57.09	1.0250	239.40	1	199.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
240278	3.08	2.37	3.08	-2.56	1.0400	11.88	1	9.90	3.08	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
240278	249.00	2.37	99.91	-64.54	1.0400	298.80	1	249.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	249.0000	0	0	0	0
240280	1.48	1.06	4.11	-2.63	1.0400	11.88	1	9.90	1.48	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	9.9000	0	0	0	0
240280	197.00	1.06	70.03	-51.05	1.0400	236.40	1	197.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
240282	150.00	-6.68	57.18	-49.98	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
240284	75.00	-6.16	33.44	-26.15	1.0400	90.00	1	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
240285	75.00	-5.68	36.30	-22.59	1.0400	90.00	1	75.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	75.0000	0	0	0	0
240288	100.00	28.82	42.11	-32.13	1.0400	120.00	1	100.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
240291	149.30	-46.52	60.31	-46.52	1.0401	179.16	1	149.30	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.3000	0	0	0	0
240293	230.00	16.43	100.94	-62.13	1.0453	276.00	1	230.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	230.0000	0	0	0	0
240296	160.00	2.62	64.94	-48.11	1.0400	192.00	1	160.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	160.0000	0	0	0	0
240298	0.00	0.00	10.77	-9.60	1.0400	36.00	0	30.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	30.0000	0	0	0	0
240301	250.00	-66.94	119.45	-66.94	1.0074	300.00	1	250.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	250.0000	0	0	0	0
240304	300.00	16.88	139.87	-88.80	1.0426	360.00	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
240307	150.00	-8.80	62.19	-41.76	1.0400	180.00	1	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	150.0000	0	0	0	0
240312	199.50	-62.03	63.73	-62.03	1.0317	239.40	1	199.50	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	199.5000	0	0	0	0
240317	302.40	-5.37	125.00	-84.10	1.0366	362.88	1	302.40	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	302.4000	0	0	0	0
240320	300.00	-77.22	133.93	-77.22	1.0199	360.00	1	300.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	300.0000	0	0	0	0
250347	149.55	-13.29	255.52	-170.18	1.0374	602.40	1	502.00	149.55	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	502.0000	0	0	0	0
250348	61.88	-0.65	85.00	-42.27	1.0400	200.40	1	167.00	59.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	167.0000	0	0	0	0
250354	76.72	-0.80	119.61	-65.48	1.0400	282.00	1	235.00	76.72	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	235.0000	0	0	0	0
250358	800.00	101.79	372.80	-207.10	1.0491	960.00	1	800.00	386.30	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	800.0000	0	0	0	0
250359	805.00	101.79	375.13	-204.88	1.0498	966.00	1	805.00	132.07	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
250360	805.00	101.79	375.13	-257.33	1.0430	966.00	1	805.00	353.64	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	805.0000	0	0	0	0
250362	0.00	0.00	204.62	-123.65	1.0386	482.40	0	402.00	110.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	402.0000	0	0	0	0
250363	19.66	4.45	74.82	-38.38	1.0400	176.40	1	147.00	19.66	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.0000	0	0	0	0
250364	148.92	5.05	75.84	-41.76	1.0400	178.80	1	149.00	43.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250365	23.87	5.04	74.82	-46.65	1.0400	176.40	1	147.00	23.87	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	147.0000	0	0	0	0
250367	67.63	-0.88	90.09	-52.33	1.0398	212.40	1	177.00	67.63	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	177.0000	0	0	0	0
250368	63.00	-0.88	87.55	-44.62	1.0399	206.40	1	172.00	23.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	172.0000	0	0	0	0
250369	152.92	-0.88	77.88	-43.98	1.0397	183.60	1	153.00	55.65	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
250370	152.92	-0.52	77.88	-40.14	1.0400	183.60	1	153.00	34.42	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	153.0000	0	0	0	0
250371	148.92	-0.66	75.84	-43.54	1.0400	178.80	1	149.00	42.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250372	148.92	-0.88	75.84	-41.83	1.0398	178.80	1	149.00	44.35	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	149.0000	0	0	0	0
250374	37.49	4.18	43.89	-27.97	1.0400	120.00	1	100.00	37.49	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	100.0000	0	0	0	0
250376	10.00	-2.40	3.33	-3.18	1.0400	12.00	1	10.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	10.0000	0	0	0	0
260208	259.94	95.03	132.34	-87.91	1.0645	312.00	1	260.00	97.12	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260209	259.94	-0.12	132.34	-80.00	1.0400	312.00	1	260.00	87.10	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260210	259.94	95.03	132.34	-80.78	1.0648	312.00	1	260.00	32.94	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	260.0000	0	0	0	0
260211	258.94	95.03	131.83	-73.95	1.0615	310.80	1	259.00	42.47	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	259.0000	0	0	0	0
260212	232.00	95.03	142.01	-97.57	1.0628	334.80	1	279.00	137.74	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	279.0000	0	0	0	0
260213	232.00	95.03	144.56	-84.31	1.0601	340.80	1	284.00	34.59	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	284.0000	0	0	0	0
270207	323.00	4.18	164.41	-83.08	1.0396	387.60	1	323.00	40.93	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	323.0000	0	0	0	0
270208	83.00	-0.14	83.99	-53.10	1.0400	198.00	1	165.00	27.05	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	165.0000	0	0	0	0
270209	154.00	4.18	78.39	-46.72	1.0409	184.80	1	154.00	76.03	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
270210	154.00	0.44	78.39	-47.38	1.0400	184.80	1	154.00	18.76	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	154.0000	0	0	0	0
270212	149.36	52.18	106.89	-64.53	1.0444	252.00	1	210.00	72.17	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
270213	0.00	0.00	108.42	-70.72	1.0400	255.60	0	213.00	88.69	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	213.0000	0	0	0	0
270214	159.26	52.18	106.89	-72.95	1.0483	252.00	1	210.00	53.11	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	210.0000	0	0	0	0
270215	150.08	52.18	107.40	-66.46	1.0526	253.20	1	211.00	31.88	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	211.0000	0	0	0	0
270217	70.50	-0.53	100.27	-54.91	1.0400	236.40	1	197.00	70.50	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
270218	77.32	-0.68	100.27	-59.84	1.0400	236.40	1	197.00	77.32	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	197.0000	0	0	0	0
270219	32.29	59.23	75.33	-46.93	1.0605	177.60	1	148.00	32.29	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270220	67.21	59.23	75.33	-50.20	1.0642	177.60	1	148.00	67.21	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270221	39.46	59.23	75.33	-51.45	1.0602	177.60	1	148.00	39.46	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
270222	20.01	-0.25	75.33	-50.71	1.0400	177.60	1	148.00	20.01	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0	148.0000	0	0	0	0
];

%% generator cost data
mpc.gencost = [
1	0	0	11	94.00	4308.47	271.00	12421.22	378.00	17446.28	462.00	21486.80	486.00	22668.08	487.00	22718.44	692.00	38071.59	693.00	38146.48	715.00	39860.04	715.01	39860.82	746.00	42274.61
1	0	0	11	94.00	4314.60	271.00	12438.90	378.00	17471.11	462.00	21517.39	486.00	22700.35	487.00	22750.78	692.00	38125.78	693.00	38200.78	715.00	39916.78	715.01	39917.56	749.00	42568.78
1	0	0	11	15.00	613.92	20.00	818.56	24.00	986.06	28.00	1156.77	32.00	1330.82	36.00	1508.40	40.00	1689.61	46.00	1967.17	52.00	2253.79	52.01	2254.28	54.00	2352.52
1	0	0	11	15.00	615.37	20.00	820.50	24.00	988.40	28.00	1159.51	32.00	1333.98	36.00	1511.98	40.00	1693.62	46.00	1971.84	52.00	2259.14	52.01	2259.63	54.00	2358.10
1	0	0	11	15.00	614.32	20.00	819.09	24.00	986.71	28.00	1157.53	32.00	1331.70	36.00	1509.39	40.00	1690.72	46.00	1968.46	52.00	2255.27	52.01	2255.76	54.00	2354.07
1	0	0	10	14.98	149.05	49.92	496.70	49.93	496.80	49.94	496.90	49.95	497.00	49.96	497.10	49.97	497.20	49.98	497.30	49.99	497.40	50.00	497.50	0	0
1	0	0	10	29.99	1404.18	31.99	1497.83	36.99	1740.67	40.99	1941.93	43.99	2098.15	47.99	2313.43	50.98	2479.58	63.98	3224.66	63.99	3225.25	64.00	3225.84	0	0
1	0	0	11	15.00	614.88	20.00	819.84	24.00	987.61	28.00	1158.58	32.00	1332.91	36.00	1510.76	40.00	1692.25	46.00	1970.25	52.00	2257.31	52.01	2257.81	54.00	2356.20
1	0	0	11	53.00	3213.35	55.00	3330.96	57.00	3451.26	59.00	3574.29	61.00	3697.91	63.00	3822.13	65.00	3946.95	67.00	4072.37	75.00	4576.45	75.01	4577.14	104.00	6576.48
1	0	0	11	53.00	3212.86	55.00	3330.45	57.00	3450.73	59.00	3573.73	61.00	3697.34	63.00	3821.54	65.00	3946.34	67.00	4071.74	75.00	4575.74	75.01	4576.43	104.00	6575.46
1	0	0	10	40.27	2366.41	41.79	2455.73	43.31	2547.10	44.83	2640.54	46.35	2734.43	47.87	2828.77	49.39	2923.58	50.91	3018.83	56.99	3401.68	57.00	3402.37	0	0
1	0	0	10	40.27	2366.63	41.79	2455.96	43.31	2547.33	44.83	2640.78	46.35	2734.68	47.87	2829.03	49.39	2923.84	50.91	3019.10	56.99	3401.99	57.00	3402.67	0	0
1	0	0	10	40.27	2370.89	41.79	2460.38	43.31	2551.92	44.83	2645.53	46.35	2739.60	47.87	2834.12	49.39	2929.10	50.91	3024.54	56.99	3408.11	57.00	3408.80	0	0
1	0	0	10	40.27	2368.00	41.79	2457.38	43.31	2548.81	44.83	2642.31	46.35	2736.26	47.87	2830.67	49.39	2925.54	50.91	3020.86	56.99	3403.96	57.00	3404.65	0	0
1	0	0	10	40.27	2369.49	41.79	2458.92	43.31	2550.41	44.83	2643.97	46.35	2737.98	47.87	2832.45	49.39	2927.37	50.91	3022.75	56.99	3406.10	57.00	3406.79	0	0
1	0	0	10	40.27	2372.38	41.79	2461.93	43.31	2553.53	44.83	2647.20	46.35	2741.32	47.87	2835.91	49.39	2930.95	50.91	3026.44	56.99	3410.26	57.00	3410.95	0	0
1	0	0	10	40.27	2369.49	41.79	2458.92	43.31	2550.41	44.83	2643.97	46.35	2737.98	47.87	2832.45	49.39	2927.37	50.91	3022.75	56.99	3406.10	57.00	3406.79	0	0
1	0	0	10	40.27	2367.31	41.79	2456.67	43.31	2548.07	44.83	2641.54	46.35	2735.47	47.87	2829.85	49.39	2924.69	50.91	3019.98	56.99	3402.97	57.00	3403.66	0	0
1	0	0	11	0.00	0.00	4.00	201.88	56.50	2852.14	56.51	2852.65	56.52	2853.15	56.53	2853.66	56.54	2854.16	56.55	2854.67	56.56	2855.17	56.57	2855.68	58.00	2927.88
1	0	0	11	0.00	0.00	4.00	201.85	56.50	2851.72	56.51	2852.22	56.52	2852.73	56.53	2853.23	56.54	2853.74	56.55	2854.24	56.56	2854.75	56.57	2855.25	58.00	2927.44
1	0	0	11	0.00	0.00	4.00	201.93	56.50	2852.75	56.51	2853.26	56.52	2853.76	56.53	2854.27	56.54	2854.77	56.55	2855.28	56.56	2855.78	56.57	2856.29	58.00	2928.51
1	0	0	11	0.00	0.00	4.00	202.25	56.50	2857.34	56.51	2857.85	56.52	2858.36	56.53	2858.86	56.54	2859.37	56.55	2859.87	56.56	2860.38	56.57	2860.88	58.00	2933.22
1	0	0	11	0.00	0.00	4.00	202.00	56.50	2853.81	56.51	2854.32	56.52	2854.82	56.53	2855.33	56.54	2855.83	56.55	2856.34	56.56	2856.84	56.57	2857.35	58.00	2929.59
1	0	0	11	0.00	0.00	4.00	201.95	56.50	2853.06	56.51	2853.56	56.52	2854.07	56.53	2854.57	56.54	2855.08	56.55	2855.58	56.56	2856.09	56.57	2856.59	58.00	2928.82
1	0	0	10	4.58	0.00	12.92	0.00	12.93	0.00	12.94	0.00	12.95	0.00	12.96	0.00	12.97	0.00	12.98	0.00	12.99	0.00	13.00	0.00	0	0
1	0	0	10	155.30	2087.23	272.76	3665.89	353.40	4797.27	418.10	5742.54	474.85	6605.14	524.62	7391.01	570.41	8141.05	613.22	8867.53	663.99	9759.06	664.00	9759.24	0	0
1	0	0	10	155.06	2084.01	272.35	3660.38	352.87	4790.08	417.47	5733.89	474.13	6595.12	523.83	7379.88	569.56	8128.94	612.30	8854.24	662.99	9744.35	663.00	9744.53	0	0
1	0	0	11	159.00	0.00	226.00	0.00	227.00	0.00	370.00	0.00	418.00	0.00	461.00	0.00	501.00	0.00	537.00	0.00	574.00	0.00	574.01	0.00	610.00	0.00
1	0	0	11	159.00	0.00	226.00	0.00	227.00	0.00	370.00	0.00	418.00	0.00	461.00	0.00	501.00	0.00	537.00	0.00	574.00	0.00	574.01	0.00	577.00	0.00
1	0	0	10	4.58	0.00	12.92	0.00	12.93	0.00	12.94	0.00	12.95	0.00	12.96	0.00	12.97	0.00	12.98	0.00	12.99	0.00	13.00	0.00	0	0
1	0	0	10	152.90	-1102.77	217.33	-1567.46	218.30	-1574.10	355.81	417.68	401.97	1103.36	443.32	1732.86	481.79	2332.74	516.41	2885.39	551.99	3466.50	552.00	3466.67	0	0
1	0	0	11	0.00	0.00	150.00	2338.50	151.00	2364.59	225.00	4300.43	226.00	4331.97	237.00	4750.96	238.00	4789.85	245.00	5131.66	246.00	5180.99	269.00	6550.64	273.00	6795.52
1	0	0	10	27.83	1391.03	62.63	3130.45	84.50	4250.94	101.39	5137.24	116.30	5938.14	129.23	6648.86	141.16	7319.41	152.09	7947.43	168.99	8939.61	169.00	8940.21	0	0
1	0	0	10	27.83	1389.62	62.63	3127.28	84.50	4246.63	101.39	5132.04	116.30	5932.13	129.23	6642.12	141.16	7312.00	152.09	7939.38	168.99	8930.56	169.00	8931.16	0	0
1	0	0	11	200.00	-10000.00	1250.00	-62500.00	1250.01	-62500.50	1250.02	-62501.00	1250.03	-62501.50	1250.04	-62502.00	1250.05	-62502.50	1250.06	-62503.00	1250.07	-62503.50	1250.08	-62504.00	1280.00	-63999.70
1	0	0	11	200.00	-10000.00	1250.00	-62500.00	1250.01	-62500.50	1250.02	-62501.00	1250.03	-62501.50	1250.04	-62502.00	1250.05	-62502.50	1250.06	-62503.00	1250.07	-62503.50	1250.08	-62504.00	1280.00	-63999.70
1	0	0	10	19.64	1301.53	26.21	1736.93	32.99	2189.56	39.76	2644.97	46.54	3104.45	53.31	3566.71	60.09	4033.11	66.86	4502.27	73.64	4975.59	81.00	5493.07	0	0
1	0	0	10	69.03	3319.47	69.95	3363.71	70.87	3408.17	71.79	3452.85	72.71	3497.76	73.63	3542.88	74.55	3588.23	75.47	3633.79	80.99	3908.52	81.00	3909.02	0	0
1	0	0	11	0.00	0.00	8.30	0.00	8.40	0.00	26.00	0.00	26.01	0.00	26.02	0.00	26.03	0.00	26.04	0.00	26.05	0.00	26.06	0.00	30.00	0.00
1	0	0	10	52.99	3204.00	54.99	3321.52	56.99	3441.74	58.99	3564.68	60.99	3688.21	62.99	3812.35	64.99	3937.08	66.99	4062.42	74.99	4566.14	75.00	4566.83	0	0
1	0	0	10	52.99	3208.15	54.99	3325.83	56.99	3446.21	58.99	3569.31	60.99	3693.01	62.99	3817.31	64.99	3942.21	66.99	4067.71	74.99	4572.11	75.00	4572.80	0	0
1	0	0	10	52.99	3213.61	54.99	3331.50	56.99	3452.09	58.99	3575.40	60.99	3699.32	62.99	3823.84	64.99	3948.96	66.99	4074.68	74.99	4579.96	75.00	4580.65	0	0
1	0	0	10	52.99	3209.97	54.99	3327.71	56.99	3448.16	58.99	3571.34	60.99	3695.11	62.99	3819.48	64.99	3944.45	66.99	4070.03	74.99	4574.72	75.00	4575.41	0	0
1	0	0	11	0.00	0.00	0.00	0.00	42.00	3566.04	42.01	3566.89	42.02	3567.74	42.03	3568.58	42.04	3569.43	42.05	3570.28	42.06	3571.13	42.07	3571.98	42.50	3608.49
1	0	0	11	0.00	0.00	8.30	0.00	8.40	0.00	26.00	0.00	26.01	0.00	26.02	0.00	26.03	0.00	26.04	0.00	26.05	0.00	26.06	0.00	28.00	0.00
1	0	0	11	0.00	0.00	8.30	0.00	8.40	0.00	26.00	0.00	26.01	0.00	26.02	0.00	26.03	0.00	26.04	0.00	26.05	0.00	26.06	0.00	28.00	0.00
1	0	0	10	4.98	0.00	17.92	0.00	17.93	0.00	17.94	0.00	17.95	0.00	17.96	0.00	17.97	0.00	17.98	0.00	17.99	0.00	18.00	0.00	0	0
1	0	0	10	4.98	0.00	17.92	0.00	17.93	0.00	17.94	0.00	17.95	0.00	17.96	0.00	17.97	0.00	17.98	0.00	17.99	0.00	18.00	0.00	0	0
1	0	0	10	4.98	0.00	17.92	0.00	17.93	0.00	17.94	0.00	17.95	0.00	17.96	0.00	17.97	0.00	17.98	0.00	17.99	0.00	18.00	0.00	0	0
1	0	0	10	4.98	0.00	17.92	0.00	17.93	0.00	17.94	0.00	17.95	0.00	17.96	0.00	17.97	0.00	17.98	0.00	17.99	0.00	18.00	0.00	0	0
1	0	0	11	18.00	874.64	40.00	1894.76	46.00	2174.42	47.00	2221.10	80.00	3761.83	95.00	4467.70	110.00	5176.13	120.00	5650.11	125.00	5887.65	135.00	6363.33	140.00	6601.72
1	0	0	11	35.00	1973.06	42.00	2353.60	42.10	2359.05	89.00	5881.93	89.01	5882.69	89.02	5883.44	89.03	5884.19	89.04	5884.94	89.05	5885.69	89.06	5886.44	90.00	5957.05
1	0	0	10	0.00	0.00	0.00	0.00	31.93	0.00	31.94	0.00	31.95	0.00	31.96	0.00	31.97	0.00	31.98	0.00	31.99	0.00	32.00	0.00	0	0
1	0	0	10	0.00	0.00	0.00	0.00	31.93	0.00	31.94	0.00	31.95	0.00	31.96	0.00	31.97	0.00	31.98	0.00	31.99	0.00	32.00	0.00	0	0
1	0	0	10	0.00	0.00	0.00	0.00	31.93	0.00	31.94	0.00	31.95	0.00	31.96	0.00	31.97	0.00	31.98	0.00	31.99	0.00	32.00	0.00	0	0
1	0	0	11	30.00	1452.92	32.00	1546.72	37.00	1789.97	41.00	1991.57	44.00	2148.05	48.00	2363.69	51.00	2530.67	64.00	3277.00	64.01	3277.59	64.02	3278.18	66.00	3395.32
1	0	0	11	30.00	1454.12	32.00	1548.00	37.00	1791.46	41.00	1993.23	44.00	2149.85	48.00	2365.67	51.00	2532.80	64.00	3279.76	64.01	3280.36	64.02	3280.95	66.00	3398.19
1	0	0	11	15.00	1113.45	40.00	2969.20	50.00	3777.75	61.00	4773.07	61.01	4774.03	61.02	4775.00	61.03	4775.97	61.04	4776.93	61.05	4777.89	61.06	4778.86	62.00	4869.58
1	0	0	11	30.00	1407.00	36.00	1688.40	42.00	1985.28	47.00	2245.53	52.00	2518.63	56.00	2747.43	60.00	2986.51	68.00	3485.23	68.01	3485.88	68.02	3486.53	69.00	3550.14
1	0	0	11	30.00	1408.71	36.00	1690.45	42.00	1987.69	47.00	2248.26	52.00	2521.69	56.00	2750.76	60.00	2990.13	68.00	3489.46	68.01	3490.11	68.02	3490.76	69.00	3554.45
1	0	0	11	0.00	0.00	4.00	0.00	7.00	0.00	10.00	0.00	13.00	0.00	20.00	0.00	27.00	0.00	30.00	0.00	36.00	0.00	36.01	0.00	38.00	0.00
1	0	0	10	0.00	0.00	0.00	0.00	34.93	0.00	34.94	0.00	34.95	0.00	34.96	0.00	34.97	0.00	34.98	0.00	34.99	0.00	35.00	0.00	0	0
1	0	0	11	0.00	0.00	20.20	1066.76	20.30	1072.04	40.30	3133.84	40.31	3134.88	40.32	3135.91	40.33	3136.94	40.34	3137.97	40.35	3139.00	40.36	3140.03	45.00	3618.41
1	0	0	11	0.00	0.00	20.20	1066.76	20.30	1072.04	40.30	3133.84	40.31	3134.88	40.32	3135.91	40.33	3136.94	40.34	3137.97	40.35	3139.00	40.36	3140.03	45.00	3618.41
1	0	0	10	52.99	3208.15	54.99	3325.83	56.99	3446.21	58.99	3569.31	60.99	3693.01	62.99	3817.31	64.99	3942.21	66.99	4067.71	74.99	4572.11	75.00	4572.80	0	0
1	0	0	10	30.00	1488.28	35.00	1736.32	39.99	1985.07	44.99	2248.59	49.99	2526.49	54.99	2818.91	59.99	3125.95	64.99	3461.03	69.99	3797.77	70.00	3798.51	0	0
1	0	0	10	39.70	2329.83	48.04	2802.42	56.77	3298.77	65.51	3799.09	74.24	4304.01	82.98	4816.50	91.71	5337.15	100.45	5868.90	109.18	6412.27	120.10	7109.56	0	0
1	0	0	11	30.00	1407.00	36.00	1688.40	42.00	1985.28	47.00	2245.53	52.00	2518.63	56.00	2747.43	60.00	2986.51	68.00	3485.23	68.01	3485.88	68.02	3486.53	69.00	3550.14
1	0	0	10	29.91	1480.47	34.89	1726.97	39.88	1975.16	44.87	2237.57	49.85	2513.72	54.84	2804.90	59.82	3110.03	64.81	3443.69	69.79	3778.32	69.80	3779.07	0	0
1	0	0	10	29.91	1483.13	34.89	1730.07	39.88	1978.70	44.87	2241.58	49.85	2518.23	54.84	2809.93	59.82	3115.60	64.81	3449.86	69.79	3785.10	69.80	3785.84	0	0
1	0	0	11	30.00	1484.99	35.00	1732.49	40.00	1981.19	45.00	2244.13	50.00	2521.41	55.00	2813.18	60.00	3119.55	65.00	3453.89	70.00	3789.89	70.01	3790.63	70.10	3797.32
1	0	0	10	30.00	1484.99	35.00	1732.49	39.99	1980.69	44.99	2243.63	49.99	2520.92	54.99	2812.69	59.99	3119.05	64.99	3453.40	69.99	3789.39	70.00	3790.13	0	0
1	0	0	11	30.00	1408.79	36.00	1690.55	42.00	1987.81	47.00	2248.39	52.00	2521.84	56.00	2750.93	60.00	2990.32	68.00	3489.68	68.01	3490.33	68.02	3490.98	68.40	3515.67
1	0	0	11	18.00	876.65	40.00	1899.23	46.00	2179.55	47.00	2226.34	80.00	3770.78	95.00	4478.35	110.00	5188.48	120.00	5663.61	125.00	5901.72	135.00	6378.54	139.00	6569.71
1	0	0	10	11.99	876.63	27.98	1916.62	28.98	1982.66	103.94	9866.95	103.95	9868.00	103.96	9869.06	103.97	9870.11	103.98	9871.16	103.99	9872.21	104.00	9873.26	0	0
1	0	0	10	11.99	875.86	27.98	1914.81	28.98	1980.79	103.94	9857.26	103.95	9858.31	103.96	9859.36	103.97	9860.41	103.98	9861.46	103.99	9862.51	104.00	9863.56	0	0
1	0	0	10	11.99	876.38	27.98	1916.03	28.98	1982.05	103.94	9863.77	103.95	9864.82	103.96	9865.87	103.97	9866.92	103.98	9867.98	103.99	9869.03	104.00	9870.08	0	0
1	0	0	10	0.00	65.98	95.52	88752.93	95.53	88762.21	95.54	88771.49	95.55	88780.78	95.56	88790.07	95.57	88799.35	95.58	88808.63	95.59	88817.92	95.60	88827.20	0	0
1	0	0	10	0.00	65.98	95.52	88762.89	95.53	88772.17	95.54	88781.46	95.55	88790.75	95.56	88800.03	95.57	88809.31	95.58	88818.60	95.59	88827.89	95.60	88837.17	0	0
1	0	0	11	0.00	65.98	95.00	88081.35	95.01	88090.62	95.02	88099.88	95.03	88109.14	95.04	88118.41	95.05	88127.68	95.06	88136.94	95.07	88146.20	95.08	88155.47	95.20	88266.65
1	0	0	11	30.00	1406.58	36.00	1687.89	42.00	1984.68	47.00	2244.85	52.00	2517.87	56.00	2746.60	60.00	2985.61	68.00	3484.18	68.01	3484.83	68.02	3485.47	68.30	3503.64
1	0	0	11	30.00	1407.00	36.00	1688.40	42.00	1985.28	47.00	2245.53	52.00	2518.63	56.00	2747.43	60.00	2986.51	68.00	3485.23	68.01	3485.88	68.02	3486.53	68.30	3504.70
1	0	0	10	0.00	0.00	0.00	0.00	34.93	0.00	34.94	0.00	34.95	0.00	34.96	0.00	34.97	0.00	34.98	0.00	34.99	0.00	35.00	0.00	0	0
1	0	0	10	29.56	1800.46	59.12	3600.91	59.13	3601.52	59.14	3602.13	59.15	3602.74	59.16	3603.35	59.17	3603.96	59.18	3604.57	59.19	3605.18	59.20	3605.79	0	0
1	0	0	11	30.00	1408.69	36.00	1690.42	42.00	1987.66	47.00	2248.22	52.00	2521.65	56.00	2750.72	60.00	2990.09	68.00	3489.41	68.01	3490.06	68.02	3490.71	69.00	3554.40
1	0	0	11	30.00	1407.00	36.00	1688.40	42.00	1985.28	47.00	2245.53	52.00	2518.63	56.00	2747.43	60.00	2986.51	68.00	3485.23	68.01	3485.88	68.02	3486.53	69.00	3550.14
1	0	0	10	0.00	0.00	0.00	0.00	33.93	0.00	33.94	0.00	33.95	0.00	33.96	0.00	33.97	0.00	33.98	0.00	33.99	0.00	34.00	0.00	0	0
1	0	0	10	27.00	1463.38	41.00	2165.42	55.00	2883.83	69.00	3618.61	82.99	4369.22	96.99	5136.73	99.99	5304.70	100.99	5361.86	159.99	9782.99	160.00	9783.74	0	0
1	0	0	10	51.58	3122.21	53.53	3236.84	55.47	3353.49	57.42	3473.40	59.37	3593.89	61.31	3714.34	63.26	3836.00	65.20	3957.62	72.99	4448.29	73.00	4448.98	0	0
1	0	0	10	51.58	3125.19	53.53	3239.93	55.47	3356.69	57.42	3476.72	59.37	3597.32	61.31	3717.89	63.26	3839.67	65.20	3961.41	72.99	4452.57	73.00	4453.26	0	0
1	0	0	10	51.58	3130.09	53.53	3245.01	55.47	3361.97	57.42	3482.19	59.37	3602.99	61.31	3723.76	63.26	3845.73	65.20	3967.66	72.99	4459.61	73.00	4460.31	0	0
1	0	0	10	34.68	2207.13	34.78	2213.32	39.54	2507.87	44.49	2815.61	49.45	3125.46	54.40	3436.22	59.36	3749.10	64.31	4062.83	64.41	4069.20	109.00	7413.45	0	0
1	0	0	10	34.68	2208.39	34.78	2214.58	39.54	2509.30	44.49	2817.23	49.45	3127.26	54.40	3438.20	59.36	3751.26	64.31	4065.18	64.41	4071.55	109.00	7417.76	0	0
1	0	0	10	34.68	2207.13	34.78	2213.32	39.54	2507.87	44.49	2815.61	49.45	3125.46	54.40	3436.22	59.36	3749.10	64.31	4062.83	64.41	4069.20	109.00	7413.45	0	0
1	0	0	10	34.68	2210.43	34.78	2216.62	39.54	2511.63	44.49	2819.84	49.45	3130.17	54.40	3441.41	59.36	3754.76	64.31	4068.98	64.41	4075.35	109.00	7424.74	0	0
1	0	0	11	27.00	1464.15	41.00	2166.60	55.00	2885.42	69.00	3620.62	83.00	4372.19	97.00	5140.14	100.00	5308.21	101.00	5365.40	160.00	9789.07	160.01	9789.82	165.00	10163.95
1	0	0	11	27.00	1465.60	41.00	2168.79	55.00	2888.38	69.00	3624.36	83.00	4376.74	97.00	5145.50	100.00	5313.75	101.00	5371.01	160.00	9799.39	160.01	9800.14	165.00	10174.67
1	0	0	11	27.00	1464.56	41.00	2167.22	55.00	2886.26	69.00	3621.68	83.00	4373.48	97.00	5141.66	100.00	5309.78	101.00	5366.99	160.00	9791.99	160.01	9792.74	165.00	10166.99
1	0	0	11	27.00	1466.30	41.00	2169.86	55.00	2889.82	69.00	3626.19	83.00	4378.95	97.00	5148.12	100.00	5316.46	101.00	5373.74	160.00	9804.42	160.01	9805.17	165.00	10179.90
1	0	0	10	29.96	1822.39	59.92	3644.78	59.93	3645.39	59.94	3646.00	59.95	3646.61	59.96	3647.22	59.97	3647.82	59.98	3648.43	59.99	3649.04	60.00	3649.65	0	0
1	0	0	11	27.00	1463.44	41.00	2165.53	55.00	2883.97	69.00	3618.79	83.00	4369.97	97.00	5137.52	100.00	5305.50	101.00	5362.66	160.00	9784.02	160.01	9784.77	162.00	9933.89
1	0	0	11	27.00	1466.28	41.00	2169.84	55.00	2889.79	69.00	3626.15	83.00	4378.90	97.00	5148.06	100.00	5316.39	101.00	5373.67	160.00	9804.30	160.01	9805.05	162.00	9954.49
1	0	0	11	27.00	1466.64	41.00	2170.38	55.00	2890.53	69.00	3627.07	83.00	4380.03	97.00	5149.39	100.00	5317.77	101.00	5375.07	160.00	9806.86	160.01	9807.61	163.00	10032.21
1	0	0	11	27.00	1463.33	41.00	2165.35	55.00	2883.73	69.00	3618.48	83.00	4369.60	97.00	5137.08	100.00	5305.04	101.00	5362.20	160.00	9783.17	160.01	9783.92	161.00	9858.10
1	0	0	11	18.00	916.17	40.00	1937.89	46.00	2217.97	47.00	2264.73	80.00	3807.86	95.00	4514.84	110.00	5224.37	120.00	5699.09	125.00	5937.00	135.00	6413.42	136.00	6461.17
1	0	0	11	85.00	3461.32	97.00	3944.29	111.00	4539.66	125.00	5174.76	139.00	5851.98	153.00	6573.83	167.00	7342.84	181.00	8161.51	195.00	9032.38	214.50	10321.39	215.00	10357.31
1	0	0	10	0.00	75.71	33.71	1968.56	34.68	2024.38	184.94	10678.33	184.95	10678.96	184.96	10679.59	184.97	10680.21	184.98	10680.84	184.99	10681.46	185.00	10682.09	0	0
1	0	0	10	0.00	75.71	33.71	1963.20	34.68	2018.87	184.94	10648.36	184.95	10648.99	184.96	10649.61	184.97	10650.23	184.98	10650.86	184.99	10651.48	185.00	10652.11	0	0
1	0	0	10	0.00	75.71	33.35	1943.94	34.30	1998.49	182.94	10539.03	182.95	10539.66	182.96	10540.28	182.97	10540.90	182.98	10541.53	182.99	10542.15	183.00	10542.78	0	0
1	0	0	11	0.00	0.00	10.00	0.00	10.10	0.00	11.00	0.00	11.01	0.00	11.02	0.00	11.03	0.00	11.04	0.00	11.05	0.00	11.06	0.00	11.70	0.00
1	0	0	10	52.99	3208.15	54.99	3325.83	56.99	3446.21	58.99	3569.31	60.99	3693.01	62.99	3817.31	64.99	3942.21	66.99	4067.71	74.99	4572.11	75.00	4572.80	0	0
1	0	0	10	0.00	44.87	147.85	2901.64	148.84	2929.69	207.97	4608.26	208.96	4640.22	218.82	5030.13	219.80	5069.52	227.69	5435.85	228.67	5481.86	275.00	8064.98	0	0
1	0	0	11	28.00	1475.24	63.00	3224.66	85.00	4351.81	102.00	5243.89	117.00	6049.62	130.00	6764.19	142.00	7438.68	153.00	8070.72	170.00	9068.78	170.01	9069.38	175.00	9369.78
1	0	0	11	28.00	0.00	63.00	0.00	85.00	0.00	102.00	0.00	117.00	0.00	130.00	0.00	142.00	0.00	153.00	0.00	170.00	0.00	170.01	0.00	175.00	0.00
1	0	0	11	28.00	1472.56	63.00	3218.63	85.00	4343.63	102.00	5233.99	117.00	6038.19	130.00	6751.39	142.00	7424.58	153.00	8055.42	170.00	9051.56	170.01	9052.16	175.00	9351.98
1	0	0	11	0.00	75.71	35.00	2039.69	36.00	2097.20	192.00	11075.78	192.01	11076.40	192.02	11077.03	192.03	11077.66	192.04	11078.28	192.05	11078.91	192.06	11079.53	193.00	11138.29
1	0	0	10	27.34	1475.06	61.51	3181.85	82.99	4281.63	99.59	5152.13	114.24	5938.55	126.93	6635.61	138.65	7293.92	149.39	7910.61	165.99	8884.53	166.00	8885.13	0	0
1	0	0	10	27.34	1475.90	61.51	3183.74	82.99	4284.19	99.59	5155.23	114.24	5942.13	126.93	6639.61	138.65	7298.33	149.39	7915.40	165.99	8889.92	166.00	8890.52	0	0
1	0	0	10	0.00	60.87	0.00	60.87	37.93	2560.75	37.94	2561.41	37.95	2562.07	37.96	2562.73	37.97	2563.39	37.98	2564.05	37.99	2564.71	38.00	2565.37	0	0
1	0	0	10	0.00	60.87	0.00	60.87	37.93	2567.56	37.94	2568.22	37.95	2568.88	37.96	2569.54	37.97	2570.20	37.98	2570.86	37.99	2571.52	38.00	2572.19	0	0
1	0	0	10	0.00	60.87	0.00	60.87	37.93	2564.25	37.94	2564.91	37.95	2565.57	37.96	2566.23	37.97	2566.89	37.98	2567.55	37.99	2568.21	38.00	2568.87	0	0
1	0	0	10	0.00	60.87	0.00	60.87	37.93	2564.25	37.94	2564.91	37.95	2565.57	37.96	2566.23	37.97	2566.89	37.98	2567.55	37.99	2568.21	38.00	2568.87	0	0
1	0	0	11	0.00	44.87	150.00	2944.50	151.00	2972.84	211.00	4676.87	212.00	4709.17	222.00	5104.80	223.00	5145.01	231.00	5516.61	232.00	5563.58	279.00	8185.25	282.00	8361.72
1	0	0	10	27.97	1471.17	62.92	3214.88	84.90	4338.94	101.87	5227.80	116.86	6031.52	129.84	6743.68	141.82	7415.81	152.81	8046.11	169.79	9041.16	169.80	9041.76	0	0
1	0	0	10	27.97	1471.94	62.92	3216.61	84.90	4341.28	101.87	5230.64	116.86	6034.80	129.84	6747.35	141.82	7419.84	152.81	8050.50	169.79	9046.09	169.80	9046.69	0	0
1	0	0	10	27.97	1474.05	62.92	3221.36	84.90	4347.73	101.87	5238.43	116.86	6043.81	129.84	6757.43	141.82	7430.95	152.81	8062.55	169.79	9059.65	169.80	9060.26	0	0
1	0	0	10	27.97	1471.03	62.92	3214.57	84.90	4338.51	101.87	5227.28	116.86	6030.92	129.84	6743.01	141.82	7415.07	152.81	8045.31	169.79	9040.26	169.80	9040.86	0	0
1	0	0	11	80.00	2871.64	153.00	5392.16	153.01	5392.68	153.02	5393.19	153.03	5393.71	153.04	5394.23	153.05	5394.75	153.06	5395.27	153.07	5395.79	153.08	5396.30	154.80	5485.45
1	0	0	10	52.99	3205.14	54.99	3322.70	56.99	3442.97	58.99	3565.95	60.99	3689.53	62.99	3813.71	64.99	3938.49	66.99	4063.87	74.99	4567.78	75.00	4568.47	0	0
1	0	0	10	26.66	1448.76	40.48	2143.05	54.31	2854.03	68.13	3580.68	81.96	4324.05	95.78	5083.08	98.74	5249.11	99.73	5305.80	157.99	9679.44	158.00	9680.19	0	0
1	0	0	10	26.66	1449.37	40.48	2143.97	54.31	2855.28	68.13	3582.26	81.96	4325.97	95.78	5085.34	98.74	5251.45	99.73	5308.17	157.99	9683.79	158.00	9684.55	0	0
1	0	0	10	26.66	1449.10	40.48	2143.56	54.31	2854.72	68.13	3581.55	81.96	4325.11	95.78	5084.33	98.74	5250.40	99.73	5307.11	157.99	9681.85	158.00	9682.60	0	0
1	0	0	10	52.99	3211.05	54.99	3328.84	56.99	3449.33	58.99	3572.55	60.99	3696.36	62.99	3820.78	64.99	3945.79	66.99	4071.41	74.99	4576.28	75.00	4576.97	0	0
1	0	0	10	27.90	1469.32	62.77	3211.07	84.69	4333.38	101.63	5221.71	116.58	6024.23	129.53	6735.57	141.49	7407.36	152.45	8036.69	169.39	9030.55	169.40	9031.16	0	0
1	0	0	10	14.98	149.24	49.92	497.35	49.93	497.45	49.94	497.55	49.95	497.65	49.96	497.75	49.97	497.85	49.98	497.95	49.99	498.05	50.00	498.15	0	0
1	0	0	11	0.00	65.98	96.00	88987.66	96.01	88996.92	96.02	89006.19	96.03	89015.45	96.04	89024.71	96.05	89033.98	96.06	89043.24	96.07	89052.50	96.08	89061.76	98.00	90840.20
1	0	0	11	0.00	65.98	96.00	89100.22	96.01	89109.49	96.02	89118.77	96.03	89128.05	96.04	89137.32	96.05	89146.59	96.06	89155.87	96.07	89165.14	96.08	89174.41	98.00	90955.10
1	0	0	11	30.00	1574.61	35.00	1822.01	40.00	2070.61	45.00	2333.44	50.00	2610.61	55.00	2902.26	60.00	3208.50	65.00	3542.71	70.00	3878.57	70.01	3879.31	72.00	4027.06
1	0	0	11	30.00	1575.18	35.00	1822.67	40.00	2071.37	45.00	2334.30	50.00	2611.57	55.00	2903.34	60.00	3209.70	65.00	3544.03	70.00	3880.02	70.01	3880.76	72.00	4028.57
1	0	0	11	30.00	1576.12	35.00	1823.77	40.00	2072.62	45.00	2335.72	50.00	2613.17	55.00	2905.12	60.00	3211.67	65.00	3546.22	70.00	3882.42	70.01	3883.16	72.00	4031.06
1	0	0	11	30.00	1575.25	35.00	1822.76	40.00	2071.46	45.00	2334.41	50.00	2611.70	55.00	2903.48	60.00	3209.85	65.00	3544.21	70.00	3880.21	70.01	3880.95	72.00	4028.76
1	0	0	11	28.00	1475.21	63.00	3224.58	85.00	4351.70	102.00	5243.75	117.00	6049.47	130.00	6764.02	142.00	7438.49	153.00	8070.51	170.00	9068.54	170.01	9069.15	172.00	9188.94
1	0	0	11	27.00	1465.93	41.00	2169.30	55.00	2889.07	69.00	3625.23	83.00	4377.79	97.00	5146.75	100.00	5315.04	101.00	5372.31	160.00	9801.78	160.01	9802.53	165.00	10177.16
1	0	0	11	27.00	1466.20	41.00	2169.71	55.00	2889.62	69.00	3625.93	83.00	4378.64	97.00	5147.75	100.00	5316.07	101.00	5373.35	160.00	9803.71	160.01	9804.46	165.00	10179.16
1	0	0	10	4.33	0.00	12.22	0.00	12.23	0.00	12.24	0.00	12.25	0.00	12.26	0.00	12.27	0.00	12.28	0.00	12.29	0.00	12.30	0.00	0	0
1	0	0	11	12.00	163.32	47.00	338.37	47.01	338.43	47.02	338.49	47.03	338.55	47.04	338.61	47.05	338.67	47.06	338.73	47.07	338.79	47.08	338.85	48.00	344.37
1	0	0	10	52.29	3171.06	54.26	3287.13	56.23	3405.86	58.21	3527.89	60.18	3649.90	62.15	3772.50	64.12	3895.69	66.10	4020.10	73.99	4518.22	74.00	4518.91	0	0
1	0	0	11	0.00	0.00	10.00	0.00	10.10	0.00	11.00	0.00	11.01	0.00	11.02	0.00	11.03	0.00	11.04	0.00	11.05	0.00	11.06	0.00	14.00	0.00
1	0	0	10	30.00	1484.11	35.00	1731.46	39.99	1979.51	44.99	2242.29	49.99	2519.41	54.99	2811.01	59.99	3117.19	64.99	3451.33	69.99	3787.13	70.00	3787.87	0	0
1	0	0	11	121.00	13402.30	156.00	17255.07	191.00	21129.17	226.00	25136.80	261.00	29269.57	296.00	33518.74	331.00	37875.92	366.00	42332.38	401.00	46879.72	435.00	51377.27	472.50	56416.08
1	0	0	10	48.81	2155.30	107.38	4642.77	117.14	5077.87	144.47	6306.08	145.45	6351.08	195.24	8639.43	224.52	10037.55	262.59	11895.75	263.57	11944.92	331.90	15376.46	0	0
1	0	0	10	49.31	2173.77	108.48	4683.41	118.34	5122.39	145.95	6361.55	146.94	6406.95	197.24	8715.69	226.82	10126.27	265.28	12001.03	266.27	12050.64	335.30	15512.76	0	0
1	0	0	10	28.55	2158.85	53.92	4077.25	53.93	4078.00	53.94	4078.76	53.95	4079.52	53.96	4080.27	53.97	4081.03	53.98	4081.78	53.99	4082.54	54.00	4083.30	0	0
1	0	0	10	28.55	2157.94	53.92	4075.52	53.93	4076.28	53.94	4077.04	53.95	4077.79	53.96	4078.55	53.97	4079.30	53.98	4080.06	53.99	4080.82	54.00	4081.57	0	0
1	0	0	10	28.55	2160.95	53.92	4081.20	53.93	4081.96	53.94	4082.72	53.95	4083.48	53.96	4084.23	53.97	4084.99	53.98	4085.75	53.99	4086.50	54.00	4087.26	0	0
1	0	0	10	28.55	2163.83	53.92	4086.65	53.93	4087.41	53.94	4088.17	53.95	4088.93	53.96	4089.69	53.97	4090.44	53.98	4091.20	53.99	4091.96	54.00	4092.72	0	0
1	0	0	10	28.55	2163.46	53.92	4085.94	53.93	4086.70	53.94	4087.46	53.95	4088.22	53.96	4088.97	53.97	4089.73	53.98	4090.49	53.99	4091.25	54.00	4092.01	0	0
1	0	0	10	28.55	2164.44	53.92	4087.80	53.93	4088.56	53.94	4089.31	53.95	4090.07	53.96	4090.83	53.97	4091.59	53.98	4092.35	53.99	4093.11	54.00	4093.86	0	0
1	0	0	10	11.98	59.86	44.92	224.46	44.93	224.52	44.94	224.58	44.95	224.64	44.96	224.70	44.97	224.76	44.98	224.82	44.99	224.88	45.00	224.94	0	0
1	0	0	10	11.98	59.90	44.92	224.60	44.93	224.66	44.94	224.72	44.95	224.78	44.96	224.84	44.97	224.90	44.98	224.96	44.99	225.02	45.00	225.08	0	0
1	0	0	10	59.49	3329.45	60.48	3383.36	67.32	3755.93	74.07	4124.48	80.91	4498.83	87.65	4868.59	94.49	5244.79	107.08	5938.88	116.01	6433.33	117.00	6488.32	0	0
1	0	0	11	0.00	0.00	7.40	0.00	7.41	0.00	7.42	0.00	7.43	0.00	7.44	0.00	7.45	0.00	7.46	0.00	7.47	0.00	7.48	0.00	10.00	0.00
1	0	0	11	0.00	0.00	7.40	0.00	7.41	0.00	7.42	0.00	7.43	0.00	7.44	0.00	7.45	0.00	7.46	0.00	7.47	0.00	7.48	0.00	10.00	0.00
1	0	0	11	0.00	0.00	7.40	0.00	7.41	0.00	7.42	0.00	7.43	0.00	7.44	0.00	7.45	0.00	7.46	0.00	7.47	0.00	7.48	0.00	10.00	0.00
1	0	0	11	12.00	129.53	45.00	294.72	45.01	294.78	45.02	294.84	45.03	294.90	45.04	294.96	45.05	295.02	45.06	295.08	45.07	295.14	45.08	295.20	46.00	300.73
1	0	0	11	12.00	131.72	45.00	296.52	45.01	296.58	45.02	296.64	45.03	296.70	45.04	296.76	45.05	296.82	45.06	296.88	45.07	296.94	45.08	297.00	46.00	302.51
1	0	0	11	12.00	0.00	45.00	0.00	45.01	0.00	45.02	0.00	45.03	0.00	45.04	0.00	45.05	0.00	45.06	0.00	45.07	0.00	45.08	0.00	46.00	0.00
1	0	0	11	12.00	129.07	45.00	294.07	45.01	294.13	45.02	294.19	45.03	294.25	45.04	294.31	45.05	294.37	45.06	294.43	45.07	294.49	45.08	294.55	46.00	300.07
1	0	0	10	59.99	2746.18	298.96	13685.60	299.96	13736.96	349.96	17482.97	419.95	22727.33	419.96	22728.08	419.97	22728.83	419.98	22729.58	419.99	22730.33	420.00	22731.08	0	0
1	0	0	10	59.99	2781.42	288.96	13397.54	289.96	13451.20	339.96	17197.04	409.95	22441.17	409.96	22441.91	409.97	22442.66	409.98	22443.41	409.99	22444.16	410.00	22444.91	0	0
1	0	0	11	12.00	60.04	47.00	235.14	47.01	235.20	47.02	235.26	47.03	235.32	47.04	235.38	47.05	235.44	47.06	235.50	47.07	235.56	47.08	235.62	48.00	241.14
1	0	0	11	12.00	60.00	47.00	235.00	47.01	235.06	47.02	235.12	47.03	235.18	47.04	235.24	47.05	235.30	47.06	235.36	47.07	235.42	47.08	235.48	48.00	241.00
1	0	0	11	12.00	60.02	47.00	235.08	47.01	235.14	47.02	235.20	47.03	235.26	47.04	235.32	47.05	235.38	47.06	235.44	47.07	235.50	47.08	235.56	48.00	241.08
1	0	0	10	11.98	59.96	46.92	234.82	46.93	234.88	46.94	234.94	46.95	235.00	46.96	235.06	46.97	235.12	46.98	235.18	46.99	235.24	47.00	235.30	0	0
1	0	0	11	50.00	2543.50	89.40	4547.78	133.90	6854.66	178.30	9206.08	222.80	11613.98	267.20	14068.85	311.70	16583.55	356.10	19148.54	400.60	21776.26	411.00	22404.21	412.00	22464.91
1	0	0	11	54.00	2613.31	74.00	3556.24	94.00	4516.80	114.00	5494.78	134.00	6490.18	138.00	6692.74	139.00	6744.25	229.00	13502.40	229.01	13503.15	229.02	13503.90	230.00	13577.49
1	0	0	10	49.99	2540.27	190.95	9703.22	191.95	9758.68	216.94	11630.31	216.95	11631.06	216.96	11631.81	216.97	11632.55	216.98	11633.30	216.99	11634.05	217.00	11634.80	0	0
1	0	0	10	0.00	52.92	8.32	426.14	8.33	426.61	8.34	427.08	8.35	427.55	8.36	428.02	8.37	428.49	8.38	428.96	8.39	429.42	8.40	429.89	0	0
1	0	0	10	0.00	52.92	8.32	425.98	8.33	426.45	8.34	426.92	8.35	427.39	8.36	427.85	8.37	428.32	8.38	428.79	8.39	429.26	8.40	429.73	0	0
1	0	0	10	0.00	52.92	8.32	426.88	8.33	427.34	8.34	427.81	8.35	428.28	8.36	428.75	8.37	429.22	8.38	429.69	8.39	430.16	8.40	430.63	0	0
1	0	0	10	0.00	52.92	8.32	426.40	8.33	426.87	8.34	427.34	8.35	427.81	8.36	428.28	8.37	428.75	8.38	429.22	8.39	429.69	8.40	430.16	0	0
1	0	0	10	0.00	0.00	8.32	0.00	8.33	0.00	8.34	0.00	8.35	0.00	8.36	0.00	8.37	0.00	8.38	0.00	8.39	0.00	8.40	0.00	0	0
1	0	0	10	0.00	52.92	8.32	426.40	8.33	426.87	8.34	427.34	8.35	427.81	8.36	428.28	8.37	428.75	8.38	429.22	8.39	429.69	8.40	430.16	0	0
1	0	0	10	0.00	52.92	8.32	426.65	8.33	427.12	8.34	427.59	8.35	428.06	8.36	428.52	8.37	428.99	8.38	429.46	8.39	429.93	8.40	430.40	0	0
1	0	0	10	0.00	0.00	8.32	0.00	8.33	0.00	8.34	0.00	8.35	0.00	8.36	0.00	8.37	0.00	8.38	0.00	8.39	0.00	8.40	0.00	0	0
1	0	0	10	0.00	52.92	8.32	426.63	8.33	427.10	8.34	427.57	8.35	428.04	8.36	428.51	8.37	428.98	8.38	429.45	8.39	429.91	8.40	430.38	0	0
1	0	0	10	0.00	52.92	8.32	426.89	8.33	427.36	8.34	427.82	8.35	428.29	8.36	428.76	8.37	429.23	8.38	429.70	8.39	430.17	8.40	430.64	0	0
1	0	0	10	0.00	52.92	8.32	426.40	8.33	426.87	8.34	427.34	8.35	427.81	8.36	428.28	8.37	428.75	8.38	429.22	8.39	429.69	8.40	430.16	0	0
1	0	0	10	0.00	52.92	8.32	426.07	8.33	426.54	8.34	427.01	8.35	427.48	8.36	427.95	8.37	428.41	8.38	428.88	8.39	429.35	8.40	429.82	0	0
1	0	0	10	0.00	52.92	8.32	426.40	8.33	426.87	8.34	427.34	8.35	427.81	8.36	428.28	8.37	428.75	8.38	429.22	8.39	429.69	8.40	430.16	0	0
1	0	0	10	0.00	52.92	4.46	271.79	8.33	465.57	8.34	466.08	8.35	466.59	8.36	467.10	8.37	467.61	8.38	468.12	8.39	468.63	8.40	469.14	0	0
1	0	0	10	0.00	52.92	4.46	272.00	8.33	465.96	8.34	466.47	8.35	466.98	8.36	467.49	8.37	468.00	8.38	468.52	8.39	469.03	8.40	469.54	0	0
1	0	0	10	0.00	52.92	4.46	272.00	8.33	465.96	8.34	466.47	8.35	466.98	8.36	467.49	8.37	468.00	8.38	468.52	8.39	469.03	8.40	469.54	0	0
1	0	0	10	0.00	52.92	4.46	272.06	8.33	466.09	8.34	466.60	8.35	467.11	8.36	467.62	8.37	468.13	8.38	468.65	8.39	469.16	8.40	469.67	0	0
1	0	0	10	0.00	52.92	8.32	426.91	8.33	427.37	8.34	427.84	8.35	428.31	8.36	428.78	8.37	429.25	8.38	429.72	8.39	430.19	8.40	430.66	0	0
1	0	0	10	0.00	52.92	8.32	426.17	8.33	426.64	8.34	427.11	8.35	427.58	8.36	428.04	8.37	428.51	8.38	428.98	8.39	429.45	8.40	429.92	0	0
1	0	0	10	0.00	52.92	8.32	425.96	8.33	426.43	8.34	426.90	8.35	427.37	8.36	427.83	8.37	428.30	8.38	428.77	8.39	429.24	8.40	429.71	0	0
1	0	0	10	0.00	52.92	8.32	426.40	8.33	426.87	8.34	427.34	8.35	427.81	8.36	428.28	8.37	428.75	8.38	429.22	8.39	429.69	8.40	430.16	0	0
1	0	0	10	0.00	52.92	8.32	426.51	8.33	426.98	8.34	427.45	8.35	427.92	8.36	428.39	8.37	428.86	8.38	429.33	8.39	429.80	8.40	430.27	0	0
1	0	0	10	0.00	52.92	8.32	426.19	8.33	426.66	8.34	427.13	8.35	427.60	8.36	428.07	8.37	428.53	8.38	429.00	8.39	429.47	8.40	429.94	0	0
1	0	0	10	0.00	52.92	8.32	426.61	8.33	427.08	8.34	427.55	8.35	428.02	8.36	428.49	8.37	428.96	8.38	429.43	8.39	429.90	8.40	430.36	0	0
1	0	0	10	171.82	2674.29	193.77	3013.63	215.73	3361.70	237.68	3718.39	259.64	4083.80	281.59	4457.61	303.55	4840.37	325.50	5231.52	347.45	5631.45	420.00	6981.61	0	0
1	0	0	10	171.82	0.00	193.77	0.00	215.73	0.00	237.68	0.00	259.64	0.00	281.59	0.00	303.55	0.00	325.50	0.00	347.45	0.00	420.00	0.00	0	0
1	0	0	10	0.00	0.00	217.19	-54297.50	218.18	-54544.01	390.94	-52038.99	390.95	-52038.84	390.96	-52038.69	390.97	-52038.54	390.98	-52038.40	390.99	-52038.25	391.00	-52038.10	0	0
1	0	0	10	284.56	4854.59	294.37	5021.95	372.87	6369.80	412.12	7077.47	431.74	7439.07	451.37	7804.78	578.93	10205.46	598.55	10597.66	784.99	14354.43	785.00	14354.64	0	0
1	0	0	10	123.89	2201.53	133.80	2377.63	173.45	3085.78	203.18	3628.35	272.56	4914.65	302.30	5485.96	371.67	6838.67	401.41	7438.53	559.99	10683.08	560.00	10683.30	0	0
1	0	0	10	0.00	75.71	34.62	2015.27	35.61	2072.12	189.94	10940.45	189.95	10941.07	189.96	10941.70	189.97	10942.32	189.98	10942.94	189.99	10943.57	190.00	10944.19	0	0
1	0	0	11	27.00	1466.19	41.00	2169.69	55.00	2889.60	69.00	3625.90	83.00	4378.61	97.00	5147.71	100.00	5316.03	101.00	5373.31	160.00	9803.63	160.01	9804.39	164.00	10104.00
1	0	0	11	27.00	1466.44	41.00	2170.07	55.00	2890.11	69.00	3626.55	83.00	4379.39	97.00	5148.64	100.00	5316.99	101.00	5374.28	160.00	9805.41	160.01	9806.16	164.00	10105.83
1	0	0	10	0.00	0.00	13.42	-13.42	13.43	-13.43	13.44	-13.44	13.45	-13.45	13.46	-13.46	13.47	-13.47	13.48	-13.47	13.49	-13.48	13.50	-13.49	0	0
1	0	0	10	0.00	0.00	99.72	-3798.33	99.73	-3798.72	99.74	-3799.10	99.75	-3799.48	99.76	-3799.86	99.77	-3800.24	99.78	-3800.62	99.79	-3801.00	99.80	-3801.38	0	0
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	9.90	-8.88
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	9.90	-8.88
1	0	0	11	0.00	0.00	33.00	0.00	33.01	0.00	33.02	0.00	33.03	0.00	33.04	0.00	33.05	0.00	33.06	0.00	33.07	0.00	33.08	0.00	40.70	0.00
1	0	0	11	0.00	0.00	33.00	0.00	33.01	0.00	33.02	0.00	33.03	0.00	33.04	0.00	33.05	0.00	33.06	0.00	33.07	0.00	33.08	0.00	39.60	0.00
1	0	0	10	0.00	0.00	99.92	-99.92	99.93	-99.93	99.94	-99.94	99.95	-99.95	99.96	-99.96	99.97	-99.97	99.98	-99.97	99.99	-99.98	100.00	-99.99	0	0
1	0	0	10	0.00	0.00	9.92	19830.08	9.93	19850.08	9.94	19870.08	9.95	19890.08	9.96	19910.08	9.97	19930.08	9.98	19950.08	9.99	19970.08	10.00	19990.08	0	0
1	0	0	10	149.99	10368.51	549.96	37830.46	549.96	37830.46	549.96	37830.46	549.96	37830.46	567.96	46830.27	567.97	46835.27	567.98	46840.28	567.99	46845.29	568.00	46850.27	0	0
1	0	0	10	60.00	3344.20	61.00	3398.60	67.90	3774.09	74.70	4145.03	81.60	4522.31	88.40	4895.02	95.30	5274.16	108.00	5973.67	117.00	6471.53	118.00	6527.02	0	0
1	0	0	10	15.00	1177.85	114.96	8492.36	114.96	8492.36	114.96	8492.36	114.96	8492.36	121.96	9891.42	121.97	9893.42	121.98	9895.42	121.99	9897.42	122.00	9899.41	0	0
1	0	0	10	0.00	0.00	49.01	0.00	49.99	0.00	245.04	0.00	245.05	0.00	245.06	0.00	245.07	0.00	245.08	0.00	245.09	0.00	245.10	0.00	0	0
1	0	0	10	58.17	3254.61	59.14	3307.38	65.83	3671.44	72.42	4030.92	79.11	4396.72	85.70	4757.91	92.39	5125.51	104.71	5804.08	113.43	6286.45	114.40	6340.28	0	0
1	0	0	10	59.70	2768.10	287.56	13333.24	288.55	13386.36	338.30	17113.64	407.95	22332.53	407.96	22333.28	407.97	22334.03	407.98	22334.78	407.99	22335.52	408.00	22336.28	0	0
1	0	0	10	59.70	2771.83	287.56	13351.22	288.55	13404.42	338.30	17136.73	407.95	22362.66	407.96	22363.40	407.97	22364.15	407.98	22364.91	407.99	22365.65	408.00	22366.41	0	0
1	0	0	10	27.50	1483.06	61.88	3200.34	83.50	4307.28	100.19	5182.50	114.93	5973.75	127.70	6675.20	139.49	7337.45	150.29	7957.58	166.99	8937.37	167.00	8937.97	0	0
1	0	0	10	26.83	1458.19	40.74	2157.45	54.65	2873.02	68.56	3604.88	82.48	4353.59	96.39	5118.05	99.37	5285.32	100.36	5342.05	158.99	9746.36	159.00	9747.11	0	0
1	0	0	10	26.83	1456.86	40.74	2155.44	54.65	2870.30	68.56	3601.45	82.48	4349.42	96.39	5113.13	99.37	5280.24	100.36	5336.91	158.99	9736.89	159.00	9737.64	0	0
1	0	0	10	27.50	1483.06	61.88	3200.34	83.50	4307.28	100.19	5182.50	114.93	5973.75	127.70	6675.20	139.49	7337.45	150.29	7957.58	166.99	8937.37	167.00	8937.97	0	0
1	0	0	10	26.83	1456.03	40.74	2154.17	54.65	2868.59	68.56	3599.28	82.48	4346.78	96.39	5110.03	99.37	5277.03	100.36	5333.66	158.99	9730.91	159.00	9731.66	0	0
1	0	0	10	26.83	1456.03	40.74	2154.17	54.65	2868.59	68.56	3599.28	82.48	4346.78	96.39	5110.03	99.37	5277.03	100.36	5333.66	158.99	9730.91	159.00	9731.66	0	0
1	0	0	10	15.00	708.37	20.00	913.27	24.00	1080.99	27.99	1251.48	31.99	1425.76	35.99	1603.56	39.99	1785.00	45.99	2062.92	51.99	2349.90	52.00	2350.40	0	0
1	0	0	10	15.00	707.82	20.00	912.54	24.00	1080.11	27.99	1250.45	31.99	1424.58	35.99	1602.22	39.99	1783.50	45.99	2061.17	51.99	2347.90	52.00	2348.39	0	0
1	0	0	10	15.00	689.21	20.00	893.98	24.00	1061.60	27.99	1231.98	31.99	1406.16	35.99	1583.85	39.99	1765.17	45.99	2042.92	51.99	2329.72	52.00	2330.22	0	0
1	0	0	10	15.00	690.16	20.00	895.25	24.00	1063.13	27.99	1233.78	31.99	1408.22	35.99	1586.19	39.99	1767.80	45.99	2045.97	51.99	2333.22	52.00	2333.71	0	0
1	0	0	11	60.00	2957.29	279.00	13377.31	280.00	13428.49	330.00	17177.99	400.00	22427.99	400.01	22428.74	400.02	22429.49	400.03	22430.24	400.04	22430.99	400.05	22431.74	404.00	22728.03
1	0	0	10	38.93	2062.71	69.61	3623.40	104.25	5419.14	138.82	7249.97	173.47	9124.88	208.04	11036.25	242.69	12994.32	277.26	14991.43	311.90	17036.92	320.00	17526.00	0	0
1	0	0	10	0.90	1800.00	8.12	16240.00	8.13	16260.00	8.14	16280.00	8.15	16300.00	8.16	16320.00	8.17	16340.00	8.18	16360.00	8.19	16380.00	8.20	16400.00	0	0
1	0	0	10	0.97	1950.00	8.72	17450.00	8.73	17470.00	8.74	17490.00	8.75	17510.00	8.76	17530.00	8.77	17550.00	8.78	17570.00	8.79	17590.00	8.80	17610.00	0	0
1	0	0	11	1.00	2009.95	25.00	50008.75	25.01	50028.75	25.02	50048.75	25.03	50068.75	25.04	50088.75	25.05	50108.74	25.06	50128.75	25.07	50148.74	25.08	50168.75	27.00	54008.65
1	0	0	11	1.00	2009.95	25.00	50008.75	25.01	50028.75	25.02	50048.75	25.03	50068.75	25.04	50088.75	25.05	50108.74	25.06	50128.75	25.07	50148.74	25.08	50168.75	27.00	54008.65
1	0	0	10	0.99	1989.82	19.72	39446.45	19.73	39466.45	19.74	39486.45	19.75	39506.45	19.76	39526.44	19.77	39546.44	19.78	39566.44	19.79	39586.44	19.80	39606.43	0	0
1	0	0	10	0.99	1989.82	19.72	39446.45	19.73	39466.45	19.74	39486.45	19.75	39506.45	19.76	39526.44	19.77	39546.44	19.78	39566.44	19.79	39586.44	19.80	39606.43	0	0
1	0	0	11	1.00	2010.00	35.00	70010.00	35.01	70030.00	35.02	70050.00	35.03	70070.00	35.04	70090.00	35.05	70110.00	35.06	70130.00	35.07	70150.00	35.08	70170.00	36.00	72010.00
1	0	0	11	1.00	2010.00	35.00	70010.00	35.01	70030.00	35.02	70050.00	35.03	70070.00	35.04	70090.00	35.05	70110.00	35.06	70130.00	35.07	70150.00	35.08	70170.00	36.00	72010.00
1	0	0	11	1.00	2010.00	35.00	70010.00	35.01	70030.00	35.02	70050.00	35.03	70070.00	35.04	70090.00	35.05	70110.00	35.06	70130.00	35.07	70150.00	35.08	70170.00	36.00	72010.00
1	0	0	10	49.26	0.00	108.38	0.00	118.24	0.00	145.82	0.00	146.81	0.00	197.06	0.00	226.62	0.00	265.04	0.00	266.03	0.00	335.00	0.00	0	0
1	0	0	11	18.00	939.60	40.00	1961.73	46.00	2241.93	47.00	2288.70	80.00	3832.45	95.00	4539.72	110.00	5249.53	120.00	5724.45	125.00	5962.45	135.00	6439.07	136.00	6486.84
1	0	0	11	18.00	935.06	40.00	1957.34	46.00	2237.59	47.00	2284.37	80.00	3828.37	95.00	4535.74	110.00	5245.67	120.00	5720.66	125.00	5958.71	135.00	6435.40	136.00	6483.18
1	0	0	11	28.00	1474.31	63.00	3222.56	85.00	4348.96	102.00	5240.44	117.00	6045.64	130.00	6759.73	142.00	7433.77	153.00	8065.39	170.00	9062.78	170.01	9063.38	180.00	9664.38
1	0	0	10	27.67	1382.12	62.26	3109.89	84.00	4222.97	100.79	5103.44	115.62	5899.52	128.46	6604.82	140.32	7270.99	151.19	7895.15	167.99	8880.81	168.00	8881.41	0	0
1	0	0	10	27.67	1381.27	62.26	3107.99	84.00	4220.39	100.79	5100.32	115.62	5895.91	128.46	6600.78	140.32	7266.55	151.19	7890.32	167.99	8875.38	168.00	8875.98	0	0
1	0	0	11	12.00	582.47	15.00	700.73	20.00	899.88	25.00	1103.83	30.00	1314.03	35.00	1531.78	40.00	1758.48	45.00	1995.53	47.00	2095.05	47.01	2095.56	161.00	7887.39
1	0	0	11	12.00	583.09	15.00	701.50	20.00	900.91	25.00	1105.13	30.00	1315.61	35.00	1533.64	40.00	1760.64	45.00	1998.00	47.00	2097.65	47.01	2098.16	151.00	7388.81
1	0	0	11	12.00	165.43	47.00	340.25	47.01	340.31	47.02	340.37	47.03	340.43	47.04	340.49	47.05	340.55	47.06	340.61	47.07	340.67	47.08	340.73	47.30	342.04
1	0	0	11	12.00	165.66	47.00	340.54	47.01	340.60	47.02	340.66	47.03	340.72	47.04	340.78	47.05	340.84	47.06	340.90	47.07	340.96	47.08	341.02	47.30	342.34
1	0	0	11	12.00	164.43	47.00	339.61	47.01	339.67	47.02	339.73	47.03	339.79	47.04	339.85	47.05	339.91	47.06	339.97	47.07	340.03	47.08	340.09	47.30	341.41
1	0	0	11	12.00	167.48	47.00	342.66	47.01	342.72	47.02	342.78	47.03	342.84	47.04	342.90	47.05	342.96	47.06	343.02	47.07	343.08	47.08	343.14	47.30	344.47
1	0	0	11	12.00	148.87	47.00	323.77	47.01	323.83	47.02	323.89	47.03	323.95	47.04	324.01	47.05	324.07	47.06	324.13	47.07	324.19	47.08	324.25	47.30	325.56
1	0	0	11	12.00	163.23	47.00	338.01	47.01	338.07	47.02	338.13	47.03	338.19	47.04	338.25	47.05	338.31	47.06	338.37	47.07	338.43	47.08	338.49	47.30	339.81
1	0	0	10	11.85	128.28	46.42	301.03	46.43	301.09	46.44	301.15	46.45	301.21	46.46	301.27	46.47	301.33	46.48	301.39	46.49	301.45	46.50	301.51	0	0
1	0	0	10	0.00	0.00	0.00	0.00	32.93	2173.38	32.94	2174.04	32.95	2174.70	32.96	2175.36	32.97	2176.02	32.98	2176.68	32.99	2177.34	33.00	2178.00	0	0
1	0	0	11	0.00	0.00	8.30	369.20	8.40	373.85	26.00	1694.90	26.01	1695.65	26.02	1696.41	26.03	1697.16	26.04	1697.91	26.05	1698.66	26.06	1699.41	27.60	1815.02
1	0	0	11	0.00	0.00	8.30	369.28	8.40	373.93	26.00	1695.29	26.01	1696.04	26.02	1696.79	26.03	1697.54	26.04	1698.29	26.05	1699.05	26.06	1699.80	26.10	1702.80
1	0	0	11	28.00	1472.86	63.00	3219.31	85.00	4344.54	102.00	5235.10	117.00	6039.47	130.00	6752.82	142.00	7426.17	153.00	8057.13	170.00	9053.49	170.01	9054.09	172.00	9173.69
1	0	0	10	27.83	1388.90	62.63	3125.66	84.50	4244.43	101.39	5129.38	116.30	5929.05	129.23	6638.68	141.16	7308.21	152.09	7935.27	168.99	8925.93	169.00	8926.53	0	0
1	0	0	10	27.83	1390.98	62.63	3130.32	84.50	4250.76	101.39	5137.03	116.30	5937.89	129.23	6648.58	141.16	7319.11	152.09	7947.10	168.99	8939.24	169.00	8939.84	0	0
1	0	0	10	53.52	2587.64	73.35	3521.43	93.17	4472.20	112.99	5440.21	132.82	6425.95	136.78	6626.25	137.77	6677.19	226.98	13367.94	226.99	13368.69	227.00	13369.44	0	0
1	0	0	10	78.90	2786.34	148.92	5223.58	148.93	5224.10	148.94	5224.63	148.95	5225.15	148.96	5225.67	148.97	5226.19	148.98	5226.72	148.99	5227.24	149.00	5227.76	0	0
1	0	0	10	78.90	2789.02	148.92	5228.64	148.93	5229.16	148.94	5229.68	148.95	5230.21	148.96	5230.73	148.97	5231.25	148.98	5231.78	148.99	5232.30	149.00	5232.82	0	0
1	0	0	10	0.00	85.83	0.00	85.83	43.93	3468.44	43.94	3469.21	43.95	3469.98	43.96	3470.75	43.97	3471.52	43.98	3472.29	43.99	3473.06	44.00	3473.83	0	0
1	0	0	10	0.00	85.83	0.00	85.83	43.93	3464.07	43.94	3464.84	43.95	3465.60	43.96	3466.37	43.97	3467.14	43.98	3467.91	43.99	3468.68	44.00	3469.45	0	0
1	0	0	10	0.00	85.83	0.00	85.83	43.93	3464.24	43.94	3465.01	43.95	3465.78	43.96	3466.55	43.97	3467.32	43.98	3468.09	43.99	3468.86	44.00	3469.63	0	0
1	0	0	10	0.00	85.83	0.00	85.83	43.93	3470.48	43.94	3471.25	43.95	3472.02	43.96	3472.79	43.97	3473.56	43.98	3474.33	43.99	3475.10	44.00	3475.87	0	0
1	0	0	10	0.00	0.00	29.92	0.00	29.93	0.00	29.94	0.00	29.95	0.00	29.96	0.00	29.97	0.00	29.98	0.00	29.99	0.00	30.00	0.00	0	0
1	0	0	10	58.49	2915.39	271.99	13079.77	272.97	13129.96	321.71	16787.15	389.95	21908.19	389.96	21908.95	389.97	21909.70	389.98	21910.45	389.99	21911.20	390.00	21911.95	0	0
1	0	0	11	54.00	2652.78	74.00	3595.17	94.00	4555.17	114.00	5532.58	134.00	6527.40	138.00	6729.85	139.00	6781.33	229.00	13535.55	229.01	13536.30	229.02	13537.05	234.00	13910.79
1	0	0	10	121.00	13417.52	156.00	17275.22	191.00	21154.27	226.00	25167.02	261.00	29305.07	296.00	33559.67	331.00	37922.42	366.00	42384.57	401.00	46937.72	435.00	51441.02	0	0
1	0	0	10	121.00	0.00	156.00	0.00	191.00	0.00	226.00	0.00	261.00	0.00	296.00	0.00	331.00	0.00	366.00	0.00	401.00	0.00	435.00	0.00	0	0
1	0	0	10	59.24	2897.34	275.48	13202.82	276.47	13253.57	325.83	16961.12	394.95	22153.57	394.96	22154.32	394.97	22155.08	394.98	22155.83	394.99	22156.58	395.00	22157.33	0	0
1	0	0	10	11.99	877.32	27.98	1918.23	28.98	1984.32	103.94	9875.58	103.95	9876.63	103.96	9877.69	103.97	9878.74	103.98	9879.79	103.99	9880.84	104.00	9881.90	0	0
1	0	0	10	11.99	876.88	27.98	1917.20	28.98	1983.26	103.94	9870.07	103.95	9871.12	103.96	9872.17	103.97	9873.22	103.98	9874.27	103.99	9875.33	104.00	9876.38	0	0
1	0	0	11	0.00	75.71	35.00	2034.69	36.00	2092.06	192.00	11047.80	192.01	11048.42	192.02	11049.05	192.03	11049.67	192.04	11050.29	192.05	11050.92	192.06	11051.54	200.00	11546.60
1	0	0	10	0.00	0.00	49.97	0.00	99.93	0.00	99.94	0.00	99.95	0.00	99.96	0.00	99.97	0.00	99.98	0.00	99.99	0.00	100.00	0.00	0	0
1	0	0	11	30.00	1498.89	32.00	1592.61	37.00	1835.64	41.00	2037.06	44.00	2193.40	48.00	2408.85	51.00	2575.68	64.00	3321.34	64.01	3321.93	64.02	3322.52	66.00	3439.55
1	0	0	10	192.79	-9639.50	1204.92	-60246.00	1204.93	-60246.50	1204.94	-60247.00	1204.95	-60247.50	1204.96	-60248.00	1204.97	-60248.50	1204.98	-60249.00	1204.99	-60249.50	1205.00	-60250.00	0	0
1	0	0	10	191.19	-9559.50	1194.92	-59746.00	1194.93	-59746.50	1194.94	-59747.00	1194.95	-59747.50	1194.96	-59748.00	1194.97	-59748.50	1194.98	-59749.00	1194.99	-59749.50	1195.00	-59750.00	0	0
1	0	0	11	30.00	1546.31	35.00	1794.20	40.00	2043.30	45.00	2306.65	50.00	2584.38	55.00	2876.61	60.00	3183.46	65.00	3518.34	70.00	3854.87	70.01	3855.62	71.00	3929.26
1	0	0	10	30.00	1546.15	35.00	1794.09	39.99	2042.73	44.99	2306.14	49.99	2583.91	54.99	2876.21	59.99	3183.12	64.99	3518.06	69.99	3854.66	70.00	3855.40	0	0
1	0	0	10	30.00	1545.95	35.00	1793.82	39.99	2042.39	44.99	2305.72	49.99	2583.42	54.99	2875.62	59.99	3182.44	64.99	3517.29	69.99	3853.78	70.00	3854.53	0	0
1	0	0	11	30.00	1543.18	35.00	1790.60	40.00	2039.22	45.00	2302.07	50.00	2579.27	55.00	2870.95	60.00	3177.21	65.00	3511.45	70.00	3847.34	70.01	3848.08	71.00	3921.59
1	0	0	10	7.81	1545.63	19.62	2382.73	19.63	2383.44	19.64	2384.15	19.65	2384.86	19.66	2385.57	19.67	2386.28	19.68	2386.99	19.69	2387.69	19.70	2388.40	0	0
1	0	0	10	7.81	1545.63	19.62	2382.73	19.63	2383.44	19.64	2384.14	19.65	2384.85	19.66	2385.56	19.67	2386.27	19.68	2386.98	19.69	2387.69	19.70	2388.40	0	0
1	0	0	10	7.81	1545.74	19.62	2383.01	19.63	2383.72	19.64	2384.42	19.65	2385.13	19.66	2385.84	19.67	2386.55	19.68	2387.26	19.69	2387.97	19.70	2388.68	0	0
1	0	0	10	0.00	50.00	2.99	-697.50	16.93	-697.50	16.94	-697.50	16.95	-697.50	16.96	-697.50	16.97	-697.50	16.98	-697.50	16.99	-697.50	17.00	-697.50	0	0
1	0	0	11	27.00	1464.56	41.00	2167.22	55.00	2886.26	69.00	3621.68	83.00	4373.48	97.00	5141.66	100.00	5309.78	101.00	5366.99	160.00	9791.99	160.01	9792.74	163.00	10016.99
1	0	0	10	11.99	877.62	27.98	1918.94	28.98	1985.06	103.94	9879.41	103.95	9880.47	103.96	9881.52	103.97	9882.57	103.98	9883.63	103.99	9884.68	104.00	9885.73	0	0
1	0	0	11	0.00	44.87	150.00	2937.99	151.00	2966.26	211.00	4666.47	212.00	4698.70	222.00	5093.44	223.00	5133.56	231.00	5504.32	232.00	5551.19	279.00	8166.97	280.00	8225.66
1	0	0	11	85.00	3471.42	95.00	3874.68	109.00	4465.74	123.00	5096.19	137.00	5768.56	151.00	6485.24	165.00	7248.87	179.00	8061.86	193.00	8926.72	212.30	10193.97	212.50	10208.23
1	0	0	11	85.00	3461.77	95.00	3863.89	109.00	4453.28	123.00	5081.96	137.00	5752.44	151.00	6467.09	165.00	7228.58	179.00	8039.27	193.00	8901.69	212.30	10165.38	212.50	10179.60
1	0	0	11	0.00	50.42	150.00	2304.83	151.00	2333.37	225.00	4451.84	226.00	4487.70	238.00	5005.59	239.00	5049.92	247.00	5454.73	248.00	5506.11	289.00	7975.04	290.50	8071.37
1	0	0	11	0.00	50.42	150.00	2303.42	151.00	2331.94	225.00	4449.08	226.00	4484.92	238.00	5002.48	239.00	5046.78	247.00	5451.34	248.00	5502.69	289.00	7970.07	290.50	8066.34
1	0	0	11	27.00	1462.29	41.00	2163.77	55.00	2881.61	69.00	3615.80	83.00	4366.34	97.00	5133.23	100.00	5301.07	101.00	5358.18	160.00	9775.77	160.01	9776.52	165.00	10150.14
1	0	0	11	27.00	1466.25	41.00	2169.78	55.00	2889.71	69.00	3626.05	83.00	4378.78	97.00	5147.92	100.00	5316.25	101.00	5373.53	160.00	9804.03	160.01	9804.78	165.00	10179.50
1	0	0	11	27.00	1465.34	41.00	2168.40	55.00	2887.85	69.00	3623.69	83.00	4375.92	97.00	5144.55	100.00	5312.76	101.00	5370.00	160.00	9797.54	160.01	9798.29	165.00	10172.76
1	0	0	11	27.00	1465.77	41.00	2169.06	55.00	2888.75	69.00	3624.83	83.00	4377.30	97.00	5146.17	100.00	5314.44	101.00	5371.70	160.00	9800.67	160.01	9801.42	165.00	10176.00
1	0	0	11	54.00	2651.94	74.00	3594.01	94.00	4553.69	114.00	5530.78	134.00	6525.27	138.00	6727.65	139.00	6779.12	229.00	13531.10	229.01	13531.85	229.02	13532.60	230.00	13606.12
1	0	0	10	53.05	2563.96	72.70	3488.70	92.35	4430.73	112.00	5389.84	131.65	6366.04	135.58	6564.70	136.56	6615.09	224.98	13242.48	224.99	13243.23	225.00	13243.98	0	0
1	0	0	10	53.05	2564.00	72.70	3488.77	92.35	4430.81	112.00	5389.94	131.65	6366.16	135.58	6564.82	136.56	6615.21	224.98	13242.73	224.99	13243.48	225.00	13244.23	0	0
1	0	0	10	0.00	0.00	59.92	0.00	59.93	0.00	59.94	0.00	59.95	0.00	59.96	0.00	59.97	0.00	59.98	0.00	59.99	0.00	60.00	0.00	0	0
1	0	0	10	0.00	0.00	119.92	-4609.72	119.93	-4610.11	119.94	-4610.49	119.95	-4610.88	119.96	-4611.26	119.97	-4611.64	119.98	-4612.03	119.99	-4612.41	120.00	-4612.80	0	0
1	0	0	10	0.00	0.00	224.92	-7120.97	224.93	-7121.28	224.94	-7121.60	224.95	-7121.92	224.96	-7122.23	224.97	-7122.55	224.98	-7122.87	224.99	-7123.18	225.00	-7123.50	0	0
1	0	0	10	0.00	0.00	160.92	-5094.73	160.93	-5095.04	160.94	-5095.36	160.95	-5095.68	160.96	-5095.99	160.97	-5096.31	160.98	-5096.63	160.99	-5096.94	161.00	-5097.26	0	0
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	0.00	0.00	110.00	-3481.50	110.01	-3481.82	110.02	-3482.13	110.03	-3482.45	110.04	-3482.77	110.05	-3483.08	110.06	-3483.40	110.07	-3483.71	110.08	-3484.03	112.50	-3560.60
1	0	0	11	0.00	0.00	135.00	-4860.00	135.01	-4860.36	135.02	-4860.72	135.03	-4861.08	135.04	-4861.44	135.05	-4861.80	135.06	-4862.16	135.07	-4862.52	135.08	-4862.88	135.40	-4874.40
1	0	0	10	0.00	0.00	109.92	-3478.97	109.93	-3479.28	109.94	-3479.60	109.95	-3479.92	109.96	-3480.23	109.97	-3480.55	109.98	-3480.87	109.99	-3481.18	110.00	-3481.50	0	0
1	0	0	11	0.00	0.00	201.60	-6380.64	201.61	-6380.96	201.62	-6381.27	201.63	-6381.59	201.64	-6381.91	201.65	-6382.22	201.66	-6382.54	201.67	-6382.86	201.68	-6383.17	204.00	-6456.60
1	0	0	10	0.00	0.00	67.52	-2137.01	67.53	-2137.32	67.54	-2137.64	67.55	-2137.96	67.56	-2138.27	67.57	-2138.59	67.58	-2138.91	67.59	-2139.22	67.60	-2139.54	0	0
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	121.00	0.00	156.00	0.00	191.00	0.00	226.00	0.00	261.00	0.00	296.00	0.00	331.00	0.00	366.00	0.00	401.00	0.00	435.00	0.00	458.30	0.00
1	0	0	10	48.21	2129.82	106.05	4586.28	115.69	5016.04	142.69	6229.41	143.65	6273.50	192.82	8533.35	221.75	9914.76	259.35	11750.01	260.31	11798.19	327.80	15187.54	0	0
1	0	0	10	48.43	2139.16	106.54	4607.09	116.22	5038.63	143.34	6257.40	144.31	6301.94	193.71	8572.37	222.76	9959.51	260.53	11803.06	261.50	11851.73	329.30	15256.65	0	0
1	0	0	10	0.00	0.00	45.99	-1594.01	91.98	-3165.03	137.98	-4713.39	183.97	-6238.42	229.96	-7740.45	229.97	-7740.78	229.98	-7741.10	229.99	-7741.42	230.00	-7741.74	0	0
1	0	0	10	0.00	0.00	124.92	-618.35	124.93	-618.40	124.94	-618.45	124.95	-618.50	124.96	-618.55	124.97	-618.60	124.98	-618.65	124.99	-618.70	125.00	-618.75	0	0
1	0	0	11	0.00	0.00	100.40	-3162.60	100.41	-3162.91	100.42	-3163.23	100.43	-3163.54	100.44	-3163.86	100.45	-3164.17	100.46	-3164.49	100.47	-3164.80	100.48	-3165.12	100.50	-3165.75
1	0	0	10	0.00	992.05	1.33	1059.29	18.73	1939.19	18.74	1939.70	18.75	1940.21	18.76	1940.71	18.77	1941.22	18.78	1941.72	18.79	1942.23	18.80	1942.73	0	0
1	0	0	10	0.00	992.05	1.33	1059.29	18.73	1939.20	18.74	1939.71	18.75	1940.22	18.76	1940.72	18.77	1941.23	18.78	1941.73	18.79	1942.24	18.80	1942.75	0	0
1	0	0	10	0.00	992.05	1.33	1059.23	18.73	1938.34	18.74	1938.85	18.75	1939.35	18.76	1939.86	18.77	1940.36	18.78	1940.87	18.79	1941.38	18.80	1941.88	0	0
1	0	0	10	0.00	992.05	1.33	1059.21	18.73	1938.05	18.74	1938.56	18.75	1939.06	18.76	1939.57	18.77	1940.07	18.78	1940.58	18.79	1941.08	18.80	1941.59	0	0
1	0	0	10	0.00	992.05	1.33	1059.15	18.73	1937.16	18.74	1937.67	18.75	1938.17	18.76	1938.68	18.77	1939.18	18.78	1939.69	18.79	1940.19	18.80	1940.70	0	0
1	0	0	10	0.00	992.05	1.33	1059.28	18.73	1938.95	18.74	1939.45	18.75	1939.96	18.76	1940.47	18.77	1940.97	18.78	1941.48	18.79	1941.98	18.80	1942.49	0	0
1	0	0	10	0.00	992.05	1.33	1059.20	18.73	1937.82	18.74	1938.32	18.75	1938.83	18.76	1939.33	18.77	1939.84	18.78	1940.34	18.79	1940.85	18.80	1941.35	0	0
1	0	0	10	0.00	992.05	1.33	1059.30	18.73	1939.22	18.74	1939.72	18.75	1940.23	18.76	1940.73	18.77	1941.24	18.78	1941.75	18.79	1942.25	18.80	1942.76	0	0
1	0	0	10	0.00	992.05	1.33	1059.34	18.73	1939.84	18.74	1940.35	18.75	1940.86	18.76	1941.36	18.77	1941.87	18.78	1942.37	18.79	1942.88	18.80	1943.39	0	0
1	0	0	10	0.00	992.05	1.33	1059.32	18.73	1939.59	18.74	1940.09	18.75	1940.60	18.76	1941.10	18.77	1941.61	18.78	1942.12	18.79	1942.62	18.80	1943.13	0	0
1	0	0	10	0.00	992.05	1.33	1059.25	18.73	1938.65	18.74	1939.16	18.75	1939.66	18.76	1940.17	18.77	1940.67	18.78	1941.18	18.79	1941.68	18.80	1942.19	0	0
1	0	0	10	0.00	992.05	1.33	1059.19	18.73	1937.70	18.74	1938.20	18.75	1938.71	18.76	1939.21	18.77	1939.72	18.78	1940.22	18.79	1940.73	18.80	1941.23	0	0
1	0	0	11	0.00	0.00	30.00	-7.50	30.01	-7.50	30.02	-7.50	30.03	-7.51	30.04	-7.51	30.05	-7.51	30.06	-7.51	30.07	-7.52	30.08	-7.52	30.20	-7.55
1	0	0	10	0.00	0.00	183.72	-5816.58	183.73	-5816.89	183.74	-5817.21	183.75	-5817.52	183.76	-5817.84	183.77	-5818.16	183.78	-5818.47	183.79	-5818.79	183.80	-5819.11	0	0
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	9.90	-8.88
1	0	0	11	184.00	5040.85	185.00	5067.80	208.00	6524.44	209.00	6587.77	235.00	8234.41	235.10	8240.74	262.00	10255.13	263.00	10330.02	300.00	13170.57	301.00	13247.72	319.00	15083.94
1	0	0	10	26.49	1438.96	40.23	2128.57	53.97	2834.26	67.70	3555.50	81.44	4293.34	95.18	5047.25	98.12	5212.01	99.10	5268.07	156.99	9609.82	157.00	9610.57	0	0
1	0	0	10	26.49	1438.05	40.23	2127.19	53.97	2832.39	67.70	3553.13	81.44	4290.46	95.18	5043.86	98.12	5208.50	99.10	5264.53	156.99	9603.30	157.00	9604.05	0	0
1	0	0	11	28.00	1473.41	63.00	3220.54	85.00	4346.21	102.00	5237.12	117.00	6041.80	130.00	6755.43	142.00	7429.04	153.00	8060.25	170.00	9057.00	170.01	9057.60	175.00	9357.61
1	0	0	11	15.00	1176.95	115.00	8488.38	115.00	8488.38	115.00	8488.38	115.00	8488.38	122.00	9886.29	122.01	9888.29	122.02	9890.28	122.03	9892.28	122.04	9894.28	125.00	10485.42
1	0	0	10	47.92	2792.73	48.92	2851.01	48.93	2851.59	48.94	2852.18	48.95	2852.76	48.96	2853.35	48.97	2853.94	48.98	2854.52	48.99	2855.11	49.00	2855.70	0	0
1	0	0	10	47.92	2793.27	48.92	2851.56	48.93	2852.15	48.94	2852.73	48.95	2853.32	48.96	2853.91	48.97	2854.49	48.98	2855.08	48.99	2855.67	49.00	2856.25	0	0
1	0	0	11	12.00	163.26	47.00	338.15	47.01	338.21	47.02	338.27	47.03	338.33	47.04	338.39	47.05	338.45	47.06	338.51	47.07	338.57	47.08	338.63	48.00	344.14
1	0	0	10	0.00	0.00	0.00	0.00	36.93	2437.38	36.94	2438.04	36.95	2438.70	36.96	2439.36	36.97	2440.02	36.98	2440.68	36.99	2441.34	37.00	2442.00	0	0
1	0	0	11	0.00	0.00	4.50	0.00	8.40	0.00	8.41	0.00	8.42	0.00	8.43	0.00	8.44	0.00	8.45	0.00	8.46	0.00	8.47	0.00	10.50	0.00
1	0	0	11	0.00	0.00	4.50	0.00	8.40	0.00	8.41	0.00	8.42	0.00	8.43	0.00	8.44	0.00	8.45	0.00	8.46	0.00	8.47	0.00	10.50	0.00
1	0	0	11	184.00	0.00	185.00	0.00	208.00	0.00	209.00	0.00	235.00	0.00	235.10	0.00	262.00	0.00	263.00	0.00	300.00	0.00	301.00	0.00	319.00	0.00
1	0	0	10	26.49	1437.61	40.23	2126.52	53.97	2831.48	67.70	3551.98	81.44	4289.07	95.18	5042.22	98.12	5206.80	99.10	5262.81	156.99	9600.14	157.00	9600.89	0	0
1	0	0	10	26.49	1438.96	40.23	2128.57	53.97	2834.26	67.70	3555.50	81.44	4293.34	95.18	5047.25	98.12	5212.01	99.10	5268.07	156.99	9609.82	157.00	9610.57	0	0
1	0	0	10	183.39	4996.36	184.39	5023.32	207.31	6476.04	208.31	6539.42	234.22	8181.64	234.32	8187.98	261.13	10197.20	262.13	10272.14	299.00	13104.92	300.00	13182.14	0	0
1	0	0	10	175.00	4673.43	349.99	9322.91	382.99	10535.00	416.99	11849.10	449.99	13174.71	482.99	14534.97	516.99	15957.53	644.99	21337.37	654.99	21757.67	655.00	21758.10	0	0
1	0	0	10	0.00	0.00	0.00	0.00	32.43	2141.12	32.44	2141.78	32.45	2142.44	32.46	2143.10	32.47	2143.76	32.48	2144.42	32.49	2145.08	32.50	2145.74	0	0
1	0	0	11	30.00	1577.06	35.00	1824.86	40.00	2073.87	45.00	2337.13	50.00	2614.76	55.00	2906.89	60.00	3213.63	65.00	3548.39	70.00	3884.81	70.01	3885.55	72.00	4033.54
1	0	0	11	30.00	1574.75	35.00	1822.17	40.00	2070.79	45.00	2333.64	50.00	2610.84	55.00	2902.52	60.00	3208.78	65.00	3543.02	70.00	3878.91	70.01	3879.65	72.00	4027.41
1	0	0	11	30.00	1577.10	35.00	1824.91	40.00	2073.92	45.00	2337.20	50.00	2614.83	55.00	2906.97	60.00	3213.72	65.00	3548.49	70.00	3884.92	70.01	3885.66	72.00	4033.65
1	0	0	11	30.00	1574.26	35.00	1821.60	40.00	2070.14	45.00	2332.91	50.00	2610.01	55.00	2901.59	60.00	3207.76	65.00	3541.89	70.00	3877.67	70.01	3878.41	72.00	4026.12
1	0	0	11	30.00	1576.12	35.00	1823.77	40.00	2072.62	45.00	2335.72	50.00	2613.17	55.00	2905.12	60.00	3211.67	65.00	3546.22	70.00	3882.42	70.01	3883.16	72.00	4031.06
1	0	0	11	30.00	1576.12	35.00	1823.77	40.00	2072.62	45.00	2335.72	50.00	2613.17	55.00	2905.12	60.00	3211.67	65.00	3546.22	70.00	3882.42	70.01	3883.16	72.00	4031.06
1	0	0	11	0.00	0.00	4.00	201.84	56.50	2851.52	56.51	2852.03	56.52	2852.53	56.53	2853.04	56.54	2853.54	56.55	2854.05	56.56	2854.55	56.57	2855.06	57.50	2902.00
1	0	0	11	12.00	175.11	47.00	350.11	47.01	350.17	47.02	350.23	47.03	350.29	47.04	350.35	47.05	350.41	47.06	350.47	47.07	350.53	47.08	350.59	47.30	351.91
1	0	0	10	0.00	0.00	0.00	0.00	31.93	2109.62	31.94	2110.28	31.95	2110.94	31.96	2111.60	31.97	2112.26	31.98	2112.92	31.99	2113.58	32.00	2114.24	0	0
1	0	0	11	0.00	0.00	8.30	368.52	8.40	373.16	26.00	1691.78	26.01	1692.53	26.02	1693.28	26.03	1694.03	26.04	1694.78	26.05	1695.53	26.06	1696.28	28.50	1879.11
1	0	0	10	52.99	3208.15	54.99	3325.83	56.99	3446.21	58.99	3569.31	60.99	3693.01	62.99	3817.31	64.99	3942.21	66.99	4067.71	74.99	4572.11	75.00	4572.80	0	0
1	0	0	10	0.00	0.00	0.00	0.00	31.93	2104.76	31.94	2105.42	31.95	2106.08	31.96	2106.73	31.97	2107.39	31.98	2108.05	31.99	2108.71	32.00	2109.37	0	0
1	0	0	11	0.00	0.00	10.00	0.00	10.10	0.00	11.00	0.00	11.01	0.00	11.02	0.00	11.03	0.00	11.04	0.00	11.05	0.00	11.06	0.00	12.00	0.00
1	0	0	10	10.29	0.00	11.79	0.00	13.30	0.00	14.81	0.00	16.31	0.00	17.82	0.00	19.32	0.00	20.83	0.00	22.33	0.00	26.60	0.00	0	0
1	0	0	10	10.29	0.00	11.79	0.00	13.30	0.00	14.81	0.00	16.31	0.00	17.82	0.00	19.32	0.00	20.83	0.00	22.33	0.00	26.60	0.00	0	0
1	0	0	11	0.00	0.00	8.30	368.52	8.40	373.16	26.00	1691.79	26.01	1692.54	26.02	1693.29	26.03	1694.03	26.04	1694.78	26.05	1695.53	26.06	1696.28	30.00	1991.51
1	0	0	11	0.00	0.00	8.30	369.21	8.40	373.86	26.00	1694.95	26.01	1695.71	26.02	1696.46	26.03	1697.21	26.04	1697.96	26.05	1698.71	26.06	1699.46	30.00	1995.24
1	0	0	11	0.00	0.00	8.30	368.49	8.40	373.13	26.00	1691.66	26.01	1692.41	26.02	1693.15	26.03	1693.90	26.04	1694.65	26.05	1695.40	26.06	1696.15	30.00	1991.36
1	0	0	10	5.00	0.00	7.00	0.00	7.99	0.00	8.99	0.00	9.99	0.00	10.99	0.00	11.99	0.00	12.99	0.00	14.99	0.00	15.00	0.00	0	0
1	0	0	10	5.00	0.00	7.00	0.00	7.99	0.00	8.99	0.00	9.99	0.00	10.99	0.00	11.99	0.00	12.99	0.00	14.99	0.00	15.00	0.00	0	0
1	0	0	10	5.00	0.00	7.00	0.00	7.99	0.00	8.99	0.00	9.99	0.00	10.99	0.00	11.99	0.00	12.99	0.00	14.99	0.00	15.00	0.00	0	0
1	0	0	10	4.23	0.00	11.92	0.00	11.93	0.00	11.94	0.00	11.95	0.00	11.96	0.00	11.97	0.00	11.98	0.00	11.99	0.00	12.00	0.00	0	0
1	0	0	10	0.00	0.00	2.64	0.00	4.63	0.00	6.61	0.00	8.59	0.00	13.22	0.00	17.84	0.00	19.83	0.00	23.79	0.00	23.80	0.00	0	0
1	0	0	11	0.00	0.00	10.00	0.00	10.10	0.00	11.00	0.00	11.01	0.00	11.02	0.00	11.03	0.00	11.04	0.00	11.05	0.00	11.06	0.00	15.00	0.00
1	0	0	10	0.00	0.00	0.00	0.00	32.93	2172.09	32.94	2172.75	32.95	2173.41	32.96	2174.07	32.97	2174.73	32.98	2175.39	32.99	2176.04	33.00	2176.70	0	0
1	0	0	10	24.13	1940.40	72.40	5741.99	104.26	8491.00	140.94	11876.92	140.95	11877.91	140.96	11878.89	140.97	11879.87	140.98	11880.86	140.99	11881.84	141.00	11882.82	0	0
1	0	0	11	18.00	874.59	40.00	1894.63	46.00	2174.27	47.00	2220.94	80.00	3761.57	95.00	4467.39	110.00	5175.77	120.00	5649.72	125.00	5887.24	135.00	6362.89	140.00	6601.26
1	0	0	10	44.96	3404.96	84.92	6431.26	84.93	6432.02	84.94	6432.77	84.95	6433.53	84.96	6434.29	84.97	6435.05	84.98	6435.80	84.99	6436.56	85.00	6437.32	0	0
1	0	0	10	79.44	2856.53	151.92	5362.95	151.93	5363.47	151.94	5363.98	151.95	5364.50	151.96	5365.02	151.97	5365.54	151.98	5366.06	151.99	5366.58	152.00	5367.10	0	0
1	0	0	10	79.44	0.00	151.92	0.00	151.93	0.00	151.94	0.00	151.95	0.00	151.96	0.00	151.97	0.00	151.98	0.00	151.99	0.00	152.00	0.00	0	0
1	0	0	11	27.00	1465.76	41.00	2169.04	55.00	2888.72	69.00	3624.79	83.00	4377.26	97.00	5146.12	100.00	5314.39	101.00	5371.65	160.00	9800.57	160.01	9801.32	165.00	10175.90
1	0	0	11	80.00	2878.29	153.00	5404.87	153.01	5405.39	153.02	5405.91	153.03	5406.43	153.04	5406.95	153.05	5407.47	153.06	5407.99	153.07	5408.51	153.08	5409.03	155.00	5508.77
1	0	0	11	80.00	2877.76	153.00	5403.86	153.01	5404.38	153.02	5404.90	153.03	5405.42	153.04	5405.94	153.05	5406.46	153.06	5406.98	153.07	5407.50	153.08	5408.02	155.00	5507.75
1	0	0	10	79.43	2871.13	149.92	5322.00	149.93	5322.52	149.94	5323.05	149.95	5323.57	149.96	5324.09	149.97	5324.61	149.98	5325.13	149.99	5325.66	150.00	5326.18	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	283.20	-9177.22
1	0	0	10	24.49	1965.02	73.48	5815.83	105.81	8600.00	143.04	12030.04	143.05	12031.02	143.06	12032.00	143.07	12032.98	143.08	12033.96	143.09	12034.94	143.10	12035.93	0	0
1	0	0	10	24.49	1963.86	73.48	5812.36	105.81	8594.84	143.04	12022.82	143.05	12023.80	143.06	12024.78	143.07	12025.76	143.08	12026.74	143.09	12027.73	143.10	12028.71	0	0
1	0	0	10	0.00	0.00	201.52	-6378.11	201.53	-6378.42	201.54	-6378.74	201.55	-6379.06	201.56	-6379.37	201.57	-6379.69	201.58	-6380.01	201.59	-6380.32	201.60	-6380.64	0	0
1	0	0	10	0.00	0.00	179.92	-5694.47	179.93	-5694.78	179.94	-5695.10	179.95	-5695.42	179.96	-5695.73	179.97	-5696.05	179.98	-5696.37	179.99	-5696.68	180.00	-5697.00	0	0
1	0	0	10	0.00	0.00	200.92	-6867.45	200.93	-6867.79	200.94	-6868.13	200.95	-6868.47	200.96	-6868.81	200.97	-6869.15	200.98	-6869.49	200.99	-6869.84	201.00	-6870.18	0	0
1	0	0	11	0.00	0.00	200.00	0.00	200.01	0.00	200.02	0.00	200.03	0.00	200.04	0.00	200.05	0.00	200.06	0.00	200.07	0.00	200.08	0.00	200.10	0.00
1	0	0	11	0.00	0.00	186.40	-5901.42	186.41	-5901.74	186.42	-5902.06	186.43	-5902.37	186.44	-5902.69	186.45	-5903.01	186.46	-5903.32	186.47	-5903.64	186.48	-5903.96	188.00	-5952.06
1	0	0	10	0.00	0.00	1.66	0.00	3.33	0.00	4.99	0.00	6.93	0.00	8.96	0.00	8.97	0.00	8.98	0.00	8.99	0.00	9.00	0.00	0	0
1	0	0	11	0.00	0.00	226.00	-7155.16	226.01	-7155.48	226.02	-7155.79	226.03	-7156.11	226.04	-7156.43	226.05	-7156.74	226.06	-7157.06	226.07	-7157.38	226.08	-7157.69	226.10	-7158.32
1	0	0	10	0.00	0.00	200.92	-6867.45	200.93	-6867.79	200.94	-6868.13	200.95	-6868.47	200.96	-6868.81	200.97	-6869.15	200.98	-6869.49	200.99	-6869.84	201.00	-6870.18	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	249.00	-8086.92
1	0	0	10	11.98	59.83	44.92	224.34	44.93	224.40	44.94	224.46	44.95	224.52	44.96	224.58	44.97	224.64	44.98	224.70	44.99	224.76	45.00	224.82	0	0
1	0	0	10	11.98	59.88	44.92	224.52	44.93	224.58	44.94	224.64	44.95	224.70	44.96	224.76	44.97	224.82	44.98	224.88	44.99	224.94	45.00	225.00	0	0
1	0	0	10	14.98	149.20	49.92	497.21	49.93	497.31	49.94	497.41	49.95	497.51	49.96	497.61	49.97	497.71	49.98	497.81	49.99	497.91	50.00	498.01	0	0
1	0	0	10	14.98	149.05	49.92	496.70	49.93	496.80	49.94	496.90	49.95	497.00	49.96	497.10	49.97	497.20	49.98	497.30	49.99	497.40	50.00	497.50	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	307.10	-9939.15
1	0	0	10	0.00	0.00	162.82	-5373.06	162.83	-5373.39	162.84	-5373.72	162.85	-5374.05	162.86	-5374.38	162.87	-5374.71	162.88	-5375.04	162.89	-5375.37	162.90	-5375.70	0	0
1	0	0	11	0.00	84.81	35.00	1898.42	520.00	27092.82	520.01	27093.36	520.02	27093.90	520.03	27094.43	520.04	27094.97	520.05	27095.51	520.06	27096.05	520.07	27096.58	523.00	27254.00
1	0	0	10	58.79	2911.97	273.39	13132.08	274.36	13181.76	323.36	16859.67	391.95	22008.67	391.96	22009.42	391.97	22010.17	391.98	22010.93	391.99	22011.68	392.00	22012.43	0	0
1	0	0	10	0.00	90.22	37.47	2777.42	74.93	5745.79	74.94	5746.64	74.95	5747.49	74.96	5748.35	74.97	5749.20	74.98	5750.05	74.99	5750.90	75.00	5751.76	0	0
1	0	0	11	18.00	934.05	40.00	1954.35	46.00	2234.06	47.00	2280.74	80.00	3821.76	95.00	4527.76	110.00	5236.32	120.00	5710.39	125.00	5947.97	135.00	6423.74	138.00	6566.80
1	0	0	10	19.99	1532.61	49.97	3682.28	79.96	6066.98	106.94	8374.33	106.95	8375.30	106.96	8376.28	106.97	8377.25	106.98	8378.23	106.99	8379.20	107.00	8380.18	0	0
1	0	0	10	52.99	3206.35	54.99	3323.96	56.99	3444.27	58.99	3567.30	60.99	3690.93	62.99	3815.16	64.99	3939.99	66.99	4065.41	74.99	4569.52	75.00	4570.21	0	0
1	0	0	10	0.00	0.00	4.36	214.16	8.13	403.12	8.14	403.63	8.15	404.14	8.16	404.65	8.17	405.16	8.18	405.67	8.19	406.18	8.20	406.69	0	0
1	0	0	10	0.00	0.00	4.36	0.00	8.13	0.00	8.14	0.00	8.15	0.00	8.16	0.00	8.17	0.00	8.18	0.00	8.19	0.00	8.20	0.00	0	0
1	0	0	10	0.00	0.00	4.36	214.16	8.13	403.12	8.14	403.63	8.15	404.14	8.16	404.65	8.17	405.16	8.18	405.67	8.19	406.18	8.20	406.69	0	0
1	0	0	10	0.00	0.00	0.00	0.00	40.93	2576.07	40.94	2576.70	40.95	2577.33	40.96	2577.96	40.97	2578.59	40.98	2579.22	40.99	2579.85	41.00	2580.48	0	0
1	0	0	11	0.00	0.00	10.00	709.72	12.00	851.67	16.00	1136.60	20.00	1422.49	21.50	1530.08	21.51	1530.80	21.52	1531.52	21.53	1532.24	21.54	1532.96	23.00	1638.04
1	0	0	10	4.98	523.14	17.92	1882.45	17.93	1883.51	17.94	1884.57	17.95	1885.63	17.96	1886.69	17.97	1887.75	17.98	1888.81	17.99	1889.87	18.00	1890.93	0	0
1	0	0	10	14.99	1111.37	39.96	2962.68	49.95	3769.45	60.94	4762.67	60.95	4763.63	60.96	4764.60	60.97	4765.56	60.98	4766.53	60.99	4767.49	61.00	4768.45	0	0
1	0	0	10	14.99	1112.14	39.96	2964.71	49.95	3772.04	60.94	4765.94	60.95	4766.91	60.96	4767.87	60.97	4768.84	60.98	4769.80	60.99	4770.76	61.00	4771.73	0	0
1	0	0	11	1.00	2020.00	35.00	70020.00	35.01	70040.00	35.02	70060.00	35.03	70080.00	35.04	70100.00	35.05	70120.00	35.06	70140.00	35.07	70160.00	35.08	70180.00	40.00	80020.00
1	0	0	10	0.00	0.00	4.60	1375.40	9.02	2699.37	13.45	4028.63	17.87	5357.20	22.30	6691.07	26.72	8024.23	31.15	9362.71	35.57	10700.47	40.00	12043.55	0	0
1	0	0	11	53.00	3208.74	55.00	3326.42	57.00	3446.80	59.00	3569.90	61.00	3693.60	63.00	3817.90	65.00	3942.80	67.00	4068.30	75.00	4572.70	75.01	4573.39	78.00	4779.73
1	0	0	11	53.00	3208.74	55.00	3326.42	57.00	3446.80	59.00	3569.90	61.00	3693.60	63.00	3817.90	65.00	3942.80	67.00	4068.30	75.00	4572.70	75.01	4573.39	78.00	4779.73
1	0	0	10	19.39	1374.00	25.89	1804.35	32.58	2250.56	39.27	2700.18	45.96	3153.15	52.65	3609.52	59.35	4069.99	66.04	4533.18	72.73	4999.78	80.00	5510.47	0	0
1	0	0	10	81.68	3335.54	91.29	3722.92	104.74	4290.52	118.19	4895.96	131.64	5541.66	145.10	6230.41	158.55	6963.75	172.00	7744.48	185.45	8575.03	204.00	9792.54	0	0
1	0	0	10	81.68	3328.57	91.29	3715.12	104.74	4281.53	118.19	4885.69	131.64	5530.02	145.10	6217.31	158.55	6949.10	172.00	7728.17	185.45	8556.96	204.00	9771.90	0	0
1	0	0	11	27.00	1465.39	41.00	2168.48	55.00	2887.96	69.00	3623.83	83.00	4376.09	97.00	5144.74	100.00	5312.96	101.00	5370.21	160.00	9797.92	160.01	9798.67	161.00	9872.96
1	0	0	10	79.96	2873.65	152.92	5395.87	152.93	5396.39	152.94	5396.91	152.95	5397.43	152.96	5397.95	152.97	5398.47	152.98	5398.99	152.99	5399.51	153.00	5400.03	0	0
1	0	0	10	79.96	2873.65	152.92	5395.87	152.93	5396.39	152.94	5396.91	152.95	5397.43	152.96	5397.95	152.97	5398.47	152.98	5398.99	152.99	5399.51	153.00	5400.03	0	0
1	0	0	11	27.00	1466.57	41.00	2170.28	55.00	2890.39	69.00	3626.90	83.00	4379.82	97.00	5149.14	100.00	5317.51	101.00	5374.80	160.00	9806.38	160.01	9807.13	161.00	9881.49
1	0	0	10	180.94	0.00	181.93	0.00	204.54	0.00	205.53	0.00	231.10	0.00	231.19	0.00	257.65	0.00	258.63	0.00	295.02	0.00	296.00	0.00	0	0
1	0	0	10	82.48	3364.53	92.18	3755.15	105.77	4328.10	119.35	4938.80	132.93	5590.09	146.52	6284.81	160.10	7024.52	173.69	7812.60	187.27	8650.35	206.00	9878.48	0	0
1	0	0	10	82.08	3349.39	91.73	3738.11	105.25	4308.28	118.77	4916.46	132.29	5565.07	145.81	6256.41	159.33	6993.06	172.85	7777.32	186.36	8611.00	205.00	9833.58	0	0
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	10.00	-8.97
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	10.00	-8.97
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	10.00	-8.97
1	0	0	11	35.00	1964.02	42.00	2343.62	42.10	2349.06	89.00	5863.29	89.01	5864.04	89.02	5864.79	89.03	5865.54	89.04	5866.29	89.05	5867.04	89.06	5867.79	90.10	5945.72
1	0	0	10	74.39	0.00	75.39	0.00	76.38	0.00	77.37	0.00	78.36	0.00	79.35	0.00	80.35	0.00	81.34	0.00	87.29	0.00	87.30	0.00	0	0
1	0	0	11	1.00	2000.00	9.00	18000.00	9.01	18020.00	9.02	18040.00	9.03	18060.00	9.04	18080.00	9.05	18100.00	9.06	18120.00	9.07	18140.00	9.08	18160.00	10.50	21000.00
1	0	0	11	1.00	0.00	9.00	0.00	9.01	0.00	9.02	0.00	9.03	0.00	9.04	0.00	9.05	0.00	9.06	0.00	9.07	0.00	9.08	0.00	10.00	0.00
1	0	0	11	1.00	2000.00	9.00	18000.00	9.01	18020.00	9.02	18040.00	9.03	18060.00	9.04	18080.00	9.05	18100.00	9.06	18120.00	9.07	18140.00	9.08	18160.00	10.00	20000.00
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	0.00	0.00	91.00	0.00	91.01	0.00	91.02	0.00	91.03	0.00	91.04	0.00	91.05	0.00	91.06	0.00	91.07	0.00	91.08	0.00	91.20	0.00
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	77.00	-0.77	77.01	-0.77	77.02	-0.77	77.03	-0.77	77.04	-0.77	77.05	-0.77	77.06	-0.77	77.07	-0.77	77.08	-0.77	78.00	-0.77
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	249.70	-8109.24
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	237.52	-7719.40	237.53	-7719.72	237.54	-7720.04	237.55	-7720.36	237.56	-7720.68	237.57	-7720.99	237.58	-7721.31	237.59	-7721.63	237.60	-7721.95	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	300.00	-9712.80
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	10.00	-8.97
1	0	0	10	0.00	0.00	31.99	-1106.85	63.98	-2197.39	95.98	-3271.95	127.97	-4329.86	159.96	-5371.46	159.97	-5371.78	159.98	-5372.10	159.99	-5372.42	160.00	-5372.74	0	0
1	0	0	10	0.00	0.00	0.00	0.00	41.93	0.00	41.94	0.00	41.95	0.00	41.96	0.00	41.97	0.00	41.98	0.00	41.99	0.00	42.00	0.00	0	0
1	0	0	10	0.00	0.00	0.00	0.00	41.93	0.00	41.94	0.00	41.95	0.00	41.96	0.00	41.97	0.00	41.98	0.00	41.99	0.00	42.00	0.00	0	0
1	0	0	10	0.00	0.00	2.81	0.00	15.93	0.00	15.94	0.00	15.95	0.00	15.96	0.00	15.97	0.00	15.98	0.00	15.99	0.00	16.00	0.00	0	0
1	0	0	11	0.00	0.00	83.10	0.00	83.11	0.00	83.12	0.00	83.13	0.00	83.14	0.00	83.15	0.00	83.16	0.00	83.17	0.00	83.18	0.00	84.00	0.00
1	0	0	10	0.00	0.00	130.42	253.01	130.43	253.03	130.44	253.05	130.45	253.07	130.46	253.09	130.47	253.11	130.48	253.13	130.49	253.15	130.50	253.17	0	0
1	0	0	11	0.00	0.00	56.00	0.00	56.01	0.00	56.02	0.00	56.03	0.00	56.04	0.00	56.05	0.00	56.06	0.00	56.07	0.00	56.08	0.00	57.00	0.00
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	0.00	0.00	179.92	-5694.47	179.93	-5694.78	179.94	-5695.10	179.95	-5695.42	179.96	-5695.73	179.97	-5696.05	179.98	-5696.37	179.99	-5696.68	180.00	-5697.00	0	0
1	0	0	10	0.00	0.00	210.92	-7384.31	210.93	-7384.66	210.94	-7385.01	210.95	-7385.36	210.96	-7385.71	210.97	-7386.06	210.98	-7386.41	210.99	-7386.76	211.00	-7387.11	0	0
1	0	0	10	0.00	0.00	164.92	-5366.50	164.93	-5366.82	164.94	-5367.15	164.95	-5367.47	164.96	-5367.80	164.97	-5368.12	164.98	-5368.45	164.99	-5368.77	165.00	-5369.10	0	0
1	0	0	10	0.00	0.00	29.92	0.00	29.93	0.00	29.94	0.00	29.95	0.00	29.96	0.00	29.97	0.00	29.98	0.00	29.99	0.00	30.00	0.00	0	0
1	0	0	10	0.00	0.00	217.92	-8337.62	217.93	-8338.00	217.94	-8338.38	217.95	-8338.77	217.96	-8339.15	217.97	-8339.53	217.98	-8339.91	217.99	-8340.29	218.00	-8340.68	0	0
1	0	0	11	0.00	0.00	211.00	-7387.11	211.01	-7387.46	211.02	-7387.81	211.03	-7388.16	211.04	-7388.51	211.05	-7388.86	211.06	-7389.21	211.07	-7389.56	211.08	-7389.91	211.20	-7394.11
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	0.00	0.00	180.10	-5700.16	180.11	-5700.48	180.12	-5700.80	180.13	-5701.11	180.14	-5701.43	180.15	-5701.75	180.16	-5702.06	180.17	-5702.38	180.18	-5702.70	181.70	-5750.79
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	288.60	-9349.37
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	257.00	-8341.96
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	160.92	-5094.73	160.93	-5095.04	160.94	-5095.36	160.95	-5095.68	160.96	-5095.99	160.97	-5096.31	160.98	-5096.63	160.99	-5096.94	161.00	-5097.26	0	0
1	0	0	10	0.00	0.00	193.92	-4789.82	193.93	-4790.07	193.94	-4790.32	193.95	-4790.56	193.96	-4790.81	193.97	-4791.06	193.98	-4791.31	193.99	-4791.55	194.00	-4791.80	0	0
1	0	0	11	0.00	0.00	115.20	-3761.28	115.21	-3761.61	115.22	-3761.93	115.23	-3762.26	115.24	-3762.59	115.25	-3762.91	115.26	-3763.24	115.27	-3763.57	115.28	-3763.89	230.40	-7522.56
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	155.00	-5022.00	155.01	-5022.32	155.02	-5022.65	155.03	-5022.97	155.04	-5023.30	155.05	-5023.62	155.06	-5023.94	155.07	-5024.27	155.08	-5024.59	155.40	-5034.96
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	299.70	-9703.24
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	300.00	-9712.80
1	0	0	10	0.00	0.00	50.32	0.00	50.33	0.00	50.34	0.00	50.35	0.00	50.36	0.00	50.37	0.00	50.38	0.00	50.39	0.00	50.40	0.00	0	0
1	0	0	10	0.00	0.00	148.32	-4694.33	148.33	-4694.64	148.34	-4694.96	148.35	-4695.28	148.36	-4695.59	148.37	-4695.91	148.38	-4696.23	148.39	-4696.54	148.40	-4696.86	0	0
1	0	0	10	0.00	0.00	151.12	-4533.60	151.13	-4533.90	151.14	-4534.20	151.15	-4534.50	151.16	-4534.80	151.17	-4535.10	151.18	-4535.40	151.19	-4535.70	151.20	-4536.00	0	0
1	0	0	11	0.00	0.00	6.30	-630.06	6.40	-640.06	53.40	-2127.61	119.90	-4231.67	173.30	-5076.46	173.31	-5076.54	173.32	-5076.62	173.33	-5076.70	173.34	-5076.78	174.00	-5082.00
1	0	0	10	0.00	0.00	3.33	0.00	5.83	0.00	8.33	0.00	10.83	0.00	16.66	0.00	22.49	0.00	24.99	0.00	29.99	0.00	30.00	0.00	0	0
1	0	0	10	0.00	0.00	162.92	-5376.36	162.93	-5376.69	162.94	-5377.02	162.95	-5377.35	162.96	-5377.68	162.97	-5378.01	162.98	-5378.34	162.99	-5378.67	163.00	-5379.00	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	253.00	-8214.44
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	350.30	-11316.36
1	0	0	11	0.00	0.00	31.50	-1019.97	62.90	-2021.00	94.40	-3009.47	125.80	-3979.10	157.30	-4936.07	157.31	-4936.37	157.32	-4936.67	157.33	-4936.97	157.34	-4937.27	158.00	-4956.99
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	300.00	-9712.80
1	0	0	10	0.00	0.00	99.32	0.00	99.33	0.00	99.34	0.00	99.35	0.00	99.36	0.00	99.37	0.00	99.38	0.00	99.39	0.00	99.40	0.00	0	0
1	0	0	11	0.00	0.00	200.00	0.00	200.01	0.00	200.02	0.00	200.03	0.00	200.04	0.00	200.05	0.00	200.06	0.00	200.07	0.00	200.08	0.00	200.20	0.00
1	0	0	10	0.00	0.00	210.02	-6647.13	210.03	-6647.45	210.04	-6647.76	210.05	-6648.08	210.06	-6648.40	210.07	-6648.71	210.08	-6649.03	210.09	-6649.34	210.10	-6649.66	0	0
1	0	0	11	18.00	1035.10	40.00	2300.23	40.01	2300.80	40.02	2301.38	40.03	2301.95	40.04	2302.53	40.05	2303.10	40.06	2303.68	40.07	2304.25	40.08	2304.83	42.00	2415.26
1	0	0	10	8.96	1506.23	19.92	2135.17	19.93	2135.75	19.94	2136.32	19.95	2136.89	19.96	2137.47	19.97	2138.04	19.98	2138.62	19.99	2139.19	20.00	2139.76	0	0
1	0	0	10	11.98	130.06	44.92	294.67	44.93	294.73	44.94	294.79	44.95	294.85	44.96	294.91	44.97	294.97	44.98	295.03	44.99	295.09	45.00	295.15	0	0
1	0	0	10	0.00	0.00	9.92	19830.08	9.93	19850.08	9.94	19870.08	9.95	19890.08	9.96	19910.08	9.97	19930.08	9.98	19950.08	9.99	19970.08	10.00	19990.08	0	0
1	0	0	11	50.00	2611.38	191.00	9785.46	192.00	9841.00	217.00	11715.75	217.01	11716.50	217.02	11717.25	217.03	11718.00	217.04	11718.75	217.05	11719.50	217.06	11720.25	221.00	12015.75
1	0	0	11	50.00	2608.66	191.00	9775.06	192.00	9830.54	217.00	11703.28	217.01	11704.03	217.02	11704.78	217.03	11705.53	217.04	11706.28	217.05	11707.03	217.06	11707.78	221.00	12002.96
1	0	0	10	50.00	0.00	60.00	0.00	100.00	0.00	119.99	0.00	139.99	0.00	159.99	0.00	179.99	0.00	199.99	0.00	239.99	0.00	240.00	0.00	0	0
1	0	0	11	28.00	1472.10	63.00	3217.59	85.00	4342.21	102.00	5232.28	117.00	6036.21	130.00	6749.17	142.00	7422.15	153.00	8052.77	170.00	9048.58	170.01	9049.18	172.00	9168.71
1	0	0	10	78.90	2784.98	148.92	5221.02	148.93	5221.54	148.94	5222.06	148.95	5222.58	148.96	5223.11	148.97	5223.63	148.98	5224.15	148.99	5224.67	149.00	5225.20	0	0
1	0	0	10	78.90	2789.93	148.92	5230.37	148.93	5230.89	148.94	5231.42	148.95	5231.94	148.96	5232.46	148.97	5232.99	148.98	5233.51	148.99	5234.03	149.00	5234.56	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	250.00	-8118.80
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	201.52	-6378.11	201.53	-6378.42	201.54	-6378.74	201.55	-6379.06	201.56	-6379.37	201.57	-6379.69	201.58	-6380.01	201.59	-6380.32	201.60	-6380.64	0	0
1	0	0	11	0.00	0.00	201.60	-6380.64	201.61	-6380.96	201.62	-6381.27	201.63	-6381.59	201.64	-6381.91	201.65	-6382.22	201.66	-6382.54	201.67	-6382.86	201.68	-6383.17	203.00	-6424.95
1	0	0	11	0.00	0.00	226.00	-7155.16	226.01	-7155.48	226.02	-7155.79	226.03	-7156.11	226.04	-7156.43	226.05	-7156.74	226.06	-7157.06	226.07	-7157.38	226.08	-7157.69	228.00	-7218.46
1	0	0	10	0.00	0.00	164.92	-5366.50	164.93	-5366.82	164.94	-5367.15	164.95	-5367.47	164.96	-5367.80	164.97	-5368.12	164.98	-5368.45	164.99	-5368.77	165.00	-5369.10	0	0
1	0	0	10	0.00	49.80	9.86	750.06	11.84	890.68	15.78	1171.52	18.25	1348.17	18.26	1348.89	18.27	1349.61	18.28	1350.33	18.29	1351.05	18.30	1351.76	0	0
1	0	0	10	0.00	49.80	9.86	750.06	11.84	890.68	15.78	1171.52	18.25	1348.17	18.26	1348.89	18.27	1349.61	18.28	1350.33	18.29	1351.05	18.30	1351.76	0	0
1	0	0	10	0.00	49.80	18.22	840.47	18.23	840.92	18.24	841.38	18.25	841.83	18.26	842.28	18.27	842.74	18.28	843.19	18.29	843.65	18.30	844.10	0	0
1	0	0	10	0.00	49.80	18.22	842.66	18.23	843.12	18.24	843.57	18.25	844.03	18.26	844.48	18.27	844.94	18.28	845.40	18.29	845.85	18.30	846.31	0	0
1	0	0	10	0.00	49.80	18.22	842.59	18.23	843.04	18.24	843.50	18.25	843.95	18.26	844.41	18.27	844.86	18.28	845.32	18.29	845.77	18.30	846.23	0	0
1	0	0	10	0.00	49.80	18.22	842.76	18.23	843.22	18.24	843.67	18.25	844.13	18.26	844.58	18.27	845.04	18.28	845.49	18.29	845.95	18.30	846.41	0	0
1	0	0	10	0.00	49.80	18.22	841.46	18.23	841.91	18.24	842.37	18.25	842.82	18.26	843.28	18.27	843.73	18.28	844.19	18.29	844.64	18.30	845.10	0	0
1	0	0	10	0.00	49.80	18.22	841.46	18.23	841.91	18.24	842.37	18.25	842.82	18.26	843.28	18.27	843.73	18.28	844.19	18.29	844.64	18.30	845.10	0	0
1	0	0	10	0.00	49.80	18.22	842.13	18.23	842.59	18.24	843.04	18.25	843.50	18.26	843.95	18.27	844.41	18.28	844.86	18.29	845.32	18.30	845.77	0	0
1	0	0	10	0.00	49.80	18.22	841.46	18.23	841.91	18.24	842.37	18.25	842.82	18.26	843.28	18.27	843.73	18.28	844.19	18.29	844.64	18.30	845.10	0	0
1	0	0	10	0.00	49.80	9.86	750.55	11.84	891.27	15.78	1172.31	18.25	1349.09	18.26	1349.80	18.27	1350.52	18.28	1351.24	18.29	1351.96	18.30	1352.68	0	0
1	0	0	10	0.00	49.80	9.86	749.17	11.84	889.61	15.78	1170.10	18.25	1346.53	18.26	1347.24	18.27	1347.96	18.28	1348.68	18.29	1349.40	18.30	1350.11	0	0
1	0	0	10	0.00	0.00	95.22	-3094.65	95.23	-3094.97	95.24	-3095.29	95.25	-3095.61	95.26	-3095.93	95.27	-3096.24	95.28	-3096.56	95.29	-3096.88	95.30	-3097.20	0	0
1	0	0	10	0.00	0.00	109.92	-3478.97	109.93	-3479.28	109.94	-3479.60	109.95	-3479.92	109.96	-3480.23	109.97	-3480.55	109.98	-3480.87	109.99	-3481.18	110.00	-3481.50	0	0
1	0	0	10	0.91	0.00	18.22	0.00	18.23	0.00	18.24	0.00	18.25	0.00	18.26	0.00	18.27	0.00	18.28	0.00	18.29	0.00	18.30	0.00	0	0
1	0	0	10	0.91	1829.84	18.22	36446.72	18.23	36466.72	18.24	36486.72	18.25	36506.71	18.26	36526.71	18.27	36546.71	18.28	36566.71	18.29	36586.71	18.30	36606.70	0	0
1	0	0	10	0.91	1829.84	18.22	36446.72	18.23	36466.72	18.24	36486.72	18.25	36506.71	18.26	36526.71	18.27	36546.71	18.28	36566.71	18.29	36586.71	18.30	36606.70	0	0
1	0	0	10	0.91	0.00	13.72	0.00	13.73	0.00	13.74	0.00	13.75	0.00	13.76	0.00	13.77	0.00	13.78	0.00	13.79	0.00	13.80	0.00	0	0
1	0	0	11	1.00	2009.82	20.00	40006.40	20.01	40026.40	20.02	40046.40	20.03	40066.39	20.04	40086.39	20.05	40106.39	20.06	40126.39	20.07	40146.39	20.08	40166.38	21.00	42006.22
1	0	0	11	1.00	2009.82	20.00	40006.40	20.01	40026.40	20.02	40046.40	20.03	40066.39	20.04	40086.39	20.05	40106.39	20.06	40126.39	20.07	40146.39	20.08	40166.38	21.00	42006.22
1	0	0	11	0.00	75.71	35.00	2040.04	36.00	2097.56	192.00	11077.74	192.01	11078.36	192.02	11078.99	192.03	11079.61	192.04	11080.24	192.05	11080.86	192.06	11081.49	200.00	11577.90
1	0	0	10	26.83	1457.24	40.74	2156.01	54.65	2871.07	68.56	3602.42	82.48	4350.59	96.39	5114.52	99.37	5281.67	100.36	5338.36	158.99	9739.56	159.00	9740.31	0	0
1	0	0	10	26.83	1454.46	40.74	2151.80	54.65	2865.38	68.56	3595.23	82.48	4341.86	96.39	5104.22	99.37	5271.02	100.36	5327.60	158.99	9719.74	159.00	9720.49	0	0
1	0	0	11	80.00	2872.65	153.00	5394.08	153.01	5394.60	153.02	5395.12	153.03	5395.64	153.04	5396.16	153.05	5396.68	153.06	5397.19	153.07	5397.71	153.08	5398.23	154.00	5445.93
1	0	0	11	45.00	3410.38	85.00	6441.83	85.01	6442.59	85.02	6443.35	85.03	6444.10	85.04	6444.86	85.05	6445.62	85.06	6446.38	85.07	6447.14	85.08	6447.89	86.00	6517.63
1	0	0	11	0.00	0.00	422.00	620.34	501.00	753.06	573.00	876.90	644.00	1002.57	715.00	1132.50	787.00	1269.30	880.00	1451.58	880.01	1451.60	880.02	1451.62	932.60	1557.83
1	0	0	11	184.00	5051.87	185.00	5078.88	208.00	6538.76	209.00	6602.23	235.00	8252.53	235.10	8258.88	262.00	10277.74	263.00	10352.80	300.00	13199.66	301.00	13276.98	312.00	14401.61
1	0	0	11	184.00	5054.32	185.00	5081.34	208.00	6541.93	209.00	6605.44	235.00	8256.55	235.10	8262.90	262.00	10282.76	263.00	10357.85	300.00	13206.11	301.00	13283.47	312.00	14408.66
1	0	0	10	84.48	0.00	94.42	0.00	108.33	0.00	122.25	0.00	136.16	0.00	150.08	0.00	163.99	0.00	177.90	0.00	191.82	0.00	211.00	0.00	0	0
1	0	0	10	84.48	3445.74	94.42	3846.02	108.33	4432.47	122.25	5058.45	136.16	5725.58	150.08	6437.17	163.99	7194.84	177.90	8001.48	191.82	8860.21	211.00	10117.84	0	0
1	0	0	10	84.48	3443.70	94.42	3843.74	108.33	4429.83	122.25	5055.44	136.16	5722.16	150.08	6433.33	163.99	7190.55	177.90	7996.71	191.82	8854.92	211.00	10111.79	0	0
1	0	0	10	84.48	3447.80	94.42	3848.33	108.33	4435.13	122.25	5061.49	136.16	5729.02	150.08	6441.04	163.99	7199.18	177.90	8006.31	191.82	8865.56	211.00	10123.95	0	0
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	11	0.00	0.00	200.00	0.00	200.01	0.00	200.02	0.00	200.03	0.00	200.04	0.00	200.05	0.00	200.06	0.00	200.07	0.00	200.08	0.00	200.10	0.00
1	0	0	11	0.00	0.00	15.00	0.00	15.01	0.00	15.02	0.00	15.03	0.00	15.04	0.00	15.05	0.00	15.06	0.00	15.07	0.00	15.08	0.00	15.40	0.00
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	7.40	0.00	7.41	0.00	7.42	0.00	7.43	0.00	7.44	0.00	7.45	0.00	7.46	0.00	7.47	0.00	7.48	0.00	10.00	0.00
1	0	0	10	29.99	1451.29	31.99	1545.01	36.99	1788.04	40.99	1989.46	43.99	2145.80	47.99	2361.25	50.98	2527.53	63.98	3273.19	63.99	3273.78	64.00	3274.37	0	0
1	0	0	10	29.99	1450.22	31.99	1543.87	36.99	1786.74	40.99	1988.03	43.99	2144.26	47.99	2359.57	50.98	2525.73	63.98	3270.90	63.99	3271.49	64.00	3272.08	0	0
1	0	0	10	29.99	1452.48	31.99	1546.28	36.99	1789.53	40.99	1991.13	43.99	2147.61	47.99	2363.25	50.98	2529.67	63.98	3276.00	63.99	3276.60	64.00	3277.19	0	0
1	0	0	10	29.99	1453.84	31.99	1547.76	36.99	1791.33	40.99	1993.19	43.99	2149.87	47.99	2365.79	50.98	2532.42	63.98	3279.71	63.99	3280.31	64.00	3280.90	0	0
1	0	0	11	30.00	1452.92	32.00	1546.72	37.00	1789.97	41.00	1991.57	44.00	2148.05	48.00	2363.69	51.00	2530.67	64.00	3277.00	64.01	3277.59	64.02	3278.18	65.00	3336.16
1	0	0	11	30.00	1485.90	35.00	1733.55	40.00	1982.40	45.00	2245.50	50.00	2522.95	55.00	2814.90	60.00	3121.45	65.00	3456.00	70.00	3792.20	70.01	3792.94	71.00	3866.52
1	0	0	11	30.00	1484.43	35.00	1731.84	40.00	1980.44	45.00	2243.28	50.00	2520.45	55.00	2812.12	60.00	3118.36	65.00	3452.58	70.00	3788.45	70.01	3789.19	71.00	3862.70
1	0	0	10	30.00	1484.63	35.00	1732.07	39.99	1980.21	44.99	2243.09	49.99	2520.30	54.99	2812.01	59.99	3118.29	64.99	3452.56	69.99	3788.47	70.00	3789.22	0	0
1	0	0	11	0.00	0.00	33.60	0.00	33.61	0.00	33.62	0.00	33.63	0.00	33.64	0.00	33.65	0.00	33.66	0.00	33.67	0.00	33.68	0.00	34.30	0.00
1	0	0	10	82.48	3366.85	92.18	3757.74	105.77	4331.09	119.35	4942.21	132.93	5593.96	146.52	6289.17	160.10	7029.38	173.69	7818.02	187.27	8656.35	206.00	9885.33	0	0
1	0	0	10	82.04	3343.56	91.69	3731.79	105.20	4300.81	118.71	4907.76	132.22	5555.06	145.74	6245.52	159.25	6980.69	172.76	7763.37	186.27	8595.98	204.90	9816.35	0	0
1	0	0	11	27.00	1464.56	41.00	2167.22	55.00	2886.26	69.00	3621.68	83.00	4373.48	97.00	5141.66	100.00	5309.78	101.00	5366.99	160.00	9791.99	160.01	9792.74	162.00	9941.99
1	0	0	11	80.00	2875.03	153.00	5398.64	153.01	5399.16	153.02	5399.68	153.03	5400.20	153.04	5400.72	153.05	5401.23	153.06	5401.75	153.07	5402.27	153.08	5402.79	153.50	5424.58
1	0	0	10	24.87	1993.93	74.61	5901.80	107.44	8727.63	145.24	12208.49	145.25	12209.47	145.26	12210.45	145.27	12211.43	145.28	12212.41	145.29	12213.40	145.30	12214.38	0	0
1	0	0	10	24.60	1977.26	73.79	5851.00	106.25	8651.56	143.64	12102.76	143.65	12103.74	143.66	12104.72	143.67	12105.71	143.68	12106.69	143.69	12107.67	143.70	12108.66	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	278.00	-9011.44
1	0	0	11	0.00	0.00	82.00	-2461.64	82.01	-2461.94	82.02	-2462.24	82.03	-2462.54	82.04	-2462.84	82.05	-2463.14	82.06	-2463.44	82.07	-2463.74	82.08	-2464.04	82.50	-2476.65
1	0	0	11	0.00	0.00	77.00	-0.77	77.01	-0.77	77.02	-0.77	77.03	-0.77	77.04	-0.77	77.05	-0.77	77.06	-0.77	77.07	-0.77	77.08	-0.77	78.00	-0.77
1	0	0	10	0.00	0.00	81.92	-2459.24	81.93	-2459.54	81.94	-2459.84	81.95	-2460.14	81.96	-2460.44	81.97	-2460.74	81.98	-2461.04	81.99	-2461.34	82.00	-2461.64	0	0
1	0	0	10	0.00	0.00	167.62	-5306.85	167.63	-5307.17	167.64	-5307.48	167.65	-5307.80	167.66	-5308.12	167.67	-5308.43	167.68	-5308.75	167.69	-5309.06	167.70	-5309.38	0	0
1	0	0	10	0.00	65.98	49.02	3579.24	98.03	7460.35	98.04	7461.20	98.05	7462.05	98.06	7462.90	98.07	7463.75	98.08	7464.61	98.09	7465.46	98.10	7466.31	0	0
1	0	0	10	0.00	65.98	49.02	3580.35	98.03	7462.66	98.04	7463.52	98.05	7464.37	98.06	7465.22	98.07	7466.07	98.08	7466.93	98.09	7467.78	98.10	7468.63	0	0
1	0	0	10	30.00	1484.95	35.00	1732.44	39.99	1980.63	44.99	2243.56	49.99	2520.83	54.99	2812.59	59.99	3118.95	64.99	3453.28	69.99	3789.27	70.00	3790.01	0	0
1	0	0	10	30.00	1486.81	35.00	1734.61	39.99	1983.11	44.99	2246.37	49.99	2523.99	54.99	2816.12	59.99	3122.86	64.99	3457.61	69.99	3794.02	70.00	3794.76	0	0
1	0	0	10	29.99	1406.53	35.99	1687.93	41.99	1984.81	46.99	2245.06	51.98	2517.61	55.98	2746.42	59.98	2985.49	67.98	3484.21	67.99	3484.86	68.00	3485.51	0	0
1	0	0	10	29.99	1406.97	35.99	1688.46	41.99	1985.44	46.99	2245.77	51.98	2518.41	55.98	2747.28	59.98	2986.43	67.98	3485.31	67.99	3485.96	68.00	3486.61	0	0
1	0	0	10	0.00	0.00	124.12	-614.39	124.13	-614.44	124.14	-614.49	124.15	-614.54	124.16	-614.59	124.17	-614.64	124.18	-614.69	124.19	-614.74	124.20	-614.79	0	0
1	0	0	10	0.00	0.00	89.92	-2845.97	89.93	-2846.28	89.94	-2846.60	89.95	-2846.92	89.96	-2847.23	89.97	-2847.55	89.98	-2847.87	89.99	-2848.18	90.00	-2848.50	0	0
1	0	0	10	0.00	0.00	119.92	-4609.72	119.93	-4610.11	119.94	-4610.49	119.95	-4610.88	119.96	-4611.26	119.97	-4611.64	119.98	-4612.03	119.99	-4612.41	120.00	-4612.80	0	0
1	0	0	10	0.00	0.00	119.92	-4609.72	119.93	-4610.11	119.94	-4610.49	119.95	-4610.88	119.96	-4611.26	119.97	-4611.64	119.98	-4612.03	119.99	-4612.41	120.00	-4612.80	0	0
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	0.00	0.00	121.82	-3855.60	121.83	-3855.92	121.84	-3856.24	121.85	-3856.55	121.86	-3856.87	121.87	-3857.19	121.88	-3857.50	121.89	-3857.82	121.90	-3858.13	0	0
1	0	0	10	0.00	0.00	142.42	-4507.59	142.43	-4507.91	142.44	-4508.22	142.45	-4508.54	142.46	-4508.86	142.47	-4509.17	142.48	-4509.49	142.49	-4509.81	142.50	-4510.12	0	0
1	0	0	10	0.00	0.00	115.42	-3653.04	115.43	-3653.36	115.44	-3653.67	115.45	-3653.99	115.46	-3654.31	115.47	-3654.62	115.48	-3654.94	115.49	-3655.25	115.50	-3655.57	0	0
1	0	0	10	0.00	0.00	58.72	0.00	58.73	0.00	58.74	0.00	58.75	0.00	58.76	0.00	58.77	0.00	58.78	0.00	58.79	0.00	58.80	0.00	0	0
1	0	0	10	0.00	0.00	35.92	0.00	35.93	0.00	35.94	0.00	35.95	0.00	35.96	0.00	35.97	0.00	35.98	0.00	35.99	0.00	36.00	0.00	0	0
1	0	0	11	0.00	0.00	92.30	-2921.29	92.31	-2921.61	92.32	-2921.93	92.33	-2922.24	92.34	-2922.56	92.35	-2922.88	92.36	-2923.19	92.37	-2923.51	92.38	-2923.83	92.50	-2927.63
1	0	0	10	0.00	0.00	59.92	0.00	59.93	0.00	59.94	0.00	59.95	0.00	59.96	0.00	59.97	0.00	59.98	0.00	59.99	0.00	60.00	0.00	0	0
1	0	0	11	0.00	0.00	6.30	-378.06	6.40	-384.06	48.30	-1710.20	96.60	-3238.41	144.90	-4002.52	144.91	-4002.60	144.92	-4002.67	144.93	-4002.75	144.94	-4002.83	145.00	-4003.31
1	0	0	10	79.43	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	79.43	2802.22	149.92	5253.55	149.93	5254.07	149.94	5254.60	149.95	5255.12	149.96	5255.64	149.97	5256.16	149.98	5256.68	149.99	5257.21	150.00	5257.73	0	0
1	0	0	11	0.00	0.00	7.40	0.00	7.41	0.00	7.42	0.00	7.43	0.00	7.44	0.00	7.45	0.00	7.46	0.00	7.47	0.00	7.48	0.00	10.00	0.00
1	0	0	11	0.00	0.00	30.00	0.00	30.01	0.00	30.02	0.00	30.03	0.00	30.04	0.00	30.05	0.00	30.06	0.00	30.07	0.00	30.08	0.00	30.20	0.00
1	0	0	10	0.00	0.00	115.92	-4433.94	115.93	-4434.32	115.94	-4434.70	115.95	-4435.09	115.96	-4435.47	115.97	-4435.85	115.98	-4436.24	115.99	-4436.62	116.00	-4437.00	0	0
1	0	0	11	0.00	0.00	211.00	-7387.11	211.01	-7387.46	211.02	-7387.81	211.03	-7388.16	211.04	-7388.51	211.05	-7388.86	211.06	-7389.21	211.07	-7389.56	211.08	-7389.91	211.20	-7394.11
1	0	0	10	0.00	0.00	207.12	-6555.35	207.13	-6555.66	207.14	-6555.98	207.15	-6556.30	207.16	-6556.61	207.17	-6556.93	207.18	-6557.25	207.19	-6557.56	207.20	-6557.88	0	0
1	0	0	11	0.00	0.00	196.60	-5923.56	196.61	-5923.86	196.62	-5924.16	196.63	-5924.46	196.64	-5924.76	196.65	-5925.06	196.66	-5925.36	196.67	-5925.67	196.68	-5925.97	196.70	-5926.57
1	0	0	10	0.00	0.00	157.42	0.00	157.43	0.00	157.44	0.00	157.45	0.00	157.46	0.00	157.47	0.00	157.48	0.00	157.49	0.00	157.50	0.00	0	0
1	0	0	11	0.00	0.00	200.00	-1200.00	200.01	-1200.06	200.02	-1200.12	200.03	-1200.18	200.04	-1200.24	200.05	-1200.30	200.06	-1200.36	200.07	-1200.42	200.08	-1200.48	202.00	-1212.00
1	0	0	10	0.00	0.00	9.82	0.00	9.83	0.00	9.84	0.00	9.85	0.00	9.86	0.00	9.87	0.00	9.88	0.00	9.89	0.00	9.90	0.00	0	0
1	0	0	10	0.00	0.00	179.92	0.00	179.93	0.00	179.94	0.00	179.95	0.00	179.96	0.00	179.97	0.00	179.98	0.00	179.99	0.00	180.00	0.00	0	0
1	0	0	10	0.00	0.00	99.92	-99.92	99.93	-99.93	99.94	-99.94	99.95	-99.95	99.96	-99.96	99.97	-99.97	99.98	-99.97	99.99	-99.98	100.00	-99.99	0	0
1	0	0	10	0.00	0.00	118.42	-4529.57	118.43	-4529.95	118.44	-4530.33	118.45	-4530.71	118.46	-4531.09	118.47	-4531.48	118.48	-4531.86	118.49	-4532.24	118.50	-4532.62	0	0
1	0	0	10	0.00	0.00	149.92	-1236.84	149.93	-1236.92	149.94	-1237.01	149.95	-1237.09	149.96	-1237.17	149.97	-1237.25	149.98	-1237.33	149.99	-1237.42	150.00	-1237.50	0	0
1	0	0	10	0.00	0.00	19.97	0.00	49.93	0.00	49.94	0.00	49.95	0.00	49.96	0.00	49.97	0.00	49.98	0.00	49.99	0.00	50.00	0.00	0	0
1	0	0	10	0.00	0.00	19.97	0.00	49.93	0.00	49.94	0.00	49.95	0.00	49.96	0.00	49.97	0.00	49.98	0.00	49.99	0.00	50.00	0.00	0	0
1	0	0	10	0.00	0.00	181.92	0.00	181.93	0.00	181.94	0.00	181.95	0.00	181.96	0.00	181.97	0.00	181.98	0.00	181.99	0.00	182.00	0.00	0	0
1	0	0	10	0.00	0.00	19.97	0.00	49.93	0.00	49.94	0.00	49.95	0.00	49.96	0.00	49.97	0.00	49.98	0.00	49.99	0.00	50.00	0.00	0	0
1	0	0	10	0.00	0.00	249.92	-3748.80	249.93	-3748.95	249.94	-3749.10	249.95	-3749.25	249.96	-3749.40	249.97	-3749.55	249.98	-3749.70	249.99	-3749.85	250.00	-3750.00	0	0
1	0	0	10	0.00	0.00	99.92	-99.92	99.93	-99.93	99.94	-99.94	99.95	-99.95	99.96	-99.96	99.97	-99.97	99.98	-99.97	99.99	-99.98	100.00	-99.99	0	0
1	0	0	10	0.00	0.00	99.92	-99.92	99.93	-99.93	99.94	-99.94	99.95	-99.95	99.96	-99.96	99.97	-99.97	99.98	-99.97	99.99	-99.98	100.00	-99.99	0	0
1	0	0	11	258.00	1576.38	363.00	2217.93	364.00	2224.21	603.00	5718.39	665.00	6635.99	721.00	7474.31	773.00	8261.59	821.00	8996.95	837.00	9244.79	837.01	9244.95	858.00	9573.65
1	0	0	10	256.15	1565.08	360.39	2201.98	361.39	2208.26	598.67	5677.30	660.23	6588.38	715.82	7420.57	767.45	8202.25	815.10	8932.24	830.99	9178.38	831.00	9178.54	0	0
1	0	0	10	0.00	0.00	9.75	0.00	11.70	0.00	15.60	0.00	19.50	0.00	20.96	0.00	20.97	0.00	20.98	0.00	20.99	0.00	21.00	0.00	0	0
1	0	0	11	180.00	2782.80	203.00	3138.38	226.00	3502.93	249.00	3876.68	272.00	4259.40	295.00	4651.09	318.00	5051.98	341.00	5461.84	364.00	5880.90	440.00	7295.26	590.00	10226.26
1	0	0	11	180.00	2782.80	203.00	3138.38	226.00	3502.93	249.00	3876.68	272.00	4259.40	295.00	4651.09	318.00	5051.98	341.00	5461.84	364.00	5880.90	440.00	7295.26	590.00	10226.26
1	0	0	10	177.95	0.00	200.69	0.00	223.43	0.00	246.17	0.00	268.91	0.00	291.65	0.00	314.39	0.00	337.12	0.00	359.86	0.00	435.00	0.00	0	0
1	0	0	11	258.00	1576.38	363.00	2217.93	364.00	2224.21	603.00	5718.39	665.00	6635.99	721.00	7474.31	773.00	8261.59	821.00	8996.95	837.00	9244.79	837.01	9244.95	855.00	9526.67
1	0	0	11	258.00	1576.38	363.00	2217.93	364.00	2224.21	603.00	5718.39	665.00	6635.99	721.00	7474.31	773.00	8261.59	821.00	8996.95	837.00	9244.79	837.01	9244.95	855.00	9526.67
1	0	0	11	12.00	0.00	47.00	0.00	47.01	0.00	47.02	0.00	47.03	0.00	47.04	0.00	47.05	0.00	47.06	0.00	47.07	0.00	47.08	0.00	47.10	0.00
1	0	0	11	12.00	0.00	47.00	0.00	47.01	0.00	47.02	0.00	47.03	0.00	47.04	0.00	47.05	0.00	47.06	0.00	47.07	0.00	47.08	0.00	47.10	0.00
1	0	0	10	35.00	2224.10	35.10	2230.28	39.90	2526.92	44.90	2837.36	49.90	3149.30	54.90	3462.80	59.90	3777.78	64.90	4094.27	65.00	4100.63	110.00	7471.22	0	0
1	0	0	10	78.44	784.40	88.25	882.50	99.03	990.41	109.82	1098.42	119.62	1196.51	130.41	1304.52	141.19	1412.43	151.98	1520.44	151.99	1520.54	152.00	1520.64	0	0
1	0	0	10	78.96	789.60	88.83	888.30	99.68	996.91	110.54	1105.62	120.41	1204.42	131.27	1313.12	142.12	1421.73	152.98	1530.44	152.99	1530.54	153.00	1530.64	0	0
1	0	0	10	59.24	2925.15	275.48	13228.53	276.47	13279.27	325.83	16986.05	394.95	22177.45	394.96	22178.20	394.97	22178.95	394.98	22179.70	394.99	22180.45	395.00	22181.20	0	0
1	0	0	11	80.00	2876.55	153.00	5401.56	153.01	5402.08	153.02	5402.59	153.03	5403.11	153.04	5403.63	153.05	5404.15	153.06	5404.67	153.07	5405.19	153.08	5405.71	155.00	5505.39
1	0	0	11	80.00	2873.19	153.00	5395.13	153.01	5395.65	153.02	5396.16	153.03	5396.68	153.04	5397.20	153.05	5397.72	153.06	5398.24	153.07	5398.76	153.08	5399.28	155.00	5498.84
1	0	0	11	80.00	2871.73	153.00	5392.33	153.01	5392.85	153.02	5393.37	153.03	5393.89	153.04	5394.41	153.05	5394.92	153.06	5395.44	153.07	5395.96	153.08	5396.48	155.00	5495.99
1	0	0	10	0.00	0.00	0.00	0.00	32.33	2135.59	32.34	2136.25	32.35	2136.91	32.36	2137.57	32.37	2138.23	32.38	2138.89	32.39	2139.55	32.40	2140.21	0	0
1	0	0	11	0.00	50.00	4.50	270.75	8.40	465.96	8.41	466.47	8.42	466.98	8.43	467.49	8.44	468.00	8.45	468.51	8.46	469.02	8.47	469.53	11.00	598.69
1	0	0	10	0.00	0.00	4.41	0.00	8.23	0.00	8.24	0.00	8.25	0.00	8.26	0.00	8.27	0.00	8.28	0.00	8.29	0.00	8.30	0.00	0	0
1	0	0	10	0.00	0.00	4.41	216.40	8.23	407.66	8.24	408.17	8.25	408.68	8.26	409.19	8.27	409.70	8.28	410.22	8.29	410.73	8.30	411.24	0	0
1	0	0	10	0.00	50.93	2.63	167.91	2.66	169.31	8.24	588.12	8.25	588.87	8.26	589.62	8.27	590.37	8.28	591.13	8.29	591.88	8.30	592.63	0	0
1	0	0	10	0.00	50.93	2.63	167.69	2.66	169.08	8.24	587.11	8.25	587.86	8.26	588.61	8.27	589.35	8.28	590.10	8.29	590.85	8.30	591.60	0	0
1	0	0	10	0.00	50.93	2.63	167.69	2.66	169.09	8.24	587.12	8.25	587.87	8.26	588.62	8.27	589.37	8.28	590.12	8.29	590.87	8.30	591.62	0	0
1	0	0	10	0.00	50.93	2.63	167.70	2.66	169.09	8.24	587.15	8.25	587.90	8.26	588.65	8.27	589.39	8.28	590.14	8.29	590.89	8.30	591.64	0	0
1	0	0	10	29.55	0.00	35.46	0.00	41.37	0.00	46.30	0.00	51.22	0.00	55.16	0.00	59.10	0.00	66.98	0.00	66.99	0.00	67.00	0.00	0	0
1	0	0	11	30.00	0.00	32.00	0.00	37.00	0.00	41.00	0.00	44.00	0.00	48.00	0.00	51.00	0.00	64.00	0.00	64.01	0.00	64.02	0.00	66.00	0.00
1	0	0	11	30.00	0.00	32.00	0.00	37.00	0.00	41.00	0.00	44.00	0.00	48.00	0.00	51.00	0.00	64.00	0.00	64.01	0.00	64.02	0.00	66.00	0.00
1	0	0	10	29.55	0.00	35.46	0.00	41.37	0.00	46.30	0.00	51.22	0.00	55.16	0.00	59.10	0.00	66.98	0.00	66.99	0.00	67.00	0.00	0	0
1	0	0	10	29.99	0.00	35.99	0.00	41.99	0.00	46.99	0.00	51.98	0.00	55.98	0.00	59.98	0.00	67.98	0.00	67.99	0.00	68.00	0.00	0	0
1	0	0	10	29.99	0.00	35.99	0.00	41.99	0.00	46.99	0.00	51.98	0.00	55.98	0.00	59.98	0.00	67.98	0.00	67.99	0.00	68.00	0.00	0	0
1	0	0	10	0.96	1919.91	28.92	57837.40	28.93	57857.40	28.94	57877.40	28.95	57897.40	28.96	57917.40	28.97	57937.39	28.98	57957.39	28.99	57977.39	29.00	57997.39	0	0
1	0	0	10	0.96	1919.91	28.92	57837.40	28.93	57857.40	28.94	57877.40	28.95	57897.40	28.96	57917.40	28.97	57937.39	28.98	57957.39	28.99	57977.39	29.00	57997.39	0	0
1	0	0	11	0.00	0.00	151.80	-4804.47	151.81	-4804.79	151.82	-4805.10	151.83	-4805.42	151.84	-4805.74	151.85	-4806.05	151.86	-4806.37	151.87	-4806.68	151.88	-4807.00	152.00	-4810.80
1	0	0	11	0.00	0.00	36.90	0.00	36.91	0.00	36.92	0.00	36.93	0.00	36.94	0.00	36.95	0.00	36.96	0.00	36.97	0.00	36.98	0.00	37.50	0.00
1	0	0	10	0.00	0.00	98.72	-3456.19	98.73	-3456.54	98.74	-3456.89	98.75	-3457.24	98.76	-3457.59	98.77	-3457.94	98.78	-3458.29	98.79	-3458.64	98.80	-3458.99	0	0
1	0	0	10	0.00	0.00	120.52	-4200.12	120.53	-4200.47	120.54	-4200.82	120.55	-4201.17	120.56	-4201.52	120.57	-4201.86	120.58	-4202.21	120.59	-4202.56	120.60	-4202.91	0	0
1	0	0	10	0.00	0.00	113.92	-3719.49	113.93	-3719.81	113.94	-3720.14	113.95	-3720.47	113.96	-3720.79	113.97	-3721.12	113.98	-3721.45	113.99	-3721.77	114.00	-3722.10	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	299.00	-9680.92
1	0	0	10	0.00	0.00	223.42	-7073.48	223.43	-7073.79	223.44	-7074.11	223.45	-7074.43	223.46	-7074.74	223.47	-7075.06	223.48	-7075.38	223.49	-7075.69	223.50	-7076.01	0	0
1	0	0	11	0.00	0.00	211.00	-7387.11	211.01	-7387.46	211.02	-7387.81	211.03	-7388.16	211.04	-7388.51	211.05	-7388.86	211.06	-7389.21	211.07	-7389.56	211.08	-7389.91	213.00	-7457.11
1	0	0	10	0.00	0.00	134.92	-4857.12	134.93	-4857.48	134.94	-4857.84	134.95	-4858.20	134.96	-4858.56	134.97	-4858.92	134.98	-4859.28	134.99	-4859.64	135.00	-4860.00	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	241.00	-7831.88
1	0	0	10	0.00	0.00	80.42	-241.26	80.43	-241.29	80.44	-241.32	80.45	-241.35	80.46	-241.38	80.47	-241.41	80.48	-241.44	80.49	-241.47	80.50	-241.50	0	0
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	10	0.00	0.00	199.92	0.00	199.93	0.00	199.94	0.00	199.95	0.00	199.96	0.00	199.97	0.00	199.98	0.00	199.99	0.00	200.00	0.00	0	0
1	0	0	11	0.00	0.00	46.00	-1594.36	92.00	-3165.72	138.00	-4714.08	184.00	-6239.44	230.00	-7741.80	230.01	-7742.12	230.02	-7742.44	230.03	-7742.76	230.04	-7743.09	232.50	-7822.20
1	0	0	10	0.00	0.00	126.42	-625.78	126.43	-625.83	126.44	-625.88	126.45	-625.93	126.46	-625.97	126.47	-626.02	126.48	-626.07	126.49	-626.12	126.50	-626.17	0	0
1	0	0	10	0.00	0.00	208.92	-6764.83	208.93	-6765.15	208.94	-6765.48	208.95	-6765.80	208.96	-6766.12	208.97	-6766.45	208.98	-6766.77	208.99	-6767.10	209.00	-6767.42	0	0
1	0	0	10	0.00	0.00	62.92	0.00	62.93	0.00	62.94	0.00	62.95	0.00	62.96	0.00	62.97	0.00	62.98	0.00	62.99	0.00	63.00	0.00	0	0
1	0	0	10	0.00	0.00	170.12	-255.18	170.13	-255.19	170.14	-255.21	170.15	-255.22	170.16	-255.24	170.17	-255.25	170.18	-255.27	170.19	-255.28	170.20	-255.30	0	0
1	0	0	10	0.00	0.00	75.95	-360.76	87.95	-414.76	101.14	-470.82	101.15	-470.86	101.16	-470.90	101.17	-470.94	101.18	-470.98	101.19	-471.02	101.20	-471.06	0	0
1	0	0	10	2.00	-80.00	41.96	-1678.40	79.93	-3007.35	79.94	-3007.66	79.95	-3007.97	79.96	-3008.28	79.97	-3008.59	79.98	-3008.90	79.99	-3009.21	80.00	-3009.52	0	0
1	0	0	11	0.00	0.00	69.20	-2768.00	69.21	-2768.40	69.22	-2768.80	69.23	-2769.20	69.24	-2769.60	69.25	-2770.00	69.26	-2770.40	69.27	-2770.80	69.28	-2771.20	69.60	-2784.00
1	0	0	11	0.00	0.00	211.00	-7387.11	211.01	-7387.46	211.02	-7387.81	211.03	-7388.16	211.04	-7388.51	211.05	-7388.86	211.06	-7389.21	211.07	-7389.56	211.08	-7389.91	214.50	-7509.61
1	0	0	10	0.00	0.00	185.92	-5886.23	185.93	-5886.54	185.94	-5886.86	185.95	-5887.18	185.96	-5887.49	185.97	-5887.81	185.98	-5888.13	185.99	-5888.44	186.00	-5888.76	0	0
1	0	0	10	0.00	0.00	149.42	0.00	149.43	0.00	149.44	0.00	149.45	0.00	149.46	0.00	149.47	0.00	149.48	0.00	149.49	0.00	149.50	0.00	0	0
1	0	0	11	0.00	0.00	110.00	-3481.50	110.01	-3481.82	110.02	-3482.13	110.03	-3482.45	110.04	-3482.77	110.05	-3483.08	110.06	-3483.40	110.07	-3483.71	110.08	-3484.03	112.50	-3560.60
1	0	0	10	0.00	0.00	169.42	0.00	169.43	0.00	169.44	0.00	169.45	0.00	169.46	0.00	169.47	0.00	169.48	0.00	169.49	0.00	169.50	0.00	0	0
1	0	0	10	0.00	0.00	119.92	-4609.72	119.93	-4610.11	119.94	-4610.49	119.95	-4610.88	119.96	-4611.26	119.97	-4611.64	119.98	-4612.03	119.99	-4612.41	120.00	-4612.80	0	0
1	0	0	11	0.00	0.00	162.20	-4969.81	162.21	-4970.11	162.22	-4970.42	162.23	-4970.73	162.24	-4971.03	162.25	-4971.34	162.26	-4971.65	162.27	-4971.95	162.28	-4972.26	162.30	-4972.87
1	0	0	10	0.10	-3.17	199.42	-6311.64	199.43	-6311.96	199.44	-6312.28	199.45	-6312.59	199.46	-6312.91	199.47	-6313.22	199.48	-6313.54	199.49	-6313.86	199.50	-6314.17	0	0
1	0	0	10	0.00	0.00	0.00	0.00	0.00	0.00	9.84	19670.16	9.85	19690.16	9.86	19710.16	9.87	19730.16	9.88	19750.16	9.89	19770.16	9.90	19790.16	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	249.00	-8086.92
1	0	0	10	0.00	0.00	0.00	0.00	0.00	0.00	9.84	19670.16	9.85	19690.16	9.86	19710.16	9.87	19730.16	9.88	19750.16	9.89	19770.16	9.90	19790.16	0	0
1	0	0	11	0.00	0.00	196.60	-5923.56	196.61	-5923.86	196.62	-5924.16	196.63	-5924.46	196.64	-5924.76	196.65	-5925.06	196.66	-5925.36	196.67	-5925.67	196.68	-5925.97	197.00	-5935.61
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	0.00	0.00	74.92	-2276.82	74.93	-2277.12	74.94	-2277.43	74.95	-2277.73	74.96	-2278.03	74.97	-2278.34	74.98	-2278.64	74.99	-2278.95	75.00	-2279.25	0	0
1	0	0	10	0.00	0.00	74.92	-2276.82	74.93	-2277.12	74.94	-2277.43	74.95	-2277.73	74.96	-2278.03	74.97	-2278.34	74.98	-2278.64	74.99	-2278.95	75.00	-2279.25	0	0
1	0	0	10	0.00	0.00	99.92	-99.92	99.93	-99.93	99.94	-99.94	99.95	-99.95	99.96	-99.96	99.97	-99.97	99.98	-99.97	99.99	-99.98	100.00	-99.99	0	0
1	0	0	11	0.00	0.00	29.00	-917.85	30.00	-949.49	67.00	-1319.49	69.00	-1339.47	149.00	-1739.47	149.01	-1739.52	149.02	-1739.57	149.03	-1739.62	149.04	-1739.67	149.30	-1740.97
1	0	0	10	0.00	0.00	45.99	-1594.01	91.98	-3165.03	137.98	-4713.39	183.97	-6238.42	229.96	-7740.45	229.97	-7740.78	229.98	-7741.10	229.99	-7741.42	230.00	-7741.74	0	0
1	0	0	10	0.00	0.00	31.99	-1106.85	63.98	-2197.39	95.98	-3271.95	127.97	-4329.86	159.96	-5371.46	159.97	-5371.78	159.98	-5372.10	159.99	-5372.42	160.00	-5372.74	0	0
1	0	0	10	0.00	0.00	29.92	0.00	29.93	0.00	29.94	0.00	29.95	0.00	29.96	0.00	29.97	0.00	29.98	0.00	29.99	0.00	30.00	0.00	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	250.00	-8118.80
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	300.00	-9712.80
1	0	0	10	0.00	0.00	149.92	0.00	149.93	0.00	149.94	0.00	149.95	0.00	149.96	0.00	149.97	0.00	149.98	0.00	149.99	0.00	150.00	0.00	0	0
1	0	0	10	0.10	-3.17	199.42	-6311.64	199.43	-6311.96	199.44	-6312.28	199.45	-6312.59	199.46	-6312.91	199.47	-6313.22	199.48	-6313.54	199.49	-6313.86	199.50	-6314.17	0	0
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	302.40	-9789.31
1	0	0	11	0.00	0.00	240.00	-7800.00	240.01	-7800.32	240.02	-7800.64	240.03	-7800.96	240.04	-7801.27	240.05	-7801.59	240.06	-7801.91	240.07	-7802.23	240.08	-7802.55	300.00	-9712.80
1	0	0	10	0.00	142.23	33.78	1893.72	501.93	26228.16	501.94	26228.70	501.95	26229.23	501.96	26229.77	501.97	26230.31	501.98	26230.85	501.99	26231.38	502.00	26231.92	0	0
1	0	0	10	27.50	1483.99	61.88	3202.45	83.50	4310.15	100.19	5185.97	114.93	5977.75	127.70	6679.69	139.49	7342.38	150.29	7962.94	166.99	8943.40	167.00	8944.00	0	0
1	0	0	10	48.96	2743.61	58.75	3262.87	97.91	5355.97	117.50	6434.01	137.08	7525.99	156.66	8632.26	176.24	9752.43	195.83	10886.30	234.99	13178.72	235.00	13179.32	0	0
1	0	0	10	290.00	4970.89	300.00	5141.49	380.00	6515.09	419.99	7236.11	439.99	7604.71	459.99	7977.31	589.99	10423.91	609.99	10823.71	799.99	14652.21	800.00	14652.42	0	0
1	0	0	11	290.00	4966.41	300.00	5137.01	380.00	6510.61	420.00	7231.81	440.00	7600.41	460.00	7973.01	590.00	10419.61	610.00	10819.41	800.00	14647.91	800.01	14648.13	805.00	14755.56
1	0	0	11	290.00	4970.44	300.00	5141.04	380.00	6514.64	420.00	7235.84	440.00	7604.44	460.00	7977.04	590.00	10423.64	610.00	10823.44	800.00	14651.94	800.01	14652.16	805.00	14759.59
1	0	0	11	60.00	0.00	279.00	0.00	280.00	0.00	330.00	0.00	400.00	0.00	400.01	0.00	400.02	0.00	400.03	0.00	400.04	0.00	400.05	0.00	402.00	0.00
1	0	0	11	25.00	2008.80	75.00	5946.39	108.00	8793.58	146.00	12301.14	146.01	12302.12	146.02	12303.11	146.03	12304.09	146.04	12305.07	146.05	12306.06	146.06	12307.04	147.00	12399.46
1	0	0	10	78.90	2789.93	148.92	5230.35	148.93	5230.88	148.94	5231.40	148.95	5231.92	148.96	5232.45	148.97	5232.97	148.98	5233.49	148.99	5234.02	149.00	5234.54	0	0
1	0	0	11	25.00	2004.47	75.00	5933.42	108.00	8774.37	146.00	12274.22	146.01	12275.21	146.02	12276.19	146.03	12277.17	146.04	12278.15	146.05	12279.13	146.06	12280.11	147.00	12372.33
1	0	0	11	28.00	1474.31	63.00	3222.56	85.00	4348.96	102.00	5240.44	117.00	6045.64	130.00	6759.73	142.00	7433.77	153.00	8065.39	170.00	9062.78	170.01	9063.38	177.00	9483.90
1	0	0	11	28.00	1474.31	63.00	3222.56	85.00	4348.96	102.00	5240.44	117.00	6045.64	130.00	6759.73	142.00	7433.77	153.00	8065.39	170.00	9062.78	170.01	9063.38	172.00	9183.10
1	0	0	10	79.96	2873.65	152.92	5395.87	152.93	5396.39	152.94	5396.91	152.95	5397.43	152.96	5397.95	152.97	5398.47	152.98	5398.99	152.99	5399.51	153.00	5400.03	0	0
1	0	0	10	79.96	2876.91	152.92	5402.12	152.93	5402.64	152.94	5403.16	152.95	5403.68	152.96	5404.20	152.97	5404.72	152.98	5405.24	152.99	5405.76	153.00	5406.28	0	0
1	0	0	10	78.90	2790.93	148.92	5232.25	148.93	5232.77	148.94	5233.30	148.95	5233.82	148.96	5234.34	148.97	5234.87	148.98	5235.39	148.99	5235.91	149.00	5236.44	0	0
1	0	0	10	78.90	2789.08	148.92	5228.75	148.93	5229.28	148.94	5229.80	148.95	5230.32	148.96	5230.84	148.97	5231.37	148.98	5231.89	148.99	5232.41	149.00	5232.94	0	0
1	0	0	10	0.00	0.00	11.99	0.00	11.99	0.00	99.94	175900.00	99.95	175919.99	99.96	175940.00	99.97	175960.00	99.98	175980.00	99.99	176000.00	100.00	176020.00	0	0
1	0	0	11	0.00	0.00	7.40	-6.66	7.41	-6.67	7.42	-6.68	7.43	-6.69	7.44	-6.70	7.45	-6.70	7.46	-6.71	7.47	-6.72	7.48	-6.73	10.00	-8.97
1	0	0	10	0.00	46.66	45.99	2010.69	46.99	2055.24	259.94	11549.97	259.95	11550.51	259.96	11551.06	259.97	11551.60	259.98	11552.14	259.99	11552.68	260.00	11553.22	0	0
1	0	0	10	0.00	45.49	45.99	2009.50	46.99	2054.05	259.94	11548.70	259.95	11549.24	259.96	11549.79	259.97	11550.33	259.98	11550.87	259.99	11551.41	260.00	11551.95	0	0
1	0	0	10	0.00	46.73	45.99	2009.58	46.99	2054.10	259.94	11543.16	259.95	11543.70	259.96	11544.24	259.97	11544.78	259.98	11545.32	259.99	11545.86	260.00	11546.40	0	0
1	0	0	10	0.00	47.20	45.81	2000.53	46.81	2045.01	258.94	11488.61	258.95	11489.15	258.96	11489.69	258.97	11490.23	258.98	11490.77	258.99	11491.31	259.00	11491.85	0	0
1	0	0	10	0.00	44.87	150.00	2944.85	151.00	2973.20	211.00	4677.44	212.00	4709.74	222.00	5105.42	223.00	5145.64	231.00	5517.28	232.00	5564.26	279.00	8186.25	0	0
1	0	0	11	0.00	50.42	150.00	2944.32	151.00	2972.61	211.00	4673.28	212.00	4705.51	222.00	5100.35	223.00	5140.49	231.00	5511.35	232.00	5558.23	279.00	8174.72	284.00	8468.26
1	0	0	10	47.50	2101.66	104.50	4524.85	114.00	4948.78	140.60	6145.37	141.55	6189.04	190.00	8418.01	218.50	9780.23	255.55	11590.44	256.50	11638.15	323.00	14981.09	0	0
1	0	0	11	27.00	1464.15	41.00	2166.60	55.00	2885.43	69.00	3620.63	83.00	4372.20	97.00	5140.15	100.00	5308.22	101.00	5365.41	160.00	9789.08	160.01	9789.83	165.00	10163.97
1	0	0	11	80.00	2872.31	153.00	5393.44	153.01	5393.96	153.02	5394.48	153.03	5395.00	153.04	5395.52	153.05	5396.03	153.06	5396.55	153.07	5397.07	153.08	5397.59	154.00	5445.28
1	0	0	11	80.00	2878.78	153.00	5405.82	153.01	5406.34	153.02	5406.86	153.03	5407.38	153.04	5407.90	153.05	5408.42	153.06	5408.94	153.07	5409.46	153.08	5409.98	154.00	5457.78
1	0	0	10	84.08	3428.03	93.97	3826.19	107.82	4409.94	121.67	5032.60	135.52	5696.67	149.36	6403.97	163.21	7158.17	177.06	7961.11	190.91	8815.28	210.00	10066.67	0	0
1	0	0	10	84.80	0.00	95.87	0.00	109.84	0.00	123.81	0.00	137.78	0.00	151.74	0.00	165.71	0.00	179.68	0.00	193.65	0.00	213.00	0.00	0	0
1	0	0	10	84.08	3428.64	93.97	3826.51	107.82	4409.84	121.67	5032.04	135.52	5695.61	149.36	6402.40	163.21	7156.04	177.06	7958.39	190.91	8811.93	210.00	10062.40	0	0
1	0	0	10	84.48	3445.74	94.42	3846.02	108.33	4432.47	122.25	5058.45	136.16	5725.58	150.08	6437.17	163.99	7194.84	177.90	8001.48	191.82	8860.21	211.00	10117.84	0	0
1	0	0	11	0.00	75.71	35.00	2036.11	36.00	2093.52	192.00	11055.72	192.01	11056.35	192.02	11056.97	192.03	11057.59	192.04	11058.22	192.05	11058.84	192.06	11059.47	197.00	11367.70
1	0	0	11	0.00	75.71	35.00	2037.81	36.00	2095.27	192.00	11065.27	192.01	11065.89	192.02	11066.52	192.03	11067.14	192.04	11067.77	192.05	11068.39	192.06	11069.02	197.00	11377.52
1	0	0	11	25.00	2004.37	75.00	5933.12	108.00	8773.92	146.00	12273.59	146.01	12274.58	146.02	12275.56	146.03	12276.54	146.04	12277.52	146.05	12278.50	146.06	12279.48	148.00	12469.79
1	0	0	11	25.00	2004.61	75.00	5933.83	108.00	8774.98	146.00	12275.08	146.01	12276.07	146.02	12277.05	146.03	12278.03	146.04	12279.01	146.05	12279.99	146.06	12280.97	148.00	12471.31
1	0	0	11	25.00	2007.61	75.00	5942.84	108.00	8788.33	146.00	12293.79	146.01	12294.77	146.02	12295.75	146.03	12296.74	146.04	12297.72	146.05	12298.70	146.06	12299.69	148.00	12490.31
1	0	0	11	25.00	2007.00	75.00	5941.00	108.00	8785.60	146.00	12289.96	146.01	12290.94	146.02	12291.92	146.03	12292.91	146.04	12293.89	146.05	12294.87	146.06	12295.85	148.00	12486.42
];

%% branch data
mpc.branch = [
110001	110004	0.001440	0.047750	0.00000	245.70	245.70	245.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110001	110041	0.016080	0.088100	0.05448	227.90	227.90	227.90	0.00000	0.000	1	0.00	0.00	47.82	-2.34	-47.47	-1.54	0	0	0	0
110001	110113	0.001480	0.008960	0.01119	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	-104.18	27.95	104.34	-28.16	0	0	0	0
110001	230292	0.010940	0.051090	0.07783	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	26.02	-19.57	-25.93	11.67	0	0	0	0
110001	270046	0.006160	0.041050	0.01329	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	30.12	-6.13	-30.07	5.07	0	0	0	0
110002	110004	0.000000	0.010000	0.00000	10.40	10.40	10.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110003	110004	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110005	110008	0.001170	0.036910	0.00000	243.90	243.90	243.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110005	110065	0.002450	0.013000	0.01183	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	104.43	-31.39	-104.15	31.64	0	0	0	0
110005	111259	0.002590	0.018470	0.02085	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	108.04	-18.12	-107.74	18.09	0	0	0	0
110005	111363	0.002790	0.019210	0.00978	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	-163.80	-22.61	164.53	26.64	0	0	0	0
110005	111411	0.004100	0.015080	0.02064	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	-128.37	33.46	129.07	-33.04	0	0	0	0
110006	110008	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110007	110008	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110009	110012	0.001990	0.059900	0.00000	243.40	243.40	243.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110101	110009	0.003620	0.027310	0.03339	290.20	290.20	290.20	0.00000	0.000	1	0.00	0.00	144.54	1.39	-143.82	0.50	0	0	0	0
110009	110105	0.004570	0.022930	0.02714	231.60	231.60	231.60	0.00000	0.000	1	0.00	0.00	-21.24	5.63	21.26	-8.36	0	0	0	0
110009	110121	0.006670	0.035310	0.01496	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	159.16	-8.16	-157.55	15.17	0	0	0	0
110010	110012	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110011	110012	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110013	110016	0.001170	0.033780	0.00000	274.70	274.70	274.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110123	110013	0.002960	0.018390	0.01142	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	-51.90	-29.86	52.01	29.37	0	0	0	0
110132	110013	0.004070	0.026260	0.00541	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	67.53	33.80	-67.31	-32.91	0	0	0	0
110014	110016	0.000000	0.010000	0.00000	36.50	36.50	36.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110015	110016	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110017	110020	0.000940	0.033270	0.00000	273.20	273.20	273.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110017	110137	0.003180	0.018040	0.11729	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	16.96	-23.83	-16.94	11.69	0	0	0	0
110017	110157	0.003370	0.023400	0.01262	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	-75.29	25.55	75.50	-25.43	0	0	0	0
110017	111409	0.007550	0.038900	0.01115	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	47.33	-4.43	-47.17	4.11	0	0	0	0
110018	110020	0.000000	0.010000	0.00000	33.80	33.80	33.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110019	110020	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110021	110024	0.001950	0.049350	0.00000	242.90	242.90	242.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110021	110053	0.004610	0.026880	0.02130	242.20	242.20	242.20	0.00000	0.000	1	0.00	0.00	-42.94	5.47	43.03	-7.20	0	0	0	0
110021	110134	0.003770	0.022790	0.00653	238.70	238.70	238.70	0.00000	0.000	1	0.00	0.00	34.64	-7.35	-34.60	6.95	0	0	0	0
110022	110024	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110023	110024	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110025	110028	0.001510	0.049170	0.00000	242.80	242.80	242.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110025	110061	0.003020	0.018290	0.01171	208.10	208.10	208.10	0.00000	0.000	1	0.00	0.00	-43.18	-2.09	43.23	1.19	0	0	0	0
110134	110025	0.002950	0.019430	0.01011	219.60	219.60	219.60	0.00000	0.000	1	0.00	0.00	-35.84	-0.79	35.88	-0.02	0	0	0	0
110026	110028	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110027	110028	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110029	110032	0.002280	0.056340	0.00000	271.10	271.10	271.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110073	110029	0.005740	0.027790	0.02677	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	107.15	-33.76	-106.46	34.29	0	0	0	0
110029	111363	0.004100	0.018720	0.00734	295.90	295.90	295.90	0.00000	0.000	1	0.00	0.00	98.76	-36.32	-98.33	37.52	0	0	0	0
110030	110032	0.000000	0.010000	0.00000	23.30	23.30	23.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110031	110032	0.000000	0.010000	0.00000	10.00	10.00	10.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110033	110036	0.002130	0.058030	0.00000	271.00	271.00	271.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
110121	110033	0.006610	0.041550	0.01919	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	195.27	-9.72	-192.83	23.10	0	0	0	0
110033	110719	0.010900	0.068740	0.14800	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	185.33	-24.90	-181.63	33.09	0	0	0	0
