% Case saved by PowerWorld Simulator, version 23, build date August 24, 2022
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20220923
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
130367	130357	0.001030	0.011300	0.17978	1335.60	1335.60	1335.60	0.00000	0.000	1	0.00	0.00	684.44	-60.52	-679.94	90.45	0	0	0	0
130367	130357	0.001030	0.011300	0.17978	1335.60	1335.60	1335.60	0.00000	0.000	1	0.00	0.00	684.44	-60.52	-679.94	90.45	0	0	0	0
130357	170168	0.000650	0.008490	0.22215	1213.20	1213.20	1213.20	0.00000	0.000	1	0.00	0.00	515.86	74.91	-514.21	-77.24	0	0	0	0
130357	170512	0.000520	0.006170	0.15966	1239.50	1239.50	1239.50	0.00000	0.000	1	0.00	0.00	532.62	42.93	-531.24	-43.78	0	0	0	0
130357	170520	0.001090	0.012560	0.22654	1150.80	1150.80	1150.80	0.00000	0.000	1	0.00	0.00	383.20	25.77	-381.71	-32.87	0	0	0	0
130357	250233	0.002660	0.031150	0.60474	1047.50	1047.50	1047.50	0.00000	0.000	1	0.00	0.00	-229.35	23.82	230.72	-72.61	0	0	0	0
170506	130358	0.001870	0.010330	0.00365	335.10	335.10	335.10	0.00000	0.000	1	0.00	0.00	-94.10	-5.71	94.26	6.20	0	0	0	0
130368	130367	0.000330	0.021810	0.00000	448.30	448.30	448.30	1.00000	0.000	1	0.00	0.00	-96.24	-3.34	96.27	5.22	0	0	0	0
130368	130367	0.000330	0.021810	0.00000	448.30	448.30	448.30	1.00000	0.000	1	0.00	0.00	-96.24	-3.34	96.27	5.22	0	0	0	0
130367	130370	0.000610	0.041920	0.00000	248.20	248.20	248.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130367	150341	0.001280	0.018270	0.56699	1186.40	1186.40	1186.40	0.00000	0.000	1	0.00	0.00	-452.48	47.92	454.98	-73.05	0	0	0	0
130367	150430	0.001880	0.020130	0.36615	1092.30	1092.30	1092.30	0.00000	0.000	1	0.00	0.00	-206.54	-3.89	207.29	-27.64	0	0	0	0
130367	260119	0.000580	0.007670	0.18784	1188.10	1188.10	1188.10	0.00000	0.000	1	0.00	0.00	-248.00	12.29	248.33	-28.14	0	0	0	0
130367	260206	0.001130	0.013330	0.31248	1263.00	1263.00	1263.00	0.00000	0.000	1	0.00	0.00	-654.41	54.30	658.95	-34.50	0	0	0	0
130368	130369	0.001610	0.048060	0.00000	208.50	208.50	208.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130371	130374	0.005640	0.089370	0.00000	154.80	154.80	154.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130371	130375	0.003450	0.081540	0.00000	139.80	139.80	139.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130372	130374	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
130373	130374	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140002	140001	0.003410	0.018120	0.00393	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-62.06	24.11	62.20	-23.79	0	0	0	0
140001	270008	0.007260	0.034590	0.01796	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	-65.81	22.51	66.14	-22.89	0	0	0	0
140005	140002	0.006540	0.037420	0.02301	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	51.46	-12.60	-51.29	11.06	0	0	0	0
140002	140044	0.009160	0.040980	0.01799	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	113.11	-35.25	-111.94	38.54	0	0	0	0
140003	140324	0.003850	0.019720	0.07146	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	84.96	-10.52	-84.69	4.48	0	0	0	0
140003	270073	0.007070	0.041930	0.04004	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	-86.31	10.07	86.82	-11.17	0	0	0	0
140004	140101	0.008360	0.048430	0.02529	308.10	308.10	308.10	0.00000	0.000	1	0.00	0.00	110.81	-13.31	-109.81	16.48	0	0	0	0
140004	270004	0.005720	0.035710	0.01576	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-112.76	12.78	113.47	-9.99	0	0	0	0
270007	140005	0.007820	0.042330	0.02267	240.80	240.80	240.80	0.00000	0.000	1	0.00	0.00	-0.85	1.11	0.85	-3.57	0	0	0	0
140006	140035	0.004520	0.028170	0.01585	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	-8.80	2.14	8.81	-3.81	0	0	0	0
270040	140006	0.004320	0.028710	0.01100	228.10	228.10	228.10	0.00000	0.000	1	0.00	0.00	-5.71	1.05	5.71	-2.22	0	0	0	0
140007	140034	0.004270	0.024160	0.03649	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-86.55	10.25	86.86	-12.47	0	0	0	0
140007	140040	0.000570	0.004240	0.00182	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	79.75	-11.60	-79.72	11.66	0	0	0	0
140008	140015	0.007040	0.037500	0.01592	244.30	244.30	244.30	0.00000	0.000	1	0.00	0.00	-29.90	-4.72	29.96	3.38	0	0	0	0
140008	140155	0.004640	0.024550	0.09707	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	17.30	0.22	-17.29	-10.26	0	0	0	0
140009	140036	0.007070	0.034000	0.07577	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-41.59	-25.37	41.74	17.95	0	0	0	0
140009	140038	0.002460	0.013780	0.01343	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	27.09	17.89	-27.07	-19.17	0	0	0	0
140010	140013	0.005780	0.029930	0.01668	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	-28.96	4.39	29.01	-5.94	0	0	0	0
140010	140028	0.004800	0.030080	0.00918	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	21.86	-6.95	-21.84	6.10	0	0	0	0
140011	140014	0.003570	0.021210	0.04244	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	-124.27	-11.23	124.79	9.81	0	0	0	0
140029	140011	0.002780	0.017870	0.00724	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	-118.00	-8.11	118.37	9.73	0	0	0	0
140031	140012	0.003290	0.022510	0.01437	323.00	323.00	323.00	0.00000	0.000	1	0.00	0.00	97.72	14.34	-97.42	-13.83	0	0	0	0
140012	140376	0.001770	0.008980	0.00808	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	95.08	13.00	-94.93	-13.08	0	0	0	0
140025	140013	0.003690	0.024100	0.01976	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	32.66	-7.74	-32.62	5.86	0	0	0	0
140025	140014	0.004340	0.019970	0.01381	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	0.36	8.72	-0.35	-10.19	0	0	0	0
140330	140014	0.002800	0.015450	0.00482	330.80	330.80	330.80	0.00000	0.000	1	0.00	0.00	132.69	3.65	-132.24	-1.65	0	0	0	0
140015	140039	0.001470	0.009130	0.00451	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	-38.36	-6.09	38.38	5.74	0	0	0	0
140016	140017	0.003070	0.013210	0.00866	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	104.00	-20.85	-103.68	21.31	0	0	0	0
140016	140031	0.004720	0.015020	0.03139	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	-114.30	17.69	114.89	-19.18	0	0	0	0
140017	140093	0.004180	0.024580	0.03257	306.30	306.30	306.30	0.00000	0.000	1	0.00	0.00	130.36	-25.47	-129.67	26.01	0	0	0	0
140017	270065	0.018390	0.100690	0.03669	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-34.18	1.97	34.38	-4.80	0	0	0	0
140018	140019	0.005100	0.025620	0.00925	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	19.02	9.01	-19.00	-9.88	0	0	0	0
140018	140030	0.006360	0.031360	0.00514	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	-22.48	-9.84	22.52	9.47	0	0	0	0
140019	140039	0.004290	0.024330	0.02488	251.70	251.70	251.70	0.00000	0.000	1	0.00	0.00	-22.91	8.63	22.94	-11.11	0	0	0	0
140019	140224	0.013420	0.072690	0.02821	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	32.71	-0.33	-32.58	-1.90	0	0	0	0
140024	140020	0.007540	0.032560	0.01191	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	-30.26	5.76	30.32	-6.76	0	0	0	0
140020	140031	0.005720	0.035730	0.02173	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	15.51	1.02	-15.49	-3.28	0	0	0	0
140020	140330	0.004400	0.026590	0.03878	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	-52.83	3.25	52.95	-6.75	0	0	0	0
140021	140027	0.003400	0.013990	0.01038	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	60.51	-11.49	-60.39	10.86	0	0	0	0
140021	140354	0.002290	0.018670	0.00824	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	-71.31	9.99	71.42	-9.99	0	0	0	0
140022	140023	0.010610	0.036110	0.01279	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-77.83	4.49	78.44	-3.79	0	0	0	0
140022	140039	0.006260	0.026320	0.04510	284.60	284.60	284.60	0.00000	0.000	1	0.00	0.00	73.94	-5.32	-73.62	1.91	0	0	0	0
140023	140040	0.002740	0.024810	0.02424	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-41.12	-1.20	41.16	-1.02	0	0	0	0
270037	140023	0.008010	0.037160	0.01686	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	39.32	-5.81	-39.20	4.54	0	0	0	0
140024	140026	0.013820	0.074900	0.02900	251.80	251.80	251.80	0.00000	0.000	1	0.00	0.00	29.18	-5.98	-29.07	3.46	0	0	0	0
140025	140373	0.003560	0.021590	0.04892	320.30	320.30	320.30	0.00000	0.000	1	0.00	0.00	-35.81	-1.73	35.85	-3.29	0	0	0	0
140040	140026	0.001020	0.006030	0.00791	250.30	250.30	250.30	0.00000	0.000	1	0.00	0.00	28.36	-12.82	-28.35	12.02	0	0	0	0
140026	230014	0.008660	0.031520	0.12571	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	54.78	-15.79	-54.53	3.16	0	0	0	0
140027	140037	0.004040	0.023030	0.07134	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	57.90	-11.16	-57.78	4.18	0	0	0	0
140049	140028	0.002090	0.010570	0.01581	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	-12.52	3.41	12.52	-5.10	0	0	0	0
140028	230013	0.007230	0.033980	0.02446	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	8.16	-1.38	-8.16	-1.23	0	0	0	0
140038	140029	0.003460	0.019260	0.00666	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	2.97	13.47	-2.96	-14.14	0	0	0	0
140167	140029	0.002540	0.015510	0.00734	303.30	303.30	303.30	0.00000	0.000	1	0.00	0.00	-119.18	-20.61	119.54	22.03	0	0	0	0
140030	270059	0.004630	0.018590	0.03732	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	17.67	-43.64	-17.58	39.96	0	0	0	0
270064	140030	0.002660	0.019000	0.02587	254.60	254.60	254.60	0.00000	0.000	1	0.00	0.00	42.98	-35.41	-42.90	33.19	0	0	0	0
140031	140354	0.002650	0.015510	0.05046	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	-112.56	1.61	112.87	-5.22	0	0	0	0
140031	140354	0.002650	0.015510	0.05046	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	-112.56	1.61	112.87	-5.22	0	0	0	0
140035	140032	0.001880	0.008860	0.00373	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	-12.05	2.91	12.05	-3.30	0	0	0	0
140032	140373	0.009500	0.055290	0.01279	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-132.31	18.41	133.90	-10.55	0	0	0	0
140032	230034	0.004470	0.028770	0.05489	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	113.36	-16.99	-112.82	14.63	0	0	0	0
140036	140033	0.003300	0.019430	0.00504	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	-45.43	13.45	45.50	-13.59	0	0	0	0
140033	140037	0.001390	0.009280	0.00539	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-48.14	12.69	48.17	-13.06	0	0	0	0
140034	140037	0.005590	0.030500	0.01484	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	56.23	-11.43	-56.06	10.76	0	0	0	0
140373	140034	0.000780	0.004770	0.00158	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	150.35	-20.71	-150.18	21.56	0	0	0	0
230075	140037	0.003280	0.020980	0.00969	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-61.94	2.27	62.06	-2.56	0	0	0	0
140041	230001	0.001110	0.006340	0.02408	242.30	242.30	242.30	0.00000	0.000	1	0.00	0.00	-23.75	0.60	23.76	-3.13	0	0	0	0
270038	140041	0.007920	0.026490	0.00523	226.80	226.80	226.80	0.00000	0.000	1	0.00	0.00	-0.37	3.89	0.37	-4.44	0	0	0	0
140041	270042	0.006030	0.037580	0.03421	209.60	209.60	209.60	0.00000	0.000	1	0.00	0.00	-2.82	-4.29	2.82	0.65	0	0	0	0
140042	140297	0.000920	0.005860	0.00905	267.20	267.20	267.20	0.00000	0.000	1	0.00	0.00	-34.29	2.91	34.30	-3.82	0	0	0	0
140042	210030	0.010590	0.046040	0.03159	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	31.43	-3.59	-31.34	0.65	0	0	0	0
140043	140045	0.003650	0.018520	0.01281	286.70	286.70	286.70	0.00000	0.000	1	0.00	0.00	-34.06	-1.26	34.10	0.11	0	0	0	0
210283	140043	0.001540	0.009500	0.08023	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-31.64	-9.03	31.65	0.66	0	0	0	0
140044	140046	0.002870	0.019250	0.01260	300.20	300.20	300.20	0.00000	0.000	1	0.00	0.00	108.78	25.91	-108.45	-25.08	0	0	0	0
140045	140047	0.002890	0.015030	0.03317	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	41.62	4.99	-41.57	-8.24	0	0	0	0
140045	140300	0.001680	0.008100	0.00357	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	-16.74	-2.62	16.74	2.26	0	0	0	0
140317	140045	0.001620	0.008890	0.00707	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	60.38	2.11	-60.32	-2.56	0	0	0	0
140299	140046	0.000660	0.004080	0.00894	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-102.68	-24.57	102.75	24.03	0	0	0	0
140047	140142	0.010420	0.054440	0.04921	324.30	324.30	324.30	0.00000	0.000	1	0.00	0.00	119.73	6.68	-118.30	-4.34	0	0	0	0
140047	210028	0.005710	0.031770	0.04749	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-80.04	1.34	80.39	-4.43	0	0	0	0
140049	140048	0.004900	0.025550	0.01852	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	11.38	-3.71	-11.37	1.74	0	0	0	0
140048	140302	0.004550	0.027630	0.00772	279.30	279.30	279.30	0.00000	0.000	1	0.00	0.00	-2.29	10.29	2.29	-11.09	0	0	0	0
140052	140050	0.007290	0.027720	0.00551	237.00	237.00	237.00	0.00000	0.000	1	0.00	0.00	6.06	5.23	-6.06	-5.80	0	0	0	0
140050	210121	0.006580	0.034740	0.01848	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-10.24	0.60	10.25	-2.54	0	0	0	0
140051	140052	0.006890	0.042590	0.03322	274.20	274.20	274.20	0.00000	0.000	1	0.00	0.00	-57.96	4.12	58.17	-6.33	0	0	0	0
140301	140051	0.002160	0.013960	0.00485	245.50	245.50	245.50	0.00000	0.000	1	0.00	0.00	-22.84	6.61	22.86	-7.06	0	0	0	0
140052	270012	0.009580	0.042840	0.03748	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	-64.24	1.10	64.61	-3.50	0	0	0	0
140053	140057	0.008990	0.021850	0.00106	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	-2.74	10.73	2.75	-10.81	0	0	0	0
140209	140053	0.012850	0.031540	0.00431	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-20.42	19.92	20.52	-20.10	0	0	0	0
140053	270100	0.018900	0.047260	0.00646	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	-26.88	6.28	27.02	-6.58	0	0	0	0
140054	140217	0.026570	0.061260	0.00409	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	14.28	-7.90	-14.21	7.64	0	0	0	0
140054	270105	0.047030	0.103500	0.00180	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-19.08	6.55	19.27	-6.32	0	0	0	0
140055	140166	0.028970	0.067250	0.00141	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	14.90	-17.65	-14.76	17.84	0	0	0	0
270105	140055	0.037400	0.110450	0.00526	92.30	92.30	92.30	0.00000	0.000	1	0.00	0.00	16.61	-17.14	-16.40	17.20	0	0	0	0
140057	140056	0.002130	0.067080	0.00000	194.30	194.30	194.30	1.00000	0.000	1	0.00	0.00	-50.15	-0.49	50.21	2.17	0	0	0	0
140056	270101	0.008400	0.021100	0.01095	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-50.21	-2.17	50.42	1.58	0	0	0	0
140062	140058	0.007560	0.021680	0.00108	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	8.03	7.93	-8.02	-8.01	0	0	0	0
140098	140058	0.007170	0.026050	0.00077	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	17.51	-1.80	-17.48	1.81	0	0	0	0
140059	140081	0.018370	0.035810	0.00260	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-29.70	-14.98	29.90	15.10	0	0	0	0
140059	140090	0.005290	0.017280	0.00126	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	7.50	8.48	-7.49	-8.58	0	0	0	0
140061	140060	0.007190	0.015000	0.00038	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	-7.46	49.62	7.63	-49.31	0	0	0	0
140060	140066	0.004940	0.012220	0.00395	138.70	138.70	138.70	0.00000	0.000	1	0.00	0.00	-40.13	43.31	40.29	-43.33	0	0	0	0
140061	140066	0.007470	0.016810	0.00073	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	-35.75	77.12	36.25	-76.07	0	0	0	0
140083	140061	0.004680	0.010230	0.00257	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-12.29	-49.49	12.41	49.46	0	0	0	0
140062	140090	0.007020	0.016270	0.00078	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	-30.83	-13.03	30.90	13.13	0	0	0	0
140081	140063	0.008900	0.021950	0.00063	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	45.50	15.00	-45.30	-14.58	0	0	0	0
140063	140086	0.007710	0.022440	0.00067	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	-5.64	-16.80	5.66	16.80	0	0	0	0
140088	140063	0.005460	0.014590	0.00076	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	-28.66	-26.44	28.74	26.58	0	0	0	0
140065	140064	0.001330	0.049180	0.00000	280.60	280.60	280.60	1.00000	0.000	1	0.00	0.00	-100.27	18.64	100.41	-13.78	0	0	0	0
140064	140199	0.002510	0.009250	0.07419	329.40	329.40	329.40	0.00000	0.000	1	0.00	0.00	-182.15	10.96	182.95	-15.73	0	0	0	0
140349	140064	0.001660	0.007930	0.00792	295.50	295.50	295.50	0.00000	0.000	1	0.00	0.00	-81.64	-3.14	81.74	2.83	0	0	0	0
140065	140380	0.005590	0.014330	0.00056	145.70	145.70	145.70	0.00000	0.000	1	0.00	0.00	69.87	-29.14	-69.57	29.86	0	0	0	0
140066	140067	0.006160	0.018440	0.00185	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	-11.96	68.00	12.24	-67.36	0	0	0	0
140066	140382	0.004770	0.011260	0.01288	198.00	198.00	198.00	0.00000	0.000	1	0.00	0.00	-86.88	48.99	87.33	-49.29	0	0	0	0
140067	140128	0.008720	0.023890	0.00096	157.10	157.10	157.10	0.00000	0.000	1	0.00	0.00	-40.74	59.16	41.18	-58.06	0	0	0	0
140085	140068	0.010440	0.023200	0.00093	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-4.42	9.78	4.44	-9.85	0	0	0	0
140068	140129	0.006920	0.019560	0.00237	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	-32.34	4.20	32.41	-4.23	0	0	0	0
140069	140077	0.004130	0.013010	0.00153	142.90	142.90	142.90	0.00000	0.000	1	0.00	0.00	56.65	10.79	-56.52	-10.53	0	0	0	0
140069	140094	0.003710	0.012780	0.00276	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	-67.01	-27.68	67.20	28.04	0	0	0	0
140069	140384	0.006450	0.017360	0.00065	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	-19.14	9.33	19.17	-9.32	0	0	0	0
140070	140073	0.003810	0.104080	0.00000	132.10	132.10	132.10	1.00000	0.000	1	0.00	0.00	32.40	-2.43	-32.36	3.50	0	0	0	0
140074	140070	0.001590	0.009760	0.00638	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	-22.81	-20.06	22.82	19.49	0	0	0	0
140205	140070	0.003050	0.016290	0.01759	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	55.32	15.77	-55.22	-17.06	0	0	0	0
140071	140073	0.005620	0.111300	0.00000	82.00	82.00	82.00	1.00000	0.000	1	0.00	0.00	-32.30	4.64	32.36	-3.50	0	0	0	0
140071	140198	0.013940	0.035770	0.00362	120.40	120.40	120.40	0.00000	0.000	1	0.00	0.00	-29.91	27.19	30.13	-27.00	0	0	0	0
140071	140310	0.003700	0.008020	0.00201	122.00	122.00	122.00	0.00000	0.000	1	0.00	0.00	27.71	-44.23	-27.61	44.23	0	0	0	0
140072	140073	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140075	140074	0.001150	0.039880	0.00000	305.90	305.90	305.90	1.00000	0.000	1	0.00	0.00	-107.90	5.75	108.03	-1.21	0	0	0	0
140142	140074	0.003600	0.017120	0.04453	325.80	325.80	325.80	0.00000	0.000	1	0.00	0.00	85.49	-24.52	-85.22	21.27	0	0	0	0
140087	140075	0.017310	0.036690	0.00230	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	-14.59	-14.03	14.66	13.95	0	0	0	0
140139	140075	0.008500	0.025470	0.00595	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-28.26	-0.12	28.33	-0.29	0	0	0	0
140075	140198	0.007130	0.018550	0.00207	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	45.11	-23.65	-44.93	23.91	0	0	0	0
140076	140094	0.020480	0.055640	0.00254	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	-30.19	15.77	30.41	-15.42	0	0	0	0
140380	140076	0.005070	0.014720	0.00040	127.80	127.80	127.80	0.00000	0.000	1	0.00	0.00	-17.85	19.21	17.89	-19.16	0	0	0	0
140077	140082	0.007460	0.019690	0.00377	97.60	97.60	97.60	0.00000	0.000	1	0.00	0.00	-1.33	9.11	1.34	-9.48	0	0	0	0
140084	140077	0.006760	0.022110	0.00145	129.50	129.50	129.50	0.00000	0.000	1	0.00	0.00	8.51	7.16	-8.50	-7.28	0	0	0	0
140077	140092	0.007400	0.015300	0.00325	148.20	148.20	148.20	0.00000	0.000	1	0.00	0.00	7.49	-19.41	-7.46	19.14	0	0	0	0
140077	140095	0.010090	0.025960	0.00533	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	39.06	22.41	-38.86	-22.43	0	0	0	0
140079	140078	0.001820	0.049000	0.00000	262.40	262.40	262.40	1.00000	0.000	1	0.00	0.00	-94.42	-12.31	94.59	16.73	0	0	0	0
140078	140096	0.002340	0.012540	0.00403	309.20	309.20	309.20	0.00000	0.000	1	0.00	0.00	-42.90	31.44	42.97	-31.50	0	0	0	0
140078	140349	0.002070	0.012100	0.00673	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	-51.68	-48.16	51.78	48.06	0	0	0	0
140085	140079	0.004510	0.011520	0.00187	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-13.58	-10.91	13.59	10.76	0	0	0	0
140095	140079	0.003750	0.011530	0.00535	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	-5.74	4.83	5.74	-5.36	0	0	0	0
140364	140079	0.005470	0.014000	0.00081	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	-48.06	-1.37	48.19	1.61	0	0	0	0
140083	140080	0.010890	0.024560	0.00119	113.20	113.20	113.20	0.00000	0.000	1	0.00	0.00	-12.91	45.60	13.14	-45.21	0	0	0	0
140310	140080	0.006090	0.010890	0.00099	131.50	131.50	131.50	0.00000	0.000	1	0.00	0.00	34.09	-37.74	-33.94	37.91	0	0	0	0
140092	140081	0.006750	0.020390	0.00089	143.80	143.80	143.80	0.00000	0.000	1	0.00	0.00	25.94	-16.93	-25.88	17.03	0	0	0	0
140212	140081	0.001900	0.006460	0.00424	150.00	150.00	150.00	0.00000	0.000	1	0.00	0.00	68.46	51.12	-68.32	-51.11	0	0	0	0
140082	140219	0.013850	0.034450	0.00139	93.50	93.50	93.50	0.00000	0.000	1	0.00	0.00	-13.14	8.13	13.17	-8.19	0	0	0	0
140162	140084	0.016180	0.048490	0.00393	135.60	135.60	135.60	0.00000	0.000	1	0.00	0.00	17.37	9.49	-17.31	-9.72	0	0	0	0
140086	140203	0.026640	0.051190	0.00259	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	-20.76	-17.63	20.95	17.73	0	0	0	0
140087	140154	0.005930	0.015830	0.00733	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	5.29	12.45	-5.28	-13.16	0	0	0	0
140088	140090	0.004510	0.009830	0.00075	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-21.64	10.04	21.67	-10.06	0	0	0	0
140090	140089	0.001780	0.055520	0.00000	298.40	298.40	298.40	1.00000	0.000	1	0.00	0.00	-100.78	-14.69	100.96	20.40	0	0	0	0
140349	140089	0.001290	0.006720	0.00254	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	101.10	20.83	-100.96	-20.40	0	0	0	0
140092	140091	0.002260	0.067110	0.00000	194.40	194.40	194.40	1.00000	0.000	1	0.00	0.00	-60.08	-6.46	60.16	8.83	0	0	0	0
140211	140091	0.001670	0.010540	0.00447	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	140.55	-19.18	-140.23	20.74	0	0	0	0
140091	140224	0.001610	0.008970	0.01086	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	80.07	-29.58	-79.96	29.06	0	0	0	0
140094	140093	0.001580	0.049730	0.00000	351.70	351.70	351.70	1.00000	0.000	1	0.00	0.00	-129.41	-17.96	129.67	26.08	0	0	0	0
140097	140096	0.001370	0.035600	0.00000	324.50	324.50	324.50	1.00000	0.000	1	0.00	0.00	-104.06	-0.66	104.21	4.46	0	0	0	0
140096	140135	0.002820	0.013620	0.00621	300.70	300.70	300.70	0.00000	0.000	1	0.00	0.00	-96.89	10.60	97.15	-9.96	0	0	0	0
140096	140146	0.002520	0.016000	0.00688	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	-50.29	16.44	50.36	-16.70	0	0	0	0
140128	140097	0.007210	0.017590	0.00087	133.80	133.80	133.80	0.00000	0.000	1	0.00	0.00	-48.63	21.82	48.83	-21.41	0	0	0	0
140097	140154	0.005120	0.012110	0.00046	140.30	140.30	140.30	0.00000	0.000	1	0.00	0.00	30.93	20.19	-30.86	-20.08	0	0	0	0
140098	140364	0.004640	0.012270	0.00053	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	-34.61	0.90	34.66	-0.81	0	0	0	0
140108	140099	0.013790	0.029840	0.00119	87.90	87.90	87.90	0.00000	0.000	1	0.00	0.00	-12.09	0.96	12.11	-1.04	0	0	0	0
140099	140178	0.023510	0.065350	0.00456	93.30	93.30	93.30	0.00000	0.000	1	0.00	0.00	-15.20	-0.01	15.25	-0.33	0	0	0	0
140106	140100	0.022200	0.056440	0.00514	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	13.06	-6.75	-13.01	6.33	0	0	0	0
140100	140109	0.034730	0.086850	0.00337	87.50	87.50	87.50	0.00000	0.000	1	0.00	0.00	11.42	-15.35	-11.30	15.29	0	0	0	0
140100	140112	0.019390	0.043430	0.00491	87.00	87.00	87.00	0.00000	0.000	1	0.00	0.00	-8.41	7.13	8.43	-7.59	0	0	0	0
140102	140101	0.001660	0.043980	0.00000	363.60	363.60	363.60	1.00000	0.000	1	0.00	0.00	-116.04	-5.34	116.26	11.13	0	0	0	0
140118	140101	0.004540	0.026600	0.01028	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	6.48	26.74	-6.45	-27.61	0	0	0	0
140111	140102	0.015610	0.037150	0.00109	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	1.12	-6.68	-1.11	6.59	0	0	0	0
140102	140120	0.006070	0.014620	0.00054	150.40	150.40	150.40	0.00000	0.000	1	0.00	0.00	41.32	-27.79	-41.17	28.09	0	0	0	0
140102	140234	0.009530	0.027730	0.02788	146.20	146.20	146.20	0.00000	0.000	1	0.00	0.00	38.54	18.44	-38.36	-20.76	0	0	0	0
140107	140103	0.013020	0.036650	0.00113	96.00	96.00	96.00	0.00000	0.000	1	0.00	0.00	-22.36	30.47	22.54	-30.10	0	0	0	0
140103	140112	0.007080	0.021350	0.00206	135.90	135.90	135.90	0.00000	0.000	1	0.00	0.00	-27.79	4.99	27.85	-5.04	0	0	0	0
140103	140120	0.016990	0.043940	0.00224	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-13.14	18.70	13.23	-18.71	0	0	0	0
140104	140107	0.034820	0.099000	0.00242	77.20	77.20	77.20	0.00000	0.000	1	0.00	0.00	6.88	-14.22	-6.79	14.20	0	0	0	0
140120	140104	0.017100	0.044250	0.00149	92.50	92.50	92.50	0.00000	0.000	1	0.00	0.00	16.55	-11.94	-16.48	11.96	0	0	0	0
140105	140115	0.016510	0.050420	0.00160	78.10	78.10	78.10	0.00000	0.000	1	0.00	0.00	-9.01	1.84	9.02	-1.96	0	0	0	0
140117	140105	0.027460	0.062030	0.00229	69.30	69.30	69.30	0.00000	0.000	1	0.00	0.00	-5.54	2.52	5.55	-2.74	0	0	0	0
140106	140108	0.009650	0.029370	0.02837	88.80	88.80	88.80	0.00000	0.000	1	0.00	0.00	2.24	-9.04	-2.23	6.10	0	0	0	0
140116	140106	0.011010	0.024740	0.00086	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	22.07	-14.67	-22.00	14.75	0	0	0	0
140107	140114	0.011700	0.031600	0.00271	80.90	80.90	80.90	0.00000	0.000	1	0.00	0.00	9.05	17.52	-9.01	-17.68	0	0	0	0
140108	140117	0.016980	0.039470	0.00151	97.90	97.90	97.90	0.00000	0.000	1	0.00	0.00	4.03	-7.51	-4.01	7.38	0	0	0	0
140109	140117	0.027320	0.075760	0.01582	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	-20.66	14.66	20.83	-15.86	0	0	0	0
140109	140344	0.014350	0.043450	0.00369	78.10	78.10	78.10	0.00000	0.000	1	0.00	0.00	4.57	17.32	-4.52	-17.57	0	0	0	0
140110	140111	0.013510	0.027490	0.00427	104.80	104.80	104.80	0.00000	0.000	1	0.00	0.00	4.82	-6.20	-4.81	5.78	0	0	0	0
140179	140110	0.023000	0.057780	0.00308	113.30	113.30	113.30	0.00000	0.000	1	0.00	0.00	13.76	-3.46	-13.72	3.26	0	0	0	0
140119	140112	0.027680	0.043850	0.00183	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	42.07	-10.25	-41.58	10.84	0	0	0	0
140113	140122	0.019840	0.058730	0.00301	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	-27.67	-1.30	27.82	1.44	0	0	0	0
140113	140136	0.016370	0.041410	0.00953	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	10.67	-3.70	-10.65	2.80	0	0	0	0
140114	140150	0.014000	0.041510	0.00278	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	4.72	32.86	-4.57	-32.71	0	0	0	0
140114	140344	0.004820	0.010320	0.00050	78.00	78.00	78.00	0.00000	0.000	1	0.00	0.00	-4.51	-17.59	4.52	17.57	0	0	0	0
140117	140115	0.018740	0.052230	0.00147	98.70	98.70	98.70	0.00000	0.000	1	0.00	0.00	-15.53	4.76	15.58	-4.78	0	0	0	0
140115	140119	0.018190	0.045600	0.00762	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-25.37	6.60	25.49	-7.10	0	0	0	0
140116	140249	0.013070	0.044400	0.00662	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-23.41	14.29	23.51	-14.65	0	0	0	0
140119	140118	0.001320	0.046260	0.00000	266.00	266.00	266.00	1.00000	0.000	1	0.00	0.00	-90.36	9.45	90.47	-5.83	0	0	0	0
140118	140299	0.005680	0.037840	0.01635	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	-96.95	-20.90	97.48	22.69	0	0	0	0
140122	140121	0.001590	0.048220	0.00000	163.30	163.30	163.30	1.00000	0.000	1	0.00	0.00	-42.45	-5.83	42.47	6.70	0	0	0	0
140121	140220	0.004100	0.020450	0.01356	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-42.47	-6.70	42.55	5.68	0	0	0	0
140179	140122	0.022910	0.036760	0.00308	99.30	99.30	99.30	0.00000	0.000	1	0.00	0.00	7.59	0.92	-7.58	-1.21	0	0	0	0
140125	140123	0.006440	0.017490	0.00091	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	34.23	-0.70	-34.15	0.82	0	0	0	0
140123	140133	0.007470	0.019830	0.00033	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	16.85	-5.62	-16.83	5.65	0	0	0	0
140124	140127	0.012340	0.032660	0.00051	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	43.28	10.38	-43.04	-9.78	0	0	0	0
140141	140124	0.008710	0.018220	0.00108	156.50	156.50	156.50	0.00000	0.000	1	0.00	0.00	40.99	4.54	-40.84	-4.34	0	0	0	0
140124	140148	0.010360	0.026910	0.00059	146.30	146.30	146.30	0.00000	0.000	1	0.00	0.00	-30.74	-11.34	30.85	11.58	0	0	0	0
140125	140131	0.015450	0.033980	0.00084	151.80	151.80	151.80	0.00000	0.000	1	0.00	0.00	-56.53	-0.88	57.02	1.88	0	0	0	0
140153	140126	0.006230	0.014990	0.00080	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	10.43	-17.49	-10.40	17.47	0	0	0	0
140154	140126	0.006020	0.014470	0.00117	126.20	126.20	126.20	0.00000	0.000	1	0.00	0.00	11.43	21.05	-11.40	-21.08	0	0	0	0
140127	140149	0.011460	0.027690	0.00091	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-2.16	-3.02	2.16	2.94	0	0	0	0
140152	140128	0.007720	0.015270	0.00053	128.20	128.20	128.20	0.00000	0.000	1	0.00	0.00	11.33	-31.33	-11.25	31.45	0	0	0	0
140129	140145	0.007360	0.023760	0.00077	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	-28.36	16.87	28.44	-16.69	0	0	0	0
140152	140129	0.002690	0.006930	0.00266	122.80	122.80	122.80	0.00000	0.000	1	0.00	0.00	28.38	20.36	-28.35	-20.54	0	0	0	0
140131	140130	0.000640	0.015830	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-197.34	-16.64	197.59	22.78	0	0	0	0
140131	140130	0.000640	0.015830	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-197.34	-16.64	197.59	22.78	0	0	0	0
140146	140130	0.001890	0.009340	0.00576	336.40	336.40	336.40	0.00000	0.000	1	0.00	0.00	-138.27	-1.16	138.62	2.34	0	0	0	0
140130	140186	0.008480	0.028800	0.00687	324.10	324.10	324.10	0.00000	0.000	1	0.00	0.00	-127.55	-1.47	128.90	5.35	0	0	0	0
140130	140189	0.000970	0.006540	0.01480	339.50	339.50	339.50	0.00000	0.000	1	0.00	0.00	-130.16	-16.31	130.33	15.90	0	0	0	0
140130	140189	0.000970	0.006540	0.01480	339.50	339.50	339.50	0.00000	0.000	1	0.00	0.00	-130.16	-16.31	130.33	15.90	0	0	0	0
140243	140130	0.001970	0.009760	0.01856	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	146.34	13.94	-145.93	-13.79	0	0	0	0
140131	140141	0.007440	0.020860	0.00162	161.50	161.50	161.50	0.00000	0.000	1	0.00	0.00	59.05	8.91	-58.79	-8.34	0	0	0	0
140131	140148	0.004130	0.011640	0.00387	193.10	193.10	193.10	0.00000	0.000	1	0.00	0.00	100.71	1.52	-100.30	-0.74	0	0	0	0
140131	140148	0.004130	0.011640	0.00387	193.10	193.10	193.10	0.00000	0.000	1	0.00	0.00	100.71	1.52	-100.30	-0.74	0	0	0	0
140195	140131	0.011520	0.030440	0.00112	142.90	142.90	142.90	0.00000	0.000	1	0.00	0.00	-40.68	-10.72	40.88	11.15	0	0	0	0
140132	140140	0.010770	0.028470	0.00079	118.70	118.70	118.70	0.00000	0.000	1	0.00	0.00	-18.43	20.33	18.51	-20.20	0	0	0	0
140132	140150	0.013650	0.031350	0.00216	103.40	103.40	103.40	0.00000	0.000	1	0.00	0.00	3.43	-25.33	-3.34	25.32	0	0	0	0
140133	140140	0.004320	0.013420	0.00703	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	-0.67	-9.72	0.68	9.04	0	0	0	0
140136	140134	0.009190	0.021660	0.00068	100.90	100.90	100.90	0.00000	0.000	1	0.00	0.00	13.52	-6.48	-13.50	6.46	0	0	0	0
140154	140134	0.004260	0.011010	0.00164	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	6.81	7.59	-6.80	-7.74	0	0	0	0
140135	140138	0.003370	0.105230	0.00000	131.30	131.30	131.30	1.00000	0.000	1	0.00	0.00	23.33	3.49	-23.31	-2.92	0	0	0	0
140135	140146	0.004190	0.022000	0.00644	280.90	280.90	280.90	0.00000	0.000	1	0.00	0.00	24.24	7.49	-24.21	-8.00	0	0	0	0
140135	140324	0.004920	0.027820	0.02837	325.60	325.60	325.60	0.00000	0.000	1	0.00	0.00	-144.71	-1.02	145.72	3.81	0	0	0	0
140136	140138	0.008380	0.110310	0.00000	81.00	81.00	81.00	1.00000	0.000	1	0.00	0.00	-23.26	-2.31	23.31	2.92	0	0	0	0
140137	140138	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140150	140139	0.018860	0.039970	0.00164	110.30	110.30	110.30	0.00000	0.000	1	0.00	0.00	-18.80	0.99	18.86	-1.01	0	0	0	0
140140	140147	0.006540	0.017400	0.00234	157.70	157.70	157.70	0.00000	0.000	1	0.00	0.00	-44.58	4.56	44.72	-4.44	0	0	0	0
140143	140142	0.002010	0.058520	0.00000	280.70	280.70	280.70	1.00000	0.000	1	0.00	0.00	-73.35	-10.30	73.46	13.49	0	0	0	0
140243	140142	0.002300	0.015770	0.01095	301.30	301.30	301.30	0.00000	0.000	1	0.00	0.00	90.15	5.79	-89.97	-5.66	0	0	0	0
140142	140247	0.003670	0.021140	0.00730	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	49.32	21.03	-49.21	-21.17	0	0	0	0
140143	140144	0.009100	0.020530	0.00106	137.20	137.20	137.20	0.00000	0.000	1	0.00	0.00	56.85	4.60	-56.55	-4.04	0	0	0	0
140144	140149	0.015040	0.031890	0.00179	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	33.36	13.48	-33.16	-13.24	0	0	0	0
140239	140144	0.005550	0.015800	0.00108	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-5.08	14.87	5.09	-14.93	0	0	0	0
140145	140148	0.008120	0.021840	0.00446	141.60	141.60	141.60	0.00000	0.000	1	0.00	0.00	-62.72	10.88	63.05	-10.44	0	0	0	0
140145	140368	0.006480	0.015650	0.00790	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	11.58	2.28	-11.57	-3.04	0	0	0	0
140147	140146	0.001650	0.048030	0.00000	254.10	254.10	254.10	1.00000	0.000	1	0.00	0.00	-82.33	-15.52	82.44	18.91	0	0	0	0
140151	140146	0.002870	0.014210	0.00763	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-69.62	-2.68	69.76	2.59	0	0	0	0
140146	140194	0.002290	0.014670	0.01013	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-40.08	4.37	40.12	-5.16	0	0	0	0
140148	140147	0.006150	0.013540	0.00054	168.00	168.00	168.00	0.00000	0.000	1	0.00	0.00	69.00	-3.34	-68.70	3.93	0	0	0	0
140153	140147	0.004890	0.013810	0.00121	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-41.63	7.19	41.71	-7.06	0	0	0	0
140152	140151	0.002110	0.059430	0.00000	204.00	204.00	204.00	1.00000	0.000	1	0.00	0.00	-69.52	0.17	69.62	2.68	0	0	0	0
140155	140158	0.001280	0.038120	0.00000	129.20	129.20	129.20	1.00000	0.000	1	0.00	0.00	17.29	10.26	-17.28	-10.11	0	0	0	0
140156	140158	0.009770	0.210490	0.00000	80.70	80.70	80.70	1.00000	0.000	1	0.00	0.00	-17.24	-9.29	17.28	10.11	0	0	0	0
140156	140163	0.024550	0.058090	0.00257	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	-4.37	-7.31	4.39	7.10	0	0	0	0
140156	140368	0.013990	0.033420	0.00222	124.80	124.80	124.80	0.00000	0.000	1	0.00	0.00	-26.28	-0.40	26.38	0.41	0	0	0	0
140157	140158	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140160	140159	0.021300	0.050770	0.00296	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	26.02	-5.20	-25.87	5.25	0	0	0	0
140159	140165	0.016910	0.047200	0.00244	87.10	87.10	87.10	0.00000	0.000	1	0.00	0.00	12.07	-7.51	-12.04	7.35	0	0	0	0
140160	140168	0.001380	0.003940	0.00024	148.40	148.40	148.40	0.00000	0.000	1	0.00	0.00	-66.72	0.05	66.78	0.10	0	0	0	0
140160	140191	0.023400	0.064440	0.00882	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	39.61	4.85	-39.24	-4.73	0	0	0	0
140162	140161	0.001460	0.053777	0.00000	211.00	211.00	211.00	1.00000	-2.000	1	-30.00	30.00	-34.66	-7.11	34.68	7.75	0	0	0	0
140161	270064	0.005280	0.029930	0.04289	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	-34.68	-7.75	34.74	3.56	0	0	0	0
140162	140164	0.026130	0.044810	0.00487	115.40	115.40	115.40	0.00000	0.000	1	0.00	0.00	10.75	17.30	-10.64	-17.62	0	0	0	0
140162	140166	0.012080	0.036210	0.00218	83.00	83.00	83.00	0.00000	0.000	1	0.00	0.00	-10.26	-24.48	10.34	24.49	0	0	0	0
140163	140164	0.034560	0.078300	0.00210	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-15.49	-9.74	15.61	9.79	0	0	0	0
140164	140165	0.027370	0.064760	0.00511	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	-9.97	7.61	10.01	-8.03	0	0	0	0
140168	140167	0.000900	0.029540	0.00000	339.00	339.00	339.00	1.00000	0.000	1	0.00	0.00	-119.05	-16.45	119.18	20.61	0	0	0	0
140168	140192	0.025130	0.069030	0.00267	110.30	110.30	110.30	0.00000	0.000	1	0.00	0.00	9.87	3.34	-9.85	-3.54	0	0	0	0
140168	140197	0.046150	0.078210	0.01219	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	14.50	3.31	-14.40	-4.38	0	0	0	0
140169	140171	0.010930	0.034910	0.00211	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-32.92	-2.24	33.03	2.38	0	0	0	0
140175	140169	0.020810	0.045450	0.00175	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-28.25	-0.79	28.42	0.96	0	0	0	0
140171	140170	0.001810	0.053430	0.00000	334.10	334.10	334.10	1.00000	0.000	1	0.00	0.00	-113.60	16.55	113.83	-9.87	0	0	0	0
270006	140170	0.007600	0.048440	0.01765	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	114.78	-5.67	-113.83	9.87	0	0	0	0
140180	140171	0.032460	0.075240	0.00287	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	-34.55	-1.57	34.92	2.15	0	0	0	0
140171	270136	0.026410	0.053800	0.00281	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	8.52	-34.62	-8.21	34.96	0	0	0	0
140171	270138	0.027730	0.056830	0.00262	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	18.83	10.09	-18.71	-10.11	0	0	0	0
140172	140175	0.018420	0.054910	0.00212	101.50	101.50	101.50	0.00000	0.000	1	0.00	0.00	-20.28	-0.11	20.35	0.11	0	0	0	0
140172	140177	0.020980	0.038120	0.00141	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	3.78	-3.28	-3.78	3.14	0	0	0	0
140177	140173	0.022740	0.046450	0.00131	92.50	92.50	92.50	0.00000	0.000	1	0.00	0.00	-9.75	6.44	9.78	-6.51	0	0	0	0
270139	140173	0.021880	0.048460	0.00120	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	18.66	-5.03	-18.58	5.08	0	0	0	0
140178	140174	0.025800	0.060050	0.00222	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	-16.36	-0.05	16.43	-0.03	0	0	0	0
270137	140174	0.034220	0.084200	0.00139	101.30	101.30	101.30	0.00000	0.000	1	0.00	0.00	20.99	0.76	-20.85	-0.57	0	0	0	0
140177	140176	0.002510	0.053720	0.00000	162.10	162.10	162.10	1.00000	0.000	1	0.00	0.00	-46.00	1.83	46.05	-0.73	0	0	0	0
140220	140176	0.001950	0.009740	0.05029	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	-19.08	7.14	19.09	-12.27	0	0	0	0
270148	140176	0.002890	0.014520	0.03212	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	65.27	-15.67	-65.14	13.00	0	0	0	0
140177	140218	0.010720	0.031720	0.00977	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	53.83	-13.22	-53.51	13.16	0	0	0	0
140179	140180	0.026800	0.063960	0.00207	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-23.01	2.01	23.15	-1.89	0	0	0	0
140190	140181	0.011750	0.035670	0.00280	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	28.63	1.36	-28.53	-1.35	0	0	0	0
140197	140181	0.005530	0.018140	0.00170	146.60	146.60	146.60	0.00000	0.000	1	0.00	0.00	3.17	3.08	-3.17	-3.25	0	0	0	0
140182	140187	0.007770	0.018500	0.00077	158.10	158.10	158.10	0.00000	0.000	1	0.00	0.00	-74.85	-16.30	75.30	17.32	0	0	0	0
140182	140284	0.026100	0.050630	0.00108	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	39.25	7.80	-38.82	-7.09	0	0	0	0
140184	140183	0.001320	0.035720	0.00000	182.60	182.60	182.60	1.00000	0.000	1	0.00	0.00	-59.70	-12.32	59.74	13.62	0	0	0	0
140183	140289	0.002700	0.016550	0.00800	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-59.74	-13.62	59.84	13.39	0	0	0	0
140184	140196	0.021070	0.049430	0.00102	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	26.50	5.72	-26.34	-5.47	0	0	0	0
140186	140185	0.000270	0.016510	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-445.45	-58.18	445.97	90.09	0	0	0	0
140186	140185	0.000270	0.016510	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-445.45	-58.18	445.97	90.09	0	0	0	0
140266	140185	0.000830	0.009190	0.19705	1152.50	1152.50	1152.50	0.00000	0.000	1	0.00	0.00	-332.75	82.40	333.67	-93.47	0	0	0	0
140272	140185	0.000890	0.009190	0.17045	1111.40	1111.40	1111.40	0.00000	0.000	1	0.00	0.00	-105.86	-37.98	105.96	20.82	0	0	0	0
140185	140303	0.000560	0.006040	0.15261	1294.60	1294.60	1294.60	0.00000	0.000	1	0.00	0.00	-526.46	-37.12	527.92	36.36	0	0	0	0
140185	140303	0.000560	0.006040	0.15261	1294.60	1294.60	1294.60	0.00000	0.000	1	0.00	0.00	-526.46	-37.12	527.92	36.36	0	0	0	0
140185	140323	0.000580	0.007750	0.20812	1252.10	1252.10	1252.10	0.00000	0.000	1	0.00	0.00	-278.65	-33.29	279.07	16.57	0	0	0	0
140187	140186	0.001720	0.050440	0.00000	354.00	354.00	354.00	1.00000	0.000	1	0.00	0.00	-122.88	-25.87	123.15	33.75	0	0	0	0
140189	140186	0.003750	0.017720	0.00788	351.30	351.30	351.30	0.00000	0.000	1	0.00	0.00	-163.10	-17.30	164.09	21.13	0	0	0	0
140189	140186	0.003750	0.017720	0.00788	351.30	351.30	351.30	0.00000	0.000	1	0.00	0.00	-163.10	-17.30	164.09	21.13	0	0	0	0
140186	140243	0.003220	0.014980	0.03547	351.00	351.00	351.00	0.00000	0.000	1	0.00	0.00	155.33	17.50	-154.58	-17.66	0	0	0	0
140186	140243	0.003220	0.014980	0.03547	351.00	351.00	351.00	0.00000	0.000	1	0.00	0.00	155.33	17.50	-154.58	-17.66	0	0	0	0
140187	140196	0.017930	0.038310	0.00292	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	5.78	1.96	-5.77	-2.24	0	0	0	0
140195	140188	0.005480	0.012930	0.00023	143.70	143.70	143.70	0.00000	0.000	1	0.00	0.00	50.41	21.10	-50.25	-20.73	0	0	0	0
140188	140233	0.015720	0.038350	0.01306	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	4.45	-0.17	-4.44	-1.11	0	0	0	0
140190	140189	0.001490	0.041790	0.00000	230.10	230.10	230.10	1.00000	0.000	1	0.00	0.00	-83.13	-12.46	83.23	15.38	0	0	0	0
140189	140194	0.002890	0.014720	0.00315	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	106.17	12.98	-105.85	-11.66	0	0	0	0
140189	140376	0.006880	0.029900	0.04485	327.60	327.60	327.60	0.00000	0.000	1	0.00	0.00	-123.85	-25.56	124.92	25.52	0	0	0	0
140368	140191	0.014840	0.036890	0.00131	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-14.81	2.63	14.84	-2.68	0	0	0	0
140197	140192	0.039130	0.084500	0.00477	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	-5.67	-3.30	5.69	2.86	0	0	0	0
140193	140261	0.052710	0.111680	0.00540	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	0.62	-0.59	-0.62	0.03	0	0	0	0
140193	140265	0.008240	0.026210	0.00108	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-2.73	0.51	2.73	-0.62	0	0	0	0
140195	140194	0.002160	0.054060	0.00000	200.40	200.40	200.40	1.00000	0.000	1	0.00	0.00	-65.63	-14.37	65.73	16.82	0	0	0	0
140288	140196	0.009590	0.020260	0.00088	127.70	127.70	127.70	0.00000	0.000	1	0.00	0.00	-20.87	-3.81	20.92	3.81	0	0	0	0
140199	140202	0.003070	0.092470	0.00000	128.90	128.90	128.90	1.00000	0.000	1	0.00	0.00	26.64	2.34	-26.62	-1.71	0	0	0	0
140205	140199	0.003120	0.013150	0.00430	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-51.69	-22.88	51.79	22.84	0	0	0	0
140199	140211	0.002490	0.012920	0.00556	324.70	324.70	324.70	0.00000	0.000	1	0.00	0.00	123.82	-12.19	-123.45	13.52	0	0	0	0
140214	140199	0.002100	0.012950	0.00735	360.20	360.20	360.20	0.00000	0.000	1	0.00	0.00	193.34	2.44	-192.60	1.37	0	0	0	0
140214	140199	0.002100	0.012950	0.00735	360.20	360.20	360.20	0.00000	0.000	1	0.00	0.00	193.34	2.44	-192.60	1.37	0	0	0	0
140200	140202	0.007540	0.173690	0.00000	79.40	79.40	79.40	1.00000	0.000	1	0.00	0.00	-26.57	-0.52	26.62	1.71	0	0	0	0
140200	140207	0.012960	0.030490	0.00288	148.90	148.90	148.90	0.00000	0.000	1	0.00	0.00	-55.85	34.31	56.39	-33.34	0	0	0	0
140208	140200	0.004510	0.011720	0.00248	136.10	136.10	136.10	0.00000	0.000	1	0.00	0.00	-39.58	40.19	39.72	-40.09	0	0	0	0
140201	140202	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140203	140206	0.007950	0.019560	0.00182	142.60	142.60	142.60	0.00000	0.000	1	0.00	0.00	-61.26	57.94	61.79	-56.82	0	0	0	0
140203	140208	0.017540	0.041310	0.00114	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	0.01	21.36	0.07	-21.30	0	0	0	0
140210	140204	0.009850	0.022810	0.00082	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	-22.80	-39.16	22.99	39.52	0	0	0	0
140212	140204	0.008840	0.021650	0.00164	155.10	155.10	155.10	0.00000	0.000	1	0.00	0.00	14.94	-73.87	-14.46	74.87	0	0	0	0
140204	140225	0.006220	0.016860	0.00085	138.10	138.10	138.10	0.00000	0.000	1	0.00	0.00	-47.33	50.46	47.60	-49.80	0	0	0	0
140206	140205	0.001840	0.049210	0.00000	312.00	312.00	312.00	1.00000	0.000	1	0.00	0.00	-118.17	14.63	118.42	-7.95	0	0	0	0
140205	140214	0.004740	0.021620	0.00846	334.50	334.50	334.50	0.00000	0.000	1	0.00	0.00	-144.70	-6.86	145.66	10.35	0	0	0	0
140220	140205	0.003020	0.016720	0.00650	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	-22.63	-22.44	22.66	21.93	0	0	0	0
140206	140216	0.007010	0.019660	0.00099	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	26.37	37.94	-26.23	-37.64	0	0	0	0
140215	140207	0.007810	0.019780	0.00183	164.30	164.30	164.30	0.00000	0.000	1	0.00	0.00	51.58	-13.25	-51.37	13.61	0	0	0	0
140215	140207	0.007810	0.019780	0.00183	164.30	164.30	164.30	0.00000	0.000	1	0.00	0.00	51.58	-13.25	-51.37	13.61	0	0	0	0
140207	140217	0.018070	0.048930	0.00215	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	11.94	1.53	-11.92	-1.68	0	0	0	0
140210	140208	0.010680	0.028680	0.00115	126.30	126.30	126.30	0.00000	0.000	1	0.00	0.00	-19.40	26.36	19.51	-26.19	0	0	0	0
140226	140209	0.006330	0.015140	0.00041	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-12.78	20.79	12.82	-20.75	0	0	0	0
140212	140211	0.001370	0.045160	0.00000	334.00	334.00	334.00	1.00000	0.000	1	0.00	0.00	-129.50	6.65	129.72	0.63	0	0	0	0
140211	140214	0.004290	0.027960	0.01212	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-146.82	5.04	147.71	-0.53	0	0	0	0
140214	140213	0.000460	0.027920	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-402.77	-19.59	403.48	62.60	0	0	0	0
140214	140213	0.000460	0.027920	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-402.77	-19.59	403.48	62.60	0	0	0	0
140323	140213	0.000760	0.008490	0.22169	1195.70	1195.70	1195.70	0.00000	0.000	1	0.00	0.00	-64.58	-29.26	64.61	5.66	0	0	0	0
140213	140338	0.000530	0.006420	0.18469	1294.00	1294.00	1294.00	0.00000	0.000	1	0.00	0.00	-409.03	22.89	409.86	-32.90	0	0	0	0
140213	270153	0.001260	0.014260	0.20900	1109.20	1109.20	1109.20	0.00000	0.000	1	0.00	0.00	-116.50	47.96	116.70	-68.19	0	0	0	0
140213	270211	0.001310	0.015750	0.33173	1225.50	1225.50	1225.50	0.00000	0.000	1	0.00	0.00	-346.04	21.96	347.50	-40.20	0	0	0	0
140215	140214	0.001680	0.050130	0.00000	331.60	331.60	331.60	1.00000	0.000	1	0.00	0.00	-125.22	-16.72	125.48	24.48	0	0	0	0
140226	140215	0.005840	0.015650	0.00095	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	1.48	-24.33	-1.45	24.32	0	0	0	0
140215	140384	0.037050	0.086750	0.00717	115.30	115.30	115.30	0.00000	0.000	1	0.00	0.00	19.33	-9.67	-19.17	9.32	0	0	0	0
140215	270104	0.008880	0.027040	0.01334	150.80	150.80	150.80	0.00000	0.000	1	0.00	0.00	-29.53	23.17	29.66	-24.16	0	0	0	0
140218	140216	0.018050	0.041410	0.00135	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	31.31	-16.10	-31.09	16.46	0	0	0	0
140221	140216	0.010040	0.025400	0.00296	99.20	99.20	99.20	0.00000	0.000	1	0.00	0.00	-28.22	-14.45	28.32	14.40	0	0	0	0
140217	140219	0.014710	0.032830	0.00314	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	19.73	-6.94	-19.67	6.76	0	0	0	0
140220	140223	0.003410	0.089680	0.00000	128.50	128.50	128.50	1.00000	0.000	1	0.00	0.00	27.15	3.23	-27.12	-2.57	0	0	0	0
140220	270148	0.008600	0.040170	0.03279	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-27.98	6.40	28.05	-9.44	0	0	0	0
140221	140223	0.005770	0.141380	0.00000	79.40	79.40	79.40	1.00000	0.000	1	0.00	0.00	-27.08	-1.55	27.12	2.57	0	0	0	0
140222	140223	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140225	140224	0.001050	0.030780	0.00000	330.70	330.70	330.70	1.00000	0.000	1	0.00	0.00	-112.40	31.10	112.54	-27.16	0	0	0	0
140227	140230	0.003410	0.093360	0.00000	128.00	128.00	128.00	1.00000	0.000	1	0.00	0.00	17.73	4.62	-17.72	-4.31	0	0	0	0
140241	140227	0.003450	0.017210	0.00559	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-37.46	7.04	37.51	-7.36	0	0	0	0
140378	140227	0.003970	0.019340	0.00864	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	55.36	-3.02	-55.24	2.74	0	0	0	0
140228	140230	0.015910	0.191740	0.00000	79.00	79.00	79.00	1.00000	0.000	1	0.00	0.00	-17.67	-3.67	17.72	4.31	0	0	0	0
140228	140233	0.007260	0.016030	0.00045	141.30	141.30	141.30	0.00000	0.000	1	0.00	0.00	-31.95	-8.03	32.03	8.16	0	0	0	0
140228	140276	0.013400	0.026830	0.00182	120.80	120.80	120.80	0.00000	0.000	1	0.00	0.00	15.61	7.62	-15.57	-7.72	0	0	0	0
140229	140230	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140232	140231	0.001890	0.046720	0.00000	164.60	164.60	164.60	1.00000	0.000	1	0.00	0.00	-51.93	-7.42	51.98	8.70	0	0	0	0
140231	140237	0.002140	0.015110	0.00638	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-57.04	-9.46	57.11	9.31	0	0	0	0
140247	140231	0.001480	0.009510	0.00697	271.20	271.20	271.20	0.00000	0.000	1	0.00	0.00	-5.06	-1.46	5.06	0.76	0	0	0	0
140245	140232	0.001890	0.004490	0.00020	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-25.32	-7.03	25.33	7.04	0	0	0	0
140252	140233	0.013760	0.032670	0.00176	126.90	126.90	126.90	0.00000	0.000	1	0.00	0.00	33.45	8.54	-33.28	-8.33	0	0	0	0
140234	140239	0.007600	0.014780	0.00116	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	13.76	19.33	-13.72	-19.37	0	0	0	0
140238	140235	0.017460	0.048510	0.00096	144.40	144.40	144.40	0.00000	0.000	1	0.00	0.00	25.40	4.31	-25.29	-4.09	0	0	0	0
140235	140245	0.012740	0.033340	0.00093	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	-3.01	-2.21	3.02	2.13	0	0	0	0
140238	140236	0.011980	0.034210	0.00232	104.30	104.30	104.30	0.00000	0.000	1	0.00	0.00	6.92	-7.64	-6.91	7.44	0	0	0	0
140250	140236	0.007470	0.024660	0.00423	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	2.09	9.37	-2.08	-9.78	0	0	0	0
140236	140269	0.035890	0.065970	0.00354	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	-5.11	-1.92	5.12	1.57	0	0	0	0
140238	140237	0.001210	0.041700	0.00000	180.90	180.90	180.90	1.00000	0.000	1	0.00	0.00	-54.82	-4.57	54.86	5.82	0	0	0	0
140237	210029	0.008280	0.054880	0.06646	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-111.97	-15.13	113.00	15.10	0	0	0	0
140242	140240	0.014100	0.029520	0.00168	150.70	150.70	150.70	0.00000	0.000	1	0.00	0.00	2.35	1.40	-2.35	-1.56	0	0	0	0
140254	140240	0.007000	0.016240	0.00074	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	11.86	3.39	-11.85	-3.44	0	0	0	0
140242	140241	0.001950	0.062210	0.00000	155.10	155.10	155.10	1.00000	0.000	1	0.00	0.00	-42.92	-6.10	42.96	7.28	0	0	0	0
140247	140241	0.002500	0.014560	0.00583	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	5.50	13.76	-5.49	-14.32	0	0	0	0
140246	140242	0.003760	0.009490	0.00217	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	-10.76	2.89	10.77	-3.09	0	0	0	0
140244	140243	0.001930	0.057330	0.00000	245.80	245.80	245.80	1.00000	0.000	1	0.00	0.00	-72.56	-12.52	72.66	15.59	0	0	0	0
140244	140253	0.008490	0.019270	0.00081	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	37.86	8.54	-37.73	-8.33	0	0	0	0
140248	140246	0.010510	0.026570	0.00095	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	17.84	2.88	-17.81	-2.89	0	0	0	0
140246	140252	0.007230	0.018520	0.00940	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	4.47	-7.10	-4.47	6.18	0	0	0	0
140248	140247	0.001230	0.049090	0.00000	172.90	172.90	172.90	1.00000	0.000	1	0.00	0.00	-48.74	-7.68	48.77	8.87	0	0	0	0
140251	140249	0.018070	0.042710	0.00090	95.60	95.60	95.60	0.00000	0.000	1	0.00	0.00	2.29	-9.89	-2.27	9.84	0	0	0	0
140249	210249	0.027770	0.077270	0.00228	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-23.34	4.21	23.49	-4.03	0	0	0	0
140250	140251	0.022300	0.048320	0.00798	99.70	99.70	99.70	0.00000	0.000	1	0.00	0.00	4.96	-9.82	-4.93	9.06	0	0	0	0
140250	140252	0.011060	0.023640	0.02659	156.80	156.80	156.80	0.00000	0.000	1	0.00	0.00	60.51	15.97	-60.08	-17.73	0	0	0	0
140250	210234	0.017960	0.048090	0.00273	133.10	133.10	133.10	0.00000	0.000	1	0.00	0.00	-41.55	-12.21	41.88	12.82	0	0	0	0
210251	140250	0.036690	0.077990	0.00226	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	29.25	4.78	-28.95	-4.36	0	0	0	0
140253	140254	0.005880	0.014220	0.00202	129.70	129.70	129.70	0.00000	0.000	1	0.00	0.00	15.03	4.35	-15.02	-4.52	0	0	0	0
140255	140257	0.020230	0.063510	0.00230	110.50	110.50	110.50	0.00000	0.000	1	0.00	0.00	-6.01	-0.43	6.02	0.21	0	0	0	0
140255	140268	0.007930	0.021430	0.00060	126.80	126.80	126.80	0.00000	0.000	1	0.00	0.00	-11.79	-1.83	11.80	1.80	0	0	0	0
140256	140259	0.005460	0.114240	0.00000	126.90	126.90	126.90	1.00000	0.000	1	0.00	0.00	9.57	1.28	-9.57	-1.18	0	0	0	0
140256	140267	0.003300	0.017300	0.00663	319.10	319.10	319.10	0.00000	0.000	1	0.00	0.00	-110.43	-36.65	110.86	38.18	0	0	0	0
140277	140256	0.004300	0.026820	0.01087	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-100.39	-33.55	100.86	35.37	0	0	0	0
140257	140259	0.007590	0.156850	0.00000	78.70	78.70	78.70	1.00000	0.000	1	0.00	0.00	-9.56	-1.04	9.57	1.18	0	0	0	0
140258	140259	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140262	140260	0.027390	0.079450	0.00301	78.80	78.80	78.80	0.00000	0.000	1	0.00	0.00	-0.69	-0.30	0.69	-0.01	0	0	0	0
140268	140260	0.027680	0.065510	0.00413	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	10.76	0.41	-10.73	-0.76	0	0	0	0
140260	210211	0.026720	0.065910	0.00451	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	1.44	-0.14	-1.44	-0.33	0	0	0	0
140261	140268	0.033120	0.105060	0.00667	95.00	95.00	95.00	0.00000	0.000	1	0.00	0.00	-2.77	-0.48	2.77	-0.21	0	0	0	0
140263	140262	0.043960	0.138700	0.00424	73.00	73.00	73.00	0.00000	0.000	1	0.00	0.00	0.96	-0.52	-0.96	0.08	0	0	0	0
140263	140265	0.046670	0.091610	0.01023	83.00	83.00	83.00	0.00000	0.000	1	0.00	0.00	-5.21	-0.76	5.22	-0.27	0	0	0	0
140264	210164	0.020400	0.051220	0.01435	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	-12.24	-5.71	12.28	4.31	0	0	0	0
140264	210210	0.011790	0.028770	0.00244	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	9.90	5.56	-9.89	-5.77	0	0	0	0
140290	140265	0.023030	0.056600	0.00110	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	12.24	0.13	-12.20	-0.16	0	0	0	0
140267	140266	0.000360	0.018720	0.00000	465.60	465.60	465.60	1.00000	0.000	1	0.00	0.00	-166.35	-35.74	166.45	40.82	0	0	0	0
140267	140266	0.000360	0.018720	0.00000	465.60	465.60	465.60	1.00000	0.000	1	0.00	0.00	-166.35	-35.74	166.45	40.82	0	0	0	0
140266	230207	0.002000	0.020000	0.30000	1350.00	1350.00	1350.00	0.00000	0.000	1	0.00	0.00	-0.15	15.45	0.17	-47.53	0	0	0	0
140268	140267	0.001600	0.051230	0.00000	304.30	304.30	304.30	1.00000	0.000	1	0.00	0.00	-89.03	-23.66	89.16	27.85	0	0	0	0
140267	140289	0.007660	0.046720	0.01178	289.30	289.30	289.30	0.00000	0.000	1	0.00	0.00	74.14	15.02	-73.73	-13.75	0	0	0	0
140302	140267	0.007500	0.040670	0.02676	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	-6.18	9.66	6.20	-12.46	0	0	0	0
140267	210161	0.008900	0.051340	0.02941	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	52.34	2.88	-52.11	-4.67	0	0	0	0
140269	210240	0.019000	0.057160	0.00250	99.30	99.30	99.30	0.00000	0.000	1	0.00	0.00	-10.22	-3.07	10.24	2.88	0	0	0	0
140270	140274	0.006390	0.019000	0.00201	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	-36.44	-7.26	36.53	7.32	0	0	0	0
140279	140270	0.016910	0.035800	0.00276	160.30	160.30	160.30	0.00000	0.000	1	0.00	0.00	1.77	4.22	-1.77	-4.48	0	0	0	0
210236	140270	0.010000	0.021330	0.00289	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	1.90	-1.83	-1.90	1.54	0	0	0	0
140279	140271	0.016190	0.042300	0.00312	155.80	155.80	155.80	0.00000	0.000	1	0.00	0.00	-20.53	-9.61	20.61	9.51	0	0	0	0
140271	210210	0.012660	0.032210	0.01653	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	-12.10	-8.51	12.13	6.90	0	0	0	0
140271	210243	0.021010	0.048280	0.00729	133.50	133.50	133.50	0.00000	0.000	1	0.00	0.00	-13.71	-2.13	13.75	1.48	0	0	0	0
140273	140272	0.000550	0.029780	0.00000	479.10	479.10	479.10	1.00000	0.000	1	0.00	0.00	-207.84	-42.59	208.08	55.57	0	0	0	0
140273	140272	0.000550	0.029780	0.00000	479.10	479.10	479.10	1.00000	0.000	1	0.00	0.00	-207.84	-42.59	208.08	55.57	0	0	0	0
210171	140272	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	70.48	-0.09	-70.38	-34.20	0	0	0	0
140272	210317	0.001720	0.018350	0.58335	1128.20	1128.20	1128.20	0.00000	0.000	1	0.00	0.00	-239.92	-38.98	240.85	-13.53	0	0	0	0
140274	140273	0.002830	0.080060	0.00000	265.80	265.80	265.80	1.00000	0.000	1	0.00	0.00	-68.98	-13.66	69.12	17.60	0	0	0	0
140293	140273	0.003400	0.018590	0.00429	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	-140.26	-38.30	140.97	41.76	0	0	0	0
140273	140378	0.004590	0.023880	0.02048	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	132.10	23.42	-131.30	-21.34	0	0	0	0
140273	210242	0.004980	0.031100	0.00483	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	73.49	2.40	-73.23	-1.27	0	0	0	0
210236	140274	0.011190	0.027730	0.00139	114.00	114.00	114.00	0.00000	0.000	1	0.00	0.00	-23.10	-4.67	23.16	4.69	0	0	0	0
140275	140276	0.008820	0.023200	0.00482	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	16.25	-2.02	-16.23	1.62	0	0	0	0
140292	140275	0.016570	0.036830	0.00236	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	5.58	-0.33	-5.58	0.11	0	0	0	0
140294	140275	0.031730	0.066220	0.00126	137.00	137.00	137.00	0.00000	0.000	1	0.00	0.00	41.23	6.42	-40.68	-5.39	0	0	0	0
140278	140277	0.001180	0.034890	0.00000	169.60	169.60	169.60	1.00000	0.000	1	0.00	0.00	-48.41	-10.73	48.44	11.58	0	0	0	0
140281	140277	0.002210	0.014550	0.01178	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-51.88	-22.71	51.95	21.97	0	0	0	0
140287	140278	0.040210	0.088400	0.00264	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	-13.44	-0.23	13.51	0.13	0	0	0	0
140279	140287	0.025770	0.055990	0.00451	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-0.04	0.60	0.04	-1.05	0	0	0	0
140284	140280	0.007370	0.017890	0.00119	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	10.63	2.65	-10.62	-2.74	0	0	0	0
140280	140292	0.018030	0.036450	0.00068	144.30	144.30	144.30	0.00000	0.000	1	0.00	0.00	-19.08	-3.66	19.15	3.74	0	0	0	0
140282	140281	0.002690	0.076770	0.00000	144.80	144.80	144.80	1.00000	0.000	1	0.00	0.00	-35.83	-3.88	35.86	4.88	0	0	0	0
140291	140281	0.003870	0.017280	0.00929	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-16.00	-18.67	16.02	17.83	0	0	0	0
140282	140288	0.015440	0.032320	0.00123	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	3.43	-0.62	-3.43	0.50	0	0	0	0
140283	140286	0.004700	0.112830	0.00000	126.60	126.60	126.60	1.00000	0.000	1	0.00	0.00	18.17	5.95	-18.15	-5.54	0	0	0	0
140283	140291	0.002540	0.013520	0.00279	234.80	234.80	234.80	0.00000	0.000	1	0.00	0.00	-18.17	-5.95	18.18	5.72	0	0	0	0
140284	140286	0.012570	0.158630	0.00000	76.80	76.80	76.80	1.00000	0.000	1	0.00	0.00	-18.11	-4.96	18.15	5.54	0	0	0	0
140285	140286	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140290	140289	0.001390	0.044010	0.00000	135.00	135.00	135.00	1.00000	0.000	1	0.00	0.00	-13.89	-0.28	13.89	0.36	0	0	0	0
140292	140291	0.001750	0.057980	0.00000	249.10	249.10	249.10	1.00000	0.000	1	0.00	0.00	-80.23	-22.51	80.36	26.65	0	0	0	0
140291	140378	0.001900	0.013880	0.00409	315.90	315.90	315.90	0.00000	0.000	1	0.00	0.00	-82.54	-13.71	82.67	14.26	0	0	0	0
140294	140293	0.002540	0.073140	0.00000	197.30	197.30	197.30	1.00000	0.000	1	0.00	0.00	-54.93	-0.10	55.01	2.30	0	0	0	0
140378	140293	0.003840	0.025740	0.00504	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	-20.64	6.11	20.66	-6.50	0	0	0	0
140294	210244	0.012120	0.022080	0.02522	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	-24.90	-10.56	24.98	8.18	0	0	0	0
140295	140298	0.001220	0.006310	0.00296	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-45.66	-7.21	45.68	7.02	0	0	0	0
140300	140295	0.002020	0.009950	0.00519	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-29.54	-6.02	29.56	5.56	0	0	0	0
210028	140296	0.001660	0.010310	0.01901	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	-81.85	4.21	81.95	-5.57	0	0	0	0
140296	210321	0.003850	0.015980	0.01026	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	-124.75	0.75	125.31	0.49	0	0	0	0
140297	140301	0.001800	0.012150	0.00634	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-89.29	5.75	89.43	-5.52	0	0	0	0
140297	140312	0.002190	0.011610	0.01151	262.00	262.00	262.00	0.00000	0.000	1	0.00	0.00	42.59	-5.10	-42.55	4.07	0	0	0	0
140298	140312	0.002930	0.015690	0.00314	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-51.08	-7.17	51.16	7.23	0	0	0	0
140303	140304	0.000890	0.044470	0.00000	304.00	304.00	304.00	1.00000	0.000	1	0.00	0.00	-51.98	1.60	52.00	-0.48	0	0	0	0
140303	140305	0.000690	0.045040	0.00000	303.50	303.50	303.50	1.00000	0.000	1	0.00	0.00	-51.98	1.36	52.00	-0.23	0	0	0	0
140303	140306	0.000510	0.031010	0.00000	302.90	302.90	302.90	1.00000	0.000	1	0.00	0.00	-51.99	1.24	52.00	-0.47	0	0	0	0
140303	140307	0.000400	0.027320	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-51.99	1.10	52.00	-0.42	0	0	0	0
140303	140308	0.000280	0.018410	0.00000	563.10	563.10	563.10	1.00000	0.000	1	0.00	0.00	-279.78	87.66	280.00	-73.03	0	0	0	0
140303	140309	0.000400	0.026100	0.00000	550.50	550.50	550.50	1.00000	0.000	1	0.00	0.00	-173.33	81.90	173.47	-73.03	0	0	0	0
140338	140303	0.000470	0.005440	0.06460	1228.20	1228.20	1228.20	0.00000	0.000	1	0.00	0.00	395.46	-20.23	-394.78	21.11	0	0	0	0
140310	140311	0.003070	0.049850	0.00000	222.80	222.80	222.80	1.00000	0.000	1	0.00	0.00	-6.48	-6.49	6.48	6.53	0	0	0	0
140312	140315	0.001740	0.049340	0.00000	304.20	304.20	304.20	1.00000	0.000	1	0.00	0.00	-8.61	-11.29	8.61	11.39	0	0	0	0
140313	140315	0.000000	0.010000	0.00000	35.10	35.10	35.10	1.00000	0.000	1	0.00	0.00	5.00	5.70	-5.00	-5.69	0	0	0	0
140314	140315	0.000000	0.010000	0.00000	35.10	35.10	35.10	1.00000	0.000	1	0.00	0.00	3.61	5.70	-3.61	-5.69	0	0	0	0
140316	140319	0.000920	0.051860	0.00000	235.30	235.30	235.30	1.00000	0.000	1	0.00	0.00	60.54	7.41	-60.50	-5.63	0	0	0	0
140316	140322	0.000640	0.046720	0.00000	287.90	287.90	287.90	1.00000	0.000	1	0.00	0.00	-12.37	-0.38	12.37	0.45	0	0	0	0
140316	140323	0.001530	0.015070	0.25741	1181.40	1181.40	1181.40	0.00000	0.000	1	0.00	0.00	245.92	-25.81	-245.07	6.47	0	0	0	0
140334	140316	0.000500	0.005590	0.08374	1194.50	1194.50	1194.50	0.00000	0.000	1	0.00	0.00	294.49	-23.33	-294.09	18.78	0	0	0	0
140317	140319	0.003690	0.102110	0.00000	126.50	126.50	126.50	1.00000	0.000	1	0.00	0.00	-60.38	-2.11	60.50	5.63	0	0	0	0
140318	140319	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140320	140322	0.000000	0.010000	0.00000	25.70	25.70	25.70	1.00000	0.000	1	0.00	0.00	3.25	0.23	-3.25	-0.22	0	0	0	0
140321	140322	0.000000	0.010000	0.00000	25.70	25.70	25.70	1.00000	0.000	1	0.00	0.00	9.12	0.23	-9.12	-0.22	0	0	0	0
140323	140326	0.001090	0.061540	0.00000	232.60	232.60	232.60	1.00000	0.000	1	0.00	0.00	61.21	14.23	-61.17	-11.98	0	0	0	0
140323	140327	0.000770	0.038110	0.00000	282.30	282.30	282.30	1.00000	0.000	1	0.00	0.00	-10.71	-4.02	10.71	4.06	0	0	0	0
140323	140328	0.000540	0.037220	0.00000	360.30	360.30	360.30	1.00000	0.000	1	0.00	0.00	-19.92	-4.00	19.92	4.14	0	0	0	0
140324	140326	0.003520	0.100740	0.00000	126.10	126.10	126.10	1.00000	0.000	1	0.00	0.00	-61.04	-8.29	61.17	11.98	0	0	0	0
140325	140326	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140330	140329	0.000450	0.031140	0.00000	486.70	486.70	486.70	1.00000	0.000	1	0.00	0.00	-223.24	10.56	223.45	3.82	0	0	0	0
140330	140329	0.000450	0.031140	0.00000	486.70	486.70	486.70	1.00000	0.000	1	0.00	0.00	-223.24	10.56	223.45	3.82	0	0	0	0
140329	140331	0.000310	0.018970	0.00000	553.40	553.40	553.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140329	140332	0.000510	0.024520	0.00000	397.30	397.30	397.30	1.00000	0.000	1	0.00	0.00	-135.91	4.48	136.00	-0.29	0	0	0	0
140329	140333	0.000620	0.036700	0.00000	396.90	396.90	396.90	1.00000	0.000	1	0.00	0.00	-135.89	5.14	136.00	1.14	0	0	0	0
140329	140353	0.000020	0.000250	0.00392	1108.30	1108.30	1108.30	0.00000	0.000	1	0.00	0.00	-351.76	-15.36	351.78	15.22	0	0	0	0
140360	140329	0.000740	0.010140	0.20388	1123.40	1123.40	1123.40	0.00000	0.000	1	0.00	0.00	225.21	-23.99	-224.86	6.71	0	0	0	0
140329	140372	0.000640	0.008050	0.26366	1196.30	1196.30	1196.30	0.00000	0.000	1	0.00	0.00	401.54	-8.62	-400.58	-7.82	0	0	0	0
140354	140330	0.000260	0.001600	0.00053	339.10	339.10	339.10	0.00000	0.000	1	0.00	0.00	-130.38	9.20	130.42	-9.01	0	0	0	0
140354	140330	0.000260	0.001600	0.00053	339.10	339.10	339.10	0.00000	0.000	1	0.00	0.00	-130.38	9.20	130.42	-9.01	0	0	0	0
140334	140335	0.000280	0.016430	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-116.96	3.03	117.00	-0.95	0	0	0	0
140334	140336	0.000340	0.018730	0.00000	447.20	447.20	447.20	1.00000	0.000	1	0.00	0.00	-115.58	-12.22	115.62	14.56	0	0	0	0
140334	140337	0.000400	0.026400	0.00000	446.70	446.70	446.70	1.00000	0.000	1	0.00	0.00	-115.57	-11.27	115.62	14.56	0	0	0	0
210317	140334	0.000790	0.008640	0.11499	1212.50	1212.50	1212.50	0.00000	0.000	1	0.00	0.00	-467.89	18.66	469.50	-13.46	0	0	0	0
140334	270001	0.001270	0.016260	0.32382	1188.20	1188.20	1188.20	0.00000	0.000	1	0.00	0.00	-415.88	57.24	417.98	-65.27	0	0	0	0
140338	140339	0.000570	0.030780	0.00000	433.10	433.10	433.10	1.00000	0.000	1	0.00	0.00	-160.86	9.05	161.00	-1.67	0	0	0	0
140338	140340	0.000380	0.024560	0.00000	410.60	410.60	410.60	1.00000	0.000	1	0.00	0.00	-150.92	7.91	151.00	-2.73	0	0	0	0
140338	140341	0.000670	0.044470	0.00000	376.50	376.50	376.50	1.00000	0.000	1	0.00	0.00	-94.54	4.91	94.60	-1.23	0	0	0	0
140338	140342	0.000640	0.038730	0.00000	375.80	375.80	375.80	1.00000	0.000	1	0.00	0.00	-94.55	5.06	94.60	-1.85	0	0	0	0
140338	140343	0.000390	0.024270	0.00000	375.70	375.70	375.70	1.00000	0.000	1	0.00	0.00	-94.57	5.54	94.60	-3.53	0	0	0	0
140338	140360	0.001000	0.010000	0.18000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	-209.87	20.66	210.29	-35.99	0	0	0	0
140344	140347	0.002710	0.058250	0.00000	188.50	188.50	188.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140344	140348	0.003980	0.069420	0.00000	150.00	150.00	150.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140345	140347	0.000000	0.010000	0.00000	4.70	4.70	4.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140346	140347	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140349	140350	0.001410	0.043440	0.00000	327.80	327.80	327.80	1.00000	0.000	1	0.00	0.00	-51.49	-38.73	51.55	40.47	0	0	0	0
140349	140351	0.000850	0.029610	0.00000	303.80	303.80	303.80	1.00000	0.000	1	0.00	0.00	-19.75	-27.01	19.76	27.33	0	0	0	0
140349	140352	0.001970	0.056800	0.00000	259.70	259.70	259.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140353	140356	0.000780	0.053690	0.00000	232.30	232.30	232.30	1.00000	0.000	1	0.00	0.00	36.48	0.42	-36.47	0.24	0	0	0	0
140353	140357	0.000430	0.026280	0.00000	455.20	455.20	455.20	1.00000	0.000	1	0.00	0.00	-129.93	-9.66	130.00	13.79	0	0	0	0
140353	140358	0.000280	0.019280	0.00000	449.30	449.30	449.30	1.00000	0.000	1	0.00	0.00	-129.19	-10.79	129.23	13.79	0	0	0	0
140353	140359	0.000580	0.029680	0.00000	447.60	447.60	447.60	1.00000	0.000	1	0.00	0.00	-129.14	4.82	129.23	-0.23	0	0	0	0
140354	140356	0.004330	0.145230	0.00000	124.30	124.30	124.30	1.00000	0.000	1	0.00	0.00	-36.41	2.03	36.47	-0.24	0	0	0	0
140355	140356	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140360	140361	0.000230	0.012890	0.00000	504.50	504.50	504.50	1.00000	0.000	1	0.00	0.00	-137.72	48.22	137.77	-45.68	0	0	0	0
140360	140362	0.000520	0.033200	0.00000	406.40	406.40	406.40	1.00000	0.000	1	0.00	0.00	-148.89	5.74	149.00	1.07	0	0	0	0
140360	140363	0.000580	0.033880	0.00000	405.90	405.90	405.90	1.00000	0.000	1	0.00	0.00	-148.88	6.03	149.00	0.93	0	0	0	0
140364	140367	0.002050	0.053820	0.00000	183.30	183.30	183.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140365	140367	0.000000	0.010000	0.00000	4.80	4.80	4.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140366	140367	0.000000	0.010000	0.00000	2.00	2.00	2.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140369	0.003950	0.087900	0.00000	145.00	145.00	145.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140370	0.004030	0.061880	0.00000	166.70	166.70	166.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140368	140371	0.004460	0.077410	0.00000	143.40	143.40	143.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140373	140372	0.000200	0.013240	0.00000	524.40	524.40	524.40	1.00000	0.000	1	0.00	0.00	-377.86	25.64	378.12	-8.05	0	0	0	0
140373	140372	0.000200	0.013240	0.00000	524.40	524.40	524.40	1.00000	0.000	1	0.00	0.00	-377.86	25.64	378.12	-8.05	0	0	0	0
140372	140374	0.000300	0.018250	0.00000	375.30	375.30	375.30	1.00000	0.000	1	0.00	0.00	-33.01	-13.85	33.01	14.06	0	0	0	0
140372	140375	0.000480	0.029200	0.00000	373.70	373.70	373.70	1.00000	0.000	1	0.00	0.00	-32.34	-8.38	32.34	8.68	0	0	0	0
140372	230263	0.000670	0.008790	0.24632	1166.00	1166.00	1166.00	0.00000	0.000	1	0.00	0.00	-426.52	-3.37	427.65	-8.34	0	0	0	0
140373	230015	0.005480	0.027970	0.03099	301.30	301.30	301.30	0.00000	0.000	1	0.00	0.00	147.04	-7.74	-145.94	10.02	0	0	0	0
140373	230076	0.002750	0.016950	0.01021	333.90	333.90	333.90	0.00000	0.000	1	0.00	0.00	288.57	-8.99	-286.45	20.99	0	0	0	0
140376	140377	0.000820	0.023590	0.00000	278.60	278.60	278.60	1.00000	0.000	1	0.00	0.00	-29.99	-12.44	30.00	12.68	0	0	0	0
140378	140379	0.001470	0.046200	0.00000	185.70	185.70	185.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140380	140381	0.004330	0.083780	0.00000	153.70	153.70	153.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140382	140380	0.001020	0.002510	0.00018	198.50	198.50	198.50	0.00000	0.000	1	0.00	0.00	-87.33	49.29	87.42	-49.07	0	0	0	0
140382	140383	0.004230	0.087150	0.00000	141.10	141.10	141.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140384	140387	0.004220	0.084050	0.00000	177.90	177.90	177.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140385	140387	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
140386	140387	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150001	150357	0.002800	0.014460	0.02330	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	16.62	2.10	-16.62	-4.48	0	0	0	0
150001	150363	0.004740	0.028710	0.04450	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	-32.72	-10.84	32.78	6.50	0	0	0	0
150106	150002	0.006270	0.036350	0.01693	234.90	234.90	234.90	0.00000	0.000	1	0.00	0.00	-5.74	-7.03	5.74	5.31	0	0	0	0
150002	150362	0.003860	0.025100	0.04280	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	-11.74	-7.26	11.75	2.84	0	0	0	0
150003	150004	0.009290	0.049840	0.03092	261.00	261.00	261.00	0.00000	0.000	1	0.00	0.00	-10.92	6.61	10.94	-9.82	0	0	0	0
150007	150003	0.005140	0.028410	0.02370	237.50	237.50	237.50	0.00000	0.000	1	0.00	0.00	-7.16	5.45	7.16	-7.96	0	0	0	0
150004	150117	0.015840	0.085000	0.06014	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-71.46	5.57	72.24	-7.86	0	0	0	0
150004	150364	0.001520	0.009490	0.00406	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	58.88	4.10	-58.83	-4.22	0	0	0	0
150355	150005	0.002270	0.013890	0.01585	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	65.81	-12.44	-65.71	11.40	0	0	0	0
150005	150360	0.003890	0.020210	0.07493	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	61.82	-12.30	-61.67	5.30	0	0	0	0
150098	150006	0.003630	0.019310	0.00372	327.30	327.30	327.30	0.00000	0.000	1	0.00	0.00	-67.82	28.21	68.01	-27.61	0	0	0	0
150098	150006	0.003630	0.019310	0.00372	327.30	327.30	327.30	0.00000	0.000	1	0.00	0.00	-67.82	28.21	68.01	-27.61	0	0	0	0
150006	150354	0.001030	0.005660	0.01535	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	-17.05	29.17	17.06	-30.71	0	0	0	0
150450	150006	0.001650	0.008840	0.00429	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	59.80	-13.07	-59.74	12.94	0	0	0	0
150450	150006	0.001650	0.008840	0.00429	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	59.80	-13.07	-59.74	12.94	0	0	0	0
150007	150356	0.002710	0.017770	0.03491	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	6.94	10.51	-6.93	-14.21	0	0	0	0
150008	150016	0.007300	0.036520	0.02970	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	79.50	-8.96	-79.05	8.07	0	0	0	0
150018	150008	0.001580	0.008400	0.03571	243.00	243.00	243.00	0.00000	0.000	1	0.00	0.00	4.81	-3.15	-4.81	-0.60	0	0	0	0
150008	150537	0.006100	0.034070	0.01833	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-81.89	7.38	82.28	-7.11	0	0	0	0
150009	150015	0.009000	0.043270	0.06108	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	127.22	3.94	-125.85	-3.78	0	0	0	0
150009	150017	0.005960	0.031310	0.08957	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	-135.39	21.79	136.45	-25.76	0	0	0	0
150009	210008	0.001990	0.013860	0.06487	197.40	197.40	197.40	0.00000	0.000	1	0.00	0.00	3.47	-27.38	-3.46	20.52	0	0	0	0
150010	150365	0.002620	0.015420	0.00700	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	42.97	7.55	-42.92	-8.01	0	0	0	0
150010	210324	0.004810	0.022500	0.00751	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-43.56	-7.64	43.65	7.25	0	0	0	0
150011	150190	0.012580	0.077950	0.06457	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	90.60	-4.45	-89.63	3.69	0	0	0	0
150011	150415	0.003780	0.023970	0.01252	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	-99.90	1.74	100.26	-0.81	0	0	0	0
150012	150017	0.008360	0.046840	0.01367	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	70.17	-15.23	-69.77	16.03	0	0	0	0
150012	150049	0.010900	0.052910	0.04042	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	-75.07	13.88	75.67	-15.26	0	0	0	0
210004	150013	0.005630	0.026320	0.01949	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-8.86	-0.50	8.87	-1.56	0	0	0	0
150013	210355	0.006100	0.031910	0.02011	304.40	304.40	304.40	0.00000	0.000	1	0.00	0.00	-13.57	-0.09	13.58	-2.00	0	0	0	0
150014	150082	0.006570	0.039150	0.02745	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-64.13	13.42	64.40	-14.70	0	0	0	0
150168	150014	0.010510	0.045710	0.03042	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	-62.91	0.96	63.31	-2.42	0	0	0	0
150553	150015	0.005470	0.040790	0.01374	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	83.04	-5.94	-82.68	7.22	0	0	0	0
150015	260090	0.004560	0.030610	0.02139	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	100.51	-2.92	-100.07	3.68	0	0	0	0
150015	260090	0.004560	0.030610	0.02139	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	100.51	-2.92	-100.07	3.68	0	0	0	0
150016	150553	0.002170	0.011100	0.01023	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	73.25	-9.80	-73.14	9.31	0	0	0	0
150017	150048	0.014370	0.089810	0.03705	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	-69.03	8.90	69.68	-8.75	0	0	0	0
150018	150378	0.004880	0.023600	0.01790	238.80	238.80	238.80	0.00000	0.000	1	0.00	0.00	-9.61	1.57	9.61	-3.43	0	0	0	0
150530	150019	0.000890	0.005660	0.00301	246.30	246.30	246.30	0.00000	0.000	1	0.00	0.00	146.75	-32.94	-146.56	33.86	0	0	0	0
150019	170010	0.005240	0.033560	0.00705	240.40	240.40	240.40	0.00000	0.000	1	0.00	0.00	144.83	-34.39	-143.71	40.78	0	0	0	0
150020	150034	0.001980	0.010300	0.00928	340.60	340.60	340.60	0.00000	0.000	1	0.00	0.00	-207.71	13.94	208.53	-10.65	0	0	0	0
150020	150034	0.001980	0.010300	0.00928	340.60	340.60	340.60	0.00000	0.000	1	0.00	0.00	-207.71	13.94	208.53	-10.65	0	0	0	0
150038	150020	0.002490	0.017210	0.06784	323.20	323.20	323.20	0.00000	0.000	1	0.00	0.00	-135.66	8.70	136.10	-12.72	0	0	0	0
150038	150020	0.002490	0.017210	0.06784	323.20	323.20	323.20	0.00000	0.000	1	0.00	0.00	-135.66	8.70	136.10	-12.72	0	0	0	0
150416	150020	0.003830	0.020470	0.01740	298.50	298.50	298.50	0.00000	0.000	1	0.00	0.00	-136.43	4.62	137.12	-2.74	0	0	0	0
150021	150034	0.003340	0.018170	0.13130	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	196.55	-12.09	-195.33	4.84	0	0	0	0
150021	150034	0.003340	0.018170	0.13130	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	196.55	-12.09	-195.33	4.84	0	0	0	0
150021	150423	0.001640	0.009350	0.00803	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-126.80	6.75	127.05	-6.19	0	0	0	0
150021	150423	0.001640	0.009350	0.00803	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-126.80	6.75	127.05	-6.19	0	0	0	0
150465	150021	0.001510	0.007600	0.00589	300.50	300.50	300.50	0.00000	0.000	1	0.00	0.00	144.99	-7.99	-144.70	8.87	0	0	0	0
150024	150022	0.002370	0.011870	0.00965	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	9.80	0.98	-9.80	-2.00	0	0	0	0
150063	150022	0.004890	0.022480	0.01716	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	47.80	4.09	-47.69	-5.43	0	0	0	0
150022	150072	0.009050	0.051510	0.02166	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	52.69	5.84	-52.45	-6.75	0	0	0	0
150023	150032	0.004520	0.021930	0.00727	249.70	249.70	249.70	0.00000	0.000	1	0.00	0.00	19.38	2.89	-19.36	-3.58	0	0	0	0
150023	150465	0.002330	0.013190	0.01407	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-27.78	-4.92	27.79	3.52	0	0	0	0
150024	150423	0.006170	0.034370	0.02190	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	-19.60	-3.92	19.62	1.73	0	0	0	0
150025	150148	0.013500	0.057220	0.01583	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-74.15	10.08	74.89	-8.55	0	0	0	0
150418	150025	0.001610	0.008940	0.02586	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-61.78	11.69	61.85	-13.97	0	0	0	0
150026	150043	0.002410	0.015650	0.00700	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	-86.16	3.80	86.33	-3.38	0	0	0	0
150026	150418	0.001570	0.010210	0.00943	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	76.36	-6.89	-76.27	6.52	0	0	0	0
150043	150027	0.002240	0.012580	0.00861	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	-89.27	3.00	89.45	-2.90	0	0	0	0
150027	150044	0.001990	0.013950	0.01470	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	102.32	-17.00	-102.11	16.95	0	0	0	0
150027	150416	0.008580	0.035970	0.02189	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-112.56	12.67	113.63	-10.42	0	0	0	0
150420	150027	0.002290	0.016350	0.01887	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	85.98	-7.00	-85.81	6.24	0	0	0	0
150028	150035	0.006960	0.042610	0.03097	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	-29.75	-3.97	29.81	1.14	0	0	0	0
150420	150028	0.002850	0.010690	0.00386	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	-93.78	5.87	94.02	-5.35	0	0	0	0
150028	150421	0.002700	0.018270	0.00987	293.20	293.20	293.20	0.00000	0.000	1	0.00	0.00	-70.18	8.79	70.31	-8.92	0	0	0	0
150029	150042	0.004220	0.029860	0.00996	192.60	192.60	192.60	0.00000	0.000	1	0.00	0.00	1.81	-16.71	-1.80	15.72	0	0	0	0
150029	150422	0.003170	0.018540	0.01139	215.60	215.60	215.60	0.00000	0.000	1	0.00	0.00	-7.51	15.13	7.52	-16.29	0	0	0	0
150034	150030	0.004230	0.030170	0.01389	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-33.61	9.27	33.66	-10.38	0	0	0	0
150111	150030	0.003690	0.024910	0.02745	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-93.06	4.68	93.36	-5.48	0	0	0	0
150030	150425	0.001220	0.007570	0.00232	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	-130.41	15.25	130.61	-14.25	0	0	0	0
150031	150103	0.017960	0.115310	0.08896	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	-125.70	30.58	128.59	-21.43	0	0	0	0
150031	150114	0.006140	0.036870	0.02484	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-93.31	8.99	93.82	-8.57	0	0	0	0
150422	150031	0.004540	0.020400	0.01285	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-108.08	20.80	108.61	-19.82	0	0	0	0
150422	150031	0.004540	0.020400	0.01285	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-108.08	20.80	108.61	-19.82	0	0	0	0
150032	150395	0.019350	0.094490	0.02474	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	56.67	-1.24	-56.08	1.51	0	0	0	0
150417	150032	0.004110	0.018070	0.01342	255.50	255.50	255.50	0.00000	0.000	1	0.00	0.00	46.09	-5.28	-46.01	4.22	0	0	0	0
150033	150036	0.011830	0.056660	0.06093	238.90	238.90	238.90	0.00000	0.000	1	0.00	0.00	-46.62	-1.87	46.87	-3.30	0	0	0	0
150424	150033	0.003970	0.029520	0.02205	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	75.58	-11.01	-75.35	10.37	0	0	0	0
150033	170081	0.004270	0.030300	0.08853	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	118.58	-9.03	-118.00	3.98	0	0	0	0
150038	150035	0.006220	0.029250	0.01456	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	32.21	0.66	-32.15	-1.89	0	0	0	0
150506	150036	0.003900	0.019210	0.03360	239.20	239.20	239.20	0.00000	0.000	1	0.00	0.00	47.52	-6.31	-47.44	3.20	0	0	0	0
150038	150037	0.003570	0.022440	0.01455	313.00	313.00	313.00	0.00000	0.000	1	0.00	0.00	118.42	-9.34	-117.94	10.86	0	0	0	0
150038	150037	0.003570	0.022440	0.01455	313.00	313.00	313.00	0.00000	0.000	1	0.00	0.00	118.42	-9.34	-117.94	10.86	0	0	0	0
150037	150096	0.015230	0.083890	0.05225	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	-7.81	2.18	7.83	-7.52	0	0	0	0
150037	150254	0.011570	0.068650	0.04501	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	120.72	-12.32	-119.08	17.36	0	0	0	0
150037	150254	0.011570	0.068650	0.04501	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	120.72	-12.32	-119.08	17.36	0	0	0	0
150039	150384	0.000590	0.003900	0.00460	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	39.11	1.91	-39.10	-2.34	0	0	0	0
150039	150465	0.008600	0.052660	0.02737	266.30	266.30	266.30	0.00000	0.000	1	0.00	0.00	-44.31	-3.49	44.47	1.58	0	0	0	0
150424	150040	0.000610	0.003260	0.00286	246.10	246.10	246.10	0.00000	0.000	1	0.00	0.00	-83.58	8.30	83.62	-8.37	0	0	0	0
150530	150040	0.003390	0.022490	0.00972	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	86.88	-6.91	-86.63	7.54	0	0	0	0
150506	150041	0.001440	0.007260	0.00216	242.40	242.40	242.40	0.00000	0.000	1	0.00	0.00	124.36	-2.52	-124.15	3.37	0	0	0	0
150041	170446	0.003110	0.025990	0.06451	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	115.24	-6.24	-114.85	2.79	0	0	0	0
150044	170438	0.016550	0.085150	0.02433	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	100.53	-17.03	-98.86	23.13	0	0	0	0
150045	150047	0.005360	0.028980	0.01887	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	18.78	6.26	-18.76	-8.16	0	0	0	0
150491	150045	0.001620	0.008040	0.00664	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	19.40	5.81	-19.40	-6.48	0	0	0	0
150046	150051	0.003740	0.020350	0.01689	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	-78.30	7.18	78.52	-7.79	0	0	0	0
150381	150046	0.004440	0.021180	0.00725	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-72.38	9.21	72.60	-8.91	0	0	0	0
150127	150047	0.004000	0.024520	0.03580	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	70.81	-23.09	-70.61	20.58	0	0	0	0
150127	150047	0.004000	0.024520	0.03580	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	70.81	-23.09	-70.61	20.58	0	0	0	0
150047	210062	0.004140	0.022210	0.01670	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	98.22	-17.94	-97.83	18.25	0	0	0	0
210082	150047	0.006360	0.023720	0.03567	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	-60.26	12.51	60.49	-15.43	0	0	0	0
150048	150059	0.003440	0.026160	0.01271	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	-72.17	8.15	72.34	-8.22	0	0	0	0
150050	150049	0.007010	0.037060	0.00975	284.90	284.90	284.90	0.00000	0.000	1	0.00	0.00	49.41	-15.59	-49.24	15.49	0	0	0	0
210101	150049	0.005790	0.036640	0.01721	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	32.29	-7.25	-32.23	5.79	0	0	0	0
150381	150050	0.003860	0.024870	0.01881	293.00	293.00	293.00	0.00000	0.000	1	0.00	0.00	53.78	-15.87	-53.66	14.61	0	0	0	0
150051	150491	0.004860	0.021880	0.03328	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-84.62	5.68	84.95	-7.74	0	0	0	0
150052	150062	0.006870	0.033280	0.01369	258.10	258.10	258.10	0.00000	0.000	1	0.00	0.00	16.14	0.16	-16.12	-1.54	0	0	0	0
150052	150380	0.001690	0.008000	0.02479	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	-21.24	-1.21	21.25	-1.41	0	0	0	0
150053	150083	0.004310	0.021520	0.01769	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	88.08	-10.40	-87.76	10.10	0	0	0	0
150053	150090	0.002220	0.012960	0.00691	299.80	299.80	299.80	0.00000	0.000	1	0.00	0.00	-8.23	-5.24	8.24	4.52	0	0	0	0
150053	210302	0.011090	0.066960	0.03404	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-43.92	7.37	44.13	-9.72	0	0	0	0
150053	210302	0.011090	0.066960	0.03404	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-43.92	7.37	44.13	-9.72	0	0	0	0
150054	150073	0.007580	0.045700	0.03114	281.60	281.60	281.60	0.00000	0.000	1	0.00	0.00	153.83	-1.13	-152.12	8.23	0	0	0	0
150393	150054	0.003580	0.019760	0.01010	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	67.33	-2.27	-67.18	2.06	0	0	0	0
150404	150054	0.006300	0.033470	0.01688	267.70	267.70	267.70	0.00000	0.000	1	0.00	0.00	92.86	3.83	-92.35	-2.88	0	0	0	0
150055	150066	0.007310	0.046500	0.03651	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-64.73	13.77	65.04	-15.67	0	0	0	0
150091	150055	0.002180	0.013160	0.01819	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-44.75	-27.70	44.81	26.13	0	0	0	0
150055	150389	0.003550	0.018200	0.00785	217.60	217.60	217.60	0.00000	0.000	1	0.00	0.00	11.12	-41.78	-11.06	41.26	0	0	0	0
150058	150056	0.008720	0.035940	0.02249	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	-47.88	9.38	48.08	-10.98	0	0	0	0
150056	150102	0.015520	0.083250	0.06355	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	-95.68	19.64	97.08	-18.89	0	0	0	0
150385	150056	0.004010	0.017640	0.01211	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-43.02	9.12	43.09	-10.10	0	0	0	0
150093	150057	0.003160	0.016630	0.00919	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	-65.01	9.80	65.14	-10.11	0	0	0	0
150057	150533	0.019810	0.097840	0.02508	248.20	248.20	248.20	0.00000	0.000	1	0.00	0.00	-65.67	10.06	66.49	-8.70	0	0	0	0
150058	150068	0.008460	0.046500	0.05972	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	58.46	-17.90	-58.17	13.09	0	0	0	0
150058	150128	0.006650	0.032410	0.02155	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-15.38	6.86	15.40	-9.07	0	0	0	0
150078	150059	0.002790	0.014140	0.01102	281.80	281.80	281.80	0.00000	0.000	1	0.00	0.00	53.41	2.65	-53.34	-3.46	0	0	0	0
150059	150087	0.004450	0.021910	0.01309	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-70.84	13.42	71.06	-13.76	0	0	0	0
150059	150090	0.008580	0.046770	0.03283	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	45.34	-2.94	-45.17	0.32	0	0	0	0
150060	150062	0.005540	0.025410	0.00475	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	-139.36	12.96	140.38	-8.76	0	0	0	0
150060	150062	0.005540	0.025410	0.00475	321.10	321.10	321.10	0.00000	0.000	1	0.00	0.00	-139.36	12.96	140.38	-8.76	0	0	0	0
150064	150060	0.007500	0.044090	0.01189	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	-157.17	18.44	158.97	-9.12	0	0	0	0
150064	150060	0.007500	0.044090	0.01189	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	-157.17	18.44	158.97	-9.12	0	0	0	0
150105	150060	0.003670	0.021650	0.03246	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	44.20	5.41	-44.13	-8.45	0	0	0	0
150086	150061	0.009730	0.037810	0.01720	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	-21.80	5.70	21.85	-7.36	0	0	0	0
150061	150104	0.008030	0.041540	0.03117	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-0.05	5.58	0.05	-8.89	0	0	0	0
150061	150385	0.003110	0.020410	0.02742	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-37.28	8.20	37.32	-10.85	0	0	0	0
150061	150495	0.008470	0.050510	0.01514	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	9.78	-8.30	-9.77	6.75	0	0	0	0
150062	150380	0.002720	0.018110	0.00866	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	-39.25	-4.05	39.29	3.39	0	0	0	0
150387	150062	0.004170	0.026180	0.02925	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	115.06	-10.82	-114.55	10.95	0	0	0	0
150387	150062	0.004170	0.026180	0.02925	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	115.06	-10.82	-114.55	10.95	0	0	0	0
150063	150085	0.003680	0.019710	0.01282	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	136.85	0.86	-136.21	1.25	0	0	0	0
150063	150397	0.010870	0.056840	0.02811	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	56.95	2.87	-56.62	-4.10	0	0	0	0
150063	150480	0.003810	0.023830	0.04070	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	-126.15	-5.60	126.72	4.80	0	0	0	0
150063	150480	0.003810	0.023830	0.04070	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	-126.15	-5.60	126.72	4.80	0	0	0	0
150064	150072	0.005280	0.033160	0.04640	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	153.52	-19.11	-152.32	21.83	0	0	0	0
150064	150072	0.005280	0.033160	0.04640	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	153.52	-19.11	-152.32	21.83	0	0	0	0
150065	150390	0.002800	0.015410	0.01506	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-54.19	7.67	54.27	-8.79	0	0	0	0
150065	150395	0.007720	0.044690	0.04672	284.20	284.20	284.20	0.00000	0.000	1	0.00	0.00	45.49	-9.70	-45.33	5.76	0	0	0	0
150066	150085	0.002670	0.015410	0.00567	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	-118.71	9.70	119.07	-8.22	0	0	0	0
150066	150395	0.008890	0.040090	0.01330	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	49.99	4.61	-49.77	-5.04	0	0	0	0
150068	150067	0.005400	0.029010	0.01427	272.30	272.30	272.30	0.00000	0.000	1	0.00	0.00	-44.66	8.57	44.77	-9.53	0	0	0	0
150067	150086	0.007720	0.041080	0.02947	249.70	249.70	249.70	0.00000	0.000	1	0.00	0.00	-19.51	3.23	19.54	-6.23	0	0	0	0
150067	150128	0.012030	0.069610	0.07691	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	-27.67	6.15	27.77	-13.80	0	0	0	0
150068	150388	0.003650	0.022970	0.00525	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	95.14	-23.77	-94.81	25.26	0	0	0	0
150069	150070	0.006340	0.030600	0.01205	235.10	235.10	235.10	0.00000	0.000	1	0.00	0.00	30.30	-4.73	-30.25	3.71	0	0	0	0
150069	150079	0.005910	0.038030	0.06179	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	52.06	-10.35	-51.90	4.72	0	0	0	0
150093	150069	0.004410	0.029270	0.01606	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	87.78	-13.01	-87.46	13.44	0	0	0	0
150403	150070	0.006620	0.037320	0.02481	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	-22.42	3.65	22.45	-6.12	0	0	0	0
150389	150071	0.004650	0.018540	0.00731	217.20	217.20	217.20	0.00000	0.000	1	0.00	0.00	8.88	-41.86	-8.80	41.39	0	0	0	0
150395	150072	0.003000	0.019020	0.01259	321.50	321.50	321.50	0.00000	0.000	1	0.00	0.00	-143.11	14.71	143.71	-12.23	0	0	0	0
150395	150072	0.003000	0.019020	0.01259	321.50	321.50	321.50	0.00000	0.000	1	0.00	0.00	-143.11	14.71	143.71	-12.23	0	0	0	0
150398	150072	0.001860	0.010770	0.00532	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-64.00	13.70	64.08	-13.81	0	0	0	0
150073	150289	0.008730	0.048620	0.02645	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	148.14	-8.91	-146.27	16.62	0	0	0	0
150074	150311	0.007230	0.046470	0.01895	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	1.49	-3.32	-1.49	1.35	0	0	0	0
150401	150074	0.001750	0.008650	0.00762	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	8.99	-1.61	-8.99	0.83	0	0	0	0
150075	150392	0.008000	0.049360	0.02987	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-111.16	4.34	112.11	-1.63	0	0	0	0
150075	150402	0.004420	0.025810	0.02433	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	102.46	-5.84	-102.01	5.90	0	0	0	0
150076	150077	0.006380	0.037470	0.01623	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	59.02	-4.42	-58.81	3.90	0	0	0	0
150076	150533	0.005490	0.027370	0.02215	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	-60.82	3.89	61.01	-5.33	0	0	0	0
150077	150081	0.004980	0.027380	0.01136	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	23.24	3.42	-23.21	-4.49	0	0	0	0
150077	150089	0.012110	0.064630	0.04546	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	31.68	-8.22	-31.57	3.98	0	0	0	0
150533	150078	0.001880	0.012880	0.00366	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	54.34	2.91	-54.29	-2.95	0	0	0	0
150403	150079	0.001540	0.009420	0.00425	232.20	232.20	232.20	0.00000	0.000	1	0.00	0.00	20.31	-4.40	-20.30	3.98	0	0	0	0
150079	150407	0.005690	0.023850	0.07178	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	70.40	-9.30	-70.14	2.75	0	0	0	0
150082	150080	0.004000	0.021870	0.01527	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-105.36	14.20	105.79	-13.45	0	0	0	0
150408	150080	0.005600	0.025720	0.00310	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	111.14	-9.94	-110.49	12.62	0	0	0	0
150090	150081	0.004470	0.027820	0.01197	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	33.69	-5.59	-33.65	4.62	0	0	0	0
150081	150408	0.003910	0.020790	0.00898	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	53.40	-0.58	-53.29	0.18	0	0	0	0
150082	150411	0.004060	0.025820	0.02286	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	31.96	-0.92	-31.92	-1.23	0	0	0	0
150083	150408	0.003440	0.024240	0.01906	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	1.20	-2.45	-1.20	0.43	0	0	0	0
150083	150537	0.007970	0.044380	0.04510	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	82.80	-9.00	-82.28	7.11	0	0	0	0
150084	150182	0.004620	0.027940	0.01472	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	88.84	-21.89	-88.48	22.48	0	0	0	0
150444	150084	0.002460	0.013560	0.00706	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	92.51	-21.28	-92.30	21.67	0	0	0	0
150384	150085	0.003130	0.021950	0.02190	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	-7.13	-5.73	7.13	3.43	0	0	0	0
150383	150087	0.001880	0.009860	0.02007	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	77.70	-13.68	-77.59	12.10	0	0	0	0
150088	150093	0.003780	0.019330	0.01101	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	23.33	-4.16	-23.31	3.08	0	0	0	0
150088	150386	0.003560	0.019780	0.00641	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	-23.41	4.14	23.43	-4.72	0	0	0	0
150386	150089	0.004110	0.026510	0.01324	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	-28.23	3.74	28.26	-4.96	0	0	0	0
150091	150399	0.002450	0.018220	0.03152	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	35.05	24.39	-35.01	-27.35	0	0	0	0
150092	150371	0.002700	0.008930	0.00286	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	-65.56	10.18	65.67	-10.12	0	0	0	0
150092	150408	0.019470	0.087710	0.04708	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	60.26	-11.08	-59.59	9.11	0	0	0	0
150108	150094	0.002770	0.016980	0.06132	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-36.24	12.46	36.28	-18.55	0	0	0	0
150111	150094	0.008270	0.034670	0.01407	278.20	278.20	278.20	0.00000	0.000	1	0.00	0.00	85.26	-5.58	-84.68	6.54	0	0	0	0
150113	150095	0.007150	0.053520	0.01428	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	111.64	-14.86	-110.80	19.66	0	0	0	0
150498	150095	0.003430	0.019810	0.01933	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-61.00	12.64	61.13	-14.00	0	0	0	0
150498	150095	0.003430	0.019810	0.01933	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-61.00	12.64	61.13	-14.00	0	0	0	0
150095	150501	0.002630	0.016280	0.10117	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	-56.13	-9.41	56.20	-0.99	0	0	0	0
150095	150501	0.002630	0.016280	0.10117	329.00	329.00	329.00	0.00000	0.000	1	0.00	0.00	-56.13	-9.41	56.20	-0.99	0	0	0	0
150096	150108	0.008040	0.045770	0.02573	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-32.83	-0.16	32.91	-2.02	0	0	0	0
150109	150096	0.007470	0.038640	0.01178	202.20	202.20	202.20	0.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	-1.22	0	0	0	0
150097	150104	0.002490	0.013880	0.00351	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-33.86	-6.86	33.89	6.64	0	0	0	0
150427	150097	0.002830	0.019130	0.00494	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	30.17	11.91	-30.14	-12.24	0	0	0	0
150098	150364	0.003320	0.020120	0.05463	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	-46.71	-23.36	46.79	18.10	0	0	0	0
150098	150427	0.022320	0.140850	0.10548	326.50	326.50	326.50	0.00000	0.000	1	0.00	0.00	79.88	-20.03	-78.47	17.72	0	0	0	0
150098	150427	0.022320	0.140850	0.10548	326.50	326.50	326.50	0.00000	0.000	1	0.00	0.00	79.88	-20.03	-78.47	17.72	0	0	0	0
150099	150105	0.007350	0.044240	0.04054	303.80	303.80	303.80	0.00000	0.000	1	0.00	0.00	53.27	-4.87	-53.07	1.73	0	0	0	0
150099	150504	0.005200	0.027360	0.00873	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-77.57	-3.83	77.86	4.43	0	0	0	0
150100	150103	0.013100	0.077500	0.03511	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	130.72	-12.47	-128.59	21.43	0	0	0	0
150100	150119	0.010560	0.067370	0.03255	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-131.96	12.32	133.73	-4.53	0	0	0	0
150107	150101	0.008460	0.043790	0.04816	227.70	227.70	227.70	0.00000	0.000	1	0.00	0.00	-19.46	-4.67	19.49	-0.36	0	0	0	0
150101	150495	0.027680	0.167670	0.06026	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	37.61	-7.72	-37.24	3.46	0	0	0	0
150101	150516	0.004270	0.024920	0.00745	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-57.10	8.08	57.23	-8.11	0	0	0	0
150118	150102	0.013920	0.069590	0.02527	306.80	306.80	306.80	0.00000	0.000	1	0.00	0.00	102.90	-14.09	-101.50	18.36	0	0	0	0
150104	150126	0.003080	0.017960	0.12056	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	-27.94	9.45	27.97	-22.08	0	0	0	0
150104	150427	0.003280	0.018340	0.01369	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	-6.00	-7.19	6.00	5.75	0	0	0	0
150511	150105	0.005740	0.035580	0.01927	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	8.44	10.45	-8.43	-12.44	0	0	0	0
150106	150351	0.011460	0.059510	0.01781	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	17.03	0.42	-17.00	-2.09	0	0	0	0
150106	150355	0.011850	0.071080	0.02440	258.00	258.00	258.00	0.00000	0.000	1	0.00	0.00	-30.40	2.16	30.50	-4.04	0	0	0	0
150107	150352	0.011290	0.057370	0.03245	233.20	233.20	233.20	0.00000	0.000	1	0.00	0.00	-2.24	-1.56	2.24	-1.92	0	0	0	0
150108	150112	0.019820	0.101990	0.04959	214.20	214.20	214.20	0.00000	0.000	1	0.00	0.00	0.01	-11.34	0.00	6.23	0	0	0	0
150110	150495	0.019610	0.117090	0.08134	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	67.43	-12.65	-66.59	8.90	0	0	0	0
150110	150514	0.018430	0.069160	0.02714	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-67.43	12.65	68.24	-12.54	0	0	0	0
150118	150113	0.008260	0.057020	0.03498	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	70.11	-9.00	-69.72	7.90	0	0	0	0
150119	150113	0.018810	0.099180	0.03131	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	42.24	-8.62	-41.92	6.97	0	0	0	0
150114	150511	0.005160	0.029690	0.02566	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	-99.72	6.62	100.21	-6.57	0	0	0	0
150115	150116	0.007500	0.050840	0.01628	359.60	359.60	359.60	0.00000	0.000	1	0.00	0.00	62.25	-14.72	-61.96	14.95	0	0	0	0
150551	150115	0.005050	0.022940	0.01446	337.90	337.90	337.90	0.00000	0.000	1	0.00	0.00	13.19	17.96	-13.16	-19.38	0	0	0	0
150115	190186	0.006970	0.046590	0.01783	342.70	342.70	342.70	0.00000	0.000	1	0.00	0.00	-110.49	26.30	111.34	-22.46	0	0	0	0
150527	150116	0.002160	0.010060	0.00259	358.20	358.20	358.20	0.00000	0.000	1	0.00	0.00	-61.88	15.06	61.96	-14.95	0	0	0	0
150119	150117	0.004280	0.030560	0.01130	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-64.73	3.27	64.90	-3.28	0	0	0	0
150117	150519	0.004390	0.029280	0.02820	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-150.97	12.46	151.91	-9.23	0	0	0	0
150117	150548	0.005800	0.033040	0.00591	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	11.57	-1.91	-11.56	1.32	0	0	0	0
240151	150118	0.013640	0.085730	0.05577	295.90	295.90	295.90	0.00000	0.000	1	0.00	0.00	53.67	-8.68	-53.30	5.01	0	0	0	0
150118	240292	0.013830	0.087400	0.03507	316.40	316.40	316.40	0.00000	0.000	1	0.00	0.00	-119.71	18.08	121.61	-9.86	0	0	0	0
150548	150119	0.002640	0.014180	0.00275	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	111.54	-8.52	-111.24	9.88	0	0	0	0
150120	150123	0.000750	0.044250	0.00000	230.80	230.80	230.80	1.00000	0.000	1	0.00	0.00	37.19	0.44	-37.18	0.15	0	0	0	0
150120	150341	0.004000	0.050000	1.50000	1250.00	1250.00	1250.00	0.00000	0.000	1	0.00	0.00	647.66	-48.76	-631.63	90.35	0	0	0	0
150434	150120	0.002210	0.025500	0.29022	1293.10	1293.10	1293.10	0.00000	0.000	1	0.00	0.00	-303.46	85.65	305.56	-92.41	0	0	0	0
150434	150120	0.002210	0.025500	0.29022	1293.10	1293.10	1293.10	0.00000	0.000	1	0.00	0.00	-303.46	85.65	305.56	-92.41	0	0	0	0
150120	150532	0.002000	0.020000	0.31000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	538.45	-112.05	-532.74	136.12	0	0	0	0
240231	150120	0.003000	0.020000	0.28000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	942.47	-51.33	-917.21	190.27	0	0	0	0
240231	150120	0.003000	0.020000	0.28000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	942.47	-51.33	-917.21	190.27	0	0	0	0
150121	150123	0.003240	0.110900	0.00000	123.90	123.90	123.90	1.00000	0.000	1	0.00	0.00	-37.14	1.61	37.18	-0.15	0	0	0	0
150121	150125	0.004480	0.025950	0.05426	345.70	345.70	345.70	0.00000	0.000	1	0.00	0.00	-111.08	20.88	111.63	-23.37	0	0	0	0
150121	150125	0.004480	0.025950	0.05426	345.70	345.70	345.70	0.00000	0.000	1	0.00	0.00	-111.08	20.88	111.63	-23.37	0	0	0	0
150127	150121	0.010850	0.050920	0.02116	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	-70.81	23.09	71.39	-22.62	0	0	0	0
150127	150121	0.010850	0.050920	0.02116	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	-70.81	23.09	71.39	-22.62	0	0	0	0
150129	150121	0.008460	0.054670	0.01368	298.20	298.20	298.20	0.00000	0.000	1	0.00	0.00	-49.21	17.01	49.43	-17.04	0	0	0	0
150122	150123	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150125	150124	0.004580	0.030620	0.02337	318.20	318.20	318.20	0.00000	0.000	1	0.00	0.00	76.68	-9.97	-76.42	9.26	0	0	0	0
150126	150124	0.009240	0.054560	0.02410	315.80	315.80	315.80	0.00000	0.000	1	0.00	0.00	-35.97	19.29	36.12	-20.94	0	0	0	0
150128	150125	0.010100	0.075950	0.01560	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-60.97	20.95	61.37	-19.61	0	0	0	0
240145	150125	0.011000	0.069330	0.02109	372.50	372.50	372.50	0.00000	0.000	1	0.00	0.00	185.42	-17.09	-181.79	37.78	0	0	0	0
240145	150125	0.011000	0.069330	0.02109	372.50	372.50	372.50	0.00000	0.000	1	0.00	0.00	185.42	-17.09	-181.79	37.78	0	0	0	0
150128	150129	0.008260	0.058470	0.02548	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	17.81	1.93	-17.78	-4.45	0	0	0	0
150491	150129	0.009060	0.045850	0.01703	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-44.39	19.78	44.59	-20.56	0	0	0	0
150134	150130	0.007490	0.021400	0.00199	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	37.99	-7.18	-37.88	7.32	0	0	0	0
150130	150349	0.029140	0.056600	0.00233	100.30	100.30	100.30	0.00000	0.000	1	0.00	0.00	24.08	-9.81	-23.87	9.97	0	0	0	0
150131	150132	0.024960	0.047210	0.00087	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	49.98	-2.02	-49.36	3.10	0	0	0	0
170082	150131	0.014700	0.036240	0.00732	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	52.40	-1.65	-52.01	1.87	0	0	0	0
150132	150134	0.031880	0.069920	0.00482	108.00	108.00	108.00	0.00000	0.000	1	0.00	0.00	41.56	-5.59	-41.00	6.35	0	0	0	0
150133	150135	0.021880	0.045160	0.00131	57.50	57.50	57.50	0.00000	0.000	1	0.00	0.00	-0.87	9.07	0.89	-9.17	0	0	0	0
150135	150252	0.014570	0.041940	0.00203	66.50	66.50	66.50	0.00000	0.000	1	0.00	0.00	-4.20	8.57	4.21	-8.75	0	0	0	0
150136	150142	0.008830	0.023090	0.00104	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	13.15	36.56	-13.02	-36.35	0	0	0	0
150147	150136	0.003840	0.010180	0.00075	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	35.12	-94.42	-34.75	95.33	0	0	0	0
150137	150140	0.003310	0.095530	0.00000	123.50	123.50	123.50	1.00000	0.000	1	0.00	0.00	29.91	0.63	-29.88	0.20	0	0	0	0
150342	150137	0.003230	0.017210	0.00787	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	148.29	-1.87	-147.60	4.72	0	0	0	0
150137	260022	0.002850	0.014280	0.00379	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	117.70	-5.35	-117.31	6.90	0	0	0	0
150138	150140	0.005020	0.111020	0.00000	76.30	76.30	76.30	1.00000	0.000	1	0.00	0.00	-29.83	1.17	29.88	-0.20	0	0	0	0
150145	150138	0.005620	0.015010	0.00145	109.40	109.40	109.40	0.00000	0.000	1	0.00	0.00	-1.73	9.74	1.73	-9.87	0	0	0	0
150139	150140	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150142	150141	0.001850	0.050260	0.00000	104.80	104.80	104.80	1.00000	0.000	1	0.00	0.00	-34.08	22.15	34.11	-21.35	0	0	0	0
150141	150222	0.001800	0.008170	0.04965	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-51.21	15.16	51.27	-20.00	0	0	0	0
260024	150141	0.003300	0.015990	0.00983	252.20	252.20	252.20	0.00000	0.000	1	0.00	0.00	-17.10	-7.14	17.11	6.18	0	0	0	0
150144	150143	0.001720	0.048590	0.00000	214.60	214.60	214.60	1.00000	0.000	1	0.00	0.00	-57.97	14.00	58.03	-12.33	0	0	0	0
150143	150226	0.001900	0.012480	0.00878	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	-58.03	12.33	58.10	-12.80	0	0	0	0
150144	150146	0.007570	0.020950	0.00062	107.90	107.90	107.90	0.00000	0.000	1	0.00	0.00	-4.89	9.76	4.90	-9.80	0	0	0	0
260027	150144	0.010470	0.025030	0.00159	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	-26.31	28.76	26.46	-28.56	0	0	0	0
150147	150145	0.015550	0.029250	0.00076	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-43.52	59.64	44.33	-58.19	0	0	0	0
150218	150145	0.011090	0.031970	0.00192	132.00	132.00	132.00	0.00000	0.000	1	0.00	0.00	1.28	-27.38	-1.19	27.42	0	0	0	0
150145	150348	0.038810	0.077350	0.00787	126.90	126.90	126.90	0.00000	0.000	1	0.00	0.00	-69.51	14.53	71.42	-11.53	0	0	0	0
150227	150146	0.010360	0.023360	0.00410	140.40	140.40	140.40	0.00000	0.000	1	0.00	0.00	59.02	-29.57	-58.58	30.14	0	0	0	0
150146	260027	0.010420	0.030790	0.00238	121.40	121.40	121.40	0.00000	0.000	1	0.00	0.00	27.18	-28.84	-27.03	29.06	0	0	0	0
150147	150215	0.018510	0.044960	0.00493	101.80	101.80	101.80	0.00000	0.000	1	0.00	0.00	-17.11	33.50	17.36	-33.39	0	0	0	0
150148	150151	0.002580	0.074700	0.00000	123.30	123.30	123.30	1.00000	0.000	1	0.00	0.00	35.23	4.65	-35.20	-3.73	0	0	0	0
150421	150148	0.002660	0.018540	0.00969	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	110.43	-2.70	-110.12	3.90	0	0	0	0
150149	150151	0.008950	0.215880	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	-35.09	-1.08	35.20	3.73	0	0	0	0
150149	150156	0.024630	0.044450	0.00193	123.10	123.10	123.10	0.00000	0.000	1	0.00	0.00	-35.63	0.25	35.94	0.12	0	0	0	0
150149	150302	0.015930	0.035290	0.00428	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	37.61	-10.98	-37.37	11.09	0	0	0	0
150150	150151	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150153	150152	0.000530	0.023700	0.00000	489.20	489.20	489.20	1.00000	0.000	1	0.00	0.00	-285.40	-49.39	285.82	68.28	0	0	0	0
150153	150152	0.000530	0.023700	0.00000	489.20	489.20	489.20	1.00000	0.000	1	0.00	0.00	-285.40	-49.39	285.82	68.28	0	0	0	0
150152	150265	0.000670	0.007900	0.13874	1425.10	1425.10	1425.10	0.00000	0.000	1	0.00	0.00	627.21	-71.11	-624.75	85.04	0	0	0	0
150152	150265	0.000670	0.007900	0.13874	1425.10	1425.10	1425.10	0.00000	0.000	1	0.00	0.00	627.21	-71.11	-624.75	85.04	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-1029.07	142.80	1040.19	-47.85	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-1029.07	142.80	1040.19	-47.85	0	0	0	0
150152	150487	0.001110	0.012920	0.31787	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-1029.07	142.80	1040.19	-47.85	0	0	0	0
150152	260137	0.001080	0.013710	0.23994	1400.40	1400.40	1400.40	0.00000	0.000	1	0.00	0.00	630.58	-43.23	-626.60	67.66	0	0	0	0
150152	260137	0.001080	0.013710	0.23994	1400.40	1400.40	1400.40	0.00000	0.000	1	0.00	0.00	630.58	-43.23	-626.60	67.66	0	0	0	0
150154	150153	0.002250	0.073400	0.00000	263.90	263.90	263.90	1.00000	0.000	1	0.00	0.00	-99.51	-9.04	99.73	16.16	0	0	0	0
150153	150297	0.005760	0.029120	0.02279	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	188.64	14.76	-186.67	-7.21	0	0	0	0
150153	150297	0.005760	0.029120	0.02279	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	188.64	14.76	-186.67	-7.21	0	0	0	0
150155	150154	0.061600	0.136660	0.00171	130.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	-7.88	0.01	7.92	-0.10	0	0	0	0
150154	150157	0.016320	0.039570	0.00244	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	49.79	-5.06	-49.39	5.77	0	0	0	0
150156	150155	0.028650	0.064640	0.00230	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	-2.38	1.13	2.38	-1.36	0	0	0	0
150264	150156	0.021690	0.058640	0.00168	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	46.31	5.53	-45.86	-4.49	0	0	0	0
150290	150157	0.027070	0.066160	0.00322	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	-34.05	10.25	34.39	-9.75	0	0	0	0
150158	150164	0.045390	0.093040	0.00357	137.10	137.10	137.10	0.00000	0.000	1	0.00	0.00	-30.90	2.77	31.34	-2.25	0	0	0	0
150158	150174	0.017150	0.038490	0.00109	102.20	102.20	102.20	0.00000	0.000	1	0.00	0.00	5.02	-3.95	-5.01	3.85	0	0	0	0
150158	150175	0.010750	0.027970	0.00289	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	12.89	-2.28	-12.87	2.04	0	0	0	0
150175	150159	0.003130	0.008460	0.00918	103.50	103.50	103.50	0.00000	0.000	1	0.00	0.00	2.79	-0.16	-2.79	-0.77	0	0	0	0
150159	150183	0.049690	0.122370	0.00392	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	-24.31	-6.42	24.62	6.78	0	0	0	0
150160	150162	0.014250	0.036560	0.00135	91.20	91.20	91.20	0.00000	0.000	1	0.00	0.00	6.80	-10.71	-6.77	10.63	0	0	0	0
150160	150174	0.017460	0.047370	0.00273	98.90	98.90	98.90	0.00000	0.000	1	0.00	0.00	-12.50	8.98	12.54	-9.15	0	0	0	0
150162	150161	0.001020	0.032550	0.00000	181.40	181.40	181.40	1.00000	0.000	1	0.00	0.00	-50.97	6.59	51.00	-5.75	0	0	0	0
150161	150173	0.004600	0.022300	0.01013	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	-92.13	4.55	92.51	-3.73	0	0	0	0
260088	150161	0.003190	0.016530	0.02237	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	-41.07	-3.21	41.13	1.20	0	0	0	0
150176	150162	0.034730	0.069250	0.00158	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-9.56	-4.36	9.60	4.28	0	0	0	0
150162	150245	0.021260	0.057400	0.00154	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	8.38	-28.22	-8.20	28.54	0	0	0	0
150162	260089	0.017400	0.044890	0.00518	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	20.37	0.52	-20.30	-0.86	0	0	0	0
150163	150172	0.010810	0.029010	0.00175	121.20	121.20	121.20	0.00000	0.000	1	0.00	0.00	-51.54	-2.76	51.82	3.34	0	0	0	0
150174	150163	0.010360	0.023470	0.00129	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-31.73	1.14	31.84	-1.04	0	0	0	0
150169	150164	0.010450	0.028920	0.00127	152.30	152.30	152.30	0.00000	0.000	1	0.00	0.00	65.14	-9.26	-64.71	10.33	0	0	0	0
150164	260096	0.047090	0.068420	0.00582	125.30	125.30	125.30	0.00000	0.000	1	0.00	0.00	26.87	-10.03	-26.50	9.97	0	0	0	0
150170	150165	0.037590	0.090290	0.00458	78.20	78.20	78.20	0.00000	0.000	1	0.00	0.00	0.41	-1.13	-0.41	0.66	0	0	0	0
150165	150198	0.046180	0.142010	0.00399	74.90	74.90	74.90	0.00000	0.000	1	0.00	0.00	-4.01	-1.94	4.02	1.55	0	0	0	0
150170	150166	0.038630	0.098110	0.00444	80.50	80.50	80.50	0.00000	0.000	1	0.00	0.00	-2.21	0.83	2.21	-1.28	0	0	0	0
150172	150166	0.045950	0.107990	0.00243	81.60	81.60	81.60	0.00000	0.000	1	0.00	0.00	5.53	-0.45	-5.52	0.23	0	0	0	0
150167	150169	0.051750	0.137010	0.00586	135.60	135.60	135.60	0.00000	0.000	1	0.00	0.00	-12.57	2.43	12.66	-2.82	0	0	0	0
150167	150172	0.045470	0.099880	0.00919	133.50	133.50	133.50	0.00000	0.000	1	0.00	0.00	10.77	-2.65	-10.72	1.81	0	0	0	0
150169	150168	0.001870	0.064540	0.00000	219.40	219.40	219.40	1.00000	0.000	1	0.00	0.00	-62.84	3.41	62.91	-0.96	0	0	0	0
150169	210201	0.158320	0.411790	0.01843	154.50	154.50	154.50	0.00000	0.000	1	0.00	0.00	-21.46	7.24	22.26	-7.09	0	0	0	0
150172	150171	0.002220	0.060660	0.00000	200.30	200.30	200.30	1.00000	0.000	1	0.00	0.00	-48.58	-5.30	48.63	6.70	0	0	0	0
150173	150171	0.003580	0.017440	0.00638	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-148.89	-9.92	149.66	13.04	0	0	0	0
150171	150379	0.016530	0.086210	0.01846	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	-63.64	-0.45	64.28	1.85	0	0	0	0
150461	150171	0.003400	0.019070	0.01125	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	135.26	21.49	-134.65	-19.29	0	0	0	0
150174	150173	0.001650	0.046140	0.00000	183.90	183.90	183.90	1.00000	0.000	1	0.00	0.00	-56.32	-12.14	56.38	13.65	0	0	0	0
150174	150175	0.006160	0.018320	0.00083	90.70	90.70	90.70	0.00000	0.000	1	0.00	0.00	8.43	4.89	-8.42	-4.96	0	0	0	0
150177	150176	0.014970	0.035690	0.00146	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-29.54	3.69	29.67	-3.53	0	0	0	0
150194	150176	0.013080	0.040320	0.00224	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	27.61	-5.24	-27.51	5.33	0	0	0	0
150177	150192	0.006850	0.019790	0.00162	112.30	112.30	112.30	0.00000	0.000	1	0.00	0.00	21.44	-6.55	-21.40	6.49	0	0	0	0
150178	150180	0.007950	0.023050	0.00055	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-13.75	-14.92	13.78	14.96	0	0	0	0
150197	150178	0.006780	0.017230	0.00068	105.10	105.10	105.10	0.00000	0.000	1	0.00	0.00	6.66	-12.17	-6.65	12.13	0	0	0	0
150180	150179	0.001800	0.044580	0.00000	350.20	350.20	350.20	1.00000	0.000	1	0.00	0.00	-144.72	-10.41	145.09	19.60	0	0	0	0
150179	150190	0.002430	0.015120	0.00940	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	-140.15	10.19	140.62	-8.30	0	0	0	0
150277	150179	0.002860	0.015810	0.00494	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-179.99	-0.35	180.89	4.82	0	0	0	0
150277	150179	0.002860	0.015810	0.00494	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-179.99	-0.35	180.89	4.82	0	0	0	0
150179	150346	0.002440	0.009330	0.04910	286.30	286.30	286.30	0.00000	0.000	1	0.00	0.00	-4.55	-38.67	4.58	33.67	0	0	0	0
150179	150461	0.004780	0.031070	0.02406	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	-181.09	-0.38	182.60	7.65	0	0	0	0
150179	150461	0.004780	0.031070	0.02406	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	-181.09	-0.38	182.60	7.65	0	0	0	0
150181	150180	0.011190	0.025490	0.00057	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	-75.74	18.33	76.42	-16.86	0	0	0	0
150180	150332	0.007960	0.024990	0.00387	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	22.72	2.21	-22.68	-2.48	0	0	0	0
150280	150181	0.015240	0.029490	0.00167	125.00	125.00	125.00	0.00000	0.000	1	0.00	0.00	-39.83	11.49	40.09	-11.15	0	0	0	0
150181	260072	0.038100	0.094660	0.00639	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	26.86	-10.27	-26.55	10.38	0	0	0	0
150183	150182	0.001460	0.042620	0.00000	308.30	308.30	308.30	1.00000	0.000	1	0.00	0.00	-128.27	-21.43	128.50	28.29	0	0	0	0
150182	150405	0.014850	0.063370	0.01689	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	-40.02	15.12	40.28	-15.84	0	0	0	0
150185	150183	0.030660	0.066860	0.00293	82.70	82.70	82.70	0.00000	0.000	1	0.00	0.00	-9.57	-2.53	9.60	2.29	0	0	0	0
150183	150187	0.024060	0.052470	0.00598	129.50	129.50	129.50	0.00000	0.000	1	0.00	0.00	44.70	-0.60	-44.24	0.98	0	0	0	0
150183	150189	0.023700	0.044670	0.00169	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	35.95	8.72	-35.64	-8.32	0	0	0	0
150191	150184	0.005820	0.013550	0.00207	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	37.91	1.90	-37.83	-1.92	0	0	0	0
150184	150194	0.024660	0.057590	0.00137	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	35.27	1.17	-34.97	-0.62	0	0	0	0
150185	150198	0.018450	0.035710	0.00079	79.70	79.70	79.70	0.00000	0.000	1	0.00	0.00	5.68	1.63	-5.67	-1.70	0	0	0	0
150189	150186	0.017350	0.052830	0.00137	103.20	103.20	103.20	0.00000	0.000	1	0.00	0.00	30.24	6.97	-30.08	-6.61	0	0	0	0
150186	150194	0.012220	0.035060	0.00213	91.00	91.00	91.00	0.00000	0.000	1	0.00	0.00	0.68	-7.78	-0.67	7.59	0	0	0	0
150188	150187	0.029870	0.085690	0.00154	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-39.36	2.67	39.82	-1.51	0	0	0	0
150188	150197	0.017690	0.039710	0.00128	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	22.86	-7.37	-22.76	7.47	0	0	0	0
150191	150190	0.001630	0.047800	0.00000	206.00	206.00	206.00	1.00000	0.000	1	0.00	0.00	-46.01	-4.08	46.04	5.06	0	0	0	0
150190	150409	0.010190	0.065660	0.03463	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-97.03	-0.45	97.95	2.72	0	0	0	0
150282	150192	0.011280	0.031950	0.00183	108.90	108.90	108.90	0.00000	0.000	1	0.00	0.00	-15.67	8.29	15.70	-8.37	0	0	0	0
150193	150196	0.004300	0.098180	0.00000	118.50	118.50	118.50	1.00000	0.000	1	0.00	0.00	20.42	6.79	-20.41	-6.35	0	0	0	0
150193	150346	0.002680	0.017110	0.05237	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	168.05	-8.80	-167.33	7.90	0	0	0	0
150193	150346	0.002680	0.017110	0.05237	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	168.05	-8.80	-167.33	7.90	0	0	0	0
150461	150193	0.002220	0.015660	0.01178	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	178.93	-1.92	-178.26	5.41	0	0	0	0
150461	150193	0.002220	0.015660	0.01178	310.00	310.00	310.00	0.00000	0.000	1	0.00	0.00	178.93	-1.92	-178.26	5.41	0	0	0	0
150194	150196	0.008250	0.168880	0.00000	74.80	74.80	74.80	1.00000	0.000	1	0.00	0.00	-20.37	-5.61	20.41	6.35	0	0	0	0
150195	150196	0.000000	0.010000	0.00000	25.00	25.00	25.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150205	150199	0.010920	0.022040	0.00119	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	-10.59	5.11	10.61	-5.19	0	0	0	0
150199	150300	0.009490	0.025930	0.00323	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-33.91	-1.61	34.02	1.60	0	0	0	0
150201	150200	0.001370	0.040020	0.00000	242.60	242.60	242.60	1.00000	0.000	1	0.00	0.00	-86.80	16.86	86.91	-13.80	0	0	0	0
150286	150200	0.003030	0.012010	0.00975	260.70	260.70	260.70	0.00000	0.000	1	0.00	0.00	87.14	-13.86	-86.91	13.80	0	0	0	0
150208	150201	0.010570	0.028310	0.00056	135.70	135.70	135.70	0.00000	0.000	1	0.00	0.00	-7.40	-20.77	7.45	20.85	0	0	0	0
150201	150217	0.005710	0.016820	0.00088	141.30	141.30	141.30	0.00000	0.000	1	0.00	0.00	50.75	-45.01	-50.50	45.68	0	0	0	0
150203	150202	0.001680	0.054070	0.00000	255.80	255.80	255.80	1.00000	0.000	1	0.00	0.00	-80.36	-17.66	80.48	21.32	0	0	0	0
150202	150211	0.000820	0.006510	0.00482	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	-61.71	14.92	61.74	-15.16	0	0	0	0
150219	150202	0.002070	0.010990	0.00684	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-188.75	18.27	189.48	-15.09	0	0	0	0
150219	150202	0.002070	0.010990	0.00684	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-188.75	18.27	189.48	-15.09	0	0	0	0
150202	150307	0.003650	0.020640	0.01981	341.90	341.90	341.90	0.00000	0.000	1	0.00	0.00	-198.86	-3.03	200.27	8.95	0	0	0	0
150202	150307	0.003650	0.020640	0.01981	341.90	341.90	341.90	0.00000	0.000	1	0.00	0.00	-198.86	-3.03	200.27	8.95	0	0	0	0
150204	150203	0.005370	0.013590	0.00182	147.50	147.50	147.50	0.00000	0.000	1	0.00	0.00	-40.89	-1.78	40.98	1.83	0	0	0	0
150203	150218	0.006870	0.020930	0.00314	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	-15.73	-10.22	15.75	9.98	0	0	0	0
150203	150221	0.006950	0.020190	0.00251	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	16.41	13.46	-16.38	-13.62	0	0	0	0
150220	150204	0.007300	0.017090	0.00081	140.10	140.10	140.10	0.00000	0.000	1	0.00	0.00	6.73	16.80	-6.71	-16.82	0	0	0	0
150205	150216	0.016310	0.037620	0.00429	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	-5.21	-9.44	5.23	9.06	0	0	0	0
150207	150206	0.009180	0.020350	0.00105	139.20	139.20	139.20	0.00000	0.000	1	0.00	0.00	-24.73	28.92	24.86	-28.74	0	0	0	0
150206	150210	0.010430	0.026940	0.00104	145.20	145.20	145.20	0.00000	0.000	1	0.00	0.00	-50.16	20.24	50.45	-19.58	0	0	0	0
150305	150207	0.011700	0.025350	0.00172	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	-8.30	32.24	8.43	-32.16	0	0	0	0
150208	150220	0.007290	0.018550	0.00186	132.60	132.60	132.60	0.00000	0.000	1	0.00	0.00	0.92	12.57	-0.91	-12.73	0	0	0	0
150208	150301	0.018370	0.052150	0.00657	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-15.42	0.89	15.47	-1.43	0	0	0	0
150212	150209	0.016400	0.034890	0.00105	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	42.33	5.07	-42.03	-4.55	0	0	0	0
150209	150221	0.003500	0.011660	0.00087	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	20.13	-0.04	-20.12	0.00	0	0	0	0
150210	150335	0.003260	0.008970	0.00298	123.20	123.20	123.20	0.00000	0.000	1	0.00	0.00	-37.36	-6.59	37.40	6.40	0	0	0	0
150210	150338	0.006560	0.017070	0.00307	135.40	135.40	135.40	0.00000	0.000	1	0.00	0.00	-30.89	22.28	30.99	-22.36	0	0	0	0
150212	150211	0.000900	0.026730	0.00000	336.50	336.50	336.50	1.00000	0.000	1	0.00	0.00	-125.40	-16.08	125.54	20.31	0	0	0	0
150211	150337	0.001580	0.010240	0.00375	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-112.18	8.32	112.37	-7.43	0	0	0	0
150344	150211	0.001560	0.013490	0.01095	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	94.15	6.79	-94.02	-6.74	0	0	0	0
150344	150211	0.001560	0.013490	0.01095	318.40	318.40	318.40	0.00000	0.000	1	0.00	0.00	94.15	6.79	-94.02	-6.74	0	0	0	0
150211	260141	0.002260	0.012390	0.09302	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	112.93	0.02	-112.65	-7.96	0	0	0	0
150218	150212	0.008740	0.027070	0.00134	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	-40.43	5.00	40.57	-4.69	0	0	0	0
150214	150213	0.001970	0.057470	0.00000	217.40	217.40	217.40	1.00000	0.000	1	0.00	0.00	-59.40	11.84	59.47	-9.80	0	0	0	0
150213	150219	0.001310	0.007300	0.01091	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	-153.69	29.26	154.00	-28.62	0	0	0	0
150213	150219	0.001310	0.007300	0.01091	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	-153.69	29.26	154.00	-28.62	0	0	0	0
150213	150222	0.002690	0.014220	0.00672	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	123.95	-24.36	-123.53	25.90	0	0	0	0
150213	150222	0.002690	0.014220	0.00672	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	123.95	-24.36	-123.53	25.90	0	0	0	0
150214	150244	0.006270	0.014610	0.00129	136.90	136.90	136.90	0.00000	0.000	1	0.00	0.00	29.90	-20.44	-29.82	20.49	0	0	0	0
150215	150285	0.020970	0.064640	0.00232	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-20.47	12.10	20.59	-11.97	0	0	0	0
150215	150303	0.012320	0.031930	0.00825	118.40	118.40	118.40	0.00000	0.000	1	0.00	0.00	-24.79	13.27	24.88	-13.86	0	0	0	0
150221	150216	0.009560	0.016890	0.00080	140.30	140.30	140.30	0.00000	0.000	1	0.00	0.00	24.50	10.75	-24.43	-10.71	0	0	0	0
150306	150217	0.003920	0.011090	0.00196	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	-36.45	50.39	36.60	-50.18	0	0	0	0
150220	150219	0.001350	0.040450	0.00000	246.00	246.00	246.00	1.00000	0.000	1	0.00	0.00	-69.42	-18.61	69.49	20.70	0	0	0	0
150223	150222	0.001370	0.037920	0.00000	195.20	195.20	195.20	1.00000	0.000	1	0.00	0.00	-55.52	27.44	55.57	-26.04	0	0	0	0
150226	150222	0.002130	0.012010	0.00488	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	-94.42	20.44	94.61	-19.84	0	0	0	0
150222	150229	0.002650	0.013800	0.00498	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	45.61	14.09	-45.55	-14.29	0	0	0	0
150223	150242	0.006900	0.015890	0.00203	119.30	119.30	119.30	0.00000	0.000	1	0.00	0.00	16.02	-37.29	-15.91	37.33	0	0	0	0
150224	150271	0.025870	0.061870	0.00394	128.40	128.40	128.40	0.00000	0.000	1	0.00	0.00	-41.87	17.82	42.38	-16.99	0	0	0	0
150224	260140	0.017420	0.035430	0.00672	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	13.57	-22.15	-13.46	21.67	0	0	0	0
150225	150228	0.005050	0.012870	0.00103	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	3.62	-50.35	-3.50	50.55	0	0	0	0
150225	150240	0.007030	0.019840	0.00064	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-32.92	41.24	33.11	-40.79	0	0	0	0
150227	150226	0.001300	0.047410	0.00000	124.00	124.00	124.00	1.00000	0.000	1	0.00	0.00	-36.30	8.28	36.32	-7.64	0	0	0	0
150227	150236	0.003840	0.009350	0.01054	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-67.82	-14.26	68.00	13.60	0	0	0	0
150227	260087	0.012620	0.032340	0.00134	121.70	121.70	121.70	0.00000	0.000	1	0.00	0.00	2.50	20.76	-2.45	-20.76	0	0	0	0
150228	150269	0.010130	0.024900	0.00462	123.10	123.10	123.10	0.00000	0.000	1	0.00	0.00	-25.90	40.89	26.12	-40.84	0	0	0	0
150230	150229	0.001540	0.050610	0.00000	170.40	170.40	170.40	1.00000	0.000	1	0.00	0.00	-45.52	-13.15	45.55	14.29	0	0	0	0
150241	150230	0.008300	0.021260	0.00149	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	-12.51	-3.96	12.52	3.85	0	0	0	0
150231	150237	0.010940	0.025240	0.00066	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	20.38	6.96	-20.33	-6.90	0	0	0	0
150231	150243	0.011100	0.023900	0.00255	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	-40.68	-13.06	40.88	13.23	0	0	0	0
150241	150232	0.011830	0.027310	0.00055	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	-6.29	0.95	6.30	-1.00	0	0	0	0
260086	150232	0.010310	0.026740	0.00106	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	27.08	5.40	-27.00	-5.30	0	0	0	0
150234	150233	0.009860	0.028050	0.00162	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-6.92	-0.20	6.92	0.05	0	0	0	0
150233	150271	0.020630	0.046370	0.00117	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-25.12	-2.61	25.25	2.77	0	0	0	0
260146	150234	0.008960	0.020600	0.00107	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	0.08	1.34	-0.08	-1.45	0	0	0	0
150235	150238	0.005550	0.014270	0.00103	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	20.00	-7.34	-19.98	7.30	0	0	0	0
150235	150257	0.052330	0.136750	0.00342	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	-33.90	2.34	34.51	-1.08	0	0	0	0
150236	150242	0.005370	0.012470	0.00146	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	1.29	-53.27	-1.15	53.46	0	0	0	0
150236	150242	0.005370	0.012470	0.00146	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	1.29	-53.27	-1.15	53.46	0	0	0	0
150236	150243	0.012160	0.028940	0.00122	149.20	149.20	149.20	0.00000	0.000	1	0.00	0.00	-73.19	65.25	74.32	-62.69	0	0	0	0
150244	150236	0.003170	0.008280	0.00014	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	11.72	-24.99	-11.70	25.04	0	0	0	0
150238	150237	0.018090	0.029300	0.00126	128.10	128.10	128.10	0.00000	0.000	1	0.00	0.00	5.68	-12.10	-5.64	12.03	0	0	0	0
150237	150284	0.012910	0.033600	0.00134	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	-1.13	-14.23	1.15	14.16	0	0	0	0
150240	150239	0.001560	0.046240	0.00000	199.90	199.90	199.90	1.00000	0.000	1	0.00	0.00	-52.84	20.46	52.88	-19.05	0	0	0	0
150270	150239	0.002470	0.015270	0.00855	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	151.76	-20.25	-151.20	22.80	0	0	0	0
150270	150239	0.002470	0.015270	0.00855	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	151.76	-20.25	-151.20	22.80	0	0	0	0
150239	260145	0.002210	0.011700	0.00532	257.50	257.50	257.50	0.00000	0.000	1	0.00	0.00	49.27	6.70	-49.22	-6.98	0	0	0	0
150239	260155	0.002310	0.011910	0.03368	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	200.24	-33.26	-199.33	34.47	0	0	0	0
150240	150275	0.006700	0.018510	0.00516	121.60	121.60	121.60	0.00000	0.000	1	0.00	0.00	-6.57	14.43	6.59	-14.93	0	0	0	0
150298	150243	0.015220	0.031680	0.00251	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	72.58	-18.65	-71.75	20.13	0	0	0	0
150298	150243	0.015220	0.031680	0.00251	157.50	157.50	157.50	0.00000	0.000	1	0.00	0.00	72.58	-18.65	-71.75	20.13	0	0	0	0
150250	150246	0.020310	0.050980	0.00313	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	55.89	-7.55	-55.27	8.79	0	0	0	0
150246	170443	0.060480	0.139960	0.00582	143.30	143.30	143.30	0.00000	0.000	1	0.00	0.00	45.87	-10.22	-44.57	12.64	0	0	0	0
150248	150247	0.002070	0.063930	0.00000	165.20	165.20	165.20	1.00000	0.000	1	0.00	0.00	-62.78	1.87	62.86	0.56	0	0	0	0
150258	150247	0.003300	0.017200	0.01325	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	62.98	-0.16	-62.86	-0.56	0	0	0	0
150248	150249	0.016980	0.042740	0.00657	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	-12.41	4.19	12.44	-4.79	0	0	0	0
150253	150248	0.007330	0.020910	0.00167	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-34.10	11.03	34.19	-10.95	0	0	0	0
150249	150250	0.008220	0.020180	0.02716	154.00	154.00	154.00	0.00000	0.000	1	0.00	0.00	-20.21	2.31	20.24	-5.05	0	0	0	0
150328	150249	0.036300	0.086800	0.00300	130.30	130.30	130.30	0.00000	0.000	1	0.00	0.00	-0.97	-1.29	0.97	0.98	0	0	0	0
150250	150252	0.033010	0.088170	0.00442	72.70	72.70	72.70	0.00000	0.000	1	0.00	0.00	5.57	-8.97	-5.54	8.60	0	0	0	0
150255	150250	0.030000	0.062960	0.00360	164.50	164.50	164.50	0.00000	0.000	1	0.00	0.00	44.60	-9.13	-44.01	9.99	0	0	0	0
150255	150250	0.030000	0.062960	0.00360	164.50	164.50	164.50	0.00000	0.000	1	0.00	0.00	44.60	-9.13	-44.01	9.99	0	0	0	0
150255	150251	0.036400	0.087300	0.00153	158.30	158.30	158.30	0.00000	0.000	1	0.00	0.00	57.40	-14.46	-56.19	17.20	0	0	0	0
150255	150251	0.036400	0.087300	0.00153	158.30	158.30	158.30	0.00000	0.000	1	0.00	0.00	57.40	-14.46	-56.19	17.20	0	0	0	0
260166	150251	0.011960	0.026240	0.00238	155.70	155.70	155.70	0.00000	0.000	1	0.00	0.00	-51.94	19.13	52.29	-18.60	0	0	0	0
260166	150251	0.011960	0.026240	0.00238	155.70	155.70	155.70	0.00000	0.000	1	0.00	0.00	-51.94	19.13	52.29	-18.60	0	0	0	0
150256	150253	0.036340	0.080840	0.00210	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	-22.87	12.24	23.10	-11.93	0	0	0	0
150255	150254	0.001890	0.060410	0.00000	409.00	409.00	409.00	1.00000	0.000	1	0.00	0.00	-118.82	25.85	119.08	-17.36	0	0	0	0
150255	150254	0.001890	0.060410	0.00000	409.00	409.00	409.00	1.00000	0.000	1	0.00	0.00	-118.82	25.85	119.08	-17.36	0	0	0	0
150255	170444	0.040270	0.114400	0.00807	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	21.95	-7.15	-21.74	6.88	0	0	0	0
150256	150259	0.019630	0.052370	0.00272	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-21.64	13.19	21.76	-13.14	0	0	0	0
150256	150274	0.023210	0.056270	0.00355	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	42.01	-26.03	-41.47	26.98	0	0	0	0
150257	150264	0.025060	0.053580	0.00155	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	-49.31	-0.42	49.91	1.53	0	0	0	0
150258	150261	0.005990	0.156080	0.00000	115.20	115.20	115.20	1.00000	0.000	1	0.00	0.00	24.22	1.23	-24.19	-0.35	0	0	0	0
150258	150266	0.002280	0.013370	0.00499	297.20	297.20	297.20	0.00000	0.000	1	0.00	0.00	-136.47	-5.46	136.88	7.33	0	0	0	0
150258	150266	0.002280	0.013370	0.00499	297.20	297.20	297.20	0.00000	0.000	1	0.00	0.00	-136.47	-5.46	136.88	7.33	0	0	0	0
150324	150258	0.002230	0.012590	0.01616	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	-124.69	-8.35	125.02	8.57	0	0	0	0
150327	150258	0.004280	0.014970	0.00842	246.60	246.60	246.60	0.00000	0.000	1	0.00	0.00	-60.57	-1.61	60.72	1.27	0	0	0	0
150259	150261	0.007160	0.125010	0.00000	68.60	68.60	68.60	1.00000	0.000	1	0.00	0.00	-24.15	0.36	24.19	0.35	0	0	0	0
150262	150259	0.010690	0.026080	0.00122	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	32.22	-0.85	-32.11	0.99	0	0	0	0
150260	150261	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150262	150267	0.014600	0.038370	0.00108	123.30	123.30	123.30	0.00000	0.000	1	0.00	0.00	-53.53	2.28	53.93	-1.33	0	0	0	0
150262	150273	0.011530	0.026810	0.00326	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	-16.98	-12.72	17.03	12.50	0	0	0	0
150264	150263	0.002060	0.059820	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-118.02	21.56	118.30	-13.33	0	0	0	0
150264	150263	0.002060	0.059820	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-118.02	21.56	118.30	-13.33	0	0	0	0
150263	150421	0.001860	0.009460	0.00399	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-118.30	13.33	118.56	-12.44	0	0	0	0
150263	150421	0.001860	0.009460	0.00399	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-118.30	13.33	118.56	-12.44	0	0	0	0
150264	150276	0.023120	0.070050	0.00199	163.80	163.80	163.80	0.00000	0.000	1	0.00	0.00	60.56	-28.25	-59.57	31.02	0	0	0	0
150264	150276	0.023120	0.070050	0.00199	163.80	163.80	163.80	0.00000	0.000	1	0.00	0.00	60.56	-28.25	-59.57	31.02	0	0	0	0
150266	150265	0.000910	0.034440	0.00000	721.80	721.80	721.80	1.00000	0.000	1	0.00	0.00	-421.03	-13.98	422.57	72.19	0	0	0	0
150266	150265	0.000910	0.034440	0.00000	721.80	721.80	721.80	1.00000	0.000	1	0.00	0.00	-421.03	-13.98	422.57	72.19	0	0	0	0
150430	150265	0.000700	0.007330	0.21576	1262.60	1262.60	1262.60	0.00000	0.000	1	0.00	0.00	381.06	-81.24	-380.09	68.01	0	0	0	0
150503	150265	0.004000	0.050000	1.50000	1180.00	1180.00	1180.00	0.00000	0.000	1	0.00	0.00	538.41	-62.77	-527.67	34.38	0	0	0	0
150265	150539	0.001330	0.012310	0.21383	1276.00	1276.00	1276.00	0.00000	0.000	1	0.00	0.00	741.85	6.77	-735.12	32.51	0	0	0	0
260137	150265	0.000520	0.006470	0.18888	1274.40	1274.40	1274.40	0.00000	0.000	1	0.00	0.00	-568.72	27.28	570.28	-28.42	0	0	0	0
150267	150266	0.001650	0.046200	0.00000	332.90	332.90	332.90	1.00000	0.000	1	0.00	0.00	-124.07	12.10	124.32	-5.29	0	0	0	0
150266	150272	0.001300	0.007000	0.01027	380.50	380.50	380.50	0.00000	0.000	1	0.00	0.00	221.99	9.30	-221.38	-7.08	0	0	0	0
150266	150272	0.001300	0.007000	0.01027	380.50	380.50	380.50	0.00000	0.000	1	0.00	0.00	221.99	9.30	-221.38	-7.08	0	0	0	0
150267	150268	0.018690	0.035480	0.00140	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	46.54	-14.46	-46.12	15.11	0	0	0	0
150273	150268	0.006540	0.020860	0.00065	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	8.16	5.09	-8.15	-5.14	0	0	0	0
150275	150268	0.013390	0.034580	0.00064	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	-20.89	14.18	20.97	-14.04	0	0	0	0
150273	150269	0.011190	0.029960	0.00077	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	35.10	-37.23	-34.82	37.90	0	0	0	0
150271	150270	0.001290	0.040130	0.00000	272.50	272.50	272.50	1.00000	0.000	1	0.00	0.00	-109.44	5.82	109.59	-1.19	0	0	0	0
150270	150272	0.001760	0.011240	0.01188	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-206.55	20.85	207.28	-17.42	0	0	0	0
150270	150272	0.001760	0.011240	0.01188	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-206.55	20.85	207.28	-17.42	0	0	0	0
150273	150272	0.002060	0.056820	0.00000	277.40	277.40	277.40	1.00000	0.000	1	0.00	0.00	-104.39	13.14	104.60	-7.15	0	0	0	0
150293	150272	0.003080	0.015540	0.01488	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	76.67	-56.34	-76.41	56.15	0	0	0	0
150274	150322	0.029790	0.090410	0.00256	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	25.97	-15.38	-25.71	15.89	0	0	0	0
150294	150276	0.010450	0.026530	0.00189	163.30	163.30	163.30	0.00000	0.000	1	0.00	0.00	-49.55	-26.13	49.87	26.73	0	0	0	0
150294	150276	0.010450	0.026530	0.00189	163.30	163.30	163.30	0.00000	0.000	1	0.00	0.00	-49.55	-26.13	49.87	26.73	0	0	0	0
150278	150277	0.002270	0.068360	0.00000	140.40	140.40	140.40	1.00000	0.000	1	0.00	0.00	-39.40	-9.51	39.43	10.62	0	0	0	0
150277	260128	0.004230	0.020940	0.01119	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	160.28	-4.96	-159.22	9.05	0	0	0	0
150277	260128	0.004230	0.020940	0.01119	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	160.28	-4.96	-159.22	9.05	0	0	0	0
150278	150282	0.011660	0.029510	0.00401	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	16.70	3.81	-16.66	-4.13	0	0	0	0
150280	150279	0.018720	0.047760	0.00160	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	29.53	-13.90	-29.33	14.24	0	0	0	0
150279	150339	0.018630	0.048000	0.00312	114.60	114.60	114.60	0.00000	0.000	1	0.00	0.00	-28.97	3.80	29.13	-3.71	0	0	0	0
150279	260061	0.038790	0.094260	0.00294	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	40.30	-24.34	-39.45	26.11	0	0	0	0
150282	150281	0.017670	0.041750	0.00108	123.70	123.70	123.70	0.00000	0.000	1	0.00	0.00	36.12	-10.77	-35.87	11.25	0	0	0	0
150281	260131	0.010340	0.026610	0.00434	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	23.27	-13.81	-23.19	13.57	0	0	0	0
260098	150282	0.023680	0.053240	0.00267	108.40	108.40	108.40	0.00000	0.000	1	0.00	0.00	15.95	-3.21	-15.88	3.08	0	0	0	0
150284	150283	0.000850	0.028330	0.00000	117.40	117.40	117.40	1.00000	0.000	1	0.00	0.00	-45.45	-26.61	45.48	27.39	0	0	0	0
150283	150293	0.002560	0.014920	0.00267	250.30	250.30	250.30	0.00000	0.000	1	0.00	0.00	-45.48	-27.39	45.55	27.53	0	0	0	0
150298	150285	0.014000	0.032370	0.00114	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	51.15	-2.63	-50.79	3.34	0	0	0	0
150287	150286	0.002010	0.058680	0.00000	188.10	188.10	188.10	1.00000	0.000	1	0.00	0.00	-54.81	12.35	54.87	-10.54	0	0	0	0
150286	150289	0.002280	0.009990	0.00819	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	-142.01	24.40	142.48	-23.18	0	0	0	0
150287	150294	0.011290	0.024710	0.01005	155.40	155.40	155.40	0.00000	0.000	1	0.00	0.00	-16.99	-15.60	17.05	14.69	0	0	0	0
150287	150303	0.007370	0.019960	0.00137	135.50	135.50	135.50	0.00000	0.000	1	0.00	0.00	31.70	1.14	-31.63	-1.08	0	0	0	0
150288	150301	0.009320	0.020340	0.00148	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	3.01	-19.84	-2.97	19.77	0	0	0	0
150302	150288	0.011570	0.026120	0.00115	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	13.97	-17.49	-13.91	17.50	0	0	0	0
150289	150292	0.002690	0.071650	0.00000	111.60	111.60	111.60	1.00000	0.000	1	0.00	0.00	17.70	-0.05	-17.69	0.27	0	0	0	0
150289	150299	0.002400	0.016050	0.02441	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-13.91	6.61	13.92	-9.05	0	0	0	0
150290	150292	0.010240	0.187070	0.00000	68.50	68.50	68.50	1.00000	0.000	1	0.00	0.00	-17.66	0.85	17.69	-0.27	0	0	0	0
150290	150303	0.013520	0.037230	0.00219	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	14.71	-14.26	-14.66	14.19	0	0	0	0
150291	150292	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150293	150296	0.003950	0.090810	0.00000	110.10	110.10	110.10	1.00000	0.000	1	0.00	0.00	-2.99	-0.92	2.99	0.93	0	0	0	0
150293	150419	0.005800	0.048410	0.01765	309.50	309.50	309.50	0.00000	0.000	1	0.00	0.00	-119.23	29.73	120.08	-24.42	0	0	0	0
150294	150296	0.006750	0.144710	0.00000	67.60	67.60	67.60	1.00000	0.000	1	0.00	0.00	2.99	0.95	-2.99	-0.93	0	0	0	0
150301	150294	0.011180	0.025290	0.00156	122.50	122.50	122.50	0.00000	0.000	1	0.00	0.00	-42.39	-27.44	42.67	27.92	0	0	0	0
150295	150296	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150298	150297	0.001160	0.038290	0.00000	397.60	397.60	397.60	1.00000	0.000	1	0.00	0.00	-127.16	10.02	127.34	-3.95	0	0	0	0
150298	150297	0.001160	0.038290	0.00000	397.60	397.60	397.60	1.00000	0.000	1	0.00	0.00	-127.16	10.02	127.34	-3.95	0	0	0	0
150297	150299	0.002470	0.013690	0.00494	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	118.67	22.32	-118.32	-20.87	0	0	0	0
150300	150299	0.001560	0.048120	0.00000	251.20	251.20	251.20	1.00000	0.000	1	0.00	0.00	-104.22	-24.32	104.40	29.92	0	0	0	0
150313	150304	0.009400	0.019650	0.00095	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	19.94	-21.30	-19.87	21.36	0	0	0	0
150304	150317	0.022180	0.048200	0.00102	117.90	117.90	117.90	0.00000	0.000	1	0.00	0.00	-35.18	21.49	35.54	-20.83	0	0	0	0
150319	150304	0.006620	0.019170	0.00093	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	-25.77	47.03	25.95	-46.62	0	0	0	0
150317	150305	0.007300	0.017660	0.00178	121.50	121.50	121.50	0.00000	0.000	1	0.00	0.00	17.52	3.99	-17.50	-4.13	0	0	0	0
150306	150319	0.013880	0.035820	0.00187	125.60	125.60	125.60	0.00000	0.000	1	0.00	0.00	5.55	-55.89	-5.13	56.77	0	0	0	0
150307	150310	0.002840	0.083330	0.00000	108.80	108.80	108.80	1.00000	0.000	1	0.00	0.00	12.77	1.04	-12.77	-0.91	0	0	0	0
150307	150344	0.004430	0.023130	0.01045	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	106.34	9.00	-105.86	-7.55	0	0	0	0
150307	150344	0.004430	0.023130	0.01045	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	106.34	9.00	-105.86	-7.55	0	0	0	0
150307	150402	0.006100	0.038910	0.01038	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	-122.21	24.59	123.12	-19.86	0	0	0	0
150307	150402	0.006100	0.038910	0.01038	331.70	331.70	331.70	0.00000	0.000	1	0.00	0.00	-122.21	24.59	123.12	-19.86	0	0	0	0
150493	150307	0.003760	0.025810	0.01044	337.70	337.70	337.70	0.00000	0.000	1	0.00	0.00	192.17	51.42	-190.79	-43.06	0	0	0	0
150493	150307	0.003760	0.025810	0.01044	337.70	337.70	337.70	0.00000	0.000	1	0.00	0.00	192.17	51.42	-190.79	-43.06	0	0	0	0
150308	150310	0.007570	0.211930	0.00000	67.20	67.20	67.20	1.00000	0.000	1	0.00	0.00	-12.76	-0.57	12.77	0.91	0	0	0	0
150308	150314	0.014550	0.046600	0.00458	142.80	142.80	142.80	0.00000	0.000	1	0.00	0.00	-24.84	-4.28	24.93	4.09	0	0	0	0
150315	150308	0.023000	0.056710	0.00213	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	-0.10	-1.38	0.10	1.16	0	0	0	0
150309	150310	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150312	150311	0.002020	0.049960	0.00000	313.70	313.70	313.70	1.00000	0.000	1	0.00	0.00	-109.51	26.03	109.75	-20.05	0	0	0	0
150414	150311	0.006670	0.039870	0.01225	290.70	290.70	290.70	0.00000	0.000	1	0.00	0.00	109.04	-15.33	-108.26	18.70	0	0	0	0
150318	150312	0.007910	0.021550	0.00120	150.90	150.90	150.90	0.00000	0.000	1	0.00	0.00	-67.47	35.82	67.91	-34.76	0	0	0	0
150317	150313	0.015680	0.032870	0.00152	119.40	119.40	119.40	0.00000	0.000	1	0.00	0.00	39.22	-18.54	-38.94	18.96	0	0	0	0
150314	150318	0.011890	0.031740	0.00144	146.60	146.60	146.60	0.00000	0.000	1	0.00	0.00	-44.83	-10.59	45.07	11.08	0	0	0	0
150336	150315	0.026670	0.058140	0.00437	134.10	134.10	134.10	0.00000	0.000	1	0.00	0.00	5.91	0.22	-5.90	-0.65	0	0	0	0
150317	150316	0.001060	0.035130	0.00000	311.40	311.40	311.40	1.00000	0.000	1	0.00	0.00	-133.48	27.48	133.66	-21.31	0	0	0	0
150316	150410	0.016990	0.111050	0.04821	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	-133.66	21.31	136.66	-6.77	0	0	0	0
150320	150325	0.003170	0.010230	0.00217	143.70	143.70	143.70	0.00000	0.000	1	0.00	0.00	-86.11	3.99	86.34	-3.47	0	0	0	0
150320	260157	0.021830	0.062110	0.00313	139.80	139.80	139.80	0.00000	0.000	1	0.00	0.00	69.31	-8.79	-68.27	11.44	0	0	0	0
150321	150326	0.025140	0.055710	0.00614	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	29.40	-6.46	-29.18	6.33	0	0	0	0
150328	150321	0.012890	0.031830	0.00113	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	37.38	-4.71	-37.20	5.03	0	0	0	0
260163	150322	0.012460	0.028380	0.00323	150.30	150.30	150.30	0.00000	0.000	1	0.00	0.00	-87.76	64.60	89.14	-61.81	0	0	0	0
260166	150322	0.026480	0.070010	0.00578	149.70	149.70	149.70	0.00000	0.000	1	0.00	0.00	68.22	-41.69	-66.59	45.39	0	0	0	0
150325	150323	0.012890	0.031930	0.00064	110.90	110.90	110.90	0.00000	0.000	1	0.00	0.00	16.02	1.76	-15.99	-1.74	0	0	0	0
150326	150323	0.014720	0.028370	0.00075	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	-6.78	0.91	6.79	-0.97	0	0	0	0
150325	150324	0.001450	0.042710	0.00000	303.50	303.50	303.50	1.00000	0.000	1	0.00	0.00	-124.47	-1.90	124.69	8.35	0	0	0	0
150326	260153	0.010100	0.027230	0.00210	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	14.06	-13.43	-14.03	13.32	0	0	0	0
150328	150327	0.001650	0.059890	0.00000	182.40	182.40	182.40	1.00000	0.000	1	0.00	0.00	-60.51	0.51	60.57	1.61	0	0	0	0
150329	150340	0.012950	0.033860	0.00058	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	65.00	18.96	-64.45	-17.57	0	0	0	0
150329	150340	0.012950	0.033860	0.00058	152.80	152.80	152.80	0.00000	0.000	1	0.00	0.00	65.00	18.96	-64.45	-17.57	0	0	0	0
150347	150329	0.004860	0.016600	0.00058	153.40	153.40	153.40	0.00000	0.000	1	0.00	0.00	67.69	-43.81	-67.40	44.76	0	0	0	0
150347	150329	0.004860	0.016600	0.00058	153.40	153.40	153.40	0.00000	0.000	1	0.00	0.00	67.69	-43.81	-67.40	44.76	0	0	0	0
150330	150338	0.006540	0.017000	0.00175	116.60	116.60	116.60	0.00000	0.000	1	0.00	0.00	1.57	4.59	-1.57	-4.77	0	0	0	0
150330	150340	0.010850	0.026550	0.00141	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-30.77	-14.60	30.89	14.76	0	0	0	0
150331	150334	0.003470	0.109250	0.00000	108.60	108.60	108.60	1.00000	0.000	1	0.00	0.00	8.13	2.43	-8.13	-2.36	0	0	0	0
150331	150342	0.003450	0.016190	0.01100	232.50	232.50	232.50	0.00000	0.000	1	0.00	0.00	-8.13	-2.43	8.13	1.31	0	0	0	0
150332	150334	0.010320	0.191430	0.00000	64.60	64.60	64.60	1.00000	0.000	1	0.00	0.00	-8.12	-2.22	8.13	2.36	0	0	0	0
150333	150334	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150340	150335	0.005280	0.017120	0.00086	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	62.10	7.79	-61.90	-7.23	0	0	0	0
150345	150336	0.010530	0.033260	0.00230	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	-22.00	-9.15	22.06	9.10	0	0	0	0
150336	150347	0.017750	0.038980	0.00134	139.80	139.80	139.80	0.00000	0.000	1	0.00	0.00	-49.07	-15.32	49.52	16.17	0	0	0	0
150338	150337	0.001160	0.031770	0.00000	299.60	299.60	299.60	1.00000	0.000	1	0.00	0.00	-97.12	10.23	97.23	-7.28	0	0	0	0
150337	150342	0.002760	0.013140	0.00535	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	-209.60	14.72	210.79	-9.61	0	0	0	0
150339	150343	0.005430	0.013860	0.00077	120.30	120.30	120.30	0.00000	0.000	1	0.00	0.00	-34.83	3.03	34.90	-2.95	0	0	0	0
150342	150341	0.000570	0.037820	0.00000	489.60	489.60	489.60	1.00000	0.000	1	0.00	0.00	-334.39	-19.75	335.01	60.80	0	0	0	0
150342	150341	0.000570	0.037820	0.00000	489.60	489.60	489.60	1.00000	0.000	1	0.00	0.00	-334.39	-19.75	335.01	60.80	0	0	0	0
150341	150430	0.000410	0.005630	0.11091	1301.00	1301.00	1301.00	0.00000	0.000	1	0.00	0.00	737.68	-164.89	-735.49	182.99	0	0	0	0
150460	150341	0.000710	0.008770	0.26895	1369.80	1369.80	1369.80	0.00000	0.000	1	0.00	0.00	618.05	-10.64	-615.52	12.99	0	0	0	0
150460	150341	0.000710	0.008770	0.26895	1369.80	1369.80	1369.80	0.00000	0.000	1	0.00	0.00	618.05	-10.64	-615.52	12.99	0	0	0	0
150343	150342	0.001370	0.039330	0.00000	358.60	358.60	358.60	1.00000	0.000	1	0.00	0.00	-133.23	-9.20	133.47	16.08	0	0	0	0
150535	150343	0.015950	0.039430	0.00262	107.30	107.30	107.30	0.00000	0.000	1	0.00	0.00	-23.74	3.61	23.83	-3.65	0	0	0	0
150345	150344	0.001920	0.068700	0.00000	140.70	140.70	140.70	1.00000	0.000	1	0.00	0.00	-23.40	-1.15	23.41	1.51	0	0	0	0
150347	150346	0.001440	0.039910	0.00000	403.60	403.60	403.60	1.00000	0.000	1	0.00	0.00	-164.66	35.35	165.04	-24.73	0	0	0	0
150347	150346	0.001440	0.039910	0.00000	403.60	403.60	403.60	1.00000	0.000	1	0.00	0.00	-164.66	35.35	165.04	-24.73	0	0	0	0
150347	150348	0.007830	0.017830	0.00183	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	50.90	-2.08	-50.71	2.32	0	0	0	0
150347	150348	0.007830	0.017830	0.00183	138.50	138.50	138.50	0.00000	0.000	1	0.00	0.00	50.90	-2.08	-50.71	2.32	0	0	0	0
150349	260184	0.014850	0.040440	0.00298	105.20	105.20	105.20	0.00000	0.000	1	0.00	0.00	16.97	-12.08	-16.91	11.97	0	0	0	0
150354	150350	0.001410	0.008610	0.00678	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	52.07	22.07	-52.02	-22.51	0	0	0	0
150350	150359	0.001140	0.005710	0.01603	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	88.91	19.58	-88.81	-20.78	0	0	0	0
150360	150350	0.000870	0.006680	0.00754	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	37.00	-6.55	-36.99	5.86	0	0	0	0
150350	150361	0.001070	0.005000	0.00431	229.70	229.70	229.70	0.00000	0.000	1	0.00	0.00	-12.89	-5.72	12.89	5.29	0	0	0	0
150351	150359	0.001250	0.008140	0.01196	238.70	238.70	238.70	0.00000	0.000	1	0.00	0.00	-32.30	-14.91	32.31	13.78	0	0	0	0
150352	150516	0.014330	0.080590	0.06345	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-26.54	-1.97	26.64	-4.33	0	0	0	0
150353	150455	0.002320	0.009970	0.01031	213.90	213.90	213.90	0.00000	0.000	1	0.00	0.00	-31.30	61.63	31.41	-62.26	0	0	0	0
150354	150361	0.002660	0.012560	0.00697	241.00	241.00	241.00	0.00000	0.000	1	0.00	0.00	30.92	10.99	-30.89	-11.59	0	0	0	0
150354	150450	0.001390	0.006510	0.00631	325.10	325.10	325.10	0.00000	0.000	1	0.00	0.00	-66.17	-6.88	66.23	6.50	0	0	0	0
150354	150450	0.001390	0.006510	0.00631	325.10	325.10	325.10	0.00000	0.000	1	0.00	0.00	-66.17	-6.88	66.23	6.50	0	0	0	0
150455	150355	0.005400	0.033900	0.00951	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	129.68	-2.62	-128.81	7.08	0	0	0	0
150356	150358	0.001550	0.009060	0.00398	252.90	252.90	252.90	0.00000	0.000	1	0.00	0.00	-5.67	12.41	5.67	-12.82	0	0	0	0
150357	150360	0.002480	0.014040	0.00691	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	24.15	10.42	-24.13	-11.05	0	0	0	0
150357	150362	0.002470	0.015350	0.01171	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	-10.92	-7.15	10.92	5.95	0	0	0	0
150364	150358	0.004460	0.023180	0.02364	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	11.38	-14.07	-11.37	11.62	0	0	0	0
150450	150362	0.000540	0.002710	0.00110	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	47.88	17.05	-47.87	-17.10	0	0	0	0
150363	150548	0.012720	0.105220	0.07070	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-42.08	-9.74	42.30	4.05	0	0	0	0
150365	210002	0.004750	0.030760	0.17013	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-97.23	-7.43	97.66	-7.90	0	0	0	0
150365	260006	0.005240	0.033300	0.03113	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	122.36	9.34	-121.61	-7.86	0	0	0	0
210324	150366	0.001940	0.011710	0.00637	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	76.66	-0.78	-76.55	0.74	0	0	0	0
150366	260005	0.007440	0.032490	0.07056	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	57.45	-2.39	-57.22	-4.10	0	0	0	0
150368	150367	0.000530	0.029840	0.00000	350.10	350.10	350.10	1.00000	0.000	1	0.00	0.00	-103.55	-9.40	103.61	12.41	0	0	0	0
150367	150369	0.000760	0.009790	0.21614	1332.20	1332.20	1332.20	0.00000	0.000	1	0.00	0.00	648.07	20.23	-645.11	-5.34	0	0	0	0
150367	150369	0.000760	0.009790	0.21614	1332.20	1332.20	1332.20	0.00000	0.000	1	0.00	0.00	648.07	20.23	-645.11	-5.34	0	0	0	0
150367	150434	0.000770	0.009350	0.19283	1327.30	1327.30	1327.30	0.00000	0.000	1	0.00	0.00	-399.94	30.06	401.09	-36.93	0	0	0	0
150367	150434	0.000770	0.009350	0.19283	1327.30	1327.30	1327.30	0.00000	0.000	1	0.00	0.00	-399.94	30.06	401.09	-36.93	0	0	0	0
150367	240231	0.004000	0.050000	1.50000	1230.00	1230.00	1230.00	0.00000	0.000	1	0.00	0.00	-599.87	81.47	614.16	-63.14	0	0	0	0
150377	150368	0.001010	0.006630	0.00391	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	73.36	-4.68	-73.31	4.59	0	0	0	0
150380	150368	0.001270	0.007310	0.00664	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	-140.33	4.53	140.57	-3.89	0	0	0	0
150370	150369	0.000450	0.025330	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-501.21	16.53	502.28	43.72	0	0	0	0
150370	150369	0.000450	0.025330	0.00000	700.00	700.00	700.00	1.00000	0.000	1	0.00	0.00	-501.21	16.53	502.28	43.72	0	0	0	0
150487	150369	0.001000	0.013240	0.22549	1259.00	1259.00	1259.00	0.00000	0.000	1	0.00	0.00	-284.86	63.13	285.66	-76.74	0	0	0	0
150370	150374	0.001660	0.011810	0.00558	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	144.09	9.91	-143.76	-8.17	0	0	0	0
150370	150374	0.001660	0.011810	0.00558	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	144.09	9.91	-143.76	-8.17	0	0	0	0
150390	150370	0.001770	0.011730	0.00970	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	-145.47	-50.89	145.88	52.54	0	0	0	0
150370	150392	0.001990	0.013570	0.00661	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	147.18	-30.23	-146.76	32.42	0	0	0	0
150370	150392	0.001990	0.013570	0.00661	327.00	327.00	327.00	0.00000	0.000	1	0.00	0.00	147.18	-30.23	-146.76	32.42	0	0	0	0
150412	150370	0.001540	0.008130	0.00186	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-122.58	28.51	122.81	-27.48	0	0	0	0
150412	150370	0.001540	0.008130	0.00186	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-122.58	28.51	122.81	-27.48	0	0	0	0
150380	150371	0.002680	0.015100	0.00874	300.40	300.40	300.40	0.00000	0.000	1	0.00	0.00	70.50	-9.06	-70.37	8.84	0	0	0	0
150372	150392	0.007210	0.029260	0.02337	339.90	339.90	339.90	0.00000	0.000	1	0.00	0.00	-197.93	73.41	200.94	-63.68	0	0	0	0
150372	150392	0.007210	0.029260	0.02337	339.90	339.90	339.90	0.00000	0.000	1	0.00	0.00	-197.93	73.41	200.94	-63.68	0	0	0	0
150372	150493	0.002020	0.010940	0.01588	337.50	337.50	337.50	0.00000	0.000	1	0.00	0.00	192.98	-74.58	-192.17	77.23	0	0	0	0
150372	150493	0.002020	0.010940	0.01588	337.50	337.50	337.50	0.00000	0.000	1	0.00	0.00	192.98	-74.58	-192.17	77.23	0	0	0	0
150410	150373	0.001320	0.007510	0.00309	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	-141.76	4.89	142.01	-3.79	0	0	0	0
150373	150444	0.003150	0.016100	0.00490	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-154.81	2.44	155.52	0.68	0	0	0	0
150391	150374	0.002140	0.013100	0.00890	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-138.07	-5.84	138.46	7.30	0	0	0	0
150391	150374	0.002140	0.013100	0.00890	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-138.07	-5.84	138.46	7.30	0	0	0	0
150376	150375	0.000400	0.028200	0.00000	325.50	325.50	325.50	1.00000	0.000	1	0.00	0.00	-130.01	-3.80	130.07	8.24	0	0	0	0
150375	150532	0.000550	0.007020	0.18229	959.30	959.30	959.30	0.00000	0.000	1	0.00	0.00	-130.07	8.63	130.16	-27.15	0	0	0	0
150376	150383	0.001300	0.008410	0.00292	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	93.21	-10.60	-93.10	10.97	0	0	0	0
150377	150388	0.001380	0.009940	0.00447	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-91.16	0.88	91.27	-0.59	0	0	0	0
150378	150411	0.001320	0.007040	0.00466	243.00	243.00	243.00	0.00000	0.000	1	0.00	0.00	-20.91	1.40	20.92	-1.86	0	0	0	0
150444	150379	0.001880	0.012390	0.00241	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	83.71	8.81	-83.58	-8.25	0	0	0	0
150382	150394	0.006210	0.023940	0.01526	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	78.46	-0.17	-78.10	-0.07	0	0	0	0
150404	150382	0.002610	0.017080	0.00550	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	-104.60	3.70	104.87	-2.52	0	0	0	0
150382	150522	0.003330	0.020360	0.02826	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	-104.27	-2.76	104.61	1.82	0	0	0	0
150382	150522	0.003330	0.020360	0.02826	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	-104.27	-2.76	104.61	1.82	0	0	0	0
150384	150396	0.005730	0.029990	0.02386	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	29.03	2.47	-28.99	-4.73	0	0	0	0
150387	150495	0.005580	0.041310	0.02128	324.40	324.40	324.40	0.00000	0.000	1	0.00	0.00	-116.04	10.63	116.75	-7.67	0	0	0	0
150387	150495	0.005580	0.041310	0.02128	324.40	324.40	324.40	0.00000	0.000	1	0.00	0.00	-116.04	10.63	116.75	-7.67	0	0	0	0
150413	150391	0.003570	0.019330	0.00697	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-129.88	-1.63	130.47	4.07	0	0	0	0
150413	150391	0.003570	0.019330	0.00697	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-129.88	-1.63	130.47	4.07	0	0	0	0
150392	150412	0.001400	0.008380	0.00516	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-115.99	30.90	116.18	-30.31	0	0	0	0
150392	150412	0.001400	0.008380	0.00516	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-115.99	30.90	116.18	-30.31	0	0	0	0
150393	150394	0.003840	0.023460	0.01390	260.80	260.80	260.80	0.00000	0.000	1	0.00	0.00	-70.12	1.37	70.30	-1.73	0	0	0	0
150395	150421	0.003260	0.018260	0.06771	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	212.70	-16.54	-211.28	17.50	0	0	0	0
150395	150421	0.003260	0.018260	0.06771	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	212.70	-16.54	-211.28	17.50	0	0	0	0
150396	150397	0.001650	0.010920	0.00511	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-44.69	-0.74	44.72	0.41	0	0	0	0
150396	150398	0.002380	0.011590	0.00759	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	65.67	5.02	-65.58	-5.33	0	0	0	0
150414	150398	0.003020	0.018740	0.00977	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-121.84	12.54	122.27	-10.86	0	0	0	0
150399	150400	0.002360	0.013340	0.00568	313.90	313.90	313.90	0.00000	0.000	1	0.00	0.00	89.61	-16.41	-89.42	16.88	0	0	0	0
150399	150400	0.002360	0.013340	0.00568	313.90	313.90	313.90	0.00000	0.000	1	0.00	0.00	89.61	-16.41	-89.42	16.88	0	0	0	0
150413	150399	0.001240	0.010200	0.00281	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	77.33	-27.93	-77.25	28.31	0	0	0	0
150413	150399	0.001240	0.010200	0.00281	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	77.33	-27.93	-77.25	28.31	0	0	0	0
150401	150400	0.001930	0.012500	0.00710	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	-82.78	18.11	82.92	-17.97	0	0	0	0
150401	150400	0.001930	0.012500	0.00710	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	-82.78	18.11	82.92	-17.97	0	0	0	0
150401	150402	0.002350	0.013650	0.02412	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	73.94	-18.43	-73.81	16.68	0	0	0	0
150401	150402	0.002350	0.013650	0.02412	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	73.94	-18.43	-73.81	16.68	0	0	0	0
150404	150407	0.004060	0.018910	0.01139	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	-1.26	-12.13	1.27	10.94	0	0	0	0
150406	150405	0.001720	0.011810	0.00761	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	42.11	-16.05	-42.08	15.46	0	0	0	0
150406	150407	0.001890	0.012540	0.00430	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	-57.01	14.85	57.07	-14.89	0	0	0	0
150409	150444	0.001730	0.010060	0.01506	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-111.35	-7.52	111.55	7.09	0	0	0	0
150522	150415	0.002630	0.020140	0.00739	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	103.99	1.33	-103.72	-0.09	0	0	0	0
150417	150422	0.003730	0.019140	0.02100	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-66.90	15.76	67.07	-17.12	0	0	0	0
150417	150465	0.002370	0.012410	0.00527	266.50	266.50	266.50	0.00000	0.000	1	0.00	0.00	4.11	-15.18	-4.11	14.65	0	0	0	0
150419	150418	0.002170	0.012370	0.01195	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	-128.58	22.16	128.95	-21.30	0	0	0	0
150425	150422	0.006350	0.029280	0.01819	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-134.77	13.12	135.88	-9.91	0	0	0	0
150423	150480	0.005430	0.023300	0.01375	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-139.26	4.46	140.25	-1.68	0	0	0	0
150423	150480	0.005430	0.023300	0.01375	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-139.26	4.46	140.25	-1.68	0	0	0	0
150427	150426	0.000420	0.027530	0.00000	462.20	462.20	462.20	1.00000	0.000	1	0.00	0.00	60.39	-26.54	-60.37	27.67	0	0	0	0
150427	150426	0.000420	0.027530	0.00000	462.20	462.20	462.20	1.00000	0.000	1	0.00	0.00	60.39	-26.54	-60.37	27.67	0	0	0	0
150426	150428	0.000360	0.023030	0.00000	558.30	558.30	558.30	1.00000	0.000	1	0.00	0.00	-272.72	4.69	272.97	11.15	0	0	0	0
150426	150429	0.000760	0.038530	0.00000	505.60	505.60	505.60	1.00000	0.000	1	0.00	0.00	-137.87	-4.38	138.00	11.15	0	0	0	0
150497	150426	0.000970	0.011590	0.19421	1303.10	1303.10	1303.10	0.00000	0.000	1	0.00	0.00	404.11	-32.18	-402.64	28.70	0	0	0	0
150426	150503	0.000740	0.008110	0.20735	1376.50	1376.50	1376.50	0.00000	0.000	1	0.00	0.00	466.99	-42.17	-465.49	36.18	0	0	0	0
150426	150503	0.000740	0.008110	0.20735	1376.50	1376.50	1376.50	0.00000	0.000	1	0.00	0.00	466.99	-42.17	-465.49	36.18	0	0	0	0
150430	150431	0.000330	0.021000	0.00000	575.80	575.80	575.80	1.00000	0.000	1	0.00	0.00	-109.98	23.73	110.02	-21.27	0	0	0	0
150430	150432	0.000290	0.016630	0.00000	575.70	575.70	575.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150430	150433	0.000350	0.021900	0.00000	560.40	560.40	560.40	1.00000	0.000	1	0.00	0.00	-275.23	36.89	275.48	-21.27	0	0	0	0
150460	150430	0.001000	0.020000	0.70000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	482.71	-57.12	-480.54	25.08	0	0	0	0
150430	260119	0.000770	0.009510	0.22397	1161.90	1161.90	1161.90	0.00000	0.000	1	0.00	0.00	238.71	-11.92	-238.31	-7.25	0	0	0	0
150430	260137	0.000780	0.008360	0.11216	1265.50	1265.50	1265.50	0.00000	0.000	1	0.00	0.00	774.18	-74.46	-769.82	109.00	0	0	0	0
150434	150435	0.000590	0.036210	0.00000	383.10	383.10	383.10	1.00000	0.000	1	0.00	0.00	-40.81	0.14	40.82	0.42	0	0	0	0
150434	150436	0.000720	0.041460	0.00000	382.80	382.80	382.80	1.00000	0.000	1	0.00	0.00	-22.69	-0.21	22.69	0.41	0	0	0	0
150434	150437	0.000390	0.026080	0.00000	474.80	474.80	474.80	1.00000	0.000	1	0.00	0.00	-90.77	-97.52	90.83	101.80	0	0	0	0
150434	150438	0.000420	0.026650	0.00000	382.10	382.10	382.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150434	150439	0.000660	0.030020	0.00000	336.10	336.10	336.10	1.00000	0.000	1	0.00	0.00	-40.99	0.16	41.00	0.30	0	0	0	0
150440	150441	0.000170	0.008150	0.00000	1566.50	1566.50	1566.50	1.00000	0.000	1	0.00	0.00	-1202.69	141.93	1205.00	-31.42	0	0	0	0
150440	150442	0.000180	0.008350	0.00000	1553.50	1553.50	1553.50	1.00000	0.000	1	0.00	0.00	-1192.60	142.80	1195.00	-31.42	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	1135.23	-82.85	-1132.24	112.62	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	1135.23	-82.85	-1132.24	112.62	0	0	0	0
150440	150521	0.000250	0.002900	0.04587	1459.30	1459.30	1459.30	0.00000	0.000	1	0.00	0.00	1135.23	-82.85	-1132.24	112.62	0	0	0	0
150440	210090	0.001750	0.019190	0.33476	1438.20	1438.20	1438.20	0.00000	0.000	1	0.00	0.00	-505.20	45.15	509.40	-35.41	0	0	0	0
150440	210090	0.001750	0.019190	0.33476	1438.20	1438.20	1438.20	0.00000	0.000	1	0.00	0.00	-505.20	45.15	509.40	-35.41	0	0	0	0
150444	150443	0.000600	0.037190	0.00000	480.70	480.70	480.70	1.00000	0.000	1	0.00	0.00	-221.64	2.35	221.92	14.71	0	0	0	0
150444	150443	0.000600	0.037190	0.00000	480.70	480.70	480.70	1.00000	0.000	1	0.00	0.00	-221.64	2.35	221.92	14.71	0	0	0	0
150443	150445	0.000570	0.034880	0.00000	354.60	354.60	354.60	1.00000	0.000	1	0.00	0.00	-39.99	-3.77	40.00	4.29	0	0	0	0
150443	150446	0.000810	0.056150	0.00000	349.50	349.50	349.50	1.00000	0.000	1	0.00	0.00	-39.98	-1.92	39.99	2.75	0	0	0	0
150443	150447	0.000680	0.035890	0.00000	349.50	349.50	349.50	1.00000	0.000	1	0.00	0.00	-39.98	-3.53	39.99	4.07	0	0	0	0
150443	150448	0.000490	0.028050	0.00000	354.20	354.20	354.20	1.00000	0.000	1	0.00	0.00	-39.99	-4.92	40.00	5.34	0	0	0	0
150460	150443	0.000600	0.007340	0.24167	1332.60	1332.60	1332.60	0.00000	0.000	1	0.00	0.00	-588.24	22.61	590.18	-24.90	0	0	0	0
150460	150443	0.000600	0.007340	0.24167	1332.60	1332.60	1332.60	0.00000	0.000	1	0.00	0.00	-588.24	22.61	590.18	-24.90	0	0	0	0
150475	150443	0.000290	0.003460	0.05702	1275.60	1275.60	1275.60	0.00000	0.000	1	0.00	0.00	725.92	0.58	-724.50	10.11	0	0	0	0
150521	150443	0.000310	0.003700	0.05262	1303.90	1303.90	1303.90	0.00000	0.000	1	0.00	0.00	741.33	-11.30	-739.75	24.42	0	0	0	0
150450	150449	0.000450	0.028470	0.00000	514.90	514.90	514.90	1.00000	0.000	1	0.00	0.00	-137.15	17.22	137.24	-12.00	0	0	0	0
150450	150449	0.000450	0.028470	0.00000	514.90	514.90	514.90	1.00000	0.000	1	0.00	0.00	-137.15	17.22	137.24	-12.00	0	0	0	0
150500	150449	0.001550	0.017390	0.21057	1312.50	1312.50	1312.50	0.00000	0.000	1	0.00	0.00	-283.64	127.85	285.09	-133.87	0	0	0	0
150513	150449	0.001490	0.018100	0.27086	1280.90	1280.90	1280.90	0.00000	0.000	1	0.00	0.00	-183.28	131.11	184.04	-150.61	0	0	0	0
150449	150526	0.001610	0.018850	0.37931	1290.50	1290.50	1290.50	0.00000	0.000	1	0.00	0.00	-943.26	63.77	957.19	59.52	0	0	0	0
150449	150529	0.003000	0.030000	0.45000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	1240.25	132.62	-1195.00	273.95	0	0	0	0
150449	150550	0.001950	0.021970	0.40562	1370.30	1370.30	1370.30	0.00000	0.000	1	0.00	0.00	-1040.59	112.09	1061.31	78.59	0	0	0	0
150450	150453	0.001540	0.045010	0.00000	297.70	297.70	297.70	1.00000	0.000	1	0.00	0.00	-5.10	-19.86	5.11	20.04	0	0	0	0
150450	150454	0.000950	0.025350	0.00000	293.40	293.40	293.40	1.00000	0.000	1	0.00	0.00	-20.53	-18.49	20.54	18.68	0	0	0	0
150451	150453	0.000000	0.010000	0.00000	25.60	25.60	25.60	1.00000	0.000	1	0.00	0.00	1.97	10.03	-1.97	-10.02	0	0	0	0
150452	150453	0.000000	0.010000	0.00000	25.60	25.60	25.60	1.00000	0.000	1	0.00	0.00	3.14	10.03	-3.14	-10.02	0	0	0	0
150455	150458	0.002000	0.047790	0.00000	215.20	215.20	215.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150455	150459	0.002060	0.063980	0.00000	180.60	180.60	180.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150455	150509	0.027840	0.131010	0.11870	312.40	312.40	312.40	0.00000	0.000	1	0.00	0.00	-210.79	58.48	223.72	-10.22	0	0	0	0
150456	150458	0.000000	0.010000	0.00000	2.60	2.60	2.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150457	150458	0.000000	0.010000	0.00000	2.60	2.60	2.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150461	150460	0.000250	0.018120	0.00000	740.90	740.90	740.90	1.00000	0.000	1	0.00	0.00	-437.71	-19.25	438.16	52.08	0	0	0	0
150461	150460	0.000250	0.018120	0.00000	740.90	740.90	740.90	1.00000	0.000	1	0.00	0.00	-437.71	-19.25	438.16	52.08	0	0	0	0
150460	150462	0.000530	0.025340	0.00000	437.60	437.60	437.60	1.00000	0.000	1	0.00	0.00	-42.84	-12.40	42.85	12.87	0	0	0	0
150460	150463	0.000460	0.023100	0.00000	382.70	382.70	382.70	1.00000	0.000	1	0.00	0.00	-37.03	-13.93	37.04	14.27	0	0	0	0
150475	150460	0.000980	0.011590	0.23270	1323.10	1323.10	1323.10	0.00000	0.000	1	0.00	0.00	591.12	-11.53	-587.96	23.86	0	0	0	0
150475	150460	0.000980	0.011590	0.23270	1323.10	1323.10	1323.10	0.00000	0.000	1	0.00	0.00	591.12	-11.53	-587.96	23.86	0	0	0	0
150460	150521	0.001030	0.011460	0.28599	1339.40	1339.40	1339.40	0.00000	0.000	1	0.00	0.00	-613.95	30.27	617.59	-20.69	0	0	0	0
150460	150521	0.001030	0.011460	0.28599	1339.40	1339.40	1339.40	0.00000	0.000	1	0.00	0.00	-613.95	30.27	617.59	-20.69	0	0	0	0
150460	260206	0.000670	0.009440	0.27949	1395.40	1395.40	1395.40	0.00000	0.000	1	0.00	0.00	532.53	-76.45	-530.73	71.55	0	0	0	0
150460	260206	0.000670	0.009440	0.27949	1395.40	1395.40	1395.40	0.00000	0.000	1	0.00	0.00	532.53	-76.45	-530.73	71.55	0	0	0	0
150465	150464	0.000420	0.027270	0.00000	446.40	446.40	446.40	1.00000	0.000	1	0.00	0.00	-213.15	-11.75	213.33	23.43	0	0	0	0
150464	150472	0.000840	0.039110	0.00000	242.00	242.00	242.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150464	150487	0.000670	0.007740	0.09741	1208.60	1208.60	1208.60	0.00000	0.000	1	0.00	0.00	-213.33	-23.43	213.62	16.22	0	0	0	0
150465	150468	0.002660	0.069530	0.00000	191.50	191.50	191.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150469	0.002420	0.086850	0.00000	189.50	189.50	189.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150470	0.001530	0.053620	0.00000	188.80	188.80	188.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150471	0.001580	0.052070	0.00000	180.50	180.50	180.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150473	0.002490	0.063970	0.00000	188.10	188.10	188.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150465	150474	0.002420	0.070550	0.00000	188.00	188.00	188.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150466	150468	0.000000	0.010000	0.00000	1.00	1.00	1.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150467	150468	0.000000	0.010000	0.00000	1.00	1.00	1.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150475	150476	0.000520	0.027340	0.00000	518.80	518.80	518.80	1.00000	0.000	1	0.00	0.00	-231.70	89.21	232.00	-73.64	0	0	0	0
150475	150477	0.000240	0.015280	0.00000	492.70	492.70	492.70	1.00000	0.000	1	0.00	0.00	-136.96	5.46	137.00	-2.81	0	0	0	0
150475	150478	0.000350	0.024550	0.00000	491.20	491.20	491.20	1.00000	0.000	1	0.00	0.00	-136.92	74.55	137.00	-69.04	0	0	0	0
150475	150521	0.000030	0.000330	0.00594	1361.80	1361.80	1361.80	0.00000	0.000	1	0.00	0.00	-701.29	156.22	701.43	-155.28	0	0	0	0
150475	150521	0.000030	0.000330	0.00594	1361.80	1361.80	1361.80	0.00000	0.000	1	0.00	0.00	-701.29	156.22	701.43	-155.28	0	0	0	0
150480	150479	0.000290	0.020860	0.00000	522.90	522.90	522.90	1.00000	0.000	1	0.00	0.00	-266.97	-3.12	267.16	16.92	0	0	0	0
150480	150479	0.000290	0.020860	0.00000	522.90	522.90	522.90	1.00000	0.000	1	0.00	0.00	-266.97	-3.12	267.16	16.92	0	0	0	0
150479	150481	0.000270	0.018080	0.00000	531.20	531.20	531.20	1.00000	0.000	1	0.00	0.00	-246.83	89.53	247.00	-78.03	0	0	0	0
150479	150482	0.000330	0.026070	0.00000	531.10	531.10	531.10	1.00000	0.000	1	0.00	0.00	-246.79	89.55	247.00	-72.97	0	0	0	0
150479	150483	0.000350	0.025380	0.00000	441.40	441.40	441.40	1.00000	0.000	1	0.00	0.00	-48.07	4.92	48.08	-4.38	0	0	0	0
150479	150484	0.000480	0.026420	0.00000	440.80	440.80	440.80	1.00000	0.000	1	0.00	0.00	-40.98	57.89	41.00	-56.66	0	0	0	0
150479	150485	0.000450	0.027460	0.00000	440.50	440.50	440.50	1.00000	0.000	1	0.00	0.00	-70.81	5.48	70.83	-4.21	0	0	0	0
150479	150486	0.000560	0.032930	0.00000	440.40	440.40	440.40	1.00000	0.000	1	0.00	0.00	-76.48	5.27	76.51	-3.48	0	0	0	0
150487	150479	0.000260	0.003480	0.03642	1387.80	1387.80	1387.80	0.00000	0.000	1	0.00	0.00	-416.32	2.87	416.74	-1.24	0	0	0	0
150487	150479	0.000260	0.003480	0.03642	1387.80	1387.80	1387.80	0.00000	0.000	1	0.00	0.00	-416.32	2.87	416.74	-1.24	0	0	0	0
150479	150503	0.000850	0.011080	0.36020	1367.50	1367.50	1367.50	0.00000	0.000	1	0.00	0.00	-637.84	62.28	641.09	-58.98	0	0	0	0
150487	150488	0.000350	0.020800	0.00000	505.40	505.40	505.40	1.00000	0.000	1	0.00	0.00	-137.94	4.15	138.00	-0.49	0	0	0	0
150487	150489	0.000590	0.030180	0.00000	502.90	502.90	502.90	1.00000	0.000	1	0.00	0.00	-135.43	-94.26	135.58	101.85	0	0	0	0
150487	150490	0.000440	0.027800	0.00000	502.00	502.00	502.00	1.00000	0.000	1	0.00	0.00	-135.51	4.51	135.58	0.22	0	0	0	0
150487	150503	0.000720	0.009400	0.67194	1402.30	1402.30	1402.30	0.00000	0.000	1	0.00	0.00	-903.90	72.03	909.42	-72.66	0	0	0	0
150487	150503	0.000720	0.009400	0.67194	1402.30	1402.30	1402.30	0.00000	0.000	1	0.00	0.00	-903.90	72.03	909.42	-72.66	0	0	0	0
150491	150492	0.000930	0.032440	0.00000	307.50	307.50	307.50	1.00000	0.000	1	0.00	0.00	-59.97	-17.85	60.00	19.04	0	0	0	0
150493	150494	0.001190	0.027560	0.00000	207.00	207.00	207.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150495	150496	0.000750	0.029760	0.00000	359.80	359.80	359.80	1.00000	0.000	1	0.00	0.00	-119.90	-3.77	120.00	7.75	0	0	0	0
150498	150497	0.000530	0.028780	0.00000	516.30	516.30	516.30	1.00000	0.000	1	0.00	0.00	96.98	-14.38	-96.93	16.96	0	0	0	0
150498	150497	0.000530	0.028780	0.00000	516.30	516.30	516.30	1.00000	0.000	1	0.00	0.00	96.98	-14.38	-96.93	16.96	0	0	0	0
150497	150499	0.000350	0.022570	0.00000	501.70	501.70	501.70	1.00000	0.000	1	0.00	0.00	-224.84	10.48	225.00	0.09	0	0	0	0
150497	150500	0.002000	0.020000	0.10000	1500.00	1500.00	1500.00	0.00000	0.000	1	0.00	0.00	-470.93	87.27	475.19	-55.48	0	0	0	0
150497	150503	0.000690	0.008450	0.38857	1600.00	1600.00	1600.00	0.00000	0.000	1	0.00	0.00	1004.10	-55.56	-997.67	92.34	0	0	0	0
150497	150503	0.000690	0.008450	0.38857	1600.00	1600.00	1600.00	0.00000	0.000	1	0.00	0.00	1004.10	-55.56	-997.67	92.34	0	0	0	0
150497	240299	0.002650	0.028900	0.61970	1273.00	1273.00	1273.00	0.00000	0.000	1	0.00	0.00	-761.34	190.98	776.76	-88.58	0	0	0	0
150497	240299	0.002650	0.028900	0.61970	1273.00	1273.00	1273.00	0.00000	0.000	1	0.00	0.00	-761.34	190.98	776.76	-88.58	0	0	0	0
150501	150498	0.006610	0.042070	0.01913	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	50.81	-4.64	-50.65	3.60	0	0	0	0
150498	150516	0.013800	0.063900	0.02002	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-21.31	-0.11	21.37	-1.77	0	0	0	0
150501	150500	0.000880	0.044080	0.00000	519.90	519.90	519.90	1.00000	0.000	1	0.00	0.00	-105.14	9.92	105.23	-5.36	0	0	0	0
150501	150500	0.000880	0.044080	0.00000	519.90	519.90	519.90	1.00000	0.000	1	0.00	0.00	-105.14	9.92	105.23	-5.36	0	0	0	0
150500	150502	0.000400	0.023940	0.00000	431.70	431.70	431.70	1.00000	0.000	1	0.00	0.00	-160.90	-12.92	161.00	18.74	0	0	0	0
150500	150513	0.000640	0.007010	0.17653	1282.70	1282.70	1282.70	0.00000	0.000	1	0.00	0.00	-241.11	-48.73	241.46	33.61	0	0	0	0
150501	150516	0.005710	0.018510	0.01232	303.60	303.60	303.60	0.00000	0.000	1	0.00	0.00	37.77	-16.46	-37.68	15.42	0	0	0	0
150504	150503	0.000450	0.017970	0.00000	350.90	350.90	350.90	1.00000	0.000	1	0.00	0.00	-77.86	-4.43	77.88	5.45	0	0	0	0
150503	150505	0.000450	0.032250	0.00000	409.20	409.20	409.20	1.00000	0.000	1	0.00	0.00	-149.91	4.60	150.00	2.11	0	0	0	0
150506	150507	0.001220	0.037790	0.00000	356.20	356.20	356.20	1.00000	0.000	1	0.00	0.00	-112.34	-35.25	112.50	40.24	0	0	0	0
150506	150530	0.002680	0.014170	0.01094	231.70	231.70	231.70	0.00000	0.000	1	0.00	0.00	-59.55	44.08	59.69	-44.48	0	0	0	0
150509	150510	0.001610	0.044880	0.00000	363.20	363.20	363.20	1.00000	0.000	1	0.00	0.00	-24.77	-3.38	24.78	3.64	0	0	0	0
150509	150510	0.000000	0.010000	0.00000	176.00	176.00	176.00	1.00000	0.000	1	0.00	0.00	-110.62	-19.16	110.62	20.33	0	0	0	0
150509	190036	0.059970	0.299270	0.08397	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	-88.33	32.77	93.45	-16.13	0	0	0	0
150511	150512	0.001560	0.042850	0.00000	356.00	356.00	356.00	1.00000	0.000	1	0.00	0.00	-109.82	-4.26	110.00	9.09	0	0	0	0
150514	150513	0.000480	0.025580	0.00000	402.10	402.10	402.10	1.00000	0.000	1	0.00	0.00	-79.34	8.93	79.37	-7.42	0	0	0	0
150513	150515	0.000380	0.020580	0.00000	477.50	477.50	477.50	1.00000	0.000	1	0.00	0.00	-203.85	-33.32	204.00	41.44	0	0	0	0
150516	150517	0.001020	0.028060	0.00000	315.10	315.10	315.10	1.00000	0.000	1	0.00	0.00	-67.56	-1.21	67.60	2.39	0	0	0	0
150519	150520	0.000640	0.021620	0.00000	373.60	373.60	373.60	1.00000	0.000	1	0.00	0.00	-47.40	1.59	47.42	-1.14	0	0	0	0
150519	150520	0.000000	0.010000	0.00000	195.00	195.00	195.00	1.00000	0.000	1	0.00	0.00	-102.58	0.41	102.58	0.56	0	0	0	0
150519	190166	0.009630	0.043870	0.01639	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	-26.52	-0.47	26.58	-1.02	0	0	0	0
150522	150521	0.000700	0.043810	0.00000	463.40	463.40	463.40	1.00000	0.000	1	0.00	0.00	-156.60	-2.48	156.76	12.50	0	0	0	0
150522	150521	0.000700	0.043810	0.00000	463.40	463.40	463.40	1.00000	0.000	1	0.00	0.00	-156.60	-2.48	156.76	12.50	0	0	0	0
150521	150523	0.000360	0.021350	0.00000	595.80	595.80	595.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150521	150524	0.000350	0.020400	0.00000	552.40	552.40	552.40	1.00000	0.000	1	0.00	0.00	-327.45	-1.80	327.80	22.02	0	0	0	0
150521	150525	0.000460	0.018760	0.00000	553.00	553.00	553.00	1.00000	0.000	1	0.00	0.00	-328.84	-3.27	329.30	22.02	0	0	0	0
150521	150532	0.001340	0.015710	0.53231	1115.10	1115.10	1115.10	0.00000	0.000	1	0.00	0.00	-610.38	65.02	615.10	-67.08	0	0	0	0
150521	150532	0.001340	0.015710	0.53231	1115.10	1115.10	1115.10	0.00000	0.000	1	0.00	0.00	-610.38	65.02	615.10	-67.08	0	0	0	0
150521	260206	0.001310	0.015360	0.73212	1392.30	1392.30	1392.30	0.00000	0.000	1	0.00	0.00	790.45	-62.28	-782.87	71.90	0	0	0	0
150521	260206	0.001310	0.015360	0.73212	1392.30	1392.30	1392.30	0.00000	0.000	1	0.00	0.00	790.45	-62.28	-782.87	71.90	0	0	0	0
150527	150526	0.000270	0.016280	0.00000	392.40	392.40	392.40	1.00000	0.000	1	0.00	0.00	61.88	-15.06	-61.87	15.69	0	0	0	0
150526	150528	0.000290	0.016950	0.00000	505.20	505.20	505.20	1.00000	0.000	1	0.00	0.00	-229.83	-89.22	230.00	98.89	0	0	0	0
150526	150550	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-665.49	34.48	667.99	-17.12	0	0	0	0
150530	150529	0.000440	0.027880	0.00000	800.00	800.00	800.00	1.00000	0.000	1	0.00	0.00	-464.93	102.01	465.89	-41.33	0	0	0	0
150529	150531	0.000510	0.028390	0.00000	394.20	394.20	394.20	1.00000	0.000	1	0.00	0.00	-124.91	-48.88	125.00	53.96	0	0	0	0
150529	170562	0.001540	0.019120	0.70047	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	854.02	-183.74	-842.51	254.24	0	0	0	0
150530	170007	0.004260	0.028150	0.01531	253.30	253.30	253.30	0.00000	0.000	1	0.00	0.00	171.62	-17.68	-170.40	24.13	0	0	0	0
150533	150532	0.000570	0.034980	0.00000	322.30	322.30	322.30	1.00000	0.000	1	0.00	0.00	-181.84	11.11	182.01	-0.35	0	0	0	0
150532	150534	0.000440	0.019370	0.00000	382.60	382.60	382.60	1.00000	0.000	1	0.00	0.00	-100.46	-8.03	100.50	9.86	0	0	0	0
240208	150532	0.004000	0.050000	1.50000	1561.60	1561.60	1561.60	0.00000	0.000	1	0.00	0.00	942.77	59.28	-909.17	198.72	0	0	0	0
150535	150536	0.004160	0.087000	0.00000	134.50	134.50	134.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150535	260072	0.011860	0.034580	0.00302	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	23.74	-3.61	-23.67	3.50	0	0	0	0
150537	150538	0.001950	0.054790	0.00000	220.60	220.60	220.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
150540	150539	0.000480	0.031300	0.00000	497.90	497.90	497.90	1.00000	0.000	1	0.00	0.00	-294.07	16.02	294.46	9.35	0	0	0	0
150540	150539	0.000480	0.031300	0.00000	497.90	497.90	497.90	1.00000	0.000	1	0.00	0.00	-294.07	16.02	294.46	9.35	0	0	0	0
150539	150541	0.000430	0.025000	0.00000	285.60	285.60	285.60	1.00000	0.000	1	0.00	0.00	-37.59	-18.73	37.60	19.14	0	0	0	0
150539	150542	0.000850	0.053670	0.00000	279.20	279.20	279.20	1.00000	0.000	1	0.00	0.00	-18.80	-9.35	18.80	9.57	0	0	0	0
150539	150544	0.001070	0.054190	0.00000	283.90	283.90	283.90	1.00000	0.000	1	0.00	0.00	-37.59	-8.92	37.60	9.67	0	0	0	0
150539	150546	0.000760	0.045410	0.00000	283.40	283.40	283.40	1.00000	0.000	1	0.00	0.00	-22.84	-11.46	22.84	11.74	0	0	0	0
150539	150547	0.000650	0.038590	0.00000	278.10	278.10	278.10	1.00000	0.000	1	0.00	0.00	-18.80	-9.41	18.80	9.57	0	0	0	0
150539	170118	0.001380	0.015420	0.36930	1195.60	1195.60	1195.60	0.00000	0.000	1	0.00	0.00	281.81	6.66	-280.78	-34.40	0	0	0	0
150540	150543	0.001340	0.047980	0.00000	294.20	294.20	294.20	1.00000	0.000	1	0.00	0.00	-37.58	-10.71	37.60	11.40	0	0	0	0
150540	150545	0.001080	0.032990	0.00000	294.20	294.20	294.20	1.00000	0.000	1	0.00	0.00	-11.55	-17.16	11.55	17.30	0	0	0	0
150540	170556	0.003910	0.020680	0.02369	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	318.63	-2.08	-314.92	19.19	0	0	0	0
150540	170556	0.003910	0.020680	0.02369	500.00	500.00	500.00	0.00000	0.000	1	0.00	0.00	318.63	-2.08	-314.92	19.19	0	0	0	0
150548	150549	0.001900	0.051220	0.00000	281.00	281.00	281.00	1.00000	0.000	1	0.00	0.00	-30.18	-5.72	30.20	6.17	0	0	0	0
150548	190166	0.007900	0.050320	0.05447	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	-118.59	7.07	119.63	-6.32	0	0	0	0
150551	150550	0.000260	0.013040	0.00000	342.50	342.50	342.50	1.00000	0.000	1	0.00	0.00	-13.19	-17.96	13.19	18.03	0	0	0	0
150550	150552	0.000490	0.033810	0.00000	462.60	462.60	462.60	1.00000	0.000	1	0.00	0.00	-183.65	-9.52	183.80	20.21	0	0	0	0
190204	150550	0.001130	0.011790	0.16774	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	786.07	-89.10	-779.42	140.65	0	0	0	0
190204	150550	0.001130	0.011790	0.16774	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	786.07	-89.10	-779.42	140.65	0	0	0	0
150553	150554	0.002320	0.055650	0.00000	248.00	248.00	248.00	1.00000	0.000	1	0.00	0.00	-9.90	-3.36	9.90	3.42	0	0	0	0
160001	160002	0.006140	0.038170	0.01387	247.50	247.50	247.50	0.00000	0.000	1	0.00	0.00	57.44	-6.30	-57.25	5.99	0	0	0	0
160006	160001	0.011430	0.060570	0.03574	299.30	299.30	299.30	0.00000	0.000	1	0.00	0.00	74.41	-16.77	-73.80	16.18	0	0	0	0
160002	160073	0.005080	0.029830	0.02426	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	33.85	-11.29	-33.79	9.03	0	0	0	0
160008	160003	0.014890	0.086920	0.03660	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	-78.65	10.59	79.53	-9.42	0	0	0	0
160003	200076	0.006120	0.034570	0.02052	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	-82.62	8.52	83.01	-8.54	0	0	0	0
160045	160004	0.015570	0.070240	0.04681	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	-106.73	17.94	108.45	-15.20	0	0	0	0
160004	160287	0.010740	0.051460	0.01380	300.20	300.20	300.20	0.00000	0.000	1	0.00	0.00	-119.41	25.16	120.90	-19.53	0	0	0	0
200069	160004	0.011760	0.064300	0.04428	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	-10.94	5.27	10.96	-9.95	0	0	0	0
160028	160005	0.004230	0.026630	0.01995	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	22.51	-7.03	-22.49	5.03	0	0	0	0
160005	160029	0.007440	0.044310	0.02069	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	31.45	-8.39	-31.38	6.60	0	0	0	0
180035	160005	0.010570	0.058090	0.02047	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	24.48	-2.76	-24.42	0.89	0	0	0	0
160006	160007	0.006740	0.029520	0.00734	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-82.83	16.43	83.28	-15.25	0	0	0	0
160006	160031	0.006760	0.042910	0.05686	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-9.78	-5.16	9.79	-0.91	0	0	0	0
160007	160024	0.005480	0.029760	0.02633	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	-83.28	15.25	83.64	-16.09	0	0	0	0
160041	160008	0.005380	0.035240	0.01401	232.80	232.80	232.80	0.00000	0.000	1	0.00	0.00	-78.34	11.14	78.65	-10.59	0	0	0	0
160152	160009	0.003140	0.019520	0.00554	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	-35.50	7.43	35.54	-7.75	0	0	0	0
160009	160155	0.005710	0.025480	0.01364	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-56.27	-12.57	56.45	11.97	0	0	0	0
160204	160009	0.006020	0.027760	0.01057	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	132.40	26.06	-131.37	-22.40	0	0	0	0
160146	160010	0.001540	0.010510	0.02549	307.80	307.80	307.80	0.00000	0.000	1	0.00	0.00	-5.19	7.83	5.19	-10.56	0	0	0	0
160245	160010	0.001510	0.009990	0.00220	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	16.99	-7.07	-16.99	6.87	0	0	0	0
160011	160052	0.002240	0.010820	0.00365	293.60	293.60	293.60	0.00000	0.000	1	0.00	0.00	66.55	-6.95	-66.46	7.02	0	0	0	0
160185	160011	0.001510	0.009600	0.00567	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	69.41	-6.90	-69.34	6.73	0	0	0	0
160039	160012	0.004330	0.026380	0.00920	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	32.43	-3.82	-32.39	3.09	0	0	0	0
160059	160012	0.003070	0.016570	0.01271	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	-28.97	2.46	29.00	-3.69	0	0	0	0
160099	160013	0.002560	0.016280	0.00583	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	46.88	-14.62	-46.82	14.35	0	0	0	0
160013	160182	0.015350	0.089670	0.03379	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	42.66	-3.67	-42.40	1.56	0	0	0	0
160014	160028	0.001600	0.008460	0.03728	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	24.55	-10.29	-24.54	6.35	0	0	0	0
160093	160014	0.002530	0.013630	0.04212	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	27.14	-14.00	-27.11	9.61	0	0	0	0
160015	160030	0.003340	0.023360	0.01579	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-46.88	15.85	46.96	-16.99	0	0	0	0
160033	160015	0.005450	0.030690	0.01584	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	-44.13	14.94	44.24	-16.00	0	0	0	0
160180	160016	0.002850	0.015770	0.00713	309.90	309.90	309.90	0.00000	0.000	1	0.00	0.00	-115.64	-36.07	116.04	37.53	0	0	0	0
160016	160302	0.002480	0.014380	0.00436	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	-117.92	-37.98	118.28	39.58	0	0	0	0
160017	160027	0.004040	0.018170	0.13008	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	101.13	-28.85	-100.73	16.58	0	0	0	0
160017	160039	0.008210	0.049940	0.02776	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	42.17	-3.20	-42.03	1.03	0	0	0	0
160042	160017	0.004110	0.022530	0.04797	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	149.38	-30.76	-148.50	30.40	0	0	0	0
160018	160186	0.000860	0.006030	0.00212	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	18.75	-8.52	-18.75	8.32	0	0	0	0
160018	160248	0.006220	0.039170	0.01803	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-22.06	8.14	22.10	-9.82	0	0	0	0
160019	160157	0.002840	0.014610	0.00365	344.70	344.70	344.70	0.00000	0.000	1	0.00	0.00	55.28	-2.36	-55.20	2.41	0	0	0	0
160019	160180	0.003310	0.017490	0.03166	346.80	346.80	346.80	0.00000	0.000	1	0.00	0.00	-60.28	0.93	60.40	-3.63	0	0	0	0
160020	160147	0.002820	0.017370	0.01685	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	53.44	-14.47	-53.36	13.21	0	0	0	0
160290	160020	0.004330	0.026020	0.01280	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	64.52	-12.99	-64.34	12.74	0	0	0	0
160021	160026	0.002420	0.015620	0.07641	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-78.16	9.57	78.30	-16.94	0	0	0	0
160021	160072	0.009020	0.049930	0.03739	314.70	314.70	314.70	0.00000	0.000	1	0.00	0.00	73.91	-10.77	-73.45	9.27	0	0	0	0
160183	160022	0.001440	0.006530	0.00826	286.20	286.20	286.20	0.00000	0.000	1	0.00	0.00	37.54	-5.26	-37.52	4.47	0	0	0	0
160184	160022	0.001840	0.012440	0.00396	312.40	312.40	312.40	0.00000	0.000	1	0.00	0.00	-103.85	8.52	104.03	-7.67	0	0	0	0
160022	160257	0.008960	0.045380	0.04061	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	-77.11	-0.55	77.61	-1.27	0	0	0	0
160023	160033	0.005410	0.028250	0.02910	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	-42.30	12.65	42.40	-15.24	0	0	0	0
160073	160023	0.010750	0.048730	0.03100	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	-40.89	10.44	41.07	-12.95	0	0	0	0
160024	160049	0.007230	0.036530	0.01321	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	-48.78	9.84	48.94	-10.41	0	0	0	0
160024	160061	0.013550	0.073200	0.03038	231.60	231.60	231.60	0.00000	0.000	1	0.00	0.00	-37.88	5.95	38.07	-8.19	0	0	0	0
160055	160025	0.002790	0.021790	0.00647	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	92.93	-14.11	-92.71	15.19	0	0	0	0
160095	160025	0.005600	0.028020	0.01194	240.50	240.50	240.50	0.00000	0.000	1	0.00	0.00	-86.01	16.10	86.41	-15.41	0	0	0	0
160095	160026	0.002950	0.018660	0.00434	319.60	319.60	319.60	0.00000	0.000	1	0.00	0.00	80.59	-15.64	-80.41	16.34	0	0	0	0
160027	160096	0.001950	0.014460	0.05326	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	99.51	-16.81	-99.33	12.40	0	0	0	0
160029	160032	0.012600	0.076020	0.03287	245.00	245.00	245.00	0.00000	0.000	1	0.00	0.00	-11.66	1.02	11.67	-4.45	0	0	0	0
160061	160029	0.000730	0.004080	0.00233	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-41.23	7.74	41.24	-7.93	0	0	0	0
160030	160145	0.005170	0.037010	0.01064	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-58.77	1.05	58.93	-0.98	0	0	0	0
160030	160229	0.007260	0.051510	0.02692	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	4.90	13.45	-4.89	-16.17	0	0	0	0
160162	160031	0.004790	0.027530	0.03976	269.80	269.80	269.80	0.00000	0.000	1	0.00	0.00	12.21	-4.55	-12.20	0.31	0	0	0	0
160213	160032	0.009580	0.043050	0.02306	247.30	247.30	247.30	0.00000	0.000	1	0.00	0.00	13.27	-6.69	-13.25	4.30	0	0	0	0
160034	160065	0.005020	0.029990	0.02160	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	106.07	-12.83	-105.54	13.72	0	0	0	0
160182	160034	0.001750	0.010820	0.00327	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	109.81	-10.75	-109.61	11.63	0	0	0	0
160036	160035	0.004780	0.029110	0.01698	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	102.54	-7.30	-102.07	8.34	0	0	0	0
160035	160051	0.006990	0.038130	0.03596	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	-27.14	8.98	27.20	-12.52	0	0	0	0
160035	160079	0.005610	0.036750	0.03949	333.30	333.30	333.30	0.00000	0.000	1	0.00	0.00	125.98	-18.45	-125.13	19.76	0	0	0	0
160277	160036	0.003480	0.020110	0.00619	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	104.26	-5.49	-103.91	6.85	0	0	0	0
160037	160146	0.001880	0.008870	0.00421	209.80	209.80	209.80	0.00000	0.000	1	0.00	0.00	-7.40	16.84	7.41	-17.27	0	0	0	0
160038	160182	0.007420	0.029140	0.01982	326.10	326.10	326.10	0.00000	0.000	1	0.00	0.00	81.67	-5.75	-81.21	5.43	0	0	0	0
160038	160272	0.000730	0.003920	0.00209	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	-84.08	5.07	84.13	-5.03	0	0	0	0
160040	160043	0.005610	0.034940	0.05609	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-1.89	0.22	1.89	-6.21	0	0	0	0
160040	160091	0.004020	0.026120	0.05187	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	0.85	-0.60	-0.85	-4.94	0	0	0	0
160041	160042	0.006150	0.038830	0.04227	255.30	255.30	255.30	0.00000	0.000	1	0.00	0.00	101.26	-20.90	-100.65	20.17	0	0	0	0
160053	160041	0.004120	0.030480	0.01016	240.90	240.90	240.90	0.00000	0.000	1	0.00	0.00	53.33	-10.91	-53.22	10.66	0	0	0	0
160054	160042	0.010280	0.066410	0.01928	236.50	236.50	236.50	0.00000	0.000	1	0.00	0.00	51.48	-10.66	-51.22	10.28	0	0	0	0
160043	160049	0.010130	0.073690	0.03448	263.30	263.30	263.30	0.00000	0.000	1	0.00	0.00	50.42	-12.06	-50.17	10.19	0	0	0	0
160043	160098	0.003050	0.014890	0.01808	322.90	322.90	322.90	0.00000	0.000	1	0.00	0.00	-160.32	53.14	161.14	-51.07	0	0	0	0
160213	160043	0.001710	0.009680	0.02059	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	-106.32	33.88	106.52	-34.95	0	0	0	0
160046	160044	0.005110	0.028550	0.01753	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	146.25	-9.67	-145.23	13.52	0	0	0	0
160044	160047	0.016880	0.083610	0.03410	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	148.59	-23.46	-145.01	37.58	0	0	0	0
160050	160044	0.004850	0.019680	0.01397	342.10	342.10	342.10	0.00000	0.000	1	0.00	0.00	212.91	-38.69	-210.78	45.83	0	0	0	0
160044	160097	0.003430	0.014800	0.03057	332.20	332.20	332.20	0.00000	0.000	1	0.00	0.00	200.62	-37.47	-199.28	40.02	0	0	0	0
160053	160045	0.007200	0.050470	0.00984	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	-105.72	22.42	106.50	-17.98	0	0	0	0
160280	160046	0.004430	0.033900	0.01339	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	149.43	-3.34	-148.51	8.92	0	0	0	0
160047	160160	0.004790	0.018630	0.06259	353.90	353.90	353.90	0.00000	0.000	1	0.00	0.00	179.05	-2.40	-177.61	1.41	0	0	0	0
160047	160160	0.004790	0.018630	0.06259	353.90	353.90	353.90	0.00000	0.000	1	0.00	0.00	179.05	-2.40	-177.61	1.41	0	0	0	0
160285	160047	0.002230	0.013730	0.00548	349.70	349.70	349.70	0.00000	0.000	1	0.00	0.00	107.18	17.43	-106.93	-16.50	0	0	0	0
160285	160047	0.002230	0.013730	0.00548	349.70	349.70	349.70	0.00000	0.000	1	0.00	0.00	107.18	17.43	-106.93	-16.50	0	0	0	0
160048	160050	0.004790	0.032120	0.01830	345.40	345.40	345.40	0.00000	0.000	1	0.00	0.00	215.58	-26.27	-213.46	38.52	0	0	0	0
160274	160048	0.007110	0.042200	0.04194	349.90	349.90	349.90	0.00000	0.000	1	0.00	0.00	220.73	-11.21	-217.53	25.74	0	0	0	0
160051	160066	0.005360	0.028150	0.01506	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	-25.76	0.28	25.79	-1.71	0	0	0	0
160051	160186	0.010790	0.059220	0.01425	253.40	253.40	253.40	0.00000	0.000	1	0.00	0.00	-5.13	11.71	5.15	-13.12	0	0	0	0
160052	160184	0.001230	0.006370	0.03716	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	61.96	-7.55	-61.91	3.82	0	0	0	0
160053	160054	0.006440	0.040850	0.01947	236.80	236.80	236.80	0.00000	0.000	1	0.00	0.00	52.10	-11.60	-51.93	10.58	0	0	0	0
160096	160055	0.000860	0.006850	0.00286	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	95.57	-13.00	-95.49	13.28	0	0	0	0
160056	160089	0.015360	0.098380	0.01565	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	102.03	-7.03	-100.54	14.86	0	0	0	0
160300	160056	0.001840	0.012360	0.01455	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	105.23	-6.43	-105.04	6.13	0	0	0	0
160155	160057	0.002500	0.016340	0.01392	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	-71.41	-15.25	71.53	14.62	0	0	0	0
160204	160057	0.002630	0.014530	0.01081	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	73.07	14.77	-72.93	-15.15	0	0	0	0
160060	160058	0.005730	0.035300	0.01811	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	4.47	-2.52	-4.47	0.63	0	0	0	0
160058	160155	0.004660	0.029410	0.03475	233.60	233.60	233.60	0.00000	0.000	1	0.00	0.00	4.25	-0.71	-4.25	-2.92	0	0	0	0
160059	160285	0.005210	0.028700	0.01003	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	26.11	-3.29	-26.08	2.39	0	0	0	0
160063	160060	0.008700	0.055150	0.01474	266.70	266.70	266.70	0.00000	0.000	1	0.00	0.00	13.92	-6.04	-13.90	4.62	0	0	0	0
160064	160060	0.012410	0.055650	0.01336	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	-9.40	0.76	9.41	-2.11	0	0	0	0
160062	160065	0.004080	0.028950	0.03082	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	-105.00	13.52	105.44	-13.75	0	0	0	0
160129	160062	0.004250	0.023070	0.00907	282.90	282.90	282.90	0.00000	0.000	1	0.00	0.00	-114.97	11.13	115.50	-9.19	0	0	0	0
160062	160181	0.002420	0.016380	0.01600	243.40	243.40	243.40	0.00000	0.000	1	0.00	0.00	-10.52	-4.34	10.52	2.65	0	0	0	0
160063	160290	0.000740	0.004150	0.00265	267.30	267.30	267.30	0.00000	0.000	1	0.00	0.00	-14.94	5.89	14.94	-6.16	0	0	0	0
160064	160154	0.019520	0.091830	0.03506	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	20.94	-0.66	-20.86	-2.60	0	0	0	0
160064	160160	0.025990	0.110690	0.03672	233.40	233.40	233.40	0.00000	0.000	1	0.00	0.00	-11.54	-0.10	11.57	-3.60	0	0	0	0
160066	160179	0.001960	0.012490	0.00744	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-40.89	-2.09	40.92	1.49	0	0	0	0
160075	160067	0.008680	0.040750	0.01017	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	69.23	-9.54	-68.84	10.31	0	0	0	0
160067	160077	0.004800	0.028640	0.02127	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	108.92	-19.09	-108.37	20.10	0	0	0	0
160086	160067	0.004170	0.024860	0.01210	257.90	257.90	257.90	0.00000	0.000	1	0.00	0.00	46.97	-7.51	-46.88	6.74	0	0	0	0
160088	160068	0.006270	0.033730	0.00928	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	-86.22	13.58	86.68	-12.09	0	0	0	0
160068	270076	0.003510	0.015630	0.09963	273.70	273.70	273.70	0.00000	0.000	1	0.00	0.00	-89.09	11.34	89.36	-20.57	0	0	0	0
160069	160076	0.003010	0.013510	0.00720	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	-82.95	13.09	83.15	-12.93	0	0	0	0
160069	270080	0.006220	0.030800	0.01933	266.90	266.90	266.90	0.00000	0.000	1	0.00	0.00	76.65	-14.82	-76.29	14.59	0	0	0	0
160070	160072	0.004750	0.029910	0.02445	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	1.83	-4.86	-1.83	2.23	0	0	0	0
160070	160083	0.003850	0.018420	0.00615	291.90	291.90	291.90	0.00000	0.000	1	0.00	0.00	-2.93	4.56	2.93	-5.22	0	0	0	0
160071	160073	0.006570	0.041160	0.01181	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-73.59	20.48	73.95	-19.53	0	0	0	0
160072	160078	0.007240	0.045010	0.01238	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	74.02	-11.72	-73.65	12.72	0	0	0	0
160075	160085	0.003070	0.023730	0.05766	265.70	265.70	265.70	0.00000	0.000	1	0.00	0.00	-73.73	8.64	73.89	-13.56	0	0	0	0
160076	160088	0.003530	0.020950	0.02588	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	-84.24	12.63	84.49	-13.88	0	0	0	0
160077	160107	0.004270	0.028740	0.00893	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	104.57	-20.32	-104.11	22.43	0	0	0	0
160084	160078	0.005290	0.027570	0.02079	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	-20.54	-3.50	20.56	1.37	0	0	0	0
160079	160087	0.004100	0.024880	0.03603	330.80	330.80	330.80	0.00000	0.000	1	0.00	0.00	122.27	-20.51	-121.69	20.21	0	0	0	0
160081	160080	0.000420	0.030490	0.00000	357.50	357.50	357.50	1.00000	0.000	1	0.00	0.00	-48.34	-3.75	48.35	4.41	0	0	0	0
160209	160080	0.001840	0.023340	0.48274	1167.00	1167.00	1167.00	0.00000	0.000	1	0.00	0.00	-343.10	14.25	345.13	-40.70	0	0	0	0
160080	160299	0.000650	0.006930	0.24097	1260.90	1260.90	1260.90	0.00000	0.000	1	0.00	0.00	-817.67	84.40	821.74	-67.01	0	0	0	0
160081	160177	0.003340	0.021270	0.00444	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	39.54	2.02	-39.49	-2.19	0	0	0	0
160083	160178	0.002360	0.016010	0.01306	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-9.63	4.69	9.63	-6.07	0	0	0	0
160084	160087	0.007650	0.039830	0.01504	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	19.71	3.20	-19.68	-4.67	0	0	0	0
160089	160085	0.008850	0.036440	0.02049	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	74.86	-14.43	-74.38	14.21	0	0	0	0
160090	160086	0.003740	0.026590	0.02161	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	47.73	-9.02	-47.65	7.30	0	0	0	0
160090	160087	0.006930	0.036280	0.02365	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	-139.71	19.94	141.01	-15.65	0	0	0	0
160089	160181	0.005080	0.026080	0.06164	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	25.45	-0.46	-25.42	-5.96	0	0	0	0
160135	160090	0.008670	0.037270	0.00939	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-91.15	12.94	91.84	-10.94	0	0	0	0
160093	160091	0.001110	0.007150	0.00118	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	21.05	-4.29	-21.05	4.20	0	0	0	0
160093	160092	0.000400	0.020630	0.00000	387.10	387.10	387.10	1.00000	0.000	1	0.00	0.00	-90.39	3.49	90.42	-1.91	0	0	0	0
160092	160279	0.002550	0.027540	0.34965	1099.50	1099.50	1099.50	0.00000	0.000	1	0.00	0.00	-664.93	77.33	675.70	1.44	0	0	0	0
160092	160299	0.001360	0.016000	0.39695	1066.70	1066.70	1066.70	0.00000	0.000	1	0.00	0.00	574.50	-86.53	-570.25	93.94	0	0	0	0
160094	160099	0.013090	0.072900	0.02173	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	99.53	-19.45	-98.28	24.10	0	0	0	0
160094	160213	0.001350	0.005280	0.00355	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	-106.63	17.19	106.78	-17.00	0	0	0	0
160300	160095	0.001760	0.011720	0.01754	324.70	324.70	324.70	0.00000	0.000	1	0.00	0.00	2.39	1.35	-2.39	-3.25	0	0	0	0
160098	160097	0.000830	0.005140	0.00418	330.00	330.00	330.00	0.00000	0.000	1	0.00	0.00	-169.74	48.58	169.98	-47.52	0	0	0	0
160146	160099	0.001490	0.011430	0.00406	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-51.33	9.34	51.37	-9.49	0	0	0	0
160172	160100	0.002910	0.016020	0.00729	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	78.31	-5.58	-78.14	5.74	0	0	0	0
160100	270085	0.003350	0.018630	0.01649	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	68.04	-9.35	-67.89	8.44	0	0	0	0
160103	160101	0.005580	0.030160	0.01514	274.10	274.10	274.10	0.00000	0.000	1	0.00	0.00	-10.39	-2.71	10.40	1.13	0	0	0	0
160101	160166	0.005590	0.032640	0.02974	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	-13.56	-1.81	13.57	-1.30	0	0	0	0
160102	160169	0.009390	0.035340	0.02064	290.20	290.20	290.20	0.00000	0.000	1	0.00	0.00	-101.08	6.32	102.00	-5.02	0	0	0	0
160116	160103	0.003450	0.024050	0.00617	332.30	332.30	332.30	0.00000	0.000	1	0.00	0.00	131.28	-11.99	-130.72	15.26	0	0	0	0
160103	160127	0.003750	0.016460	0.00931	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	137.04	-13.90	-136.37	15.85	0	0	0	0
160104	160167	0.002180	0.013640	0.00469	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	92.79	0.23	-92.61	0.40	0	0	0	0
160104	160241	0.002910	0.013660	0.07850	274.90	274.90	274.90	0.00000	0.000	1	0.00	0.00	-98.49	-2.18	98.76	-4.81	0	0	0	0
160105	160131	0.004850	0.038050	0.05012	299.90	299.90	299.90	0.00000	0.000	1	0.00	0.00	-115.92	13.90	116.55	-14.25	0	0	0	0
160105	270083	0.003210	0.020380	0.03141	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	110.52	-15.78	-110.15	14.86	0	0	0	0
160107	160106	0.003940	0.019200	0.00772	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	43.34	-11.33	-43.26	10.86	0	0	0	0
160171	160106	0.003380	0.014340	0.00571	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	-41.41	5.07	41.46	-5.45	0	0	0	0
160107	160117	0.004130	0.024310	0.04462	248.00	248.00	248.00	0.00000	0.000	1	0.00	0.00	56.18	-12.74	-56.05	8.72	0	0	0	0
160109	160108	0.004620	0.024840	0.01434	304.80	304.80	304.80	0.00000	0.000	1	0.00	0.00	99.03	-25.32	-98.57	26.25	0	0	0	0
160121	160108	0.006100	0.029530	0.02523	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	-68.92	23.03	69.23	-24.24	0	0	0	0
160108	160126	0.005410	0.032710	0.01413	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	27.61	-2.23	-27.58	0.97	0	0	0	0
160110	160109	0.009940	0.054730	0.02122	334.30	334.30	334.30	0.00000	0.000	1	0.00	0.00	153.17	-24.00	-150.92	34.19	0	0	0	0
160129	160109	0.005870	0.043700	0.01908	282.80	282.80	282.80	0.00000	0.000	1	0.00	0.00	114.55	-11.27	-113.81	14.70	0	0	0	0
160109	160132	0.006700	0.034480	0.01063	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	165.63	-23.59	-163.86	31.58	0	0	0	0
160110	160184	0.007740	0.045690	0.01485	334.80	334.80	334.80	0.00000	0.000	1	0.00	0.00	-158.67	22.95	160.56	-13.39	0	0	0	0
160114	160111	0.004750	0.027870	0.02024	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	121.45	-7.53	-120.79	9.22	0	0	0	0
160111	160133	0.006050	0.031600	0.00868	308.60	308.60	308.60	0.00000	0.000	1	0.00	0.00	118.76	-9.60	-117.96	12.89	0	0	0	0
160112	160168	0.004580	0.022430	0.02216	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-81.90	9.21	82.19	-10.15	0	0	0	0
160112	270087	0.006790	0.034700	0.02064	279.80	279.80	279.80	0.00000	0.000	1	0.00	0.00	80.25	-9.66	-79.83	9.57	0	0	0	0
160113	160171	0.001380	0.007950	0.00670	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	-36.69	5.96	36.71	-6.57	0	0	0	0
160113	160173	0.002030	0.014210	0.01350	319.30	319.30	319.30	0.00000	0.000	1	0.00	0.00	106.65	5.35	-106.43	-5.27	0	0	0	0
160113	160193	0.000890	0.005140	0.00295	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	-78.46	-12.73	78.51	12.72	0	0	0	0
160114	160137	0.011980	0.051840	0.07175	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	-135.95	28.80	138.13	-27.05	0	0	0	0
160117	160115	0.003040	0.015500	0.00416	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	167.47	-4.11	-166.67	7.73	0	0	0	0
160115	160130	0.003060	0.019260	0.00843	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	163.73	-8.41	-162.96	12.40	0	0	0	0
160116	160118	0.003600	0.018450	0.11348	332.70	332.70	332.70	0.00000	0.000	1	0.00	0.00	-132.11	11.84	132.71	-20.88	0	0	0	0
160225	160117	0.000520	0.002760	0.00294	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	94.31	-9.83	-94.27	9.75	0	0	0	0
160296	160117	0.001080	0.007660	0.00146	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	24.86	16.98	-24.85	-17.07	0	0	0	0
160118	160125	0.015300	0.092660	0.04560	242.00	242.00	242.00	0.00000	0.000	1	0.00	0.00	-48.72	9.54	49.08	-12.22	0	0	0	0
160118	160165	0.004510	0.031830	0.01488	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	-85.34	4.79	85.65	-4.21	0	0	0	0
160128	160119	0.004770	0.030970	0.02488	255.50	255.50	255.50	0.00000	0.000	1	0.00	0.00	-63.24	4.42	63.42	-5.81	0	0	0	0
160119	160167	0.002180	0.012790	0.00402	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	-66.81	5.43	66.91	-5.30	0	0	0	0
160120	160175	0.003550	0.020550	0.03153	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	-153.67	22.42	154.48	-21.10	0	0	0	0
160225	160121	0.004810	0.021130	0.02232	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	-68.37	21.74	68.60	-23.10	0	0	0	0
160122	160125	0.006800	0.046800	0.02317	253.20	253.20	253.20	0.00000	0.000	1	0.00	0.00	57.60	-12.19	-57.38	11.24	0	0	0	0
160122	160136	0.003980	0.029900	0.02726	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	-34.04	2.88	34.08	-5.44	0	0	0	0
160122	160211	0.002800	0.017400	0.04859	230.30	230.30	230.30	0.00000	0.000	1	0.00	0.00	-28.87	7.65	28.89	-12.65	0	0	0	0
160123	160124	0.002900	0.019860	0.01578	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	86.70	-8.10	-86.50	7.82	0	0	0	0
160123	160165	0.004020	0.022800	0.03353	324.60	324.60	324.60	0.00000	0.000	1	0.00	0.00	-88.88	7.35	89.18	-9.25	0	0	0	0
160124	160175	0.008720	0.057790	0.02030	322.70	322.70	322.70	0.00000	0.000	1	0.00	0.00	84.70	-8.27	-84.11	10.01	0	0	0	0
160131	160126	0.005010	0.030710	0.02891	251.70	251.70	251.70	0.00000	0.000	1	0.00	0.00	-27.28	-1.79	27.32	-1.05	0	0	0	0
160127	160164	0.001380	0.006880	0.00451	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	135.50	-16.07	-135.26	16.80	0	0	0	0
160130	160128	0.004910	0.021920	0.01653	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	143.98	2.46	-143.02	0.12	0	0	0	0
160130	270087	0.006580	0.044320	0.06266	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	16.95	-15.31	-16.92	8.85	0	0	0	0
160135	160131	0.008020	0.047310	0.00845	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	90.51	-13.06	-89.87	15.91	0	0	0	0
160132	160134	0.005100	0.037750	0.03618	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	34.40	-12.40	-34.34	9.04	0	0	0	0
160132	160241	0.004670	0.031010	0.05932	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	128.43	-19.33	-127.68	18.00	0	0	0	0
160133	270084	0.005060	0.028630	0.01369	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	-7.95	-1.35	7.95	-0.08	0	0	0	0
160134	160136	0.015750	0.084210	0.04344	247.10	247.10	247.10	0.00000	0.000	1	0.00	0.00	34.28	-9.07	-34.10	5.43	0	0	0	0
160137	160235	0.000980	0.006600	0.00213	316.20	316.20	316.20	0.00000	0.000	1	0.00	0.00	-142.11	25.77	142.30	-24.72	0	0	0	0
160229	160138	0.000770	0.004010	0.00087	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	4.89	16.17	-4.88	-16.25	0	0	0	0
160138	160282	0.001260	0.007890	0.00980	304.20	304.20	304.20	0.00000	0.000	1	0.00	0.00	-28.42	12.27	28.43	-13.22	0	0	0	0
160140	160139	0.000180	0.012520	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-122.82	-23.05	122.85	24.88	0	0	0	0
160140	160139	0.000180	0.012520	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-122.82	-23.05	122.85	24.88	0	0	0	0
160139	160252	0.000400	0.004310	0.09177	1255.90	1255.90	1255.90	0.00000	0.000	1	0.00	0.00	-297.97	-16.50	298.30	10.14	0	0	0	0
160299	160139	0.001080	0.012940	0.28612	1210.00	1210.00	1210.00	0.00000	0.000	1	0.00	0.00	-52.25	2.73	52.28	-33.26	0	0	0	0
160140	160227	0.000340	0.002480	0.00176	340.90	340.90	340.90	0.00000	0.000	1	0.00	0.00	102.04	-22.60	-102.01	22.67	0	0	0	0
160141	160148	0.001060	0.006310	0.01018	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	-81.74	108.86	81.92	-108.83	0	0	0	0
160156	160141	0.001540	0.009730	0.00248	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-52.50	117.59	52.74	-116.36	0	0	0	0
160144	160142	0.001230	0.005330	0.00260	287.20	287.20	287.20	0.00000	0.000	1	0.00	0.00	58.59	15.03	-58.55	-15.11	0	0	0	0
160157	160142	0.001880	0.010660	0.00416	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-26.74	-4.07	26.75	3.71	0	0	0	0
160149	160143	0.001330	0.008750	0.00315	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	-29.34	-17.95	29.36	17.73	0	0	0	0
160143	160158	0.001100	0.006370	0.00599	281.40	281.40	281.40	0.00000	0.000	1	0.00	0.00	-57.63	1.13	57.66	-1.55	0	0	0	0
160159	160143	0.001630	0.006650	0.00865	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-0.26	21.07	0.27	-21.95	0	0	0	0
160148	160144	0.001100	0.006190	0.00184	332.90	332.90	332.90	0.00000	0.000	1	0.00	0.00	-129.66	46.15	129.86	-45.22	0	0	0	0
160144	160150	0.001310	0.006820	0.04361	327.40	327.40	327.40	0.00000	0.000	1	0.00	0.00	-212.55	29.22	213.13	-30.77	0	0	0	0
160145	160163	0.002410	0.015350	0.00566	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-73.63	-0.75	73.76	0.93	0	0	0	0
160146	160162	0.001560	0.010930	0.00913	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	24.81	-1.40	-24.81	0.48	0	0	0	0
160147	160148	0.001750	0.009350	0.00239	284.70	284.70	284.70	0.00000	0.000	1	0.00	0.00	27.06	-22.21	-27.04	22.07	0	0	0	0
160148	160159	0.001020	0.005370	0.00612	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	45.97	35.41	-45.94	-35.87	0	0	0	0
160149	160154	0.001730	0.010020	0.06483	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-5.56	5.35	5.56	-12.06	0	0	0	0
160150	160160	0.000410	0.002500	0.00158	327.90	327.90	327.90	0.00000	0.000	1	0.00	0.00	-217.55	29.19	217.74	-28.20	0	0	0	0
160161	160151	0.002550	0.015430	0.00358	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-21.77	-10.61	21.78	10.32	0	0	0	0
160151	160204	0.006740	0.042330	0.01507	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-37.98	-14.30	38.09	13.37	0	0	0	0
160154	160152	0.001370	0.008040	0.00180	272.80	272.80	272.80	0.00000	0.000	1	0.00	0.00	-6.00	11.51	6.00	-11.68	0	0	0	0
160160	160153	0.000770	0.005210	0.00685	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	75.60	18.69	-75.56	-19.10	0	0	0	0
160153	160161	0.001600	0.009470	0.01106	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	40.66	9.80	-40.63	-10.79	0	0	0	0
160157	160282	0.001290	0.008770	0.00583	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	28.44	-13.74	-28.43	13.22	0	0	0	0
160158	160204	0.006170	0.037820	0.01433	305.60	305.60	305.60	0.00000	0.000	1	0.00	0.00	-101.56	-9.15	102.18	11.41	0	0	0	0
160227	160163	0.001440	0.008770	0.00830	348.90	348.90	348.90	0.00000	0.000	1	0.00	0.00	110.09	-7.24	-109.93	7.35	0	0	0	0
160163	160245	0.001890	0.011880	0.00406	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	6.87	-16.28	-6.87	15.88	0	0	0	0
160164	270084	0.004100	0.025830	0.01629	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	117.96	-23.00	-117.40	24.80	0	0	0	0
160235	160165	0.000510	0.002620	0.00067	350.30	350.30	350.30	0.00000	0.000	1	0.00	0.00	182.49	-10.91	-182.33	11.65	0	0	0	0
160265	160166	0.000180	0.001020	0.00037	279.90	279.90	279.90	0.00000	0.000	1	0.00	0.00	18.47	0.46	-18.47	-0.50	0	0	0	0
160168	160170	0.001220	0.007860	0.00204	298.60	298.60	298.60	0.00000	0.000	1	0.00	0.00	-110.99	24.36	111.14	-23.64	0	0	0	0
160265	160169	0.001490	0.008480	0.00333	362.30	362.30	362.30	0.00000	0.000	1	0.00	0.00	215.21	4.81	-214.56	-1.48	0	0	0	0
160265	160169	0.001490	0.008480	0.00333	362.30	362.30	362.30	0.00000	0.000	1	0.00	0.00	215.21	4.81	-214.56	-1.48	0	0	0	0
160170	160176	0.002560	0.009280	0.00582	313.10	313.10	313.10	0.00000	0.000	1	0.00	0.00	58.17	9.66	-58.09	-9.98	0	0	0	0
160170	160193	0.001290	0.009490	0.00491	320.50	320.50	320.50	0.00000	0.000	1	0.00	0.00	-108.70	8.85	108.84	-8.33	0	0	0	0
160296	160170	0.002780	0.015870	0.02632	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	75.05	-5.75	-74.91	3.77	0	0	0	0
160172	160173	0.002210	0.011950	0.00520	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-97.11	0.08	97.30	0.44	0	0	0	0
160174	160173	0.001310	0.007090	0.00339	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	21.18	4.54	-21.17	-4.87	0	0	0	0
160176	160174	0.000880	0.005740	0.00179	287.80	287.80	287.80	0.00000	0.000	1	0.00	0.00	35.39	6.22	-35.38	-6.34	0	0	0	0
160175	160292	0.001620	0.010350	0.00917	317.20	317.20	317.20	0.00000	0.000	1	0.00	0.00	-100.87	0.28	101.03	-0.27	0	0	0	0
160178	160177	0.001020	0.006070	0.00122	284.60	284.60	284.60	0.00000	0.000	1	0.00	0.00	-13.79	5.39	13.79	-5.51	0	0	0	0
160185	160179	0.002480	0.011320	0.00939	303.30	303.30	303.30	0.00000	0.000	1	0.00	0.00	-85.71	4.19	85.88	-4.41	0	0	0	0
160179	160257	0.002950	0.013640	0.00535	335.60	335.60	335.60	0.00000	0.000	1	0.00	0.00	-148.41	0.21	149.01	2.02	0	0	0	0
160187	160180	0.002350	0.013080	0.01431	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	-42.57	-36.20	42.64	35.10	0	0	0	0
160183	160277	0.009970	0.060990	0.02537	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-65.54	-1.04	65.94	0.77	0	0	0	0
160248	160187	0.001400	0.009770	0.00791	315.90	315.90	315.90	0.00000	0.000	1	0.00	0.00	107.92	49.79	-107.73	-49.30	0	0	0	0
160188	160189	0.000360	0.019680	0.00000	548.20	548.20	548.20	1.00000	0.000	1	0.00	0.00	-184.89	1.24	185.00	4.98	0	0	0	0
160188	160190	0.000210	0.011250	0.00000	422.40	422.40	422.40	1.00000	0.000	1	0.00	0.00	-95.16	2.25	95.18	-1.31	0	0	0	0
160188	160191	0.000230	0.016120	0.00000	422.20	422.20	422.20	1.00000	0.000	1	0.00	0.00	-95.16	-3.63	95.18	4.98	0	0	0	0
160203	160188	0.000620	0.008280	0.17449	1008.10	1008.10	1008.10	0.00000	0.000	1	0.00	0.00	118.47	-17.76	-118.39	-0.03	0	0	0	0
160252	160188	0.000050	0.000530	0.01223	1203.50	1203.50	1203.50	0.00000	0.000	1	0.00	0.00	-49.44	4.01	49.44	-5.32	0	0	0	0
160271	160188	0.000370	0.004970	0.14473	1199.50	1199.50	1199.50	0.00000	0.000	1	0.00	0.00	-443.48	-12.04	444.15	5.49	0	0	0	0
160193	160192	0.000340	0.020400	0.00000	425.60	425.60	425.60	1.00000	0.000	1	0.00	0.00	-187.36	-4.40	187.47	11.09	0	0	0	0
160192	160194	0.000410	0.023530	0.00000	455.80	455.80	455.80	1.00000	0.000	1	0.00	0.00	-129.94	-8.80	130.00	12.51	0	0	0	0
160192	160195	0.000450	0.023000	0.00000	393.30	393.30	393.30	1.00000	0.000	1	0.00	0.00	-56.38	-11.76	56.39	12.47	0	0	0	0
160192	160196	0.000530	0.006070	0.12028	1112.50	1112.50	1112.50	0.00000	0.000	1	0.00	0.00	-384.51	8.11	385.24	-12.70	0	0	0	0
160234	160192	0.000860	0.011670	0.31431	1135.70	1135.70	1135.70	0.00000	0.000	1	0.00	0.00	-382.17	-19.05	383.35	1.37	0	0	0	0
160197	160196	0.000380	0.021890	0.00000	408.80	408.80	408.80	1.00000	0.000	1	0.00	0.00	-185.53	-0.39	185.65	7.39	0	0	0	0
160196	160198	0.000470	0.030390	0.00000	298.00	298.00	298.00	1.00000	0.000	1	0.00	0.00	-22.57	-4.94	22.57	5.09	0	0	0	0
160196	160199	0.000480	0.029290	0.00000	379.10	379.10	379.10	1.00000	0.000	1	0.00	0.00	-55.58	-4.24	55.59	5.08	0	0	0	0
160196	160200	0.000730	0.048220	0.00000	296.10	296.10	296.10	1.00000	0.000	1	0.00	0.00	-10.19	-3.20	10.19	3.25	0	0	0	0
160196	160201	0.001120	0.065800	0.00000	255.90	255.90	255.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160196	160202	0.000620	0.032440	0.00000	237.60	237.60	237.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160196	160209	0.000710	0.008760	0.13608	1213.70	1213.70	1213.70	0.00000	0.000	1	0.00	0.00	-990.58	94.87	997.11	-29.01	0	0	0	0
160196	230263	0.002460	0.029460	1.20068	1226.40	1226.40	1226.40	0.00000	0.000	1	0.00	0.00	508.02	-77.17	-502.13	18.06	0	0	0	0
160197	270082	0.007130	0.047650	0.03506	329.80	329.80	329.80	0.00000	0.000	1	0.00	0.00	185.53	0.39	-183.25	11.14	0	0	0	0
160204	160203	0.000430	0.024540	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-172.87	-32.81	173.00	39.96	0	0	0	0
160204	160203	0.000430	0.024540	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-172.87	-32.81	173.00	39.96	0	0	0	0
160203	160205	0.000500	0.027690	0.00000	546.60	546.60	546.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160203	160206	0.000570	0.030820	0.00000	421.60	421.60	421.60	1.00000	0.000	1	0.00	0.00	-95.13	-2.71	95.18	5.29	0	0	0	0
160203	160207	0.000270	0.017790	0.00000	421.50	421.50	421.50	1.00000	0.000	1	0.00	0.00	-95.16	2.19	95.18	-0.70	0	0	0	0
160203	160208	0.000510	0.029220	0.00000	541.50	541.50	541.50	1.00000	0.000	1	0.00	0.00	-184.23	3.88	184.39	5.29	0	0	0	0
160289	160203	0.000680	0.008620	0.10000	1045.30	1045.30	1045.30	0.00000	0.000	1	0.00	0.00	89.99	-12.18	-89.94	2.01	0	0	0	0
160209	160210	0.000250	0.015460	0.00000	851.50	851.50	851.50	1.00000	0.000	1	0.00	0.00	-654.01	14.76	655.00	46.41	0	0	0	0
160211	160212	0.001810	0.050430	0.00000	231.90	231.90	231.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160211	160241	0.003740	0.024970	0.00736	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-28.89	12.65	28.93	-13.19	0	0	0	0
160213	160214	0.001630	0.049610	0.00000	282.10	282.10	282.10	1.00000	0.000	1	0.00	0.00	-13.73	-10.19	13.73	10.33	0	0	0	0
160215	160216	0.000630	0.033620	0.00000	359.90	359.90	359.90	1.00000	0.000	1	0.00	0.00	-49.98	-12.16	50.00	12.99	0	0	0	0
160215	160217	0.000730	0.038870	0.00000	358.50	358.50	358.50	1.00000	0.000	1	0.00	0.00	-49.98	-10.27	50.00	11.22	0	0	0	0
160215	160218	0.000270	0.022080	0.00000	357.20	357.20	357.20	1.00000	0.000	1	0.00	0.00	-49.99	-19.66	50.00	20.26	0	0	0	0
160215	160219	0.000750	0.032000	0.00000	355.50	355.50	355.50	1.00000	0.000	1	0.00	0.00	-49.98	-12.63	50.00	13.42	0	0	0	0
160215	160220	0.000430	0.027260	0.00000	355.40	355.40	355.40	1.00000	0.000	1	0.00	0.00	-49.99	-15.52	50.00	16.22	0	0	0	0
160215	160221	0.000660	0.041860	0.00000	355.00	355.00	355.00	1.00000	0.000	1	0.00	0.00	-49.98	-9.56	50.00	10.57	0	0	0	0
160215	160222	0.000960	0.043410	0.00000	319.80	319.80	319.80	1.00000	0.000	1	0.00	0.00	-57.47	-8.51	57.50	9.87	0	0	0	0
160215	160223	0.000670	0.040510	0.00000	366.70	366.70	366.70	1.00000	0.000	1	0.00	0.00	-61.03	-9.48	61.05	10.92	0	0	0	0
160215	160224	0.001030	0.058250	0.00000	281.60	281.60	281.60	1.00000	0.000	1	0.00	0.00	-8.40	-7.61	8.40	7.68	0	0	0	0
160215	160234	0.000700	0.009520	0.19427	1185.60	1185.60	1185.60	0.00000	0.000	1	0.00	0.00	-958.31	133.35	964.43	-70.78	0	0	0	0
160215	160264	0.000140	0.001670	0.05307	1273.20	1273.20	1273.20	0.00000	0.000	1	0.00	0.00	692.56	-23.30	-691.93	25.09	0	0	0	0
160215	160264	0.000140	0.001670	0.05307	1273.20	1273.20	1273.20	0.00000	0.000	1	0.00	0.00	692.56	-23.30	-691.93	25.09	0	0	0	0
160225	160226	0.001550	0.045260	0.00000	323.00	323.00	323.00	1.00000	0.000	1	0.00	0.00	-25.94	-11.90	25.95	12.25	0	0	0	0
160227	160228	0.001120	0.030280	0.00000	281.40	281.40	281.40	1.00000	0.000	1	0.00	0.00	-8.09	-15.42	8.09	15.51	0	0	0	0
160229	160232	0.001300	0.036040	0.00000	296.70	296.70	296.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160229	160233	0.001710	0.034350	0.00000	274.40	274.40	274.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160230	160232	0.000000	0.010000	0.00000	15.60	15.60	15.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160231	160232	0.000000	0.010000	0.00000	34.60	34.60	34.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160235	160234	0.000510	0.025850	0.00000	443.90	443.90	443.90	1.00000	0.000	1	0.00	0.00	-324.79	35.63	325.30	-9.96	0	0	0	0
160234	160236	0.000400	0.024500	0.00000	325.70	325.70	325.70	1.00000	0.000	1	0.00	0.00	-19.34	-30.24	19.34	30.54	0	0	0	0
160234	160237	0.001110	0.062330	0.00000	292.20	292.20	292.20	1.00000	0.000	1	0.00	0.00	-9.98	-11.84	9.98	11.98	0	0	0	0
160234	160240	0.000890	0.052520	0.00000	253.20	253.20	253.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160234	160271	0.002660	0.032070	0.66584	1239.20	1239.20	1239.20	0.00000	0.000	1	0.00	0.00	-878.25	141.86	898.27	28.15	0	0	0	0
160235	160238	0.001440	0.046890	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160235	160239	0.003100	0.067400	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160241	160244	0.000970	0.032100	0.00000	297.60	297.60	297.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160242	160244	0.000000	0.010000	0.00000	30.90	30.90	30.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160243	160244	0.000000	0.010000	0.00000	19.50	19.50	19.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160245	160246	0.001620	0.042670	0.00000	284.50	284.50	284.50	1.00000	0.000	1	0.00	0.00	-10.13	-8.81	10.13	8.88	0	0	0	0
160248	160247	0.000570	0.037400	0.00000	386.50	386.50	386.50	1.00000	0.000	1	0.00	0.00	-130.01	-39.97	130.11	46.58	0	0	0	0
160247	160249	0.000480	0.030340	0.00000	398.90	398.90	398.90	1.00000	0.000	1	0.00	0.00	-33.49	-27.08	33.50	27.60	0	0	0	0
160247	160250	0.000610	0.032290	0.00000	398.70	398.70	398.70	1.00000	0.000	1	0.00	0.00	-139.89	5.57	140.00	0.28	0	0	0	0
160247	160251	0.000460	0.036010	0.00000	372.60	372.60	372.60	1.00000	0.000	1	0.00	0.00	-9.38	0.13	9.38	-0.11	0	0	0	0
160256	160247	0.000060	0.000650	0.01933	1058.50	1058.50	1058.50	0.00000	0.000	1	0.00	0.00	-126.69	10.70	126.70	-12.69	0	0	0	0
160276	160247	0.000520	0.006280	0.08331	978.50	978.50	978.50	0.00000	0.000	1	0.00	0.00	74.08	-10.48	-74.05	1.79	0	0	0	0
160252	160253	0.000400	0.026920	0.00000	413.30	413.30	413.30	1.00000	0.000	1	0.00	0.00	-151.91	5.13	152.00	0.62	0	0	0	0
160252	160254	0.000550	0.027670	0.00000	412.10	412.10	412.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160252	160255	0.000660	0.034800	0.00000	440.40	440.40	440.40	1.00000	0.000	1	0.00	0.00	-96.94	-19.29	97.00	22.43	0	0	0	0
160257	160256	0.000410	0.027010	0.00000	440.30	440.30	440.30	1.00000	0.000	1	0.00	0.00	-113.31	-0.37	113.36	3.59	0	0	0	0
160257	160256	0.000410	0.027010	0.00000	440.30	440.30	440.30	1.00000	0.000	1	0.00	0.00	-113.31	-0.37	113.36	3.59	0	0	0	0
160256	160258	0.000550	0.030450	0.00000	421.20	421.20	421.20	1.00000	0.000	1	0.00	0.00	-154.88	2.51	155.00	4.24	0	0	0	0
160256	160259	0.000270	0.015050	0.00000	421.00	421.00	421.00	1.00000	0.000	1	0.00	0.00	-154.94	-0.90	155.00	4.24	0	0	0	0
160256	160260	0.000440	0.029610	0.00000	408.60	408.60	408.60	1.00000	0.000	1	0.00	0.00	-149.91	1.91	150.00	4.24	0	0	0	0
160256	160271	0.000520	0.006740	0.20176	1137.50	1137.50	1137.50	0.00000	0.000	1	0.00	0.00	359.69	-3.77	-359.07	-9.95	0	0	0	0
160262	160261	0.000580	0.035320	0.00000	341.00	341.00	341.00	1.00000	0.000	1	0.00	0.00	14.46	-0.77	-14.46	0.84	0	0	0	0
160261	160263	0.000470	0.027930	0.00000	521.40	521.40	521.40	1.00000	0.000	1	0.00	0.00	-282.85	38.40	283.20	-17.36	0	0	0	0
160261	160268	0.000500	0.005730	0.08490	1089.00	1089.00	1089.00	0.00000	0.000	1	0.00	0.00	-181.27	12.11	181.43	-19.54	0	0	0	0
160279	160261	0.000880	0.010670	0.20823	1081.90	1081.90	1081.90	0.00000	0.000	1	0.00	0.00	-639.31	62.03	642.68	-43.70	0	0	0	0
160261	200187	0.001550	0.017900	0.44601	1021.30	1021.30	1021.30	0.00000	0.000	1	0.00	0.00	-164.10	-7.64	164.49	-36.10	0	0	0	0
160287	160262	0.003470	0.022340	0.01118	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	14.47	-1.93	-14.46	0.77	0	0	0	0
160265	160264	0.000440	0.026910	0.00000	479.60	479.60	479.60	1.00000	0.000	1	0.00	0.00	-230.00	2.25	230.22	11.09	0	0	0	0
160265	160264	0.000440	0.026910	0.00000	479.60	479.60	479.60	1.00000	0.000	1	0.00	0.00	-230.00	2.25	230.22	11.09	0	0	0	0
160264	160266	0.000380	0.024380	0.00000	399.10	399.10	399.10	1.00000	0.000	1	0.00	0.00	-51.50	-19.80	51.51	20.49	0	0	0	0
160264	160267	0.000520	0.026540	0.00000	399.10	399.10	399.10	1.00000	0.000	1	0.00	0.00	-36.77	-18.31	36.78	18.73	0	0	0	0
160265	160292	0.000490	0.002360	0.00096	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	11.11	-14.57	-11.11	14.48	0	0	0	0
160269	160268	0.000460	0.031200	0.00000	323.60	323.60	323.60	1.00000	0.000	1	0.00	0.00	-20.02	1.53	20.02	-1.41	0	0	0	0
160268	160270	0.000400	0.024040	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-201.45	20.95	201.60	-11.83	0	0	0	0
160269	160274	0.002480	0.014590	0.01216	309.40	309.40	309.40	0.00000	0.000	1	0.00	0.00	20.02	-1.53	-20.01	0.26	0	0	0	0
160272	160271	0.000690	0.042280	0.00000	392.00	392.00	392.00	1.00000	0.000	1	0.00	0.00	-84.13	5.03	84.17	-2.25	0	0	0	0
160271	160273	0.000350	0.020650	0.00000	462.00	462.00	462.00	1.00000	0.000	1	0.00	0.00	-179.89	-3.91	180.00	10.12	0	0	0	0
160274	160275	0.000740	0.021920	0.00000	408.90	408.90	408.90	1.00000	0.000	1	0.00	0.00	-200.72	10.94	201.00	-2.75	0	0	0	0
160277	160276	0.000440	0.022800	0.00000	395.50	395.50	395.50	1.00000	0.000	1	0.00	0.00	-125.83	2.18	125.90	1.16	0	0	0	0
160276	160278	0.000330	0.020890	0.00000	474.90	474.90	474.90	1.00000	0.000	1	0.00	0.00	-199.98	9.32	200.10	-1.58	0	0	0	0
160302	160277	0.001480	0.007420	0.00910	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	44.40	-3.38	-44.37	2.54	0	0	0	0
160280	160279	0.000530	0.030680	0.00000	348.50	348.50	348.50	1.00000	0.000	1	0.00	0.00	-151.31	2.74	151.42	3.76	0	0	0	0
160279	160281	0.000530	0.024230	0.00000	464.70	464.70	464.70	1.00000	0.000	1	0.00	0.00	-187.81	-67.23	188.00	76.15	0	0	0	0
160282	160283	0.001640	0.047550	0.00000	247.00	247.00	247.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
160285	160284	0.000290	0.015990	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-94.14	-18.62	94.16	19.99	0	0	0	0
160285	160284	0.000290	0.015990	0.00000	462.10	462.10	462.10	1.00000	0.000	1	0.00	0.00	-94.14	-18.62	94.16	19.99	0	0	0	0
160284	160286	0.000280	0.018610	0.00000	503.50	503.50	503.50	1.00000	0.000	1	0.00	0.00	-225.97	3.49	226.10	5.31	0	0	0	0
160284	160289	0.000440	0.005620	0.17750	1018.70	1018.70	1018.70	0.00000	0.000	1	0.00	0.00	37.64	-26.77	-37.63	7.67	0	0	0	0
160287	160288	0.001020	0.030700	0.00000	407.40	407.40	407.40	1.00000	0.000	1	0.00	0.00	-200.60	44.98	201.00	-32.99	0	0	0	0
200061	160287	0.012190	0.079030	0.08574	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	-19.15	-0.36	19.19	-8.64	0	0	0	0
160287	200148	0.014430	0.091310	0.07693	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	46.04	-14.88	-45.74	8.42	0	0	0	0
160290	160289	0.000530	0.030390	0.00000	397.40	397.40	397.40	1.00000	0.000	1	0.00	0.00	-196.26	-55.15	196.47	67.27	0	0	0	0
160289	160291	0.000280	0.018370	0.00000	508.80	508.80	508.80	1.00000	0.000	1	0.00	0.00	-248.83	-62.76	249.00	73.94	0	0	0	0
160292	160295	0.001000	0.033940	0.00000	342.70	342.70	342.70	1.00000	0.000	1	0.00	0.00	-89.92	-14.21	90.00	16.84	0	0	0	0
160293	160295	0.000000	0.010000	0.00000	58.50	58.50	58.50	1.00000	0.000	1	0.00	0.00	45.00	8.62	-45.00	-8.42	0	0	0	0
160294	160295	0.000000	0.010000	0.00000	58.50	58.50	58.50	1.00000	0.000	1	0.00	0.00	45.00	8.62	-45.00	-8.42	0	0	0	0
160296	160297	0.002180	0.066330	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-49.95	-4.39	50.00	5.94	0	0	0	0
160296	160298	0.001430	0.051090	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-49.97	-6.83	50.00	8.05	0	0	0	0
160300	160299	0.000240	0.017220	0.00000	398.50	398.50	398.50	1.00000	0.000	1	0.00	0.00	-107.61	5.08	107.64	-3.23	0	0	0	0
160299	160301	0.000240	0.015610	0.00000	545.20	545.20	545.20	1.00000	0.000	1	0.00	0.00	-306.89	-26.42	307.10	40.11	0	0	0	0
160302	160303	0.000870	0.025370	0.00000	380.90	380.90	380.90	1.00000	0.000	1	0.00	0.00	-162.68	-36.20	162.90	42.71	0	0	0	0
170001	170008	0.004710	0.017060	0.01339	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	3.17	6.07	-3.17	-7.45	0	0	0	0
170001	170448	0.003740	0.024380	0.01134	230.00	230.00	230.00	0.00000	0.000	1	0.00	0.00	-31.48	6.96	31.52	-7.89	0	0	0	0
170001	170451	0.003440	0.023400	0.01399	238.60	238.60	238.60	0.00000	0.000	1	0.00	0.00	23.61	-13.48	-23.59	12.18	0	0	0	0
170009	170002	0.000890	0.005380	0.01101	244.40	244.40	244.40	0.00000	0.000	1	0.00	0.00	-104.05	36.74	104.15	-37.29	0	0	0	0
170002	170574	0.004170	0.028810	0.02528	246.70	246.70	246.70	0.00000	0.000	1	0.00	0.00	-109.45	35.64	109.98	-34.65	0	0	0	0
170003	170447	0.006480	0.038490	0.02316	227.90	227.90	227.90	0.00000	0.000	1	0.00	0.00	70.42	-12.45	-70.10	11.94	0	0	0	0
170003	170449	0.001420	0.009810	0.00826	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	-77.52	10.50	77.60	-10.78	0	0	0	0
170004	170446	0.001840	0.011830	0.02520	234.30	234.30	234.30	0.00000	0.000	1	0.00	0.00	-97.38	6.85	97.55	-8.39	0	0	0	0
170004	170449	0.004110	0.019220	0.00535	230.50	230.50	230.50	0.00000	0.000	1	0.00	0.00	88.08	-8.43	-87.77	9.32	0	0	0	0
170005	170448	0.007860	0.035540	0.03740	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-7.93	-2.60	7.94	-1.26	0	0	0	0
170449	170005	0.004500	0.027590	0.01324	223.30	223.30	223.30	0.00000	0.000	1	0.00	0.00	1.87	-0.88	-1.87	-0.49	0	0	0	0
170010	170006	0.005200	0.024490	0.03372	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	142.87	-41.00	-141.79	42.55	0	0	0	0
170006	170477	0.004420	0.027750	0.18538	237.70	237.70	237.70	0.00000	0.000	1	0.00	0.00	138.03	-43.68	-137.18	29.29	0	0	0	0
170007	170453	0.001920	0.013060	0.00667	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	167.46	-24.66	-166.94	27.57	0	0	0	0
170008	170081	0.006560	0.042470	0.01731	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	-3.13	5.57	3.14	-7.34	0	0	0	0
170043	170009	0.003010	0.017480	0.01311	245.80	245.80	245.80	0.00000	0.000	1	0.00	0.00	-83.34	28.72	83.56	-28.83	0	0	0	0
170009	170044	0.004440	0.024200	0.03366	230.50	230.50	230.50	0.00000	0.000	1	0.00	0.00	18.83	-8.14	-18.82	4.66	0	0	0	0
170011	170219	0.011370	0.060420	0.03544	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	37.55	-0.91	-37.40	-1.98	0	0	0	0
170473	170011	0.006780	0.035190	0.01038	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	37.71	-1.51	-37.62	0.89	0	0	0	0
170018	170012	0.003280	0.019830	0.00843	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	5.77	2.13	-5.77	-3.02	0	0	0	0
170012	170496	0.005440	0.033310	0.01537	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-7.63	-1.78	7.63	0.16	0	0	0	0
170513	170013	0.002770	0.016300	0.01120	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	73.94	-5.81	-73.80	5.47	0	0	0	0
170014	170309	0.013370	0.041710	0.02335	299.30	299.30	299.30	0.00000	0.000	1	0.00	0.00	87.98	-15.21	-86.99	15.82	0	0	0	0
170582	170014	0.001910	0.012020	0.00992	302.60	302.60	302.60	0.00000	0.000	1	0.00	0.00	95.54	-13.12	-95.38	13.10	0	0	0	0
170020	170015	0.003920	0.020450	0.00963	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	19.45	-0.06	-19.43	-0.90	0	0	0	0
170015	170021	0.002530	0.018910	0.01986	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	14.43	0.22	-14.43	-2.31	0	0	0	0
170061	170016	0.003390	0.021940	0.03210	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	-40.76	1.91	40.81	-4.97	0	0	0	0
170016	170578	0.003950	0.018840	0.00323	277.10	277.10	277.10	0.00000	0.000	1	0.00	0.00	-47.11	4.22	47.19	-4.17	0	0	0	0
170490	170017	0.003250	0.016310	0.01496	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-12.67	1.47	12.68	-3.03	0	0	0	0
170017	170521	0.007320	0.042680	0.01858	311.40	311.40	311.40	0.00000	0.000	1	0.00	0.00	-19.18	1.23	19.20	-3.04	0	0	0	0
170527	170018	0.002520	0.015820	0.01387	289.30	289.30	289.30	0.00000	0.000	1	0.00	0.00	9.84	1.41	-9.84	-2.88	0	0	0	0
170496	170019	0.002240	0.012520	0.00460	267.40	267.40	267.40	0.00000	0.000	1	0.00	0.00	8.37	-2.28	-8.37	1.80	0	0	0	0
170019	250099	0.002700	0.015310	0.03403	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	6.42	-2.40	-6.42	-1.23	0	0	0	0
170020	170504	0.002930	0.016910	0.02937	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	-21.86	-0.54	21.87	-2.54	0	0	0	0
170021	170502	0.003320	0.018940	0.00842	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	11.79	1.41	-11.78	-2.28	0	0	0	0
170022	170490	0.003880	0.020560	0.00577	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	-31.18	2.78	31.22	-3.20	0	0	0	0
170022	170497	0.003310	0.021060	0.01368	269.20	269.20	269.20	0.00000	0.000	1	0.00	0.00	18.08	-6.32	-18.07	4.95	0	0	0	0
170024	170023	0.005600	0.031690	0.01471	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	13.01	-6.09	-13.00	4.59	0	0	0	0
170023	170503	0.001910	0.012750	0.00752	281.90	281.90	281.90	0.00000	0.000	1	0.00	0.00	2.00	-7.68	-2.00	6.89	0	0	0	0
170498	170024	0.001340	0.008970	0.00784	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	17.26	-5.99	-17.26	5.19	0	0	0	0
170025	170026	0.004380	0.026950	0.01011	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	-65.47	16.99	65.66	-16.88	0	0	0	0
170025	170148	0.003920	0.023690	0.01242	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	68.53	-26.62	-68.33	26.50	0	0	0	0
170497	170025	0.001950	0.009480	0.00278	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	12.77	-6.45	-12.76	6.17	0	0	0	0
170501	170026	0.001880	0.010260	0.00284	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	73.06	-14.15	-72.96	14.39	0	0	0	0
170027	170033	0.005240	0.026470	0.00569	208.90	208.90	208.90	0.00000	0.000	1	0.00	0.00	2.41	0.23	-2.41	-0.83	0	0	0	0
170487	170027	0.003700	0.023730	0.00545	262.50	262.50	262.50	0.00000	0.000	1	0.00	0.00	2.70	0.13	-2.70	-0.71	0	0	0	0
170027	170500	0.007920	0.031520	0.02236	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-1.59	0.40	1.59	-2.78	0	0	0	0
170028	170513	0.005810	0.036520	0.01864	303.60	303.60	303.60	0.00000	0.000	1	0.00	0.00	4.21	8.02	-4.21	-9.97	0	0	0	0
170028	250034	0.010870	0.058940	0.03134	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	4.51	-1.89	-4.50	-1.44	0	0	0	0
170028	250036	0.007930	0.043010	0.05123	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	-16.32	-8.16	16.34	2.79	0	0	0	0
170029	170487	0.004090	0.018280	0.00664	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-5.96	1.03	5.96	-1.73	0	0	0	0
170500	170029	0.003780	0.022260	0.00803	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	4.58	-3.82	-4.57	2.97	0	0	0	0
170029	250032	0.004330	0.020300	0.01780	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	6.28	-4.53	-6.28	2.64	0	0	0	0
170030	170511	0.002540	0.015670	0.03588	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	39.40	9.90	-39.35	-13.46	0	0	0	0
170030	250017	0.005320	0.026860	0.01773	245.80	245.80	245.80	0.00000	0.000	1	0.00	0.00	-30.11	10.83	30.16	-12.45	0	0	0	0
170030	250319	0.002430	0.016030	0.00395	252.80	252.80	252.80	0.00000	0.000	1	0.00	0.00	-12.82	-21.71	12.84	21.38	0	0	0	0
170031	170499	0.004630	0.024530	0.03055	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	33.85	-7.69	-33.80	4.74	0	0	0	0
170031	170501	0.002300	0.014530	0.01425	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	50.87	1.14	-50.81	-2.29	0	0	0	0
170513	170031	0.002060	0.011740	0.01639	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	94.52	-2.41	-94.35	1.66	0	0	0	0
170032	170034	0.003020	0.019160	0.00905	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	-19.82	-1.79	19.83	0.90	0	0	0	0
170034	170511	0.002710	0.017100	0.00645	275.30	275.30	275.30	0.00000	0.000	1	0.00	0.00	-16.69	-1.90	16.69	1.26	0	0	0	0
170035	170037	0.002690	0.015520	0.04057	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	72.84	2.63	-72.70	-6.17	0	0	0	0
170469	170035	0.001980	0.011500	0.01020	253.80	253.80	253.80	0.00000	0.000	1	0.00	0.00	-50.47	-2.52	50.52	1.71	0	0	0	0
170477	170035	0.000770	0.004450	0.00276	274.20	274.20	274.20	0.00000	0.000	1	0.00	0.00	130.68	-30.87	-130.55	31.33	0	0	0	0
170053	170036	0.003000	0.020820	0.02036	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	-41.03	11.18	41.09	-12.97	0	0	0	0
170461	170036	0.004870	0.024840	0.00732	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	0.59	6.99	-0.59	-7.75	0	0	0	0
170036	170484	0.004460	0.015660	0.01114	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	-47.80	18.23	47.91	-19.01	0	0	0	0
170037	170050	0.006340	0.037460	0.03110	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	53.75	-1.85	-53.58	-0.43	0	0	0	0
170037	170568	0.004510	0.024060	0.01435	273.80	273.80	273.80	0.00000	0.000	1	0.00	0.00	11.65	5.68	-11.65	-7.16	0	0	0	0
170038	170047	0.003270	0.020560	0.01341	291.40	291.40	291.40	0.00000	0.000	1	0.00	0.00	42.35	-3.14	-42.30	2.05	0	0	0	0
170038	170065	0.001830	0.010770	0.00507	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-46.04	2.31	46.08	-2.64	0	0	0	0
170060	170039	0.005250	0.027050	0.01966	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	0.87	-1.37	-0.87	-0.77	0	0	0	0
170063	170039	0.002200	0.012670	0.00447	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	0.86	-1.03	-0.86	0.55	0	0	0	0
170040	170055	0.004690	0.024040	0.01551	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	18.40	2.25	-18.39	-3.84	0	0	0	0
170040	170058	0.005590	0.029660	0.00967	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	-25.70	-3.23	25.74	2.37	0	0	0	0
170041	170064	0.009810	0.056590	0.05770	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	16.34	-5.09	-16.32	-0.90	0	0	0	0
170576	170041	0.001900	0.010920	0.01779	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-0.20	-5.19	0.20	3.30	0	0	0	0
170041	170578	0.004680	0.019320	0.11472	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	-24.84	-0.24	24.87	-11.85	0	0	0	0
170043	170042	0.002670	0.014340	0.01181	210.00	210.00	210.00	0.00000	0.000	1	0.00	0.00	5.02	-26.11	-5.00	24.94	0	0	0	0
170043	170472	0.002980	0.016560	0.01453	238.30	238.30	238.30	0.00000	0.000	1	0.00	0.00	73.02	-4.20	-72.87	3.49	0	0	0	0
170044	170471	0.001200	0.006880	0.00242	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	14.93	-5.94	-14.92	5.70	0	0	0	0
170045	170046	0.004080	0.024780	0.09488	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-45.94	-0.03	46.03	-9.58	0	0	0	0
170045	170483	0.003200	0.017750	0.00708	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	44.68	-0.35	-44.62	-0.07	0	0	0	0
170046	170066	0.002270	0.012990	0.00306	316.70	316.70	316.70	0.00000	0.000	1	0.00	0.00	-81.76	4.94	81.91	-4.45	0	0	0	0
170046	170480	0.007960	0.046020	0.01620	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	31.98	4.04	-31.90	-5.31	0	0	0	0
170066	170047	0.003930	0.027350	0.01723	290.00	290.00	290.00	0.00000	0.000	1	0.00	0.00	-39.75	0.91	39.81	-2.35	0	0	0	0
170048	170055	0.011610	0.062560	0.03239	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	18.51	0.60	-18.48	-3.89	0	0	0	0
170076	170048	0.003400	0.025830	0.02063	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	23.43	0.00	-23.41	-2.10	0	0	0	0
170051	170049	0.008410	0.049630	0.01385	257.70	257.70	257.70	0.00000	0.000	1	0.00	0.00	-100.13	23.39	100.97	-19.90	0	0	0	0
170570	170049	0.001710	0.006730	0.00307	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	110.47	-18.53	-110.27	19.00	0	0	0	0
170050	170473	0.001300	0.008170	0.00224	245.30	245.30	245.30	0.00000	0.000	1	0.00	0.00	51.85	0.05	-51.81	-0.07	0	0	0	0
170137	170051	0.006820	0.041240	0.02028	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	-53.89	2.75	54.07	-3.76	0	0	0	0
170051	170467	0.007250	0.048830	0.02131	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	83.44	-36.67	-82.88	38.16	0	0	0	0
170051	170470	0.005920	0.031720	0.00556	237.40	237.40	237.40	0.00000	0.000	1	0.00	0.00	-41.72	16.13	41.83	-16.12	0	0	0	0
170052	170053	0.007160	0.045460	0.02161	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	-38.86	-2.42	38.96	0.79	0	0	0	0
170052	170127	0.013150	0.079030	0.02922	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	30.66	1.14	-30.54	-3.47	0	0	0	0
170053	170064	0.003060	0.019670	0.01429	240.30	240.30	240.30	0.00000	0.000	1	0.00	0.00	-7.33	-15.21	7.34	13.75	0	0	0	0
170054	170474	0.002590	0.015270	0.00396	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	-24.71	-5.76	24.73	5.43	0	0	0	0
170054	170476	0.002700	0.013250	0.05875	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	21.40	4.78	-21.39	-10.96	0	0	0	0
170474	170055	0.003570	0.020080	0.00640	293.10	293.10	293.10	0.00000	0.000	1	0.00	0.00	-32.13	-7.23	32.16	6.75	0	0	0	0
170226	170056	0.001800	0.012920	0.03981	283.50	283.50	283.50	0.00000	0.000	1	0.00	0.00	-60.60	-24.83	60.67	21.06	0	0	0	0
170467	170056	0.002550	0.011340	0.01282	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	66.48	21.77	-66.37	-22.64	0	0	0	0
170057	170475	0.001320	0.007910	0.00279	249.10	249.10	249.10	0.00000	0.000	1	0.00	0.00	24.61	-4.19	-24.61	3.94	0	0	0	0
170057	170492	0.003920	0.020230	0.01469	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-28.59	3.36	28.62	-4.75	0	0	0	0
170463	170058	0.008020	0.046160	0.01688	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	104.27	-21.16	-103.43	24.18	0	0	0	0
170058	170489	0.005450	0.027180	0.03269	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	73.71	-4.06	-73.44	1.90	0	0	0	0
170063	170059	0.005840	0.037730	0.01336	250.50	250.50	250.50	0.00000	0.000	1	0.00	0.00	-5.76	0.28	5.77	-1.72	0	0	0	0
170457	170059	0.003020	0.017480	0.01174	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	9.75	-2.23	-9.75	0.97	0	0	0	0
170060	170077	0.006580	0.040370	0.03161	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-3.43	0.77	3.43	-4.19	0	0	0	0
170061	170492	0.001650	0.008610	0.00276	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	37.45	-2.44	-37.42	2.26	0	0	0	0
170066	170062	0.000670	0.004180	0.00219	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	-45.55	2.94	45.56	-3.10	0	0	0	0
170062	170463	0.012470	0.068230	0.02149	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-46.70	2.80	46.96	-3.70	0	0	0	0
170065	170463	0.002710	0.017580	0.00660	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	-54.08	1.06	54.15	-1.29	0	0	0	0
170067	170468	0.001100	0.006210	0.00911	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	-20.38	-4.69	20.38	3.75	0	0	0	0
170482	170067	0.000870	0.005180	0.01708	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	-2.78	0.41	2.78	-2.22	0	0	0	0
170068	170074	0.008190	0.033780	0.01460	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-7.03	3.67	7.03	-5.23	0	0	0	0
170077	170068	0.003170	0.017480	0.00699	264.20	264.20	264.20	0.00000	0.000	1	0.00	0.00	-5.61	3.44	5.61	-4.20	0	0	0	0
170072	170069	0.002690	0.018320	0.01709	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	40.94	-11.01	-40.90	9.46	0	0	0	0
170078	170069	0.005560	0.033950	0.01143	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-23.04	7.59	23.07	-8.65	0	0	0	0
170069	170080	0.007040	0.036530	0.01043	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	11.93	-2.24	-11.92	1.16	0	0	0	0
170070	170080	0.007790	0.046550	0.02340	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	13.97	-5.33	-13.95	2.88	0	0	0	0
170070	170456	0.003600	0.015840	0.01269	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-19.67	4.43	19.68	-5.74	0	0	0	0
170071	170078	0.007940	0.029560	0.01483	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-19.47	1.78	19.50	-3.29	0	0	0	0
170457	170071	0.003910	0.027180	0.00694	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	-17.05	1.93	17.06	-2.61	0	0	0	0
170072	170455	0.003200	0.013590	0.00530	332.50	332.50	332.50	0.00000	0.000	1	0.00	0.00	60.78	-4.39	-60.67	4.28	0	0	0	0
170072	170549	0.003530	0.021370	0.00658	347.50	347.50	347.50	0.00000	0.000	1	0.00	0.00	-103.37	14.95	103.73	-13.51	0	0	0	0
170073	170459	0.003000	0.013950	0.02407	318.30	318.30	318.30	0.00000	0.000	1	0.00	0.00	62.14	-11.33	-62.03	9.23	0	0	0	0
170073	170549	0.002970	0.016360	0.01877	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-69.14	10.05	69.28	-11.34	0	0	0	0
170074	170079	0.005120	0.033430	0.04211	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-58.38	6.38	58.54	-9.86	0	0	0	0
170074	250098	0.005760	0.032970	0.02141	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	48.71	-1.31	-48.58	-0.28	0	0	0	0
170075	170539	0.002260	0.012720	0.00489	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	-56.88	15.92	56.96	-16.04	0	0	0	0
170075	250149	0.006150	0.031000	0.02539	312.60	312.60	312.60	0.00000	0.000	1	0.00	0.00	55.30	-16.30	-55.12	14.48	0	0	0	0
170080	170076	0.006160	0.036420	0.01178	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	23.99	-0.92	-23.96	-0.16	0	0	0	0
170079	170459	0.002350	0.011600	0.00397	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	-59.92	9.41	60.00	-9.45	0	0	0	0
170082	170081	0.002240	0.070040	0.00000	207.50	207.50	207.50	1.00000	0.000	1	0.00	0.00	-114.58	5.60	114.87	3.36	0	0	0	0
170083	170082	0.029620	0.070980	0.00168	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-36.46	9.57	36.88	-8.75	0	0	0	0
170440	170083	0.030660	0.079620	0.00149	95.10	95.10	95.10	0.00000	0.000	1	0.00	0.00	-33.23	11.21	33.60	-10.40	0	0	0	0
170094	170084	0.011900	0.032630	0.00111	160.90	160.90	160.90	0.00000	0.000	1	0.00	0.00	15.67	52.08	-15.34	-51.28	0	0	0	0
170097	170084	0.008530	0.022630	0.00134	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	13.47	-46.88	-13.26	47.29	0	0	0	0
170085	170089	0.038840	0.106470	0.00155	90.30	90.30	90.30	0.00000	0.000	1	0.00	0.00	-16.17	2.66	16.27	-2.52	0	0	0	0
170085	170103	0.021920	0.060450	0.00245	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	-0.59	-11.51	0.62	11.34	0	0	0	0
170085	170105	0.017660	0.040790	0.00124	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	-12.14	0.75	12.17	-0.81	0	0	0	0
170087	170086	0.001670	0.053300	0.00000	128.60	128.60	128.60	1.00000	0.000	1	0.00	0.00	-27.32	-28.77	27.34	29.60	0	0	0	0
170086	170100	0.001710	0.011410	0.01172	244.80	244.80	244.80	0.00000	0.000	1	0.00	0.00	-27.34	68.05	27.43	-68.67	0	0	0	0
170090	170087	0.007420	0.019230	0.00085	110.70	110.70	110.70	0.00000	0.000	1	0.00	0.00	8.00	-9.85	-7.98	9.79	0	0	0	0
170087	170265	0.036630	0.097390	0.00230	103.80	103.80	103.80	0.00000	0.000	1	0.00	0.00	-13.50	7.68	13.59	-7.68	0	0	0	0
170089	170088	0.002310	0.061380	0.00000	195.40	195.40	195.40	1.00000	0.000	1	0.00	0.00	-67.79	-15.76	67.90	18.75	0	0	0	0
170088	170242	0.001680	0.008250	0.00480	248.30	248.30	248.30	0.00000	0.000	1	0.00	0.00	-67.90	-18.75	67.98	18.66	0	0	0	0
170104	170089	0.002340	0.005940	0.00086	104.40	104.40	104.40	0.00000	0.000	1	0.00	0.00	-3.42	-4.87	3.42	4.79	0	0	0	0
170090	170277	0.024080	0.065920	0.00103	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	-22.50	5.43	22.62	-5.18	0	0	0	0
170094	170091	0.013110	0.032390	0.00148	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-49.07	41.12	49.58	-40.01	0	0	0	0
170091	170216	0.026700	0.068220	0.00640	127.50	127.50	127.50	0.00000	0.000	1	0.00	0.00	-64.88	37.15	66.33	-34.12	0	0	0	0
170093	170092	0.001220	0.035090	0.00000	198.20	198.20	198.20	1.00000	0.000	1	0.00	0.00	-38.44	0.39	38.45	0.12	0	0	0	0
170100	170092	0.001760	0.009590	0.01014	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	38.48	-0.79	-38.45	-0.12	0	0	0	0
170093	170250	0.028270	0.062170	0.00261	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-7.46	-9.39	7.50	9.20	0	0	0	0
170095	170101	0.005930	0.015660	0.00038	114.60	114.60	114.60	0.00000	0.000	1	0.00	0.00	-20.75	-2.72	20.77	2.74	0	0	0	0
170318	170095	0.008370	0.016330	0.00080	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-9.50	2.62	9.51	-2.68	0	0	0	0
170096	170099	0.004200	0.099230	0.00000	106.10	106.10	106.10	1.00000	0.000	1	0.00	0.00	14.34	10.13	-14.32	-9.85	0	0	0	0
170096	170317	0.001040	0.007490	0.00835	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	7.77	-155.36	-7.53	156.15	0	0	0	0
170096	170317	0.001040	0.007490	0.00835	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	7.77	-155.36	-7.53	156.15	0	0	0	0
170097	170099	0.011840	0.246270	0.00000	61.70	61.70	61.70	1.00000	0.000	1	0.00	0.00	-14.29	-9.13	14.32	9.85	0	0	0	0
170098	170099	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170101	170100	0.001580	0.049150	0.00000	345.10	345.10	345.10	1.00000	0.000	1	0.00	0.00	-115.05	-7.91	115.26	14.32	0	0	0	0
170100	170102	0.002130	0.010700	0.00428	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	63.98	26.58	-63.88	-26.52	0	0	0	0
170100	170543	0.004010	0.018290	0.02092	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	-122.58	14.28	123.17	-13.75	0	0	0	0
170100	170543	0.004010	0.018290	0.02092	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	-122.58	14.28	123.17	-13.75	0	0	0	0
170101	170255	0.026800	0.077200	0.00585	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	7.33	-12.37	-7.27	11.92	0	0	0	0
170318	170101	0.007840	0.017300	0.00123	115.50	115.50	115.50	0.00000	0.000	1	0.00	0.00	-27.69	0.88	27.75	-0.88	0	0	0	0
170103	170102	0.001320	0.042780	0.00000	208.90	208.90	208.90	1.00000	0.000	1	0.00	0.00	-63.82	-24.52	63.88	26.52	0	0	0	0
170104	170214	0.040850	0.112580	0.00396	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	-12.88	-0.13	12.95	-0.08	0	0	0	0
170107	170106	0.001190	0.031940	0.00000	233.60	233.60	233.60	1.00000	0.000	1	0.00	0.00	-79.43	-10.64	79.51	12.65	0	0	0	0
170558	170106	0.002060	0.011160	0.00796	265.30	265.30	265.30	0.00000	0.000	1	0.00	0.00	79.64	12.52	-79.51	-12.65	0	0	0	0
170107	170221	0.015870	0.044870	0.01270	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	15.99	-25.90	-15.85	24.99	0	0	0	0
170107	170225	0.017630	0.036000	0.00083	106.00	106.00	106.00	0.00000	0.000	1	0.00	0.00	11.54	18.74	-11.46	-18.66	0	0	0	0
170123	170108	0.009140	0.028870	0.00145	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	12.27	-35.13	-12.15	35.37	0	0	0	0
170108	170131	0.025750	0.059080	0.00692	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-21.55	27.21	21.85	-27.24	0	0	0	0
170215	170108	0.010270	0.034200	0.00068	131.00	131.00	131.00	0.00000	0.000	1	0.00	0.00	-19.99	-25.86	20.10	26.14	0	0	0	0
170109	170110	0.022430	0.056850	0.00460	104.30	104.30	104.30	0.00000	0.000	1	0.00	0.00	-11.32	-13.65	11.39	13.35	0	0	0	0
170109	170112	0.006440	0.020080	0.00336	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	39.79	5.91	-39.69	-5.93	0	0	0	0
170109	170236	0.017880	0.044580	0.01426	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-47.47	3.57	47.87	-4.03	0	0	0	0
170111	170110	0.008190	0.023070	0.00109	125.80	125.80	125.80	0.00000	0.000	1	0.00	0.00	54.48	27.05	-54.19	-26.35	0	0	0	0
170115	170111	0.010720	0.025120	0.00148	194.40	194.40	194.40	0.00000	0.000	1	0.00	0.00	86.24	-48.72	-85.23	50.91	0	0	0	0
170111	170189	0.009660	0.026920	0.00310	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	6.96	30.92	-6.86	-30.98	0	0	0	0
170112	170244	0.027950	0.084500	0.00542	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	20.79	0.63	-20.67	-0.81	0	0	0	0
170114	170113	0.001410	0.044340	0.00000	267.40	267.40	267.40	1.00000	0.000	1	0.00	0.00	-110.10	10.45	110.26	-5.15	0	0	0	0
170113	170119	0.003660	0.022980	0.00614	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	-156.92	3.89	157.80	1.04	0	0	0	0
170113	170119	0.003660	0.022980	0.00614	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	-156.92	3.89	157.80	1.04	0	0	0	0
170132	170113	0.002090	0.014460	0.00401	328.20	328.20	328.20	0.00000	0.000	1	0.00	0.00	-147.85	6.20	148.30	-3.49	0	0	0	0
170113	170306	0.004490	0.022350	0.02604	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	55.27	0.85	-55.13	-2.83	0	0	0	0
170114	170131	0.008050	0.021190	0.00203	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	32.48	-24.84	-32.35	24.98	0	0	0	0
170134	170114	0.014270	0.035100	0.00065	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	-39.69	0.08	39.91	0.40	0	0	0	0
170126	170115	0.009250	0.020520	0.00055	143.10	143.10	143.10	0.00000	0.000	1	0.00	0.00	56.14	-22.28	-55.82	22.93	0	0	0	0
170126	170115	0.009250	0.020520	0.00055	143.10	143.10	143.10	0.00000	0.000	1	0.00	0.00	56.14	-22.28	-55.82	22.93	0	0	0	0
170116	170129	0.011630	0.023330	0.00174	105.90	105.90	105.90	0.00000	0.000	1	0.00	0.00	-20.97	9.07	21.03	-9.12	0	0	0	0
170133	170116	0.006980	0.020560	0.00081	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	15.83	-1.91	-15.81	1.89	0	0	0	0
170134	170116	0.010520	0.027940	0.00152	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	-1.63	21.73	1.68	-21.75	0	0	0	0
170123	170117	0.008030	0.025630	0.00083	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	36.24	-7.24	-36.13	7.50	0	0	0	0
170117	170221	0.063570	0.150150	0.00496	104.50	104.50	104.50	0.00000	0.000	1	0.00	0.00	17.13	-10.59	-16.89	10.66	0	0	0	0
170119	170118	0.000360	0.023920	0.00000	719.00	719.00	719.00	1.00000	0.000	1	0.00	0.00	-446.46	-25.17	447.16	71.60	0	0	0	0
170119	170118	0.000360	0.023920	0.00000	719.00	719.00	719.00	1.00000	0.000	1	0.00	0.00	-446.46	-25.17	447.16	71.60	0	0	0	0
170168	170118	0.000770	0.010240	0.20035	1185.70	1185.70	1185.70	0.00000	0.000	1	0.00	0.00	1.63	15.56	-1.62	-36.72	0	0	0	0
170118	170218	0.000580	0.007050	0.10249	1209.10	1209.10	1209.10	0.00000	0.000	1	0.00	0.00	-117.67	-90.82	117.79	81.34	0	0	0	0
170118	170562	0.001200	0.013400	0.31948	1009.20	1009.20	1009.20	0.00000	0.000	1	0.00	0.00	-494.24	18.74	497.03	-21.46	0	0	0	0
170120	170119	0.001930	0.062310	0.00000	344.40	344.40	344.40	1.00000	0.000	1	0.00	0.00	-140.81	9.64	141.18	2.41	0	0	0	0
170125	170119	0.001450	0.009450	0.00856	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-178.72	3.04	179.17	-0.97	0	0	0	0
170125	170119	0.001450	0.009450	0.00856	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-178.72	3.04	179.17	-0.97	0	0	0	0
170120	170123	0.011820	0.022750	0.00076	136.20	136.20	136.20	0.00000	0.000	1	0.00	0.00	66.48	-38.36	-65.81	39.58	0	0	0	0
170135	170120	0.015980	0.033330	0.00201	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-37.82	-22.38	38.12	22.82	0	0	0	0
170133	170121	0.011110	0.021900	0.00103	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	16.88	-1.93	-16.85	1.89	0	0	0	0
170121	170135	0.008180	0.023700	0.00421	116.80	116.80	116.80	0.00000	0.000	1	0.00	0.00	-3.95	-6.59	3.96	6.18	0	0	0	0
170122	170124	0.014870	0.037820	0.00255	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-21.66	6.06	21.73	-6.15	0	0	0	0
170136	170122	0.010030	0.024760	0.00156	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	-8.35	7.13	8.36	-7.26	0	0	0	0
170124	170138	0.020780	0.042930	0.00248	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	-25.49	5.70	25.63	-5.68	0	0	0	0
170126	170125	0.001160	0.041200	0.00000	333.30	333.30	333.30	1.00000	0.000	1	0.00	0.00	-137.98	38.15	138.20	-30.11	0	0	0	0
170125	170204	0.002200	0.010940	0.01021	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	109.61	12.02	-109.35	-11.77	0	0	0	0
170125	170204	0.002200	0.010940	0.01021	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	109.61	12.02	-109.35	-11.77	0	0	0	0
170128	170127	0.001550	0.044580	0.00000	53.60	53.60	53.60	1.00000	0.000	1	0.00	0.00	-30.53	-3.07	30.54	3.47	0	0	0	0
170128	170212	0.047410	0.106690	0.00391	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	6.43	-2.03	-6.41	1.67	0	0	0	0
170316	170129	0.019600	0.040730	0.00281	109.30	109.30	109.30	0.00000	0.000	1	0.00	0.00	31.09	-6.45	-30.89	6.57	0	0	0	0
170135	170130	0.015000	0.041110	0.00222	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	4.56	9.70	-4.54	-9.87	0	0	0	0
170205	170130	0.011470	0.026420	0.00097	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	46.41	0.02	-46.16	0.45	0	0	0	0
170130	170262	0.005380	0.013780	0.00192	130.60	130.60	130.60	0.00000	0.000	1	0.00	0.00	36.60	5.73	-36.53	-5.73	0	0	0	0
170133	170132	0.001270	0.039840	0.00000	307.00	307.00	307.00	1.00000	0.000	1	0.00	0.00	-87.40	-12.29	87.50	15.39	0	0	0	0
170132	170246	0.008780	0.056910	0.01540	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	60.35	-21.60	-59.99	22.31	0	0	0	0
170134	170199	0.041830	0.123980	0.00476	94.10	94.10	94.10	0.00000	0.000	1	0.00	0.00	-0.88	-5.33	0.89	4.87	0	0	0	0
170236	170134	0.014070	0.035730	0.00610	120.50	120.50	120.50	0.00000	0.000	1	0.00	0.00	-4.41	24.22	4.50	-24.63	0	0	0	0
170136	170141	0.030550	0.057350	0.01588	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	5.34	-8.03	-5.32	6.39	0	0	0	0
170138	170137	0.001760	0.053050	0.00000	181.20	181.20	181.20	1.00000	0.000	1	0.00	0.00	-73.32	6.78	73.41	-4.07	0	0	0	0
170137	170475	0.021850	0.106200	0.03693	225.00	225.00	225.00	0.00000	0.000	1	0.00	0.00	-19.52	1.32	19.61	-4.84	0	0	0	0
170138	170147	0.020490	0.050600	0.00229	92.10	92.10	92.10	0.00000	0.000	1	0.00	0.00	15.51	-6.98	-15.46	6.87	0	0	0	0
170229	170138	0.025430	0.071750	0.00411	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-16.12	-4.24	16.18	4.00	0	0	0	0
170140	170139	0.033260	0.079930	0.00371	94.50	94.50	94.50	0.00000	0.000	1	0.00	0.00	4.95	-3.53	-4.94	3.17	0	0	0	0
170139	170141	0.035800	0.084670	0.00298	88.50	88.50	88.50	0.00000	0.000	1	0.00	0.00	-1.06	-5.28	1.07	4.99	0	0	0	0
170140	170147	0.027420	0.060900	0.01218	109.50	109.50	109.50	0.00000	0.000	1	0.00	0.00	-23.05	-0.63	23.19	-0.35	0	0	0	0
170142	170144	0.014870	0.039170	0.00215	98.40	98.40	98.40	0.00000	0.000	1	0.00	0.00	18.76	-14.16	-18.68	14.15	0	0	0	0
170440	170142	0.037000	0.083890	0.00239	91.10	91.10	91.10	0.00000	0.000	1	0.00	0.00	30.14	-11.59	-29.76	12.21	0	0	0	0
170143	170147	0.012440	0.036950	0.00393	110.80	110.80	110.80	0.00000	0.000	1	0.00	0.00	8.76	-17.47	-8.72	17.19	0	0	0	0
170220	170143	0.021700	0.065010	0.00403	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	13.01	-16.42	-12.92	16.27	0	0	0	0
170144	170146	0.011050	0.027760	0.00121	110.40	110.40	110.40	0.00000	0.000	1	0.00	0.00	1.58	-15.58	-1.56	15.53	0	0	0	0
170146	170145	0.001290	0.036040	0.00000	195.50	195.50	195.50	1.00000	0.000	1	0.00	0.00	-46.50	-4.62	46.53	5.38	0	0	0	0
170145	170447	0.015890	0.093120	0.02847	250.20	250.20	250.20	0.00000	0.000	1	0.00	0.00	-138.28	29.25	141.37	-14.11	0	0	0	0
170566	170145	0.002490	0.012380	0.01454	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	75.72	4.95	-75.58	-5.77	0	0	0	0
170145	170584	0.003380	0.015240	0.04668	288.70	288.70	288.70	0.00000	0.000	1	0.00	0.00	167.33	-28.87	-166.40	28.29	0	0	0	0
170146	170212	0.018370	0.050600	0.00460	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	28.76	-14.30	-28.57	14.33	0	0	0	0
170149	170148	0.001440	0.038340	0.00000	220.90	220.90	220.90	1.00000	0.000	1	0.00	0.00	-68.27	0.50	68.33	1.18	0	0	0	0
170149	170152	0.008800	0.021710	0.00162	100.80	100.80	100.80	0.00000	0.000	1	0.00	0.00	28.27	-10.72	-28.19	10.74	0	0	0	0
170149	170160	0.009030	0.025660	0.00324	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	20.30	7.44	-20.27	-7.67	0	0	0	0
170151	170150	0.001330	0.036490	0.00000	281.40	281.40	281.40	1.00000	0.000	1	0.00	0.00	-72.84	4.02	72.91	-2.15	0	0	0	0
170150	170155	0.001580	0.010100	0.00604	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-14.54	-1.63	14.54	1.02	0	0	0	0
170150	170507	0.010900	0.063180	0.02770	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-58.37	3.78	58.73	-4.59	0	0	0	0
170151	170160	0.026630	0.087450	0.00223	98.10	98.10	98.10	0.00000	0.000	1	0.00	0.00	2.20	-9.54	-2.18	9.39	0	0	0	0
170166	170151	0.015710	0.040260	0.00267	110.20	110.20	110.20	0.00000	0.000	1	0.00	0.00	-45.13	-0.83	45.44	1.36	0	0	0	0
170152	170158	0.023490	0.053530	0.00380	92.30	92.30	92.30	0.00000	0.000	1	0.00	0.00	20.99	-12.24	-20.86	12.13	0	0	0	0
170154	170153	0.024370	0.051240	0.00222	92.60	92.60	92.60	0.00000	0.000	1	0.00	0.00	-10.89	13.89	10.96	-13.96	0	0	0	0
170153	170164	0.015680	0.041220	0.00245	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	-4.65	9.56	4.67	-9.76	0	0	0	0
170153	170174	0.039680	0.087820	0.00244	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-13.51	2.52	13.58	-2.61	0	0	0	0
170158	170154	0.024280	0.049310	0.00179	88.30	88.30	88.30	0.00000	0.000	1	0.00	0.00	19.52	21.06	-19.33	-20.87	0	0	0	0
170154	170175	0.012980	0.039110	0.01650	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	24.52	4.95	-24.44	-6.41	0	0	0	0
170156	170155	0.001220	0.041490	0.00000	243.70	243.70	243.70	1.00000	0.000	1	0.00	0.00	-65.78	-8.25	65.83	10.02	0	0	0	0
170155	170173	0.004080	0.019740	0.00765	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	54.22	-2.51	-54.11	2.27	0	0	0	0
170155	170521	0.004670	0.027550	0.02525	326.40	326.40	326.40	0.00000	0.000	1	0.00	0.00	-134.60	-8.53	135.41	10.70	0	0	0	0
170156	170159	0.013590	0.036180	0.00104	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	9.27	-0.74	-9.25	0.66	0	0	0	0
170164	170156	0.012950	0.039550	0.00100	113.10	113.10	113.10	0.00000	0.000	1	0.00	0.00	-33.97	-2.54	34.12	2.88	0	0	0	0
170157	170165	0.009880	0.025940	0.00131	91.60	91.60	91.60	0.00000	0.000	1	0.00	0.00	23.74	-4.39	-23.68	4.40	0	0	0	0
170166	170157	0.008080	0.022400	0.00061	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	33.43	-0.90	-33.34	1.08	0	0	0	0
170308	170158	0.013790	0.036770	0.00354	83.60	83.60	83.60	0.00000	0.000	1	0.00	0.00	2.20	33.49	-2.05	-33.49	0	0	0	0
170159	170170	0.024640	0.079310	0.00222	104.00	104.00	104.00	0.00000	0.000	1	0.00	0.00	-9.35	-5.96	9.37	5.82	0	0	0	0
170161	170160	0.015590	0.044680	0.00186	90.70	90.70	90.70	0.00000	0.000	1	0.00	0.00	-5.33	6.75	5.34	-6.92	0	0	0	0
170162	170161	0.028770	0.053870	0.00126	86.10	86.10	86.10	0.00000	0.000	1	0.00	0.00	0.89	8.31	-0.87	-8.40	0	0	0	0
170163	170162	0.039810	0.057170	0.00154	71.60	71.60	71.60	0.00000	0.000	1	0.00	0.00	-4.25	14.81	4.34	-14.85	0	0	0	0
170165	170175	0.010610	0.032970	0.00341	106.10	106.10	106.10	0.00000	0.000	1	0.00	0.00	0.48	-11.50	-0.47	11.20	0	0	0	0
170167	170344	0.012610	0.035260	0.00637	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	-29.93	2.35	30.04	-2.74	0	0	0	0
170167	170390	0.048270	0.121000	0.00245	104.20	104.20	104.20	0.00000	0.000	1	0.00	0.00	-10.87	5.29	10.94	-5.38	0	0	0	0
170169	170168	0.000320	0.021180	0.00000	855.90	855.90	855.90	1.00000	0.000	1	0.00	0.00	-482.77	7.16	483.48	39.77	0	0	0	0
170169	170168	0.000320	0.021180	0.00000	855.90	855.90	855.90	1.00000	0.000	1	0.00	0.00	-482.77	7.16	483.48	39.77	0	0	0	0
170168	170517	0.000720	0.007680	0.11595	1295.70	1295.70	1295.70	0.00000	0.000	1	0.00	0.00	-295.67	31.76	296.27	-37.64	0	0	0	0
170168	170517	0.000720	0.007680	0.11595	1295.70	1295.70	1295.70	0.00000	0.000	1	0.00	0.00	-295.67	31.76	296.27	-37.64	0	0	0	0
170520	170168	0.000270	0.003040	0.10068	1187.70	1187.70	1187.70	0.00000	0.000	1	0.00	0.00	-136.89	71.39	136.96	-81.39	0	0	0	0
170170	170169	0.001300	0.036240	0.00000	338.20	338.20	338.20	1.00000	0.000	1	0.00	0.00	-132.74	-4.53	132.96	10.66	0	0	0	0
170169	170187	0.003080	0.018060	0.00926	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	141.68	-3.61	-141.09	6.09	0	0	0	0
170169	170187	0.003080	0.018060	0.00926	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	141.68	-3.61	-141.09	6.09	0	0	0	0
170169	170190	0.005160	0.030510	0.01136	334.70	334.70	334.70	0.00000	0.000	1	0.00	0.00	160.91	-16.42	-159.63	22.81	0	0	0	0
170169	170197	0.005930	0.031280	0.00717	329.80	329.80	329.80	0.00000	0.000	1	0.00	0.00	117.92	-13.36	-117.12	16.79	0	0	0	0
170169	170257	0.003270	0.020500	0.03751	332.10	332.10	332.10	0.00000	0.000	1	0.00	0.00	122.81	18.84	-122.33	-19.73	0	0	0	0
170169	170338	0.004560	0.026190	0.02921	331.80	331.80	331.80	0.00000	0.000	1	0.00	0.00	190.03	-5.28	-188.47	11.22	0	0	0	0
170521	170169	0.006340	0.032410	0.01113	330.70	330.70	330.70	0.00000	0.000	1	0.00	0.00	42.56	0.93	-42.46	-1.54	0	0	0	0
170170	170181	0.013220	0.034440	0.00325	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	11.14	1.48	-11.13	-1.78	0	0	0	0
170170	170182	0.008300	0.026470	0.00141	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	43.36	8.30	-43.21	-7.95	0	0	0	0
170170	170314	0.027070	0.065550	0.00407	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	18.36	-28.87	-18.06	29.17	0	0	0	0
170171	170184	0.008990	0.026680	0.00292	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-31.83	-1.09	31.92	1.06	0	0	0	0
170185	170171	0.002600	0.007830	0.00062	128.60	128.60	128.60	0.00000	0.000	1	0.00	0.00	-8.22	6.16	8.23	-6.21	0	0	0	0
170179	170172	0.003990	0.011850	0.00646	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-3.83	-9.28	3.83	8.65	0	0	0	0
170198	170172	0.010510	0.030970	0.00136	117.40	117.40	117.40	0.00000	0.000	1	0.00	0.00	40.43	15.88	-40.23	-15.45	0	0	0	0
170174	170173	0.001510	0.041050	0.00000	214.90	214.90	214.90	1.00000	0.000	1	0.00	0.00	-49.18	-2.49	49.22	3.45	0	0	0	0
170177	170173	0.001860	0.008730	0.00923	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	-63.91	-2.26	63.98	1.65	0	0	0	0
170173	170296	0.006100	0.037550	0.02114	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	43.99	-5.63	-43.87	4.15	0	0	0	0
170173	170358	0.005310	0.027560	0.03309	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	19.38	-6.67	-19.36	3.34	0	0	0	0
170173	170510	0.005930	0.032070	0.02263	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	-122.46	4.92	123.32	-2.63	0	0	0	0
170175	170386	0.017340	0.049040	0.00121	90.10	90.10	90.10	0.00000	0.000	1	0.00	0.00	-0.89	-11.19	0.91	11.12	0	0	0	0
170176	170178	0.014930	0.037630	0.00306	96.30	96.30	96.30	0.00000	0.000	1	0.00	0.00	18.29	-7.19	-18.23	7.01	0	0	0	0
170176	170181	0.019320	0.051680	0.00092	108.10	108.10	108.10	0.00000	0.000	1	0.00	0.00	-33.49	4.40	33.70	-3.92	0	0	0	0
170178	170177	0.002040	0.059530	0.00000	210.50	210.50	210.50	1.00000	0.000	1	0.00	0.00	-63.83	0.09	63.91	2.26	0	0	0	0
170178	170179	0.033290	0.091600	0.00279	117.30	117.30	117.30	0.00000	0.000	1	0.00	0.00	30.89	4.70	-30.57	-4.12	0	0	0	0
170178	170367	0.020890	0.035630	0.00266	95.30	95.30	95.30	0.00000	0.000	1	0.00	0.00	10.37	-24.41	-10.23	24.37	0	0	0	0
170181	170180	0.001100	0.035340	0.00000	226.00	226.00	226.00	1.00000	0.000	1	0.00	0.00	-51.27	-1.70	51.30	2.59	0	0	0	0
170183	170180	0.001320	0.007820	0.01566	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-134.10	-10.24	134.33	9.98	0	0	0	0
170180	170187	0.001450	0.008450	0.04412	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-92.81	-6.29	92.93	2.38	0	0	0	0
170180	170187	0.001450	0.008450	0.04412	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-92.81	-6.29	92.93	2.38	0	0	0	0
170182	170201	0.009330	0.024630	0.00246	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	22.91	1.05	-22.86	-1.18	0	0	0	0
170184	170183	0.001780	0.048740	0.00000	248.50	248.50	248.50	1.00000	0.000	1	0.00	0.00	-85.42	-11.46	85.54	15.01	0	0	0	0
170296	170183	0.002700	0.014090	0.01008	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-48.49	4.04	48.55	-4.76	0	0	0	0
170185	170198	0.011530	0.028610	0.00241	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	-8.18	-9.85	8.20	9.65	0	0	0	0
170186	170194	0.011080	0.028880	0.00103	112.80	112.80	112.80	0.00000	0.000	1	0.00	0.00	6.22	-3.14	-6.22	3.05	0	0	0	0
170203	170186	0.004550	0.012890	0.00084	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	36.78	6.37	-36.72	-6.27	0	0	0	0
170188	170187	0.002080	0.059070	0.00000	333.10	333.10	333.10	1.00000	0.000	1	0.00	0.00	-103.94	-6.16	104.16	12.38	0	0	0	0
170187	170206	0.003690	0.023380	0.01586	337.00	337.00	337.00	0.00000	0.000	1	0.00	0.00	153.44	-32.03	-152.57	35.85	0	0	0	0
170521	170187	0.004150	0.024340	0.01707	335.20	335.20	335.20	0.00000	0.000	1	0.00	0.00	162.32	1.56	-161.28	2.71	0	0	0	0
170188	170199	0.015420	0.037250	0.00382	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	49.37	-13.83	-48.97	14.39	0	0	0	0
170200	170188	0.011920	0.029670	0.00116	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	-29.35	-14.20	29.48	14.39	0	0	0	0
170189	170199	0.013430	0.035950	0.00143	133.70	133.70	133.70	0.00000	0.000	1	0.00	0.00	-21.94	26.18	22.09	-25.92	0	0	0	0
170191	170190	0.001220	0.037460	0.00000	363.50	363.50	363.50	1.00000	0.000	1	0.00	0.00	-174.02	25.61	174.38	-14.66	0	0	0	0
170190	170197	0.001270	0.006460	0.01100	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-182.33	35.88	182.75	-34.90	0	0	0	0
170190	170197	0.001270	0.006460	0.01100	305.40	305.40	305.40	0.00000	0.000	1	0.00	0.00	-182.33	35.88	182.75	-34.90	0	0	0	0
170206	170190	0.001040	0.007130	0.00354	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-174.63	41.77	174.95	-39.95	0	0	0	0
170206	170190	0.001040	0.007130	0.00354	306.10	306.10	306.10	0.00000	0.000	1	0.00	0.00	-174.63	41.77	174.95	-39.95	0	0	0	0
170191	170280	0.010180	0.032410	0.00690	121.00	121.00	121.00	0.00000	0.000	1	0.00	0.00	56.77	-8.65	-56.46	8.93	0	0	0	0
170191	170283	0.009440	0.024060	0.00078	143.80	143.80	143.80	0.00000	0.000	1	0.00	0.00	68.25	-32.54	-67.74	33.76	0	0	0	0
170198	170192	0.013940	0.037050	0.00205	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	29.29	-21.46	-29.11	21.73	0	0	0	0
170207	170192	0.019660	0.048010	0.00193	117.70	117.70	117.70	0.00000	0.000	1	0.00	0.00	-10.95	27.53	11.11	-27.33	0	0	0	0
170193	170196	0.004300	0.151360	0.00000	105.00	105.00	105.00	1.00000	0.000	1	0.00	0.00	12.07	1.64	-12.06	-1.42	0	0	0	0
170193	170202	0.001490	0.011070	0.00552	268.50	268.50	268.50	0.00000	0.000	1	0.00	0.00	113.72	9.02	-113.52	-8.15	0	0	0	0
170193	170204	0.001540	0.010000	0.00629	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-125.79	-10.66	126.03	11.59	0	0	0	0
170194	170196	0.013700	0.279310	0.00000	60.40	60.40	60.40	1.00000	0.000	1	0.00	0.00	-12.04	-1.01	12.06	1.42	0	0	0	0
170194	170200	0.018040	0.041660	0.00194	131.40	131.40	131.40	0.00000	0.000	1	0.00	0.00	-21.54	-12.34	21.65	12.40	0	0	0	0
170195	170196	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170198	170197	0.001950	0.048090	0.00000	315.70	315.70	315.70	1.00000	0.000	1	0.00	0.00	-117.32	-18.17	117.58	24.80	0	0	0	0
170197	170521	0.004560	0.027720	0.02445	311.10	311.10	311.10	0.00000	0.000	1	0.00	0.00	-182.98	14.10	184.45	-7.76	0	0	0	0
170197	170521	0.004560	0.027720	0.02445	311.10	311.10	311.10	0.00000	0.000	1	0.00	0.00	-182.98	14.10	184.45	-7.76	0	0	0	0
170311	170201	0.033940	0.061160	0.00254	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	-21.87	-1.15	22.03	1.18	0	0	0	0
170203	170202	0.001000	0.028860	0.00000	300.30	300.30	300.30	1.00000	0.000	1	0.00	0.00	-113.40	-4.43	113.52	8.15	0	0	0	0
170203	170271	0.049190	0.115210	0.00206	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	12.01	-7.35	-11.92	7.37	0	0	0	0
170205	170204	0.001950	0.059720	0.00000	258.80	258.80	258.80	1.00000	0.000	1	0.00	0.00	-92.51	-6.82	92.68	11.94	0	0	0	0
170207	170206	0.001660	0.054940	0.00000	290.30	290.30	290.30	1.00000	0.000	1	0.00	0.00	-102.94	8.16	103.10	-2.60	0	0	0	0
170206	170248	0.002620	0.012730	0.00749	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	106.16	16.66	-105.88	-16.04	0	0	0	0
170206	170248	0.002620	0.012730	0.00749	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	106.16	16.66	-105.88	-16.04	0	0	0	0
170206	170281	0.001290	0.008280	0.01594	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	170.14	23.67	-169.78	-23.00	0	0	0	0
170206	170291	0.001680	0.009500	0.00279	280.00	280.00	280.00	0.00000	0.000	1	0.00	0.00	16.26	-173.79	-15.78	176.25	0	0	0	0
170207	170292	0.010210	0.024440	0.00088	138.80	138.80	138.80	0.00000	0.000	1	0.00	0.00	57.39	-51.49	-56.81	52.78	0	0	0	0
170209	170208	0.002590	0.068710	0.00000	226.80	226.80	226.80	1.00000	0.000	1	0.00	0.00	-64.22	-4.86	64.33	7.70	0	0	0	0
170210	170208	0.000830	0.004790	0.00491	272.80	272.80	272.80	0.00000	0.000	1	0.00	0.00	-83.20	-4.18	83.26	4.01	0	0	0	0
170208	170222	0.001610	0.008660	0.01676	306.70	306.70	306.70	0.00000	0.000	1	0.00	0.00	-197.62	15.67	198.24	-14.03	0	0	0	0
170208	170222	0.001610	0.008660	0.01676	306.70	306.70	306.70	0.00000	0.000	1	0.00	0.00	-197.62	15.67	198.24	-14.03	0	0	0	0
170208	170276	0.004170	0.020040	0.03177	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	123.83	-21.52	-123.18	21.38	0	0	0	0
170208	170276	0.004170	0.020040	0.03177	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	123.83	-21.52	-123.18	21.38	0	0	0	0
170209	170264	0.006850	0.018820	0.00096	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	30.82	-3.74	-30.75	3.82	0	0	0	0
170211	170210	0.001970	0.056090	0.00000	244.40	244.40	244.40	1.00000	0.000	1	0.00	0.00	-83.07	-0.35	83.20	4.18	0	0	0	0
170211	170214	0.006610	0.020580	0.00050	114.80	114.80	114.80	0.00000	0.000	1	0.00	0.00	31.52	4.15	-31.45	-3.99	0	0	0	0
170215	170211	0.012690	0.032650	0.00179	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	2.59	24.51	-2.52	-24.49	0	0	0	0
170211	170224	0.007950	0.018680	0.00231	126.40	126.40	126.40	0.00000	0.000	1	0.00	0.00	9.47	10.60	-9.45	-10.80	0	0	0	0
170212	170220	0.004430	0.010590	0.00095	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	13.88	-17.73	-13.86	17.69	0	0	0	0
170213	170217	0.012960	0.028730	0.00161	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-36.05	45.56	36.46	-44.82	0	0	0	0
170221	170213	0.009250	0.026160	0.00072	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	-3.36	-45.35	3.55	45.79	0	0	0	0
170220	170216	0.014670	0.040420	0.00158	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	57.69	-8.69	-57.21	9.86	0	0	0	0
170216	170433	0.025360	0.071840	0.00846	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	-36.12	17.16	36.52	-16.90	0	0	0	0
170223	170217	0.021670	0.062580	0.00156	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	62.83	-33.60	-61.76	36.52	0	0	0	0
170219	170218	0.000610	0.035780	0.00000	535.10	535.10	535.10	1.00000	0.000	1	0.00	0.00	-334.39	-16.50	335.04	55.04	0	0	0	0
170219	170218	0.000610	0.035780	0.00000	535.10	535.10	535.10	1.00000	0.000	1	0.00	0.00	-334.39	-16.50	335.04	55.04	0	0	0	0
170218	260105	0.000910	0.010390	0.14521	1308.90	1308.90	1308.90	0.00000	0.000	1	0.00	0.00	-393.94	-23.96	395.26	23.43	0	0	0	0
170218	260105	0.000910	0.010390	0.14521	1308.90	1308.90	1308.90	0.00000	0.000	1	0.00	0.00	-393.94	-23.96	395.26	23.43	0	0	0	0
170220	170219	0.002120	0.059100	0.00000	342.20	342.20	342.20	1.00000	0.000	1	0.00	0.00	-124.04	3.89	124.36	4.91	0	0	0	0
170222	170219	0.002640	0.015100	0.00517	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	-288.75	-3.25	290.91	15.03	0	0	0	0
170222	170219	0.002640	0.015100	0.00517	400.00	400.00	400.00	0.00000	0.000	1	0.00	0.00	-288.75	-3.25	290.91	15.03	0	0	0	0
170223	170220	0.014190	0.039880	0.00197	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	-32.94	6.99	33.10	-6.76	0	0	0	0
170223	170222	0.002110	0.055460	0.00000	242.90	242.90	242.90	1.00000	0.000	1	0.00	0.00	-77.78	12.11	77.91	-8.78	0	0	0	0
170222	170431	0.003200	0.013900	0.03222	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	29.71	-4.46	-29.68	1.28	0	0	0	0
170264	170224	0.005190	0.013130	0.00069	116.10	116.10	116.10	0.00000	0.000	1	0.00	0.00	6.25	-8.82	-6.25	8.77	0	0	0	0
170227	170226	0.001720	0.049080	0.00000	171.10	171.10	171.10	1.00000	0.000	1	0.00	0.00	-27.15	-0.97	27.16	1.31	0	0	0	0
170235	170226	0.003440	0.017900	0.01382	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-33.38	-24.70	33.43	23.52	0	0	0	0
170227	170231	0.038490	0.085280	0.00234	88.90	88.90	88.90	0.00000	0.000	1	0.00	0.00	6.05	-5.53	-6.03	5.33	0	0	0	0
170228	170233	0.032930	0.077470	0.00260	97.20	97.20	97.20	0.00000	0.000	1	0.00	0.00	5.35	6.01	-5.33	-6.24	0	0	0	0
170234	170228	0.016790	0.055220	0.00159	103.90	103.90	103.90	0.00000	0.000	1	0.00	0.00	12.89	8.59	-12.85	-8.65	0	0	0	0
170229	170230	0.028140	0.060060	0.00335	89.00	89.00	89.00	0.00000	0.000	1	0.00	0.00	8.82	2.81	-8.79	-3.11	0	0	0	0
170230	170236	0.029490	0.076570	0.00184	88.90	88.90	88.90	0.00000	0.000	1	0.00	0.00	8.27	3.02	-8.25	-3.15	0	0	0	0
170231	170233	0.014170	0.043150	0.00362	94.70	94.70	94.70	0.00000	0.000	1	0.00	0.00	-3.37	-6.53	3.38	6.16	0	0	0	0
170232	170236	0.016260	0.044530	0.00512	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	28.19	1.44	-28.07	-1.63	0	0	0	0
170312	170232	0.019100	0.043030	0.00539	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	32.07	1.98	-31.88	-2.12	0	0	0	0
170234	170313	0.042440	0.106930	0.00248	105.00	105.00	105.00	0.00000	0.000	1	0.00	0.00	-14.77	19.25	14.99	-18.94	0	0	0	0
170236	170235	0.001870	0.060990	0.00000	56.90	56.90	56.90	1.00000	0.000	1	0.00	0.00	-33.35	-23.71	33.38	24.70	0	0	0	0
170238	170237	0.001700	0.057520	0.00000	210.40	210.40	210.40	1.00000	0.000	1	0.00	0.00	-73.72	-7.11	73.81	10.28	0	0	0	0
170237	260113	0.004090	0.016380	0.00673	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-73.81	-10.28	74.04	10.50	0	0	0	0
170241	170238	0.005630	0.011820	0.00077	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	-28.07	3.37	28.12	-3.35	0	0	0	0
170240	170239	0.007620	0.017330	0.00066	190.30	190.30	190.30	0.00000	0.000	1	0.00	0.00	-43.56	83.01	44.18	-81.68	0	0	0	0
170239	260114	0.009630	0.025100	0.00058	198.90	198.90	198.90	0.00000	0.000	1	0.00	0.00	-69.08	75.98	70.03	-73.55	0	0	0	0
260115	170241	0.005730	0.013930	0.00263	137.70	137.70	137.70	0.00000	0.000	1	0.00	0.00	9.94	13.27	-9.93	-13.50	0	0	0	0
170243	170242	0.002080	0.056010	0.00000	174.30	174.30	174.30	1.00000	0.000	1	0.00	0.00	-60.34	28.38	60.43	-26.01	0	0	0	0
170242	170246	0.001960	0.011500	0.00480	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	36.89	-24.12	-36.85	23.85	0	0	0	0
170242	170584	0.003970	0.013040	0.00409	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	-165.30	31.47	166.40	-28.29	0	0	0	0
170263	170243	0.008430	0.026230	0.00100	108.50	108.50	108.50	0.00000	0.000	1	0.00	0.00	-13.59	40.72	13.74	-40.38	0	0	0	0
170251	170244	0.010780	0.025200	0.00065	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	47.45	-1.02	-47.20	1.52	0	0	0	0
170270	170244	0.004890	0.012610	0.00060	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-48.36	3.89	48.47	-3.65	0	0	0	0
170245	170253	0.009000	0.026860	0.00105	121.10	121.10	121.10	0.00000	0.000	1	0.00	0.00	-39.05	11.92	39.20	-11.58	0	0	0	0
170245	170254	0.007050	0.021720	0.00084	107.50	107.50	107.50	0.00000	0.000	1	0.00	0.00	1.14	-29.32	-1.08	29.42	0	0	0	0
170271	170245	0.007510	0.014660	0.00266	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-10.68	-13.37	10.71	13.15	0	0	0	0
170247	170246	0.000420	0.013110	0.00000	251.80	251.80	251.80	1.00000	0.000	1	0.00	0.00	-96.80	47.62	96.85	-46.15	0	0	0	0
170254	170247	0.010370	0.021550	0.00047	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-14.02	-31.37	14.14	31.57	0	0	0	0
170247	170263	0.011430	0.026110	0.00116	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	55.36	-82.88	-54.27	85.25	0	0	0	0
170249	170248	0.001900	0.055800	0.00000	294.70	294.70	294.70	1.00000	0.000	1	0.00	0.00	-99.21	-12.47	99.40	17.94	0	0	0	0
170248	170268	0.001670	0.009640	0.00305	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	112.35	14.14	-112.15	-13.27	0	0	0	0
170249	170251	0.012020	0.025670	0.00203	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	62.81	1.57	-62.35	-0.78	0	0	0	0
170250	170272	0.009790	0.018000	0.00081	130.20	130.20	130.20	0.00000	0.000	1	0.00	0.00	-34.30	-18.40	34.44	18.57	0	0	0	0
170253	170252	0.002180	0.064020	0.00000	270.00	270.00	270.00	1.00000	0.000	1	0.00	0.00	-96.92	-6.29	97.13	12.26	0	0	0	0
170252	170257	0.002350	0.012780	0.00306	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	-97.13	-12.26	97.34	13.13	0	0	0	0
170253	170256	0.016020	0.032050	0.00050	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	23.62	6.88	-23.53	-6.73	0	0	0	0
170255	170273	0.017330	0.044900	0.00436	144.00	144.00	144.00	0.00000	0.000	1	0.00	0.00	-24.43	-19.12	24.59	19.07	0	0	0	0
170256	170258	0.014570	0.041850	0.00240	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	13.43	5.90	-13.40	-6.05	0	0	0	0
170257	170260	0.005590	0.173390	0.00000	100.30	100.30	100.30	1.00000	0.000	1	0.00	0.00	24.99	6.60	-24.95	-5.48	0	0	0	0
170258	170260	0.008680	0.169310	0.00000	55.20	55.20	55.20	1.00000	0.000	1	0.00	0.00	-24.90	-4.39	24.95	5.48	0	0	0	0
170258	170267	0.004290	0.013180	0.00061	127.40	127.40	127.40	0.00000	0.000	1	0.00	0.00	13.59	7.43	-13.58	-7.46	0	0	0	0
170259	170260	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170265	170261	0.011880	0.030100	0.00119	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	-35.39	-0.12	35.53	0.37	0	0	0	0
170261	170269	0.002290	0.006610	0.00029	141.10	141.10	141.10	0.00000	0.000	1	0.00	0.00	-82.26	-3.19	82.41	3.60	0	0	0	0
170261	170277	0.013570	0.036210	0.00493	132.50	132.50	132.50	0.00000	0.000	1	0.00	0.00	21.13	-4.98	-21.06	4.64	0	0	0	0
170262	170267	0.013330	0.036450	0.00362	112.70	112.70	112.70	0.00000	0.000	1	0.00	0.00	8.03	-4.47	-8.02	4.15	0	0	0	0
170272	170263	0.005250	0.013880	0.00184	134.20	134.20	134.20	0.00000	0.000	1	0.00	0.00	-45.24	-21.13	45.37	21.26	0	0	0	0
170266	170270	0.007330	0.018500	0.00120	105.80	105.80	105.80	0.00000	0.000	1	0.00	0.00	-36.16	5.82	36.26	-5.69	0	0	0	0
170266	170287	0.015260	0.039310	0.00206	132.00	132.00	132.00	0.00000	0.000	1	0.00	0.00	-5.94	-19.72	6.01	19.69	0	0	0	0
170269	170268	0.001090	0.028110	0.00000	270.50	270.50	270.50	1.00000	0.000	1	0.00	0.00	-112.01	-9.80	112.15	13.27	0	0	0	0
170273	170275	0.015290	0.046350	0.00265	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	-22.99	42.36	23.32	-41.62	0	0	0	0
170286	170273	0.008290	0.015060	0.00106	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-3.91	65.14	4.24	-64.65	0	0	0	0
170286	170273	0.008290	0.015060	0.00106	143.00	143.00	143.00	0.00000	0.000	1	0.00	0.00	-3.91	65.14	4.24	-64.65	0	0	0	0
170273	170303	0.006050	0.019360	0.00107	135.10	135.10	135.10	0.00000	0.000	1	0.00	0.00	-48.58	60.03	48.92	-59.05	0	0	0	0
170274	170278	0.007990	0.020640	0.00226	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	11.72	16.80	-11.69	-16.95	0	0	0	0
170274	170352	0.005790	0.016260	0.00718	129.10	129.10	129.10	0.00000	0.000	1	0.00	0.00	-48.82	-30.10	49.00	29.85	0	0	0	0
170275	170305	0.007370	0.017590	0.00062	119.60	119.60	119.60	0.00000	0.000	1	0.00	0.00	-46.62	33.42	46.86	-32.92	0	0	0	0
170277	170276	0.000970	0.033000	0.00000	275.50	275.50	275.50	1.00000	0.000	1	0.00	0.00	-100.81	6.50	100.91	-3.19	0	0	0	0
170276	170302	0.001850	0.011490	0.00610	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	145.46	-39.57	-145.05	41.51	0	0	0	0
170285	170277	0.017130	0.039620	0.00111	135.80	135.80	135.80	0.00000	0.000	1	0.00	0.00	-52.24	16.93	52.75	-15.86	0	0	0	0
170278	170301	0.005650	0.012760	0.00245	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	-26.31	5.51	26.35	-5.68	0	0	0	0
170280	170284	0.004800	0.010510	0.00052	112.20	112.20	112.20	0.00000	0.000	1	0.00	0.00	37.16	-12.82	-37.09	12.92	0	0	0	0
170282	170281	0.001960	0.065350	0.00000	263.00	263.00	263.00	1.00000	0.000	1	0.00	0.00	-118.30	-0.52	118.56	9.39	0	0	0	0
170281	170298	0.001520	0.008880	0.00543	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	51.21	13.61	-51.17	-13.93	0	0	0	0
170305	170282	0.005500	0.011380	0.00075	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-74.10	6.42	74.40	-5.88	0	0	0	0
170290	170283	0.007250	0.017990	0.00118	108.00	108.00	108.00	0.00000	0.000	1	0.00	0.00	-18.40	27.33	18.47	-27.27	0	0	0	0
170292	170283	0.010880	0.018050	0.00134	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-10.92	19.19	10.97	-19.25	0	0	0	0
170284	170354	0.013560	0.030550	0.00150	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	6.29	-20.62	-6.23	20.60	0	0	0	0
170305	170285	0.011660	0.029610	0.00147	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	-13.56	22.88	13.64	-22.83	0	0	0	0
170323	170286	0.010260	0.020080	0.00081	110.40	110.40	110.40	0.00000	0.000	1	0.00	0.00	15.89	-30.12	-15.77	30.25	0	0	0	0
170304	170287	0.005960	0.018040	0.00093	115.10	115.10	115.10	0.00000	0.000	1	0.00	0.00	-5.40	19.11	5.43	-19.13	0	0	0	0
170287	170423	0.047230	0.066900	0.00399	132.20	132.20	132.20	0.00000	0.000	1	0.00	0.00	-46.83	-7.30	47.89	8.39	0	0	0	0
170288	170289	0.008880	0.017130	0.00449	103.30	103.30	103.30	0.00000	0.000	1	0.00	0.00	-4.63	20.59	4.67	-20.99	0	0	0	0
170288	170323	0.019040	0.046460	0.00450	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	40.77	-22.26	-40.39	22.72	0	0	0	0
170288	170370	0.008220	0.022580	0.00416	124.00	124.00	124.00	0.00000	0.000	1	0.00	0.00	-51.04	-4.56	51.24	4.67	0	0	0	0
170289	170411	0.012620	0.034140	0.00338	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-20.27	19.56	20.37	-19.66	0	0	0	0
170292	170290	0.000740	0.001800	0.00011	148.50	148.50	148.50	0.00000	0.000	1	0.00	0.00	33.06	-85.52	-33.00	85.65	0	0	0	0
170291	170294	0.007450	0.201550	0.00000	99.60	99.60	99.60	1.00000	0.000	1	0.00	0.00	15.78	1.69	-15.76	-1.22	0	0	0	0
170292	170294	0.010830	0.262940	0.00000	52.80	52.80	52.80	1.00000	0.000	1	0.00	0.00	-15.73	-0.60	15.76	1.22	0	0	0	0
170293	170294	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170295	170297	0.000920	0.001980	0.00011	142.80	142.80	142.80	0.00000	0.000	1	0.00	0.00	-50.47	-21.53	50.50	21.57	0	0	0	0
170295	170299	0.018500	0.031260	0.00111	126.60	126.60	126.60	0.00000	0.000	1	0.00	0.00	1.27	4.93	-1.27	-5.03	0	0	0	0
170297	170296	0.001780	0.053300	0.00000	265.00	265.00	265.00	1.00000	0.000	1	0.00	0.00	-102.79	-0.75	102.97	6.23	0	0	0	0
170296	170338	0.002610	0.011920	0.00413	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-10.61	-14.42	10.62	14.03	0	0	0	0
170297	170377	0.009730	0.030870	0.00343	115.30	115.30	115.30	0.00000	0.000	1	0.00	0.00	3.09	-28.62	-3.01	28.51	0	0	0	0
170299	170298	0.001610	0.050430	0.00000	181.50	181.50	181.50	1.00000	0.000	1	0.00	0.00	-51.13	-12.57	51.17	13.93	0	0	0	0
170301	170300	0.001520	0.043850	0.00000	137.00	137.00	137.00	1.00000	0.000	1	0.00	0.00	-56.79	25.74	56.85	-24.10	0	0	0	0
170302	170300	0.001820	0.007840	0.01427	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	56.92	-25.27	-56.85	24.10	0	0	0	0
170301	170416	0.008210	0.020340	0.00436	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	-24.26	-38.96	24.42	38.91	0	0	0	0
170303	170302	0.002440	0.069630	0.00000	225.40	225.40	225.40	1.00000	0.000	1	0.00	0.00	-87.94	21.72	88.13	-16.24	0	0	0	0
170304	170345	0.016240	0.045870	0.00413	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-24.40	-29.31	24.63	29.54	0	0	0	0
170307	170306	0.001680	0.043080	0.00000	216.00	216.00	216.00	1.00000	0.000	1	0.00	0.00	-55.08	-1.54	55.13	2.83	0	0	0	0
170307	170311	0.022720	0.045880	0.00336	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	-3.57	1.01	3.57	-1.34	0	0	0	0
170307	170316	0.003500	0.008510	0.00031	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	42.15	-2.79	-42.09	2.91	0	0	0	0
170308	170314	0.012720	0.037270	0.00183	93.30	93.30	93.30	0.00000	0.000	1	0.00	0.00	-12.23	30.69	12.36	-30.52	0	0	0	0
170308	170315	0.031010	0.071490	0.00311	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	5.04	8.15	-5.01	-8.43	0	0	0	0
170310	170309	0.001230	0.040040	0.00000	305.20	305.20	305.20	1.00000	0.000	1	0.00	0.00	-86.90	18.78	86.99	-15.82	0	0	0	0
170312	170310	0.021040	0.051430	0.00495	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	-36.49	-2.51	36.75	2.64	0	0	0	0
170313	170310	0.012110	0.030410	0.00833	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	-19.24	18.49	19.33	-19.18	0	0	0	0
170310	170315	0.036580	0.093990	0.00190	95.90	95.90	95.90	0.00000	0.000	1	0.00	0.00	6.82	-5.62	-6.79	5.49	0	0	0	0
170317	170320	0.004570	0.144080	0.00000	98.80	98.80	98.80	1.00000	0.000	1	0.00	0.00	15.07	8.17	-15.05	-7.78	0	0	0	0
170318	170320	0.018360	0.302380	0.00000	52.50	52.50	52.50	1.00000	0.000	1	0.00	0.00	-15.01	-6.96	15.05	7.78	0	0	0	0
170319	170320	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170322	170321	0.001570	0.049250	0.00000	231.90	231.90	231.90	1.00000	0.000	1	0.00	0.00	-84.14	-19.46	84.27	23.44	0	0	0	0
170322	170324	0.007730	0.020370	0.00072	130.10	130.10	130.10	0.00000	0.000	1	0.00	0.00	31.24	2.56	-31.16	-2.41	0	0	0	0
170346	170325	0.004140	0.008450	0.00056	128.80	128.80	128.80	0.00000	0.000	1	0.00	0.00	46.06	36.40	-45.93	-36.19	0	0	0	0
170372	170325	0.006470	0.011410	0.00054	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	-40.16	-34.59	40.33	34.84	0	0	0	0
170326	170375	0.002850	0.008260	0.00341	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-41.90	-26.54	41.96	26.37	0	0	0	0
170326	170415	0.001570	0.004360	0.00137	98.50	98.50	98.50	0.00000	0.000	1	0.00	0.00	39.26	26.01	-39.22	-26.06	0	0	0	0
170327	170378	0.016970	0.035660	0.00107	82.60	82.60	82.60	0.00000	0.000	1	0.00	0.00	3.34	-2.15	-3.33	2.04	0	0	0	0
170382	170327	0.004260	0.010680	0.00025	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	22.20	5.82	-22.18	-5.80	0	0	0	0
170406	170327	0.003320	0.009260	0.00056	86.00	86.00	86.00	0.00000	0.000	1	0.00	0.00	-15.23	-7.30	15.24	7.26	0	0	0	0
170328	170334	0.005250	0.010350	0.00081	172.90	172.90	172.90	0.00000	0.000	1	0.00	0.00	-84.91	52.68	85.41	-51.79	0	0	0	0
170328	170343	0.006460	0.016610	0.00055	128.70	128.70	128.70	0.00000	0.000	1	0.00	0.00	54.50	-34.76	-54.24	35.36	0	0	0	0
170328	170419	0.003020	0.005600	0.00059	112.50	112.50	112.50	0.00000	0.000	1	0.00	0.00	26.87	-19.05	-26.84	19.05	0	0	0	0
170329	170336	0.008510	0.020780	0.00099	111.70	111.70	111.70	0.00000	0.000	1	0.00	0.00	-42.16	12.51	42.32	-12.23	0	0	0	0
170329	170421	0.001180	0.003220	0.00055	106.90	106.90	106.90	0.00000	0.000	1	0.00	0.00	35.26	-13.26	-35.25	13.25	0	0	0	0
170330	170339	0.001290	0.004130	0.00076	134.40	134.40	134.40	0.00000	0.000	1	0.00	0.00	-8.73	-23.44	8.73	23.39	0	0	0	0
170330	170354	0.002900	0.007620	0.00052	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	-6.17	20.59	6.19	-20.61	0	0	0	0
170332	170331	0.002960	0.076100	0.00000	120.20	120.20	120.20	1.00000	0.000	1	0.00	0.00	-39.46	18.27	39.51	-16.93	0	0	0	0
170333	170331	0.002760	0.013190	0.00589	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	39.56	-17.31	-39.51	16.93	0	0	0	0
170332	170369	0.004940	0.012760	0.00143	143.50	143.50	143.50	0.00000	0.000	1	0.00	0.00	68.92	-54.83	-68.57	55.60	0	0	0	0
170332	170389	0.008230	0.019320	0.00070	100.00	100.00	100.00	0.00000	0.000	1	0.00	0.00	-14.78	18.98	14.82	-18.95	0	0	0	0
170394	170332	0.001700	0.004110	0.00079	106.20	106.20	106.20	0.00000	0.000	1	0.00	0.00	17.94	-16.59	-17.93	16.53	0	0	0	0
170334	170333	0.001410	0.039630	0.00000	239.40	239.40	239.40	1.00000	0.000	1	0.00	0.00	-91.25	11.97	91.37	-8.77	0	0	0	0
170367	170334	0.004350	0.010930	0.00058	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	1.52	-37.47	-1.46	37.56	0	0	0	0
170335	170402	0.004700	0.010800	0.00053	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	20.73	-20.09	-20.70	20.12	0	0	0	0
170335	170419	0.006920	0.020890	0.00135	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-25.53	19.41	25.60	-19.35	0	0	0	0
170336	170342	0.004540	0.010320	0.00216	100.70	100.70	100.70	0.00000	0.000	1	0.00	0.00	-30.96	-10.80	31.01	10.67	0	0	0	0
170336	170414	0.007300	0.016620	0.00114	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	2.23	-19.41	-2.20	19.35	0	0	0	0
170337	170400	0.001290	0.002340	0.00293	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	-11.13	23.61	11.14	-23.90	0	0	0	0
170337	170407	0.003410	0.008310	0.00066	105.30	105.30	105.30	0.00000	0.000	1	0.00	0.00	7.52	-24.81	-7.50	24.79	0	0	0	0
170339	170338	0.001990	0.052920	0.00000	334.20	334.20	334.20	1.00000	0.000	1	0.00	0.00	-177.23	41.69	177.85	-25.25	0	0	0	0
170339	170404	0.001790	0.005160	0.00036	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	90.64	-141.02	-90.17	142.34	0	0	0	0
170339	170416	0.001540	0.005050	0.00049	132.20	132.20	132.20	0.00000	0.000	1	0.00	0.00	26.87	39.71	-26.83	-39.66	0	0	0	0
170339	170422	0.002030	0.003940	0.00008	131.70	131.70	131.70	0.00000	0.000	1	0.00	0.00	49.05	35.70	-48.98	-35.58	0	0	0	0
170362	170340	0.001000	0.002740	0.00031	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	-16.08	26.19	16.09	-26.20	0	0	0	0
170341	170350	0.001450	0.004120	0.00492	139.20	139.20	139.20	0.00000	0.000	1	0.00	0.00	-67.29	84.22	67.44	-84.30	0	0	0	0
170341	170365	0.001370	0.003360	0.00029	227.40	227.40	227.40	0.00000	0.000	1	0.00	0.00	81.77	-130.88	-81.46	131.59	0	0	0	0
170418	170341	0.001670	0.004370	0.00037	99.80	99.80	99.80	0.00000	0.000	1	0.00	0.00	22.02	-45.17	-21.98	45.23	0	0	0	0
170342	170415	0.002690	0.007210	0.00110	102.40	102.40	102.40	0.00000	0.000	1	0.00	0.00	-33.19	-11.42	33.22	11.39	0	0	0	0
170380	170343	0.003280	0.007040	0.00078	126.10	126.10	126.10	0.00000	0.000	1	0.00	0.00	-49.88	35.98	49.99	-35.81	0	0	0	0
170344	170357	0.007520	0.013790	0.00035	98.20	98.20	98.20	0.00000	0.000	1	0.00	0.00	-6.73	-20.17	6.76	20.19	0	0	0	0
170344	170366	0.010690	0.032040	0.00309	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	-24.36	22.53	24.47	-22.53	0	0	0	0
170396	170345	0.002480	0.006090	0.00048	117.10	117.10	117.10	0.00000	0.000	1	0.00	0.00	27.61	30.49	-27.57	-30.44	0	0	0	0
170356	170346	0.000610	0.001770	0.00031	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	53.68	-31.59	-53.66	31.62	0	0	0	0
170347	170399	0.005950	0.013770	0.00084	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	33.24	-12.04	-33.17	12.11	0	0	0	0
170347	170425	0.001480	0.003080	0.00197	137.60	137.60	137.60	0.00000	0.000	1	0.00	0.00	-46.15	7.10	46.18	-7.25	0	0	0	0
170348	170374	0.002110	0.004740	0.00499	92.20	92.20	92.20	0.00000	0.000	1	0.00	0.00	-10.75	-1.49	10.75	0.96	0	0	0	0
170375	170348	0.004210	0.008990	0.00059	83.10	83.10	83.10	0.00000	0.000	1	0.00	0.00	-5.85	-0.42	5.85	0.36	0	0	0	0
170349	170383	0.010230	0.028010	0.00112	109.90	109.90	109.90	0.00000	0.000	1	0.00	0.00	-51.74	15.01	52.02	-14.36	0	0	0	0
170349	170412	0.001790	0.003650	0.00012	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	49.10	-15.61	-49.05	15.68	0	0	0	0
170359	170350	0.002320	0.007890	0.00100	117.00	117.00	117.00	0.00000	0.000	1	0.00	0.00	46.08	-48.97	-45.98	49.19	0	0	0	0
170350	170424	0.002880	0.007480	0.00047	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	-26.46	33.30	26.51	-33.23	0	0	0	0
170351	170373	0.005530	0.009220	0.00325	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	6.11	-14.92	-6.10	14.58	0	0	0	0
170351	170378	0.003200	0.007740	0.00059	90.90	90.90	90.90	0.00000	0.000	1	0.00	0.00	-7.84	14.39	7.85	-14.43	0	0	0	0
170352	170365	0.004090	0.010160	0.00065	140.60	140.60	140.60	0.00000	0.000	1	0.00	0.00	-79.99	-60.01	80.37	60.90	0	0	0	0
170407	170352	0.000840	0.002210	0.00063	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	-24.09	-26.29	24.10	26.25	0	0	0	0
170357	170353	0.005770	0.015220	0.00047	93.00	93.00	93.00	0.00000	0.000	1	0.00	0.00	-5.83	21.71	5.85	-21.69	0	0	0	0
170353	170387	0.005080	0.016260	0.00031	89.80	89.80	89.80	0.00000	0.000	1	0.00	0.00	-8.86	20.86	8.89	-20.82	0	0	0	0
170355	170385	0.004470	0.009770	0.00032	100.10	100.10	100.10	0.00000	0.000	1	0.00	0.00	1.79	-55.26	-1.66	55.50	0	0	0	0
170355	170402	0.011940	0.023800	0.00238	93.70	93.70	93.70	0.00000	0.000	1	0.00	0.00	-6.79	53.61	7.11	-53.22	0	0	0	0
170356	170399	0.002540	0.007430	0.00071	131.10	131.10	131.10	0.00000	0.000	1	0.00	0.00	-68.99	27.15	69.12	-26.84	0	0	0	0
170398	170357	0.004370	0.008800	0.00043	102.30	102.30	102.30	0.00000	0.000	1	0.00	0.00	8.06	-23.47	-8.04	23.47	0	0	0	0
170358	170361	0.004200	0.110440	0.00000	96.00	96.00	96.00	1.00000	0.000	1	0.00	0.00	19.36	-3.34	-19.34	3.76	0	0	0	0
170359	170361	0.013520	0.327730	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	-19.29	4.97	19.34	-3.76	0	0	0	0
170359	170383	0.004280	0.007600	0.00122	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	-32.79	42.64	32.90	-42.57	0	0	0	0
170360	170361	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170362	170373	0.008210	0.014820	0.00114	89.40	89.40	89.40	0.00000	0.000	1	0.00	0.00	-6.30	-26.23	6.35	26.20	0	0	0	0
170376	170362	0.003820	0.008370	0.00045	96.90	96.90	96.90	0.00000	0.000	1	0.00	0.00	-18.68	1.22	18.69	-1.24	0	0	0	0
170363	170365	0.002660	0.007520	0.00031	96.20	96.20	96.20	0.00000	0.000	1	0.00	0.00	2.61	-20.90	-2.60	20.90	0	0	0	0
170363	170376	0.005610	0.013510	0.00060	100.20	100.20	100.20	0.00000	0.000	1	0.00	0.00	-14.07	18.42	14.10	-18.42	0	0	0	0
170364	170371	0.003470	0.007520	0.00055	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	-45.67	60.18	45.86	-59.84	0	0	0	0
170364	170371	0.003470	0.007520	0.00055	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	-45.67	60.18	45.86	-59.84	0	0	0	0
170425	170364	0.002290	0.006210	0.00064	145.40	145.40	145.40	0.00000	0.000	1	0.00	0.00	-87.49	4.24	87.65	-3.86	0	0	0	0
170367	170386	0.009370	0.027390	0.00154	93.90	93.90	93.90	0.00000	0.000	1	0.00	0.00	4.46	11.60	-4.45	-11.72	0	0	0	0
170384	170368	0.003020	0.006970	0.00216	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	12.32	-25.55	-12.29	25.38	0	0	0	0
170368	170395	0.003410	0.008750	0.00034	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	7.49	-26.36	-7.47	26.38	0	0	0	0
170369	170385	0.012720	0.026900	0.00158	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	61.77	-56.73	-60.94	58.30	0	0	0	0
170370	170420	0.001220	0.002440	0.00055	127.60	127.60	127.60	0.00000	0.000	1	0.00	0.00	-57.24	49.61	57.30	-49.54	0	0	0	0
170371	170397	0.004490	0.008900	0.00064	102.60	102.60	102.60	0.00000	0.000	1	0.00	0.00	16.48	24.86	-16.44	-24.85	0	0	0	0
170372	170396	0.001650	0.004110	0.00052	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	36.55	33.39	-36.51	-33.35	0	0	0	0
170403	170373	0.006460	0.013400	0.00047	80.80	80.80	80.80	0.00000	0.000	1	0.00	0.00	4.53	-21.14	-4.50	21.15	0	0	0	0
170374	170418	0.006060	0.016350	0.00100	96.50	96.50	96.50	0.00000	0.000	1	0.00	0.00	-13.61	-1.11	13.62	1.03	0	0	0	0
170375	170379	0.004700	0.014460	0.00231	101.60	101.60	101.60	0.00000	0.000	1	0.00	0.00	-41.41	-27.68	41.52	27.76	0	0	0	0
170376	170409	0.006200	0.016840	0.00346	94.10	94.10	94.10	0.00000	0.000	1	0.00	0.00	0.16	16.07	-0.14	-16.40	0	0	0	0
170408	170377	0.004470	0.011190	0.00044	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	2.03	30.21	-1.99	-30.16	0	0	0	0
170378	170379	0.002860	0.008040	0.00099	100.60	100.60	100.60	0.00000	0.000	1	0.00	0.00	-12.32	9.76	12.32	-9.84	0	0	0	0
170379	170385	0.005090	0.015370	0.00170	124.30	124.30	124.30	0.00000	0.000	1	0.00	0.00	-57.82	-19.12	58.00	19.46	0	0	0	0
170405	170380	0.005160	0.013190	0.00020	122.00	122.00	122.00	0.00000	0.000	1	0.00	0.00	-44.41	38.19	44.58	-37.78	0	0	0	0
170381	170409	0.003310	0.009200	0.00050	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	24.45	-36.54	-24.39	36.65	0	0	0	0
170410	170381	0.004540	0.009970	0.00074	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	27.48	-35.53	-27.39	35.64	0	0	0	0
170387	170388	0.004480	0.010010	0.00120	84.80	84.80	84.80	0.00000	0.000	1	0.00	0.00	-14.59	19.62	14.61	-19.69	0	0	0	0
170388	170390	0.003580	0.008840	0.00105	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	14.70	-4.34	-14.70	4.25	0	0	0	0
170391	170393	0.004800	0.012870	0.00087	109.30	109.30	109.30	0.00000	0.000	1	0.00	0.00	-25.08	19.58	25.12	-19.55	0	0	0	0
170392	170393	0.002920	0.007080	0.00026	111.10	111.10	111.10	0.00000	0.000	1	0.00	0.00	28.61	-18.60	-28.58	18.65	0	0	0	0
170395	170406	0.008040	0.019210	0.00067	96.50	96.50	96.50	0.00000	0.000	1	0.00	0.00	2.67	-27.28	-2.61	27.34	0	0	0	0
170398	170409	0.009510	0.021870	0.00090	108.80	108.80	108.80	0.00000	0.000	1	0.00	0.00	-17.66	22.12	17.73	-22.05	0	0	0	0
170399	170417	0.003510	0.007500	0.00020	121.90	121.90	121.90	0.00000	0.000	1	0.00	0.00	-43.35	13.31	43.42	-13.18	0	0	0	0
170400	170401	0.000700	0.002450	0.00009	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-28.94	13.52	28.94	-13.51	0	0	0	0
170401	170412	0.002380	0.005410	0.00112	116.70	116.70	116.70	0.00000	0.000	1	0.00	0.00	-41.64	6.76	41.68	-6.79	0	0	0	0
170402	170408	0.005670	0.012620	0.00089	122.40	122.40	122.40	0.00000	0.000	1	0.00	0.00	8.89	31.53	-8.83	-31.49	0	0	0	0
170403	170406	0.001830	0.004350	0.00187	83.80	83.80	83.80	0.00000	0.000	1	0.00	0.00	-10.73	20.61	10.74	-20.79	0	0	0	0
170417	170404	0.002320	0.006120	0.00036	124.60	124.60	124.60	0.00000	0.000	1	0.00	0.00	-51.91	10.85	51.97	-10.73	0	0	0	0
170405	170418	0.004470	0.015100	0.00167	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	39.76	-42.93	-39.62	43.24	0	0	0	0
170407	170426	0.002700	0.007330	0.00113	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	17.69	-0.16	-17.68	0.06	0	0	0	0
170411	170421	0.003600	0.006510	0.00139	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-29.88	12.56	29.91	-12.64	0	0	0	0
170412	170415	0.001450	0.003950	0.00046	85.70	85.70	85.70	0.00000	0.000	1	0.00	0.00	4.21	-9.88	-4.21	9.83	0	0	0	0
170413	170420	0.003550	0.009400	0.00155	119.90	119.90	119.90	0.00000	0.000	1	0.00	0.00	36.77	1.86	-36.73	-1.91	0	0	0	0
170425	170413	0.001230	0.002740	0.00018	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	39.73	2.48	-39.71	-2.46	0	0	0	0
170414	170422	0.004040	0.008170	0.00099	119.00	119.00	119.00	0.00000	0.000	1	0.00	0.00	-6.44	-20.48	6.46	20.41	0	0	0	0
170422	170423	0.001760	0.004190	0.00206	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	55.10	13.40	-55.05	-13.49	0	0	0	0
170422	170426	0.001760	0.004730	0.00013	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-13.43	1.55	13.43	-1.56	0	0	0	0
170427	170430	0.006820	0.167830	0.00000	94.60	94.60	94.60	1.00000	0.000	1	0.00	0.00	-1.97	1.32	1.97	-1.31	0	0	0	0
170434	170427	0.001300	0.008200	0.00991	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	-1.97	0.29	1.97	-1.32	0	0	0	0
170428	170430	0.005700	0.120190	0.00000	47.40	47.40	47.40	1.00000	0.000	1	0.00	0.00	1.98	-1.31	-1.97	1.31	0	0	0	0
170428	170441	0.016470	0.050210	0.00399	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	-37.47	-11.72	37.72	12.05	0	0	0	0
170428	260165	0.009310	0.022950	0.00164	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	-7.80	3.72	7.81	-3.88	0	0	0	0
170429	170430	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170432	170431	0.000760	0.025190	0.00000	201.10	201.10	201.10	1.00000	0.000	1	0.00	0.00	-29.68	1.50	29.68	-1.28	0	0	0	0
170432	170433	0.022140	0.056770	0.00211	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	18.28	-5.04	-18.20	5.03	0	0	0	0
170435	170433	0.017480	0.042350	0.00165	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	36.35	-5.18	-36.12	5.57	0	0	0	0
170435	170434	0.001620	0.047180	0.00000	249.10	249.10	249.10	1.00000	0.000	1	0.00	0.00	-78.85	-9.32	78.95	12.21	0	0	0	0
170434	170556	0.003660	0.016100	0.01060	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	-76.98	-12.50	77.19	12.34	0	0	0	0
170439	170436	0.009850	0.029330	0.00273	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	71.56	-49.88	-70.86	51.70	0	0	0	0
170441	170436	0.010370	0.021710	0.00119	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	-40.58	-12.20	40.76	12.44	0	0	0	0
170443	170437	0.014710	0.033610	0.00114	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	41.56	-8.16	-41.29	8.65	0	0	0	0
170437	260164	0.038670	0.099880	0.00330	122.50	122.50	122.50	0.00000	0.000	1	0.00	0.00	12.99	-15.95	-12.83	16.04	0	0	0	0
170439	170438	0.002340	0.061970	0.00000	278.70	278.70	278.70	1.00000	0.000	1	0.00	0.00	-98.63	29.35	98.86	-23.13	0	0	0	0
170439	170444	0.006910	0.021990	0.00060	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-3.84	10.23	3.84	-10.27	0	0	0	0
170443	170442	0.001510	0.049180	0.00000	226.00	226.00	226.00	1.00000	0.000	1	0.00	0.00	-62.71	-36.47	62.79	39.06	0	0	0	0
170531	170442	0.001230	0.007980	0.00559	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	62.85	38.89	-62.79	-39.06	0	0	0	0
170443	260184	0.017250	0.049850	0.00089	120.60	120.60	120.60	0.00000	0.000	1	0.00	0.00	14.42	23.09	-14.29	-22.81	0	0	0	0
170445	170452	0.001320	0.007690	0.00316	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	79.17	-35.13	-79.07	35.35	0	0	0	0
170453	170445	0.002680	0.012240	0.00749	235.00	235.00	235.00	0.00000	0.000	1	0.00	0.00	105.58	-26.93	-105.27	27.55	0	0	0	0
170447	170451	0.004770	0.030840	0.01913	244.50	244.50	244.50	0.00000	0.000	1	0.00	0.00	-77.77	0.37	78.05	-0.56	0	0	0	0
170453	170448	0.001380	0.007510	0.00311	235.10	235.10	235.10	0.00000	0.000	1	0.00	0.00	48.09	-8.02	-48.06	7.87	0	0	0	0
170451	170450	0.000600	0.035030	0.00000	409.70	409.70	409.70	1.00000	0.000	1	0.00	0.00	-115.15	-18.26	115.23	22.82	0	0	0	0
170562	170450	0.001180	0.012950	0.40705	1010.20	1010.20	1010.20	0.00000	0.000	1	0.00	0.00	115.38	-18.77	-115.23	-22.82	0	0	0	0
170452	170451	0.000900	0.006320	0.00519	250.60	250.60	250.60	0.00000	0.000	1	0.00	0.00	-40.88	-3.61	40.90	3.17	0	0	0	0
170452	170574	0.001420	0.007520	0.00945	244.90	244.90	244.90	0.00000	0.000	1	0.00	0.00	110.16	-34.68	-109.98	34.65	0	0	0	0
170454	170539	0.001110	0.005160	0.01466	251.00	251.00	251.00	0.00000	0.000	1	0.00	0.00	-46.70	-7.55	46.72	6.07	0	0	0	0
170460	170455	0.002510	0.011280	0.00613	336.30	336.30	336.30	0.00000	0.000	1	0.00	0.00	60.34	-10.83	-60.26	10.56	0	0	0	0
170455	250152	0.001730	0.010840	0.05855	332.20	332.20	332.20	0.00000	0.000	1	0.00	0.00	90.73	-20.09	-90.59	14.62	0	0	0	0
170456	170539	0.002820	0.015210	0.01934	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	-24.28	4.24	24.30	-6.25	0	0	0	0
170458	250099	0.003410	0.022280	0.06063	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	2.65	4.04	-2.65	-10.51	0	0	0	0
250163	170458	0.002080	0.011270	0.00473	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	11.46	4.68	-11.45	-5.17	0	0	0	0
170460	170539	0.000870	0.003680	0.00388	346.60	346.60	346.60	0.00000	0.000	1	0.00	0.00	-81.64	3.73	81.70	-3.93	0	0	0	0
170576	170461	0.003890	0.020810	0.00925	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	10.20	9.36	-10.19	-10.30	0	0	0	0
170463	170462	0.000180	0.012280	0.00000	460.60	460.60	460.60	1.00000	0.000	1	0.00	0.00	-121.29	6.94	121.31	-5.25	0	0	0	0
170463	170462	0.000180	0.012280	0.00000	460.60	460.60	460.60	1.00000	0.000	1	0.00	0.00	-121.29	6.94	121.31	-5.25	0	0	0	0
170462	170548	0.001700	0.019640	0.39280	1132.30	1132.30	1132.30	0.00000	0.000	1	0.00	0.00	-41.89	-32.74	41.92	-9.28	0	0	0	0
170462	170562	0.001440	0.017170	0.24736	1016.90	1016.90	1016.90	0.00000	0.000	1	0.00	0.00	-200.74	43.25	201.32	-62.76	0	0	0	0
170465	170464	0.001440	0.008500	0.00277	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	143.70	-21.45	-143.41	22.87	0	0	0	0
170464	170484	0.002940	0.016860	0.05054	304.90	304.90	304.90	0.00000	0.000	1	0.00	0.00	121.01	-26.33	-120.59	23.45	0	0	0	0
170480	170465	0.002680	0.016200	0.00318	320.20	320.20	320.20	0.00000	0.000	1	0.00	0.00	173.77	-9.85	-173.00	14.15	0	0	0	0
170466	170469	0.003660	0.016600	0.00423	243.40	243.40	243.40	0.00000	0.000	1	0.00	0.00	-37.42	-0.19	37.47	-0.04	0	0	0	0
170466	170476	0.003980	0.021950	0.01131	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	14.02	-3.79	-14.01	2.63	0	0	0	0
170476	170468	0.002830	0.011050	0.00334	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	31.71	7.20	-31.68	-7.44	0	0	0	0
170470	170484	0.006070	0.031340	0.02199	241.30	241.30	241.30	0.00000	0.000	1	0.00	0.00	-47.53	14.39	47.68	-15.97	0	0	0	0
170483	170471	0.004490	0.023030	0.01597	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	-5.12	4.92	5.12	-6.60	0	0	0	0
170570	170472	0.003400	0.012640	0.00565	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	-58.46	8.21	58.57	-8.39	0	0	0	0
170478	170568	0.001730	0.008440	0.00391	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-11.64	-7.56	11.65	7.16	0	0	0	0
170478	170572	0.004770	0.032370	0.02644	284.40	284.40	284.40	0.00000	0.000	1	0.00	0.00	52.15	-12.25	-52.02	10.33	0	0	0	0
170580	170478	0.001660	0.009190	0.00432	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	61.57	-13.42	-61.51	13.31	0	0	0	0
170480	170479	0.000540	0.037020	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-278.32	-4.32	278.71	31.45	0	0	0	0
170479	170562	0.000140	0.001970	0.05428	1066.20	1066.20	1066.20	0.00000	0.000	1	0.00	0.00	-278.71	278.44	278.92	-281.36	0	0	0	0
170480	170580	0.001550	0.010100	0.00236	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	73.35	-2.16	-73.27	2.42	0	0	0	0
170482	170534	0.002050	0.011980	0.00900	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	-46.32	-13.66	46.37	12.97	0	0	0	0
170534	170483	0.003630	0.021440	0.01357	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	-37.40	6.49	37.45	-7.64	0	0	0	0
170493	170485	0.001680	0.007350	0.00517	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	87.17	3.33	-87.05	-3.35	0	0	0	0
170485	170494	0.000320	0.002220	0.00110	297.30	297.30	297.30	0.00000	0.000	1	0.00	0.00	68.50	5.50	-68.49	-5.52	0	0	0	0
170495	170485	0.000920	0.005420	0.00570	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	17.56	10.27	-17.56	-10.85	0	0	0	0
170488	170486	0.001750	0.012000	0.00561	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	-30.47	9.10	30.49	-9.58	0	0	0	0
170486	170495	0.001370	0.008890	0.00425	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	-66.89	2.48	66.95	-2.55	0	0	0	0
170487	250035	0.002790	0.019860	0.04504	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-15.06	-0.58	15.07	-4.18	0	0	0	0
170488	170503	0.000640	0.004520	0.00307	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-0.52	6.87	0.52	-7.19	0	0	0	0
170505	170488	0.001950	0.011480	0.00341	304.70	304.70	304.70	0.00000	0.000	1	0.00	0.00	38.70	-8.10	-38.67	7.91	0	0	0	0
170488	170578	0.002310	0.011300	0.06538	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	62.16	-26.06	-62.07	19.58	0	0	0	0
170489	170491	0.006640	0.036660	0.02904	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	42.04	-0.96	-41.93	-1.55	0	0	0	0
170489	170504	0.002160	0.013150	0.00547	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	24.29	-2.52	-24.28	2.01	0	0	0	0
170490	170494	0.004800	0.026440	0.01661	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-31.44	0.23	31.49	-1.74	0	0	0	0
170491	170502	0.000320	0.002190	0.00231	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	18.33	-3.12	-18.33	2.88	0	0	0	0
170493	170527	0.001510	0.008970	0.00406	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	-106.27	-9.03	106.43	9.55	0	0	0	0
170495	170505	0.001670	0.010170	0.00913	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	50.34	-5.97	-50.30	5.24	0	0	0	0
170495	170527	0.001380	0.008950	0.01344	332.50	332.50	332.50	0.00000	0.000	1	0.00	0.00	-168.15	-11.71	168.52	12.67	0	0	0	0
170496	170502	0.007630	0.035630	0.01713	289.40	289.40	289.40	0.00000	0.000	1	0.00	0.00	-18.49	1.37	18.52	-3.09	0	0	0	0
170499	170498	0.004660	0.020030	0.00940	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	27.10	-5.94	-27.06	5.09	0	0	0	0
170500	170513	0.005460	0.034840	0.05847	300.30	300.30	300.30	0.00000	0.000	1	0.00	0.00	-12.56	5.25	12.58	-11.39	0	0	0	0
170513	170501	0.003590	0.020740	0.01370	299.00	299.00	299.00	0.00000	0.000	1	0.00	0.00	89.14	-0.29	-88.87	0.39	0	0	0	0
170509	170506	0.002390	0.013360	0.00496	322.50	322.50	322.50	0.00000	0.000	1	0.00	0.00	55.70	-0.73	-55.63	0.60	0	0	0	0
170506	170510	0.001890	0.010910	0.00285	321.80	321.80	321.80	0.00000	0.000	1	0.00	0.00	131.73	1.36	-131.42	0.14	0	0	0	0
170508	170507	0.001730	0.008720	0.00528	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	107.43	12.93	-107.23	-12.51	0	0	0	0
170508	170513	0.001450	0.009110	0.00373	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	-152.64	-16.11	152.97	17.75	0	0	0	0
170514	170508	0.000740	0.004400	0.00274	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	-19.21	1.06	19.22	-1.33	0	0	0	0
170509	170513	0.002390	0.011690	0.04964	331.60	331.60	331.60	0.00000	0.000	1	0.00	0.00	-71.30	-4.57	71.41	-0.12	0	0	0	0
170513	170512	0.000590	0.029250	0.00000	522.00	522.00	522.00	1.00000	0.000	1	0.00	0.00	-265.23	-2.48	265.62	21.89	0	0	0	0
170513	170512	0.000590	0.029250	0.00000	522.00	522.00	522.00	1.00000	0.000	1	0.00	0.00	-265.23	-2.48	265.62	21.89	0	0	0	0
170515	170516	0.001600	0.052030	0.00000	197.80	197.80	197.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170515	170531	0.004220	0.024110	0.04066	389.40	389.40	389.40	0.00000	0.000	1	0.00	0.00	-224.38	30.16	226.46	-22.51	0	0	0	0
170515	170531	0.004220	0.024110	0.04066	389.40	389.40	389.40	0.00000	0.000	1	0.00	0.00	-224.38	30.16	226.46	-22.51	0	0	0	0
170515	170543	0.001780	0.007590	0.01134	382.70	382.70	382.70	0.00000	0.000	1	0.00	0.00	220.18	-32.06	-219.34	34.48	0	0	0	0
170515	170543	0.001780	0.007590	0.01134	382.70	382.70	382.70	0.00000	0.000	1	0.00	0.00	220.18	-32.06	-219.34	34.48	0	0	0	0
170517	170518	0.000470	0.023580	0.00000	679.90	679.90	679.90	1.00000	0.000	1	0.00	0.00	-85.71	63.08	85.76	-60.57	0	0	0	0
170517	170519	0.000350	0.022740	0.00000	559.30	559.30	559.30	1.00000	0.000	1	0.00	0.00	-273.12	77.86	273.39	-60.57	0	0	0	0
170517	170526	0.001630	0.017490	0.44613	1172.40	1172.40	1172.40	0.00000	0.000	1	0.00	0.00	124.92	-82.48	-124.63	37.91	0	0	0	0
170521	170520	0.000300	0.023250	0.00000	547.70	547.70	547.70	1.00000	0.000	1	0.00	0.00	-364.19	2.69	364.57	26.46	0	0	0	0
170521	170520	0.000300	0.023250	0.00000	547.70	547.70	547.70	1.00000	0.000	1	0.00	0.00	-364.19	2.69	364.57	26.46	0	0	0	0
170520	170522	0.000560	0.035960	0.00000	364.20	364.20	364.20	1.00000	0.000	1	0.00	0.00	-9.13	-21.63	9.13	21.82	0	0	0	0
170520	170523	0.000480	0.027170	0.00000	398.00	398.00	398.00	1.00000	0.000	1	0.00	0.00	-137.91	-24.00	138.00	29.00	0	0	0	0
170520	170524	0.000610	0.034290	0.00000	386.60	386.60	386.60	1.00000	0.000	1	0.00	0.00	-44.54	-21.74	44.55	22.53	0	0	0	0
170520	170525	0.000500	0.032110	0.00000	364.00	364.00	364.00	1.00000	0.000	1	0.00	0.00	-18.97	-24.05	18.97	24.33	0	0	0	0
170527	170526	0.000680	0.041470	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-181.18	-1.98	181.39	14.72	0	0	0	0
170527	170526	0.000680	0.041470	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-181.18	-1.98	181.39	14.72	0	0	0	0
170526	170529	0.000760	0.037450	0.00000	300.30	300.30	300.30	1.00000	0.000	1	0.00	0.00	-28.12	-4.15	28.13	4.43	0	0	0	0
170526	170530	0.000470	0.031310	0.00000	287.90	287.90	287.90	1.00000	0.000	1	0.00	0.00	-11.29	-5.63	11.29	5.67	0	0	0	0
170548	170526	0.002000	0.020000	0.28000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	199.48	-22.26	-198.74	-0.61	0	0	0	0
170527	170528	0.001340	0.042360	0.00000	266.20	266.20	266.20	1.00000	0.000	1	0.00	0.00	-8.13	-4.14	8.13	4.17	0	0	0	0
170527	170582	0.002190	0.015340	0.00341	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	85.70	-15.53	-85.55	16.25	0	0	0	0
170531	170532	0.001370	0.046510	0.00000	309.40	309.40	309.40	1.00000	0.000	1	0.00	0.00	-18.13	-30.49	18.15	31.05	0	0	0	0
170531	170533	0.001660	0.046160	0.00000	308.30	308.30	308.30	1.00000	0.000	1	0.00	0.00	-22.85	-30.41	22.87	31.05	0	0	0	0
170556	170531	0.001680	0.010340	0.00342	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	238.32	-28.20	-237.40	33.52	0	0	0	0
170556	170531	0.001680	0.010340	0.00342	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	238.32	-28.20	-237.40	33.52	0	0	0	0
170534	170537	0.001040	0.034670	0.00000	328.10	328.10	328.10	1.00000	0.000	1	0.00	0.00	-18.97	-23.26	18.98	23.56	0	0	0	0
170535	170537	0.000000	0.010000	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	4.04	11.80	-4.04	-11.78	0	0	0	0
170536	170537	0.000000	0.010000	0.00000	52.00	52.00	52.00	1.00000	0.000	1	0.00	0.00	14.94	11.81	-14.94	-11.77	0	0	0	0
170539	170538	0.000550	0.032110	0.00000	465.90	465.90	465.90	1.00000	0.000	1	0.00	0.00	-118.84	7.32	118.91	-3.12	0	0	0	0
170539	170538	0.000550	0.032110	0.00000	465.90	465.90	465.90	1.00000	0.000	1	0.00	0.00	-118.84	7.32	118.91	-3.12	0	0	0	0
170538	170540	0.000260	0.014640	0.00000	366.50	366.50	366.50	1.00000	0.000	1	0.00	0.00	-12.33	-1.92	12.33	1.94	0	0	0	0
170538	170541	0.000940	0.042330	0.00000	366.30	366.30	366.30	1.00000	0.000	1	0.00	0.00	-25.27	-0.06	25.28	0.31	0	0	0	0
170538	170542	0.000220	0.012350	0.00000	369.40	369.40	369.40	1.00000	0.000	1	0.00	0.00	-32.74	-1.90	32.74	2.03	0	0	0	0
170548	170538	0.000370	0.003860	0.05244	1111.60	1111.60	1111.60	0.00000	0.000	1	0.00	0.00	167.57	-10.24	-167.48	5.58	0	0	0	0
170543	170544	0.001940	0.049360	0.00000	204.40	204.40	204.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170545	0.002700	0.075300	0.00000	203.30	203.30	203.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170546	0.001730	0.051130	0.00000	205.60	205.60	205.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170543	170547	0.001310	0.044940	0.00000	205.00	205.00	205.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170558	170543	0.000480	0.003050	0.00243	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-86.44	-13.20	86.47	13.18	0	0	0	0
170549	170548	0.000320	0.018080	0.00000	469.90	469.90	469.90	1.00000	0.000	1	0.00	0.00	-131.84	13.75	131.90	-10.82	0	0	0	0
170549	170548	0.000320	0.018080	0.00000	469.90	469.90	469.90	1.00000	0.000	1	0.00	0.00	-131.84	13.75	131.90	-10.82	0	0	0	0
170548	170550	0.000300	0.020140	0.00000	477.10	477.10	477.10	1.00000	0.000	1	0.00	0.00	-131.59	24.74	131.64	-21.40	0	0	0	0
170548	170551	0.000340	0.022350	0.00000	476.50	476.50	476.50	1.00000	0.000	1	0.00	0.00	-131.58	25.11	131.64	-21.40	0	0	0	0
170548	170552	0.000350	0.018470	0.00000	431.40	431.40	431.40	1.00000	0.000	1	0.00	0.00	-60.02	1.45	60.03	-0.83	0	0	0	0
170548	170553	0.000420	0.026630	0.00000	417.30	417.30	417.30	1.00000	0.000	1	0.00	0.00	-152.83	5.29	152.92	0.47	0	0	0	0
170548	170554	0.000490	0.034000	0.00000	416.90	416.90	416.90	1.00000	0.000	1	0.00	0.00	-152.81	5.88	152.92	1.47	0	0	0	0
170548	170555	0.000440	0.026980	0.00000	431.20	431.20	431.20	1.00000	0.000	1	0.00	0.00	-43.92	0.96	43.93	-0.48	0	0	0	0
170549	250147	0.006200	0.032760	0.03378	308.30	308.30	308.30	0.00000	0.000	1	0.00	0.00	65.08	-12.44	-64.83	10.09	0	0	0	0
170556	170557	0.002280	0.060010	0.00000	187.10	187.10	187.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170566	170556	0.005220	0.034990	0.01157	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	-75.72	-4.95	76.01	5.68	0	0	0	0
170558	170561	0.001340	0.032180	0.00000	204.90	204.90	204.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170559	170561	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170560	170561	0.000000	0.010000	0.00000	2.10	2.10	2.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170562	170563	0.000460	0.025640	0.00000	534.00	534.00	534.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170562	170564	0.000640	0.029530	0.00000	479.40	479.40	479.40	1.00000	0.000	1	0.00	0.00	-132.80	61.77	132.93	-55.81	0	0	0	0
170562	170565	0.000750	0.038560	0.00000	478.70	478.70	478.70	1.00000	0.000	1	0.00	0.00	-132.14	61.38	132.29	-53.68	0	0	0	0
170566	170567	0.002130	0.086310	0.00000	197.20	197.20	197.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170568	170569	0.003040	0.069400	0.00000	224.70	224.70	224.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170570	170571	0.001920	0.066860	0.00000	219.40	219.40	219.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170570	170572	0.000570	0.004170	0.00113	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	-52.01	10.32	52.02	-10.33	0	0	0	0
170572	170573	0.002180	0.056380	0.00000	219.30	219.30	219.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170574	170575	0.002220	0.057970	0.00000	222.80	222.80	222.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170576	170577	0.001190	0.035630	0.00000	253.80	253.80	253.80	1.00000	0.000	1	0.00	0.00	-10.00	-4.17	10.00	4.21	0	0	0	0
170578	170579	0.001880	0.056470	0.00000	253.50	253.50	253.50	1.00000	0.000	1	0.00	0.00	-10.00	-3.56	10.00	3.62	0	0	0	0
170580	170581	0.002580	0.062500	0.00000	217.60	217.60	217.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
170582	170583	0.001440	0.040850	0.00000	252.90	252.90	252.90	1.00000	0.000	1	0.00	0.00	-10.00	-3.14	10.00	3.18	0	0	0	0
170584	170585	0.001320	0.038530	0.00000	226.30	226.30	226.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180004	180001	0.005920	0.030840	0.00658	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	-7.45	-2.33	7.45	1.64	0	0	0	0
180001	180053	0.005090	0.031660	0.02285	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	-20.05	-5.18	20.07	2.83	0	0	0	0
180002	180004	0.004640	0.031950	0.01884	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	43.23	7.10	-43.15	-8.57	0	0	0	0
180077	180002	0.008110	0.043380	0.02114	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	25.96	5.23	-25.91	-7.25	0	0	0	0
180107	180002	0.002630	0.012350	0.00348	280.80	280.80	280.80	0.00000	0.000	1	0.00	0.00	27.15	2.87	-27.13	-3.16	0	0	0	0
180009	180005	0.001500	0.009300	0.00216	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	26.92	-21.05	-26.90	20.92	0	0	0	0
180017	180005	0.000630	0.003180	0.00306	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	5.90	30.02	-5.90	-30.32	0	0	0	0
180007	180006	0.002000	0.010330	0.00220	260.60	260.60	260.60	0.00000	0.000	1	0.00	0.00	2.74	-6.95	-2.74	6.72	0	0	0	0
180006	180019	0.001470	0.009210	0.01038	253.00	253.00	253.00	0.00000	0.000	1	0.00	0.00	24.97	-1.13	-24.96	0.07	0	0	0	0
180006	180031	0.001020	0.006960	0.00207	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-50.12	-8.98	50.15	8.93	0	0	0	0
180007	180009	0.001280	0.008640	0.02371	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	-26.79	13.14	26.80	-15.59	0	0	0	0
180007	180110	0.001330	0.006010	0.00328	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-5.76	-12.49	5.76	12.15	0	0	0	0
180008	180010	0.000950	0.006240	0.00653	242.50	242.50	242.50	0.00000	0.000	1	0.00	0.00	14.43	8.88	-14.43	-9.56	0	0	0	0
180008	180017	0.000460	0.002390	0.00452	259.50	259.50	259.50	0.00000	0.000	1	0.00	0.00	-39.63	-13.68	39.64	13.24	0	0	0	0
180009	180021	0.001530	0.008620	0.00394	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-17.83	21.27	17.84	-21.62	0	0	0	0
180009	180025	0.000800	0.003970	0.02828	268.50	268.50	268.50	0.00000	0.000	1	0.00	0.00	-59.28	10.07	59.31	-12.95	0	0	0	0
180010	180016	0.000220	0.001070	0.00065	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	5.54	4.27	-5.54	-4.34	0	0	0	0
180110	180010	0.001150	0.007970	0.00334	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	27.72	0.71	-27.71	-1.01	0	0	0	0
180011	180020	0.001390	0.008140	0.01045	246.80	246.80	246.80	0.00000	0.000	1	0.00	0.00	-22.78	7.76	22.79	-8.83	0	0	0	0
180011	180032	0.001680	0.009290	0.00318	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	14.44	5.86	-14.44	-6.18	0	0	0	0
180011	180033	0.003230	0.022770	0.00417	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-0.16	-16.41	0.17	16.02	0	0	0	0
180012	180016	0.000810	0.004920	0.01304	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	8.66	-1.23	-8.66	-0.16	0	0	0	0
180012	180020	0.002350	0.010540	0.00288	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	-18.96	-1.93	18.97	1.66	0	0	0	0
180014	180013	0.000320	0.015740	0.00000	406.30	406.30	406.30	1.00000	0.000	1	0.00	0.00	-207.43	25.14	207.56	-18.78	0	0	0	0
180013	180026	0.000840	0.011130	0.19917	1023.30	1023.30	1023.30	0.00000	0.000	1	0.00	0.00	-207.56	4.59	207.89	-21.53	0	0	0	0
180031	180014	0.004070	0.023590	0.00758	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-61.65	-12.02	61.80	12.07	0	0	0	0
180014	180033	0.004860	0.020570	0.02901	280.70	280.70	280.70	0.00000	0.000	1	0.00	0.00	91.13	-12.36	-90.75	10.84	0	0	0	0
180014	180052	0.008170	0.051270	0.02445	256.80	256.80	256.80	0.00000	0.000	1	0.00	0.00	-8.82	-4.99	8.82	2.38	0	0	0	0
180014	180065	0.006780	0.043910	0.03993	250.80	250.80	250.80	0.00000	0.000	1	0.00	0.00	2.75	-0.97	-2.75	-3.34	0	0	0	0
180089	180014	0.004320	0.023920	0.01216	253.00	253.00	253.00	0.00000	0.000	1	0.00	0.00	-36.50	11.98	36.56	-12.97	0	0	0	0
180014	180091	0.015150	0.062330	0.01535	233.70	233.70	233.70	0.00000	0.000	1	0.00	0.00	18.90	-7.58	-18.85	6.15	0	0	0	0
180015	180070	0.010020	0.045650	0.08550	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	117.03	-21.39	-115.74	18.02	0	0	0	0
180015	180071	0.004620	0.025010	0.01750	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	-50.02	7.79	50.13	-9.09	0	0	0	0
180015	180089	0.003040	0.020080	0.01501	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	-51.97	11.51	52.05	-12.61	0	0	0	0
180015	180091	0.006920	0.043170	0.04680	226.50	226.50	226.50	0.00000	0.000	1	0.00	0.00	-16.12	2.02	16.14	-6.98	0	0	0	0
180017	180030	0.000670	0.004510	0.00262	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-65.24	15.17	65.27	-15.26	0	0	0	0
180024	180018	0.003440	0.014000	0.00311	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-32.75	-6.94	32.79	6.76	0	0	0	0
180028	180018	0.003670	0.019670	0.01676	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	55.90	-10.12	-55.79	8.91	0	0	0	0
180018	180065	0.007140	0.040420	0.15624	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-2.50	-20.00	2.51	3.27	0	0	0	0
180019	180032	0.001750	0.012150	0.00265	228.60	228.60	228.60	0.00000	0.000	1	0.00	0.00	0.96	-2.48	-0.96	2.20	0	0	0	0
180068	180020	0.004000	0.023650	0.02003	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	65.12	-0.48	-64.96	-0.73	0	0	0	0
180027	180021	0.004060	0.026110	0.01180	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	117.67	4.18	-117.14	-2.07	0	0	0	0
180022	180058	0.005850	0.035710	0.00831	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-52.59	13.03	52.74	-12.96	0	0	0	0
180022	180071	0.004670	0.028960	0.04563	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	50.48	-13.25	-50.36	9.01	0	0	0	0
180023	180024	0.000830	0.004710	0.00373	280.60	280.60	280.60	0.00000	0.000	1	0.00	0.00	73.68	-4.79	-73.64	4.63	0	0	0	0
180023	180027	0.003830	0.022090	0.02578	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	-90.88	0.46	91.17	-1.50	0	0	0	0
180025	180024	0.001630	0.008750	0.00440	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-70.51	9.34	70.59	-9.39	0	0	0	0
180027	180026	0.000260	0.016550	0.00000	411.30	411.30	411.30	1.00000	0.000	1	0.00	0.00	-227.97	-1.65	228.10	9.67	0	0	0	0
180026	180129	0.001290	0.014360	0.24555	1121.10	1121.10	1121.10	0.00000	0.000	1	0.00	0.00	-435.99	11.86	438.28	-12.91	0	0	0	0
180060	180027	0.002880	0.014020	0.01871	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	-15.23	-0.12	15.24	-1.86	0	0	0	0
180028	180060	0.006680	0.042220	0.01518	243.90	243.90	243.90	0.00000	0.000	1	0.00	0.00	-13.86	-1.14	13.87	-0.41	0	0	0	0
180028	180084	0.006230	0.032720	0.02663	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	-50.94	10.05	51.10	-12.07	0	0	0	0
180029	180062	0.003370	0.018550	0.01999	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	64.80	-11.14	-64.67	9.70	0	0	0	0
180120	180029	0.002240	0.012810	0.00450	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	29.37	-7.22	-29.35	6.84	0	0	0	0
180133	180029	0.002560	0.015460	0.01321	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	37.22	-5.23	-37.19	4.00	0	0	0	0
180030	180061	0.015450	0.099410	0.04174	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-88.47	9.16	89.62	-6.25	0	0	0	0
180033	180055	0.011070	0.063840	0.16429	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	87.34	-27.61	-86.52	14.59	0	0	0	0
180034	180118	0.015830	0.094550	0.11004	303.90	303.90	303.90	0.00000	0.000	1	0.00	0.00	-100.58	17.43	102.12	-20.24	0	0	0	0
180035	180037	0.015160	0.089990	0.05083	250.40	250.40	250.40	0.00000	0.000	1	0.00	0.00	-41.40	4.71	41.65	-8.70	0	0	0	0
180035	180041	0.013540	0.070540	0.05588	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	77.89	-19.33	-77.09	17.46	0	0	0	0
180139	180035	0.021460	0.095000	0.02332	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	78.81	-9.32	-77.57	12.27	0	0	0	0
180036	180040	0.013780	0.070040	0.03224	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-84.28	3.46	85.21	-2.18	0	0	0	0
180084	180036	0.022500	0.147310	0.03456	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-51.49	11.95	52.09	-11.71	0	0	0	0
180037	180144	0.017180	0.079680	0.01955	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-59.95	6.82	60.53	-6.23	0	0	0	0
180038	180039	0.008460	0.043690	0.04600	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-72.38	11.74	72.80	-14.55	0	0	0	0
180127	180038	0.000180	0.000850	0.00053	280.20	280.20	280.20	0.00000	0.000	1	0.00	0.00	-72.37	11.72	72.38	-11.74	0	0	0	0
180039	180098	0.014170	0.065290	0.02431	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-77.13	13.57	77.94	-12.52	0	0	0	0
180040	180113	0.002720	0.015670	0.05521	282.20	282.20	282.20	0.00000	0.000	1	0.00	0.00	-85.21	2.18	85.39	-7.07	0	0	0	0
180041	180051	0.013470	0.087180	0.05887	261.50	261.50	261.50	0.00000	0.000	1	0.00	0.00	28.35	-9.84	-28.24	4.15	0	0	0	0
180042	180099	0.011670	0.069190	0.13630	244.60	244.60	244.60	0.00000	0.000	1	0.00	0.00	-10.52	-1.18	10.53	-13.70	0	0	0	0
180042	180102	0.009880	0.055760	0.01438	243.90	243.90	243.90	0.00000	0.000	1	0.00	0.00	10.52	1.18	-10.51	-2.70	0	0	0	0
180044	180046	0.003980	0.120280	0.00000	89.20	89.20	89.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180044	180046	0.000000	0.010000	0.00000	239.00	239.00	239.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180044	180048	0.005000	0.035510	0.02230	269.20	269.20	269.20	0.00000	0.000	1	0.00	0.00	-59.26	10.75	59.43	-11.94	0	0	0	0
180045	180046	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180078	180047	0.008090	0.041360	0.02502	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	77.90	-17.56	-77.43	17.31	0	0	0	0
180049	180048	0.004720	0.025900	0.02119	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	26.54	-6.92	-26.51	4.82	0	0	0	0
180048	180080	0.012570	0.081810	0.05278	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-57.62	1.02	58.01	-4.18	0	0	0	0
180049	180074	0.009700	0.061640	0.03477	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	-34.84	3.91	34.96	-6.93	0	0	0	0
180050	180079	0.015760	0.098710	0.08677	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-41.88	4.37	42.14	-12.22	0	0	0	0
180057	180052	0.003730	0.020900	0.00876	209.70	209.70	209.70	0.00000	0.000	1	0.00	0.00	-20.15	1.46	20.16	-2.33	0	0	0	0
180066	180052	0.005630	0.038950	0.00975	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	29.80	-0.47	-29.75	-0.27	0	0	0	0
180086	180053	0.006190	0.039500	0.01285	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	21.60	1.99	-21.57	-3.21	0	0	0	0
180054	180107	0.004800	0.023150	0.01050	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	27.18	1.88	-27.15	-2.87	0	0	0	0
180054	240035	0.019420	0.110550	0.11893	284.30	284.30	284.30	0.00000	0.000	1	0.00	0.00	-31.98	-2.56	32.16	-9.39	0	0	0	0
180055	180080	0.007790	0.045610	0.01943	292.00	292.00	292.00	0.00000	0.000	1	0.00	0.00	86.22	-14.67	-85.67	15.76	0	0	0	0
180059	180056	0.009440	0.052260	0.01572	206.40	206.40	206.40	0.00000	0.000	1	0.00	0.00	5.39	-1.80	-5.39	0.09	0	0	0	0
180075	180056	0.012310	0.059450	0.01980	229.00	229.00	229.00	0.00000	0.000	1	0.00	0.00	-4.50	-1.77	4.51	-0.39	0	0	0	0
180089	180057	0.006000	0.046420	0.01599	236.10	236.10	236.10	0.00000	0.000	1	0.00	0.00	-19.80	-0.05	19.83	-1.52	0	0	0	0
180058	180087	0.003580	0.020020	0.01294	319.00	319.00	319.00	0.00000	0.000	1	0.00	0.00	-119.12	17.69	119.60	-16.40	0	0	0	0
180058	180090	0.005320	0.030920	0.02559	296.10	296.10	296.10	0.00000	0.000	1	0.00	0.00	65.75	-4.95	-65.53	3.43	0	0	0	0
180067	180059	0.008360	0.050400	0.02443	235.00	235.00	235.00	0.00000	0.000	1	0.00	0.00	12.04	-3.19	-12.03	0.58	0	0	0	0
180087	180061	0.006720	0.039810	0.02223	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	-58.24	10.58	58.46	-11.69	0	0	0	0
180127	180061	0.005490	0.028700	0.08062	308.80	308.80	308.80	0.00000	0.000	1	0.00	0.00	149.81	-20.48	-148.66	17.73	0	0	0	0
180062	180085	0.002610	0.016590	0.09737	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	10.57	-16.24	-10.56	5.67	0	0	0	0
180062	180118	0.003520	0.021260	0.00797	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-21.30	-6.99	21.31	6.21	0	0	0	0
180063	180076	0.003130	0.020780	0.02066	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	100.75	-21.38	-100.45	21.15	0	0	0	0
180064	180069	0.006400	0.036940	0.02274	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	4.37	-5.33	-4.37	2.86	0	0	0	0
180064	180080	0.008250	0.057370	0.05376	226.70	226.70	226.70	0.00000	0.000	1	0.00	0.00	-26.62	6.30	26.68	-11.73	0	0	0	0
180086	180064	0.007150	0.041600	0.03041	276.90	276.90	276.90	0.00000	0.000	1	0.00	0.00	-22.11	-2.12	22.14	-1.00	0	0	0	0
180075	180066	0.009130	0.049160	0.02015	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	30.32	-2.16	-30.24	0.37	0	0	0	0
180067	180082	0.003890	0.024050	0.03383	235.50	235.50	235.50	0.00000	0.000	1	0.00	0.00	-12.28	3.11	12.29	-6.77	0	0	0	0
180068	180090	0.002320	0.012350	0.03311	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-65.42	0.38	65.51	-3.44	0	0	0	0
180069	180088	0.009010	0.051340	0.02072	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	4.12	-2.91	-4.12	0.65	0	0	0	0
180074	180070	0.011870	0.050750	0.00681	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	-113.42	23.86	114.90	-18.24	0	0	0	0
180072	180075	0.007600	0.035510	0.01961	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	26.05	-5.77	-26.00	3.85	0	0	0	0
180118	180072	0.012490	0.059690	0.04384	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	26.35	-10.07	-26.26	5.69	0	0	0	0
180073	180077	0.008780	0.050670	0.02004	298.50	298.50	298.50	0.00000	0.000	1	0.00	0.00	30.44	1.63	-30.37	-3.40	0	0	0	0
180073	240050	0.006980	0.053710	0.19100	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-30.52	-1.66	30.59	-18.86	0	0	0	0
180074	180078	0.005680	0.029920	0.01144	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	78.25	-17.01	-77.91	17.56	0	0	0	0
180076	180079	0.004220	0.021990	0.01426	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	34.07	-14.55	-34.02	13.27	0	0	0	0
180088	180077	0.012730	0.054430	0.01644	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-4.31	0.07	4.31	-1.86	0	0	0	0
180088	180079	0.003590	0.021140	0.01686	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	8.17	-0.78	-8.16	-1.05	0	0	0	0
180081	180083	0.007020	0.030650	0.01292	254.40	254.40	254.40	0.00000	0.000	1	0.00	0.00	-0.41	-1.57	0.41	0.17	0	0	0	0
180081	180130	0.006720	0.038810	0.01077	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	0.25	1.55	-0.25	-2.72	0	0	0	0
180085	180082	0.005840	0.037290	0.01566	245.50	245.50	245.50	0.00000	0.000	1	0.00	0.00	12.48	-8.37	-12.47	6.73	0	0	0	0
180083	180127	0.011540	0.059690	0.01095	253.60	253.60	253.60	0.00000	0.000	1	0.00	0.00	-0.48	-0.18	0.48	-1.01	0	0	0	0
180085	180139	0.005020	0.022360	0.02119	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	-2.05	2.65	2.06	-4.95	0	0	0	0
180087	180120	0.006120	0.026430	0.01100	307.90	307.90	307.90	0.00000	0.000	1	0.00	0.00	-61.55	5.78	61.77	-6.04	0	0	0	0
180092	180099	0.007220	0.035390	0.01299	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	7.71	-9.94	-7.70	8.57	0	0	0	0
180101	180092	0.004660	0.023170	0.00958	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	-40.59	0.04	40.66	-0.73	0	0	0	0
180092	180103	0.003840	0.026430	0.00874	282.40	282.40	282.40	0.00000	0.000	1	0.00	0.00	-50.25	10.45	50.34	-10.76	0	0	0	0
180093	180095	0.005660	0.045590	0.01972	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-60.80	12.49	61.00	-13.03	0	0	0	0
180098	180093	0.008800	0.052730	0.01296	246.20	246.20	246.20	0.00000	0.000	1	0.00	0.00	-32.90	2.44	32.99	-3.34	0	0	0	0
180100	180093	0.008150	0.031980	0.02447	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	-26.80	6.78	26.86	-9.24	0	0	0	0
180094	180101	0.006620	0.032520	0.01469	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-39.40	-0.79	39.49	-0.34	0	0	0	0
180094	180105	0.003180	0.022510	0.04311	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-41.19	10.23	41.25	-14.50	0	0	0	0
180113	180094	0.003230	0.020840	0.00720	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	-78.52	10.33	78.71	-9.90	0	0	0	0
180142	180095	0.003910	0.022190	0.01196	284.20	284.20	284.20	0.00000	0.000	1	0.00	0.00	61.96	-13.30	-61.81	12.81	0	0	0	0
180096	180106	0.006510	0.038100	0.01992	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	-26.26	4.14	26.30	-6.05	0	0	0	0
180096	200071	0.005960	0.040380	0.03083	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	21.93	-5.34	-21.90	2.18	0	0	0	0
180105	180097	0.001590	0.010210	0.00398	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	-133.25	0.00	133.51	1.25	0	0	0	0
180097	180106	0.002860	0.017950	0.00923	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	34.34	-12.24	-34.30	11.46	0	0	0	0
180097	180125	0.002270	0.015170	0.02674	312.50	312.50	312.50	0.00000	0.000	1	0.00	0.00	-169.88	10.31	170.48	-9.15	0	0	0	0
180136	180098	0.006230	0.029520	0.01748	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	45.54	-11.30	-45.41	9.98	0	0	0	0
180099	180136	0.004700	0.030760	0.01237	257.60	257.60	257.60	0.00000	0.000	1	0.00	0.00	-3.22	5.08	3.22	-6.42	0	0	0	0
180102	180100	0.004930	0.033540	0.02478	240.90	240.90	240.90	0.00000	0.000	1	0.00	0.00	-26.63	4.32	26.66	-6.81	0	0	0	0
180102	200055	0.007210	0.036750	0.01420	252.20	252.20	252.20	0.00000	0.000	1	0.00	0.00	35.92	-1.84	-35.83	0.71	0	0	0	0
180103	180104	0.004630	0.025380	0.01459	283.30	283.30	283.30	0.00000	0.000	1	0.00	0.00	-50.53	10.71	50.65	-11.67	0	0	0	0
180104	180122	0.001010	0.006560	0.00160	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	-58.70	7.49	58.73	-7.46	0	0	0	0
180104	180125	0.000730	0.003710	0.00136	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-5.84	1.62	5.84	-1.77	0	0	0	0
180107	180108	0.001580	0.059680	0.00000	214.20	214.20	214.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180107	180109	0.001650	0.052000	0.00000	197.10	197.10	197.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180110	180111	0.001270	0.038760	0.00000	344.30	344.30	344.30	1.00000	0.000	1	0.00	0.00	-42.08	-15.65	42.10	16.38	0	0	0	0
180110	180112	0.001430	0.045940	0.00000	341.00	341.00	341.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180113	180116	0.000890	0.027690	0.00000	272.70	272.70	272.70	1.00000	0.000	1	0.00	0.00	-3.13	-1.95	3.13	1.95	0	0	0	0
180113	180117	0.002060	0.052050	0.00000	252.40	252.40	252.40	1.00000	0.000	1	0.00	0.00	-3.74	-1.31	3.74	1.32	0	0	0	0
180114	180116	0.000000	0.010000	0.00000	13.70	13.70	13.70	1.00000	0.000	1	0.00	0.00	3.13	1.95	-3.13	-1.95	0	0	0	0
180115	180116	0.000000	0.010000	0.00000	13.00	13.00	13.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
180118	180119	0.001050	0.030660	0.00000	372.70	372.70	372.70	1.00000	0.000	1	0.00	0.00	-149.78	24.10	150.00	-17.63	0	0	0	0
180120	180121	0.000870	0.028550	0.00000	344.70	344.70	344.70	1.00000	0.000	1	0.00	0.00	-91.13	13.26	91.20	-11.04	0	0	0	0
180122	180123	0.001060	0.026290	0.00000	400.40	400.40	400.40	1.00000	0.000	1	0.00	0.00	-199.61	23.93	200.00	-14.16	0	0	0	0
180122	180125	0.000390	0.002580	0.00342	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	140.87	-16.48	-140.80	16.58	0	0	0	0
180125	180124	0.000400	0.027750	0.00000	374.10	374.10	374.10	1.00000	0.000	1	0.00	0.00	-107.26	13.01	107.31	-10.03	0	0	0	0
180124	180126	0.000350	0.020680	0.00000	474.60	474.60	474.60	1.00000	0.000	1	0.00	0.00	-199.87	11.87	200.00	-4.20	0	0	0	0
180135	180124	0.002000	0.020000	0.25000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	-214.72	12.32	215.59	-30.71	0	0	0	0
180141	180124	0.000470	0.005960	0.15881	977.60	977.60	977.60	0.00000	0.000	1	0.00	0.00	123.09	-14.29	-123.02	-2.05	0	0	0	0
180125	200078	0.005280	0.019750	0.01107	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	71.73	-18.67	-71.47	18.46	0	0	0	0
180127	180128	0.001370	0.043750	0.00000	327.80	327.80	327.80	1.00000	0.000	1	0.00	0.00	-77.92	9.77	78.00	-7.29	0	0	0	0
180130	180129	0.000360	0.028190	0.00000	247.20	247.20	247.20	1.00000	0.000	1	0.00	0.00	0.25	2.72	-0.25	-2.71	0	0	0	0
180129	180131	0.000250	0.019300	0.00000	510.90	510.90	510.90	1.00000	0.000	1	0.00	0.00	-249.56	13.71	249.70	-2.59	0	0	0	0
180129	180132	0.000670	0.008640	0.10835	1019.80	1019.80	1019.80	0.00000	0.000	1	0.00	0.00	211.23	-21.79	-210.95	13.62	0	0	0	0
180135	180129	0.002350	0.028460	0.63151	987.00	987.00	987.00	0.00000	0.000	1	0.00	0.00	403.23	-49.21	-399.70	23.69	0	0	0	0
180133	180132	0.000710	0.034750	0.00000	334.50	334.50	334.50	1.00000	0.000	1	0.00	0.00	-87.82	9.06	87.87	-6.57	0	0	0	0
180132	180134	0.000280	0.020150	0.00000	474.30	474.30	474.30	1.00000	0.000	1	0.00	0.00	-199.90	11.79	200.00	-4.33	0	0	0	0
180138	180132	0.000670	0.008220	0.17431	1042.90	1042.90	1042.90	0.00000	0.000	1	0.00	0.00	-322.33	7.88	322.98	-18.84	0	0	0	0
180144	180133	0.002690	0.016490	0.01215	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	-50.53	2.90	50.60	-3.83	0	0	0	0
180136	180135	0.000500	0.031770	0.00000	316.30	316.30	316.30	1.00000	0.000	1	0.00	0.00	-48.76	17.71	48.77	-16.93	0	0	0	0
180135	180137	0.000610	0.035570	0.00000	506.10	506.10	506.10	1.00000	0.000	1	0.00	0.00	-237.28	-5.15	237.60	23.68	0	0	0	0
180139	180138	0.000500	0.028930	0.00000	306.20	306.20	306.20	1.00000	0.000	1	0.00	0.00	-80.86	14.27	80.89	-12.48	0	0	0	0
180138	180140	0.000370	0.025270	0.00000	540.20	540.20	540.20	1.00000	0.000	1	0.00	0.00	-299.69	32.76	300.00	-11.53	0	0	0	0
180142	180141	0.000530	0.033160	0.00000	347.40	347.40	347.40	1.00000	0.000	1	0.00	0.00	-61.96	13.30	61.98	-12.08	0	0	0	0
180141	180143	0.000430	0.030070	0.00000	473.60	473.60	473.60	1.00000	0.000	1	0.00	0.00	-199.84	9.13	200.00	1.99	0	0	0	0
200205	180141	0.000530	0.006420	0.18035	1018.30	1018.30	1018.30	0.00000	0.000	1	0.00	0.00	-14.78	-3.63	14.78	-15.87	0	0	0	0
180144	180145	0.002010	0.066500	0.00000	252.10	252.10	252.10	1.00000	0.000	1	0.00	0.00	-10.00	3.33	10.00	-3.26	0	0	0	0
190013	190001	0.005430	0.034030	0.01105	315.50	315.50	315.50	0.00000	0.000	1	0.00	0.00	139.67	-22.38	-138.66	27.51	0	0	0	0
190001	190103	0.001230	0.009070	0.00397	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	119.96	14.47	-119.79	-13.67	0	0	0	0
190005	190002	0.007600	0.034620	0.02997	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	23.57	-9.55	-23.52	6.54	0	0	0	0
190002	190015	0.002490	0.012830	0.01300	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-61.06	6.33	61.15	-7.28	0	0	0	0
190002	190093	0.000840	0.004990	0.00364	283.40	283.40	283.40	0.00000	0.000	1	0.00	0.00	81.73	-13.85	-81.67	13.78	0	0	0	0
190003	190009	0.007880	0.034780	0.01164	272.30	272.30	272.30	0.00000	0.000	1	0.00	0.00	48.43	-4.52	-48.26	4.04	0	0	0	0
190071	190003	0.005030	0.037510	0.01527	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	49.46	-5.08	-49.34	4.30	0	0	0	0
190077	190004	0.002610	0.013960	0.00518	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-91.30	11.88	91.51	-11.35	0	0	0	0
190085	190004	0.002400	0.014450	0.00821	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	155.09	-11.04	-154.56	13.37	0	0	0	0
190004	190089	0.001840	0.012280	0.00303	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	55.75	-3.90	-55.70	3.92	0	0	0	0
190005	190063	0.011700	0.066810	0.02404	279.70	279.70	279.70	0.00000	0.000	1	0.00	0.00	-26.21	9.02	26.29	-11.09	0	0	0	0
190020	190006	0.004690	0.025210	0.02754	322.40	322.40	322.40	0.00000	0.000	1	0.00	0.00	100.19	-17.24	-99.74	16.66	0	0	0	0
190079	190006	0.002310	0.012630	0.00553	298.70	298.70	298.70	0.00000	0.000	1	0.00	0.00	-123.75	20.20	124.09	-18.96	0	0	0	0
190006	190082	0.003930	0.020350	0.00847	222.10	222.10	222.10	0.00000	0.000	1	0.00	0.00	-27.14	1.39	27.16	-2.17	0	0	0	0
190013	190007	0.004680	0.021910	0.04406	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-65.27	9.68	65.46	-13.53	0	0	0	0
190007	190014	0.005310	0.029610	0.02010	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	-66.05	13.48	66.28	-14.39	0	0	0	0
190008	190093	0.005100	0.030460	0.02566	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-56.55	11.49	56.71	-13.29	0	0	0	0
190008	190189	0.002680	0.019260	0.01032	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	56.22	-11.61	-56.14	11.09	0	0	0	0
190009	190016	0.005320	0.031680	0.00980	338.20	338.20	338.20	0.00000	0.000	1	0.00	0.00	-73.21	4.15	73.48	-3.60	0	0	0	0
190009	190064	0.006940	0.039520	0.01718	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	117.58	-8.87	-116.68	12.18	0	0	0	0
190020	190010	0.006500	0.033860	0.02293	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	-101.75	20.78	102.40	-19.86	0	0	0	0
190010	190072	0.006620	0.040170	0.01419	324.20	324.20	324.20	0.00000	0.000	1	0.00	0.00	-103.19	19.56	103.87	-16.98	0	0	0	0
190011	190020	0.008220	0.045590	0.01839	216.70	216.70	216.70	0.00000	0.000	1	0.00	0.00	-0.23	1.93	0.23	-3.92	0	0	0	0
190012	190018	0.007100	0.037730	0.00916	222.30	222.30	222.30	0.00000	0.000	1	0.00	0.00	41.45	-5.95	-41.34	5.58	0	0	0	0
190023	190012	0.008380	0.043500	0.02932	227.60	227.60	227.60	0.00000	0.000	1	0.00	0.00	41.97	-8.29	-41.83	5.87	0	0	0	0
190013	190022	0.008560	0.044390	0.05717	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	-75.26	12.54	75.73	-16.25	0	0	0	0
190014	190093	0.002330	0.018690	0.01613	305.00	305.00	305.00	0.00000	0.000	1	0.00	0.00	-67.55	14.01	67.65	-14.91	0	0	0	0
190015	190092	0.006150	0.029400	0.03186	253.70	253.70	253.70	0.00000	0.000	1	0.00	0.00	-61.73	7.10	61.95	-9.46	0	0	0	0
190016	190146	0.007290	0.054310	0.02387	345.50	345.50	345.50	0.00000	0.000	1	0.00	0.00	-74.49	3.22	74.86	-2.98	0	0	0	0
190018	190017	0.007610	0.046220	0.01395	255.30	255.30	255.30	0.00000	0.000	1	0.00	0.00	54.46	-5.96	-54.25	5.76	0	0	0	0
190017	190094	0.002550	0.013290	0.05283	253.90	253.90	253.90	0.00000	0.000	1	0.00	0.00	43.09	-15.74	-43.04	10.33	0	0	0	0
190018	190023	0.006540	0.049140	0.01467	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	-69.83	7.22	70.13	-6.53	0	0	0	0
190097	190018	0.007780	0.043880	0.02980	249.50	249.50	249.50	0.00000	0.000	1	0.00	0.00	-56.31	4.98	56.54	-6.86	0	0	0	0
190019	190072	0.006700	0.036150	0.02543	215.20	215.20	215.20	0.00000	0.000	1	0.00	0.00	0.00	4.91	0.00	-7.65	0	0	0	0
190021	190025	0.010980	0.062160	0.03608	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	-15.94	-21.24	16.01	17.83	0	0	0	0
190021	190128	0.022280	0.122430	0.01921	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-59.76	-3.44	60.53	5.64	0	0	0	0
190156	190022	0.006110	0.042950	0.01500	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	103.33	-6.22	-102.73	8.85	0	0	0	0
190023	190135	0.004520	0.022240	0.00719	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-129.70	13.69	130.42	-10.94	0	0	0	0
190024	190033	0.015590	0.081400	0.03148	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	-43.06	10.22	43.36	-11.91	0	0	0	0
190024	190034	0.005650	0.033870	0.03359	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-60.58	8.55	60.78	-10.80	0	0	0	0
190059	190024	0.014280	0.068180	0.05643	290.90	290.90	290.90	0.00000	0.000	1	0.00	0.00	-84.78	22.60	85.86	-23.35	0	0	0	0
190025	190035	0.012840	0.055220	0.01407	220.10	220.10	220.10	0.00000	0.000	1	0.00	0.00	-7.97	-7.51	7.99	6.07	0	0	0	0
190138	190025	0.010330	0.064160	0.01065	231.30	231.30	231.30	0.00000	0.000	1	0.00	0.00	15.37	10.67	-15.33	-11.59	0	0	0	0
190027	190026	0.006590	0.039490	0.02007	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	25.65	-0.17	-25.61	-1.72	0	0	0	0
190026	190029	0.011030	0.062190	0.02384	255.80	255.80	255.80	0.00000	0.000	1	0.00	0.00	57.57	-5.48	-57.22	4.91	0	0	0	0
190026	190032	0.013400	0.078630	0.05728	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	133.65	-8.30	-131.39	15.49	0	0	0	0
190138	190026	0.007920	0.041300	0.06205	305.30	305.30	305.30	0.00000	0.000	1	0.00	0.00	179.14	-8.38	-176.79	13.99	0	0	0	0
190027	190029	0.011330	0.087720	0.03880	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	52.88	-1.92	-52.58	0.10	0	0	0	0
190027	190138	0.009710	0.078520	0.03637	289.80	289.80	289.80	0.00000	0.000	1	0.00	0.00	-81.62	1.11	82.23	-0.10	0	0	0	0
190156	190028	0.006280	0.034830	0.00932	321.00	321.00	321.00	0.00000	0.000	1	0.00	0.00	137.81	-1.58	-136.71	6.70	0	0	0	0
190028	190184	0.007690	0.048350	0.01433	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	128.91	-9.49	-127.70	15.53	0	0	0	0
190032	190029	0.011200	0.069550	0.02143	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-98.25	10.39	99.30	-6.13	0	0	0	0
190030	190032	0.018560	0.105500	0.06105	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	-74.39	7.14	75.40	-7.73	0	0	0	0
190030	190034	0.008250	0.058180	0.03088	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	61.09	-11.84	-60.78	10.80	0	0	0	0
190071	190031	0.014410	0.080210	0.03035	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-53.15	4.48	53.53	-5.62	0	0	0	0
190031	190131	0.003890	0.025460	0.08005	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	-55.26	5.47	55.38	-13.39	0	0	0	0
190032	190036	0.007970	0.043130	0.03803	299.10	299.10	299.10	0.00000	0.000	1	0.00	0.00	153.21	-18.38	-151.40	24.20	0	0	0	0
190033	190036	0.015130	0.056230	0.01061	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	-57.46	8.82	57.96	-8.07	0	0	0	0
190138	190035	0.010440	0.062920	0.02582	219.00	219.00	219.00	0.00000	0.000	1	0.00	0.00	9.03	3.42	-9.02	-6.15	0	0	0	0
190038	190037	0.012970	0.068630	0.06671	273.50	273.50	273.50	0.00000	0.000	1	0.00	0.00	17.32	-5.47	-17.28	-1.48	0	0	0	0
190037	190039	0.012070	0.065700	0.01522	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	-5.07	-6.94	5.07	5.34	0	0	0	0
190049	190037	0.011000	0.065210	0.02384	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	5.65	-3.39	-5.65	0.87	0	0	0	0
190038	190168	0.018690	0.089780	0.06415	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-45.02	-1.33	45.37	-3.89	0	0	0	0
190039	190141	0.003180	0.018570	0.02577	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	-5.07	-5.34	5.08	2.57	0	0	0	0
190044	190040	0.010690	0.069440	0.04158	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-166.94	24.72	169.86	-10.09	0	0	0	0
190049	190040	0.009100	0.050670	0.04159	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	58.53	0.15	-58.24	-2.94	0	0	0	0
190040	190107	0.050180	0.262730	0.05013	221.70	221.70	221.70	0.00000	0.000	1	0.00	0.00	51.45	-0.04	-50.19	1.46	0	0	0	0
190200	190040	0.008180	0.050910	0.03554	323.60	323.60	323.60	0.00000	0.000	1	0.00	0.00	184.86	1.01	-182.27	11.27	0	0	0	0
190041	190055	0.058670	0.299380	0.04283	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	56.35	-7.96	-54.61	12.18	0	0	0	0
190041	190168	0.009940	0.050200	0.03122	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	-58.99	7.66	59.31	-9.39	0	0	0	0
190055	190042	0.023380	0.124170	0.04551	335.30	335.30	335.30	0.00000	0.000	1	0.00	0.00	-59.12	9.66	59.91	-10.39	0	0	0	0
190115	190042	0.007260	0.033340	0.03813	311.20	311.20	311.20	0.00000	0.000	1	0.00	0.00	56.84	-10.22	-56.62	7.10	0	0	0	0
190117	190042	0.009470	0.067020	0.05687	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	6.99	-9.22	-6.98	3.14	0	0	0	0
190043	190045	0.011060	0.068900	0.02988	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	91.19	-4.03	-90.32	6.30	0	0	0	0
190046	190043	0.011840	0.060670	0.04505	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-43.62	0.19	43.83	-3.84	0	0	0	0
190117	190043	0.009130	0.043650	0.01763	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	73.99	2.96	-73.52	-2.61	0	0	0	0
190043	190141	0.020850	0.133320	0.02428	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	-76.10	5.88	77.25	-1.12	0	0	0	0
190046	190044	0.006640	0.045220	0.01754	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	43.62	-0.19	-43.50	-0.83	0	0	0	0
190044	190048	0.018690	0.114640	0.04412	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	109.69	-4.08	-107.54	12.72	0	0	0	0
190044	190074	0.010180	0.055040	0.13406	220.10	220.10	220.10	0.00000	0.000	1	0.00	0.00	31.37	13.23	-31.24	-26.32	0	0	0	0
190044	240245	0.012120	0.070770	0.14436	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	69.37	-33.04	-68.74	21.50	0	0	0	0
190045	190057	0.029480	0.170390	0.06310	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	89.20	-6.60	-86.96	13.04	0	0	0	0
190057	190047	0.016630	0.095160	0.03183	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-167.54	26.72	172.21	-3.29	0	0	0	0
190047	190117	0.007860	0.046740	0.27388	309.20	309.20	309.20	0.00000	0.000	1	0.00	0.00	-178.71	2.09	181.11	-17.00	0	0	0	0
190125	190048	0.007460	0.046310	0.01062	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	-106.69	16.93	107.54	-12.72	0	0	0	0
190200	190049	0.014750	0.099630	0.03543	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	64.76	-3.19	-64.18	3.25	0	0	0	0
190050	190066	0.012000	0.079810	0.02930	300.80	300.80	300.80	0.00000	0.000	1	0.00	0.00	-102.99	21.79	104.25	-16.54	0	0	0	0
190171	190050	0.002580	0.013930	0.00371	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-94.96	23.78	95.19	-22.92	0	0	0	0
190051	190054	0.007760	0.052800	0.03451	326.60	326.60	326.60	0.00000	0.000	1	0.00	0.00	-50.90	6.97	51.09	-9.38	0	0	0	0
190051	190054	0.007760	0.052800	0.03451	326.60	326.60	326.60	0.00000	0.000	1	0.00	0.00	-50.90	6.97	51.09	-9.38	0	0	0	0
190195	190051	0.002610	0.012920	0.00548	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-44.70	7.95	44.75	-8.29	0	0	0	0
190195	190051	0.002610	0.012920	0.00548	326.20	326.20	326.20	0.00000	0.000	1	0.00	0.00	-44.70	7.95	44.75	-8.29	0	0	0	0
190052	190053	0.013500	0.080720	0.07536	351.10	351.10	351.10	0.00000	0.000	1	0.00	0.00	120.68	-16.60	-118.77	20.15	0	0	0	0
190059	190052	0.001500	0.008560	0.01392	362.90	362.90	362.90	0.00000	0.000	1	0.00	0.00	124.70	-16.23	-124.48	16.07	0	0	0	0
190053	190202	0.006300	0.039030	0.01643	336.80	336.80	336.80	0.00000	0.000	1	0.00	0.00	101.97	-25.25	-101.30	27.67	0	0	0	0
190054	190055	0.029070	0.123280	0.05808	326.80	326.80	326.80	0.00000	0.000	1	0.00	0.00	-51.09	9.38	51.84	-12.46	0	0	0	0
190054	190055	0.029070	0.123280	0.05808	326.80	326.80	326.80	0.00000	0.000	1	0.00	0.00	-51.09	9.38	51.84	-12.46	0	0	0	0
190056	190166	0.009420	0.048020	0.21123	206.40	206.40	206.40	0.00000	0.000	1	0.00	0.00	-3.46	-14.91	3.46	-7.99	0	0	0	0
190057	240101	0.019300	0.091340	0.04020	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	127.67	-27.40	-124.49	38.31	0	0	0	0
240132	190057	0.012460	0.073850	0.03558	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	-124.86	20.35	126.82	-12.36	0	0	0	0
190059	190058	0.000680	0.039320	0.00000	369.60	369.60	369.60	1.00000	0.000	1	0.00	0.00	-58.92	-11.98	58.94	13.34	0	0	0	0
190058	190143	0.003440	0.039310	0.76197	1305.60	1305.60	1305.60	0.00000	0.000	1	0.00	0.00	-403.92	-8.87	409.28	-11.29	0	0	0	0
190058	190143	0.003440	0.039310	0.76197	1305.60	1305.60	1305.60	0.00000	0.000	1	0.00	0.00	-403.92	-8.87	409.28	-11.29	0	0	0	0
190183	190058	0.004350	0.049480	0.57914	1259.70	1259.70	1259.70	0.00000	0.000	1	0.00	0.00	672.98	29.76	-654.37	120.50	0	0	0	0
190058	190204	0.002170	0.024050	0.37455	1360.30	1360.30	1360.30	0.00000	0.000	1	0.00	0.00	701.63	-39.23	-691.49	112.03	0	0	0	0
190058	190204	0.002170	0.024050	0.37455	1360.30	1360.30	1360.30	0.00000	0.000	1	0.00	0.00	701.63	-39.23	-691.49	112.03	0	0	0	0
190060	190070	0.008330	0.045860	0.02175	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	-33.82	-10.28	33.92	8.60	0	0	0	0
190060	190148	0.020530	0.103350	0.08341	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	-91.88	-9.88	93.59	9.72	0	0	0	0
190062	190061	0.000190	0.011680	0.00000	293.20	293.20	293.20	1.00000	0.000	1	0.00	0.00	-32.18	-36.15	32.18	36.41	0	0	0	0
190061	190170	0.001460	0.016670	0.34386	1234.30	1234.30	1234.30	0.00000	0.000	1	0.00	0.00	620.86	-88.11	-615.51	112.21	0	0	0	0
190188	190061	0.001790	0.018830	0.20990	1226.50	1226.50	1226.50	0.00000	0.000	1	0.00	0.00	660.27	1.78	-653.04	51.70	0	0	0	0
190065	190062	0.017290	0.096500	0.02750	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	47.23	-29.44	-46.72	29.45	0	0	0	0
190063	190069	0.011950	0.083440	0.05608	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	-73.79	4.49	74.41	-6.17	0	0	0	0
190064	190066	0.011580	0.072860	0.04670	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	105.48	-13.76	-104.25	16.54	0	0	0	0
190073	190065	0.010590	0.067320	0.01442	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	80.83	-13.45	-80.13	16.44	0	0	0	0
190070	190067	0.011370	0.067070	0.01788	282.10	282.10	282.10	0.00000	0.000	1	0.00	0.00	119.25	0.83	-117.69	6.57	0	0	0	0
190067	190073	0.005270	0.041910	0.02970	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	81.19	-13.67	-80.83	13.45	0	0	0	0
190072	190068	0.009920	0.063110	0.01548	332.60	332.60	332.60	0.00000	0.000	1	0.00	0.00	-103.87	24.63	104.93	-19.61	0	0	0	0
190148	190068	0.008630	0.051930	0.02552	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	124.71	-12.11	-123.45	16.91	0	0	0	0
190151	190068	0.007700	0.052510	0.02906	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	136.28	-7.64	-134.96	13.55	0	0	0	0
190068	190208	0.005020	0.035480	0.02076	291.50	291.50	291.50	0.00000	0.000	1	0.00	0.00	134.59	-15.67	-133.73	19.51	0	0	0	0
190069	190154	0.012080	0.079160	0.02812	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-74.41	6.17	75.04	-5.07	0	0	0	0
190070	190154	0.009460	0.059110	0.01409	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-153.17	-9.43	155.32	21.39	0	0	0	0
190074	190107	0.002310	0.012600	0.00863	263.90	263.90	263.90	0.00000	0.000	1	0.00	0.00	20.14	24.82	-20.11	-25.56	0	0	0	0
190119	190075	0.001860	0.010050	0.00927	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-65.82	11.72	65.90	-12.31	0	0	0	0
190122	190075	0.003530	0.019040	0.01970	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	-38.82	0.91	38.87	-2.77	0	0	0	0
190075	190200	0.006720	0.044970	0.05807	329.20	329.20	329.20	0.00000	0.000	1	0.00	0.00	-105.19	15.04	105.90	-16.58	0	0	0	0
190076	190110	0.005700	0.032620	0.04544	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	-68.60	3.15	68.85	-6.60	0	0	0	0
190076	190113	0.004610	0.026190	0.01192	317.40	317.40	317.40	0.00000	0.000	1	0.00	0.00	128.76	-10.89	-128.04	13.68	0	0	0	0
190197	190076	0.007520	0.042850	0.01414	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	70.81	-3.81	-70.46	4.28	0	0	0	0
190081	190077	0.003200	0.016310	0.00300	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	-65.27	16.76	65.40	-16.40	0	0	0	0
190078	190080	0.001530	0.008810	0.00657	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-65.21	13.67	65.27	-14.02	0	0	0	0
190078	190083	0.001050	0.006240	0.00246	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	81.22	-24.67	-81.15	24.82	0	0	0	0
190078	190089	0.003920	0.024640	0.00910	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	-47.81	4.30	47.90	-4.75	0	0	0	0
190079	190080	0.002410	0.013310	0.02307	252.10	252.10	252.10	0.00000	0.000	1	0.00	0.00	19.55	-5.81	-19.54	3.37	0	0	0	0
190079	190100	0.002110	0.012280	0.00258	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	85.31	-19.49	-85.16	20.08	0	0	0	0
190080	190090	0.002990	0.017960	0.01372	258.70	258.70	258.70	0.00000	0.000	1	0.00	0.00	-63.43	6.40	63.54	-7.21	0	0	0	0
190081	190096	0.000780	0.004530	0.01016	250.70	250.70	250.70	0.00000	0.000	1	0.00	0.00	26.57	-21.26	-26.56	20.21	0	0	0	0
190082	190085	0.006970	0.029960	0.01557	248.70	248.70	248.70	0.00000	0.000	1	0.00	0.00	-36.96	-0.47	37.05	-0.84	0	0	0	0
190083	190087	0.001270	0.006740	0.00356	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	68.35	22.31	-68.29	-22.37	0	0	0	0
190085	190084	0.000340	0.021430	0.00000	448.50	448.50	448.50	1.00000	0.000	1	0.00	0.00	-137.44	6.21	137.50	-2.47	0	0	0	0
190085	190084	0.000340	0.021430	0.00000	448.50	448.50	448.50	1.00000	0.000	1	0.00	0.00	-137.44	6.21	137.50	-2.47	0	0	0	0
190127	190084	0.002410	0.028490	0.54514	986.30	986.30	986.30	0.00000	0.000	1	0.00	0.00	-49.06	-34.02	49.11	-24.38	0	0	0	0
190084	190207	0.000960	0.012660	0.29120	1101.20	1101.20	1101.20	0.00000	0.000	1	0.00	0.00	-324.10	29.32	325.05	-48.39	0	0	0	0
190085	190090	0.005860	0.032730	0.00596	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	72.53	-3.92	-72.24	4.87	0	0	0	0
190087	190086	0.002030	0.010190	0.00563	228.70	228.70	228.70	0.00000	0.000	1	0.00	0.00	25.99	9.57	-25.98	-10.11	0	0	0	0
190086	190101	0.001760	0.012230	0.00533	256.70	256.70	256.70	0.00000	0.000	1	0.00	0.00	-26.92	-5.89	26.94	5.41	0	0	0	0
190088	190091	0.004640	0.022220	0.00561	254.00	254.00	254.00	0.00000	0.000	1	0.00	0.00	-67.83	6.01	68.03	-5.65	0	0	0	0
190093	190088	0.001330	0.008950	0.00210	248.50	248.50	248.50	0.00000	0.000	1	0.00	0.00	-45.70	13.37	45.73	-13.41	0	0	0	0
190091	190092	0.002260	0.015650	0.01787	254.30	254.30	254.30	0.00000	0.000	1	0.00	0.00	-71.04	4.90	71.15	-6.08	0	0	0	0
190092	190133	0.007690	0.037740	0.10430	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	-139.40	14.26	140.82	-18.59	0	0	0	0
190095	190094	0.000650	0.003030	0.00084	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	-89.23	29.58	89.28	-29.42	0	0	0	0
190094	190103	0.000920	0.005930	0.02991	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	-79.44	7.80	79.49	-10.65	0	0	0	0
190095	190102	0.002070	0.013970	0.00348	315.60	315.60	315.60	0.00000	0.000	1	0.00	0.00	63.23	-37.90	-63.12	38.23	0	0	0	0
190096	190102	0.000580	0.003260	0.00457	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-3.14	56.85	3.16	-57.25	0	0	0	0
190103	190097	0.002520	0.012310	0.00493	221.00	221.00	221.00	0.00000	0.000	1	0.00	0.00	-10.60	11.54	10.61	-12.04	0	0	0	0
190098	190099	0.002060	0.014960	0.00667	248.80	248.80	248.80	0.00000	0.000	1	0.00	0.00	5.26	3.29	-5.26	-4.01	0	0	0	0
190098	190102	0.001720	0.011320	0.01913	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-17.36	-7.54	17.37	5.51	0	0	0	0
190099	190101	0.001200	0.007500	0.04436	246.00	246.00	246.00	0.00000	0.000	1	0.00	0.00	1.50	2.73	-1.50	-7.50	0	0	0	0
190101	190100	0.002010	0.008630	0.00899	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	-79.24	-8.61	79.36	8.15	0	0	0	0
190105	190104	0.000640	0.036480	0.00000	390.10	390.10	390.10	1.00000	0.000	1	0.00	0.00	195.67	-3.09	-195.44	16.06	0	0	0	0
190104	190106	0.000330	0.021710	0.00000	428.60	428.60	428.60	1.00000	0.000	1	0.00	0.00	-159.92	3.75	160.00	1.39	0	0	0	0
190104	190112	0.000650	0.008150	0.21219	1118.40	1118.40	1118.40	0.00000	0.000	1	0.00	0.00	491.13	-29.08	-489.68	24.37	0	0	0	0
190121	190104	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	507.36	-43.12	-502.59	55.16	0	0	0	0
190191	190104	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-366.07	27.78	366.83	-33.99	0	0	0	0
190105	190119	0.005230	0.030070	0.13773	350.30	350.30	350.30	0.00000	0.000	1	0.00	0.00	-234.14	33.07	236.88	-32.16	0	0	0	0
190105	190158	0.001360	0.006930	0.00220	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	-86.12	-19.23	86.22	19.50	0	0	0	0
190192	190105	0.005620	0.032640	0.03007	343.30	343.30	343.30	0.00000	0.000	1	0.00	0.00	-123.77	12.26	124.59	-10.75	0	0	0	0
190107	190108	0.001730	0.050520	0.00000	337.50	337.50	337.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190107	190109	0.001090	0.033290	0.00000	263.90	263.90	263.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190110	190111	0.000970	0.030340	0.00000	337.00	337.00	337.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190110	190158	0.003810	0.019410	0.00891	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	-68.85	6.60	69.02	-6.70	0	0	0	0
190113	190112	0.000670	0.036050	0.00000	356.20	356.20	356.20	1.00000	0.000	1	0.00	0.00	128.04	-13.68	-127.94	19.27	0	0	0	0
190112	190114	0.000610	0.043040	0.00000	396.10	396.10	396.10	1.00000	0.000	1	0.00	0.00	-130.40	2.26	130.50	4.52	0	0	0	0
190112	240267	0.000700	0.007400	0.11857	1215.30	1215.30	1215.30	0.00000	0.000	1	0.00	0.00	748.02	-45.90	-744.38	71.60	0	0	0	0
190115	190116	0.001470	0.042880	0.00000	306.60	306.60	306.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190179	190115	0.003930	0.018550	0.01795	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	56.96	-11.59	-56.84	10.22	0	0	0	0
190117	190118	0.002060	0.048780	0.00000	370.90	370.90	370.90	1.00000	0.000	1	0.00	0.00	-149.57	4.46	150.00	5.70	0	0	0	0
190141	190117	0.009010	0.058300	0.01127	333.80	333.80	333.80	0.00000	0.000	1	0.00	0.00	121.35	-9.47	-120.12	16.23	0	0	0	0
190119	190120	0.001300	0.036710	0.00000	385.90	385.90	385.90	1.00000	0.000	1	0.00	0.00	-179.61	12.63	180.00	-1.62	0	0	0	0
190119	190122	0.002070	0.009420	0.01791	338.20	338.20	338.20	0.00000	0.000	1	0.00	0.00	8.56	7.82	-8.55	-9.74	0	0	0	0
190122	190121	0.000570	0.031520	0.00000	428.20	428.20	428.20	1.00000	0.000	1	0.00	0.00	131.78	-3.03	-131.69	8.10	0	0	0	0
190121	190123	0.000490	0.026430	0.00000	491.00	491.00	491.00	1.00000	0.000	1	0.00	0.00	-210.80	5.38	211.00	5.48	0	0	0	0
190121	190124	0.000510	0.028820	0.00000	440.00	440.00	440.00	1.00000	0.000	1	0.00	0.00	-164.87	6.55	165.00	0.71	0	0	0	0
190200	190122	0.009410	0.064820	0.01992	315.70	315.70	315.70	0.00000	0.000	1	0.00	0.00	85.04	-9.64	-84.41	11.86	0	0	0	0
190125	190126	0.001740	0.045430	0.00000	278.50	278.50	278.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240136	190125	0.004960	0.027730	0.10920	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-95.33	9.22	95.79	-17.83	0	0	0	0
190128	190127	0.000660	0.031780	0.00000	370.60	370.60	370.60	1.00000	0.000	1	0.00	0.00	111.42	-9.98	-111.34	13.68	0	0	0	0
190127	190129	0.000350	0.024270	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-217.85	5.86	218.00	4.81	0	0	0	0
190183	190127	0.001120	0.012480	0.41278	1187.30	1187.30	1187.30	0.00000	0.000	1	0.00	0.00	-376.75	-32.46	378.24	4.74	0	0	0	0
190128	190135	0.004080	0.020680	0.01827	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	-50.89	-8.37	51.00	6.91	0	0	0	0
190128	190156	0.007250	0.046920	0.02836	307.20	307.20	307.20	0.00000	0.000	1	0.00	0.00	-121.05	12.70	122.05	-9.27	0	0	0	0
190131	190132	0.000990	0.029090	0.00000	419.20	419.20	419.20	1.00000	0.000	1	0.00	0.00	-53.71	12.13	53.74	-11.32	0	0	0	0
190131	190132	0.000000	0.010000	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	-157.46	29.98	157.46	-27.60	0	0	0	0
190133	190131	0.008410	0.034610	0.01648	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	9.02	3.42	-9.01	-5.17	0	0	0	0
190131	190156	0.004950	0.030340	0.01188	336.20	336.20	336.20	0.00000	0.000	1	0.00	0.00	164.81	-23.54	-163.54	30.03	0	0	0	0
190133	190134	0.000770	0.027690	0.00000	370.30	370.30	370.30	1.00000	0.000	1	0.00	0.00	-149.84	15.17	150.00	-9.39	0	0	0	0
190135	190136	0.000940	0.034790	0.00000	388.00	388.00	388.00	1.00000	0.000	1	0.00	0.00	-181.41	4.03	181.70	6.56	0	0	0	0
190138	190139	0.000600	0.022560	0.00000	427.50	427.50	427.50	1.00000	0.000	1	0.00	0.00	-88.63	-0.35	88.67	1.98	0	0	0	0
190138	190139	0.000000	0.010000	0.00000	375.20	375.20	375.20	1.00000	0.000	1	0.00	0.00	-199.93	-6.09	199.93	9.79	0	0	0	0
190141	190142	0.001350	0.035080	0.00000	421.30	421.30	421.30	1.00000	0.000	1	0.00	0.00	-56.81	6.40	56.85	-5.34	0	0	0	0
190141	190142	0.000000	0.010000	0.00000	334.10	334.10	334.10	1.00000	0.000	1	0.00	0.00	-200.15	14.79	200.15	-11.07	0	0	0	0
190141	190161	0.007970	0.046500	0.06157	349.20	349.20	349.20	0.00000	0.000	1	0.00	0.00	-4.86	-3.42	4.86	-3.23	0	0	0	0
190141	190173	0.013530	0.084780	0.02309	263.40	263.40	263.40	0.00000	0.000	1	0.00	0.00	53.04	-10.36	-52.68	10.13	0	0	0	0
190144	190143	0.000320	0.020790	0.00000	291.10	291.10	291.10	1.00000	0.000	1	0.00	0.00	44.86	-2.69	-44.85	3.08	0	0	0	0
190143	190145	0.000320	0.018380	0.00000	472.30	472.30	472.30	1.00000	0.000	1	0.00	0.00	-199.88	-24.39	200.00	31.28	0	0	0	0
190170	190143	0.000530	0.006220	0.11925	1290.30	1290.30	1290.30	0.00000	0.000	1	0.00	0.00	287.32	-28.53	-286.91	20.40	0	0	0	0
190170	190143	0.000530	0.006220	0.11925	1290.30	1290.30	1290.30	0.00000	0.000	1	0.00	0.00	287.32	-28.53	-286.91	20.40	0	0	0	0
190168	190144	0.010330	0.055830	0.01098	314.10	314.10	314.10	0.00000	0.000	1	0.00	0.00	45.05	-2.83	-44.86	2.69	0	0	0	0
190146	190147	0.000880	0.032120	0.00000	400.40	400.40	400.40	1.00000	0.000	1	0.00	0.00	-199.67	9.70	200.00	2.17	0	0	0	0
190146	190164	0.003210	0.019120	0.01096	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	124.81	-6.72	-124.35	8.29	0	0	0	0
190148	190149	0.001380	0.031320	0.00000	379.10	379.10	379.10	1.00000	0.000	1	0.00	0.00	-160.67	5.82	161.00	1.68	0	0	0	0
190151	190148	0.002320	0.011010	0.00449	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	57.70	3.29	-57.63	-3.43	0	0	0	0
190151	190152	0.001430	0.042180	0.00000	389.60	389.60	389.60	1.00000	0.000	1	0.00	0.00	-37.12	1.85	37.14	-1.31	0	0	0	0
190151	190152	0.000000	0.010000	0.00000	252.20	252.20	252.20	1.00000	0.000	1	0.00	0.00	-156.86	2.50	156.86	-0.23	0	0	0	0
190154	190155	0.000930	0.025580	0.00000	420.90	420.90	420.90	1.00000	0.000	1	0.00	0.00	-64.82	-2.89	64.86	3.89	0	0	0	0
190154	190155	0.000000	0.010000	0.00000	299.50	299.50	299.50	1.00000	0.000	1	0.00	0.00	-165.54	-13.43	165.54	15.98	0	0	0	0
190156	190157	0.000950	0.028190	0.00000	395.90	395.90	395.90	1.00000	0.000	1	0.00	0.00	-199.65	-12.95	200.00	23.38	0	0	0	0
190158	190159	0.000710	0.022950	0.00000	375.40	375.40	375.40	1.00000	0.000	1	0.00	0.00	-155.24	-12.79	155.40	17.94	0	0	0	0
190161	190160	0.000190	0.013640	0.00000	407.00	407.00	407.00	1.00000	0.000	1	0.00	0.00	-4.86	3.23	4.86	-3.23	0	0	0	0
190160	190162	0.000280	0.019550	0.00000	472.00	472.00	472.00	1.00000	0.000	1	0.00	0.00	-199.90	6.59	200.00	0.64	0	0	0	0
190160	190170	0.000520	0.006880	0.11686	1119.80	1119.80	1119.80	0.00000	0.000	1	0.00	0.00	-434.75	32.63	435.67	-33.15	0	0	0	0
190160	190178	0.000500	0.006050	0.09208	942.10	942.10	942.10	0.00000	0.000	1	0.00	0.00	629.78	-14.51	-627.95	26.76	0	0	0	0
190164	190163	0.000780	0.033090	0.00000	364.30	364.30	364.30	1.00000	0.000	1	0.00	0.00	124.35	-8.29	-124.23	13.07	0	0	0	0
190163	190165	0.000390	0.025160	0.00000	537.10	537.10	537.10	1.00000	0.000	1	0.00	0.00	-299.37	31.10	299.70	-10.02	0	0	0	0
190188	190163	0.000460	0.006360	0.14075	1116.00	1116.00	1116.00	0.00000	0.000	1	0.00	0.00	-441.21	20.27	442.04	-23.97	0	0	0	0
190207	190163	0.003000	0.030000	0.40000	1410.00	1410.00	1410.00	0.00000	0.000	1	0.00	0.00	18.44	-22.99	-18.43	-20.19	0	0	0	0
190166	190167	0.001540	0.044140	0.00000	369.80	369.80	369.80	1.00000	0.000	1	0.00	0.00	-149.68	15.33	150.00	-6.13	0	0	0	0
190168	190169	0.001250	0.036830	0.00000	369.40	369.40	369.40	1.00000	0.000	1	0.00	0.00	-149.74	16.12	150.00	-8.43	0	0	0	0
190171	190170	0.000440	0.032740	0.00000	345.20	345.20	345.20	1.00000	0.000	1	0.00	0.00	94.96	-23.78	-94.92	26.72	0	0	0	0
190170	190172	0.000150	0.010120	0.00000	538.50	538.50	538.50	1.00000	0.000	1	0.00	0.00	-299.87	-48.73	300.00	57.36	0	0	0	0
190173	190174	0.001210	0.041850	0.00000	303.00	303.00	303.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190173	190179	0.000150	0.000900	0.00021	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	52.68	-10.13	-52.68	10.13	0	0	0	0
190176	190177	0.001480	0.048600	0.00000	366.00	366.00	366.00	1.00000	0.000	1	0.00	0.00	-25.30	1.01	25.31	-0.73	0	0	0	0
190176	190177	0.000000	0.010000	0.00000	192.90	192.90	192.90	1.00000	0.000	1	0.00	0.00	-123.09	1.18	123.09	0.22	0	0	0	0
190176	190200	0.037750	0.165750	0.35237	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	148.39	-34.88	-140.62	30.89	0	0	0	0
190178	190181	0.000950	0.063110	0.00000	224.60	224.60	224.60	1.00000	0.000	1	0.00	0.00	4.28	-1.41	-4.28	1.42	0	0	0	0
190178	190182	0.000390	0.021420	0.00000	411.20	411.20	411.20	1.00000	0.000	1	0.00	0.00	-151.12	-3.83	151.20	8.37	0	0	0	0
190178	190194	0.003000	0.030000	0.41000	1470.00	1470.00	1470.00	0.00000	0.000	1	0.00	0.00	774.78	-21.52	-758.08	144.34	0	0	0	0
190179	190181	0.006630	0.198940	0.00000	88.80	88.80	88.80	1.00000	0.000	1	0.00	0.00	-4.28	1.46	4.28	-1.42	0	0	0	0
190180	190181	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190184	190183	0.000370	0.022770	0.00000	381.20	381.20	381.20	1.00000	0.000	1	0.00	0.00	122.40	-17.03	-122.35	20.31	0	0	0	0
190183	190185	0.000440	0.029480	0.00000	455.70	455.70	455.70	1.00000	0.000	1	0.00	0.00	-173.87	-17.62	174.00	26.05	0	0	0	0
190186	190187	0.001280	0.048250	0.00000	276.60	276.60	276.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190186	190202	0.005720	0.030790	0.01003	345.40	345.40	345.40	0.00000	0.000	1	0.00	0.00	-111.34	22.46	112.05	-19.71	0	0	0	0
190189	190188	0.000340	0.020630	0.00000	234.00	234.00	234.00	1.00000	0.000	1	0.00	0.00	56.14	-11.09	-56.13	11.71	0	0	0	0
190188	190190	0.000300	0.020720	0.00000	436.30	436.30	436.30	1.00000	0.000	1	0.00	0.00	-162.93	1.89	163.00	3.20	0	0	0	0
190192	190191	0.000500	0.028190	0.00000	418.00	418.00	418.00	1.00000	0.000	1	0.00	0.00	210.02	-18.23	-209.81	29.93	0	0	0	0
190191	190193	0.000330	0.021790	0.00000	512.30	512.30	512.30	1.00000	0.000	1	0.00	0.00	-252.80	-4.63	253.00	17.51	0	0	0	0
190191	240267	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	828.69	-17.73	-824.88	52.34	0	0	0	0
190192	190197	0.009600	0.046980	0.02492	314.20	314.20	314.20	0.00000	0.000	1	0.00	0.00	-86.25	5.97	86.92	-5.36	0	0	0	0
190195	190194	0.000630	0.035190	0.00000	455.10	455.10	455.10	1.00000	0.000	1	0.00	0.00	44.70	-7.95	-44.69	8.62	0	0	0	0
190195	190194	0.000630	0.035190	0.00000	455.10	455.10	455.10	1.00000	0.000	1	0.00	0.00	44.70	-7.95	-44.69	8.62	0	0	0	0
190194	190196	0.000350	0.020530	0.00000	556.10	556.10	556.10	1.00000	0.000	1	0.00	0.00	-349.90	-32.44	350.30	55.88	0	0	0	0
190194	240299	0.002200	0.024810	0.42179	1329.00	1329.00	1329.00	0.00000	0.000	1	0.00	0.00	1197.35	118.91	-1167.78	169.76	0	0	0	0
190197	190198	0.001180	0.033460	0.00000	375.70	375.70	375.70	1.00000	0.000	1	0.00	0.00	-157.73	9.18	158.00	-1.45	0	0	0	0
190200	190201	0.001000	0.027200	0.00000	433.10	433.10	433.10	1.00000	0.000	1	0.00	0.00	-80.59	1.50	80.65	0.14	0	0	0	0
190200	190201	0.000000	0.010000	0.00000	390.00	390.00	390.00	1.00000	0.000	1	0.00	0.00	-219.35	-3.99	219.35	8.44	0	0	0	0
190202	190203	0.001040	0.033120	0.00000	348.70	348.70	348.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
190205	190202	0.008530	0.044090	0.00793	327.20	327.20	327.20	0.00000	0.000	1	0.00	0.00	10.76	7.20	-10.74	-7.96	0	0	0	0
190205	190204	0.000480	0.028390	0.00000	270.20	270.20	270.20	1.00000	0.000	1	0.00	0.00	-10.76	-7.20	10.76	7.24	0	0	0	0
190204	190206	0.000690	0.035200	0.00000	475.60	475.60	475.60	1.00000	0.000	1	0.00	0.00	-199.92	-53.11	200.20	67.31	0	0	0	0
190208	190207	0.000460	0.027430	0.00000	391.50	391.50	391.50	1.00000	0.000	1	0.00	0.00	133.73	-19.51	-133.65	24.18	0	0	0	0
190207	190209	0.000630	0.034560	0.00000	485.50	485.50	485.50	1.00000	0.000	1	0.00	0.00	-209.84	11.27	210.10	2.84	0	0	0	0
200001	200002	0.001300	0.007840	0.03241	282.30	282.30	282.30	0.00000	0.000	1	0.00	0.00	-33.83	8.68	33.84	-12.07	0	0	0	0
200010	200001	0.001630	0.008890	0.00256	309.90	309.90	309.90	0.00000	0.000	1	0.00	0.00	-3.35	16.54	3.35	-16.79	0	0	0	0
200001	200011	0.004370	0.021720	0.00542	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	12.38	1.61	-12.37	-2.16	0	0	0	0
200002	200009	0.001860	0.009830	0.04621	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	-48.54	7.07	48.58	-11.80	0	0	0	0
200004	200003	0.000390	0.018920	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-175.77	7.42	175.88	-2.03	0	0	0	0
200004	200003	0.000390	0.018920	0.00000	476.00	476.00	476.00	1.00000	0.000	1	0.00	0.00	-175.77	7.42	175.88	-2.03	0	0	0	0
200003	200117	0.002000	0.025000	0.34000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	12.60	-28.94	-12.59	-7.99	0	0	0	0
200003	200127	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	129.51	-32.10	-129.42	17.07	0	0	0	0
200003	200167	0.000660	0.007450	0.24735	1153.70	1153.70	1153.70	0.00000	0.000	1	0.00	0.00	-493.88	65.11	495.40	-74.76	0	0	0	0
200004	200007	0.001280	0.007640	0.00617	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	63.51	-62.47	-63.42	62.36	0	0	0	0
200008	200004	0.003570	0.021040	0.01059	323.70	323.70	323.70	0.00000	0.000	1	0.00	0.00	-147.06	-5.59	147.78	8.69	0	0	0	0
200004	200016	0.001240	0.007310	0.00537	321.40	321.40	321.40	0.00000	0.000	1	0.00	0.00	102.53	20.42	-102.40	-20.27	0	0	0	0
200004	200064	0.003210	0.020300	0.02681	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-12.08	8.21	12.09	-11.07	0	0	0	0
200005	200010	0.003640	0.015500	0.01456	316.00	316.00	316.00	0.00000	0.000	1	0.00	0.00	-79.44	1.32	79.66	-1.97	0	0	0	0
200015	200005	0.001750	0.008350	0.00932	312.60	312.60	312.60	0.00000	0.000	1	0.00	0.00	-70.06	3.26	70.14	-3.88	0	0	0	0
200011	200006	0.001620	0.008490	0.01288	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	3.27	0.05	-3.27	-1.43	0	0	0	0
200006	200095	0.002310	0.012880	0.01040	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-25.43	-5.07	25.45	4.04	0	0	0	0
200012	200007	0.002720	0.019640	0.00598	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-46.66	-4.28	46.72	4.02	0	0	0	0
200008	200130	0.001300	0.006780	0.03772	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	107.66	-3.31	-107.52	0.00	0	0	0	0
200009	200014	0.001280	0.009140	0.00605	265.80	265.80	265.80	0.00000	0.000	1	0.00	0.00	4.99	1.48	-4.99	-2.12	0	0	0	0
200009	200048	0.005000	0.030220	0.05687	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	-80.67	1.22	80.98	-5.50	0	0	0	0
200016	200010	0.001270	0.006420	0.00182	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	87.40	18.09	-87.31	-17.81	0	0	0	0
200012	200044	0.000290	0.001350	0.00040	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	36.86	0.97	-36.86	-0.99	0	0	0	0
200044	200013	0.002460	0.016320	0.01520	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	32.06	-0.59	-32.03	-0.91	0	0	0	0
200013	200070	0.001350	0.007040	0.00380	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	30.45	0.38	-30.44	-0.74	0	0	0	0
200014	200145	0.004560	0.021090	0.01829	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	1.68	0.99	-1.68	-2.95	0	0	0	0
200015	200129	0.001590	0.008960	0.00748	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	58.86	-6.20	-58.81	5.70	0	0	0	0
200017	200018	0.001300	0.007630	0.00722	283.60	283.60	283.60	0.00000	0.000	1	0.00	0.00	-53.42	31.72	53.47	-32.23	0	0	0	0
200017	200021	0.003240	0.013010	0.00481	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	35.12	4.41	-35.08	-4.78	0	0	0	0
200153	200018	0.001620	0.007380	0.00477	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	80.27	-15.39	-80.17	15.33	0	0	0	0
200046	200019	0.003650	0.016650	0.01100	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-14.90	-1.19	14.91	0.03	0	0	0	0
200070	200019	0.005950	0.028250	0.00991	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	27.95	0.36	-27.91	-1.23	0	0	0	0
200024	200020	0.001200	0.005780	0.00360	326.70	326.70	326.70	0.00000	0.000	1	0.00	0.00	55.43	-27.67	-55.39	27.49	0	0	0	0
200020	200025	0.002550	0.016040	0.00489	237.10	237.10	237.10	0.00000	0.000	1	0.00	0.00	-2.85	-6.42	2.86	5.89	0	0	0	0
200020	200080	0.016150	0.080490	0.02545	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	12.65	-10.63	-12.62	8.04	0	0	0	0
200108	200020	0.003310	0.017400	0.01404	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-67.94	1.48	68.08	-2.25	0	0	0	0
200020	200119	0.001240	0.005550	0.01828	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	-35.99	-12.99	36.01	11.08	0	0	0	0
200022	200021	0.003360	0.018810	0.00602	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-4.58	1.88	4.58	-2.52	0	0	0	0
200026	200022	0.008340	0.031780	0.01721	296.80	296.80	296.80	0.00000	0.000	1	0.00	0.00	-18.89	0.29	18.92	-2.04	0	0	0	0
200022	200046	0.001820	0.014680	0.00386	279.90	279.90	279.90	0.00000	0.000	1	0.00	0.00	-16.60	-0.44	16.60	0.06	0	0	0	0
200023	200028	0.007540	0.046320	0.02210	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	19.53	-1.40	-19.50	-0.83	0	0	0	0
200023	200075	0.013320	0.069220	0.04342	252.60	252.60	252.60	0.00000	0.000	1	0.00	0.00	15.13	-3.92	-15.10	-0.64	0	0	0	0
200023	200148	0.014080	0.071910	0.06343	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-42.86	2.98	43.10	-8.64	0	0	0	0
200024	200053	0.001010	0.004570	0.00394	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-64.73	27.37	64.78	-27.59	0	0	0	0
200025	200080	0.013770	0.084300	0.01778	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	13.04	-8.25	-13.01	6.48	0	0	0	0
200119	200025	0.001180	0.008410	0.00284	235.60	235.60	235.60	0.00000	0.000	1	0.00	0.00	18.16	-2.04	-18.15	1.76	0	0	0	0
200026	200107	0.001690	0.011490	0.03532	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	8.09	-2.17	-8.09	-1.64	0	0	0	0
200027	200061	0.007780	0.040510	0.03323	211.40	211.40	211.40	0.00000	0.000	1	0.00	0.00	-2.34	-0.68	2.34	-2.92	0	0	0	0
200046	200028	0.005040	0.018560	0.00350	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	-8.80	-0.82	8.80	0.45	0	0	0	0
200030	200029	0.000360	0.026460	0.00000	416.30	416.30	416.30	1.00000	0.000	1	0.00	0.00	-186.43	4.58	186.54	3.91	0	0	0	0
200029	200127	0.000600	0.008000	0.15000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	200.21	-39.48	-199.98	26.21	0	0	0	0
200167	200029	0.000600	0.008090	0.14652	1049.70	1049.70	1049.70	0.00000	0.000	1	0.00	0.00	387.59	-52.09	-386.75	47.60	0	0	0	0
200041	200030	0.000990	0.004240	0.00464	333.50	333.50	333.50	0.00000	0.000	1	0.00	0.00	-154.81	9.27	155.03	-8.83	0	0	0	0
200033	200031	0.002730	0.017290	0.00661	297.40	297.40	297.40	0.00000	0.000	1	0.00	0.00	63.58	-18.53	-63.47	18.52	0	0	0	0
200038	200031	0.002080	0.010540	0.01087	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-41.96	8.07	41.99	-9.07	0	0	0	0
200039	200031	0.002870	0.016980	0.00727	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	74.19	-5.82	-74.04	5.90	0	0	0	0
200081	200031	0.002770	0.015440	0.01428	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	-66.67	29.83	66.81	-30.62	0	0	0	0
200031	200091	0.003500	0.018640	0.03858	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	-4.59	12.49	4.60	-16.62	0	0	0	0
200032	200034	0.001790	0.008420	0.00351	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	21.86	-6.33	-21.85	5.99	0	0	0	0
200035	200032	0.001450	0.009270	0.00209	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	119.47	-17.33	-119.27	18.36	0	0	0	0
200032	200042	0.001680	0.011120	0.00375	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	51.61	-24.13	-51.56	24.06	0	0	0	0
200036	200033	0.001780	0.008210	0.00367	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	90.81	-10.40	-90.68	10.63	0	0	0	0
200038	200034	0.003420	0.013940	0.00276	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	7.96	14.53	-7.95	-14.79	0	0	0	0
200041	200035	0.002320	0.012710	0.00693	334.30	334.30	334.30	0.00000	0.000	1	0.00	0.00	136.17	-11.82	-135.77	13.26	0	0	0	0
200036	200071	0.003060	0.016060	0.03689	316.40	316.40	316.40	0.00000	0.000	1	0.00	0.00	-102.61	7.24	102.91	-9.66	0	0	0	0
200037	200042	0.001130	0.004790	0.00162	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	-22.05	31.25	22.06	-31.36	0	0	0	0
200124	200037	0.002090	0.013490	0.00411	285.50	285.50	285.50	0.00000	0.000	1	0.00	0.00	-25.67	9.74	25.68	-10.09	0	0	0	0
200037	200135	0.002710	0.012790	0.00404	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-14.43	-24.09	14.45	23.75	0	0	0	0
200039	200067	0.004420	0.022370	0.09490	301.90	301.90	301.90	0.00000	0.000	1	0.00	0.00	-83.99	3.03	84.28	-11.88	0	0	0	0
200094	200040	0.002230	0.010920	0.00365	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-0.42	-43.55	0.46	43.34	0	0	0	0
200040	200136	0.001190	0.006760	0.00730	301.90	301.90	301.90	0.00000	0.000	1	0.00	0.00	-37.26	33.88	37.29	-34.52	0	0	0	0
200041	200138	0.003590	0.023190	0.00874	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	-13.27	-3.05	13.27	2.15	0	0	0	0
200043	200124	0.001540	0.009120	0.00502	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	61.82	-4.08	-61.77	3.86	0	0	0	0
200043	200134	0.002870	0.018570	0.01987	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	-73.62	2.28	73.76	-3.52	0	0	0	0
200045	200142	0.001910	0.010260	0.03119	297.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	92.82	-9.55	-92.67	7.04	0	0	0	0
200180	200045	0.006830	0.034460	0.01469	299.00	299.00	299.00	0.00000	0.000	1	0.00	0.00	100.36	-5.88	-99.72	7.52	0	0	0	0
200053	200047	0.004310	0.028290	0.00907	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	-70.98	26.39	71.21	-25.86	0	0	0	0
200047	200066	0.003690	0.018020	0.04841	299.40	299.40	299.40	0.00000	0.000	1	0.00	0.00	-63.00	1.48	63.14	-6.02	0	0	0	0
200047	200191	0.002380	0.013100	0.00474	316.30	316.30	316.30	0.00000	0.000	1	0.00	0.00	-81.50	-5.72	81.65	6.02	0	0	0	0
200183	200048	0.003770	0.023210	0.02138	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	83.10	-6.02	-82.86	5.20	0	0	0	0
200056	200049	0.006590	0.034530	0.02511	243.20	243.20	243.20	0.00000	0.000	1	0.00	0.00	15.50	0.62	-15.48	-3.28	0	0	0	0
200049	200096	0.003560	0.019490	0.01867	239.70	239.70	239.70	0.00000	0.000	1	0.00	0.00	12.84	3.06	-12.84	-5.05	0	0	0	0
200073	200050	0.004000	0.024370	0.01487	310.80	310.80	310.80	0.00000	0.000	1	0.00	0.00	-82.37	11.52	82.63	-11.55	0	0	0	0
200050	200146	0.001030	0.006180	0.00357	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-71.51	15.49	71.56	-15.57	0	0	0	0
200050	200151	0.006490	0.038370	0.01394	262.90	262.90	262.90	0.00000	0.000	1	0.00	0.00	-13.37	-4.69	13.39	3.25	0	0	0	0
200051	200203	0.004600	0.033520	0.01881	208.00	208.00	208.00	0.00000	0.000	1	0.00	0.00	-0.48	4.94	0.48	-6.98	0	0	0	0
200080	200052	0.002770	0.013600	0.00997	207.10	207.10	207.10	0.00000	0.000	1	0.00	0.00	0.23	-17.76	-0.22	16.70	0	0	0	0
200111	200054	0.000610	0.003890	0.00680	222.80	222.80	222.80	0.00000	0.000	1	0.00	0.00	3.31	-28.00	-3.31	27.28	0	0	0	0
200077	200055	0.005930	0.033300	0.00684	242.30	242.30	242.30	0.00000	0.000	1	0.00	0.00	-33.43	0.99	33.49	-1.39	0	0	0	0
200056	200176	0.004280	0.027640	0.03405	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-16.00	-0.76	16.01	-2.89	0	0	0	0
200057	200058	0.004870	0.028330	0.01924	279.30	279.30	279.30	0.00000	0.000	1	0.00	0.00	-46.44	9.26	46.54	-10.75	0	0	0	0
200069	200057	0.012180	0.073350	0.01820	256.30	256.30	256.30	0.00000	0.000	1	0.00	0.00	-42.83	9.50	43.05	-10.16	0	0	0	0
200058	200194	0.001340	0.009710	0.00522	280.40	280.40	280.40	0.00000	0.000	1	0.00	0.00	-48.34	10.22	48.37	-10.56	0	0	0	0
200092	200059	0.004450	0.021420	0.00577	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	15.99	-3.17	-15.98	2.60	0	0	0	0
200059	200194	0.005160	0.032250	0.01166	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	13.72	-3.13	-13.71	1.93	0	0	0	0
200060	200089	0.002510	0.015390	0.00430	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	10.93	0.68	-10.93	-1.13	0	0	0	0
200060	200092	0.004160	0.019580	0.00590	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-14.54	-1.96	14.55	1.37	0	0	0	0
200151	200061	0.002410	0.016120	0.00698	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	-14.47	-3.48	14.47	2.75	0	0	0	0
200062	200074	0.005690	0.047410	0.05704	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	-34.52	3.83	34.59	-9.47	0	0	0	0
200062	200096	0.001820	0.007930	0.00299	275.50	275.50	275.50	0.00000	0.000	1	0.00	0.00	33.48	-4.21	-33.46	3.97	0	0	0	0
200063	200121	0.002420	0.015700	0.00859	315.30	315.30	315.30	0.00000	0.000	1	0.00	0.00	42.30	-28.06	-42.24	27.50	0	0	0	0
200124	200063	0.001020	0.005160	0.00817	318.30	318.30	318.30	0.00000	0.000	1	0.00	0.00	48.93	-26.40	-48.90	25.65	0	0	0	0
200064	200161	0.002660	0.015000	0.01012	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-14.43	10.32	14.44	-11.37	0	0	0	0
200065	200149	0.001610	0.012740	0.00591	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	54.73	-6.78	-54.69	6.50	0	0	0	0
200183	200065	0.008470	0.044020	0.01789	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	57.79	-6.51	-57.52	5.95	0	0	0	0
200066	200180	0.006460	0.030930	0.01640	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-63.87	5.80	64.12	-6.39	0	0	0	0
200067	200206	0.005830	0.036070	0.03726	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-85.10	11.73	85.50	-13.34	0	0	0	0
200138	200068	0.004330	0.024790	0.01156	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-40.47	-7.75	40.54	6.88	0	0	0	0
200140	200068	0.001120	0.006880	0.00306	287.70	287.70	287.70	0.00000	0.000	1	0.00	0.00	45.86	7.58	-45.84	-7.78	0	0	0	0
200069	200076	0.006030	0.028670	0.06346	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	51.26	-15.64	-51.10	9.48	0	0	0	0
200071	200206	0.005510	0.032230	0.00803	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	-83.50	6.95	83.86	-5.74	0	0	0	0
200146	200072	0.002450	0.015690	0.03007	319.30	319.30	319.30	0.00000	0.000	1	0.00	0.00	-101.04	10.12	101.27	-11.85	0	0	0	0
200188	200072	0.005140	0.032460	0.01349	319.50	319.50	319.50	0.00000	0.000	1	0.00	0.00	102.99	-9.72	-102.48	11.47	0	0	0	0
200073	200095	0.004940	0.025590	0.03741	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	80.64	-11.90	-80.34	9.45	0	0	0	0
200092	200074	0.007730	0.039010	0.02036	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	-31.97	1.42	32.04	-3.26	0	0	0	0
200074	200188	0.008240	0.046550	0.03565	304.70	304.70	304.70	0.00000	0.000	1	0.00	0.00	-66.97	12.62	67.33	-14.46	0	0	0	0
200079	200075	0.001730	0.008710	0.00533	224.50	224.50	224.50	0.00000	0.000	1	0.00	0.00	-9.40	-0.53	9.40	-0.04	0	0	0	0
200077	200076	0.004550	0.035430	0.02365	243.60	243.60	243.60	0.00000	0.000	1	0.00	0.00	32.48	-1.21	-32.44	-1.02	0	0	0	0
200078	200139	0.007890	0.033510	0.01454	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	66.27	-19.36	-65.92	19.24	0	0	0	0
200081	200120	0.000890	0.005570	0.03419	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	58.57	-30.96	-58.54	27.45	0	0	0	0
200082	200085	0.001600	0.008490	0.00337	326.10	326.10	326.10	0.00000	0.000	1	0.00	0.00	117.55	-28.75	-117.33	29.55	0	0	0	0
200082	200095	0.001900	0.012020	0.01346	330.90	330.90	330.90	0.00000	0.000	1	0.00	0.00	-135.75	24.15	136.09	-23.47	0	0	0	0
200083	200085	0.003760	0.014580	0.00327	313.60	313.60	313.60	0.00000	0.000	1	0.00	0.00	-92.71	17.41	93.02	-16.55	0	0	0	0
200090	200083	0.002010	0.011600	0.00341	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-55.04	30.57	55.11	-30.51	0	0	0	0
200084	200093	0.001500	0.010420	0.01808	337.10	337.10	337.10	0.00000	0.000	1	0.00	0.00	96.66	-8.14	-96.53	7.10	0	0	0	0
200194	200084	0.003540	0.022600	0.01716	338.70	338.70	338.70	0.00000	0.000	1	0.00	0.00	103.51	-6.69	-103.16	7.09	0	0	0	0
200085	200091	0.002130	0.012220	0.01731	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	15.41	-15.94	-15.40	14.13	0	0	0	0
200086	200137	0.002000	0.011600	0.00383	225.60	225.60	225.60	0.00000	0.000	1	0.00	0.00	-15.70	7.43	15.71	-7.81	0	0	0	0
200096	200087	0.001630	0.008160	0.00800	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	36.70	-1.10	-36.68	0.33	0	0	0	0
200087	200097	0.001820	0.009440	0.00207	226.90	226.90	226.90	0.00000	0.000	1	0.00	0.00	22.91	-14.25	-22.90	14.09	0	0	0	0
200087	200194	0.003530	0.024330	0.03035	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	-5.53	7.02	5.53	-10.28	0	0	0	0
200088	200090	0.001810	0.009810	0.00375	293.50	293.50	293.50	0.00000	0.000	1	0.00	0.00	-34.50	35.39	34.54	-35.57	0	0	0	0
200088	200094	0.001010	0.006500	0.00560	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	12.90	-41.49	-12.88	40.99	0	0	0	0
200089	200146	0.003860	0.015640	0.04801	257.10	257.10	257.10	0.00000	0.000	1	0.00	0.00	4.83	-0.82	-4.83	-4.35	0	0	0	0
200095	200093	0.001750	0.010580	0.01352	336.10	336.10	336.10	0.00000	0.000	1	0.00	0.00	-88.80	8.93	88.93	-9.59	0	0	0	0
200098	200101	0.001570	0.009170	0.00253	262.50	262.50	262.50	0.00000	0.000	1	0.00	0.00	-30.07	5.19	30.09	-5.39	0	0	0	0
200155	200098	0.000750	0.004990	0.00154	279.60	279.60	279.60	0.00000	0.000	1	0.00	0.00	-2.36	-43.21	2.37	43.13	0	0	0	0
200099	200116	0.000750	0.005660	0.00351	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	90.13	-15.05	-90.07	15.10	0	0	0	0
200118	200099	0.001990	0.012090	0.00340	320.00	320.00	320.00	0.00000	0.000	1	0.00	0.00	127.13	-8.73	-126.83	10.15	0	0	0	0
200101	200100	0.000960	0.006460	0.00282	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-50.89	-1.41	50.91	1.25	0	0	0	0
200116	200100	0.001180	0.007410	0.00268	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	68.98	-43.82	-68.91	43.97	0	0	0	0
200102	200111	0.001350	0.006790	0.00357	310.60	310.60	310.60	0.00000	0.000	1	0.00	0.00	-49.89	-14.07	49.92	13.85	0	0	0	0
200102	200114	0.001200	0.006750	0.00507	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	36.09	12.04	-36.07	-12.51	0	0	0	0
200103	200112	0.001180	0.007270	0.00140	295.30	295.30	295.30	0.00000	0.000	1	0.00	0.00	22.32	-15.78	-22.31	15.67	0	0	0	0
200114	200103	0.000980	0.004640	0.00524	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	46.14	-8.75	-46.12	8.28	0	0	0	0
200110	200104	0.001990	0.009610	0.00375	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	26.82	-8.53	-26.80	8.19	0	0	0	0
200104	200113	0.001960	0.011250	0.00398	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	18.55	-2.03	-18.55	1.64	0	0	0	0
200115	200104	0.002350	0.009050	0.00291	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	9.45	8.42	-9.45	-8.72	0	0	0	0
200109	200105	0.001320	0.007610	0.01023	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	57.39	-3.53	-57.35	2.66	0	0	0	0
200110	200105	0.002250	0.013370	0.00249	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	-38.52	6.12	38.55	-6.20	0	0	0	0
200106	200107	0.001140	0.007430	0.00487	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	5.36	-0.97	-5.36	0.45	0	0	0	0
200113	200106	0.000900	0.005050	0.00727	242.80	242.80	242.80	0.00000	0.000	1	0.00	0.00	19.96	1.80	-19.96	-2.57	0	0	0	0
200113	200107	0.002180	0.012820	0.00289	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	10.96	0.31	-10.95	-0.61	0	0	0	0
200108	200109	0.001360	0.006720	0.00279	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	62.64	-2.61	-62.59	2.55	0	0	0	0
200111	200118	0.004240	0.018880	0.00851	311.80	311.80	311.80	0.00000	0.000	1	0.00	0.00	-56.25	13.55	56.38	-13.90	0	0	0	0
200112	200116	0.000460	0.002580	0.00184	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-3.49	-24.57	3.49	24.39	0	0	0	0
200113	200115	0.001570	0.007460	0.00351	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-38.77	-7.45	38.79	7.18	0	0	0	0
200119	200114	0.001950	0.010040	0.06991	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	39.09	-18.51	-39.06	11.06	0	0	0	0
200115	200155	0.002730	0.015120	0.00333	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-71.05	-19.48	71.18	19.88	0	0	0	0
200118	200117	0.000450	0.026560	0.00000	432.30	432.30	432.30	1.00000	0.000	1	0.00	0.00	-97.45	10.37	97.49	-8.04	0	0	0	0
200118	200117	0.000450	0.026560	0.00000	432.30	432.30	432.30	1.00000	0.000	1	0.00	0.00	-97.45	10.37	97.49	-8.04	0	0	0	0
200117	200190	0.001410	0.015450	0.22060	1057.10	1057.10	1057.10	0.00000	0.000	1	0.00	0.00	-182.39	24.08	182.84	-43.18	0	0	0	0
200119	200203	0.002230	0.018380	0.01559	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	-94.51	9.25	94.69	-9.42	0	0	0	0
200120	200122	0.001080	0.006080	0.00281	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-32.03	-0.10	32.04	-0.15	0	0	0	0
200120	200136	0.001420	0.008580	0.00176	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	70.77	-31.68	-70.69	31.96	0	0	0	0
200133	200121	0.000450	0.001560	0.00717	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-4.34	38.63	4.34	-39.40	0	0	0	0
200122	200123	0.001130	0.006580	0.01115	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-64.44	-6.25	64.48	5.28	0	0	0	0
200123	200134	0.001790	0.009980	0.00363	324.80	324.80	324.80	0.00000	0.000	1	0.00	0.00	-128.25	41.28	128.55	-40.01	0	0	0	0
200123	200135	0.000650	0.003550	0.00188	283.60	283.60	283.60	0.00000	0.000	1	0.00	0.00	36.26	29.21	-36.25	-29.35	0	0	0	0
200125	200130	0.000560	0.003160	0.00094	324.60	324.60	324.60	0.00000	0.000	1	0.00	0.00	-127.50	19.18	127.58	-18.79	0	0	0	0
200125	200132	0.001160	0.008290	0.00546	322.90	322.90	322.90	0.00000	0.000	1	0.00	0.00	117.90	-20.38	-117.74	20.90	0	0	0	0
200126	200132	0.001630	0.009200	0.00488	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	-60.07	31.88	60.14	-32.00	0	0	0	0
200126	200133	0.004580	0.026880	0.00551	290.00	290.00	290.00	0.00000	0.000	1	0.00	0.00	25.57	-44.08	-25.46	44.12	0	0	0	0
200128	200127	0.000410	0.030820	0.00000	472.10	472.10	472.10	1.00000	0.000	1	0.00	0.00	-164.60	11.93	164.70	-4.24	0	0	0	0
200128	200127	0.000410	0.030820	0.00000	472.10	472.10	472.10	1.00000	0.000	1	0.00	0.00	-164.60	11.93	164.70	-4.24	0	0	0	0
200128	200131	0.001700	0.007930	0.01207	259.20	259.20	259.20	0.00000	0.000	1	0.00	0.00	53.16	-0.53	-53.12	-0.58	0	0	0	0
200134	200128	0.001510	0.008180	0.00311	352.20	352.20	352.20	0.00000	0.000	1	0.00	0.00	-122.30	15.87	122.51	-15.06	0	0	0	0
200134	200128	0.001510	0.008180	0.00311	352.20	352.20	352.20	0.00000	0.000	1	0.00	0.00	-122.30	15.87	122.51	-15.06	0	0	0	0
200130	200129	0.001110	0.006500	0.00181	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	-22.70	18.26	22.71	-18.40	0	0	0	0
200137	200131	0.001630	0.010460	0.00244	239.30	239.30	239.30	0.00000	0.000	1	0.00	0.00	-31.01	4.95	31.02	-5.12	0	0	0	0
200139	200140	0.002070	0.013740	0.01567	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	53.22	-22.48	-53.16	21.19	0	0	0	0
200141	200144	0.002650	0.013070	0.00352	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	17.30	-26.25	-17.28	25.99	0	0	0	0
200145	200141	0.002260	0.015180	0.00502	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	36.34	-21.44	-36.30	21.15	0	0	0	0
200145	200142	0.003240	0.015670	0.00340	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-59.95	13.63	60.07	-13.44	0	0	0	0
200144	200143	0.000670	0.043400	0.00000	412.50	412.50	412.50	1.00000	0.000	1	0.00	0.00	-169.13	7.63	169.30	3.86	0	0	0	0
200143	200167	0.001130	0.013650	0.41567	1003.10	1003.10	1003.10	0.00000	0.000	1	0.00	0.00	-78.98	-13.55	79.04	-30.64	0	0	0	0
200143	200182	0.000640	0.007030	0.08715	1042.70	1042.70	1042.70	0.00000	0.000	1	0.00	0.00	-90.33	9.68	90.38	-18.57	0	0	0	0
200153	200144	0.000710	0.004550	0.00433	304.10	304.10	304.10	0.00000	0.000	1	0.00	0.00	-110.87	10.97	110.95	-10.91	0	0	0	0
200144	200154	0.002780	0.011620	0.00433	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	27.95	-36.12	-27.90	35.87	0	0	0	0
200145	200150	0.001560	0.010150	0.00512	241.30	241.30	241.30	0.00000	0.000	1	0.00	0.00	0.40	2.47	-0.40	-3.02	0	0	0	0
200147	200150	0.002280	0.014510	0.00643	239.60	239.60	239.60	0.00000	0.000	1	0.00	0.00	5.21	-2.57	-5.20	1.89	0	0	0	0
200152	200147	0.004230	0.023160	0.00418	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	30.84	5.09	-30.81	-5.33	0	0	0	0
200149	200152	0.002100	0.012520	0.00919	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	33.43	4.99	-33.40	-5.84	0	0	0	0
200149	200161	0.002180	0.012580	0.01065	284.30	284.30	284.30	0.00000	0.000	1	0.00	0.00	11.46	-13.29	-11.46	12.18	0	0	0	0
200155	200156	0.001510	0.046820	0.00000	310.20	310.20	310.20	1.00000	0.000	1	0.00	0.00	-23.85	11.53	23.86	-11.23	0	0	0	0
200155	200157	0.001320	0.049180	0.00000	299.00	299.00	299.00	1.00000	0.000	1	0.00	0.00	-44.97	11.80	45.00	-10.83	0	0	0	0
200155	200158	0.002480	0.079560	0.00000	180.80	180.80	180.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200155	200159	0.002610	0.068470	0.00000	196.30	196.30	196.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200155	200160	0.001850	0.055380	0.00000	195.20	195.20	195.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200161	200164	0.001620	0.047620	0.00000	257.80	257.80	257.80	1.00000	0.000	1	0.00	0.00	-2.98	-0.81	2.98	0.81	0	0	0	0
200161	200165	0.002130	0.054950	0.00000	202.20	202.20	202.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200161	200166	0.002190	0.054150	0.00000	212.50	212.50	212.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200162	200164	0.000000	0.010000	0.00000	13.00	13.00	13.00	1.00000	0.000	1	0.00	0.00	2.98	0.81	-2.98	-0.81	0	0	0	0
200163	200164	0.000000	0.010000	0.00000	3.20	3.20	3.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200167	200168	0.000600	0.024570	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-190.80	9.38	191.00	-1.09	0	0	0	0
200167	200169	0.000400	0.024920	0.00000	499.10	499.10	499.10	1.00000	0.000	1	0.00	0.00	-190.84	76.98	191.00	-67.23	0	0	0	0
200167	200170	0.000310	0.019940	0.00000	506.40	506.40	506.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200171	200167	0.000040	0.000450	0.01762	1150.40	1150.40	1150.40	0.00000	0.000	1	0.00	0.00	391.70	-66.75	-391.64	65.50	0	0	0	0
200167	200175	0.000570	0.006980	0.23985	1099.20	1099.20	1099.20	0.00000	0.000	1	0.00	0.00	-188.75	5.63	188.93	-29.25	0	0	0	0
200171	200172	0.000440	0.026270	0.00000	454.50	454.50	454.50	1.00000	0.000	1	0.00	0.00	-129.93	11.81	130.00	-7.67	0	0	0	0
200171	200173	0.000310	0.022530	0.00000	405.70	405.70	405.70	1.00000	0.000	1	0.00	0.00	-148.94	4.36	149.00	0.26	0	0	0	0
200171	200174	0.000550	0.033840	0.00000	405.00	405.00	405.00	1.00000	0.000	1	0.00	0.00	-148.89	5.89	149.00	1.05	0	0	0	0
200193	200171	0.000370	0.004820	0.10767	1103.60	1103.60	1103.60	0.00000	0.000	1	0.00	0.00	-36.05	-4.21	36.05	-7.37	0	0	0	0
200175	200178	0.000920	0.060050	0.00000	223.80	223.80	223.80	1.00000	0.000	1	0.00	0.00	16.03	-2.31	-16.02	2.45	0	0	0	0
200175	200179	0.000320	0.020040	0.00000	512.10	512.10	512.10	1.00000	0.000	1	0.00	0.00	-249.81	50.02	250.00	-37.99	0	0	0	0
200205	200175	0.000480	0.005730	0.10242	979.00	979.00	979.00	0.00000	0.000	1	0.00	0.00	-44.84	7.49	44.85	-18.46	0	0	0	0
200176	200178	0.006440	0.180620	0.00000	88.80	88.80	88.80	1.00000	0.000	1	0.00	0.00	-16.01	2.89	16.02	-2.45	0	0	0	0
200177	200178	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
200180	200181	0.000960	0.031480	0.00000	395.70	395.70	395.70	1.00000	0.000	1	0.00	0.00	-199.64	21.12	200.00	-9.39	0	0	0	0
200183	200180	0.005660	0.026680	0.00745	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	-35.10	8.37	35.17	-8.85	0	0	0	0
200183	200182	0.000380	0.024550	0.00000	406.60	406.60	406.60	1.00000	0.000	1	0.00	0.00	-105.79	4.17	105.83	-1.62	0	0	0	0
200182	200184	0.000340	0.021680	0.00000	475.90	475.90	475.90	1.00000	0.000	1	0.00	0.00	-201.46	62.78	201.60	-53.85	0	0	0	0
200182	200187	0.000780	0.008660	0.10772	1125.30	1125.30	1125.30	0.00000	0.000	1	0.00	0.00	-94.38	3.04	94.44	-13.97	0	0	0	0
200190	200182	0.000570	0.007480	0.25537	1008.30	1008.30	1008.30	0.00000	0.000	1	0.00	0.00	-99.57	18.71	99.63	-45.62	0	0	0	0
200185	200186	0.001280	0.042530	0.00000	411.90	411.90	411.90	1.00000	0.000	1	0.00	0.00	-202.51	18.26	203.00	-2.06	0	0	0	0
200185	200188	0.002780	0.018520	0.00795	310.50	310.50	310.50	0.00000	0.000	1	0.00	0.00	202.51	-18.26	-201.45	24.46	0	0	0	0
200188	200187	0.000690	0.034470	0.00000	288.70	288.70	288.70	1.00000	0.000	1	0.00	0.00	31.13	-0.28	-31.13	0.58	0	0	0	0
200187	200189	0.000380	0.024140	0.00000	504.50	504.50	504.50	1.00000	0.000	1	0.00	0.00	-227.81	49.48	228.00	-37.35	0	0	0	0
200191	200190	0.000520	0.036440	0.00000	359.10	359.10	359.10	1.00000	0.000	1	0.00	0.00	-81.65	-6.02	81.68	8.29	0	0	0	0
200190	200192	0.000240	0.015760	0.00000	439.00	439.00	439.00	1.00000	0.000	1	0.00	0.00	-164.94	16.18	165.00	-12.19	0	0	0	0
200194	200193	0.000440	0.027210	0.00000	371.00	371.00	371.00	1.00000	0.000	1	0.00	0.00	-141.85	2.43	141.93	2.64	0	0	0	0
200193	200195	0.000450	0.026190	0.00000	282.70	282.70	282.70	1.00000	0.000	1	0.00	0.00	-14.40	0.05	14.40	-0.00	0	0	0	0
200193	200196	0.000790	0.044200	0.00000	277.80	277.80	277.80	1.00000	0.000	1	0.00	0.00	-18.30	0.27	18.30	-0.13	0	0	0	0
200193	200199	0.000940	0.048010	0.00000	277.80	277.80	277.80	1.00000	0.000	1	0.00	0.00	-18.30	0.31	18.30	-0.16	0	0	0	0
200193	200200	0.000620	0.046320	0.00000	274.90	274.90	274.90	1.00000	0.000	1	0.00	0.00	-18.30	0.19	18.30	-0.05	0	0	0	0
200193	200201	0.000770	0.053230	0.00000	282.50	282.50	282.50	1.00000	0.000	1	0.00	0.00	-36.59	0.75	36.60	-0.09	0	0	0	0
200194	200197	0.001430	0.049700	0.00000	272.50	272.50	272.50	1.00000	0.000	1	0.00	0.00	-18.30	-0.82	18.30	0.98	0	0	0	0
200194	200198	0.001540	0.041200	0.00000	291.40	291.40	291.40	1.00000	0.000	1	0.00	0.00	-36.58	-0.10	36.60	0.61	0	0	0	0
200194	200202	0.001810	0.054360	0.00000	289.80	289.80	289.80	1.00000	0.000	1	0.00	0.00	-15.98	-0.71	15.98	0.84	0	0	0	0
200203	200204	0.001490	0.032550	0.00000	346.80	346.80	346.80	1.00000	0.000	1	0.00	0.00	-95.17	16.40	95.30	-13.61	0	0	0	0
200206	200205	0.000670	0.035960	0.00000	412.20	412.20	412.20	1.00000	0.000	1	0.00	0.00	-169.35	19.08	169.53	-9.50	0	0	0	0
200205	200207	0.000730	0.037600	0.00000	389.00	389.00	389.00	1.00000	0.000	1	0.00	0.00	-109.92	5.64	110.00	-1.44	0	0	0	0
210001	210015	0.003530	0.024830	0.03143	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	47.91	-8.34	-47.83	5.53	0	0	0	0
210017	210001	0.003350	0.021770	0.01131	248.10	248.10	248.10	0.00000	0.000	1	0.00	0.00	1.45	-4.85	-1.45	3.65	0	0	0	0
210001	210022	0.003840	0.014070	0.01577	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	-30.55	2.00	30.59	-3.56	0	0	0	0
210001	210310	0.002700	0.013230	0.01566	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-29.11	2.02	29.13	-3.58	0	0	0	0
210003	210002	0.006840	0.044650	0.01849	287.60	287.60	287.60	0.00000	0.000	1	0.00	0.00	49.34	-5.11	-49.19	4.16	0	0	0	0
210002	210005	0.008680	0.065470	0.01610	263.40	263.40	263.40	0.00000	0.000	1	0.00	0.00	-50.12	3.29	50.32	-3.46	0	0	0	0
210003	210005	0.004960	0.026420	0.01516	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-40.24	3.74	40.32	-4.96	0	0	0	0
210009	210003	0.005470	0.035590	0.01848	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-41.75	2.37	41.84	-3.76	0	0	0	0
210021	210003	0.005990	0.031860	0.01153	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-10.39	0.99	10.40	-2.19	0	0	0	0
210003	210091	0.015540	0.088810	0.01921	318.20	318.20	318.20	0.00000	0.000	1	0.00	0.00	-64.80	6.03	65.41	-4.57	0	0	0	0
210004	210313	0.004300	0.025160	0.01431	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	3.26	-0.85	-3.26	-0.67	0	0	0	0
210005	210006	0.006220	0.029310	0.01806	252.70	252.70	252.70	0.00000	0.000	1	0.00	0.00	-2.44	-2.40	2.44	0.47	0	0	0	0
210005	210087	0.009350	0.050100	0.01217	322.60	322.60	322.60	0.00000	0.000	1	0.00	0.00	-89.69	10.38	90.41	-7.87	0	0	0	0
210006	210007	0.005360	0.030650	0.03226	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	57.17	-4.98	-57.01	2.46	0	0	0	0
210006	210089	0.004710	0.030130	0.02920	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-64.31	4.13	64.50	-6.10	0	0	0	0
210021	210007	0.005040	0.030820	0.01586	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	9.04	-1.07	-9.04	-0.61	0	0	0	0
210007	210217	0.006910	0.042660	0.06843	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	63.56	-2.60	-63.30	-3.07	0	0	0	0
210303	210009	0.001970	0.012880	0.00773	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	-36.32	2.68	36.35	-3.35	0	0	0	0
210011	210010	0.002200	0.015680	0.01344	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	-17.77	1.91	17.78	-3.30	0	0	0	0
210324	210010	0.005410	0.031000	0.01121	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	20.81	-3.32	-20.79	2.25	0	0	0	0
210011	210020	0.006270	0.035160	0.03066	342.50	342.50	342.50	0.00000	0.000	1	0.00	0.00	24.93	-3.94	-24.89	0.86	0	0	0	0
210311	210011	0.003880	0.022340	0.00663	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	9.34	-2.27	-9.34	1.58	0	0	0	0
210013	210012	0.004310	0.023890	0.02113	237.80	237.80	237.80	0.00000	0.000	1	0.00	0.00	3.30	-6.94	-3.30	4.70	0	0	0	0
210012	210018	0.011040	0.055050	0.01828	233.30	233.30	233.30	0.00000	0.000	1	0.00	0.00	-3.69	-2.64	3.69	0.70	0	0	0	0
210012	210263	0.035600	0.184190	0.03294	218.30	218.30	218.30	0.00000	0.000	1	0.00	0.00	5.48	-2.52	-5.47	-0.93	0	0	0	0
210013	210110	0.033390	0.159450	0.05850	225.70	225.70	225.70	0.00000	0.000	1	0.00	0.00	-0.87	-4.80	0.87	-1.42	0	0	0	0
210197	210013	0.004750	0.024450	0.01552	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	10.84	-11.22	-10.83	9.63	0	0	0	0
210059	210014	0.002380	0.014980	0.00480	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-2.78	2.17	2.78	-2.68	0	0	0	0
210014	210312	0.002760	0.020050	0.01074	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-5.04	1.93	5.04	-3.07	0	0	0	0
210015	210016	0.004310	0.028160	0.01443	327.10	327.10	327.10	0.00000	0.000	1	0.00	0.00	56.96	-10.02	-56.82	9.35	0	0	0	0
210303	210015	0.005950	0.041090	0.01874	232.30	232.30	232.30	0.00000	0.000	1	0.00	0.00	12.15	-5.90	-12.14	3.96	0	0	0	0
210016	210204	0.007370	0.039170	0.02364	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	42.83	-8.12	-42.70	6.28	0	0	0	0
210311	210016	0.002300	0.016730	0.00572	314.40	314.40	314.40	0.00000	0.000	1	0.00	0.00	-13.67	0.77	13.68	-1.35	0	0	0	0
210017	210307	0.007660	0.040860	0.01682	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-44.43	5.93	44.58	-6.96	0	0	0	0
210312	210017	0.004220	0.025240	0.01043	279.20	279.20	279.20	0.00000	0.000	1	0.00	0.00	-41.27	0.97	41.34	-1.68	0	0	0	0
210018	210303	0.004340	0.023760	0.00970	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	-6.78	-1.15	6.78	0.12	0	0	0	0
210022	210019	0.003440	0.018680	0.00895	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	-30.91	3.48	30.94	-4.26	0	0	0	0
210019	210035	0.006970	0.041150	0.01661	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-72.38	7.92	72.73	-7.66	0	0	0	0
210019	210310	0.002660	0.015840	0.03420	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	39.96	-3.95	-39.92	0.53	0	0	0	0
210304	210020	0.004770	0.028040	0.01710	305.20	305.20	305.20	0.00000	0.000	1	0.00	0.00	-19.58	0.27	19.59	-1.99	0	0	0	0
210038	210023	0.005010	0.031390	0.01142	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	2.88	-3.71	-2.88	2.50	0	0	0	0
210023	210310	0.004610	0.023700	0.01815	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	-8.22	-4.30	8.22	2.38	0	0	0	0
210024	210031	0.004550	0.022790	0.00613	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	-34.04	-4.51	34.09	4.12	0	0	0	0
210024	210250	0.003620	0.018960	0.04514	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	82.90	-2.26	-82.66	-1.24	0	0	0	0
210024	210286	0.001410	0.008690	0.00953	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	-51.04	6.17	51.07	-6.96	0	0	0	0
210025	210045	0.003500	0.026690	0.08531	324.90	324.90	324.90	0.00000	0.000	1	0.00	0.00	138.30	-27.25	-137.66	23.09	0	0	0	0
210287	210025	0.002770	0.015920	0.04275	255.80	255.80	255.80	0.00000	0.000	1	0.00	0.00	6.42	-4.54	-6.41	0.00	0	0	0	0
210343	210025	0.003110	0.020220	0.01050	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	134.38	-24.13	-133.84	26.56	0	0	0	0
210026	210119	0.007710	0.047170	0.05237	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-10.23	4.00	10.24	-9.48	0	0	0	0
210287	210026	0.003620	0.013090	0.00563	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	-8.91	3.71	8.91	-4.30	0	0	0	0
210061	210027	0.008470	0.048500	0.01089	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	46.30	-4.53	-46.13	4.36	0	0	0	0
210027	210284	0.008420	0.046500	0.01494	266.20	266.20	266.20	0.00000	0.000	1	0.00	0.00	44.02	-5.04	-43.86	4.32	0	0	0	0
210029	210283	0.004130	0.016320	0.00421	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-8.04	-4.96	8.04	4.53	0	0	0	0
210029	210293	0.000560	0.003810	0.02052	312.80	312.80	312.80	0.00000	0.000	1	0.00	0.00	-108.43	-10.59	108.49	8.86	0	0	0	0
210032	210030	0.003200	0.022060	0.02229	259.40	259.40	259.40	0.00000	0.000	1	0.00	0.00	-26.32	-0.75	26.34	-1.48	0	0	0	0
210031	210032	0.003560	0.022930	0.03066	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-37.63	-5.25	37.68	2.30	0	0	0	0
210032	210054	0.005950	0.030500	0.03245	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	-14.16	-2.01	14.17	-1.39	0	0	0	0
210033	210035	0.003490	0.018550	0.06026	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	59.64	-13.73	-59.52	7.89	0	0	0	0
210060	210033	0.006260	0.038730	0.01418	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	41.54	-12.79	-41.43	11.94	0	0	0	0
210033	210095	0.005810	0.030440	0.00744	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-21.29	0.74	21.32	-1.41	0	0	0	0
210041	210034	0.006220	0.044010	0.01372	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	20.58	-5.83	-20.55	4.56	0	0	0	0
210034	210046	0.007870	0.047100	0.05293	247.30	247.30	247.30	0.00000	0.000	1	0.00	0.00	19.57	-4.87	-19.55	-0.57	0	0	0	0
210036	210035	0.006490	0.035080	0.01676	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	1.04	-1.00	-1.04	-0.80	0	0	0	0
210035	210089	0.003490	0.022260	0.03614	269.30	269.30	269.30	0.00000	0.000	1	0.00	0.00	-15.11	-0.41	15.11	-3.43	0	0	0	0
210095	210036	0.004520	0.026720	0.02873	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	64.76	-8.40	-64.58	6.36	0	0	0	0
210036	210292	0.014120	0.095210	0.03398	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	31.70	0.73	-31.57	-3.47	0	0	0	0
210036	210307	0.023810	0.071800	0.03454	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	28.82	-6.77	-28.64	3.63	0	0	0	0
210039	210037	0.007240	0.044130	0.01938	258.50	258.50	258.50	0.00000	0.000	1	0.00	0.00	-21.52	9.45	21.56	-11.28	0	0	0	0
210037	210045	0.003850	0.027720	0.03003	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-55.12	4.64	55.23	-7.04	0	0	0	0
210037	210294	0.007490	0.038980	0.01423	251.20	251.20	251.20	0.00000	0.000	1	0.00	0.00	31.61	6.57	-31.53	-7.69	0	0	0	0
210038	210043	0.012230	0.073040	0.02826	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	-20.80	1.32	20.85	-4.03	0	0	0	0
210038	210350	0.011860	0.054040	0.04168	242.60	242.60	242.60	0.00000	0.000	1	0.00	0.00	15.58	1.86	-15.55	-6.16	0	0	0	0
210039	210040	0.004550	0.026340	0.02236	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	20.99	-0.30	-20.97	-1.99	0	0	0	0
210040	210056	0.004720	0.026180	0.00796	254.30	254.30	254.30	0.00000	0.000	1	0.00	0.00	16.47	0.56	-16.46	-1.34	0	0	0	0
210041	210057	0.006920	0.039870	0.02707	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-55.06	8.29	55.27	-9.98	0	0	0	0
210284	210041	0.006440	0.032830	0.03209	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-32.01	0.15	32.07	-3.21	0	0	0	0
210045	210042	0.000980	0.005390	0.00233	318.00	318.00	318.00	0.00000	0.000	1	0.00	0.00	58.99	-10.66	-58.96	10.60	0	0	0	0
