% Case saved by PowerWorld Simulator, version 23, build date August 24, 2022
% Case Information Header = 4 lines
% This is a synthetic electric grid designed by researchers at Texas A&M University, created for use in the ARPA-E PERFORM 
% program
% Reference: A. B. Birchfield, T. Xu, K. M. Gegner, K. S. Shetye, and T. J. Overbye, "Grid structural characteristics as validation 
% criteria for synthetic networks," IEEE Transactions on Power Systems, vol. 32, no. 4, pp. 3258-3265, Jul. 2017.
function mpc = Texas7k_20220923
mpc.version = '2';
mpc.baseMVA =  100.00;

%% bus data 
mpc.bus = [
210042	210054	0.005170	0.034070	0.09471	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	57.38	-10.75	-57.22	1.71	0	0	0	0
210043	210045	0.006170	0.032260	0.02118	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	-21.29	3.88	21.32	-5.99	0	0	0	0
210284	210044	0.001070	0.005730	0.00137	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	56.67	-10.47	-56.63	10.50	0	0	0	0
210044	210288	0.005470	0.025710	0.04932	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	53.99	-10.80	-53.84	6.34	0	0	0	0
210046	210282	0.002850	0.015630	0.01907	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	43.84	2.07	-43.79	-3.80	0	0	0	0
210046	210292	0.004610	0.022650	0.00587	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	-29.80	-3.30	29.84	2.87	0	0	0	0
210051	210047	0.006970	0.035050	0.02073	241.10	241.10	241.10	0.00000	0.000	1	0.00	0.00	1.97	-3.00	-1.97	0.81	0	0	0	0
210047	210350	0.003180	0.021420	0.05207	245.60	245.60	245.60	0.00000	0.000	1	0.00	0.00	-3.63	-2.31	3.63	-3.19	0	0	0	0
210048	210055	0.008580	0.057170	0.02223	244.80	244.80	244.80	0.00000	0.000	1	0.00	0.00	19.25	-2.62	-19.22	0.49	0	0	0	0
210048	210288	0.000850	0.005810	0.00248	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	-20.75	2.09	20.75	-2.33	0	0	0	0
210289	210049	0.000960	0.005910	0.00216	217.70	217.70	217.70	0.00000	0.000	1	0.00	0.00	-3.92	-8.00	3.92	7.77	0	0	0	0
210350	210049	0.001240	0.007540	0.01020	230.60	230.60	230.60	0.00000	0.000	1	0.00	0.00	11.92	9.35	-11.92	-10.41	0	0	0	0
210050	210052	0.006880	0.037460	0.01609	287.60	287.60	287.60	0.00000	0.000	1	0.00	0.00	-76.22	9.03	76.61	-8.64	0	0	0	0
210058	210050	0.004260	0.019900	0.01317	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-73.06	9.65	73.28	-10.01	0	0	0	0
210051	210058	0.002900	0.021560	0.01659	237.90	237.90	237.90	0.00000	0.000	1	0.00	0.00	-2.86	2.78	2.86	-4.53	0	0	0	0
210052	210061	0.004860	0.031260	0.01467	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-49.68	8.93	49.80	-9.73	0	0	0	0
210052	210122	0.004160	0.026900	0.02980	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	-27.41	-0.45	27.44	-2.53	0	0	0	0
210053	210291	0.004520	0.027500	0.00909	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	-100.64	1.91	101.07	-0.24	0	0	0	0
210293	210053	0.002560	0.014130	0.00488	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-97.47	3.57	97.70	-2.81	0	0	0	0
210054	210184	0.009050	0.045410	0.02115	328.40	328.40	328.40	0.00000	0.000	1	0.00	0.00	39.07	-1.30	-38.94	-0.29	0	0	0	0
210250	210055	0.006180	0.035380	0.02984	278.50	278.50	278.50	0.00000	0.000	1	0.00	0.00	-43.53	1.85	43.64	-4.34	0	0	0	0
210055	210288	0.011060	0.044800	0.02791	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	-26.37	3.40	26.45	-6.03	0	0	0	0
210056	210059	0.002040	0.013900	0.03500	251.20	251.20	251.20	0.00000	0.000	1	0.00	0.00	14.73	0.74	-14.73	-4.45	0	0	0	0
210057	210119	0.007450	0.041990	0.03444	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	-57.74	9.35	57.98	-11.62	0	0	0	0
210058	210286	0.003630	0.015730	0.05272	277.80	277.80	277.80	0.00000	0.000	1	0.00	0.00	55.68	-10.40	-55.57	5.31	0	0	0	0
210058	210293	0.001680	0.010270	0.07868	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	12.18	4.54	-12.17	-12.81	0	0	0	0
210059	210263	0.003600	0.022000	0.01127	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	41.54	1.44	-41.48	-2.28	0	0	0	0
210059	210357	0.003310	0.016220	0.06951	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	-25.83	0.75	25.86	-8.06	0	0	0	0
210060	210080	0.003880	0.021060	0.01084	265.10	265.10	265.10	0.00000	0.000	1	0.00	0.00	-42.26	12.56	42.33	-13.33	0	0	0	0
210061	210120	0.006940	0.043190	0.02039	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	-96.12	14.25	96.74	-12.55	0	0	0	0
210297	210062	0.001970	0.012800	0.01477	310.70	310.70	310.70	0.00000	0.000	1	0.00	0.00	-96.40	18.07	96.58	-18.47	0	0	0	0
210065	210063	0.004320	0.022740	0.01737	213.40	213.40	213.40	0.00000	0.000	1	0.00	0.00	-9.17	8.26	9.18	-10.07	0	0	0	0
210063	240192	0.005070	0.040130	0.01322	214.90	214.90	214.90	0.00000	0.000	1	0.00	0.00	-12.49	9.69	12.50	-10.98	0	0	0	0
210064	210069	0.008010	0.040560	0.02461	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	45.10	-16.03	-44.93	14.25	0	0	0	0
210064	210299	0.006550	0.034860	0.03039	209.30	209.30	209.30	0.00000	0.000	1	0.00	0.00	-7.18	4.64	7.19	-7.84	0	0	0	0
240099	210064	0.005410	0.034310	0.02728	222.10	222.10	222.10	0.00000	0.000	1	0.00	0.00	22.07	-7.83	-22.05	5.09	0	0	0	0
210064	240149	0.003100	0.019560	0.03008	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	-18.96	5.70	18.97	-8.83	0	0	0	0
210065	210299	0.001510	0.009170	0.00827	210.80	210.80	210.80	0.00000	0.000	1	0.00	0.00	8.25	-8.41	-8.25	7.54	0	0	0	0
210066	210102	0.012060	0.050380	0.01477	240.60	240.60	240.60	0.00000	0.000	1	0.00	0.00	-45.12	-3.31	45.35	2.76	0	0	0	0
240191	210066	0.005360	0.032220	0.02792	243.10	243.10	243.10	0.00000	0.000	1	0.00	0.00	-15.65	4.71	15.67	-7.52	0	0	0	0
210067	210099	0.004710	0.033270	0.01306	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	50.67	-17.59	-50.55	17.11	0	0	0	0
210067	210103	0.003170	0.021200	0.01411	259.70	259.70	259.70	0.00000	0.000	1	0.00	0.00	-54.21	16.39	54.31	-17.22	0	0	0	0
210068	210075	0.006040	0.040270	0.01993	249.30	249.30	249.30	0.00000	0.000	1	0.00	0.00	25.00	-14.11	-24.96	12.33	0	0	0	0
210295	210068	0.004680	0.023270	0.00699	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	26.03	-14.42	-25.99	13.89	0	0	0	0
210097	210069	0.002830	0.017350	0.00885	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-41.57	14.06	41.62	-14.70	0	0	0	0
210070	210298	0.002930	0.021710	0.02055	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	30.97	7.17	-30.94	-9.18	0	0	0	0
210348	210070	0.002830	0.012840	0.01479	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	32.64	6.00	-32.62	-7.47	0	0	0	0
210298	210071	0.004120	0.031450	0.01347	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	54.64	-10.22	-54.52	9.66	0	0	0	0
210071	210305	0.011700	0.072760	0.05658	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	49.52	-10.94	-49.25	6.53	0	0	0	0
210072	210073	0.005060	0.027980	0.02359	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	-62.41	9.12	62.60	-10.65	0	0	0	0
210086	210072	0.004410	0.020790	0.03229	306.80	306.80	306.80	0.00000	0.000	1	0.00	0.00	-60.46	6.93	60.61	-9.72	0	0	0	0
210353	210073	0.006980	0.034350	0.01837	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	65.89	-10.35	-65.61	9.75	0	0	0	0
210077	210074	0.002020	0.014380	0.00664	217.70	217.70	217.70	0.00000	0.000	1	0.00	0.00	1.01	1.98	-1.01	-2.69	0	0	0	0
210078	210074	0.002640	0.016530	0.04043	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	44.13	-17.67	-44.08	13.73	0	0	0	0
210074	210343	0.010280	0.051760	0.02247	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	43.35	-11.27	-43.16	9.86	0	0	0	0
210075	210078	0.008360	0.045780	0.01321	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	24.28	-12.37	-24.22	11.29	0	0	0	0
210077	210076	0.005420	0.037430	0.01742	218.70	218.70	218.70	0.00000	0.000	1	0.00	0.00	-2.89	-2.36	2.89	0.52	0	0	0	0
210099	210076	0.003720	0.022800	0.01627	222.90	222.90	222.90	0.00000	0.000	1	0.00	0.00	3.24	-1.15	-3.24	-0.57	0	0	0	0
210078	210079	0.003870	0.022250	0.01931	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	-20.77	6.23	20.79	-8.16	0	0	0	0
210079	210102	0.013160	0.068280	0.02414	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-85.61	21.40	86.59	-18.86	0	0	0	0
210079	210296	0.002640	0.017350	0.00582	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	63.58	-13.54	-63.47	13.62	0	0	0	0
210080	210094	0.001550	0.010070	0.00723	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	-45.64	12.65	45.68	-13.21	0	0	0	0
240149	210081	0.007930	0.043550	0.02160	193.70	193.70	193.70	0.00000	0.000	1	0.00	0.00	0.73	-2.12	-0.73	-0.18	0	0	0	0
210082	210297	0.005660	0.033600	0.02174	299.40	299.40	299.40	0.00000	0.000	1	0.00	0.00	57.55	-13.04	-57.36	11.83	0	0	0	0
210083	210084	0.006780	0.040170	0.01559	273.90	273.90	273.90	0.00000	0.000	1	0.00	0.00	30.56	-3.83	-30.50	2.49	0	0	0	0
210086	210083	0.004730	0.025850	0.03363	287.50	287.50	287.50	0.00000	0.000	1	0.00	0.00	22.21	-3.19	-22.19	-0.34	0	0	0	0
210083	210091	0.004790	0.035880	0.02987	295.40	295.40	295.40	0.00000	0.000	1	0.00	0.00	51.08	-4.69	-50.96	2.33	0	0	0	0
210083	210098	0.004500	0.027690	0.02761	296.30	296.30	296.30	0.00000	0.000	1	0.00	0.00	-61.18	8.40	61.34	-10.41	0	0	0	0
210091	210084	0.003520	0.021000	0.00668	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-28.06	2.60	28.09	-3.17	0	0	0	0
210085	210088	0.003530	0.020820	0.01453	343.70	343.70	343.70	0.00000	0.000	1	0.00	0.00	94.10	-9.56	-93.81	9.70	0	0	0	0
210085	210088	0.003530	0.020820	0.01453	343.70	343.70	343.70	0.00000	0.000	1	0.00	0.00	94.10	-9.56	-93.81	9.70	0	0	0	0
210085	210348	0.006070	0.035270	0.13232	349.00	349.00	349.00	0.00000	0.000	1	0.00	0.00	-95.19	9.26	95.72	-20.58	0	0	0	0
210085	210348	0.006070	0.035270	0.13232	349.00	349.00	349.00	0.00000	0.000	1	0.00	0.00	-95.19	9.26	95.72	-20.58	0	0	0	0
210088	210086	0.005810	0.030880	0.01468	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-36.69	2.68	36.76	-3.89	0	0	0	0
210087	210088	0.004480	0.022420	0.02473	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	-63.53	5.29	63.70	-7.11	0	0	0	0
210087	210305	0.002170	0.012610	0.01495	285.80	285.80	285.80	0.00000	0.000	1	0.00	0.00	-28.99	1.90	29.00	-3.42	0	0	0	0
210088	210095	0.006040	0.028590	0.02771	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	88.00	-10.43	-87.56	9.51	0	0	0	0
210088	210305	0.002670	0.015050	0.01029	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	71.13	-5.06	-71.01	4.65	0	0	0	0
210089	210305	0.006250	0.035360	0.01394	320.40	320.40	320.40	0.00000	0.000	1	0.00	0.00	-81.56	8.93	81.95	-8.22	0	0	0	0
210090	210093	0.000800	0.055190	0.00000	221.00	221.00	221.00	1.00000	0.000	1	0.00	0.00	-11.81	1.28	11.81	-1.21	0	0	0	0
210323	210090	0.002050	0.025440	0.41070	1319.90	1319.90	1319.90	0.00000	0.000	1	0.00	0.00	-63.39	-21.26	63.46	-22.26	0	0	0	0
210090	210347	0.001600	0.020440	0.38918	1429.90	1429.90	1429.90	0.00000	0.000	1	0.00	0.00	-535.23	56.49	539.54	-43.45	0	0	0	0
210090	210347	0.001600	0.020440	0.38918	1429.90	1429.90	1429.90	0.00000	0.000	1	0.00	0.00	-535.23	56.49	539.54	-43.45	0	0	0	0
210091	210093	0.003930	0.128980	0.00000	80.40	80.40	80.40	1.00000	0.000	1	0.00	0.00	11.81	-1.04	-11.81	1.21	0	0	0	0
210092	210093	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210094	210099	0.014830	0.069300	0.04199	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	-46.33	13.11	46.66	-16.03	0	0	0	0
210096	210101	0.003800	0.020660	0.04740	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	34.19	-12.80	-34.14	8.00	0	0	0	0
210297	210096	0.005850	0.031770	0.02268	319.80	319.80	319.80	0.00000	0.000	1	0.00	0.00	69.13	-15.66	-68.86	14.75	0	0	0	0
210297	210096	0.005850	0.031770	0.02268	319.80	319.80	319.80	0.00000	0.000	1	0.00	0.00	69.13	-15.66	-68.86	14.75	0	0	0	0
210096	210302	0.001520	0.008750	0.00880	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	50.07	-8.46	-50.03	7.73	0	0	0	0
210096	210302	0.001520	0.008750	0.00880	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	50.07	-8.46	-50.03	7.73	0	0	0	0
210097	210298	0.004100	0.020320	0.00945	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	40.57	-14.37	-40.50	13.70	0	0	0	0
210098	210348	0.008560	0.046550	0.02436	298.40	298.40	298.40	0.00000	0.000	1	0.00	0.00	-65.41	8.98	65.76	-9.74	0	0	0	0
210100	210296	0.002080	0.013300	0.01156	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-55.31	15.07	55.37	-15.88	0	0	0	0
210343	210100	0.005300	0.029940	0.01035	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	-53.95	15.02	54.11	-15.22	0	0	0	0
210101	210313	0.004480	0.030210	0.01280	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	-0.10	-1.35	0.10	-0.01	0	0	0	0
210118	210102	0.007930	0.042250	0.01566	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	134.31	-10.31	-132.95	15.88	0	0	0	0
210103	240098	0.005190	0.024690	0.03421	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-56.72	16.47	56.90	-19.23	0	0	0	0
210109	210104	0.002990	0.019660	0.01316	260.10	260.10	260.10	0.00000	0.000	1	0.00	0.00	-20.79	4.64	20.81	-5.95	0	0	0	0
210104	210276	0.014490	0.080740	0.05387	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-25.51	4.82	25.60	-10.01	0	0	0	0
210105	210106	0.004280	0.021190	0.01538	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	45.61	-20.39	-45.52	19.22	0	0	0	0
210105	210107	0.005310	0.035910	0.01991	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	-38.70	5.08	38.78	-6.71	0	0	0	0
210105	210113	0.001970	0.010420	0.00749	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-8.29	14.94	8.30	-15.72	0	0	0	0
210106	210315	0.003280	0.015850	0.00276	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	43.26	-19.60	-43.19	19.63	0	0	0	0
210316	210107	0.002700	0.013710	0.00284	234.00	234.00	234.00	0.00000	0.000	1	0.00	0.00	-53.97	4.61	54.05	-4.54	0	0	0	0
230122	210107	0.006790	0.035020	0.01869	264.50	264.50	264.50	0.00000	0.000	1	0.00	0.00	94.44	-10.20	-93.87	11.10	0	0	0	0
210108	210109	0.005940	0.030910	0.00943	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-11.42	7.59	11.43	-8.54	0	0	0	0
210108	230135	0.006200	0.040000	0.02358	231.20	231.20	231.20	0.00000	0.000	1	0.00	0.00	-49.98	0.35	50.12	-1.95	0	0	0	0
210108	230137	0.007310	0.024140	0.01016	228.80	228.80	228.80	0.00000	0.000	1	0.00	0.00	-15.97	1.55	15.99	-2.58	0	0	0	0
210108	230145	0.001940	0.012550	0.08111	249.80	249.80	249.80	0.00000	0.000	1	0.00	0.00	71.26	-10.69	-71.17	2.62	0	0	0	0
210109	210112	0.004460	0.028780	0.02456	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	8.04	3.68	-8.04	-6.27	0	0	0	0
210110	210357	0.005670	0.028380	0.00906	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-3.73	0.97	3.74	-1.93	0	0	0	0
210111	210316	0.004320	0.025700	0.02023	222.30	222.30	222.30	0.00000	0.000	1	0.00	0.00	-48.88	3.91	48.97	-5.51	0	0	0	0
210111	230214	0.004160	0.024750	0.03909	219.10	219.10	219.10	0.00000	0.000	1	0.00	0.00	46.54	-4.66	-46.45	0.97	0	0	0	0
210112	210155	0.015570	0.093000	0.02142	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	45.57	-1.20	-45.26	0.75	0	0	0	0
210112	210276	0.011360	0.069330	0.02477	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	-39.03	6.94	39.20	-8.53	0	0	0	0
210113	210276	0.006110	0.043090	0.03438	291.30	291.30	291.30	0.00000	0.000	1	0.00	0.00	-10.86	15.57	10.88	-19.07	0	0	0	0
210114	210204	0.012920	0.064670	0.07377	267.10	267.10	267.10	0.00000	0.000	1	0.00	0.00	34.76	-0.03	-34.62	-7.18	0	0	0	0
210315	210114	0.002770	0.015590	0.01700	269.50	269.50	269.50	0.00000	0.000	1	0.00	0.00	37.59	-1.37	-37.55	-0.27	0	0	0	0
210115	210333	0.006440	0.028010	0.03316	334.70	334.70	334.70	0.00000	0.000	1	0.00	0.00	-139.63	-2.38	140.81	3.96	0	0	0	0
210115	230154	0.001710	0.010610	0.00446	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	53.12	1.64	-53.08	-1.83	0	0	0	0
210115	260008	0.011870	0.077950	0.02865	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	84.92	0.28	-84.12	1.99	0	0	0	0
210117	210116	0.003030	0.018590	0.00662	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	43.68	-11.86	-43.62	11.49	0	0	0	0
210116	210314	0.002830	0.018560	0.01163	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	40.76	-11.64	-40.71	10.68	0	0	0	0
210333	210117	0.004620	0.025420	0.00765	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	46.11	-12.07	-46.02	11.78	0	0	0	0
210118	210120	0.018580	0.111780	0.08288	294.90	294.90	294.90	0.00000	0.000	1	0.00	0.00	130.07	-17.97	-127.07	27.21	0	0	0	0
210118	240107	0.009640	0.054500	0.09256	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	-135.99	13.39	137.70	-13.58	0	0	0	0
210118	240107	0.009640	0.054500	0.09256	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	-135.99	13.39	137.70	-13.58	0	0	0	0
210123	210119	0.007010	0.052450	0.01109	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	68.56	-19.73	-68.22	21.10	0	0	0	0
210122	210121	0.004550	0.026490	0.07435	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	-55.64	-7.07	55.77	-0.09	0	0	0	0
240111	210121	0.011820	0.073550	0.04466	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	76.79	-15.71	-76.12	15.13	0	0	0	0
210123	240097	0.008830	0.045090	0.12800	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	-62.14	8.44	62.49	-20.05	0	0	0	0
210123	240106	0.014240	0.068710	0.04657	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	-23.42	5.69	23.50	-10.15	0	0	0	0
210129	210124	0.016000	0.037720	0.00073	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	18.69	30.61	-18.50	-30.23	0	0	0	0
210124	210132	0.016090	0.034750	0.00512	143.30	143.30	143.30	0.00000	0.000	1	0.00	0.00	-24.10	13.33	24.22	-13.62	0	0	0	0
210131	210125	0.007670	0.022060	0.00077	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	26.20	-1.43	-26.15	1.50	0	0	0	0
210125	210146	0.003640	0.010300	0.00053	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	-0.85	-9.72	0.85	9.67	0	0	0	0
210126	210137	0.018920	0.039790	0.00201	111.20	111.20	111.20	0.00000	0.000	1	0.00	0.00	-7.22	-7.44	7.24	7.27	0	0	0	0
210126	210215	0.025780	0.048600	0.00485	118.50	118.50	118.50	0.00000	0.000	1	0.00	0.00	-18.58	1.04	18.67	-1.37	0	0	0	0
210127	210140	0.021990	0.067400	0.00365	87.70	87.70	87.70	0.00000	0.000	1	0.00	0.00	-5.02	8.27	5.04	-8.59	0	0	0	0
210127	210141	0.017790	0.053610	0.00681	93.40	93.40	93.40	0.00000	0.000	1	0.00	0.00	-0.28	-17.16	0.33	16.59	0	0	0	0
210142	210127	0.009080	0.028590	0.00093	83.90	83.90	83.90	0.00000	0.000	1	0.00	0.00	-3.41	-8.52	3.41	8.44	0	0	0	0
210129	210128	0.001230	0.052140	0.00000	247.20	247.20	247.20	1.00000	0.000	1	0.00	0.00	-82.48	7.13	82.56	-3.80	0	0	0	0
210133	210128	0.001130	0.007350	0.00765	313.80	313.80	313.80	0.00000	0.000	1	0.00	0.00	82.63	-4.16	-82.56	3.80	0	0	0	0
210135	210129	0.014170	0.031300	0.00156	140.80	140.80	140.80	0.00000	0.000	1	0.00	0.00	-47.85	43.26	48.39	-42.23	0	0	0	0
210131	210130	0.001680	0.043890	0.00000	296.00	296.00	296.00	1.00000	0.000	1	0.00	0.00	-97.70	-15.29	97.85	19.38	0	0	0	0
210145	210130	0.001560	0.009230	0.00288	339.20	339.20	339.20	0.00000	0.000	1	0.00	0.00	117.40	-26.95	-117.18	27.90	0	0	0	0
210145	210130	0.001560	0.009230	0.00288	339.20	339.20	339.20	0.00000	0.000	1	0.00	0.00	117.40	-26.95	-117.18	27.90	0	0	0	0
210147	210130	0.001350	0.008820	0.00456	329.10	329.10	329.10	0.00000	0.000	1	0.00	0.00	-157.11	88.96	157.52	-86.78	0	0	0	0
210130	210359	0.002260	0.014740	0.01455	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	-21.00	11.60	21.02	-13.07	0	0	0	0
210131	210152	0.002440	0.004570	0.00144	132.90	132.90	132.90	0.00000	0.000	1	0.00	0.00	33.09	6.62	-33.07	-6.72	0	0	0	0
210146	210132	0.011270	0.026580	0.00187	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	57.87	-18.47	-57.48	19.21	0	0	0	0
210146	210132	0.011270	0.026580	0.00187	164.00	164.00	164.00	0.00000	0.000	1	0.00	0.00	57.87	-18.47	-57.48	19.21	0	0	0	0
210132	210148	0.016110	0.036190	0.00089	149.60	149.60	149.60	0.00000	0.000	1	0.00	0.00	60.73	-35.04	-59.98	36.65	0	0	0	0
210134	210133	0.002150	0.061020	0.00000	162.70	162.70	162.70	1.00000	0.000	1	0.00	0.00	-55.54	-17.64	55.61	19.61	0	0	0	0
210133	210147	0.001150	0.008710	0.00687	325.40	325.40	325.40	0.00000	0.000	1	0.00	0.00	-138.24	-15.46	138.44	16.29	0	0	0	0
210137	210134	0.019800	0.043650	0.00174	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	-21.51	-5.99	21.60	6.02	0	0	0	0
210134	210151	0.023610	0.055290	0.00666	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	-3.66	5.51	3.67	-6.19	0	0	0	0
210135	210136	0.010240	0.019850	0.00267	131.60	131.60	131.60	0.00000	0.000	1	0.00	0.00	31.95	-4.11	-31.85	4.01	0	0	0	0
210148	210136	0.013360	0.027200	0.00089	125.10	125.10	125.10	0.00000	0.000	1	0.00	0.00	0.39	-58.87	0.05	59.67	0	0	0	0
210137	210140	0.026020	0.075610	0.00408	102.70	102.70	102.70	0.00000	0.000	1	0.00	0.00	9.05	-8.01	-9.02	7.69	0	0	0	0
210137	210225	0.009620	0.026950	0.03264	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	0.88	5.53	-0.88	-8.88	0	0	0	0
210138	210142	0.018770	0.056930	0.01505	80.00	80.00	80.00	0.00000	0.000	1	0.00	0.00	1.61	-9.51	-1.59	7.99	0	0	0	0
210227	210138	0.031390	0.066630	0.00292	96.10	96.10	96.10	0.00000	0.000	1	0.00	0.00	6.84	-7.94	-6.81	7.71	0	0	0	0
210141	210139	0.029880	0.095670	0.00543	79.30	79.30	79.30	0.00000	0.000	1	0.00	0.00	-9.93	11.34	9.99	-11.70	0	0	0	0
210139	210207	0.027260	0.078480	0.00568	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	-15.09	10.27	15.18	-10.61	0	0	0	0
210143	210146	0.000660	0.001830	0.00010	157.40	157.40	157.40	0.00000	0.000	1	0.00	0.00	-102.72	-27.64	102.79	27.83	0	0	0	0
210143	210213	0.010110	0.030790	0.00259	152.20	152.20	152.20	0.00000	0.000	1	0.00	0.00	38.72	7.14	-38.57	-6.95	0	0	0	0
210145	210144	0.000400	0.022980	0.00000	554.80	554.80	554.80	1.00000	0.000	1	0.00	0.00	-367.30	-5.65	367.81	34.72	0	0	0	0
210145	210144	0.000400	0.022980	0.00000	554.80	554.80	554.80	1.00000	0.000	1	0.00	0.00	-367.30	-5.65	367.81	34.72	0	0	0	0
210144	210306	0.001380	0.016250	0.39931	1131.70	1131.70	1131.70	0.00000	0.000	1	0.00	0.00	-58.86	-44.80	58.91	2.14	0	0	0	0
210326	210144	0.001210	0.013080	0.34960	1143.10	1143.10	1143.10	0.00000	0.000	1	0.00	0.00	-315.21	27.38	316.35	-52.87	0	0	0	0
210144	210332	0.000450	0.006020	0.23760	1328.30	1328.30	1328.30	0.00000	0.000	1	0.00	0.00	-875.73	50.51	878.95	-33.16	0	0	0	0
210144	210335	0.001070	0.013920	0.40659	1267.10	1267.10	1267.10	0.00000	0.000	1	0.00	0.00	-117.37	-22.29	117.51	-19.85	0	0	0	0
210146	210145	0.001590	0.044440	0.00000	426.40	426.40	426.40	1.00000	0.000	1	0.00	0.00	-135.23	-11.96	135.51	19.77	0	0	0	0
210146	210145	0.001590	0.044440	0.00000	426.40	426.40	426.40	1.00000	0.000	1	0.00	0.00	-135.23	-11.96	135.51	19.77	0	0	0	0
210145	210192	0.003110	0.018230	0.03050	329.50	329.50	329.50	0.00000	0.000	1	0.00	0.00	94.64	9.68	-94.38	-11.36	0	0	0	0
210214	210145	0.002680	0.015970	0.00576	293.40	293.40	293.40	0.00000	0.000	1	0.00	0.00	-101.81	-18.58	102.08	19.58	0	0	0	0
210359	210145	0.004500	0.024070	0.00735	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-32.04	3.05	32.08	-3.60	0	0	0	0
210146	210152	0.020230	0.033920	0.00141	125.70	125.70	125.70	0.00000	0.000	1	0.00	0.00	-9.84	7.18	9.87	-7.28	0	0	0	0
210147	210150	0.002840	0.101460	0.00000	78.60	78.60	78.60	1.00000	0.000	1	0.00	0.00	18.67	3.21	-18.66	-2.88	0	0	0	0
210148	210150	0.013290	0.329710	0.00000	41.30	41.30	41.30	1.00000	0.000	1	0.00	0.00	-18.61	-1.78	18.66	2.88	0	0	0	0
210149	210150	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210151	210193	0.018660	0.046480	0.00095	122.60	122.60	122.60	0.00000	0.000	1	0.00	0.00	-18.07	3.03	18.13	-2.98	0	0	0	0
210211	210153	0.111070	0.228380	0.00846	106.70	106.70	106.70	0.00000	0.000	1	0.00	0.00	-0.29	-0.27	0.29	-0.60	0	0	0	0
210272	210153	0.031500	0.074660	0.00548	121.80	121.80	121.80	0.00000	0.000	1	0.00	0.00	8.73	5.69	-8.70	-6.17	0	0	0	0
210153	210273	0.028630	0.079160	0.00838	115.80	115.80	115.80	0.00000	0.000	1	0.00	0.00	2.51	5.87	-2.50	-6.70	0	0	0	0
210154	210156	0.016570	0.043540	0.00179	107.80	107.80	107.80	0.00000	0.000	1	0.00	0.00	-4.29	-6.79	4.30	6.63	0	0	0	0
210260	210154	0.017690	0.043570	0.00341	114.10	114.10	114.10	0.00000	0.000	1	0.00	0.00	1.82	-5.85	-1.81	5.51	0	0	0	0
210156	210155	0.001930	0.052240	0.00000	96.60	96.60	96.60	1.00000	0.000	1	0.00	0.00	-20.80	-2.82	20.81	3.04	0	0	0	0
210247	210155	0.004030	0.029660	0.02153	244.20	244.20	244.20	0.00000	0.000	1	0.00	0.00	-24.42	1.70	24.45	-3.79	0	0	0	0
210156	210157	0.019320	0.051870	0.00479	103.20	103.20	103.20	0.00000	0.000	1	0.00	0.00	5.38	-8.85	-5.36	8.40	0	0	0	0
210159	210156	0.011310	0.019920	0.00137	112.90	112.90	112.90	0.00000	0.000	1	0.00	0.00	-0.93	-1.49	0.93	1.35	0	0	0	0
210157	210165	0.030750	0.064230	0.00105	102.50	102.50	102.50	0.00000	0.000	1	0.00	0.00	3.78	-8.85	-3.76	8.79	0	0	0	0
210158	210160	0.042550	0.082730	0.00374	101.90	101.90	101.90	0.00000	0.000	1	0.00	0.00	1.60	4.87	-1.59	-5.25	0	0	0	0
210272	210158	0.029060	0.064280	0.00162	111.00	111.00	111.00	0.00000	0.000	1	0.00	0.00	8.20	-17.02	-8.10	17.06	0	0	0	0
210162	210159	0.035810	0.086450	0.00658	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	4.98	-0.81	-4.97	0.14	0	0	0	0
210160	210163	0.019620	0.038020	0.00168	89.10	89.10	89.10	0.00000	0.000	1	0.00	0.00	-4.01	3.52	4.01	-3.68	0	0	0	0
210162	210161	0.001330	0.044470	0.00000	152.30	152.30	152.30	1.00000	0.000	1	0.00	0.00	-52.08	-3.51	52.11	4.67	0	0	0	0
210163	210162	0.028370	0.075660	0.00223	99.40	99.40	99.40	0.00000	0.000	1	0.00	0.00	-5.74	3.30	5.76	-3.50	0	0	0	0
210164	210162	0.019080	0.051790	0.00170	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	-13.78	-4.46	13.82	4.39	0	0	0	0
210162	210210	0.080090	0.168650	0.00540	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	9.62	2.84	-9.54	-3.23	0	0	0	0
210162	210245	0.033070	0.097390	0.00613	96.60	96.60	96.60	0.00000	0.000	1	0.00	0.00	11.40	-0.83	-11.36	0.31	0	0	0	0
210248	210165	0.010870	0.032120	0.00199	79.60	79.60	79.60	0.00000	0.000	1	0.00	0.00	-0.33	-17.79	0.37	17.67	0	0	0	0
210167	210166	0.001070	0.025670	0.00000	284.40	284.40	284.40	1.00000	0.000	1	0.00	0.00	-83.99	-7.65	84.06	9.38	0	0	0	0
210166	210172	0.002230	0.011310	0.00485	323.80	323.80	323.80	0.00000	0.000	1	0.00	0.00	-131.05	-5.67	131.41	6.99	0	0	0	0
210166	210267	0.005080	0.025530	0.03103	281.60	281.60	281.60	0.00000	0.000	1	0.00	0.00	46.99	-3.71	-46.88	0.96	0	0	0	0
210167	210190	0.012960	0.035430	0.00196	145.60	145.60	145.60	0.00000	0.000	1	0.00	0.00	49.09	7.12	-48.79	-6.50	0	0	0	0
210169	210168	0.001940	0.056360	0.00000	258.30	258.30	258.30	1.00000	0.000	1	0.00	0.00	-64.66	-11.71	64.74	14.02	0	0	0	0
210168	210172	0.001320	0.008390	0.00266	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	-73.78	17.26	73.85	-17.09	0	0	0	0
210186	210168	0.003390	0.022520	0.01277	206.90	206.90	206.90	0.00000	0.000	1	0.00	0.00	-9.01	30.12	9.04	-31.28	0	0	0	0
210173	210169	0.009290	0.017480	0.00165	151.50	151.50	151.50	0.00000	0.000	1	0.00	0.00	39.15	-0.10	-39.01	0.18	0	0	0	0
210169	210190	0.013480	0.038120	0.00340	152.70	152.70	152.70	0.00000	0.000	1	0.00	0.00	29.81	9.01	-29.68	-9.01	0	0	0	0
210191	210169	0.010140	0.024880	0.00112	150.20	150.20	150.20	0.00000	0.000	1	0.00	0.00	-37.23	5.40	37.37	-5.18	0	0	0	0
210179	210170	0.025580	0.075390	0.00785	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-12.77	13.18	12.85	-13.77	0	0	0	0
210185	210170	0.034720	0.075160	0.00177	116.00	116.00	116.00	0.00000	0.000	1	0.00	0.00	22.47	-12.73	-22.25	13.02	0	0	0	0
210172	210171	0.000340	0.022570	0.00000	514.70	514.70	514.70	1.00000	0.000	1	0.00	0.00	-212.61	-6.55	212.75	16.12	0	0	0	0
210172	210171	0.000340	0.022570	0.00000	514.70	514.70	514.70	1.00000	0.000	1	0.00	0.00	-212.61	-6.55	212.75	16.12	0	0	0	0
210171	210275	0.001200	0.015000	0.25000	1200.00	1200.00	1200.00	0.00000	0.000	1	0.00	0.00	-186.51	-2.69	186.90	-19.30	0	0	0	0
210306	210171	0.001290	0.013210	0.20799	1145.20	1145.20	1145.20	0.00000	0.000	1	0.00	0.00	310.62	18.80	-309.47	-29.46	0	0	0	0
210173	210172	0.000930	0.030240	0.00000	393.50	393.50	393.50	1.00000	0.000	1	0.00	0.00	-118.72	-8.98	118.84	13.03	0	0	0	0
210175	210172	0.002460	0.010010	0.01138	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-100.87	-10.41	101.10	10.17	0	0	0	0
210173	210174	0.014070	0.040630	0.00111	140.20	140.20	140.20	0.00000	0.000	1	0.00	0.00	19.18	1.08	-19.13	-1.06	0	0	0	0
210181	210173	0.003760	0.008880	0.00096	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	-24.17	3.75	24.20	-3.80	0	0	0	0
210174	210185	0.016890	0.044320	0.00139	125.50	125.50	125.50	0.00000	0.000	1	0.00	0.00	-5.17	-0.52	5.18	0.39	0	0	0	0
210176	210175	0.001560	0.050800	0.00000	250.10	250.10	250.10	1.00000	0.000	1	0.00	0.00	-70.50	-5.00	70.58	7.41	0	0	0	0
210184	210175	0.001450	0.008960	0.00494	306.50	306.50	306.50	0.00000	0.000	1	0.00	0.00	-30.28	-3.44	30.29	3.00	0	0	0	0
210176	210191	0.010090	0.020470	0.00139	136.00	136.00	136.00	0.00000	0.000	1	0.00	0.00	31.90	-2.30	-31.81	2.36	0	0	0	0
210177	210183	0.028370	0.086910	0.00218	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	10.98	-9.88	-10.93	9.83	0	0	0	0
210177	210191	0.018370	0.045650	0.00087	120.90	120.90	120.90	0.00000	0.000	1	0.00	0.00	-20.78	8.23	20.87	-8.11	0	0	0	0
210178	210181	0.037800	0.126370	0.01278	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	-23.77	3.19	23.97	-3.83	0	0	0	0
210178	210183	0.063140	0.137490	0.00464	72.60	72.60	72.60	0.00000	0.000	1	0.00	0.00	2.57	-4.65	-2.56	4.19	0	0	0	0
210178	210187	0.071200	0.156520	0.00589	96.80	96.80	96.80	0.00000	0.000	1	0.00	0.00	-0.75	7.42	0.79	-7.94	0	0	0	0
210178	210191	0.032450	0.082940	0.00757	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	-17.35	7.65	17.46	-8.15	0	0	0	0
210178	210235	0.046620	0.109280	0.00341	94.60	94.60	94.60	0.00000	0.000	1	0.00	0.00	9.67	-8.85	-9.60	8.67	0	0	0	0
210178	210239	0.018080	0.054420	0.01517	137.90	137.90	137.90	0.00000	0.000	1	0.00	0.00	24.62	-6.03	-24.51	4.78	0	0	0	0
210179	210180	0.036200	0.062680	0.00147	100.90	100.90	100.90	0.00000	0.000	1	0.00	0.00	4.47	-14.76	-4.39	14.74	0	0	0	0
210180	210183	0.030700	0.058510	0.00178	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	0.63	25.60	-0.44	-25.43	0	0	0	0
210182	210183	0.019830	0.052520	0.00255	128.50	128.50	128.50	0.00000	0.000	1	0.00	0.00	-8.20	-9.79	8.23	9.61	0	0	0	0
210260	210182	0.027010	0.068140	0.00489	139.50	139.50	139.50	0.00000	0.000	1	0.00	0.00	6.64	-9.24	-6.60	8.81	0	0	0	0
210185	210184	0.001570	0.041370	0.00000	234.90	234.90	234.90	1.00000	0.000	1	0.00	0.00	-69.15	-1.86	69.22	3.73	0	0	0	0
210186	210189	0.004420	0.156490	0.00000	74.10	74.10	74.10	1.00000	0.000	1	0.00	0.00	9.01	4.59	-9.01	-4.44	0	0	0	0
210187	210189	0.020450	0.445880	0.00000	32.80	32.80	32.80	1.00000	0.000	1	0.00	0.00	-8.99	-4.02	9.01	4.44	0	0	0	0
210190	210187	0.013030	0.027990	0.00092	125.20	125.20	125.20	0.00000	0.000	1	0.00	0.00	36.37	3.21	-36.20	-2.95	0	0	0	0
210188	210189	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210193	210192	0.001970	0.052420	0.00000	233.90	233.90	233.90	1.00000	0.000	1	0.00	0.00	-79.30	-4.47	79.41	7.62	0	0	0	0
210195	210192	0.003540	0.019970	0.02376	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	43.03	-7.86	-42.97	5.71	0	0	0	0
210192	260007	0.009520	0.071240	0.05446	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	57.93	-1.97	-57.63	-1.50	0	0	0	0
210207	210193	0.013240	0.039360	0.00732	121.30	121.30	121.30	0.00000	0.000	1	0.00	0.00	-24.18	4.42	24.26	-4.96	0	0	0	0
210194	210205	0.016950	0.038390	0.00202	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	-10.27	10.43	10.30	-10.57	0	0	0	0
210194	210208	0.011150	0.034830	0.00105	99.50	99.50	99.50	0.00000	0.000	1	0.00	0.00	1.37	8.75	-1.36	-8.84	0	0	0	0
210196	210195	0.001350	0.045620	0.00000	94.20	94.20	94.20	1.00000	0.000	1	0.00	0.00	-26.76	2.00	26.77	-1.69	0	0	0	0
210195	210359	0.008710	0.035230	0.04849	271.00	271.00	271.00	0.00000	0.000	1	0.00	0.00	-3.21	-13.24	3.22	8.14	0	0	0	0
260011	210195	0.004120	0.023140	0.02523	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	66.80	-24.35	-66.60	22.79	0	0	0	0
260021	210196	0.060710	0.152160	0.00301	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-20.90	3.62	21.16	-3.28	0	0	0	0
210197	210200	0.006710	0.198410	0.00000	73.60	73.60	73.60	1.00000	0.000	1	0.00	0.00	8.02	0.91	-8.02	-0.79	0	0	0	0
260011	210197	0.006020	0.032500	0.01931	250.10	250.10	250.10	0.00000	0.000	1	0.00	0.00	18.89	-12.20	-18.86	10.31	0	0	0	0
210198	210200	0.039080	0.654830	0.00000	18.40	18.40	18.40	1.00000	0.000	1	0.00	0.00	-8.00	-0.38	8.02	0.79	0	0	0	0
210202	210198	0.023770	0.048310	0.00208	108.90	108.90	108.90	0.00000	0.000	1	0.00	0.00	6.09	-2.03	-6.08	1.83	0	0	0	0
210198	210209	0.026960	0.049330	0.00230	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-0.02	-4.01	0.03	3.78	0	0	0	0
210199	210200	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210201	210219	0.044690	0.131220	0.00402	174.60	174.60	174.60	0.00000	0.000	1	0.00	0.00	-27.16	6.26	27.49	-5.72	0	0	0	0
210206	210202	0.027280	0.075440	0.00341	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	-6.70	1.90	6.71	-2.21	0	0	0	0
210202	260021	0.019020	0.043430	0.00271	110.60	110.60	110.60	0.00000	0.000	1	0.00	0.00	-18.80	4.02	18.87	-4.15	0	0	0	0
210203	210208	0.034060	0.069200	0.00464	117.50	117.50	117.50	0.00000	0.000	1	0.00	0.00	-9.03	-6.32	9.07	5.90	0	0	0	0
210209	210203	0.044610	0.096480	0.00185	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	-3.12	-4.46	3.13	4.29	0	0	0	0
210205	210204	0.001100	0.029680	0.00000	240.40	240.40	240.40	1.00000	0.000	1	0.00	0.00	-68.25	4.19	68.30	-2.89	0	0	0	0
210204	260005	0.014500	0.069480	0.04092	251.90	251.90	251.90	0.00000	0.000	1	0.00	0.00	9.01	3.80	-9.00	-8.07	0	0	0	0
210205	210208	0.010950	0.031850	0.00085	116.40	116.40	116.40	0.00000	0.000	1	0.00	0.00	15.53	-2.42	-15.51	2.41	0	0	0	0
210205	210223	0.026070	0.054860	0.00437	141.70	141.70	141.70	0.00000	0.000	1	0.00	0.00	29.72	5.86	-29.49	-5.85	0	0	0	0
210206	210207	0.017010	0.052240	0.00373	106.80	106.80	106.80	0.00000	0.000	1	0.00	0.00	-2.60	-4.84	2.60	4.46	0	0	0	0
210218	210212	0.025640	0.066280	0.00164	107.10	107.10	107.10	0.00000	0.000	1	0.00	0.00	3.76	2.23	-3.76	-2.39	0	0	0	0
210212	210233	0.016590	0.041980	0.00076	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	-1.54	0.89	1.54	-0.97	0	0	0	0
210215	210213	0.003370	0.010330	0.00068	146.80	146.80	146.80	0.00000	0.000	1	0.00	0.00	15.49	-2.24	-15.48	2.20	0	0	0	0
210225	210213	0.009410	0.028320	0.00073	116.30	116.30	116.30	0.00000	0.000	1	0.00	0.00	-20.06	0.84	20.09	-0.81	0	0	0	0
210213	210230	0.014760	0.029490	0.00097	139.70	139.70	139.70	0.00000	0.000	1	0.00	0.00	22.36	2.18	-22.28	-2.14	0	0	0	0
210215	210214	0.001780	0.054250	0.00000	264.70	264.70	264.70	1.00000	0.000	1	0.00	0.00	-101.63	-13.07	101.81	18.58	0	0	0	0
210215	210226	0.016970	0.042460	0.01081	137.40	137.40	137.40	0.00000	0.000	1	0.00	0.00	0.93	2.93	-0.92	-4.04	0	0	0	0
210232	210215	0.010070	0.027100	0.00140	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	-24.59	-2.16	24.65	2.18	0	0	0	0
210226	210216	0.017220	0.047670	0.00144	138.20	138.20	138.20	0.00000	0.000	1	0.00	0.00	-0.55	3.59	0.55	-3.73	0	0	0	0
210216	210232	0.032410	0.081790	0.00250	136.40	136.40	136.40	0.00000	0.000	1	0.00	0.00	7.87	-3.48	-7.84	3.28	0	0	0	0
210216	210274	0.014320	0.036760	0.02217	161.80	161.80	161.80	0.00000	0.000	1	0.00	0.00	-27.52	0.02	27.62	-2.04	0	0	0	0
210218	210217	0.001340	0.042030	0.00000	346.00	346.00	346.00	1.00000	0.000	1	0.00	0.00	-97.70	-1.94	97.82	5.74	0	0	0	0
210217	210312	0.005210	0.030120	0.01286	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	-34.52	-2.68	34.58	1.65	0	0	0	0
210218	210220	0.053800	0.120820	0.00389	144.70	144.70	144.70	0.00000	0.000	1	0.00	0.00	19.84	-7.66	-19.61	7.76	0	0	0	0
210218	210223	0.045000	0.097890	0.00752	130.70	130.70	130.70	0.00000	0.000	1	0.00	0.00	17.02	-4.99	-16.89	4.49	0	0	0	0
210231	210218	0.036240	0.086610	0.00149	140.50	140.50	140.50	0.00000	0.000	1	0.00	0.00	-22.29	-2.29	22.47	2.56	0	0	0	0
210218	210233	0.022250	0.041450	0.00229	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	4.70	3.72	-4.69	-3.95	0	0	0	0
210219	210221	0.072250	0.143170	0.00418	70.90	70.90	70.90	0.00000	0.000	1	0.00	0.00	1.33	-17.02	-1.14	16.95	0	0	0	0
210219	210222	0.012160	0.038660	0.00903	180.40	180.40	180.40	0.00000	0.000	1	0.00	0.00	-31.98	21.91	32.15	-22.31	0	0	0	0
210220	210222	0.012910	0.034560	0.00838	144.60	144.60	144.60	0.00000	0.000	1	0.00	0.00	14.51	-9.49	-14.48	8.71	0	0	0	0
210223	210222	0.023290	0.060380	0.00289	161.10	161.10	161.10	0.00000	0.000	1	0.00	0.00	20.60	-12.82	-20.47	12.85	0	0	0	0
210223	210230	0.022920	0.068330	0.00511	150.00	150.00	150.00	0.00000	0.000	1	0.00	0.00	13.99	11.54	-13.92	-11.85	0	0	0	0
210224	210225	0.014820	0.038760	0.00287	127.10	127.10	127.10	0.00000	0.000	1	0.00	0.00	0.87	-1.40	-0.87	1.10	0	0	0	0
210231	210224	0.020300	0.051840	0.00351	134.60	134.60	134.60	0.00000	0.000	1	0.00	0.00	11.19	-0.57	-11.17	0.27	0	0	0	0
210227	210232	0.019100	0.043510	0.00292	103.60	103.60	103.60	0.00000	0.000	1	0.00	0.00	-11.00	6.59	11.03	-6.82	0	0	0	0
210228	210229	0.025340	0.072870	0.00279	121.00	121.00	121.00	0.00000	0.000	1	0.00	0.00	10.42	5.72	-10.39	-5.91	0	0	0	0
210233	210228	0.038780	0.099770	0.00732	123.00	123.00	123.00	0.00000	0.000	1	0.00	0.00	0.59	4.02	-0.58	-4.76	0	0	0	0
210264	210228	0.031880	0.076100	0.00369	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	19.76	3.42	-19.64	-3.52	0	0	0	0
210229	210271	0.040000	0.128430	0.01259	114.70	114.70	114.70	0.00000	0.000	1	0.00	0.00	3.69	4.71	-3.67	-5.94	0	0	0	0
210238	210234	0.046060	0.073930	0.00441	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-3.92	24.92	4.19	-24.94	0	0	0	0
210249	210234	0.016680	0.038890	0.00131	111.40	111.40	111.40	0.00000	0.000	1	0.00	0.00	-15.79	-0.78	15.83	0.74	0	0	0	0
210234	210251	0.002050	0.004840	0.00018	151.90	151.90	151.90	0.00000	0.000	1	0.00	0.00	-62.02	11.36	62.10	-11.19	0	0	0	0
210235	210246	0.025710	0.065820	0.00453	91.80	91.80	91.80	0.00000	0.000	1	0.00	0.00	7.04	-8.89	-7.01	8.49	0	0	0	0
210237	210244	0.025880	0.072390	0.00216	119.80	119.80	119.80	0.00000	0.000	1	0.00	0.00	16.27	11.73	-16.17	-11.67	0	0	0	0
210245	210237	0.015140	0.034300	0.00277	80.70	80.70	80.70	0.00000	0.000	1	0.00	0.00	10.08	-0.53	-10.07	0.28	0	0	0	0
210237	210248	0.012970	0.031890	0.00414	112.10	112.10	112.10	0.00000	0.000	1	0.00	0.00	-13.51	-12.91	13.55	12.58	0	0	0	0
210239	210238	0.028120	0.083380	0.00272	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	2.57	-21.45	-2.45	21.53	0	0	0	0
210238	210246	0.026040	0.064850	0.00252	97.40	97.40	97.40	0.00000	0.000	1	0.00	0.00	2.12	9.41	-2.09	-9.62	0	0	0	0
210240	210239	0.017510	0.035020	0.00765	132.10	132.10	132.10	0.00000	0.000	1	0.00	0.00	-17.59	-16.45	17.68	15.85	0	0	0	0
210240	210241	0.015130	0.037140	0.00166	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	-7.75	9.77	7.78	-9.88	0	0	0	0
210243	210241	0.009250	0.020950	0.00088	128.20	128.20	128.20	0.00000	0.000	1	0.00	0.00	17.41	-8.61	-17.38	8.60	0	0	0	0
210243	210242	0.001160	0.035130	0.00000	214.90	214.90	214.90	1.00000	0.000	1	0.00	0.00	-73.16	0.57	73.23	1.27	0	0	0	0
210244	210243	0.025180	0.065360	0.00093	111.60	111.60	111.60	0.00000	0.000	1	0.00	0.00	-19.31	1.09	19.40	-0.94	0	0	0	0
210248	210247	0.001610	0.045830	0.00000	123.90	123.90	123.90	1.00000	0.000	1	0.00	0.00	-24.42	1.96	24.42	-1.70	0	0	0	0
210249	210251	0.019640	0.042680	0.00105	127.00	127.00	127.00	0.00000	0.000	1	0.00	0.00	-21.10	1.20	21.19	-1.12	0	0	0	0
210251	210250	0.001030	0.034220	0.00000	378.30	378.30	378.30	1.00000	0.000	1	0.00	0.00	-126.04	5.81	126.19	-0.61	0	0	0	0
210253	210252	0.001460	0.044830	0.00000	304.90	304.90	304.90	1.00000	0.000	1	0.00	0.00	-101.50	-6.45	101.65	10.90	0	0	0	0
210252	210276	0.002370	0.012040	0.00361	305.90	305.90	305.90	0.00000	0.000	1	0.00	0.00	-101.65	-10.90	101.88	11.71	0	0	0	0
210253	210256	0.009440	0.023460	0.00243	154.20	154.20	154.20	0.00000	0.000	1	0.00	0.00	13.48	10.61	-13.46	-10.79	0	0	0	0
210253	210262	0.012150	0.036150	0.00112	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	26.99	-10.26	-26.89	10.43	0	0	0	0
210280	210253	0.017810	0.044130	0.00346	131.70	131.70	131.70	0.00000	0.000	1	0.00	0.00	-20.65	2.52	20.73	-2.70	0	0	0	0
210255	210254	0.001630	0.042760	0.00000	196.20	196.20	196.20	1.00000	0.000	1	0.00	0.00	-44.72	10.82	44.75	-9.96	0	0	0	0
210278	210254	0.005080	0.031020	0.01283	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	44.85	-10.66	-44.75	9.96	0	0	0	0
210255	210264	0.012510	0.041220	0.00846	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	-7.45	-9.50	7.47	8.67	0	0	0	0
210255	210266	0.020930	0.064110	0.00241	79.40	79.40	79.40	0.00000	0.000	1	0.00	0.00	-0.92	-3.20	0.92	2.95	0	0	0	0
210274	210255	0.023880	0.053890	0.00202	149.10	149.10	149.10	0.00000	0.000	1	0.00	0.00	-32.15	2.06	32.39	-1.73	0	0	0	0
210256	210277	0.005090	0.016070	0.00102	144.20	144.20	144.20	0.00000	0.000	1	0.00	0.00	-22.14	0.39	22.17	-0.42	0	0	0	0
210258	210257	0.001760	0.056050	0.00000	239.60	239.60	239.60	1.00000	0.000	1	0.00	0.00	-75.40	-3.65	75.50	6.73	0	0	0	0
210257	210276	0.005470	0.030830	0.01013	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	-75.50	-6.73	75.80	7.35	0	0	0	0
210258	210260	0.020930	0.043510	0.00124	142.30	142.30	142.30	0.00000	0.000	1	0.00	0.00	28.64	-8.04	-28.46	8.29	0	0	0	0
210280	210258	0.007780	0.017090	0.00088	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	-11.16	-1.57	11.17	1.50	0	0	0	0
210259	210261	0.009390	0.021590	0.02272	133.00	133.00	133.00	0.00000	0.000	1	0.00	0.00	-6.35	-5.45	6.35	3.12	0	0	0	0
210259	210274	0.029380	0.062660	0.00510	131.60	131.60	131.60	0.00000	0.000	1	0.00	0.00	-2.79	-0.28	2.80	-0.25	0	0	0	0
210261	210268	0.017340	0.054520	0.00204	133.70	133.70	133.70	0.00000	0.000	1	0.00	0.00	-23.87	-10.77	23.99	10.91	0	0	0	0
210261	210280	0.020880	0.047860	0.00139	125.40	125.40	125.40	0.00000	0.000	1	0.00	0.00	-12.28	4.20	12.31	-4.27	0	0	0	0
210272	210262	0.009960	0.021920	0.01564	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	-21.73	10.43	21.79	-11.93	0	0	0	0
210264	210263	0.002030	0.057170	0.00000	160.40	160.40	160.40	1.00000	0.000	1	0.00	0.00	-46.91	-2.02	46.96	3.21	0	0	0	0
210264	210265	0.034210	0.082350	0.00386	124.40	124.40	124.40	0.00000	0.000	1	0.00	0.00	12.17	-13.99	-12.06	13.85	0	0	0	0
210264	210266	0.015230	0.048240	0.00164	82.40	82.40	82.40	0.00000	0.000	1	0.00	0.00	5.26	3.48	-5.25	-3.63	0	0	0	0
210265	210281	0.010830	0.025590	0.00055	123.80	123.80	123.80	0.00000	0.000	1	0.00	0.00	7.16	-14.68	-7.13	14.68	0	0	0	0
210268	210267	0.001930	0.058710	0.00000	195.70	195.70	195.70	1.00000	0.000	1	0.00	0.00	-46.84	2.18	46.88	-0.96	0	0	0	0
210281	210268	0.039420	0.084400	0.00253	115.00	115.00	115.00	0.00000	0.000	1	0.00	0.00	-3.27	14.43	3.35	-14.53	0	0	0	0
210270	210269	0.035140	0.088680	0.00381	130.10	130.10	130.10	0.00000	0.000	1	0.00	0.00	-0.08	-11.33	0.13	11.06	0	0	0	0
210269	210271	0.008510	0.026470	0.00045	113.40	113.40	113.40	0.00000	0.000	1	0.00	0.00	-2.70	-5.75	2.70	5.72	0	0	0	0
210273	210269	0.051220	0.098700	0.00374	113.50	113.50	113.50	0.00000	0.000	1	0.00	0.00	0.24	5.95	-0.22	-6.29	0	0	0	0
210270	210279	0.005770	0.012860	0.01645	128.00	128.00	128.00	0.00000	0.000	1	0.00	0.00	-2.03	10.88	2.04	-12.48	0	0	0	0
210276	210275	0.000470	0.026020	0.00000	524.10	524.10	524.10	1.00000	0.000	1	0.00	0.00	-256.86	-16.19	257.15	32.44	0	0	0	0
210276	210275	0.000470	0.026020	0.00000	524.10	524.10	524.10	1.00000	0.000	1	0.00	0.00	-256.86	-16.19	257.15	32.44	0	0	0	0
210275	210335	0.000230	0.002790	0.05015	1266.40	1266.40	1266.40	0.00000	0.000	1	0.00	0.00	-701.21	-45.58	702.26	52.97	0	0	0	0
210277	210276	0.002120	0.061340	0.00000	284.00	284.00	284.00	1.00000	0.000	1	0.00	0.00	-91.57	-13.64	91.74	18.71	0	0	0	0
210276	210278	0.002750	0.016170	0.00257	318.60	318.60	318.60	0.00000	0.000	1	0.00	0.00	138.95	45.07	-138.40	-42.08	0	0	0	0
210276	210357	0.006850	0.043580	0.03076	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	29.66	-12.85	-29.59	9.99	0	0	0	0
210279	210278	0.001870	0.052490	0.00000	232.00	232.00	232.00	1.00000	0.000	1	0.00	0.00	-93.34	-46.92	93.54	52.75	0	0	0	0
210282	210285	0.000660	0.003820	0.00971	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	51.72	6.58	-51.70	-7.51	0	0	0	0
210294	210282	0.000780	0.004930	0.00242	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	19.03	3.53	-19.03	-3.77	0	0	0	0
210285	210289	0.003120	0.016800	0.01165	227.00	227.00	227.00	0.00000	0.000	1	0.00	0.00	6.98	-7.03	-6.98	5.82	0	0	0	0
210285	210290	0.001110	0.006700	0.00478	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	7.42	1.14	-7.42	-1.64	0	0	0	0
210288	210290	0.002600	0.011700	0.00596	254.50	254.50	254.50	0.00000	0.000	1	0.00	0.00	-4.26	-1.51	4.26	0.89	0	0	0	0
210291	210318	0.004030	0.021310	0.01108	297.50	297.50	297.50	0.00000	0.000	1	0.00	0.00	-108.87	-1.34	109.32	2.52	0	0	0	0
210295	210301	0.001540	0.009850	0.00538	232.20	232.20	232.20	0.00000	0.000	1	0.00	0.00	28.06	4.95	-28.04	-5.43	0	0	0	0
210295	240096	0.004340	0.021270	0.10923	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	-89.69	-2.03	90.02	-7.69	0	0	0	0
210301	240190	0.005690	0.031990	0.00820	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	-22.56	-7.92	22.59	7.24	0	0	0	0
210304	210355	0.000720	0.004560	0.00074	304.20	304.20	304.20	0.00000	0.000	1	0.00	0.00	13.58	-2.07	-13.58	2.00	0	0	0	0
210306	210309	0.001070	0.063580	0.00000	219.60	219.60	219.60	1.00000	0.000	1	0.00	0.00	38.11	5.38	-38.10	-4.52	0	0	0	0
210342	210306	0.001890	0.022190	0.65989	1176.80	1176.80	1176.80	0.00000	0.000	1	0.00	0.00	500.21	-66.81	-495.82	46.76	0	0	0	0
210306	210352	0.002260	0.031240	0.60967	1182.70	1182.70	1182.70	0.00000	0.000	1	0.00	0.00	-260.32	0.52	261.75	-46.98	0	0	0	0
210306	260185	0.003090	0.030650	0.54662	1089.30	1089.30	1089.30	0.00000	0.000	1	0.00	0.00	348.49	-23.92	-345.04	-0.93	0	0	0	0
210307	210309	0.004240	0.113010	0.00000	69.20	69.20	69.20	1.00000	0.000	1	0.00	0.00	-38.04	-2.98	38.10	4.52	0	0	0	0
210308	210309	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230296	210314	0.002340	0.013290	0.00309	253.40	253.40	253.40	0.00000	0.000	1	0.00	0.00	-22.10	16.74	22.11	-16.98	0	0	0	0
210318	210317	0.000220	0.013290	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-117.40	-1.78	117.43	3.48	0	0	0	0
210318	210317	0.000220	0.013290	0.00000	435.70	435.70	435.70	1.00000	0.000	1	0.00	0.00	-117.40	-1.78	117.43	3.48	0	0	0	0
210317	210319	0.000570	0.031420	0.00000	282.30	282.30	282.30	1.00000	0.000	1	0.00	0.00	-1.85	-7.01	1.85	7.03	0	0	0	0
210317	210320	0.000680	0.044670	0.00000	273.90	273.90	273.90	1.00000	0.000	1	0.00	0.00	-5.97	-5.08	5.97	5.11	0	0	0	0
210321	210318	0.001190	0.008380	0.00632	306.60	306.60	306.60	0.00000	0.000	1	0.00	0.00	-125.31	-0.49	125.49	1.04	0	0	0	0
210321	210322	0.002430	0.057310	0.00000	260.10	260.10	260.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210324	210323	0.000580	0.027570	0.00000	527.00	527.00	527.00	1.00000	0.000	1	0.00	0.00	-209.63	-10.16	209.87	21.50	0	0	0	0
210324	210323	0.000580	0.027570	0.00000	527.00	527.00	527.00	1.00000	0.000	1	0.00	0.00	-209.63	-10.16	209.87	21.50	0	0	0	0
210323	210325	0.000760	0.046830	0.00000	290.90	290.90	290.90	1.00000	0.000	1	0.00	0.00	-9.53	0.12	9.53	-0.08	0	0	0	0
210323	210326	0.000050	0.000600	0.01475	1189.70	1189.70	1189.70	0.00000	0.000	1	0.00	0.00	-221.34	13.35	221.36	-14.67	0	0	0	0
210323	210347	0.003070	0.037850	1.06381	1335.90	1335.90	1335.90	0.00000	0.000	1	0.00	0.00	-330.47	-9.92	333.64	-66.08	0	0	0	0
210323	210347	0.003070	0.037850	1.06381	1335.90	1335.90	1335.90	0.00000	0.000	1	0.00	0.00	-330.47	-9.92	333.64	-66.08	0	0	0	0
210323	260185	0.001100	0.010120	0.19270	1218.60	1218.60	1218.60	0.00000	0.000	1	0.00	0.00	535.46	-15.38	-532.54	21.45	0	0	0	0
210324	260001	0.005840	0.033350	0.03810	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	108.57	7.57	-107.92	-7.91	0	0	0	0
210324	260001	0.005840	0.033350	0.03810	320.70	320.70	320.70	0.00000	0.000	1	0.00	0.00	108.57	7.57	-107.92	-7.91	0	0	0	0
210324	260002	0.006480	0.033880	0.02133	276.60	276.60	276.60	0.00000	0.000	1	0.00	0.00	61.01	2.04	-60.79	-3.13	0	0	0	0
210326	210327	0.000420	0.022140	0.00000	471.50	471.50	471.50	1.00000	0.000	1	0.00	0.00	-92.08	-21.02	92.11	22.85	0	0	0	0
210326	210328	0.000370	0.024020	0.00000	426.60	426.60	426.60	1.00000	0.000	1	0.00	0.00	-71.55	1.67	71.57	-0.53	0	0	0	0
210326	210329	0.000420	0.022720	0.00000	424.80	424.80	424.80	1.00000	0.000	1	0.00	0.00	-40.73	0.93	40.74	-0.58	0	0	0	0
210326	210330	0.000320	0.019970	0.00000	418.00	418.00	418.00	1.00000	0.000	1	0.00	0.00	-152.93	4.61	153.00	-0.29	0	0	0	0
210326	210331	0.000590	0.028250	0.00000	373.20	373.20	373.20	1.00000	0.000	1	0.00	0.00	-28.30	0.70	28.30	-0.49	0	0	0	0
210326	260185	0.000900	0.011610	0.17844	1190.20	1190.20	1190.20	0.00000	0.000	1	0.00	0.00	479.44	0.41	-477.53	5.05	0	0	0	0
210333	210332	0.000400	0.024170	0.00000	454.60	454.60	454.60	1.00000	0.000	1	0.00	0.00	-100.08	3.61	100.12	-1.37	0	0	0	0
210333	210332	0.000400	0.024170	0.00000	454.60	454.60	454.60	1.00000	0.000	1	0.00	0.00	-100.08	3.61	100.12	-1.37	0	0	0	0
210332	210334	0.000200	0.011020	0.00000	1212.40	1212.40	1212.40	1.00000	0.000	1	0.00	0.00	-931.00	-18.96	932.60	107.31	0	0	0	0
210332	230242	0.001250	0.014470	0.38557	1062.10	1062.10	1062.10	0.00000	0.000	1	0.00	0.00	-148.19	54.85	148.51	-92.51	0	0	0	0
210333	230159	0.006710	0.045230	0.04907	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	13.24	0.89	-13.23	-6.11	0	0	0	0
210335	210336	0.000280	0.018410	0.00000	545.50	545.50	545.50	1.00000	0.000	1	0.00	0.00	-184.91	-24.97	185.00	30.90	0	0	0	0
210335	210337	0.000390	0.023470	0.00000	545.30	545.30	545.30	1.00000	0.000	1	0.00	0.00	-184.87	-23.36	185.00	30.90	0	0	0	0
210335	210338	0.000410	0.022610	0.00000	490.40	490.40	490.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210335	210339	0.000330	0.022260	0.00000	490.20	490.20	490.20	1.00000	0.000	1	0.00	0.00	-150.01	4.54	150.08	0.09	0	0	0	0
210335	210340	0.000480	0.025760	0.00000	488.80	488.80	488.80	1.00000	0.000	1	0.00	0.00	-149.98	5.48	150.08	-0.11	0	0	0	0
210335	210341	0.000430	0.026150	0.00000	488.00	488.00	488.00	1.00000	0.000	1	0.00	0.00	-149.99	5.19	150.08	0.26	0	0	0	0
210342	210345	0.000680	0.040680	0.00000	219.10	219.10	219.10	1.00000	0.000	1	0.00	0.00	37.38	4.39	-37.37	-3.86	0	0	0	0
210342	210346	0.000470	0.033610	0.00000	408.10	408.10	408.10	1.00000	0.000	1	0.00	0.00	-149.89	41.25	150.00	-33.74	0	0	0	0
210342	210352	0.001060	0.012290	0.24916	1139.60	1139.60	1139.60	0.00000	0.000	1	0.00	0.00	239.01	-44.41	-238.44	24.02	0	0	0	0
210342	240180	0.004340	0.053730	1.53743	1235.30	1235.30	1235.30	0.00000	0.000	1	0.00	0.00	-626.71	65.57	643.35	-26.23	0	0	0	0
210343	210345	0.007480	0.238320	0.00000	69.00	69.00	69.00	1.00000	0.000	1	0.00	0.00	-37.27	-0.74	37.37	3.86	0	0	0	0
210344	210345	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210348	210347	0.000360	0.015080	0.00000	492.60	492.60	492.60	1.00000	0.000	1	0.00	0.00	-144.92	22.46	144.99	-19.47	0	0	0	0
210348	210347	0.000360	0.015080	0.00000	492.60	492.60	492.60	1.00000	0.000	1	0.00	0.00	-144.92	22.46	144.99	-19.47	0	0	0	0
210347	210349	0.000380	0.023620	0.00000	474.90	474.90	474.90	1.00000	0.000	1	0.00	0.00	-199.96	5.60	200.10	3.15	0	0	0	0
210352	210347	0.000570	0.006740	0.10660	1253.40	1253.40	1253.40	0.00000	0.000	1	0.00	0.00	110.62	17.12	-110.56	-27.87	0	0	0	0
240220	210347	0.004300	0.045800	1.08598	1320.70	1320.70	1320.70	0.00000	0.000	1	0.00	0.00	768.99	-22.33	-744.97	161.88	0	0	0	0
210347	240231	0.003210	0.040670	0.85895	1199.80	1199.80	1199.80	0.00000	0.000	1	0.00	0.00	-387.50	43.92	392.20	-76.12	0	0	0	0
210347	240237	0.004540	0.052860	1.42346	1234.90	1234.90	1234.90	0.00000	0.000	1	0.00	0.00	-593.35	74.46	609.10	-44.27	0	0	0	0
210350	210351	0.001340	0.039480	0.00000	263.40	263.40	263.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210353	210352	0.000680	0.027460	0.00000	365.80	365.80	365.80	1.00000	0.000	1	0.00	0.00	-65.89	10.35	65.92	-9.23	0	0	0	0
210352	210354	0.000400	0.022850	0.00000	471.50	471.50	471.50	1.00000	0.000	1	0.00	0.00	-199.85	15.07	200.00	-6.61	0	0	0	0
210355	210356	0.001640	0.056200	0.00000	216.90	216.90	216.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210357	210358	0.002200	0.055140	0.00000	250.10	250.10	250.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
210359	210360	0.001710	0.052540	0.00000	216.50	216.50	216.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220071	220001	0.019700	0.077550	0.02265	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	-23.75	5.14	23.86	-7.16	0	0	0	0
220001	220202	0.012360	0.078680	0.06120	265.40	265.40	265.40	0.00000	0.000	1	0.00	0.00	-27.57	-3.20	27.66	-2.90	0	0	0	0
220252	220001	0.010510	0.056380	0.01442	274.00	274.00	274.00	0.00000	0.000	1	0.00	0.00	30.22	-5.23	-30.12	4.16	0	0	0	0
220003	220015	0.020010	0.105590	0.08447	289.40	289.40	289.40	0.00000	0.000	1	0.00	0.00	-62.50	10.63	63.25	-16.02	0	0	0	0
220019	220003	0.015360	0.091310	0.03205	263.10	263.10	263.10	0.00000	0.000	1	0.00	0.00	-35.00	15.08	35.20	-17.43	0	0	0	0
220005	220004	0.030960	0.197290	0.10221	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	-14.94	1.70	15.02	-12.56	0	0	0	0
220004	220014	0.037020	0.217180	0.06421	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	-16.81	3.86	16.92	-10.20	0	0	0	0
220024	220005	0.023660	0.145920	0.07905	249.80	249.80	249.80	0.00000	0.000	1	0.00	0.00	-4.83	2.51	4.84	-11.34	0	0	0	0
220007	220006	0.005830	0.040950	0.01728	208.60	208.60	208.60	0.00000	0.000	1	0.00	0.00	0.00	-0.71	0.00	-1.33	0	0	0	0
220200	220006	0.033320	0.221780	0.07259	209.70	209.70	209.70	0.00000	0.000	1	0.00	0.00	7.19	-7.50	-7.17	-0.93	0	0	0	0
220177	220008	0.008670	0.035940	0.01236	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-32.34	14.91	32.45	-15.82	0	0	0	0
220221	220008	0.014480	0.079000	0.02495	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	35.29	-16.99	-35.09	15.44	0	0	0	0
220009	220023	0.010130	0.056480	0.01912	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	-135.35	30.73	137.20	-22.44	0	0	0	0
220009	220029	0.019560	0.105520	0.06843	327.70	327.70	327.70	0.00000	0.000	1	0.00	0.00	131.55	-32.08	-128.21	42.79	0	0	0	0
220015	220010	0.022120	0.128710	0.05200	248.00	248.00	248.00	0.00000	0.000	1	0.00	0.00	22.67	-14.37	-22.54	9.33	0	0	0	0
220024	220010	0.020380	0.149550	0.05647	246.50	246.50	246.50	0.00000	0.000	1	0.00	0.00	-19.45	4.26	19.52	-10.07	0	0	0	0
220019	220011	0.020730	0.156440	0.08062	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	-5.71	-14.71	5.74	5.69	0	0	0	0
220011	220024	0.033510	0.137170	0.05262	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	-23.28	11.23	23.49	-16.40	0	0	0	0
220011	220025	0.012650	0.070680	0.05130	230.80	230.80	230.80	0.00000	0.000	1	0.00	0.00	9.22	-9.57	-9.21	3.68	0	0	0	0
220200	220011	0.032860	0.167180	0.03982	228.90	228.90	228.90	0.00000	0.000	1	0.00	0.00	-8.29	2.84	8.32	-7.35	0	0	0	0
220025	220013	0.012980	0.084830	0.02244	226.10	226.10	226.10	0.00000	0.000	1	0.00	0.00	9.21	-4.50	-9.20	1.94	0	0	0	0
220013	220200	0.002840	0.013880	0.00840	211.10	211.10	211.10	0.00000	0.000	1	0.00	0.00	-1.10	-5.63	1.10	4.65	0	0	0	0
220077	220014	0.015620	0.074430	0.06184	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	-51.93	3.90	52.33	-8.67	0	0	0	0
220014	220252	0.011250	0.047860	0.02070	273.30	273.30	273.30	0.00000	0.000	1	0.00	0.00	-69.25	14.65	69.78	-14.66	0	0	0	0
220015	220202	0.010670	0.058200	0.03389	301.80	301.80	301.80	0.00000	0.000	1	0.00	0.00	-93.73	29.56	94.67	-28.12	0	0	0	0
220017	220016	0.004790	0.029350	0.01285	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	20.31	-8.70	-20.29	7.44	0	0	0	0
220078	220016	0.010680	0.065790	0.06320	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	-20.25	0.82	20.29	-7.44	0	0	0	0
220017	220018	0.007540	0.037610	0.00793	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	13.43	5.73	-13.42	-6.51	0	0	0	0
220218	220017	0.015490	0.094110	0.02862	296.90	296.90	296.90	0.00000	0.000	1	0.00	0.00	33.91	-5.08	-33.75	2.98	0	0	0	0
220018	220194	0.013760	0.072060	0.04373	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	-19.38	-1.19	19.43	-3.27	0	0	0	0
220022	220019	0.007730	0.041210	0.01221	274.40	274.40	274.40	0.00000	0.000	1	0.00	0.00	-38.58	0.20	38.68	-1.02	0	0	0	0
220023	220020	0.049770	0.210900	0.05737	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-8.51	-13.86	8.60	8.02	0	0	0	0
220238	220020	0.008010	0.051330	0.09676	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	14.91	-0.47	-14.90	-10.20	0	0	0	0
220155	220021	0.005460	0.028200	0.01673	341.00	341.00	341.00	0.00000	0.000	1	0.00	0.00	132.53	-14.04	-131.62	16.94	0	0	0	0
220229	220021	0.001410	0.007890	0.00358	336.60	336.60	336.60	0.00000	0.000	1	0.00	0.00	20.62	47.98	-20.59	-48.16	0	0	0	0
220022	220238	0.010530	0.051420	0.02630	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	15.68	-3.06	-15.65	0.23	0	0	0	0
220221	220023	0.031370	0.156230	0.04467	321.30	321.30	321.30	0.00000	0.000	1	0.00	0.00	134.79	-13.90	-129.38	36.12	0	0	0	0
220231	220025	0.005350	0.038910	0.04095	205.70	205.70	205.70	0.00000	0.000	1	0.00	0.00	0.00	-5.59	0.00	0.82	0	0	0	0
220026	220027	0.005960	0.029900	0.02350	320.90	320.90	320.90	0.00000	0.000	1	0.00	0.00	55.12	-51.80	-54.79	51.10	0	0	0	0
220137	220026	0.008890	0.050810	0.03003	320.90	320.90	320.90	0.00000	0.000	1	0.00	0.00	152.03	19.89	-150.02	-11.46	0	0	0	0
220027	240319	0.015960	0.061610	0.04275	319.40	319.40	319.40	0.00000	0.000	1	0.00	0.00	54.79	-51.10	-53.95	49.88	0	0	0	0
220029	220028	0.006760	0.041840	0.01330	302.30	302.30	302.30	0.00000	0.000	1	0.00	0.00	46.54	-15.68	-46.39	15.15	0	0	0	0
240046	220028	0.010020	0.058790	0.01158	301.10	301.10	301.10	0.00000	0.000	1	0.00	0.00	-45.16	15.25	45.37	-15.30	0	0	0	0
220029	240047	0.007550	0.043190	0.07697	311.40	311.40	311.40	0.00000	0.000	1	0.00	0.00	81.66	-27.12	-81.16	21.57	0	0	0	0
220030	220040	0.007340	0.038160	0.01163	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	13.72	-5.28	-13.70	4.11	0	0	0	0
220030	220116	0.003540	0.015090	0.01604	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	16.73	9.40	-16.72	-11.05	0	0	0	0
220118	220030	0.004240	0.024920	0.02651	324.90	324.90	324.90	0.00000	0.000	1	0.00	0.00	30.97	1.64	-30.93	-4.25	0	0	0	0
220059	220031	0.007330	0.036530	0.02955	260.20	260.20	260.20	0.00000	0.000	1	0.00	0.00	3.99	7.22	-3.99	-10.32	0	0	0	0
220129	220031	0.004730	0.025010	0.00959	252.90	252.90	252.90	0.00000	0.000	1	0.00	0.00	1.72	-11.00	-1.71	10.02	0	0	0	0
220045	220032	0.004350	0.028900	0.01538	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-8.28	-6.37	8.28	4.75	0	0	0	0
220032	220048	0.007210	0.043200	0.01628	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	3.86	0.89	-3.86	-2.63	0	0	0	0
220032	220208	0.011610	0.061070	0.04076	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	-14.09	-6.32	14.11	2.06	0	0	0	0
220033	220086	0.003260	0.017960	0.00555	326.60	326.60	326.60	0.00000	0.000	1	0.00	0.00	107.67	-8.32	-107.31	9.70	0	0	0	0
220161	220033	0.003730	0.022930	0.02210	328.10	328.10	328.10	0.00000	0.000	1	0.00	0.00	110.36	-7.30	-109.93	7.57	0	0	0	0
220034	220084	0.002940	0.017430	0.00666	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	-62.68	-2.70	62.78	2.65	0	0	0	0
220094	220034	0.000770	0.003980	0.01213	313.50	313.50	313.50	0.00000	0.000	1	0.00	0.00	-60.54	-3.62	60.57	2.48	0	0	0	0
220035	220056	0.004730	0.028680	0.01911	289.40	289.40	289.40	0.00000	0.000	1	0.00	0.00	-3.12	3.56	3.12	-5.60	0	0	0	0
220035	220093	0.003700	0.024590	0.01763	298.90	298.90	298.90	0.00000	0.000	1	0.00	0.00	59.21	-6.64	-59.08	5.57	0	0	0	0
220035	220246	0.015280	0.081230	0.16593	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-56.40	2.95	56.88	-18.20	0	0	0	0
220107	220036	0.004050	0.021960	0.01212	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	-102.28	12.71	102.68	-11.79	0	0	0	0
220036	220215	0.013730	0.097690	0.03796	281.70	281.70	281.70	0.00000	0.000	1	0.00	0.00	-108.28	9.84	109.81	-3.02	0	0	0	0
220058	220037	0.006820	0.045590	0.01289	285.60	285.60	285.60	0.00000	0.000	1	0.00	0.00	17.52	-7.66	-17.50	6.43	0	0	0	0
220065	220037	0.012620	0.058670	0.02598	285.10	285.10	285.10	0.00000	0.000	1	0.00	0.00	-17.14	3.92	17.18	-6.54	0	0	0	0
220038	220062	0.007680	0.050740	0.01233	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	-61.69	7.39	61.97	-6.85	0	0	0	0
220038	220107	0.002150	0.013900	0.01035	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	59.35	-8.22	-59.28	7.59	0	0	0	0
220039	220168	0.009860	0.048400	0.03381	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-8.78	-8.80	8.79	5.23	0	0	0	0
220039	220242	0.000710	0.004900	0.00265	279.50	279.50	279.50	0.00000	0.000	1	0.00	0.00	3.68	8.50	-3.68	-8.77	0	0	0	0
220052	220040	0.007700	0.037370	0.01498	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-12.89	2.79	12.90	-4.33	0	0	0	0
220041	220049	0.004440	0.024690	0.07157	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	-37.55	-6.93	37.61	-0.42	0	0	0	0
220041	220091	0.002010	0.009860	0.00731	271.70	271.70	271.70	0.00000	0.000	1	0.00	0.00	5.93	2.73	-5.93	-3.51	0	0	0	0
220041	220115	0.006240	0.031640	0.06199	303.40	303.40	303.40	0.00000	0.000	1	0.00	0.00	27.29	3.75	-27.24	-10.12	0	0	0	0
220042	220106	0.003800	0.020970	0.00979	241.20	241.20	241.20	0.00000	0.000	1	0.00	0.00	12.63	1.95	-12.63	-2.96	0	0	0	0
220042	220109	0.006350	0.038380	0.02044	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	-13.89	-2.33	13.90	0.22	0	0	0	0
220049	220043	0.008880	0.046840	0.01531	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	-38.54	0.19	38.67	-1.20	0	0	0	0
220043	220051	0.005780	0.041650	0.01469	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	7.96	-4.90	-7.96	3.34	0	0	0	0
220043	220073	0.011060	0.049560	0.05241	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	-50.02	4.98	50.28	-9.48	0	0	0	0
220085	220044	0.005020	0.029770	0.01374	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	-46.78	-2.68	46.88	1.81	0	0	0	0
220197	220044	0.003860	0.024360	0.01603	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	47.39	0.68	-47.31	-1.90	0	0	0	0
220059	220045	0.004770	0.028890	0.01600	263.70	263.70	263.70	0.00000	0.000	1	0.00	0.00	-6.85	-7.67	6.86	5.99	0	0	0	0
220046	220114	0.002470	0.014360	0.00572	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	24.56	-21.56	-24.53	21.10	0	0	0	0
220135	220046	0.002980	0.015960	0.00714	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	24.82	-22.11	-24.79	21.52	0	0	0	0
220047	220114	0.007730	0.034970	0.01371	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	0.48	4.10	-0.48	-5.55	0	0	0	0
220047	240274	0.015760	0.087480	0.02739	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	-1.17	-4.28	1.17	1.36	0	0	0	0
220048	220242	0.006320	0.031910	0.03228	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	3.08	2.55	-3.08	-5.99	0	0	0	0
220054	220050	0.006670	0.031930	0.02204	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-29.94	7.45	30.00	-9.49	0	0	0	0
220050	220086	0.002080	0.011500	0.00321	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-32.86	8.81	32.88	-9.03	0	0	0	0
220051	240114	0.042740	0.219190	0.05246	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	6.84	-3.64	-6.82	-1.94	0	0	0	0
220052	220054	0.013970	0.086400	0.01256	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	-24.56	7.86	24.65	-8.65	0	0	0	0
220068	220052	0.006510	0.039010	0.02648	234.60	234.60	234.60	0.00000	0.000	1	0.00	0.00	-37.01	8.46	37.10	-10.76	0	0	0	0
220053	220080	0.002150	0.012860	0.02373	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	71.49	-1.53	-71.39	-0.35	0	0	0	0
220053	220086	0.001020	0.005390	0.00229	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-71.52	1.52	71.57	-1.51	0	0	0	0
220076	220055	0.015450	0.071470	0.02252	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-32.81	17.09	33.01	-18.50	0	0	0	0
220190	220055	0.003820	0.021390	0.01682	283.80	283.80	283.80	0.00000	0.000	1	0.00	0.00	33.76	-19.86	-33.70	18.42	0	0	0	0
220056	220060	0.012980	0.080430	0.07317	253.30	253.30	253.30	0.00000	0.000	1	0.00	0.00	-25.25	3.77	25.33	-11.04	0	0	0	0
220056	220095	0.001630	0.008240	0.01084	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	21.41	1.62	-21.41	-2.74	0	0	0	0
220057	220182	0.005070	0.023610	0.00934	261.20	261.20	261.20	0.00000	0.000	1	0.00	0.00	18.82	0.10	-18.80	-1.03	0	0	0	0
220057	220211	0.014900	0.078080	0.04818	261.90	261.90	261.90	0.00000	0.000	1	0.00	0.00	-19.31	-0.22	19.36	-4.72	0	0	0	0
220114	220058	0.003680	0.024050	0.01977	303.50	303.50	303.50	0.00000	0.000	1	0.00	0.00	23.47	-19.86	-23.44	17.95	0	0	0	0
240117	220058	0.006980	0.038980	0.05007	284.90	284.90	284.90	0.00000	0.000	1	0.00	0.00	-5.30	5.15	5.31	-10.49	0	0	0	0
220060	220063	0.007190	0.043840	0.03217	275.50	275.50	275.50	0.00000	0.000	1	0.00	0.00	-55.63	9.99	55.85	-12.08	0	0	0	0
220227	220061	0.001450	0.008670	0.00594	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	82.20	23.61	-82.10	-23.66	0	0	0	0
220173	220062	0.003130	0.015890	0.00711	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	91.31	2.73	-91.07	-2.25	0	0	0	0
220208	220063	0.005800	0.026420	0.01047	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	140.19	7.51	-139.13	-3.81	0	0	0	0
220063	220246	0.003380	0.022600	0.01443	240.50	240.50	240.50	0.00000	0.000	1	0.00	0.00	-1.72	-21.46	1.73	20.02	0	0	0	0
220170	220064	0.006790	0.043860	0.01496	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	-31.85	5.97	31.92	-7.15	0	0	0	0
220064	220182	0.005090	0.029560	0.02060	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	-37.32	5.95	37.39	-7.78	0	0	0	0
220065	240116	0.011020	0.058770	0.03940	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	17.14	-3.92	-17.11	-0.16	0	0	0	0
220073	220066	0.008060	0.040240	0.02247	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-50.28	9.48	50.47	-10.94	0	0	0	0
220066	220215	0.008330	0.052670	0.01966	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-51.03	10.82	51.25	-11.61	0	0	0	0
220067	220069	0.016000	0.080080	0.02379	282.60	282.60	282.60	0.00000	0.000	1	0.00	0.00	63.84	-13.47	-63.19	14.19	0	0	0	0
220255	220067	0.006630	0.040860	0.03034	303.00	303.00	303.00	0.00000	0.000	1	0.00	0.00	132.57	12.02	-131.48	-8.51	0	0	0	0
220094	220069	0.005980	0.033260	0.03902	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	-62.96	11.38	63.19	-14.19	0	0	0	0
220070	220077	0.019560	0.149240	0.04776	243.40	243.40	243.40	0.00000	0.000	1	0.00	0.00	-50.50	2.62	50.97	-4.12	0	0	0	0
220249	220070	0.011510	0.074870	0.01926	236.50	236.50	236.50	0.00000	0.000	1	0.00	0.00	-28.61	6.87	28.70	-8.32	0	0	0	0
220078	220071	0.011010	0.053570	0.03971	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	16.79	-1.35	-16.76	-2.82	0	0	0	0
220120	220071	0.013560	0.072410	0.03821	237.50	237.50	237.50	0.00000	0.000	1	0.00	0.00	-35.35	0.32	35.51	-3.60	0	0	0	0
220074	220072	0.010880	0.052560	0.05526	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-40.87	0.27	41.04	-5.38	0	0	0	0
220072	220224	0.004980	0.031840	0.02737	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	-58.74	0.58	58.90	-2.51	0	0	0	0
220075	220074	0.014640	0.075080	0.03150	327.20	327.20	327.20	0.00000	0.000	1	0.00	0.00	-119.95	13.73	121.99	-6.62	0	0	0	0
220148	220074	0.011110	0.061870	0.03010	306.30	306.30	306.30	0.00000	0.000	1	0.00	0.00	81.81	-5.75	-81.12	6.35	0	0	0	0
240303	220075	0.019150	0.142130	0.03441	323.10	323.10	323.10	0.00000	0.000	1	0.00	0.00	-106.94	30.12	109.15	-17.34	0	0	0	0
220255	220076	0.018550	0.094780	0.02580	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	-32.57	15.52	32.81	-17.09	0	0	0	0
220079	220087	0.000440	0.002820	0.00167	323.70	323.70	323.70	0.00000	0.000	1	0.00	0.00	-19.25	5.78	19.25	-5.95	0	0	0	0
220117	220079	0.002720	0.019560	0.01815	336.00	336.00	336.00	0.00000	0.000	1	0.00	0.00	-0.35	9.88	0.35	-11.78	0	0	0	0
220080	220081	0.000930	0.004710	0.00279	335.70	335.70	335.70	0.00000	0.000	1	0.00	0.00	192.44	-58.07	-192.08	59.57	0	0	0	0
220088	220080	0.000800	0.005500	0.00957	323.40	323.40	323.40	0.00000	0.000	1	0.00	0.00	147.53	-48.96	-147.35	49.22	0	0	0	0
220081	220083	0.001330	0.006120	0.00330	245.30	245.30	245.30	0.00000	0.000	1	0.00	0.00	44.79	-115.44	-44.60	115.97	0	0	0	0
220081	220087	0.001670	0.010380	0.00511	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	50.39	0.56	-50.35	-0.85	0	0	0	0
220082	220089	0.001190	0.007090	0.01147	234.50	234.50	234.50	0.00000	0.000	1	0.00	0.00	22.61	-18.46	-22.60	17.29	0	0	0	0
220161	220082	0.005370	0.028420	0.00501	252.80	252.80	252.80	0.00000	0.000	1	0.00	0.00	52.05	-9.05	-51.91	9.26	0	0	0	0
220090	220083	0.000670	0.003380	0.00528	231.80	231.80	231.80	0.00000	0.000	1	0.00	0.00	-15.90	125.51	16.00	-125.57	0	0	0	0
220084	220118	0.006620	0.036260	0.06347	312.00	312.00	312.00	0.00000	0.000	1	0.00	0.00	-69.58	-3.78	69.89	-1.32	0	0	0	0
220085	220108	0.001950	0.012190	0.08699	285.00	285.00	285.00	0.00000	0.000	1	0.00	0.00	26.18	-2.22	-26.17	-7.01	0	0	0	0
220088	220161	0.002120	0.014790	0.00507	450.00	340.00	340.00	0.00000	0.000	1	0.00	0.00	-334.43	2.16	336.69	13.04	0	0	0	0
220108	220091	0.001500	0.008960	0.00286	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	6.97	-1.32	-6.97	1.02	0	0	0	0
220092	220095	0.004420	0.030490	0.00632	242.90	242.90	242.90	0.00000	0.000	1	0.00	0.00	-20.98	-3.94	20.99	3.39	0	0	0	0
220092	220105	0.002400	0.013690	0.00599	237.70	237.70	237.70	0.00000	0.000	1	0.00	0.00	9.68	0.70	-9.67	-1.32	0	0	0	0
220093	220101	0.001840	0.009820	0.00440	236.00	236.00	236.00	0.00000	0.000	1	0.00	0.00	88.54	-78.12	-88.30	78.92	0	0	0	0
220093	220110	0.001330	0.008350	0.00209	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-52.26	68.79	52.35	-68.43	0	0	0	0
220094	220109	0.004630	0.023400	0.01989	299.90	299.90	299.90	0.00000	0.000	1	0.00	0.00	41.42	-37.41	-41.28	35.98	0	0	0	0
220095	220109	0.000920	0.005310	0.00610	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-3.48	-1.55	3.48	0.90	0	0	0	0
220097	220096	0.001710	0.009920	0.00295	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	115.11	7.64	-114.89	-6.72	0	0	0	0
220102	220096	0.001810	0.011190	0.00462	299.90	299.90	299.90	0.00000	0.000	1	0.00	0.00	-89.26	-2.21	89.39	2.56	0	0	0	0
220097	220098	0.001470	0.008710	0.00186	322.20	322.20	322.20	0.00000	0.000	1	0.00	0.00	-196.11	55.52	196.68	-52.34	0	0	0	0
220098	220100	0.001090	0.006080	0.00449	331.90	331.90	331.90	0.00000	0.000	1	0.00	0.00	-215.98	48.18	216.48	-45.86	0	0	0	0
220100	220099	0.000390	0.025250	0.00000	450.00	409.60	409.60	1.00000	0.000	1	0.00	0.00	-338.88	-5.55	339.30	32.78	0	0	0	0
220141	220099	0.000680	0.007450	0.16994	1267.70	1267.70	1267.70	0.00000	0.000	1	0.00	0.00	492.36	-17.87	-490.84	16.23	0	0	0	0
220099	220172	0.001660	0.015730	0.31018	1235.90	1235.90	1235.90	0.00000	0.000	1	0.00	0.00	151.54	-49.01	-151.17	19.00	0	0	0	0
220103	220102	0.001370	0.009340	0.00412	300.50	300.50	300.50	0.00000	0.000	1	0.00	0.00	-71.99	3.11	72.06	-3.09	0	0	0	0
220110	220103	0.000510	0.003050	0.00399	308.20	308.20	308.20	0.00000	0.000	1	0.00	0.00	-53.98	6.75	53.99	-7.09	0	0	0	0
220107	220104	0.002330	0.012300	0.01294	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	155.86	-22.33	-155.31	23.83	0	0	0	0
220110	220104	0.001170	0.005690	0.03822	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-145.27	23.29	145.51	-26.17	0	0	0	0
220105	220106	0.001520	0.010910	0.00499	236.20	236.20	236.20	0.00000	0.000	1	0.00	0.00	0.67	-1.69	-0.67	1.16	0	0	0	0
220111	220114	0.005370	0.033540	0.01058	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	5.26	-2.94	-5.26	1.82	0	0	0	0
220175	220111	0.001430	0.006800	0.00310	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	19.92	-17.03	-19.91	16.74	0	0	0	0
220111	220242	0.002630	0.014290	0.01827	245.90	245.90	245.90	0.00000	0.000	1	0.00	0.00	-6.75	-16.67	6.76	14.76	0	0	0	0
220112	220175	0.001040	0.006170	0.00235	264.50	264.50	264.50	0.00000	0.000	1	0.00	0.00	-62.79	-13.58	62.84	13.57	0	0	0	0
220112	220185	0.012080	0.078270	0.04357	248.30	248.30	248.30	0.00000	0.000	1	0.00	0.00	-16.31	-11.97	16.35	7.59	0	0	0	0
220113	220129	0.001240	0.007570	0.01149	255.00	255.00	255.00	0.00000	0.000	1	0.00	0.00	20.09	31.57	-20.07	-32.68	0	0	0	0
220113	220175	0.000680	0.004260	0.00315	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	-37.09	-35.33	37.11	35.10	0	0	0	0
220115	220116	0.000450	0.003360	0.00128	298.90	298.90	298.90	0.00000	0.000	1	0.00	0.00	15.04	5.87	-15.04	-6.00	0	0	0	0
220116	220117	0.001590	0.007250	0.00685	338.90	338.90	338.90	0.00000	0.000	1	0.00	0.00	16.46	14.49	-16.45	-15.18	0	0	0	0
220197	220118	0.005150	0.026920	0.01580	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	102.60	1.39	-102.10	-0.47	0	0	0	0
220119	220122	0.000850	0.045700	0.00000	218.80	218.80	218.80	1.00000	0.000	1	0.00	0.00	-35.26	3.18	35.27	-2.65	0	0	0	0
220119	220123	0.000620	0.036280	0.00000	328.30	328.30	328.30	1.00000	0.000	1	0.00	0.00	-43.98	-1.58	43.99	2.23	0	0	0	0
220119	220124	0.000980	0.041560	0.00000	328.10	328.10	328.10	1.00000	0.000	1	0.00	0.00	-43.97	-0.91	43.99	1.66	0	0	0	0
220119	220125	0.000910	0.048270	0.00000	327.90	327.90	327.90	1.00000	0.000	1	0.00	0.00	-43.97	-0.74	43.99	1.60	0	0	0	0
220119	220126	0.000600	0.029620	0.00000	326.80	326.80	326.80	1.00000	0.000	1	0.00	0.00	-43.98	-2.10	43.99	2.63	0	0	0	0
220119	220127	0.000620	0.033140	0.00000	329.60	329.60	329.60	1.00000	0.000	1	0.00	0.00	-43.99	-1.79	44.00	2.38	0	0	0	0
220119	220223	0.001930	0.022860	0.59707	1129.50	1129.50	1129.50	0.00000	0.000	1	0.00	0.00	-59.83	-39.59	59.89	-24.28	0	0	0	0
220248	220119	0.000940	0.009910	0.20102	1129.50	1129.50	1129.50	0.00000	0.000	1	0.00	0.00	-314.12	-5.77	314.98	-6.77	0	0	0	0
220120	220122	0.006930	0.200590	0.00000	68.70	68.70	68.70	1.00000	0.000	1	0.00	0.00	35.35	-0.32	-35.27	2.65	0	0	0	0
220121	220122	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220128	220131	0.000980	0.059720	0.00000	217.50	217.50	217.50	1.00000	0.000	1	0.00	0.00	13.95	7.28	-13.94	-7.14	0	0	0	0
220128	220132	0.000770	0.042570	0.00000	353.40	353.40	353.40	1.00000	0.000	1	0.00	0.00	-44.99	8.61	45.00	-7.79	0	0	0	0
220128	220133	0.000680	0.035990	0.00000	352.00	352.00	352.00	1.00000	0.000	1	0.00	0.00	-44.99	9.94	45.00	-9.23	0	0	0	0
220128	220134	0.000650	0.042940	0.00000	347.40	347.40	347.40	1.00000	0.000	1	0.00	0.00	-44.98	8.42	44.99	-7.59	0	0	0	0
220128	220172	0.001160	0.012800	0.35315	1144.20	1144.20	1144.20	0.00000	0.000	1	0.00	0.00	-53.16	4.36	53.20	-42.30	0	0	0	0
220128	220179	0.000560	0.007220	0.11598	1048.90	1048.90	1048.90	0.00000	0.000	1	0.00	0.00	-16.20	6.26	16.21	-18.84	0	0	0	0
240194	220128	0.001490	0.017480	0.37146	1227.70	1227.70	1227.70	0.00000	0.000	1	0.00	0.00	-189.86	10.30	190.37	-44.86	0	0	0	0
220129	220131	0.006600	0.186180	0.00000	65.00	65.00	65.00	1.00000	0.000	1	0.00	0.00	-13.93	-6.72	13.94	7.14	0	0	0	0
220129	220135	0.002700	0.017520	0.01291	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	-42.92	2.60	42.97	-3.65	0	0	0	0
220130	220131	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220135	220136	0.001920	0.053350	0.00000	286.90	286.90	286.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220187	220135	0.002340	0.014470	0.02111	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	144.36	29.76	-143.88	-29.04	0	0	0	0
220137	220140	0.002110	0.066610	0.00000	225.90	225.90	225.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220158	220137	0.008490	0.044180	0.01634	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	5.35	22.27	-5.30	-23.76	0	0	0	0
220137	220233	0.014690	0.072660	0.12018	293.60	293.60	293.60	0.00000	0.000	1	0.00	0.00	-146.73	3.87	149.78	-1.54	0	0	0	0
220138	220140	0.000000	0.010000	0.00000	3.60	3.60	3.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220139	220140	0.000000	0.010000	0.00000	3.60	3.60	3.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220141	220142	0.000420	0.026600	0.00000	478.80	478.80	478.80	1.00000	0.000	1	0.00	0.00	-146.42	-62.83	146.52	69.07	0	0	0	0
220141	220143	0.000330	0.018090	0.00000	478.70	478.70	478.70	1.00000	0.000	1	0.00	0.00	-145.66	-64.82	145.74	69.07	0	0	0	0
220141	220144	0.000400	0.024430	0.00000	433.90	433.90	433.90	1.00000	0.000	1	0.00	0.00	-68.98	1.67	69.00	-0.59	0	0	0	0
220141	220145	0.000430	0.028890	0.00000	417.40	417.40	417.40	1.00000	0.000	1	0.00	0.00	-153.41	5.43	153.50	0.86	0	0	0	0
220141	220146	0.000450	0.024260	0.00000	400.20	400.20	400.20	1.00000	0.000	1	0.00	0.00	-31.70	0.70	31.70	-0.48	0	0	0	0
220141	220147	0.000450	0.029730	0.00000	399.70	399.70	399.70	1.00000	0.000	1	0.00	0.00	-65.24	1.57	65.26	-0.40	0	0	0	0
220141	220160	0.000040	0.000520	0.01084	1271.10	1271.10	1271.10	0.00000	0.000	1	0.00	0.00	546.75	19.73	-546.64	-19.46	0	0	0	0
220189	220141	0.001370	0.015080	0.52790	1200.20	1200.20	1200.20	0.00000	0.000	1	0.00	0.00	508.06	-92.81	-504.70	72.95	0	0	0	0
220148	220149	0.000920	0.029350	0.00000	424.70	424.70	424.70	1.00000	0.000	1	0.00	0.00	-277.34	-23.30	278.00	44.32	0	0	0	0
220148	220224	0.001930	0.013620	0.00960	313.40	313.40	313.40	0.00000	0.000	1	0.00	0.00	75.66	-11.61	-75.55	11.31	0	0	0	0
220229	220148	0.006750	0.040220	0.02860	284.00	284.00	284.00	0.00000	0.000	1	0.00	0.00	-7.52	-14.77	7.54	11.78	0	0	0	0
220148	220235	0.007900	0.039060	0.04609	286.50	286.50	286.50	0.00000	0.000	1	0.00	0.00	12.53	7.58	-12.52	-12.45	0	0	0	0
220150	220151	0.000920	0.031690	0.00000	336.20	336.20	336.20	1.00000	0.000	1	0.00	0.00	-82.43	-28.03	82.50	30.29	0	0	0	0
220158	220150	0.003940	0.021370	0.02586	358.90	358.90	358.90	0.00000	0.000	1	0.00	0.00	-55.75	12.64	55.87	-14.72	0	0	0	0
220150	220244	0.003390	0.015570	0.01147	356.20	356.20	356.20	0.00000	0.000	1	0.00	0.00	-121.14	-5.95	121.61	6.89	0	0	0	0
220152	220153	0.001560	0.048510	0.00000	327.80	327.80	327.80	1.00000	0.000	1	0.00	0.00	-77.91	-10.34	78.00	13.14	0	0	0	0
220152	220155	0.000130	0.000740	0.00032	334.50	334.50	334.50	0.00000	0.000	1	0.00	0.00	232.12	-16.21	-232.05	16.55	0	0	0	0
220152	220194	0.011780	0.053760	0.02446	317.60	317.60	317.60	0.00000	0.000	1	0.00	0.00	-154.21	26.55	156.92	-16.81	0	0	0	0
220155	220154	0.000310	0.017180	0.00000	438.90	438.90	438.90	1.00000	0.000	1	0.00	0.00	278.58	-35.70	-278.35	48.40	0	0	0	0
220154	220156	0.000530	0.036220	0.00000	370.90	370.90	370.90	1.00000	0.000	1	0.00	0.00	-81.97	0.31	82.00	1.95	0	0	0	0
220204	220154	0.000330	0.004060	0.16938	1115.40	1115.40	1115.40	0.00000	0.000	1	0.00	0.00	-359.92	35.34	360.32	-48.70	0	0	0	0
220155	220177	0.009620	0.035370	0.02113	322.00	322.00	322.00	0.00000	0.000	1	0.00	0.00	-179.06	33.19	182.05	-24.44	0	0	0	0
220158	220157	0.000460	0.024240	0.00000	373.10	373.10	373.10	1.00000	0.000	1	0.00	0.00	50.40	-34.91	-50.38	35.77	0	0	0	0
220157	220159	0.000470	0.030090	0.00000	446.10	446.10	446.10	1.00000	0.000	1	0.00	0.00	-167.58	3.40	167.70	4.43	0	0	0	0
220157	220204	0.000420	0.005160	0.18050	1288.70	1288.70	1288.70	0.00000	0.000	1	0.00	0.00	-353.36	7.93	353.84	-21.45	0	0	0	0
220157	220204	0.000420	0.005160	0.18050	1288.70	1288.70	1288.70	0.00000	0.000	1	0.00	0.00	-353.36	7.93	353.84	-21.45	0	0	0	0
220157	240302	0.002540	0.033000	0.43425	1263.30	1263.30	1263.30	0.00000	0.000	1	0.00	0.00	619.56	-14.97	-610.53	85.38	0	0	0	0
220157	240318	0.002550	0.030520	0.43256	1232.70	1232.70	1232.70	0.00000	0.000	1	0.00	0.00	305.12	-40.06	-302.91	19.69	0	0	0	0
220161	220160	0.000330	0.020010	0.00000	464.40	464.40	464.40	1.00000	0.000	1	0.00	0.00	-288.90	-21.79	289.16	37.53	0	0	0	0
220161	220160	0.000330	0.020010	0.00000	464.40	464.40	464.40	1.00000	0.000	1	0.00	0.00	-288.90	-21.79	289.16	37.53	0	0	0	0
220160	220162	0.000660	0.039980	0.00000	381.40	381.40	381.40	1.00000	0.000	1	0.00	0.00	-17.48	-0.46	17.48	0.57	0	0	0	0
220160	220163	0.000600	0.042850	0.00000	381.10	381.10	381.10	1.00000	0.000	1	0.00	0.00	-42.35	0.20	42.36	0.51	0	0	0	0
220160	220164	0.000630	0.034970	0.00000	346.30	346.30	346.30	1.00000	0.000	1	0.00	0.00	-44.98	0.22	44.99	0.43	0	0	0	0
220160	220165	0.000610	0.037140	0.00000	346.30	346.30	346.30	1.00000	0.000	1	0.00	0.00	-44.98	0.22	44.99	0.47	0	0	0	0
220160	220166	0.000340	0.025950	0.00000	341.80	341.80	341.80	1.00000	0.000	1	0.00	0.00	-46.98	-0.35	46.99	0.88	0	0	0	0
220160	220167	0.000760	0.040820	0.00000	340.50	340.50	340.50	1.00000	0.000	1	0.00	0.00	-46.97	0.51	46.99	0.33	0	0	0	0
220160	220210	0.002240	0.025000	0.50182	1262.70	1262.70	1262.70	0.00000	0.000	1	0.00	0.00	212.07	-55.94	-211.12	12.09	0	0	0	0
220168	220169	0.001430	0.043810	0.00000	360.10	360.10	360.10	1.00000	0.000	1	0.00	0.00	-124.00	1.04	124.20	5.22	0	0	0	0
220168	220170	0.009380	0.039550	0.01037	304.40	304.40	304.40	0.00000	0.000	1	0.00	0.00	-44.67	5.65	44.85	-6.02	0	0	0	0
220168	240117	0.004160	0.018360	0.11025	312.20	312.20	312.20	0.00000	0.000	1	0.00	0.00	79.09	-21.87	-78.84	11.12	0	0	0	0
220168	240274	0.004030	0.031630	0.01825	331.40	331.40	331.40	0.00000	0.000	1	0.00	0.00	18.89	3.76	-18.87	-5.60	0	0	0	0
220170	220171	0.001210	0.038450	0.00000	342.20	342.20	342.20	1.00000	0.000	1	0.00	0.00	-89.91	2.20	90.00	0.68	0	0	0	0
220170	220185	0.002760	0.016810	0.00675	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	76.91	-2.15	-76.76	2.34	0	0	0	0
220173	220172	0.000330	0.023810	0.00000	250.80	250.80	250.80	1.00000	0.000	1	0.00	0.00	-166.51	-21.33	166.60	27.60	0	0	0	0
220172	220174	0.000720	0.047150	0.00000	391.60	391.60	391.60	1.00000	0.000	1	0.00	0.00	-119.90	37.21	120.00	-30.35	0	0	0	0
220172	220179	0.000910	0.011060	0.43122	1163.50	1163.50	1163.50	0.00000	0.000	1	0.00	0.00	51.26	-41.51	-51.24	-4.96	0	0	0	0
220175	220176	0.000950	0.028340	0.00000	358.30	358.30	358.30	1.00000	0.000	1	0.00	0.00	-119.86	-31.65	120.00	35.76	0	0	0	0
220177	220178	0.001390	0.042210	0.00000	368.70	368.70	368.70	1.00000	0.000	1	0.00	0.00	-149.71	9.53	150.00	-0.75	0	0	0	0
220180	220179	0.000340	0.024850	0.00000	311.60	311.60	311.60	1.00000	0.000	1	0.00	0.00	-21.18	-25.00	21.18	25.25	0	0	0	0
220179	220181	0.000400	0.029840	0.00000	392.90	392.90	392.90	1.00000	0.000	1	0.00	0.00	-121.84	11.49	121.90	-7.38	0	0	0	0
220184	220179	0.000690	0.007900	0.17477	1225.60	1225.60	1225.60	0.00000	0.000	1	0.00	0.00	-135.58	-4.69	135.70	-12.94	0	0	0	0
220187	220180	0.001570	0.010200	0.00358	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	-21.16	-25.28	21.18	25.00	0	0	0	0
220182	220183	0.001140	0.030370	0.00000	364.70	364.70	364.70	1.00000	0.000	1	0.00	0.00	-142.29	2.81	142.50	2.90	0	0	0	0
220182	220187	0.003530	0.017000	0.00829	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	123.70	6.00	-123.20	-4.47	0	0	0	0
220185	220184	0.000520	0.029520	0.00000	327.30	327.30	327.30	1.00000	0.000	1	0.00	0.00	-48.30	-13.23	48.31	13.92	0	0	0	0
220184	220186	0.000580	0.033310	0.00000	390.00	390.00	390.00	1.00000	0.000	1	0.00	0.00	-115.43	9.22	115.50	-5.11	0	0	0	0
220184	220210	0.000880	0.010410	0.18093	1205.90	1205.90	1205.90	0.00000	0.000	1	0.00	0.00	-206.12	-7.15	206.46	-8.44	0	0	0	0
240273	220184	0.000620	0.008200	0.08049	1292.00	1292.00	1292.00	0.00000	0.000	1	0.00	0.00	-204.17	0.09	204.41	-5.65	0	0	0	0
240273	220184	0.000620	0.008200	0.08049	1292.00	1292.00	1292.00	0.00000	0.000	1	0.00	0.00	-204.17	0.09	204.41	-5.65	0	0	0	0
240114	220185	0.009170	0.054560	0.01749	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	-45.72	11.84	45.91	-12.59	0	0	0	0
220187	220188	0.001260	0.041580	0.00000	306.70	306.70	306.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220190	220189	0.000420	0.023430	0.00000	319.50	319.50	319.50	1.00000	0.000	1	0.00	0.00	-175.26	-63.34	175.40	71.18	0	0	0	0
220189	220191	0.000420	0.026340	0.00000	395.50	395.50	395.50	1.00000	0.000	1	0.00	0.00	-92.47	-18.63	92.50	20.82	0	0	0	0
220189	220192	0.000570	0.041340	0.00000	324.20	324.20	324.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220189	220248	0.000450	0.004790	0.14410	1198.40	1198.40	1198.40	0.00000	0.000	1	0.00	0.00	-590.99	20.05	592.46	-19.83	0	0	0	0
220194	220195	0.001720	0.054340	0.00000	364.80	364.80	364.80	1.00000	0.000	1	0.00	0.00	-22.52	0.40	22.53	-0.15	0	0	0	0
220194	220195	0.000000	0.010000	0.00000	188.50	188.50	188.50	1.00000	0.000	1	0.00	0.00	-122.47	-1.68	122.47	3.06	0	0	0	0
220194	220221	0.011180	0.061490	0.02272	286.10	286.10	286.10	0.00000	0.000	1	0.00	0.00	-31.36	21.36	31.51	-22.94	0	0	0	0
220197	220198	0.001520	0.038750	0.00000	368.60	368.60	368.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220197	220198	0.000000	0.010000	0.00000	195.00	195.00	195.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220197	220199	0.001460	0.049120	0.00000	367.70	367.70	367.70	1.00000	0.000	1	0.00	0.00	-25.36	0.28	25.37	0.02	0	0	0	0
220197	220199	0.000000	0.010000	0.00000	195.00	195.00	195.00	1.00000	0.000	1	0.00	0.00	-124.63	-2.35	124.63	3.79	0	0	0	0
220200	220201	0.001740	0.051870	0.00000	249.30	249.30	249.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220202	220203	0.001980	0.059180	0.00000	279.20	279.20	279.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220202	220218	0.002490	0.015820	0.00476	304.00	304.00	304.00	0.00000	0.000	1	0.00	0.00	-122.33	31.02	122.70	-29.23	0	0	0	0
220205	220204	0.000370	0.022900	0.00000	413.70	413.70	413.70	1.00000	0.000	1	0.00	0.00	95.36	-23.62	-95.33	25.68	0	0	0	0
220204	220206	0.000690	0.039040	0.00000	390.40	390.40	390.40	1.00000	0.000	1	0.00	0.00	-115.91	3.93	116.00	0.93	0	0	0	0
220204	220223	0.000750	0.009840	0.20770	1181.90	1181.90	1181.90	0.00000	0.000	1	0.00	0.00	-136.53	-22.05	136.66	1.26	0	0	0	0
220205	220229	0.000440	0.003010	0.00231	344.30	344.30	344.30	0.00000	0.000	1	0.00	0.00	-105.17	26.92	105.21	-26.84	0	0	0	0
220235	220205	0.000680	0.004130	0.00071	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	33.71	8.99	-33.71	-9.02	0	0	0	0
220205	220244	0.001830	0.009550	0.01077	332.10	332.10	332.10	0.00000	0.000	1	0.00	0.00	-38.79	0.42	38.82	-1.44	0	0	0	0
220208	220209	0.001220	0.031190	0.00000	418.80	418.80	418.80	1.00000	0.000	1	0.00	0.00	-51.25	0.43	51.28	0.33	0	0	0	0
220208	220209	0.000000	0.010000	0.00000	274.60	274.60	274.60	1.00000	0.000	1	0.00	0.00	-159.92	-4.90	159.92	7.27	0	0	0	0
220208	220227	0.007960	0.046380	0.01467	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	56.87	-5.10	-56.63	4.92	0	0	0	0
220210	220213	0.001110	0.058860	0.00000	216.30	216.30	216.30	1.00000	0.000	1	0.00	0.00	-9.04	1.51	9.04	-1.47	0	0	0	0
220210	220214	0.000380	0.026610	0.00000	479.50	479.50	479.50	1.00000	0.000	1	0.00	0.00	-207.05	21.28	207.20	-10.69	0	0	0	0
220210	240315	0.002260	0.025940	0.48564	1217.90	1217.90	1217.90	0.00000	0.000	1	0.00	0.00	220.74	-26.45	-219.73	-14.64	0	0	0	0
220211	220213	0.006920	0.197220	0.00000	63.80	63.80	63.80	1.00000	0.000	1	0.00	0.00	9.04	-1.31	-9.04	1.47	0	0	0	0
220215	220211	0.004510	0.028570	0.01059	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	28.44	-6.96	-28.40	6.04	0	0	0	0
220212	220213	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220215	220216	0.000840	0.026310	0.00000	390.60	390.60	390.60	1.00000	0.000	1	0.00	0.00	-196.40	20.61	196.70	-11.13	0	0	0	0
220218	220219	0.001620	0.044050	0.00000	375.60	375.60	375.60	1.00000	0.000	1	0.00	0.00	-28.92	7.16	28.94	-6.80	0	0	0	0
220218	220219	0.000000	0.010000	0.00000	204.70	204.70	204.70	1.00000	0.000	1	0.00	0.00	-128.56	26.85	128.56	-25.26	0	0	0	0
220221	220222	0.000340	0.011010	0.00000	411.20	411.20	411.20	1.00000	0.000	1	0.00	0.00	-95.69	27.14	95.72	-26.11	0	0	0	0
220221	220222	0.000000	0.010000	0.00000	262.60	262.60	262.60	1.00000	0.000	1	0.00	0.00	-106.28	26.63	106.28	-25.50	0	0	0	0
220224	220223	0.000400	0.021790	0.00000	298.70	298.70	298.70	1.00000	0.000	1	0.00	0.00	16.66	-8.80	-16.65	8.87	0	0	0	0
220223	220225	0.000350	0.024810	0.00000	465.30	465.30	465.30	1.00000	0.000	1	0.00	0.00	-179.90	14.16	180.00	-6.72	0	0	0	0
220227	220228	0.000930	0.030700	0.00000	354.90	354.90	354.90	1.00000	0.000	1	0.00	0.00	-24.76	-8.29	24.76	8.48	0	0	0	0
220227	220228	0.000000	0.010000	0.00000	130.00	130.00	130.00	1.00000	0.000	1	0.00	0.00	-75.24	-27.74	75.24	28.33	0	0	0	0
220227	220246	0.002180	0.014170	0.00338	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	74.42	7.49	-74.31	-7.12	0	0	0	0
220229	220230	0.001410	0.044890	0.00000	358.20	358.20	358.20	1.00000	0.000	1	0.00	0.00	-118.31	-6.37	118.50	12.26	0	0	0	0
220231	220232	0.002510	0.068440	0.00000	213.60	213.60	213.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220233	220234	0.001060	0.032790	0.00000	367.50	367.50	367.50	1.00000	0.000	1	0.00	0.00	-149.78	-6.14	150.00	12.95	0	0	0	0
220235	220236	0.001780	0.050030	0.00000	302.20	302.20	302.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220235	220244	0.002050	0.010920	0.00669	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	-21.20	3.46	21.21	-4.13	0	0	0	0
220238	220240	0.004520	0.123550	0.00000	62.10	62.10	62.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220238	220240	0.000000	0.010000	0.00000	239.00	239.00	239.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220238	220241	0.001300	0.048040	0.00000	301.70	301.70	301.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220238	220241	0.000000	0.010000	0.00000	65.00	65.00	65.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220239	220240	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220242	220243	0.001520	0.052090	0.00000	192.90	192.90	192.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220244	220245	0.001190	0.037970	0.00000	388.50	388.50	388.50	1.00000	0.000	1	0.00	0.00	-181.63	-1.32	182.00	13.01	0	0	0	0
220246	220247	0.001430	0.039410	0.00000	299.70	299.70	299.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
220249	220248	0.000460	0.025180	0.00000	207.10	207.10	207.10	1.00000	0.000	1	0.00	0.00	28.61	-6.87	-28.60	7.08	0	0	0	0
220248	220250	0.000440	0.029550	0.00000	511.70	511.70	511.70	1.00000	0.000	1	0.00	0.00	-249.74	-0.81	250.00	17.97	0	0	0	0
220252	220253	0.000660	0.023180	0.00000	354.40	354.40	354.40	1.00000	0.000	1	0.00	0.00	-30.01	6.59	30.01	-6.39	0	0	0	0
220252	220253	0.000000	0.010000	0.00000	130.00	130.00	130.00	1.00000	0.000	1	0.00	0.00	-69.99	13.30	69.99	-12.83	0	0	0	0
220255	220256	0.001170	0.035570	0.00000	352.90	352.90	352.90	1.00000	0.000	1	0.00	0.00	-22.08	-5.48	22.09	5.65	0	0	0	0
220255	220256	0.000000	0.010000	0.00000	130.00	130.00	130.00	1.00000	0.000	1	0.00	0.00	-77.91	-22.06	77.91	22.67	0	0	0	0
230001	230002	0.001100	0.005680	0.00099	246.50	246.50	246.50	0.00000	0.000	1	0.00	0.00	-29.96	1.18	29.97	-1.24	0	0	0	0
230034	230002	0.002310	0.012890	0.02075	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	109.73	-14.85	-109.46	14.11	0	0	0	0
230067	230002	0.001530	0.009270	0.00331	232.50	232.50	232.50	0.00000	0.000	1	0.00	0.00	-79.39	13.09	79.48	-12.88	0	0	0	0
230003	230035	0.009520	0.051910	0.01157	227.10	227.10	227.10	0.00000	0.000	1	0.00	0.00	42.63	-1.99	-42.47	1.65	0	0	0	0
230003	270043	0.006120	0.025360	0.03075	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-45.72	1.31	45.85	-4.10	0	0	0	0
230004	230005	0.004140	0.020610	0.00896	223.60	223.60	223.60	0.00000	0.000	1	0.00	0.00	-64.34	12.29	64.50	-12.42	0	0	0	0
230006	230004	0.004140	0.025640	0.01480	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	43.57	2.70	-43.50	-3.83	0	0	0	0
230004	230008	0.007220	0.025720	0.00819	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	106.11	-8.84	-105.34	10.69	0	0	0	0
230005	230067	0.002690	0.018570	0.03527	223.10	223.10	223.10	0.00000	0.000	1	0.00	0.00	-67.96	11.89	68.09	-14.82	0	0	0	0
230292	230006	0.002010	0.011630	0.00628	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	45.87	2.93	-45.83	-3.38	0	0	0	0
230007	270047	0.010490	0.060720	0.03653	280.20	280.20	280.20	0.00000	0.000	1	0.00	0.00	-164.52	37.71	167.38	-24.99	0	0	0	0
230008	230033	0.005180	0.026560	0.01658	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	103.61	-11.07	-103.08	12.04	0	0	0	0
230009	230030	0.007560	0.044030	0.12235	281.40	281.40	281.40	0.00000	0.000	1	0.00	0.00	110.44	-12.95	-109.57	4.99	0	0	0	0
270045	230009	0.003020	0.021390	0.03669	241.90	241.90	241.90	0.00000	0.000	1	0.00	0.00	82.03	-11.12	-81.84	8.56	0	0	0	0
230009	270046	0.003960	0.026080	0.01259	271.00	271.00	271.00	0.00000	0.000	1	0.00	0.00	-29.53	4.09	29.56	-5.21	0	0	0	0
230010	230031	0.006370	0.034910	0.00765	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	40.97	-4.55	-40.87	4.28	0	0	0	0
230036	230010	0.002690	0.018800	0.01308	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	45.18	-4.10	-45.13	3.05	0	0	0	0
230011	230014	0.014980	0.098790	0.04523	213.60	213.60	213.60	0.00000	0.000	1	0.00	0.00	-41.37	-1.89	41.61	-1.35	0	0	0	0
230011	230015	0.006400	0.036750	0.02455	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	-136.10	16.72	137.24	-12.81	0	0	0	0
230011	230018	0.004880	0.030200	0.02374	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	99.29	-14.84	-98.83	15.18	0	0	0	0
230011	230027	0.014430	0.058970	0.01770	272.30	272.30	272.30	0.00000	0.000	1	0.00	0.00	157.38	-11.06	-154.00	23.02	0	0	0	0
230011	230076	0.008810	0.048330	0.03393	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	-88.20	8.89	88.85	-8.91	0	0	0	0
230013	230012	0.005330	0.035520	0.00819	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	33.59	-0.87	-33.54	0.36	0	0	0	0
230014	230012	0.003630	0.022850	0.00537	232.90	232.90	232.90	0.00000	0.000	1	0.00	0.00	-24.22	2.09	24.24	-2.54	0	0	0	0
230013	230123	0.002400	0.015250	0.10439	265.20	265.20	265.20	0.00000	0.000	1	0.00	0.00	-27.17	1.50	27.18	-12.64	0	0	0	0
230014	230240	0.008560	0.047270	0.03301	244.60	244.60	244.60	0.00000	0.000	1	0.00	0.00	36.01	13.43	-35.89	-16.27	0	0	0	0
230017	230016	0.005530	0.017790	0.01165	246.50	246.50	246.50	0.00000	0.000	1	0.00	0.00	5.27	10.08	-5.26	-11.28	0	0	0	0
230016	230024	0.004200	0.025740	0.01086	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	-49.79	8.79	49.89	-9.31	0	0	0	0
230016	230074	0.005590	0.024600	0.01179	275.80	275.80	275.80	0.00000	0.000	1	0.00	0.00	44.96	-0.30	-44.85	-0.46	0	0	0	0
230044	230017	0.003640	0.021930	0.01032	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	-45.20	7.37	45.27	-8.03	0	0	0	0
230017	230141	0.005760	0.032650	0.01234	238.90	238.90	238.90	0.00000	0.000	1	0.00	0.00	-55.55	-3.18	55.71	2.83	0	0	0	0
230018	230228	0.004870	0.034380	0.01142	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	91.33	-16.38	-90.93	17.95	0	0	0	0
230020	230019	0.004410	0.022220	0.01320	287.30	287.30	287.30	0.00000	0.000	1	0.00	0.00	126.73	-15.31	-126.05	17.35	0	0	0	0
230019	230021	0.006430	0.032070	0.01524	240.00	240.00	240.00	0.00000	0.000	1	0.00	0.00	55.13	-1.02	-54.94	0.35	0	0	0	0
230019	230070	0.004010	0.025700	0.02044	244.90	244.90	244.90	0.00000	0.000	1	0.00	0.00	62.92	-18.13	-62.76	17.02	0	0	0	0
230020	230023	0.009500	0.046300	0.02498	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	63.70	-9.49	-63.33	8.67	0	0	0	0
230020	230076	0.006660	0.033380	0.00746	315.20	315.20	315.20	0.00000	0.000	1	0.00	0.00	-194.50	23.67	196.93	-12.30	0	0	0	0
230021	230026	0.005500	0.041510	0.01871	236.70	236.70	236.70	0.00000	0.000	1	0.00	0.00	48.84	-2.30	-48.72	1.30	0	0	0	0
230035	230022	0.003360	0.019600	0.01414	228.30	228.30	228.30	0.00000	0.000	1	0.00	0.00	-39.97	5.54	40.02	-6.73	0	0	0	0
230022	230070	0.002820	0.015370	0.01515	232.70	232.70	232.70	0.00000	0.000	1	0.00	0.00	-44.09	20.97	44.16	-22.22	0	0	0	0
230023	230024	0.009230	0.055660	0.04352	245.40	245.40	245.40	0.00000	0.000	1	0.00	0.00	54.23	-11.68	-53.96	8.71	0	0	0	0
230025	230026	0.005170	0.026760	0.00787	231.40	231.40	231.40	0.00000	0.000	1	0.00	0.00	-42.93	2.91	43.02	-3.25	0	0	0	0
230027	230025	0.000600	0.004740	0.00679	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	146.50	-24.52	-146.37	24.82	0	0	0	0
230025	230058	0.003930	0.022710	0.04715	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	189.22	-27.74	-187.84	30.83	0	0	0	0
230028	230035	0.006630	0.038740	0.05680	244.40	244.40	244.40	0.00000	0.000	1	0.00	0.00	-79.86	4.31	80.26	-7.94	0	0	0	0
230059	230028	0.006350	0.036240	0.01997	240.20	240.20	240.20	0.00000	0.000	1	0.00	0.00	-72.83	6.25	73.16	-6.49	0	0	0	0
230030	230029	0.001400	0.007240	0.00437	266.60	266.60	266.60	0.00000	0.000	1	0.00	0.00	108.81	-5.22	-108.65	5.57	0	0	0	0
230029	230077	0.001260	0.006330	0.01397	264.90	264.90	264.90	0.00000	0.000	1	0.00	0.00	103.65	-6.17	-103.52	5.34	0	0	0	0
230031	230124	0.005900	0.037970	0.02433	240.60	240.60	240.60	0.00000	0.000	1	0.00	0.00	36.17	-5.41	-36.09	3.27	0	0	0	0
230033	230041	0.003500	0.018200	0.01608	270.90	270.90	270.90	0.00000	0.000	1	0.00	0.00	90.64	8.75	-90.37	-9.01	0	0	0	0
230033	230062	0.005160	0.028290	0.01712	271.80	271.80	271.80	0.00000	0.000	1	0.00	0.00	-49.82	-11.91	49.95	10.79	0	0	0	0
230033	230071	0.001040	0.006020	0.01601	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	58.65	-9.11	-58.61	7.63	0	0	0	0
230075	230036	0.003010	0.020780	0.01072	249.60	249.60	249.60	0.00000	0.000	1	0.00	0.00	46.64	-4.45	-46.58	3.72	0	0	0	0
230037	230040	0.002500	0.014950	0.01782	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	-94.85	-2.34	95.06	1.73	0	0	0	0
230037	230061	0.008680	0.055570	0.02371	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-96.02	19.03	96.81	-16.47	0	0	0	0
230038	230050	0.004840	0.025730	0.03422	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-175.98	17.32	177.47	-12.89	0	0	0	0
230038	230050	0.004840	0.025730	0.03422	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-175.98	17.32	177.47	-12.89	0	0	0	0
230054	230038	0.002040	0.014300	0.01580	318.90	318.90	318.90	0.00000	0.000	1	0.00	0.00	-173.20	20.28	173.81	-17.59	0	0	0	0
230054	230038	0.002040	0.014300	0.01580	318.90	318.90	318.90	0.00000	0.000	1	0.00	0.00	-173.20	20.28	173.81	-17.59	0	0	0	0
230040	230057	0.005150	0.025650	0.03314	262.00	262.00	262.00	0.00000	0.000	1	0.00	0.00	-82.64	29.63	83.02	-31.25	0	0	0	0
230040	230066	0.002230	0.012370	0.01180	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	-21.52	30.57	21.55	-31.65	0	0	0	0
230042	230056	0.005020	0.022900	0.02012	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	-77.35	-8.56	77.64	7.81	0	0	0	0
230042	230064	0.004840	0.031780	0.01210	267.60	267.60	267.60	0.00000	0.000	1	0.00	0.00	71.95	7.13	-71.71	-6.77	0	0	0	0
230043	230047	0.002560	0.014930	0.04593	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	48.64	-23.07	-48.57	18.64	0	0	0	0
230043	230069	0.002690	0.012680	0.00516	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-56.64	21.87	56.73	-21.97	0	0	0	0
230045	230044	0.003630	0.019400	0.00673	250.80	250.80	250.80	0.00000	0.000	1	0.00	0.00	-39.74	8.54	39.80	-8.95	0	0	0	0
230045	230095	0.006890	0.028730	0.02778	251.00	251.00	251.00	0.00000	0.000	1	0.00	0.00	36.73	-9.44	-36.64	6.89	0	0	0	0
230047	230046	0.001690	0.007880	0.05228	275.30	275.30	275.30	0.00000	0.000	1	0.00	0.00	46.62	-19.32	-46.58	13.99	0	0	0	0
230048	230046	0.001790	0.012030	0.01198	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-99.75	15.35	99.93	-15.45	0	0	0	0
230046	230089	0.005220	0.030310	0.03510	250.70	250.70	250.70	0.00000	0.000	1	0.00	0.00	-57.33	0.63	57.49	-3.39	0	0	0	0
230111	230048	0.003740	0.016770	0.00808	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	-96.55	16.86	96.89	-16.18	0	0	0	0
230050	230049	0.002870	0.018090	0.00676	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	-180.62	11.83	181.54	-6.75	0	0	0	0
230050	230049	0.002870	0.018090	0.00676	321.90	321.90	321.90	0.00000	0.000	1	0.00	0.00	-180.62	11.83	181.54	-6.75	0	0	0	0
230069	230049	0.004420	0.021880	0.01025	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	184.97	-0.10	-183.53	6.18	0	0	0	0
230069	230049	0.004420	0.021880	0.01025	325.90	325.90	325.90	0.00000	0.000	1	0.00	0.00	184.97	-0.10	-183.53	6.18	0	0	0	0
230051	230052	0.004220	0.026660	0.02478	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	21.56	-17.94	-21.53	15.61	0	0	0	0
230054	230051	0.002070	0.014380	0.00896	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	171.70	-20.77	-171.09	24.09	0	0	0	0
230054	230051	0.002070	0.014380	0.00896	317.70	317.70	317.70	0.00000	0.000	1	0.00	0.00	171.70	-20.77	-171.09	24.09	0	0	0	0
230052	230078	0.002580	0.013760	0.00639	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	17.28	-17.04	-17.26	16.47	0	0	0	0
230053	230063	0.002510	0.017330	0.04041	278.40	278.40	278.40	0.00000	0.000	1	0.00	0.00	-98.62	47.39	98.91	-49.56	0	0	0	0
230056	230055	0.002300	0.012900	0.04021	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	-118.91	19.62	119.23	-22.02	0	0	0	0
230055	230074	0.005980	0.035150	0.00713	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	-125.23	20.14	126.15	-15.46	0	0	0	0
230066	230056	0.005870	0.025100	0.01238	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	-35.35	27.67	35.47	-28.48	0	0	0	0
230059	230057	0.003590	0.020420	0.02715	263.80	263.80	263.80	0.00000	0.000	1	0.00	0.00	87.73	-32.20	-87.44	31.03	0	0	0	0
230059	230058	0.003110	0.020810	0.03285	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	24.48	23.98	-24.44	-27.15	0	0	0	0
230059	230060	0.006600	0.035210	0.00968	245.60	245.60	245.60	0.00000	0.000	1	0.00	0.00	-41.79	1.29	41.90	-1.72	0	0	0	0
230060	230071	0.001970	0.011650	0.01637	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	-43.78	1.19	43.82	-2.70	0	0	0	0
230061	230071	0.003660	0.020500	0.02815	261.10	261.10	261.10	0.00000	0.000	1	0.00	0.00	-98.30	16.16	98.65	-17.19	0	0	0	0
230063	230073	0.001960	0.009300	0.00798	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-116.71	43.16	117.01	-42.58	0	0	0	0
230069	230068	0.000420	0.029620	0.00000	494.30	494.30	494.30	1.00000	0.000	1	0.00	0.00	-282.68	9.61	283.00	13.01	0	0	0	0
230069	230068	0.000420	0.029620	0.00000	494.30	494.30	494.30	1.00000	0.000	1	0.00	0.00	-282.68	9.61	283.00	13.01	0	0	0	0
230068	230072	0.003000	0.030000	0.40000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	668.38	-37.06	-655.62	122.46	0	0	0	0
230068	230263	0.001240	0.015880	0.26415	1300.00	1194.10	1194.10	0.00000	0.000	1	0.00	0.00	-1234.37	102.90	1252.51	101.22	0	0	0	0
230074	230069	0.000890	0.005590	0.00163	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-90.50	14.43	90.58	-14.15	0	0	0	0
230071	230077	0.000780	0.006420	0.00286	263.10	263.10	263.10	0.00000	0.000	1	0.00	0.00	-98.95	7.07	99.02	-6.77	0	0	0	0
230073	230072	0.000370	0.031290	0.00000	407.60	407.60	407.60	1.00000	0.000	1	0.00	0.00	-213.75	-40.77	213.92	55.18	0	0	0	0
230078	230073	0.001570	0.007940	0.00320	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	7.26	-18.65	-7.26	18.35	0	0	0	0
230079	230095	0.005360	0.026790	0.02785	253.50	253.50	253.50	0.00000	0.000	1	0.00	0.00	-33.04	4.53	33.10	-7.19	0	0	0	0
230107	230079	0.003720	0.022860	0.01757	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	39.77	-4.51	-39.71	2.99	0	0	0	0
230111	230079	0.001990	0.010020	0.07015	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-161.67	12.17	162.17	-17.06	0	0	0	0
230111	230079	0.001990	0.010020	0.07015	321.60	321.60	321.60	0.00000	0.000	1	0.00	0.00	-161.67	12.17	162.17	-17.06	0	0	0	0
230079	230212	0.002730	0.016080	0.00767	317.30	317.30	317.30	0.00000	0.000	1	0.00	0.00	-126.58	13.07	127.00	-11.42	0	0	0	0
230079	230212	0.002730	0.016080	0.00767	317.30	317.30	317.30	0.00000	0.000	1	0.00	0.00	-126.58	13.07	127.00	-11.42	0	0	0	0
230081	230080	0.000380	0.023000	0.00000	492.30	492.30	492.30	1.00000	0.000	1	0.00	0.00	-82.07	-3.12	82.09	4.56	0	0	0	0
230081	230080	0.000380	0.023000	0.00000	492.30	492.30	492.30	1.00000	0.000	1	0.00	0.00	-82.07	-3.12	82.09	4.56	0	0	0	0
230283	230080	0.000690	0.008240	0.11876	1206.10	1206.10	1206.10	0.00000	0.000	1	0.00	0.00	164.35	-1.65	-164.18	-9.12	0	0	0	0
230081	230088	0.005580	0.040110	0.11629	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	72.67	-17.09	-72.39	6.57	0	0	0	0
230081	230090	0.004070	0.026940	0.01576	263.00	263.00	263.00	0.00000	0.000	1	0.00	0.00	-11.37	8.63	11.38	-10.26	0	0	0	0
230081	230092	0.005700	0.023500	0.04452	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	114.24	-13.74	-113.54	11.84	0	0	0	0
230109	230081	0.006710	0.041420	0.00985	285.60	285.60	285.60	0.00000	0.000	1	0.00	0.00	-12.67	-8.49	12.68	7.52	0	0	0	0
230205	230081	0.007480	0.032890	0.01800	269.00	269.00	269.00	0.00000	0.000	1	0.00	0.00	-76.04	12.25	76.45	-12.36	0	0	0	0
230081	230230	0.007090	0.036810	0.01476	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-105.03	31.92	105.82	-29.37	0	0	0	0
230082	230099	0.003550	0.025900	0.03125	236.90	236.90	236.90	0.00000	0.000	1	0.00	0.00	-17.48	-4.67	17.49	1.37	0	0	0	0
230082	230204	0.003920	0.020710	0.01140	229.10	229.10	229.10	0.00000	0.000	1	0.00	0.00	3.78	-1.48	-3.77	0.26	0	0	0	0
230099	230083	0.006170	0.029440	0.00787	218.50	218.50	218.50	0.00000	0.000	1	0.00	0.00	5.20	0.59	-5.20	-1.43	0	0	0	0
230084	230110	0.005100	0.030020	0.00564	230.00	230.00	230.00	0.00000	0.000	1	0.00	0.00	15.00	-9.28	-14.99	8.77	0	0	0	0
230084	230223	0.006480	0.035660	0.01644	247.30	247.30	247.30	0.00000	0.000	1	0.00	0.00	-21.49	-8.92	21.52	7.35	0	0	0	0
230237	230084	0.003450	0.019600	0.00730	271.20	271.20	271.20	0.00000	0.000	1	0.00	0.00	103.72	-14.56	-103.36	15.81	0	0	0	0
230085	230105	0.004310	0.022350	0.03419	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	117.01	-13.40	-116.45	12.69	0	0	0	0
230085	230106	0.003280	0.020990	0.10795	299.40	299.40	299.40	0.00000	0.000	1	0.00	0.00	-101.43	6.54	101.76	-15.96	0	0	0	0
230085	230256	0.006520	0.029830	0.01578	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	-34.68	0.07	34.75	-1.41	0	0	0	0
230093	230086	0.008570	0.041060	0.01613	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	219.28	-20.73	-215.36	37.81	0	0	0	0
230086	230097	0.005680	0.030880	0.01288	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	209.46	-39.76	-207.00	51.81	0	0	0	0
230087	230115	0.013320	0.060340	0.03449	226.50	226.50	226.50	0.00000	0.000	1	0.00	0.00	-5.11	0.13	5.11	-3.88	0	0	0	0
230087	250068	0.012350	0.084490	0.21499	218.10	218.10	218.10	0.00000	0.000	1	0.00	0.00	-5.09	-2.69	5.10	-20.57	0	0	0	0
230088	230113	0.004160	0.021800	0.02955	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	66.69	-7.25	-66.51	4.98	0	0	0	0
230133	230089	0.002880	0.018170	0.01368	252.60	252.60	252.60	0.00000	0.000	1	0.00	0.00	59.38	-3.86	-59.29	3.01	0	0	0	0
230090	230091	0.005180	0.026280	0.03092	238.80	238.80	238.80	0.00000	0.000	1	0.00	0.00	-6.13	5.64	6.13	-8.93	0	0	0	0
230090	230128	0.014020	0.079590	0.02851	213.00	213.00	213.00	0.00000	0.000	1	0.00	0.00	-11.05	2.68	11.07	-5.62	0	0	0	0
230110	230091	0.004860	0.033610	0.01663	237.30	237.30	237.30	0.00000	0.000	1	0.00	0.00	8.09	-10.05	-8.08	8.33	0	0	0	0
230092	230106	0.006790	0.036400	0.01294	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	106.74	-12.22	-106.01	14.76	0	0	0	0
230093	230109	0.004440	0.023440	0.14471	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	-8.96	-23.43	8.98	8.11	0	0	0	0
230093	230224	0.005490	0.028870	0.05866	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-217.12	41.75	219.66	-34.59	0	0	0	0
230104	230094	0.005630	0.032350	0.01660	265.10	265.10	265.10	0.00000	0.000	1	0.00	0.00	-68.03	12.08	68.28	-12.42	0	0	0	0
230205	230094	0.003830	0.019690	0.02571	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	74.39	-12.85	-74.18	11.14	0	0	0	0
230097	230096	0.005510	0.026590	0.01041	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	127.97	-59.89	-126.93	63.81	0	0	0	0
230098	230108	0.004040	0.025180	0.00489	269.00	269.00	269.00	0.00000	0.000	1	0.00	0.00	20.75	-2.34	-20.74	1.91	0	0	0	0
230098	230200	0.007150	0.035650	0.04544	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-23.69	1.89	23.73	-6.64	0	0	0	0
230099	230114	0.005350	0.035490	0.02096	247.90	247.90	247.90	0.00000	0.000	1	0.00	0.00	-26.49	-3.24	26.52	1.20	0	0	0	0
230144	230100	0.005040	0.027990	0.03217	244.30	244.30	244.30	0.00000	0.000	1	0.00	0.00	9.31	-2.47	-9.31	-0.99	0	0	0	0
230100	230202	0.004410	0.025120	0.00658	245.10	245.10	245.10	0.00000	0.000	1	0.00	0.00	-10.77	-1.09	10.78	0.40	0	0	0	0
230203	230100	0.004720	0.029330	0.00645	248.00	248.00	248.00	0.00000	0.000	1	0.00	0.00	-15.82	-1.81	15.83	1.18	0	0	0	0
230129	230101	0.005980	0.029300	0.00763	165.40	165.40	165.40	0.00000	0.000	1	0.00	0.00	-6.54	1.17	6.54	-1.97	0	0	0	0
230101	230274	0.014210	0.062590	0.02080	190.80	190.80	190.80	0.00000	0.000	1	0.00	0.00	-11.64	0.62	11.66	-2.74	0	0	0	0
230203	230102	0.005720	0.031970	0.01640	246.80	246.80	246.80	0.00000	0.000	1	0.00	0.00	14.44	1.36	-14.43	-3.07	0	0	0	0
230204	230102	0.003080	0.019640	0.01524	243.70	243.70	243.70	0.00000	0.000	1	0.00	0.00	-8.23	-3.05	8.23	1.42	0	0	0	0
230103	230112	0.003680	0.022510	0.02151	183.90	183.90	183.90	0.00000	0.000	1	0.00	0.00	-1.39	-7.79	1.39	5.46	0	0	0	0
230252	230104	0.001070	0.006080	0.02393	263.90	263.90	263.90	0.00000	0.000	1	0.00	0.00	-66.51	9.93	66.55	-12.23	0	0	0	0
230254	230105	0.001690	0.013320	0.00439	293.60	293.60	293.60	0.00000	0.000	1	0.00	0.00	-115.33	14.22	115.55	-12.99	0	0	0	0
230107	230235	0.008080	0.042240	0.01580	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	-45.17	3.16	45.32	-4.01	0	0	0	0
230108	230171	0.003700	0.022690	0.04848	258.20	258.20	258.20	0.00000	0.000	1	0.00	0.00	4.83	-2.77	-4.83	-2.50	0	0	0	0
230108	230202	0.003420	0.022040	0.01061	248.50	248.50	248.50	0.00000	0.000	1	0.00	0.00	13.04	-0.04	-13.04	-1.08	0	0	0	0
230112	230115	0.004740	0.028360	0.01664	197.50	197.50	197.50	0.00000	0.000	1	0.00	0.00	-1.96	-5.66	1.96	3.85	0	0	0	0
230251	230113	0.002900	0.014570	0.00586	258.90	258.90	258.90	0.00000	0.000	1	0.00	0.00	-64.45	5.14	64.56	-5.20	0	0	0	0
230171	230114	0.005500	0.030990	0.01240	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	2.04	1.90	-2.04	-3.24	0	0	0	0
230114	230183	0.004240	0.019360	0.01843	244.60	244.60	244.60	0.00000	0.000	1	0.00	0.00	-26.28	1.44	26.31	-3.31	0	0	0	0
230253	230115	0.002160	0.013220	0.04966	260.20	260.20	260.20	0.00000	0.000	1	0.00	0.00	8.66	-5.22	-8.65	-0.19	0	0	0	0
230212	230116	0.001090	0.004380	0.00180	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	-134.90	10.60	135.09	-10.03	0	0	0	0
230212	230116	0.001090	0.004380	0.00180	319.20	319.20	319.20	0.00000	0.000	1	0.00	0.00	-134.90	10.60	135.09	-10.03	0	0	0	0
230235	230116	0.000240	0.001290	0.00081	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	143.68	-7.11	-143.64	7.28	0	0	0	0
230235	230116	0.000240	0.001290	0.00081	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	143.68	-7.11	-143.64	7.28	0	0	0	0
230117	230125	0.005050	0.028010	0.03580	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	-31.38	-2.51	31.43	-1.07	0	0	0	0
230213	230117	0.002690	0.017680	0.00590	232.70	232.70	232.70	0.00000	0.000	1	0.00	0.00	72.86	-0.31	-72.73	0.55	0	0	0	0
230117	230222	0.003990	0.029130	0.04270	267.30	267.30	267.30	0.00000	0.000	1	0.00	0.00	100.04	1.74	-99.67	-3.56	0	0	0	0
230118	230139	0.006510	0.038030	0.01064	219.10	219.10	219.10	0.00000	0.000	1	0.00	0.00	-51.46	7.84	51.63	-8.00	0	0	0	0
230148	230118	0.007410	0.043430	0.01934	192.60	192.60	192.60	0.00000	0.000	1	0.00	0.00	-45.31	8.84	45.46	-10.02	0	0	0	0
230124	230119	0.010110	0.044910	0.01366	233.90	233.90	233.90	0.00000	0.000	1	0.00	0.00	59.21	-6.73	-58.88	6.76	0	0	0	0
230139	230119	0.002660	0.009800	0.00503	222.10	222.10	222.10	0.00000	0.000	1	0.00	0.00	-53.51	7.47	53.58	-7.74	0	0	0	0
230120	230121	0.005040	0.025690	0.02085	253.20	253.20	253.20	0.00000	0.000	1	0.00	0.00	30.20	-10.69	-30.15	8.70	0	0	0	0
230218	230120	0.001710	0.010860	0.00317	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	31.45	-10.69	-31.43	10.46	0	0	0	0
230121	230124	0.004790	0.028730	0.02386	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	26.61	-9.15	-26.58	6.80	0	0	0	0
230122	230142	0.002610	0.019580	0.00994	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	-97.60	9.22	97.83	-8.56	0	0	0	0
230123	230125	0.008140	0.049560	0.01911	235.90	235.90	235.90	0.00000	0.000	1	0.00	0.00	18.14	-0.11	-18.12	-1.80	0	0	0	0
230138	230123	0.009430	0.047110	0.01013	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	-0.67	-5.41	0.67	4.34	0	0	0	0
230123	230208	0.003800	0.015850	0.09379	287.50	287.50	287.50	0.00000	0.000	1	0.00	0.00	-48.86	7.52	48.95	-17.25	0	0	0	0
230125	230208	0.019500	0.089680	0.02273	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	-18.61	0.98	18.68	-3.13	0	0	0	0
230126	230127	0.002740	0.013490	0.00521	231.40	231.40	231.40	0.00000	0.000	1	0.00	0.00	-18.98	4.17	18.99	-4.68	0	0	0	0
230140	230126	0.000600	0.003530	0.00195	230.90	230.90	230.90	0.00000	0.000	1	0.00	0.00	-18.75	4.05	18.75	-4.24	0	0	0	0
230127	230228	0.004380	0.022070	0.03064	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	-24.39	2.95	24.42	-6.08	0	0	0	0
230128	230223	0.006780	0.038660	0.02394	222.90	222.90	222.90	0.00000	0.000	1	0.00	0.00	-19.87	2.76	19.89	-5.17	0	0	0	0
230129	230210	0.001950	0.012580	0.03947	190.50	190.50	190.50	0.00000	0.000	1	0.00	0.00	-1.06	-2.75	1.06	-1.43	0	0	0	0
230130	230131	0.002130	0.012020	0.00348	254.30	254.30	254.30	0.00000	0.000	1	0.00	0.00	63.07	-6.21	-62.99	6.30	0	0	0	0
230140	230130	0.005380	0.024350	0.02884	218.70	218.70	218.70	0.00000	0.000	1	0.00	0.00	11.95	-6.31	-11.94	3.28	0	0	0	0
230148	230130	0.003470	0.017760	0.02199	266.30	266.30	266.30	0.00000	0.000	1	0.00	0.00	54.54	-12.56	-54.44	10.73	0	0	0	0
230131	230227	0.001660	0.008310	0.00714	253.50	253.50	253.50	0.00000	0.000	1	0.00	0.00	61.50	-6.83	-61.44	6.36	0	0	0	0
230226	230132	0.001920	0.011770	0.01192	256.50	256.50	256.50	0.00000	0.000	1	0.00	0.00	-58.38	13.67	58.44	-14.54	0	0	0	0
230132	230289	0.003640	0.025670	0.00645	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	-63.44	12.96	63.59	-12.64	0	0	0	0
230133	230227	0.001940	0.012640	0.03267	252.90	252.90	252.90	0.00000	0.000	1	0.00	0.00	-60.15	3.71	60.22	-6.74	0	0	0	0
230143	230134	0.001610	0.010080	0.00647	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	-152.54	18.15	152.89	-16.65	0	0	0	0
230134	230147	0.001020	0.006960	0.01339	219.40	219.40	219.40	0.00000	0.000	1	0.00	0.00	-50.28	5.38	50.30	-6.67	0	0	0	0
230134	230278	0.002410	0.017390	0.05327	254.70	254.70	254.70	0.00000	0.000	1	0.00	0.00	-104.12	11.05	104.36	-15.06	0	0	0	0
230135	230136	0.007890	0.047780	0.01785	235.20	235.20	235.20	0.00000	0.000	1	0.00	0.00	-53.51	0.97	53.72	-1.62	0	0	0	0
230136	230143	0.003530	0.024500	0.02324	249.40	249.40	249.40	0.00000	0.000	1	0.00	0.00	-149.31	21.32	150.05	-18.68	0	0	0	0
230136	230233	0.003710	0.020140	0.00631	241.50	241.50	241.50	0.00000	0.000	1	0.00	0.00	90.88	-21.06	-90.59	21.99	0	0	0	0
230214	230137	0.001430	0.008820	0.00545	232.50	232.50	232.50	0.00000	0.000	1	0.00	0.00	17.02	-2.91	-17.02	2.36	0	0	0	0
230138	230214	0.005230	0.023790	0.01017	250.50	250.50	250.50	0.00000	0.000	1	0.00	0.00	-3.93	4.13	3.93	-5.22	0	0	0	0
230141	230217	0.001100	0.006860	0.00245	244.10	244.10	244.10	0.00000	0.000	1	0.00	0.00	-56.74	13.73	56.78	-13.77	0	0	0	0
230149	230142	0.005720	0.030550	0.02932	214.20	214.20	214.20	0.00000	0.000	1	0.00	0.00	80.56	-15.04	-80.20	13.75	0	0	0	0
230142	230175	0.002890	0.018730	0.00399	254.60	254.60	254.60	0.00000	0.000	1	0.00	0.00	-19.13	-5.49	19.14	5.12	0	0	0	0
230144	230170	0.025000	0.130900	0.04272	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	-24.65	2.59	24.80	-6.47	0	0	0	0
230201	230144	0.012490	0.057880	0.01511	224.10	224.10	224.10	0.00000	0.000	1	0.00	0.00	-12.83	-0.98	12.85	-0.57	0	0	0	0
230221	230145	0.002870	0.021790	0.01366	247.60	247.60	247.60	0.00000	0.000	1	0.00	0.00	-67.51	2.62	67.63	-3.15	0	0	0	0
230222	230146	0.004000	0.019820	0.01121	227.30	227.30	227.30	0.00000	0.000	1	0.00	0.00	-33.99	4.86	34.03	-5.83	0	0	0	0
230146	230274	0.003210	0.018300	0.01772	229.80	229.80	229.80	0.00000	0.000	1	0.00	0.00	-36.44	5.00	36.48	-6.65	0	0	0	0
230147	230199	0.001970	0.010170	0.00709	226.30	226.30	226.30	0.00000	0.000	1	0.00	0.00	-53.46	6.22	53.51	-6.71	0	0	0	0
230148	230216	0.003180	0.017910	0.05186	268.30	268.30	268.30	0.00000	0.000	1	0.00	0.00	-13.03	3.03	13.03	-8.52	0	0	0	0
230247	230149	0.002500	0.016120	0.00794	255.80	255.80	255.80	0.00000	0.000	1	0.00	0.00	73.63	-13.84	-73.50	13.81	0	0	0	0
230278	230149	0.001150	0.007260	0.00279	255.60	255.60	255.60	0.00000	0.000	1	0.00	0.00	17.66	0.66	-17.65	-0.95	0	0	0	0
230150	230179	0.003040	0.020330	0.05368	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	-6.38	-9.38	6.38	3.70	0	0	0	0
230244	230150	0.002280	0.016060	0.02906	273.30	273.30	273.30	0.00000	0.000	1	0.00	0.00	6.02	-10.86	-6.02	7.80	0	0	0	0
230151	230160	0.007260	0.035100	0.00978	268.80	268.80	268.80	0.00000	0.000	1	0.00	0.00	-13.10	0.30	13.12	-1.30	0	0	0	0
230151	250109	0.010240	0.059560	0.02973	271.90	271.90	271.90	0.00000	0.000	1	0.00	0.00	8.30	-1.88	-8.30	-1.30	0	0	0	0
230152	230156	0.004690	0.025090	0.10811	300.30	300.30	300.30	0.00000	0.000	1	0.00	0.00	182.47	-21.89	-181.01	18.09	0	0	0	0
230152	230258	0.004740	0.022310	0.00504	301.70	301.70	301.70	0.00000	0.000	1	0.00	0.00	-187.17	20.46	188.73	-13.67	0	0	0	0
230153	230166	0.003340	0.020220	0.00922	220.70	220.70	220.70	0.00000	0.000	1	0.00	0.00	-3.49	5.43	3.50	-6.41	0	0	0	0
230247	230153	0.003500	0.015860	0.01337	217.60	217.60	217.60	0.00000	0.000	1	0.00	0.00	0.40	5.11	-0.40	-6.56	0	0	0	0
230154	230179	0.005970	0.029150	0.00586	258.10	258.10	258.10	0.00000	0.000	1	0.00	0.00	-38.06	2.64	38.14	-2.86	0	0	0	0
230154	260008	0.011800	0.062320	0.04959	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	96.47	-4.77	-95.43	5.02	0	0	0	0
230155	230241	0.005480	0.017280	0.00507	282.80	282.80	282.80	0.00000	0.000	1	0.00	0.00	-56.20	3.50	56.36	-3.52	0	0	0	0
230244	230155	0.002280	0.014070	0.00406	280.40	280.40	280.40	0.00000	0.000	1	0.00	0.00	-53.57	3.84	53.64	-3.88	0	0	0	0
230176	230156	0.003890	0.016880	0.01834	261.00	261.00	261.00	0.00000	0.000	1	0.00	0.00	-21.95	4.62	21.97	-6.50	0	0	0	0
230156	260011	0.012000	0.057800	0.06218	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	155.80	-12.49	-153.07	19.04	0	0	0	0
230180	230157	0.002690	0.017370	0.04501	291.40	291.40	291.40	0.00000	0.000	1	0.00	0.00	74.58	-1.86	-74.44	-2.09	0	0	0	0
230157	230241	0.006160	0.034320	0.01597	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	71.05	1.49	-70.76	-1.58	0	0	0	0
230180	230158	0.004300	0.022990	0.00753	289.20	289.20	289.20	0.00000	0.000	1	0.00	0.00	-112.98	10.93	113.49	-8.99	0	0	0	0
230158	230258	0.003620	0.023130	0.03744	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-123.29	7.34	123.80	-8.14	0	0	0	0
230246	230159	0.004710	0.025090	0.01344	233.70	233.70	233.70	0.00000	0.000	1	0.00	0.00	25.63	-3.45	-25.60	2.16	0	0	0	0
230159	230248	0.002430	0.015840	0.01172	278.50	278.50	278.50	0.00000	0.000	1	0.00	0.00	37.52	3.57	-37.49	-4.62	0	0	0	0
230161	230160	0.003050	0.018760	0.04614	295.60	295.60	295.60	0.00000	0.000	1	0.00	0.00	38.68	-4.29	-38.64	-0.45	0	0	0	0
230160	250111	0.007440	0.041300	0.01436	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	20.22	0.10	-20.20	-1.49	0	0	0	0
230163	230161	0.003830	0.026990	0.02115	294.70	294.70	294.70	0.00000	0.000	1	0.00	0.00	40.85	-5.48	-40.79	3.61	0	0	0	0
230173	230162	0.007120	0.033470	0.01393	229.90	229.90	229.90	0.00000	0.000	1	0.00	0.00	-24.27	2.88	24.31	-4.21	0	0	0	0
230174	230162	0.004090	0.021360	0.01207	236.40	236.40	236.40	0.00000	0.000	1	0.00	0.00	-17.59	1.97	17.60	-3.22	0	0	0	0
230162	230258	0.003730	0.030430	0.02881	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	-46.16	6.15	46.23	-8.67	0	0	0	0
230163	230164	0.002830	0.019160	0.01385	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	31.39	-10.18	-31.36	8.87	0	0	0	0
230178	230163	0.002450	0.014900	0.02083	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	43.13	-7.44	-43.09	5.44	0	0	0	0
230163	230249	0.003340	0.018470	0.00688	263.30	263.30	263.30	0.00000	0.000	1	0.00	0.00	-33.32	9.39	33.35	-9.93	0	0	0	0
230164	230198	0.002290	0.013220	0.00688	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	30.93	-8.99	-30.91	8.37	0	0	0	0
230180	230165	0.009400	0.038610	0.00988	238.80	238.80	238.80	0.00000	0.000	1	0.00	0.00	37.08	-9.52	-36.95	8.98	0	0	0	0
230165	230246	0.003270	0.015740	0.00995	218.80	218.80	218.80	0.00000	0.000	1	0.00	0.00	35.22	-9.58	-35.18	8.70	0	0	0	0
230246	230166	0.003470	0.017940	0.00678	230.40	230.40	230.40	0.00000	0.000	1	0.00	0.00	7.75	-5.70	-7.75	4.98	0	0	0	0
230173	230167	0.005030	0.030950	0.02399	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	80.16	-11.30	-79.86	10.55	0	0	0	0
230167	230247	0.006650	0.039340	0.05274	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	78.21	-11.08	-77.83	7.59	0	0	0	0
230199	230168	0.003470	0.023510	0.01351	235.60	235.60	235.60	0.00000	0.000	1	0.00	0.00	-59.21	6.26	59.33	-6.96	0	0	0	0
230168	230268	0.002310	0.012790	0.01765	242.00	242.00	242.00	0.00000	0.000	1	0.00	0.00	-62.49	6.13	62.57	-7.58	0	0	0	0
230169	230172	0.003350	0.018810	0.01102	218.80	218.80	218.80	0.00000	0.000	1	0.00	0.00	-5.57	-0.81	5.57	-0.38	0	0	0	0
230169	230177	0.002740	0.013950	0.00436	212.60	212.60	212.60	0.00000	0.000	1	0.00	0.00	3.69	0.13	-3.69	-0.60	0	0	0	0
230178	230170	0.005440	0.025280	0.02025	268.90	268.90	268.90	0.00000	0.000	1	0.00	0.00	27.02	-8.18	-26.98	6.17	0	0	0	0
230172	230201	0.000400	0.002350	0.00347	219.30	219.30	219.30	0.00000	0.000	1	0.00	0.00	-8.58	-0.15	8.58	-0.22	0	0	0	0
230174	230173	0.006180	0.030450	0.01924	234.20	234.20	234.20	0.00000	0.000	1	0.00	0.00	14.50	-2.72	-14.49	0.68	0	0	0	0
230173	230258	0.006740	0.047160	0.01657	261.60	261.60	261.60	0.00000	0.000	1	0.00	0.00	-47.11	6.31	47.25	-7.13	0	0	0	0
230175	230296	0.003840	0.019410	0.00902	257.80	257.80	257.80	0.00000	0.000	1	0.00	0.00	-22.08	-5.95	22.10	5.06	0	0	0	0
230176	230245	0.001540	0.007830	0.00530	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	56.80	1.33	-56.76	-1.66	0	0	0	0
230176	230248	0.002420	0.013540	0.01729	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	-35.58	-6.16	35.61	4.47	0	0	0	0
230181	230178	0.008360	0.032070	0.03456	285.90	285.90	285.90	0.00000	0.000	1	0.00	0.00	73.98	-17.01	-73.54	14.94	0	0	0	0
230179	230245	0.006380	0.027580	0.02563	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	-45.73	-1.14	45.86	-1.05	0	0	0	0
230188	230181	0.002550	0.017910	0.01734	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	24.78	-8.53	-24.77	6.75	0	0	0	0
230181	250177	0.002940	0.010730	0.07045	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	-52.00	9.73	52.08	-17.10	0	0	0	0
230182	230249	0.003620	0.019160	0.01945	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	38.40	-10.33	-38.35	8.50	0	0	0	0
230182	250169	0.007120	0.045690	0.04636	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	-39.28	10.25	39.40	-14.53	0	0	0	0
230185	230183	0.010170	0.038530	0.01974	240.60	240.60	240.60	0.00000	0.000	1	0.00	0.00	30.90	-3.54	-30.81	1.73	0	0	0	0
230186	230184	0.006870	0.035550	0.01113	194.20	194.20	194.20	0.00000	0.000	1	0.00	0.00	1.88	-0.91	-1.88	-0.30	0	0	0	0
230185	230189	0.006330	0.035210	0.04015	235.40	235.40	235.40	0.00000	0.000	1	0.00	0.00	-32.55	3.39	32.61	-7.42	0	0	0	0
230186	230187	0.002110	0.016450	0.03288	259.90	259.90	259.90	0.00000	0.000	1	0.00	0.00	47.64	-16.09	-47.59	12.89	0	0	0	0
250294	230186	0.003360	0.020790	0.01400	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	51.19	-17.51	-51.10	16.55	0	0	0	0
230187	230189	0.006140	0.026500	0.01666	258.70	258.70	258.70	0.00000	0.000	1	0.00	0.00	45.71	-13.11	-45.59	11.84	0	0	0	0
230188	230190	0.007030	0.036250	0.01518	206.20	206.20	206.20	0.00000	0.000	1	0.00	0.00	2.34	-1.12	-2.34	-0.53	0	0	0	0
250178	230188	0.008730	0.035300	0.03522	263.70	263.70	263.70	0.00000	0.000	1	0.00	0.00	20.24	-10.75	-20.20	7.09	0	0	0	0
230188	250300	0.006900	0.033640	0.02421	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	-10.47	1.72	10.47	-4.31	0	0	0	0
230189	230253	0.002180	0.011850	0.00390	262.50	262.50	262.50	0.00000	0.000	1	0.00	0.00	11.75	-4.80	-11.75	4.39	0	0	0	0
230191	230193	0.008440	0.021480	0.02514	106.50	106.50	106.50	0.00000	0.000	1	0.00	0.00	-4.94	7.27	4.95	-9.80	0	0	0	0
230193	230192	0.018260	0.046860	0.00373	117.00	117.00	117.00	0.00000	0.000	1	0.00	0.00	9.65	-1.97	-9.64	1.64	0	0	0	0
230195	230192	0.023100	0.061880	0.00372	108.70	108.70	108.70	0.00000	0.000	1	0.00	0.00	-3.93	2.55	3.94	-2.92	0	0	0	0
230194	230193	0.032210	0.065590	0.00234	91.90	91.90	91.90	0.00000	0.000	1	0.00	0.00	14.00	-8.46	-13.91	8.39	0	0	0	0
230193	230196	0.025040	0.061450	0.00519	67.10	67.10	67.10	0.00000	0.000	1	0.00	0.00	-8.89	3.08	8.91	-3.55	0	0	0	0
230198	230200	0.005540	0.023220	0.03542	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	26.93	-9.35	-26.89	5.66	0	0	0	0
230206	230219	0.001730	0.009950	0.02908	247.20	247.20	247.20	0.00000	0.000	1	0.00	0.00	-77.35	10.98	77.45	-13.48	0	0	0	0
230206	230222	0.001910	0.012390	0.01216	269.80	269.80	269.80	0.00000	0.000	1	0.00	0.00	-153.38	8.75	153.80	-7.27	0	0	0	0
230238	230206	0.000930	0.005720	0.00329	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	-214.71	27.43	215.13	-25.24	0	0	0	0
230208	230207	0.000550	0.025580	0.00000	393.70	393.70	393.70	1.00000	0.000	1	0.00	0.00	-85.52	18.43	85.56	-16.61	0	0	0	0
230273	230207	0.000940	0.011010	0.19398	1012.70	1012.70	1012.70	0.00000	0.000	1	0.00	0.00	85.84	-83.41	-85.73	64.14	0	0	0	0
230209	230219	0.002280	0.014130	0.00922	256.40	256.40	256.40	0.00000	0.000	1	0.00	0.00	89.12	-10.97	-88.95	11.07	0	0	0	0
230274	230209	0.001870	0.010790	0.02186	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	112.65	-3.79	-112.42	2.77	0	0	0	0
230210	230222	0.003620	0.017000	0.00478	222.30	222.30	222.30	0.00000	0.000	1	0.00	0.00	24.67	-5.62	-24.65	5.21	0	0	0	0
230274	230210	0.004840	0.024420	0.00500	229.20	229.20	229.20	0.00000	0.000	1	0.00	0.00	37.50	-5.75	-37.43	5.55	0	0	0	0
230226	230211	0.001090	0.005930	0.00760	201.40	201.40	201.40	0.00000	0.000	1	0.00	0.00	26.13	-49.67	-26.10	49.03	0	0	0	0
230233	230213	0.004980	0.031940	0.01311	234.00	234.00	234.00	0.00000	0.000	1	0.00	0.00	86.61	2.83	-86.26	-2.03	0	0	0	0
230220	230215	0.001240	0.007160	0.00326	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	-143.90	54.62	144.18	-53.36	0	0	0	0
230215	230261	0.000160	0.001140	0.00112	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-159.28	51.48	159.32	-51.30	0	0	0	0
230216	230225	0.001340	0.006540	0.00153	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	-37.43	-0.08	37.45	0.01	0	0	0	0
230228	230217	0.003160	0.020300	0.00580	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	63.20	-11.95	-63.08	12.12	0	0	0	0
230218	230221	0.001830	0.012260	0.00519	227.00	227.00	227.00	0.00000	0.000	1	0.00	0.00	-52.66	7.70	52.71	-7.92	0	0	0	0
230240	230218	0.004100	0.025850	0.00966	243.90	243.90	243.90	0.00000	0.000	1	0.00	0.00	-13.89	-20.63	13.91	19.75	0	0	0	0
230220	230239	0.001640	0.006680	0.00418	308.00	308.00	308.00	0.00000	0.000	1	0.00	0.00	192.29	-53.07	-191.68	55.13	0	0	0	0
230289	230220	0.001220	0.005770	0.00396	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	73.35	3.67	-73.29	-3.80	0	0	0	0
230229	230223	0.002960	0.016930	0.00459	250.90	250.90	250.90	0.00000	0.000	1	0.00	0.00	55.90	5.34	-55.82	-5.34	0	0	0	0
230231	230224	0.002150	0.013470	0.01169	253.60	253.60	253.60	0.00000	0.000	1	0.00	0.00	2.88	-1.63	-2.88	0.39	0	0	0	0
230289	230224	0.001440	0.007990	0.00347	304.30	304.30	304.30	0.00000	0.000	1	0.00	0.00	238.66	-23.45	-237.88	27.39	0	0	0	0
230225	230226	0.001210	0.007410	0.00543	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	111.55	-39.37	-111.39	39.76	0	0	0	0
230231	230225	0.003070	0.020730	0.00327	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	-19.18	-4.07	19.19	3.79	0	0	0	0
230289	230225	0.001240	0.007890	0.00471	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	187.81	-27.50	-187.39	29.67	0	0	0	0
230226	230232	0.001460	0.007730	0.02093	283.10	283.10	283.10	0.00000	0.000	1	0.00	0.00	135.04	-4.74	-134.79	3.83	0	0	0	0
230230	230229	0.003100	0.014220	0.00621	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	69.37	-31.51	-69.20	31.62	0	0	0	0
230230	230239	0.002020	0.010630	0.02603	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-178.21	60.05	178.88	-59.29	0	0	0	0
230237	230232	0.001820	0.007880	0.00251	279.00	279.00	279.00	0.00000	0.000	1	0.00	0.00	-124.52	7.66	124.79	-6.77	0	0	0	0
230235	230234	0.000420	0.027430	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-178.04	6.27	178.17	1.92	0	0	0	0
230235	230234	0.000420	0.027430	0.00000	469.50	469.50	469.50	1.00000	0.000	1	0.00	0.00	-178.04	6.27	178.17	1.92	0	0	0	0
230234	230283	0.000930	0.011130	0.17193	1207.50	1207.50	1207.50	0.00000	0.000	1	0.00	0.00	284.50	-113.11	-283.70	104.29	0	0	0	0
230288	230234	0.001080	0.013150	0.23153	1035.50	1035.50	1035.50	0.00000	0.000	1	0.00	0.00	645.17	-81.09	-640.84	109.26	0	0	0	0
230238	230236	0.000620	0.003790	0.00817	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	201.51	-30.74	-201.27	31.37	0	0	0	0
230236	230261	0.001230	0.006950	0.00238	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	168.47	-42.47	-168.12	44.20	0	0	0	0
230243	230242	0.000420	0.018620	0.00000	484.80	484.80	484.80	1.00000	0.000	1	0.00	0.00	-240.93	5.41	241.16	4.77	0	0	0	0
230243	230242	0.000420	0.018620	0.00000	484.80	484.80	484.80	1.00000	0.000	1	0.00	0.00	-240.93	5.41	241.16	4.77	0	0	0	0
230242	230257	0.001180	0.013880	0.21328	1548.60	1548.60	1548.60	0.00000	0.000	1	0.00	0.00	-952.87	66.08	963.01	30.28	0	0	0	0
230267	230242	0.001250	0.015390	0.42705	1433.80	1433.80	1433.80	0.00000	0.000	1	0.00	0.00	644.47	11.78	-639.66	1.68	0	0	0	0
230243	230244	0.005760	0.029060	0.01299	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	114.37	-13.08	-113.66	15.33	0	0	0	0
230250	230256	0.001210	0.007070	0.00325	236.50	236.50	236.50	0.00000	0.000	1	0.00	0.00	21.57	3.97	-21.57	-4.28	0	0	0	0
230252	230256	0.004040	0.019130	0.01047	257.90	257.90	257.90	0.00000	0.000	1	0.00	0.00	56.71	1.76	-56.58	-2.31	0	0	0	0
230258	230257	0.000370	0.025670	0.00000	550.00	550.00	550.00	1.00000	0.000	1	0.00	0.00	-406.01	37.60	406.57	1.63	0	0	0	0
230257	230259	0.000170	0.009530	0.00000	1115.40	1115.40	1115.40	1.00000	0.000	1	0.00	0.00	-856.85	-5.36	858.00	70.05	0	0	0	0
230257	230260	0.000250	0.013280	0.00000	1080.30	1080.30	1080.30	1.00000	0.000	1	0.00	0.00	-829.41	14.44	831.00	70.05	0	0	0	0
230267	230257	0.001050	0.010940	0.29105	1012.40	1012.40	1012.40	0.00000	0.000	1	0.00	0.00	-315.69	19.71	316.67	-40.98	0	0	0	0
230261	230262	0.002010	0.061180	0.00000	272.80	272.80	272.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230263	230264	0.000430	0.018730	0.00000	767.00	767.00	767.00	1.00000	0.000	1	0.00	0.00	-588.62	-29.62	590.00	89.77	0	0	0	0
230263	230265	0.000180	0.013410	0.00000	767.00	767.00	767.00	1.00000	0.000	1	0.00	0.00	-589.42	-46.43	590.00	89.77	0	0	0	0
230263	230266	0.000420	0.026280	0.00000	574.90	574.90	574.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230267	230270	0.001130	0.060830	0.00000	213.60	213.60	213.60	1.00000	0.000	1	0.00	0.00	62.85	0.92	-62.81	1.30	0	0	0	0
230267	230271	0.000170	0.011470	0.00000	1111.50	1111.50	1111.50	1.00000	0.000	1	0.00	0.00	-853.85	-70.15	855.00	147.98	0	0	0	0
230267	230272	0.000230	0.014320	0.00000	1111.50	1111.50	1111.50	1.00000	0.000	1	0.00	0.00	-853.45	-51.20	855.00	147.98	0	0	0	0
230273	230267	0.001470	0.015260	0.37898	1500.00	1459.00	1459.00	0.00000	0.000	1	0.00	0.00	-1467.01	193.40	1497.64	84.11	0	0	0	0
230277	230267	0.000680	0.009040	0.15441	1002.30	1002.30	1002.30	0.00000	0.000	1	0.00	0.00	182.19	-18.75	-181.98	4.83	0	0	0	0
230268	230270	0.006600	0.171900	0.00000	83.00	83.00	83.00	1.00000	0.000	1	0.00	0.00	-62.57	7.58	62.81	-1.30	0	0	0	0
230269	230270	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230274	230273	0.000510	0.036370	0.00000	398.60	398.60	398.60	1.00000	0.000	1	0.00	0.00	-198.29	18.94	198.48	-5.34	0	0	0	0
230273	230275	0.000840	0.039950	0.00000	375.30	375.30	375.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230273	230276	0.000530	0.035050	0.00000	388.10	388.10	388.10	1.00000	0.000	1	0.00	0.00	-16.28	-54.90	16.30	55.99	0	0	0	0
230273	230288	0.000580	0.006210	0.10530	1200.00	1155.70	1155.70	0.00000	0.000	1	0.00	0.00	1198.97	-49.75	-1191.05	123.42	0	0	0	0
230277	230280	0.001190	0.062470	0.00000	211.60	211.60	211.60	1.00000	0.000	1	0.00	0.00	122.58	5.53	-122.41	3.17	0	0	0	0
230277	230281	0.000440	0.025160	0.00000	411.80	411.80	411.80	1.00000	0.000	1	0.00	0.00	-151.91	6.03	152.00	-0.66	0	0	0	0
230277	230282	0.000650	0.028040	0.00000	416.60	416.60	416.60	1.00000	0.000	1	0.00	0.00	-152.86	7.19	153.00	-1.13	0	0	0	0
230278	230280	0.002840	0.080680	0.00000	200.00	200.00	200.00	1.00000	0.000	1	0.00	0.00	-122.02	14.39	122.41	-3.17	0	0	0	0
230279	230280	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230283	230284	0.000330	0.018430	0.00000	560.30	560.30	560.30	1.00000	0.000	1	0.00	0.00	-276.17	-147.99	276.47	164.72	0	0	0	0
230283	230285	0.000380	0.031300	0.00000	419.60	419.60	419.60	1.00000	0.000	1	0.00	0.00	-154.92	5.36	155.00	1.60	0	0	0	0
230283	230286	0.000430	0.028650	0.00000	419.20	419.20	419.20	1.00000	0.000	1	0.00	0.00	-154.90	5.51	155.00	0.86	0	0	0	0
230283	230287	0.000390	0.022440	0.00000	418.70	418.70	418.70	1.00000	0.000	1	0.00	0.00	-154.91	5.19	155.00	-0.20	0	0	0	0
230289	230288	0.000530	0.026110	0.00000	469.80	469.80	469.80	1.00000	0.000	1	0.00	0.00	-272.57	39.77	272.94	-21.16	0	0	0	0
230289	230288	0.000530	0.026110	0.00000	469.80	469.80	469.80	1.00000	0.000	1	0.00	0.00	-272.57	39.77	272.94	-21.16	0	0	0	0
230288	230291	0.000380	0.024600	0.00000	252.90	252.90	252.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
230289	230290	0.001060	0.042160	0.00000	298.60	298.60	298.60	1.00000	0.000	1	0.00	0.00	-18.28	-19.64	18.29	19.93	0	0	0	0
230292	230293	0.001120	0.038360	0.00000	267.90	267.90	267.90	1.00000	0.000	1	0.00	0.00	-8.30	-4.19	8.30	4.22	0	0	0	0
230292	230294	0.001370	0.047850	0.00000	267.50	267.50	267.50	1.00000	0.000	1	0.00	0.00	-6.32	-5.11	6.32	5.14	0	0	0	0
230292	230295	0.001970	0.045760	0.00000	266.80	266.80	266.80	1.00000	0.000	1	0.00	0.00	-5.33	-5.31	5.33	5.33	0	0	0	0
230296	230297	0.000920	0.027310	0.00000	223.50	223.50	223.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240001	240016	0.010630	0.055280	0.03603	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	26.23	-5.20	-26.16	1.62	0	0	0	0
240001	240043	0.006780	0.043200	0.13197	306.30	306.30	306.30	0.00000	0.000	1	0.00	0.00	-127.29	16.45	128.33	-24.24	0	0	0	0
240002	240013	0.006370	0.043670	0.02344	338.80	338.80	338.80	0.00000	0.000	1	0.00	0.00	-117.91	17.55	118.76	-14.28	0	0	0	0
240002	240013	0.006370	0.043670	0.02344	338.80	338.80	338.80	0.00000	0.000	1	0.00	0.00	-117.91	17.55	118.76	-14.28	0	0	0	0
240003	240004	0.009170	0.054020	0.01156	309.30	309.30	309.30	0.00000	0.000	1	0.00	0.00	-80.97	7.38	81.54	-5.26	0	0	0	0
240109	240003	0.009080	0.064520	0.06116	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	76.55	-4.33	-76.06	1.28	0	0	0	0
240003	240313	0.006870	0.046800	0.01477	321.30	321.30	321.30	0.00000	0.000	1	0.00	0.00	157.03	-8.66	-155.44	17.93	0	0	0	0
240004	240008	0.009820	0.068290	0.02821	294.30	294.30	294.30	0.00000	0.000	1	0.00	0.00	-60.07	2.47	60.40	-3.21	0	0	0	0
240013	240004	0.014030	0.085700	0.02638	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-42.22	7.08	42.46	-8.44	0	0	0	0
240004	240306	0.017230	0.080290	0.04484	302.70	302.70	302.70	0.00000	0.000	1	0.00	0.00	-75.24	7.62	76.16	-8.17	0	0	0	0
240009	240005	0.006870	0.045160	0.01729	309.50	309.50	309.50	0.00000	0.000	1	0.00	0.00	-81.29	19.14	81.74	-18.05	0	0	0	0
240005	240020	0.015240	0.091710	0.03611	321.20	321.20	321.20	0.00000	0.000	1	0.00	0.00	97.07	-25.43	-95.66	30.06	0	0	0	0
240319	240005	0.015640	0.096680	0.02524	346.90	346.90	346.90	0.00000	0.000	1	0.00	0.00	97.17	-14.27	-95.77	20.27	0	0	0	0
240319	240005	0.015640	0.096680	0.02524	346.90	346.90	346.90	0.00000	0.000	1	0.00	0.00	97.17	-14.27	-95.77	20.27	0	0	0	0
240006	240007	0.011510	0.065430	0.02263	308.10	308.10	308.10	0.00000	0.000	1	0.00	0.00	101.58	-14.69	-100.46	18.59	0	0	0	0
240019	240006	0.003730	0.023450	0.01111	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	22.47	-3.92	-22.45	2.83	0	0	0	0
240006	240281	0.005480	0.032740	0.04396	322.90	322.90	322.90	0.00000	0.000	1	0.00	0.00	-92.67	9.45	93.11	-11.57	0	0	0	0
240008	240007	0.010700	0.045480	0.02474	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	-26.41	8.29	26.49	-10.64	0	0	0	0
240007	240013	0.017660	0.126880	0.06008	300.30	300.30	300.30	0.00000	0.000	1	0.00	0.00	71.56	-8.71	-70.72	8.28	0	0	0	0
240008	240010	0.006830	0.053190	0.12273	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-76.78	2.11	77.16	-12.49	0	0	0	0
240008	240013	0.010010	0.060030	0.04498	324.80	324.80	324.80	0.00000	0.000	1	0.00	0.00	129.55	-13.78	-127.98	18.30	0	0	0	0
240008	240085	0.023700	0.143530	0.07173	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-51.89	8.51	52.51	-12.49	0	0	0	0
240306	240008	0.008390	0.053560	0.06755	270.40	270.40	270.40	0.00000	0.000	1	0.00	0.00	38.59	-4.23	-38.48	-2.37	0	0	0	0
240019	240009	0.014000	0.070690	0.03865	309.40	309.40	309.40	0.00000	0.000	1	0.00	0.00	-80.39	19.49	81.29	-19.14	0	0	0	0
240019	240010	0.014230	0.075100	0.05732	298.60	298.60	298.60	0.00000	0.000	1	0.00	0.00	57.93	-15.57	-57.46	11.79	0	0	0	0
240010	240048	0.009480	0.064690	0.04911	276.20	276.20	276.20	0.00000	0.000	1	0.00	0.00	-35.69	-4.21	35.80	-0.39	0	0	0	0
240013	240011	0.010840	0.069410	0.01765	304.70	304.70	304.70	0.00000	0.000	1	0.00	0.00	-1.28	-8.38	1.29	6.51	0	0	0	0
240016	240011	0.007200	0.053680	0.07652	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	82.38	-9.75	-81.93	4.77	0	0	0	0
240011	240018	0.018190	0.084070	0.03338	315.60	315.60	315.60	0.00000	0.000	1	0.00	0.00	80.65	-11.28	-79.55	12.77	0	0	0	0
240012	240015	0.000950	0.049750	0.00000	207.10	207.10	207.10	1.00000	0.000	1	0.00	0.00	7.62	0.83	-7.62	-0.80	0	0	0	0
240012	240305	0.001600	0.019680	0.46028	1288.70	1288.70	1288.70	0.00000	0.000	1	0.00	0.00	-525.45	30.83	529.58	-29.92	0	0	0	0
240012	240308	0.002240	0.027760	0.87470	1324.10	1324.10	1324.10	0.00000	0.000	1	0.00	0.00	-585.58	46.86	592.86	-51.13	0	0	0	0
240012	240308	0.002240	0.027760	0.87470	1324.10	1324.10	1324.10	0.00000	0.000	1	0.00	0.00	-585.58	46.86	592.86	-51.13	0	0	0	0
240012	270001	0.004320	0.044830	0.84571	1316.70	1316.70	1316.70	0.00000	0.000	1	0.00	0.00	441.79	-37.10	-433.99	26.96	0	0	0	0
240012	270001	0.004320	0.044830	0.84571	1316.70	1316.70	1316.70	0.00000	0.000	1	0.00	0.00	441.79	-37.10	-433.99	26.96	0	0	0	0
240013	240015	0.007760	0.195450	0.00000	54.00	54.00	54.00	1.00000	0.000	1	0.00	0.00	-7.61	-0.69	7.62	0.80	0	0	0	0
240014	240015	0.000000	0.010000	0.00000	50.00	50.00	50.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240017	240016	0.013530	0.073310	0.02593	297.80	297.80	297.80	0.00000	0.000	1	0.00	0.00	56.63	-8.77	-56.22	8.13	0	0	0	0
240052	240017	0.013910	0.058830	0.02669	297.90	297.90	297.90	0.00000	0.000	1	0.00	0.00	59.02	-9.36	-58.58	8.32	0	0	0	0
240020	240034	0.027720	0.183190	0.08521	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	13.76	-9.71	-13.70	0.71	0	0	0	0
240048	240020	0.007240	0.033360	0.01828	302.80	302.80	302.80	0.00000	0.000	1	0.00	0.00	-80.57	20.77	81.03	-20.65	0	0	0	0
240091	240021	0.003790	0.025510	0.02596	280.50	280.50	280.50	0.00000	0.000	1	0.00	0.00	36.43	-9.14	-36.39	6.64	0	0	0	0
240306	240021	0.005650	0.041190	0.02046	257.10	257.10	257.10	0.00000	0.000	1	0.00	0.00	-36.32	4.93	36.39	-6.64	0	0	0	0
240022	240023	0.001120	0.006500	0.01206	264.60	264.60	264.60	0.00000	0.000	1	0.00	0.00	-19.10	-5.47	19.10	4.18	0	0	0	0
240030	240022	0.001000	0.004940	0.00401	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	1.20	-4.18	-1.20	3.74	0	0	0	0
240023	240035	0.002540	0.012770	0.00928	287.10	287.10	287.10	0.00000	0.000	1	0.00	0.00	-40.90	-11.68	40.94	10.87	0	0	0	0
240035	240024	0.002210	0.011360	0.00783	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	-38.36	1.58	38.39	-2.28	0	0	0	0
240024	240051	0.011130	0.062360	0.07924	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-45.09	1.38	45.30	-8.92	0	0	0	0
240030	240025	0.001340	0.008630	0.00239	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-38.47	3.86	38.49	-4.00	0	0	0	0
240201	240025	0.002580	0.015930	0.03976	292.50	292.50	292.50	0.00000	0.000	1	0.00	0.00	41.32	-7.40	-41.28	3.32	0	0	0	0
240026	240030	0.004400	0.021450	0.01194	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	-3.07	4.69	3.07	-5.98	0	0	0	0
240026	240033	0.001930	0.008840	0.00260	277.30	277.30	277.30	0.00000	0.000	1	0.00	0.00	-3.33	-7.03	3.33	6.75	0	0	0	0
240045	240027	0.004270	0.030600	0.00688	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	19.24	0.59	-19.23	-1.25	0	0	0	0
240027	240055	0.004330	0.030570	0.05284	281.00	281.00	281.00	0.00000	0.000	1	0.00	0.00	39.22	-3.70	-39.16	-1.71	0	0	0	0
240058	240027	0.008750	0.028700	0.00852	247.40	247.40	247.40	0.00000	0.000	1	0.00	0.00	20.85	-5.54	-20.81	4.72	0	0	0	0
240028	240035	0.004930	0.033630	0.02649	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	36.08	1.00	-36.02	-3.51	0	0	0	0
240055	240028	0.000660	0.003580	0.00295	280.20	280.20	280.20	0.00000	0.000	1	0.00	0.00	37.51	1.18	-37.50	-1.45	0	0	0	0
240030	240032	0.012680	0.374260	0.00000	47.40	47.40	47.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240030	240032	0.000000	0.010000	0.00000	239.00	239.00	239.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240031	240032	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240033	240050	0.004780	0.029500	0.04636	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	-14.33	-8.18	14.34	3.17	0	0	0	0
240034	240039	0.007180	0.045440	0.01538	267.50	267.50	267.50	0.00000	0.000	1	0.00	0.00	3.38	3.81	-3.38	-5.49	0	0	0	0
240034	240045	0.008450	0.045610	0.01350	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	9.99	-4.58	-9.98	3.13	0	0	0	0
240044	240036	0.005410	0.027370	0.03139	276.30	276.30	276.30	0.00000	0.000	1	0.00	0.00	-16.62	1.19	16.63	-4.61	0	0	0	0
240036	240049	0.002480	0.014870	0.01641	291.80	291.80	291.80	0.00000	0.000	1	0.00	0.00	-26.72	7.96	26.74	-9.68	0	0	0	0
240036	240054	0.006700	0.038040	0.01103	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	9.80	-3.43	-9.79	2.24	0	0	0	0
240037	240038	0.007180	0.044820	0.03949	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	17.66	-0.85	-17.64	-3.38	0	0	0	0
240039	240037	0.011350	0.070440	0.02874	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	0.33	-5.09	-0.33	1.93	0	0	0	0
240040	240037	0.009680	0.058650	0.02510	249.90	249.90	249.90	0.00000	0.000	1	0.00	0.00	17.61	-1.46	-17.58	-1.16	0	0	0	0
240038	240048	0.005960	0.036920	0.02888	287.00	287.00	287.00	0.00000	0.000	1	0.00	0.00	-18.89	9.59	18.91	-12.60	0	0	0	0
240038	240052	0.006370	0.038080	0.03160	264.80	264.80	264.80	0.00000	0.000	1	0.00	0.00	36.27	-6.28	-36.19	3.26	0	0	0	0
240039	240042	0.010150	0.061330	0.02438	245.00	245.00	245.00	0.00000	0.000	1	0.00	0.00	1.35	3.07	-1.34	-5.73	0	0	0	0
240056	240039	0.007170	0.041580	0.01347	266.60	266.60	266.60	0.00000	0.000	1	0.00	0.00	-1.47	-8.89	1.48	7.44	0	0	0	0
240049	240040	0.008100	0.034950	0.02546	249.40	249.40	249.40	0.00000	0.000	1	0.00	0.00	17.90	-4.10	-17.88	1.38	0	0	0	0
240045	240041	0.009090	0.045020	0.03245	237.80	237.80	237.80	0.00000	0.000	1	0.00	0.00	-9.65	-3.85	9.66	0.30	0	0	0	0
240041	240053	0.007100	0.038840	0.01194	238.10	238.10	238.10	0.00000	0.000	1	0.00	0.00	-9.78	-0.32	9.79	-0.97	0	0	0	0
240042	240290	0.013410	0.038320	0.00874	237.30	237.30	237.30	0.00000	0.000	1	0.00	0.00	1.11	5.66	-1.11	-6.60	0	0	0	0
240050	240043	0.004620	0.034850	0.01906	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-22.56	8.74	22.58	-10.63	0	0	0	0
240290	240043	0.002900	0.018580	0.00928	320.10	320.10	320.10	0.00000	0.000	1	0.00	0.00	151.67	-31.78	-151.03	34.86	0	0	0	0
240044	240058	0.011140	0.064280	0.04513	276.10	276.10	276.10	0.00000	0.000	1	0.00	0.00	16.38	-1.27	-16.35	-3.58	0	0	0	0
240049	240046	0.012960	0.062350	0.02507	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	-44.71	13.76	44.97	-15.28	0	0	0	0
240047	240051	0.015050	0.069010	0.04777	310.40	310.40	310.40	0.00000	0.000	1	0.00	0.00	81.10	-21.59	-80.15	20.72	0	0	0	0
240052	240048	0.011690	0.082030	0.02594	270.60	270.60	270.60	0.00000	0.000	1	0.00	0.00	-25.46	5.49	25.54	-7.82	0	0	0	0
240051	240058	0.004290	0.022470	0.02191	252.00	252.00	252.00	0.00000	0.000	1	0.00	0.00	4.50	-11.51	-4.49	9.12	0	0	0	0
240051	240201	0.014060	0.096470	0.03197	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	30.23	-0.31	-30.12	-2.39	0	0	0	0
240054	240053	0.005840	0.038030	0.01171	238.50	238.50	238.50	0.00000	0.000	1	0.00	0.00	9.79	-2.24	-9.79	0.97	0	0	0	0
240056	240290	0.003110	0.019190	0.00989	266.70	266.70	266.70	0.00000	0.000	1	0.00	0.00	1.27	8.84	-1.27	-9.90	0	0	0	0
240060	240076	0.002230	0.013730	0.00535	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	20.37	-0.49	-20.36	-0.02	0	0	0	0
240060	240150	0.002560	0.009710	0.02184	281.80	281.80	281.80	0.00000	0.000	1	0.00	0.00	103.19	-19.89	-102.92	18.60	0	0	0	0
240165	240060	0.005010	0.024960	0.00482	282.70	282.70	282.70	0.00000	0.000	1	0.00	0.00	126.97	-16.27	-126.20	19.63	0	0	0	0
240061	240167	0.002640	0.012210	0.01295	288.70	288.70	288.70	0.00000	0.000	1	0.00	0.00	119.49	-9.60	-119.14	9.84	0	0	0	0
240061	240249	0.004570	0.033350	0.05536	290.70	290.70	290.70	0.00000	0.000	1	0.00	0.00	-124.99	7.65	125.66	-8.75	0	0	0	0
240062	240076	0.002850	0.016910	0.02017	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	31.56	7.27	-31.53	-9.23	0	0	0	0
240235	240062	0.003400	0.016410	0.00362	281.90	281.90	281.90	0.00000	0.000	1	0.00	0.00	46.51	9.12	-46.44	-9.15	0	0	0	0
240063	240154	0.008480	0.028500	0.00864	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	50.55	-4.58	-50.35	4.35	0	0	0	0
240063	240163	0.002290	0.010570	0.07665	266.80	266.80	266.80	0.00000	0.000	1	0.00	0.00	73.43	-3.66	-73.32	-3.97	0	0	0	0
240063	240164	0.003270	0.020950	0.02682	269.10	269.10	269.10	0.00000	0.000	1	0.00	0.00	104.47	-28.34	-104.12	27.76	0	0	0	0
240063	240216	0.005610	0.030770	0.02475	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	-150.17	35.87	151.43	-31.60	0	0	0	0
240218	240063	0.005530	0.025080	0.01815	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	81.34	-0.73	-81.00	0.33	0	0	0	0
240064	240156	0.004290	0.021100	0.00476	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-49.89	9.46	49.99	-9.45	0	0	0	0
240157	240064	0.002960	0.018560	0.00404	284.70	284.70	284.70	0.00000	0.000	1	0.00	0.00	-47.42	-1.05	47.48	1.02	0	0	0	0
240137	240065	0.006890	0.038630	0.00674	301.40	301.40	301.40	0.00000	0.000	1	0.00	0.00	-165.05	21.35	166.89	-11.78	0	0	0	0
240065	240157	0.002390	0.015070	0.01507	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-168.12	11.40	168.76	-8.91	0	0	0	0
240071	240066	0.004660	0.023210	0.03009	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	124.30	-19.98	-123.61	20.21	0	0	0	0
240066	240073	0.002520	0.013000	0.00552	248.30	248.30	248.30	0.00000	0.000	1	0.00	0.00	-3.76	-12.97	3.77	12.40	0	0	0	0
240066	240074	0.003840	0.021840	0.01725	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	126.36	-7.55	-125.79	9.01	0	0	0	0
240067	240072	0.003490	0.022410	0.00534	267.80	267.80	267.80	0.00000	0.000	1	0.00	0.00	-63.16	7.61	63.29	-7.35	0	0	0	0
240067	240158	0.002940	0.022600	0.00754	267.40	267.40	267.40	0.00000	0.000	1	0.00	0.00	61.58	-7.91	-61.48	7.90	0	0	0	0
240153	240068	0.003530	0.017470	0.01170	258.70	258.70	258.70	0.00000	0.000	1	0.00	0.00	50.74	-10.55	-50.65	9.72	0	0	0	0
240068	240161	0.003530	0.019600	0.04292	258.00	258.00	258.00	0.00000	0.000	1	0.00	0.00	49.07	-9.87	-48.99	5.70	0	0	0	0
240156	240069	0.005440	0.031500	0.02288	288.90	288.90	288.90	0.00000	0.000	1	0.00	0.00	-111.00	16.68	111.65	-15.34	0	0	0	0
240069	240216	0.002480	0.015260	0.01861	289.10	289.10	289.10	0.00000	0.000	1	0.00	0.00	-113.60	14.96	113.91	-15.05	0	0	0	0
240140	240070	0.004140	0.023760	0.02687	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	115.02	-22.53	-114.48	22.86	0	0	0	0
240070	240152	0.010000	0.064180	0.09417	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	113.87	-22.88	-112.59	21.24	0	0	0	0
240263	240071	0.006950	0.042720	0.01883	288.40	288.40	288.40	0.00000	0.000	1	0.00	0.00	125.97	-15.51	-124.92	19.93	0	0	0	0
240249	240072	0.003100	0.018340	0.00933	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	63.42	-7.67	-63.30	7.35	0	0	0	0
240073	240118	0.006720	0.039860	0.04611	258.40	258.40	258.40	0.00000	0.000	1	0.00	0.00	28.59	-5.34	-28.54	0.73	0	0	0	0
240073	240218	0.005970	0.034400	0.02248	258.20	258.20	258.20	0.00000	0.000	1	0.00	0.00	-32.46	-7.09	32.52	5.03	0	0	0	0
240157	240074	0.001010	0.005330	0.00985	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	-124.21	9.13	124.36	-9.39	0	0	0	0
240075	240133	0.005530	0.035780	0.04112	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-99.72	14.57	100.25	-15.52	0	0	0	0
240075	240247	0.002210	0.008950	0.00759	270.10	270.10	270.10	0.00000	0.000	1	0.00	0.00	99.43	-14.65	-99.22	14.69	0	0	0	0
240076	240171	0.001220	0.008190	0.00325	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	49.03	8.80	-49.00	-8.95	0	0	0	0
240087	240077	0.003600	0.017140	0.02630	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-55.51	9.69	55.61	-12.01	0	0	0	0
240077	240088	0.008230	0.041300	0.02919	237.40	237.40	237.40	0.00000	0.000	1	0.00	0.00	-29.90	-2.35	29.97	-0.46	0	0	0	0
240176	240077	0.007290	0.032200	0.01206	272.40	272.40	272.40	0.00000	0.000	1	0.00	0.00	31.49	-13.73	-31.41	12.79	0	0	0	0
240078	240139	0.009080	0.047930	0.15592	253.60	253.60	253.60	0.00000	0.000	1	0.00	0.00	-69.01	-4.87	69.42	-9.89	0	0	0	0
240078	240185	0.003160	0.015220	0.10325	229.80	229.80	229.80	0.00000	0.000	1	0.00	0.00	19.78	10.06	-19.76	-21.07	0	0	0	0
240078	240186	0.006190	0.035360	0.01716	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	42.74	-7.07	-42.63	5.83	0	0	0	0
240082	240079	0.007320	0.044180	0.00911	214.70	214.70	214.70	0.00000	0.000	1	0.00	0.00	-7.03	0.18	7.03	-1.14	0	0	0	0
240079	240084	0.003910	0.020040	0.02045	231.40	231.40	231.40	0.00000	0.000	1	0.00	0.00	12.45	-9.09	-12.44	6.93	0	0	0	0
240079	240188	0.005390	0.027750	0.02043	238.10	238.10	238.10	0.00000	0.000	1	0.00	0.00	-26.88	7.74	26.92	-9.73	0	0	0	0
240083	240080	0.003740	0.020420	0.02167	298.80	298.80	298.80	0.00000	0.000	1	0.00	0.00	-64.15	6.96	64.30	-8.49	0	0	0	0
240080	240092	0.008800	0.051570	0.04346	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	-48.24	7.74	48.44	-11.25	0	0	0	0
240080	240094	0.003910	0.019400	0.01048	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	-17.94	0.45	17.95	-1.52	0	0	0	0
240081	240086	0.004820	0.025770	0.03239	322.70	322.70	322.70	0.00000	0.000	1	0.00	0.00	-83.35	10.15	83.66	-11.96	0	0	0	0
240081	240128	0.007890	0.045620	0.02582	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-38.23	5.36	38.34	-7.50	0	0	0	0
240174	240081	0.009100	0.042840	0.01057	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	-64.00	2.12	64.35	-1.61	0	0	0	0
240081	240177	0.005750	0.025150	0.00968	301.00	301.00	301.00	0.00000	0.000	1	0.00	0.00	55.43	-14.50	-55.26	14.21	0	0	0	0
240127	240082	0.024680	0.156620	0.01909	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	1.85	0.31	-1.85	-2.35	0	0	0	0
240187	240083	0.002360	0.013580	0.00484	297.70	297.70	297.70	0.00000	0.000	1	0.00	0.00	-63.00	7.25	63.09	-7.26	0	0	0	0
240084	240123	0.014310	0.067580	0.05988	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	52.81	-13.40	-52.43	8.76	0	0	0	0
240186	240084	0.000760	0.004620	0.00097	266.20	266.20	266.20	0.00000	0.000	1	0.00	0.00	40.90	-6.43	-40.89	6.40	0	0	0	0
240085	240086	0.011050	0.049750	0.01417	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	-76.66	14.27	77.28	-12.98	0	0	0	0
240085	240179	0.005600	0.029440	0.01454	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	22.85	-2.23	-22.82	0.81	0	0	0	0
240086	240303	0.010130	0.039590	0.28450	346.10	346.10	346.10	0.00000	0.000	1	0.00	0.00	-81.75	12.17	82.45	-40.14	0	0	0	0
240086	240303	0.010130	0.039590	0.28450	346.10	346.10	346.10	0.00000	0.000	1	0.00	0.00	-81.75	12.17	82.45	-40.14	0	0	0	0
240087	240090	0.006780	0.035600	0.02095	269.00	269.00	269.00	0.00000	0.000	1	0.00	0.00	51.97	-10.74	-51.79	9.40	0	0	0	0
240089	240088	0.002180	0.014290	0.03805	287.70	287.70	287.70	0.00000	0.000	1	0.00	0.00	66.77	-15.36	-66.68	11.85	0	0	0	0
240088	240091	0.005120	0.031770	0.02534	280.60	280.60	280.60	0.00000	0.000	1	0.00	0.00	36.65	-11.41	-36.58	9.09	0	0	0	0
240178	240089	0.003410	0.015150	0.00473	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	67.35	-15.12	-67.20	15.28	0	0	0	0
240124	240090	0.006400	0.041250	0.02397	246.90	246.90	246.90	0.00000	0.000	1	0.00	0.00	-49.99	8.10	50.14	-9.70	0	0	0	0
240138	240092	0.006950	0.044670	0.00879	273.20	273.20	273.20	0.00000	0.000	1	0.00	0.00	1.40	0.16	-1.40	-1.11	0	0	0	0
240092	240316	0.011730	0.055250	0.07627	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-47.14	12.33	47.41	-19.23	0	0	0	0
240093	240178	0.005070	0.043350	0.01772	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	56.81	-6.02	-56.66	5.40	0	0	0	0
240093	240281	0.002790	0.015930	0.00632	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	-56.96	5.99	57.04	-6.19	0	0	0	0
240094	240138	0.007220	0.043890	0.02244	296.20	296.20	296.20	0.00000	0.000	1	0.00	0.00	-50.32	9.38	50.50	-10.72	0	0	0	0
240094	240189	0.008250	0.056580	0.02661	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	52.04	-3.87	-51.84	2.43	0	0	0	0
240094	240297	0.011840	0.071790	0.03165	243.20	243.20	243.20	0.00000	0.000	1	0.00	0.00	-21.40	-4.29	21.45	1.17	0	0	0	0
240095	240100	0.002770	0.013940	0.00567	240.50	240.50	240.50	0.00000	0.000	1	0.00	0.00	14.00	2.65	-14.00	-3.22	0	0	0	0
240193	240095	0.004260	0.022950	0.00600	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	19.72	3.09	-19.70	-3.63	0	0	0	0
240096	240152	0.003560	0.020540	0.01195	299.20	299.20	299.20	0.00000	0.000	1	0.00	0.00	-128.11	17.78	128.68	-15.74	0	0	0	0
240193	240096	0.004170	0.021220	0.02555	269.90	269.90	269.90	0.00000	0.000	1	0.00	0.00	-36.84	7.86	36.89	-10.24	0	0	0	0
240097	240100	0.005790	0.027000	0.02595	274.50	274.50	274.50	0.00000	0.000	1	0.00	0.00	-64.14	19.67	64.39	-21.19	0	0	0	0
240190	240098	0.003410	0.020780	0.00524	261.20	261.20	261.20	0.00000	0.000	1	0.00	0.00	-24.17	-7.62	24.19	7.20	0	0	0	0
240098	240192	0.002990	0.016940	0.02186	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-70.55	0.21	70.70	-1.70	0	0	0	0
240098	240193	0.003420	0.015650	0.00662	244.70	244.70	244.70	0.00000	0.000	1	0.00	0.00	-11.61	11.44	11.62	-12.09	0	0	0	0
240099	240144	0.011340	0.058240	0.01397	228.10	228.10	228.10	0.00000	0.000	1	0.00	0.00	-23.32	7.45	23.39	-8.60	0	0	0	0
240100	240191	0.000960	0.006440	0.00286	271.70	271.70	271.70	0.00000	0.000	1	0.00	0.00	-51.57	24.19	51.60	-24.28	0	0	0	0
240104	240101	0.008860	0.042160	0.02825	283.70	283.70	283.70	0.00000	0.000	1	0.00	0.00	-120.25	42.69	121.63	-39.06	0	0	0	0
240102	240103	0.004170	0.023250	0.03692	318.70	318.70	318.70	0.00000	0.000	1	0.00	0.00	-37.27	-23.40	37.34	19.84	0	0	0	0
240102	240300	0.006450	0.040220	0.01175	319.40	319.40	319.40	0.00000	0.000	1	0.00	0.00	14.67	18.12	-14.63	-19.15	0	0	0	0
240103	240151	0.011570	0.080190	0.09243	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	70.40	-10.68	-69.87	4.43	0	0	0	0
240103	240292	0.000630	0.003330	0.00238	294.40	294.40	294.40	0.00000	0.000	1	0.00	0.00	-107.74	-9.16	107.81	9.26	0	0	0	0
240287	240104	0.002660	0.012990	0.00479	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	-102.37	23.14	102.65	-22.28	0	0	0	0
240109	240105	0.004860	0.025080	0.00808	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	56.30	-11.04	-56.15	10.93	0	0	0	0
240295	240105	0.006990	0.049790	0.02129	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	-52.35	10.71	52.54	-11.68	0	0	0	0
240106	240113	0.002800	0.015230	0.01323	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	-56.70	2.10	56.79	-3.00	0	0	0	0
240107	240134	0.008510	0.056560	0.02932	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	-69.38	13.36	69.78	-13.84	0	0	0	0
240107	240295	0.006300	0.036270	0.02456	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-105.51	5.99	106.17	-4.85	0	0	0	0
240107	240295	0.006300	0.036270	0.02456	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	-105.51	5.99	106.17	-4.85	0	0	0	0
240110	240108	0.011680	0.072020	0.02533	291.20	291.20	291.20	0.00000	0.000	1	0.00	0.00	57.24	-3.52	-56.87	3.10	0	0	0	0
240113	240108	0.002710	0.012740	0.00473	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	-56.79	3.00	56.87	-3.10	0	0	0	0
240124	240109	0.007840	0.042440	0.07576	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	71.54	-14.31	-71.16	8.20	0	0	0	0
240109	240306	0.012800	0.077490	0.02226	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-72.69	5.52	73.32	-4.09	0	0	0	0
240111	240110	0.013650	0.065500	0.02012	315.00	315.00	315.00	0.00000	0.000	1	0.00	0.00	-92.02	29.65	93.23	-26.00	0	0	0	0
240313	240110	0.010110	0.059300	0.02204	323.30	323.30	323.30	0.00000	0.000	1	0.00	0.00	155.44	-17.93	-153.10	29.30	0	0	0	0
240112	240111	0.004490	0.030660	0.02087	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-1.92	15.32	1.93	-17.48	0	0	0	0
240138	240114	0.024290	0.097510	0.01766	303.70	303.70	303.70	0.00000	0.000	1	0.00	0.00	-51.90	10.56	52.54	-9.90	0	0	0	0
240245	240115	0.000300	0.001410	0.00106	292.80	292.80	292.80	0.00000	0.000	1	0.00	0.00	68.74	-21.50	-68.72	21.46	0	0	0	0
240115	240268	0.002650	0.015680	0.00644	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	68.72	-21.46	-68.60	21.53	0	0	0	0
240116	240117	0.006440	0.030800	0.02842	312.70	312.70	312.70	0.00000	0.000	1	0.00	0.00	-83.70	15.30	84.14	-16.27	0	0	0	0
240203	240116	0.017250	0.065520	0.05553	313.90	313.90	313.90	0.00000	0.000	1	0.00	0.00	-72.39	20.49	73.32	-22.94	0	0	0	0
240122	240118	0.006470	0.035580	0.03568	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	-4.63	3.44	4.64	-7.23	0	0	0	0
240119	240227	0.008420	0.046700	0.01619	260.60	260.60	260.60	0.00000	0.000	1	0.00	0.00	111.97	-20.19	-110.97	24.00	0	0	0	0
240119	240240	0.001240	0.005400	0.00289	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	-111.97	20.19	112.12	-19.85	0	0	0	0
240120	240133	0.003550	0.016860	0.05006	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	47.90	-34.34	-47.79	29.55	0	0	0	0
240120	240279	0.009510	0.058440	0.01238	287.60	287.60	287.60	0.00000	0.000	1	0.00	0.00	-139.50	9.54	141.26	-0.05	0	0	0	0
240121	240137	0.008070	0.046810	0.02201	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	-78.18	10.72	78.67	-10.18	0	0	0	0
240142	240121	0.014110	0.053950	0.02657	271.00	271.00	271.00	0.00000	0.000	1	0.00	0.00	-73.87	11.97	74.64	-11.77	0	0	0	0
240130	240122	0.007650	0.038030	0.01289	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	73.99	-7.26	-73.60	7.83	0	0	0	0
240134	240122	0.010350	0.061310	0.02861	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-75.48	12.34	76.05	-12.02	0	0	0	0
240123	240124	0.008250	0.051550	0.01869	248.90	248.90	248.90	0.00000	0.000	1	0.00	0.00	26.41	-6.53	-26.35	4.86	0	0	0	0
240130	240123	0.005810	0.029690	0.03943	241.10	241.10	241.10	0.00000	0.000	1	0.00	0.00	-25.98	-1.82	26.02	-2.24	0	0	0	0
240132	240125	0.019390	0.086500	0.03805	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	95.33	-16.26	-93.56	20.27	0	0	0	0
240125	240141	0.009750	0.055940	0.02545	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	52.06	-29.55	-51.72	28.87	0	0	0	0
240126	240132	0.011000	0.081910	0.04868	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	-90.42	24.54	91.37	-22.52	0	0	0	0
240126	240162	0.005350	0.029610	0.05334	282.10	282.10	282.10	0.00000	0.000	1	0.00	0.00	71.92	-29.74	-71.62	25.85	0	0	0	0
240127	240129	0.008480	0.051300	0.03254	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	46.01	-7.32	-45.84	4.83	0	0	0	0
240127	240130	0.024840	0.137410	0.04124	267.30	267.30	267.30	0.00000	0.000	1	0.00	0.00	33.66	-5.60	-33.40	2.61	0	0	0	0
240135	240127	0.003370	0.024330	0.00671	298.50	298.50	298.50	0.00000	0.000	1	0.00	0.00	90.59	-17.75	-90.33	18.95	0	0	0	0
240128	240281	0.010280	0.041990	0.04466	279.30	279.30	279.30	0.00000	0.000	1	0.00	0.00	1.27	-9.82	-1.27	5.01	0	0	0	0
240316	240128	0.014550	0.070960	0.02925	300.30	300.30	300.30	0.00000	0.000	1	0.00	0.00	47.82	-17.52	-47.48	16.06	0	0	0	0
240130	240129	0.009090	0.058490	0.06385	241.10	241.10	241.10	0.00000	0.000	1	0.00	0.00	-38.91	-0.23	39.04	-5.81	0	0	0	0
240131	240132	0.006780	0.042000	0.04129	263.70	263.70	263.70	0.00000	0.000	1	0.00	0.00	68.77	-18.61	-68.43	16.48	0	0	0	0
240136	240131	0.006030	0.031380	0.02379	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	91.87	-10.20	-91.37	10.41	0	0	0	0
240133	240211	0.001560	0.009990	0.00459	253.00	253.00	253.00	0.00000	0.000	1	0.00	0.00	-52.46	-14.03	52.51	13.81	0	0	0	0
240203	240135	0.006910	0.033300	0.01929	307.70	307.70	307.70	0.00000	0.000	1	0.00	0.00	91.14	-17.19	-90.59	17.75	0	0	0	0
240148	240137	0.008040	0.051540	0.01357	275.10	275.10	275.10	0.00000	0.000	1	0.00	0.00	-85.80	13.51	86.38	-11.17	0	0	0	0
240139	240229	0.006340	0.045710	0.05881	255.70	255.70	255.70	0.00000	0.000	1	0.00	0.00	-69.42	9.89	69.71	-14.19	0	0	0	0
240140	240171	0.005160	0.023440	0.03003	300.50	300.50	300.50	0.00000	0.000	1	0.00	0.00	-150.32	10.72	151.45	-8.73	0	0	0	0
240232	240141	0.006200	0.036830	0.01627	263.50	263.50	263.50	0.00000	0.000	1	0.00	0.00	-51.52	28.40	51.72	-28.87	0	0	0	0
240142	240143	0.011320	0.059580	0.01480	260.20	260.20	260.20	0.00000	0.000	1	0.00	0.00	68.97	-13.70	-68.43	15.02	0	0	0	0
240143	240191	0.003930	0.024330	0.03811	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	41.03	-21.97	-40.95	18.52	0	0	0	0
240144	240147	0.008630	0.045710	0.02361	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-80.30	16.32	80.85	-15.92	0	0	0	0
240149	240144	0.008040	0.054100	0.01197	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	-32.80	8.63	32.89	-9.31	0	0	0	0
240144	240192	0.009590	0.045640	0.06211	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	24.02	1.58	-23.97	-7.89	0	0	0	0
240145	240232	0.013670	0.087710	0.01701	337.20	337.20	337.20	0.00000	0.000	1	0.00	0.00	-79.32	12.11	80.16	-8.49	0	0	0	0
240145	240232	0.013670	0.087710	0.01701	337.20	337.20	337.20	0.00000	0.000	1	0.00	0.00	-79.32	12.11	80.16	-8.49	0	0	0	0
240145	240271	0.006830	0.054010	0.02176	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	-108.55	4.46	109.32	-0.67	0	0	0	0
240145	240271	0.006830	0.054010	0.02176	349.50	349.50	349.50	0.00000	0.000	1	0.00	0.00	-108.55	4.46	109.32	-0.67	0	0	0	0
240147	240146	0.013210	0.068220	0.02393	280.50	280.50	280.50	0.00000	0.000	1	0.00	0.00	-94.56	24.65	95.76	-20.99	0	0	0	0
240146	240150	0.007420	0.043490	0.03280	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-102.16	19.64	102.92	-18.60	0	0	0	0
240148	240152	0.007870	0.062780	0.03351	274.70	274.70	274.70	0.00000	0.000	1	0.00	0.00	78.70	-15.01	-78.22	15.36	0	0	0	0
240152	240192	0.008360	0.038480	0.02478	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	62.13	-20.86	-61.79	19.82	0	0	0	0
240158	240153	0.004170	0.019370	0.00814	266.00	266.00	266.00	0.00000	0.000	1	0.00	0.00	60.59	-8.20	-60.44	7.99	0	0	0	0
240154	240163	0.003690	0.017610	0.01295	240.60	240.60	240.60	0.00000	0.000	1	0.00	0.00	-39.56	0.32	39.62	-1.43	0	0	0	0
240154	240165	0.003620	0.023720	0.01895	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	80.81	-7.08	-80.59	6.54	0	0	0	0
240156	240155	0.004200	0.022120	0.00801	256.10	256.10	256.10	0.00000	0.000	1	0.00	0.00	58.75	-7.83	-58.61	7.71	0	0	0	0
240155	240165	0.004780	0.028570	0.00791	249.30	249.30	249.30	0.00000	0.000	1	0.00	0.00	52.01	-8.39	-51.89	8.30	0	0	0	0
240159	240160	0.001280	0.007420	0.01730	295.50	295.50	295.50	0.00000	0.000	1	0.00	0.00	144.25	33.58	-143.98	-33.89	0	0	0	0
240159	240161	0.001380	0.009010	0.00291	298.10	298.10	298.10	0.00000	0.000	1	0.00	0.00	-169.18	-41.83	169.58	44.09	0	0	0	0
240159	240235	0.002890	0.019000	0.01264	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	5.44	2.15	-5.44	-3.49	0	0	0	0
240170	240160	0.000750	0.005040	0.00135	267.40	267.40	267.40	0.00000	0.000	1	0.00	0.00	-58.35	-11.72	58.37	11.74	0	0	0	0
240160	240171	0.002000	0.012710	0.00879	268.10	268.10	268.10	0.00000	0.000	1	0.00	0.00	57.61	14.64	-57.54	-15.14	0	0	0	0
240161	240167	0.001590	0.008710	0.00666	290.10	290.10	290.10	0.00000	0.000	1	0.00	0.00	-154.68	59.32	155.09	-57.82	0	0	0	0
240171	240162	0.001100	0.004820	0.00175	271.60	271.60	271.60	0.00000	0.000	1	0.00	0.00	-27.70	38.47	27.72	-38.55	0	0	0	0
240167	240164	0.000920	0.004970	0.00321	262.20	262.20	262.20	0.00000	0.000	1	0.00	0.00	-93.73	28.99	93.82	-28.89	0	0	0	0
240166	240169	0.000840	0.049110	0.00000	201.70	201.70	201.70	1.00000	0.000	1	0.00	0.00	-2.18	-1.73	2.18	1.74	0	0	0	0
240166	240215	0.000810	0.010090	0.19460	1248.20	1248.20	1248.20	0.00000	0.000	1	0.00	0.00	-731.26	47.85	735.36	-17.59	0	0	0	0
240166	240231	0.001390	0.015910	0.20331	1161.60	1161.60	1161.60	0.00000	0.000	1	0.00	0.00	402.45	-9.04	-400.33	11.69	0	0	0	0
240234	240166	0.000470	0.006250	0.14391	1228.70	1228.70	1228.70	0.00000	0.000	1	0.00	0.00	-330.51	28.24	331.00	-37.07	0	0	0	0
240167	240169	0.005500	0.179550	0.00000	38.20	38.20	38.20	1.00000	0.000	1	0.00	0.00	2.18	1.75	-2.18	-1.74	0	0	0	0
240168	240169	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240171	240170	0.003360	0.013230	0.00672	249.20	249.20	249.20	0.00000	0.000	1	0.00	0.00	-33.21	-7.08	33.25	6.52	0	0	0	0
240172	240175	0.001160	0.007230	0.00236	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	-13.48	12.04	13.48	-12.27	0	0	0	0
240172	240185	0.001710	0.006740	0.00339	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	29.24	-17.93	-29.22	17.64	0	0	0	0
240189	240172	0.002190	0.011690	0.01524	290.40	290.40	290.40	0.00000	0.000	1	0.00	0.00	51.02	-2.73	-50.96	1.38	0	0	0	0
240173	240179	0.001990	0.010770	0.01320	273.30	273.30	273.30	0.00000	0.000	1	0.00	0.00	-54.50	0.42	54.56	-1.54	0	0	0	0
240173	240184	0.002340	0.013130	0.01564	260.00	260.00	260.00	0.00000	0.000	1	0.00	0.00	39.30	-4.40	-39.27	2.91	0	0	0	0
240174	240175	0.001500	0.008420	0.00394	265.00	265.00	265.00	0.00000	0.000	1	0.00	0.00	32.70	-10.42	-32.68	10.09	0	0	0	0
240176	240184	0.001340	0.007660	0.01818	277.40	277.40	277.40	0.00000	0.000	1	0.00	0.00	-38.49	12.60	38.51	-14.44	0	0	0	0
240177	240178	0.002970	0.016550	0.05482	261.80	261.80	261.80	0.00000	0.000	1	0.00	0.00	13.34	-15.15	-13.34	9.27	0	0	0	0
240177	240179	0.004680	0.026260	0.01767	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	37.49	-0.56	-37.43	-1.00	0	0	0	0
240180	240183	0.000570	0.033620	0.00000	196.40	196.40	196.40	1.00000	0.000	1	0.00	0.00	12.14	2.03	-12.13	-1.99	0	0	0	0
240251	240180	0.001710	0.022830	0.33971	1216.00	1216.00	1216.00	0.00000	0.000	1	0.00	0.00	305.68	-35.80	-304.20	18.60	0	0	0	0
240180	240257	0.002170	0.026380	0.63453	1213.60	1213.60	1213.60	0.00000	0.000	1	0.00	0.00	-343.28	13.84	345.67	-53.61	0	0	0	0
240180	240305	0.001490	0.020250	0.34980	1143.50	1143.50	1143.50	0.00000	0.000	1	0.00	0.00	278.82	-29.38	-277.75	5.85	0	0	0	0
240180	240315	0.002170	0.027740	0.42287	1214.10	1214.10	1214.10	0.00000	0.000	1	0.00	0.00	-286.83	21.14	288.51	-45.53	0	0	0	0
240181	240183	0.009340	0.315980	0.00000	29.70	29.70	29.70	1.00000	0.000	1	0.00	0.00	-12.12	-1.55	12.13	1.99	0	0	0	0
240184	240181	0.001600	0.007520	0.00295	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	21.69	-2.34	-21.68	2.06	0	0	0	0
240188	240181	0.001240	0.008000	0.00733	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	-9.80	4.43	9.80	-5.21	0	0	0	0
240182	240183	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240185	240184	0.002480	0.011690	0.00281	270.00	270.00	270.00	0.00000	0.000	1	0.00	0.00	12.38	-6.57	-12.38	6.29	0	0	0	0
240184	240187	0.003990	0.024770	0.03336	292.20	292.20	292.20	0.00000	0.000	1	0.00	0.00	-54.89	5.80	55.00	-8.68	0	0	0	0
240184	240188	0.001960	0.010180	0.01287	260.40	260.40	260.40	0.00000	0.000	1	0.00	0.00	23.63	-6.02	-23.62	4.70	0	0	0	0
240194	240195	0.000450	0.028060	0.00000	338.40	338.40	338.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240194	240196	0.000590	0.040050	0.00000	333.80	333.80	333.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240194	240197	0.000800	0.043080	0.00000	331.10	331.10	331.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240194	240198	0.000840	0.041180	0.00000	336.90	336.90	336.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240194	240199	0.000840	0.043760	0.00000	340.20	340.20	340.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240194	240200	0.000430	0.025420	0.00000	339.00	339.00	339.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240251	240194	0.001120	0.012270	0.39599	1227.60	1227.60	1227.60	0.00000	0.000	1	0.00	0.00	-184.11	-28.15	184.46	-11.13	0	0	0	0
240201	240202	0.001900	0.045610	0.00000	306.60	306.60	306.60	1.00000	0.000	1	0.00	0.00	-11.21	9.79	11.21	-9.70	0	0	0	0
240203	240206	0.001840	0.060690	0.00000	180.60	180.60	180.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240203	240207	0.002090	0.055600	0.00000	180.40	180.40	180.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240203	240252	0.006240	0.035430	0.02006	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-23.95	-5.18	23.99	3.20	0	0	0	0
240204	240206	0.000000	0.010000	0.00000	0.70	0.70	0.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240205	240206	0.000000	0.010000	0.00000	0.70	0.70	0.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240209	240208	0.000570	0.026310	0.00000	373.00	373.00	373.00	1.00000	0.000	1	0.00	0.00	-92.34	8.45	92.39	-6.36	0	0	0	0
240208	240210	0.000470	0.026830	0.00000	411.30	411.30	411.30	1.00000	0.000	1	0.00	0.00	-151.90	5.85	152.00	-0.12	0	0	0	0
240226	240208	0.000680	0.008670	0.22619	1279.50	1279.50	1279.50	0.00000	0.000	1	0.00	0.00	609.69	-48.10	-607.34	53.55	0	0	0	0
240226	240208	0.000680	0.008670	0.22619	1279.50	1279.50	1279.50	0.00000	0.000	1	0.00	0.00	609.69	-48.10	-607.34	53.55	0	0	0	0
240208	240237	0.000370	0.003420	0.13573	1281.40	1281.40	1281.40	0.00000	0.000	1	0.00	0.00	331.43	99.17	-331.01	-109.96	0	0	0	0
240249	240209	0.003830	0.025540	0.01465	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-89.34	9.37	89.63	-9.05	0	0	0	0
240211	240212	0.002170	0.050920	0.00000	293.80	293.80	293.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240213	240211	0.002020	0.011970	0.00440	294.00	294.00	294.00	0.00000	0.000	1	0.00	0.00	116.47	6.75	-116.21	-5.71	0	0	0	0
240211	240263	0.007330	0.047830	0.02159	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	63.71	-8.10	-63.42	7.63	0	0	0	0
240213	240214	0.001570	0.047790	0.00000	346.90	346.90	346.90	1.00000	0.000	1	0.00	0.00	-98.66	-0.30	98.80	4.62	0	0	0	0
240213	240224	0.003300	0.015410	0.01049	268.20	268.20	268.20	0.00000	0.000	1	0.00	0.00	-17.81	-6.46	17.82	5.38	0	0	0	0
240216	240215	0.000580	0.030340	0.00000	275.60	275.60	275.60	1.00000	0.000	1	0.00	0.00	21.53	-11.82	-21.53	11.99	0	0	0	0
240215	240217	0.000450	0.032080	0.00000	392.10	392.10	392.10	1.00000	0.000	1	0.00	0.00	-120.54	-14.81	120.60	19.23	0	0	0	0
240215	240237	0.000340	0.003870	0.09137	1237.10	1237.10	1237.10	0.00000	0.000	1	0.00	0.00	-593.29	20.41	594.42	-17.44	0	0	0	0
240247	240216	0.003580	0.017020	0.00375	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	144.16	-26.20	-143.44	29.23	0	0	0	0
240247	240216	0.003580	0.017020	0.00375	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	144.16	-26.20	-143.44	29.23	0	0	0	0
240218	240219	0.001180	0.030430	0.00000	357.40	357.40	357.40	1.00000	0.000	1	0.00	0.00	-113.86	-4.30	114.00	7.97	0	0	0	0
240220	240221	0.000410	0.028400	0.00000	534.00	534.00	534.00	1.00000	0.000	1	0.00	0.00	-298.62	99.15	299.00	-72.65	0	0	0	0
240220	240222	0.000370	0.024220	0.00000	500.90	500.90	500.90	1.00000	0.000	1	0.00	0.00	-223.30	83.45	223.50	-70.48	0	0	0	0
240220	240223	0.000350	0.023720	0.00000	495.70	495.70	495.70	1.00000	0.000	1	0.00	0.00	-212.83	84.18	213.00	-72.47	0	0	0	0
240237	240220	0.000440	0.005450	0.11216	1271.60	1271.60	1271.60	0.00000	0.000	1	0.00	0.00	-599.78	155.68	601.37	-148.03	0	0	0	0
240262	240220	0.000760	0.007750	0.11215	1309.30	1309.30	1309.30	0.00000	0.000	1	0.00	0.00	318.54	43.76	-317.81	-48.21	0	0	0	0
240262	240220	0.000760	0.007750	0.11215	1309.30	1309.30	1309.30	0.00000	0.000	1	0.00	0.00	318.54	43.76	-317.81	-48.21	0	0	0	0
240224	240225	0.000980	0.031010	0.00000	362.30	362.30	362.30	1.00000	0.000	1	0.00	0.00	-134.83	2.93	135.00	2.30	0	0	0	0
240224	240263	0.008010	0.040070	0.02386	293.90	293.90	293.90	0.00000	0.000	1	0.00	0.00	117.01	-8.31	-115.99	10.85	0	0	0	0
240227	240226	0.000550	0.026180	0.00000	337.80	337.80	337.80	1.00000	0.000	1	0.00	0.00	84.35	5.02	-84.32	-3.30	0	0	0	0
240226	240228	0.000430	0.028270	0.00000	506.50	506.50	506.50	1.00000	0.000	1	0.00	0.00	-240.77	10.62	241.00	4.57	0	0	0	0
240226	240242	0.000690	0.007560	0.16066	1092.90	1092.90	1092.90	0.00000	0.000	1	0.00	0.00	-481.60	39.86	483.10	-40.86	0	0	0	0
240226	240257	0.001230	0.017480	0.55375	1524.30	1524.30	1524.30	0.00000	0.000	1	0.00	0.00	-485.49	13.40	488.19	-34.97	0	0	0	0
240262	240226	0.000700	0.008090	0.18653	1188.70	1188.70	1188.70	0.00000	0.000	1	0.00	0.00	-72.76	-55.15	72.81	35.62	0	0	0	0
240227	240229	0.002300	0.013310	0.01713	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	-10.70	-6.06	10.70	4.22	0	0	0	0
240227	240297	0.006010	0.035460	0.25338	239.90	239.90	239.90	0.00000	0.000	1	0.00	0.00	37.31	-22.96	-37.23	-4.06	0	0	0	0
240229	240230	0.001560	0.040700	0.00000	329.50	329.50	329.50	1.00000	0.000	1	0.00	0.00	-80.41	9.97	80.50	-7.51	0	0	0	0
240232	240231	0.000480	0.028920	0.00000	452.50	452.50	452.50	1.00000	0.000	1	0.00	0.00	-54.40	-5.71	54.42	6.53	0	0	0	0
240232	240231	0.000480	0.028920	0.00000	452.50	452.50	452.50	1.00000	0.000	1	0.00	0.00	-54.40	-5.71	54.42	6.53	0	0	0	0
240231	240233	0.000440	0.026120	0.00000	470.60	470.60	470.60	1.00000	0.000	1	0.00	0.00	-199.82	64.83	200.00	-53.92	0	0	0	0
240234	240231	0.000740	0.008880	0.11983	1111.00	1111.00	1111.00	0.00000	0.000	1	0.00	0.00	489.33	12.71	-487.67	-5.43	0	0	0	0
240231	240270	0.000480	0.005400	0.12957	1233.10	1233.10	1233.10	0.00000	0.000	1	0.00	0.00	-21.16	-57.91	21.18	44.34	0	0	0	0
240231	240276	0.002260	0.027680	0.89354	1325.50	1325.50	1325.50	0.00000	0.000	1	0.00	0.00	-945.57	107.85	965.21	37.25	0	0	0	0
240231	240276	0.002260	0.027680	0.89354	1325.50	1325.50	1325.50	0.00000	0.000	1	0.00	0.00	-945.57	107.85	965.21	37.25	0	0	0	0
240235	240234	0.000140	0.010050	0.00000	370.30	370.30	370.30	1.00000	0.000	1	0.00	0.00	-41.08	-5.63	41.08	5.79	0	0	0	0
240234	240236	0.000250	0.015380	0.00000	468.90	468.90	468.90	1.00000	0.000	1	0.00	0.00	-199.90	-46.74	200.00	52.82	0	0	0	0
240238	240237	0.000190	0.011180	0.00000	258.90	258.90	258.90	1.00000	0.000	1	0.00	0.00	40.42	-23.57	-40.42	23.80	0	0	0	0
240237	240239	0.000390	0.026350	0.00000	505.60	505.60	505.60	1.00000	0.000	1	0.00	0.00	-232.30	-7.81	232.50	21.09	0	0	0	0
240238	240247	0.001910	0.010320	0.02238	292.10	292.10	292.10	0.00000	0.000	1	0.00	0.00	-40.42	23.57	40.46	-25.73	0	0	0	0
240240	240241	0.001330	0.039580	0.00000	362.20	362.20	362.20	1.00000	0.000	1	0.00	0.00	-126.30	9.07	126.50	-3.21	0	0	0	0
240240	240243	0.002910	0.015760	0.01602	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	84.42	0.79	-84.23	-1.49	0	0	0	0
240283	240240	0.005620	0.028950	0.01354	293.50	293.50	293.50	0.00000	0.000	1	0.00	0.00	70.50	-10.11	-70.24	9.99	0	0	0	0
240243	240242	0.000380	0.022770	0.00000	388.10	388.10	388.10	1.00000	0.000	1	0.00	0.00	140.78	-8.96	-140.71	13.16	0	0	0	0
240242	240244	0.000400	0.030710	0.00000	481.60	481.60	481.60	1.00000	0.000	1	0.00	0.00	-208.84	9.24	209.00	3.17	0	0	0	0
240242	240276	0.000390	0.004830	0.13583	1192.50	1192.50	1192.50	0.00000	0.000	1	0.00	0.00	-133.55	18.46	133.61	-32.32	0	0	0	0
240279	240243	0.006200	0.026650	0.00819	287.80	287.80	287.80	0.00000	0.000	1	0.00	0.00	56.74	-10.51	-56.55	10.44	0	0	0	0
240245	240246	0.001150	0.035330	0.00000	311.90	311.90	311.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240247	240248	0.001070	0.029260	0.00000	384.50	384.50	384.50	1.00000	0.000	1	0.00	0.00	-169.87	61.97	170.20	-52.97	0	0	0	0
240247	240263	0.005080	0.033250	0.02243	272.90	272.90	272.90	0.00000	0.000	1	0.00	0.00	-59.69	1.47	59.86	-2.74	0	0	0	0
240249	240250	0.001670	0.046860	0.00000	356.00	356.00	356.00	1.00000	0.000	1	0.00	0.00	-101.04	6.75	101.20	-2.31	0	0	0	0
240251	240254	0.001270	0.066770	0.00000	182.50	182.50	182.50	1.00000	0.000	1	0.00	0.00	8.95	0.05	-8.95	0.00	0	0	0	0
240251	240255	0.000250	0.012340	0.00000	369.10	369.10	369.10	1.00000	0.000	1	0.00	0.00	-79.98	18.39	80.00	-17.63	0	0	0	0
240251	240256	0.000600	0.036770	0.00000	344.80	344.80	344.80	1.00000	0.000	1	0.00	0.00	-69.57	7.46	69.60	-5.81	0	0	0	0
240262	240251	0.001360	0.017230	0.38762	1259.90	1259.90	1259.90	0.00000	0.000	1	0.00	0.00	-401.32	-13.17	403.36	-2.79	0	0	0	0
240251	240273	0.000630	0.007620	0.25434	1260.30	1260.30	1260.30	0.00000	0.000	1	0.00	0.00	-384.32	40.83	385.20	-57.84	0	0	0	0
240252	240254	0.022940	0.594300	0.00000	27.70	27.70	27.70	1.00000	0.000	1	0.00	0.00	-8.93	0.44	8.95	-0.00	0	0	0	0
240252	240297	0.003840	0.023810	0.00910	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-15.05	-3.64	15.06	2.71	0	0	0	0
240253	240254	0.000000	0.010000	0.00000	100.00	100.00	100.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240257	240258	0.000290	0.017780	0.00000	495.90	495.90	495.90	1.00000	0.000	1	0.00	0.00	-214.38	16.22	214.50	-8.64	0	0	0	0
240257	240259	0.000210	0.013100	0.00000	464.60	464.60	464.60	1.00000	0.000	1	0.00	0.00	-185.93	17.21	186.00	-13.00	0	0	0	0
240257	240260	0.000560	0.028460	0.00000	406.60	406.60	406.60	1.00000	0.000	1	0.00	0.00	-149.38	11.47	149.50	-5.58	0	0	0	0
240257	240261	0.000600	0.031520	0.00000	389.00	389.00	389.00	1.00000	0.000	1	0.00	0.00	-112.43	9.03	112.50	-5.33	0	0	0	0
240257	240273	0.000410	0.004460	0.06768	1255.50	1255.50	1255.50	0.00000	0.000	1	0.00	0.00	-177.25	33.53	177.37	-39.52	0	0	0	0
240262	240265	0.001470	0.082900	0.00000	120.90	120.90	120.90	1.00000	0.000	1	0.00	0.00	6.41	0.39	-6.41	-0.36	0	0	0	0
240262	240266	0.000300	0.017560	0.00000	452.30	452.30	452.30	1.00000	0.000	1	0.00	0.00	-169.42	-19.58	169.50	24.34	0	0	0	0
240263	240265	0.013740	0.364280	0.00000	26.30	26.30	26.30	1.00000	0.000	1	0.00	0.00	-6.41	-0.22	6.41	0.36	0	0	0	0
240264	240265	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240268	240267	0.000430	0.017490	0.00000	347.60	347.60	347.60	1.00000	0.000	1	0.00	0.00	68.60	-21.53	-68.57	22.37	0	0	0	0
240267	240269	0.000400	0.026980	0.00000	391.00	391.00	391.00	1.00000	0.000	1	0.00	0.00	-119.95	-4.42	120.00	8.03	0	0	0	0
240276	240267	0.000480	0.006540	0.11964	1240.40	1240.40	1240.40	0.00000	0.000	1	0.00	0.00	-875.43	105.19	878.89	-70.95	0	0	0	0
240276	240267	0.000480	0.006540	0.11964	1240.40	1240.40	1240.40	0.00000	0.000	1	0.00	0.00	-875.43	105.19	878.89	-70.95	0	0	0	0
240271	240270	0.000430	0.026920	0.00000	483.10	483.10	483.10	1.00000	0.000	1	0.00	0.00	-109.32	0.67	109.37	2.37	0	0	0	0
240271	240270	0.000430	0.026920	0.00000	483.10	483.10	483.10	1.00000	0.000	1	0.00	0.00	-109.32	0.67	109.37	2.37	0	0	0	0
240270	240272	0.000340	0.022120	0.00000	435.60	435.60	435.60	1.00000	0.000	1	0.00	0.00	-162.21	-38.53	162.30	44.32	0	0	0	0
240270	240286	0.000850	0.011760	0.31985	1010.50	1010.50	1010.50	0.00000	0.000	1	0.00	0.00	-77.71	-10.54	77.76	-22.76	0	0	0	0
240274	240273	0.000280	0.019130	0.00000	379.80	379.80	379.80	1.00000	0.000	1	0.00	0.00	-45.10	-28.45	45.11	28.96	0	0	0	0
240273	240275	0.000400	0.027160	0.00000	468.20	468.20	468.20	1.00000	0.000	1	0.00	0.00	-199.34	68.22	199.50	-57.09	0	0	0	0
240277	240276	0.000500	0.033340	0.00000	358.70	358.70	358.70	1.00000	0.000	1	0.00	0.00	61.35	-10.96	-61.33	12.17	0	0	0	0
240276	240278	0.000400	0.022240	0.00000	513.40	513.40	513.40	1.00000	0.000	1	0.00	0.00	-251.84	8.33	252.08	4.74	0	0	0	0
240277	240283	0.011640	0.048460	0.01680	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	-78.65	7.20	79.33	-6.19	0	0	0	0
240279	240280	0.001330	0.034790	0.00000	412.90	412.90	412.90	1.00000	0.000	1	0.00	0.00	-198.00	10.56	198.48	2.11	0	0	0	0
240281	240282	0.001170	0.033270	0.00000	366.80	366.80	366.80	1.00000	0.000	1	0.00	0.00	-149.76	13.62	150.00	-6.68	0	0	0	0
240281	240309	0.003610	0.014540	0.01007	218.50	218.50	218.50	0.00000	0.000	1	0.00	0.00	0.87	-0.86	-0.87	-0.23	0	0	0	0
240283	240284	0.001520	0.040570	0.00000	322.10	322.10	322.10	1.00000	0.000	1	0.00	0.00	-74.92	8.29	75.00	-6.16	0	0	0	0
240283	240285	0.001690	0.044640	0.00000	321.90	321.90	321.90	1.00000	0.000	1	0.00	0.00	-74.91	8.02	75.00	-5.68	0	0	0	0
240287	240286	0.000380	0.021060	0.00000	348.50	348.50	348.50	1.00000	0.000	1	0.00	0.00	99.58	-24.04	-99.54	26.14	0	0	0	0
240286	240288	0.000600	0.033820	0.00000	381.90	381.90	381.90	1.00000	0.000	1	0.00	0.00	-99.94	-25.43	100.00	28.82	0	0	0	0
240299	240286	0.002000	0.020000	0.33000	1300.00	1300.00	1300.00	0.00000	0.000	1	0.00	0.00	-121.41	-53.68	121.72	22.05	0	0	0	0
240290	240291	0.001090	0.035470	0.00000	366.00	366.00	366.00	1.00000	0.000	1	0.00	0.00	-32.56	11.40	32.57	-11.01	0	0	0	0
240290	240291	0.000000	0.010000	0.00000	194.10	194.10	194.10	1.00000	0.000	1	0.00	0.00	-116.73	36.88	116.73	-35.51	0	0	0	0
240292	240293	0.001210	0.035000	0.00000	419.80	419.80	419.80	1.00000	0.000	1	0.00	0.00	-229.41	0.60	230.00	16.43	0	0	0	0
240295	240296	0.000750	0.021220	0.00000	376.80	376.80	376.80	1.00000	0.000	1	0.00	0.00	-51.22	0.91	51.24	-0.39	0	0	0	0
240295	240296	0.000000	0.010000	0.00000	208.00	208.00	208.00	1.00000	0.000	1	0.00	0.00	-108.76	-1.91	108.76	3.01	0	0	0	0
240297	240298	0.001260	0.033740	0.00000	276.40	276.40	276.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240300	240299	0.000260	0.019700	0.00000	362.50	362.50	362.50	1.00000	0.000	1	0.00	0.00	14.63	19.15	-14.63	-19.04	0	0	0	0
240299	240301	0.000450	0.019960	0.00000	511.40	511.40	511.40	1.00000	0.000	1	0.00	0.00	-249.70	80.11	250.00	-66.94	0	0	0	0
240303	240302	0.000530	0.035830	0.00000	387.20	387.20	387.20	1.00000	0.000	1	0.00	0.00	-154.37	-0.24	154.48	8.17	0	0	0	0
240302	240304	0.000320	0.021250	0.00000	538.30	538.30	538.30	1.00000	0.000	1	0.00	0.00	-299.73	0.77	300.00	16.88	0	0	0	0
240302	240308	0.002170	0.024720	0.56092	1302.70	1302.70	1302.70	0.00000	0.000	1	0.00	0.00	415.52	-45.12	-412.05	23.98	0	0	0	0
240302	240308	0.002170	0.024720	0.56092	1302.70	1302.70	1302.70	0.00000	0.000	1	0.00	0.00	415.52	-45.12	-412.05	23.98	0	0	0	0
240315	240302	0.000670	0.007170	0.13880	1287.20	1287.20	1287.20	0.00000	0.000	1	0.00	0.00	-381.88	33.11	382.80	-38.35	0	0	0	0
240302	240318	0.002060	0.024130	0.49996	1244.10	1244.10	1244.10	0.00000	0.000	1	0.00	0.00	-458.05	34.26	462.12	-40.71	0	0	0	0
240306	240305	0.000340	0.015300	0.00000	416.20	416.20	416.20	1.00000	0.000	1	0.00	0.00	-151.76	11.57	151.83	-8.31	0	0	0	0
240305	240307	0.000590	0.028290	0.00000	407.40	407.40	407.40	1.00000	0.000	1	0.00	0.00	-149.88	14.71	150.00	-8.80	0	0	0	0
240305	240308	0.001780	0.023860	0.37949	1255.10	1255.10	1255.10	0.00000	0.000	1	0.00	0.00	-253.77	17.67	254.85	-44.33	0	0	0	0
240308	240311	0.004630	0.220060	0.00000	61.70	61.70	61.70	1.00000	0.000	1	0.00	0.00	-0.87	-0.22	0.87	0.23	0	0	0	0
240308	240312	0.000190	0.013190	0.00000	467.60	467.60	467.60	1.00000	0.000	1	0.00	0.00	-199.42	67.44	199.50	-62.03	0	0	0	0
240308	240315	0.001730	0.017920	0.38919	1277.00	1277.00	1277.00	0.00000	0.000	1	0.00	0.00	-416.18	31.41	419.00	-44.31	0	0	0	0
240309	240311	0.020630	0.597630	0.00000	23.20	23.20	23.20	1.00000	0.000	1	0.00	0.00	0.87	0.23	-0.87	-0.23	0	0	0	0
240310	240311	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240313	240314	0.001730	0.054640	0.00000	231.00	231.00	231.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
240316	240315	0.000230	0.015560	0.00000	401.40	401.40	401.40	1.00000	0.000	1	0.00	0.00	-195.91	-35.03	196.00	40.80	0	0	0	0
240315	240317	0.000590	0.029600	0.00000	541.80	541.80	541.80	1.00000	0.000	1	0.00	0.00	-301.90	30.57	302.40	-5.37	0	0	0	0
240319	240318	0.000510	0.027000	0.00000	409.10	409.10	409.10	1.00000	0.000	1	0.00	0.00	-140.40	-21.34	140.49	26.43	0	0	0	0
240318	240320	0.000320	0.024880	0.00000	537.30	537.30	537.30	1.00000	0.000	1	0.00	0.00	-299.70	100.17	300.00	-77.22	0	0	0	0
250001	250018	0.001960	0.013630	0.00753	250.80	250.80	250.80	0.00000	0.000	1	0.00	0.00	13.30	-2.40	-13.30	1.61	0	0	0	0
250020	250001	0.004250	0.021880	0.00779	225.40	225.40	225.40	0.00000	0.000	1	0.00	0.00	9.58	-5.13	-9.58	4.31	0	0	0	0
250001	250322	0.002270	0.016150	0.00967	231.50	231.50	231.50	0.00000	0.000	1	0.00	0.00	-9.33	-3.49	9.33	2.45	0	0	0	0
250022	250002	0.003200	0.021650	0.01434	276.10	276.10	276.10	0.00000	0.000	1	0.00	0.00	-31.61	10.75	31.65	-12.09	0	0	0	0
250002	250023	0.002130	0.015840	0.00629	284.70	284.70	284.70	0.00000	0.000	1	0.00	0.00	-40.05	9.38	40.08	-9.82	0	0	0	0
250003	250023	0.004820	0.025780	0.03938	334.30	334.30	334.30	0.00000	0.000	1	0.00	0.00	106.92	-23.43	-106.39	21.98	0	0	0	0
250003	250329	0.000400	0.002290	0.00084	334.90	334.90	334.90	0.00000	0.000	1	0.00	0.00	-110.08	23.05	110.13	-22.87	0	0	0	0
250021	250004	0.006070	0.042870	0.01260	244.20	244.20	244.20	0.00000	0.000	1	0.00	0.00	40.65	-12.84	-40.55	12.24	0	0	0	0
250216	250005	0.002120	0.011780	0.06095	299.50	299.50	299.50	0.00000	0.000	1	0.00	0.00	137.16	-25.19	-136.78	20.84	0	0	0	0
250237	250005	0.003050	0.019730	0.00490	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-124.02	26.45	124.48	-24.00	0	0	0	0
250016	250006	0.007820	0.036550	0.03044	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	-36.01	12.38	36.11	-15.19	0	0	0	0
250320	250006	0.003650	0.026700	0.01184	302.50	302.50	302.50	0.00000	0.000	1	0.00	0.00	101.32	-18.75	-100.96	20.08	0	0	0	0
250326	250006	0.002010	0.011390	0.00271	335.70	335.70	335.70	0.00000	0.000	1	0.00	0.00	-47.81	6.57	47.85	-6.62	0	0	0	0
250007	250014	0.004520	0.023860	0.06268	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	-137.22	16.04	138.04	-18.39	0	0	0	0
250007	250019	0.007310	0.049910	0.01624	227.40	227.40	227.40	0.00000	0.000	1	0.00	0.00	36.31	-6.65	-36.21	5.56	0	0	0	0
250007	250021	0.006260	0.030950	0.02690	287.40	287.40	287.40	0.00000	0.000	1	0.00	0.00	69.87	-9.46	-69.58	8.05	0	0	0	0
250007	250317	0.002890	0.016600	0.01796	259.10	259.10	259.10	0.00000	0.000	1	0.00	0.00	20.74	-1.88	-20.73	0.04	0	0	0	0
250020	250008	0.003060	0.018840	0.01809	222.40	222.40	222.40	0.00000	0.000	1	0.00	0.00	-13.27	4.08	13.28	-6.01	0	0	0	0
250008	250236	0.004070	0.027110	0.01324	246.60	246.60	246.60	0.00000	0.000	1	0.00	0.00	-37.82	19.76	37.89	-20.72	0	0	0	0
250008	250322	0.003320	0.018690	0.02895	222.50	222.50	222.50	0.00000	0.000	1	0.00	0.00	16.54	-14.43	-16.53	11.36	0	0	0	0
250009	250024	0.005710	0.029730	0.04525	264.10	264.10	264.10	0.00000	0.000	1	0.00	0.00	16.20	-7.48	-16.19	2.73	0	0	0	0
250009	250261	0.003900	0.013970	0.00672	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-22.70	6.20	22.72	-6.85	0	0	0	0
250010	250236	0.005230	0.030710	0.00612	256.80	256.80	256.80	0.00000	0.000	1	0.00	0.00	47.21	-17.64	-47.09	17.71	0	0	0	0
250327	250010	0.002460	0.014020	0.00885	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	52.88	-17.35	-52.81	16.81	0	0	0	0
250011	250237	0.004590	0.024600	0.02602	265.90	265.90	265.90	0.00000	0.000	1	0.00	0.00	-83.69	14.21	84.00	-15.32	0	0	0	0
250011	250327	0.004890	0.026480	0.02487	260.80	260.80	260.80	0.00000	0.000	1	0.00	0.00	77.39	-15.41	-77.11	14.30	0	0	0	0
250012	250202	0.003150	0.015810	0.01728	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	-20.42	-7.25	20.43	5.48	0	0	0	0
250012	250216	0.000710	0.004210	0.00163	290.50	290.50	290.50	0.00000	0.000	1	0.00	0.00	12.22	5.60	-12.22	-5.77	0	0	0	0
250025	250013	0.006480	0.029160	0.00974	229.10	229.10	229.10	0.00000	0.000	1	0.00	0.00	-12.70	1.69	12.71	-2.68	0	0	0	0
250013	250211	0.003460	0.019910	0.00820	225.70	225.70	225.70	0.00000	0.000	1	0.00	0.00	-19.91	0.80	19.92	-1.60	0	0	0	0
250014	250015	0.007200	0.039010	0.01483	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	-98.75	20.37	99.44	-18.22	0	0	0	0
250244	250014	0.004540	0.024560	0.01395	290.30	290.30	290.30	0.00000	0.000	1	0.00	0.00	41.09	1.27	-41.02	-2.37	0	0	0	0
250015	250228	0.002220	0.015480	0.00942	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	-107.14	16.11	107.39	-15.40	0	0	0	0
250016	250074	0.003640	0.021620	0.02695	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-1.55	-4.85	1.55	1.92	0	0	0	0
250193	250016	0.003580	0.020330	0.00852	298.00	298.00	298.00	0.00000	0.000	1	0.00	0.00	-32.82	8.01	32.86	-8.72	0	0	0	0
250323	250017	0.002040	0.014270	0.02019	288.40	288.40	288.40	0.00000	0.000	1	0.00	0.00	93.66	-14.78	-93.49	13.84	0	0	0	0
250321	250018	0.002750	0.020260	0.00395	262.40	262.40	262.40	0.00000	0.000	1	0.00	0.00	-5.90	3.37	5.90	-3.79	0	0	0	0
250323	250019	0.005790	0.038080	0.01206	235.80	235.80	235.80	0.00000	0.000	1	0.00	0.00	-50.95	4.81	51.10	-5.15	0	0	0	0
250019	250327	0.005150	0.027290	0.00779	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	-24.18	-3.73	24.21	3.05	0	0	0	0
250315	250021	0.003410	0.023270	0.00951	274.90	274.90	274.90	0.00000	0.000	1	0.00	0.00	-22.41	-3.65	22.43	2.76	0	0	0	0
250022	250193	0.006170	0.032020	0.04002	275.90	275.90	275.90	0.00000	0.000	1	0.00	0.00	30.80	-10.98	-30.74	6.91	0	0	0	0
250023	250172	0.005570	0.033220	0.02358	316.60	316.60	316.60	0.00000	0.000	1	0.00	0.00	64.81	-12.55	-64.59	11.31	0	0	0	0
250024	250232	0.001890	0.011200	0.00217	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	13.18	-3.78	-13.17	3.57	0	0	0	0
250025	250255	0.004890	0.028220	0.02553	226.00	226.00	226.00	0.00000	0.000	1	0.00	0.00	8.84	-5.13	-8.84	2.44	0	0	0	0
250025	250256	0.002410	0.006760	0.00596	237.90	237.90	237.90	0.00000	0.000	1	0.00	0.00	-1.64	1.49	1.64	-2.12	0	0	0	0
250211	250026	0.002580	0.014950	0.03892	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	52.40	-10.55	-52.33	6.82	0	0	0	0
250026	250255	0.000720	0.005010	0.00278	256.90	256.90	256.90	0.00000	0.000	1	0.00	0.00	48.53	-8.10	-48.51	7.92	0	0	0	0
250036	250027	0.011040	0.040950	0.03060	245.70	245.70	245.70	0.00000	0.000	1	0.00	0.00	-53.13	17.35	53.46	-19.42	0	0	0	0
250095	250027	0.003540	0.020980	0.01509	244.00	244.00	244.00	0.00000	0.000	1	0.00	0.00	56.66	-19.50	-56.55	18.59	0	0	0	0
250028	250231	0.001020	0.006140	0.00604	245.60	245.60	245.60	0.00000	0.000	1	0.00	0.00	86.30	-10.36	-86.23	10.16	0	0	0	0
250247	250028	0.004760	0.021330	0.01968	256.00	256.00	256.00	0.00000	0.000	1	0.00	0.00	98.03	-7.98	-97.60	7.80	0	0	0	0
250036	250029	0.003340	0.020370	0.01665	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	33.25	-21.04	-33.20	19.53	0	0	0	0
250029	250321	0.002440	0.015770	0.01280	259.20	259.20	259.20	0.00000	0.000	1	0.00	0.00	21.80	-20.21	-21.78	18.95	0	0	0	0
250031	250030	0.004770	0.021980	0.02137	239.10	239.10	239.10	0.00000	0.000	1	0.00	0.00	5.84	-2.74	-5.84	0.47	0	0	0	0
250099	250030	0.002750	0.014540	0.00706	242.90	242.90	242.90	0.00000	0.000	1	0.00	0.00	-2.08	0.76	2.08	-1.52	0	0	0	0
250032	250031	0.002630	0.013200	0.03055	239.20	239.20	239.20	0.00000	0.000	1	0.00	0.00	3.03	-2.62	-3.03	-0.64	0	0	0	0
250031	250108	0.003280	0.019770	0.01390	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	-7.61	2.10	7.61	-3.57	0	0	0	0
250032	250262	0.005680	0.034600	0.06687	238.30	238.30	238.30	0.00000	0.000	1	0.00	0.00	2.00	-0.41	-2.00	-6.71	0	0	0	0
250034	250286	0.003070	0.016430	0.02019	250.80	250.80	250.80	0.00000	0.000	1	0.00	0.00	-3.30	1.36	3.30	-3.51	0	0	0	0
250286	250035	0.000620	0.003460	0.00173	268.70	268.70	268.70	0.00000	0.000	1	0.00	0.00	21.57	-3.22	-21.57	3.05	0	0	0	0
250279	250037	0.000820	0.005430	0.01512	233.90	233.90	233.90	0.00000	0.000	1	0.00	0.00	-20.65	4.90	20.66	-6.50	0	0	0	0
250037	250280	0.002510	0.015190	0.00493	244.70	244.70	244.70	0.00000	0.000	1	0.00	0.00	-36.56	5.37	36.59	-5.71	0	0	0	0
250048	250038	0.003840	0.025470	0.01029	307.00	307.00	307.00	0.00000	0.000	1	0.00	0.00	-85.30	14.49	85.57	-13.81	0	0	0	0
250038	250301	0.006850	0.029630	0.03546	266.90	266.90	266.90	0.00000	0.000	1	0.00	0.00	-18.18	9.41	18.21	-13.07	0	0	0	0
250038	250373	0.005760	0.030950	0.01570	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	-73.79	3.87	74.08	-3.98	0	0	0	0
250039	250052	0.006730	0.039610	0.01789	267.70	267.70	267.70	0.00000	0.000	1	0.00	0.00	-32.66	5.44	32.73	-6.95	0	0	0	0
250039	250339	0.001290	0.009100	0.04023	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	20.86	-8.15	-20.85	3.87	0	0	0	0
250040	250071	0.005860	0.022770	0.02334	312.30	312.30	312.30	0.00000	0.000	1	0.00	0.00	78.42	-14.07	-78.07	12.92	0	0	0	0
250040	250308	0.001530	0.010110	0.06804	332.00	332.00	332.00	0.00000	0.000	1	0.00	0.00	-84.92	11.89	85.03	-18.45	0	0	0	0
250041	250137	0.010890	0.047180	0.02379	307.60	307.60	307.60	0.00000	0.000	1	0.00	0.00	-94.07	8.51	94.98	-7.12	0	0	0	0
250308	250041	0.002150	0.011550	0.01951	304.60	304.60	304.60	0.00000	0.000	1	0.00	0.00	-82.53	10.26	82.67	-11.60	0	0	0	0
250134	250042	0.002390	0.011380	0.01012	291.10	291.10	291.10	0.00000	0.000	1	0.00	0.00	-60.20	5.91	60.28	-6.62	0	0	0	0
250042	250346	0.011210	0.067690	0.01678	291.60	291.60	291.60	0.00000	0.000	1	0.00	0.00	-60.95	6.44	61.34	-5.90	0	0	0	0
250043	250188	0.008520	0.050170	0.02160	263.60	263.60	263.60	0.00000	0.000	1	0.00	0.00	42.24	-9.89	-42.09	8.42	0	0	0	0
250306	250043	0.003090	0.017740	0.00490	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	47.60	-8.99	-47.54	8.84	0	0	0	0
250044	250338	0.007440	0.034120	0.02173	277.50	277.50	277.50	0.00000	0.000	1	0.00	0.00	56.85	-12.39	-56.62	11.10	0	0	0	0
250044	250373	0.006280	0.034080	0.09087	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	-59.26	11.94	59.48	-20.54	0	0	0	0
250045	250338	0.002170	0.010890	0.00509	297.00	297.00	297.00	0.00000	0.000	1	0.00	0.00	-62.67	4.95	62.74	-5.10	0	0	0	0
250045	250339	0.006360	0.030800	0.03509	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	62.41	-4.99	-62.18	2.33	0	0	0	0
250066	250046	0.003220	0.018490	0.02306	286.20	286.20	286.20	0.00000	0.000	1	0.00	0.00	-11.11	-4.60	11.11	2.13	0	0	0	0
250046	250336	0.001570	0.010420	0.02391	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	-12.58	-2.58	12.59	-0.00	0	0	0	0
250067	250047	0.002680	0.011450	0.00436	297.60	297.60	297.60	0.00000	0.000	1	0.00	0.00	-85.97	8.68	86.16	-8.35	0	0	0	0
250047	250070	0.002960	0.019510	0.06628	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	80.48	-6.18	-80.31	0.24	0	0	0	0
250047	250227	0.010370	0.054360	0.12974	284.90	284.90	284.90	0.00000	0.000	1	0.00	0.00	-50.64	1.41	50.89	-14.04	0	0	0	0
250047	250311	0.005450	0.025500	0.00871	319.50	319.50	319.50	0.00000	0.000	1	0.00	0.00	-119.54	12.22	120.27	-9.73	0	0	0	0
250052	250048	0.001210	0.008180	0.05865	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	-79.93	10.59	80.00	-16.37	0	0	0	0
250072	250049	0.004520	0.028720	0.01681	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	-75.46	15.04	75.71	-15.25	0	0	0	0
250049	250312	0.002530	0.014380	0.02539	287.80	287.80	287.80	0.00000	0.000	1	0.00	0.00	-82.21	13.45	82.38	-15.23	0	0	0	0
250144	250050	0.010950	0.053060	0.01927	289.50	289.50	289.50	0.00000	0.000	1	0.00	0.00	88.33	-11.18	-87.53	13.00	0	0	0	0
250312	250050	0.003420	0.019350	0.00409	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	-86.07	14.40	86.31	-13.45	0	0	0	0
250051	250307	0.001950	0.012680	0.00659	211.70	211.70	211.70	0.00000	0.000	1	0.00	0.00	-3.39	-0.83	3.39	0.13	0	0	0	0
250054	250052	0.009040	0.053100	0.01166	286.20	286.20	286.20	0.00000	0.000	1	0.00	0.00	-39.16	5.35	39.30	-5.82	0	0	0	0
250053	250314	0.002740	0.016980	0.00674	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	-73.50	19.44	73.64	-19.24	0	0	0	0
250053	250337	0.005750	0.038640	0.03484	289.90	289.90	289.90	0.00000	0.000	1	0.00	0.00	70.94	-20.04	-70.65	18.25	0	0	0	0
250340	250054	0.000540	0.004280	0.01049	281.10	281.10	281.10	0.00000	0.000	1	0.00	0.00	-33.56	5.40	33.56	-6.48	0	0	0	0
250056	250055	0.002980	0.017130	0.00748	309.00	309.00	309.00	0.00000	0.000	1	0.00	0.00	72.37	-14.56	-72.22	14.63	0	0	0	0
250055	250331	0.004040	0.015470	0.00847	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	61.82	-16.74	-61.67	16.42	0	0	0	0
250071	250056	0.004600	0.031620	0.01008	310.10	310.10	310.10	0.00000	0.000	1	0.00	0.00	73.65	-13.75	-73.41	14.33	0	0	0	0
250057	250072	0.003930	0.026880	0.02694	280.10	280.10	280.10	0.00000	0.000	1	0.00	0.00	-72.02	14.26	72.22	-15.79	0	0	0	0
250073	250057	0.007350	0.034360	0.02785	275.80	275.80	275.80	0.00000	0.000	1	0.00	0.00	-66.70	14.50	67.02	-15.99	0	0	0	0
250062	250058	0.003760	0.020270	0.01391	260.30	260.30	260.30	0.00000	0.000	1	0.00	0.00	-30.51	4.54	30.54	-5.86	0	0	0	0
250058	250063	0.002710	0.017080	0.09399	253.50	253.50	253.50	0.00000	0.000	1	0.00	0.00	31.36	-8.67	-31.34	-1.30	0	0	0	0
250058	250073	0.004540	0.028480	0.01399	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	-66.50	14.23	66.70	-14.50	0	0	0	0
250281	250059	0.001640	0.006330	0.00636	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	-35.09	8.38	35.11	-8.99	0	0	0	0
250282	250059	0.002500	0.018880	0.01585	274.90	274.90	274.90	0.00000	0.000	1	0.00	0.00	46.39	-1.27	-46.34	-0.06	0	0	0	0
250280	250060	0.001870	0.009560	0.00764	254.60	254.60	254.60	0.00000	0.000	1	0.00	0.00	-42.29	5.03	42.32	-5.69	0	0	0	0
250281	250060	0.000950	0.005460	0.00192	257.10	257.10	257.10	0.00000	0.000	1	0.00	0.00	47.84	-4.80	-47.82	4.71	0	0	0	0
250061	250062	0.004280	0.023570	0.02590	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	-24.49	3.09	24.51	-5.74	0	0	0	0
250061	250281	0.002460	0.013330	0.08690	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	20.07	-3.69	-20.06	-5.61	0	0	0	0
250063	250283	0.005150	0.026950	0.01001	244.90	244.90	244.90	0.00000	0.000	1	0.00	0.00	26.44	-0.20	-26.40	-0.70	0	0	0	0
250064	250068	0.006680	0.038210	0.02741	241.20	241.20	241.20	0.00000	0.000	1	0.00	0.00	20.67	-7.45	-20.64	4.66	0	0	0	0
250064	250283	0.004820	0.029750	0.02547	241.90	241.90	241.90	0.00000	0.000	1	0.00	0.00	-21.02	7.40	21.05	-9.99	0	0	0	0
250065	250283	0.004820	0.028420	0.01188	206.70	206.70	206.70	0.00000	0.000	1	0.00	0.00	-2.34	-11.63	2.35	10.39	0	0	0	0
250338	250066	0.002410	0.016140	0.01997	285.70	285.70	285.70	0.00000	0.000	1	0.00	0.00	-8.77	-6.30	8.77	4.15	0	0	0	0
250067	250314	0.006640	0.032850	0.06478	295.40	295.40	295.40	0.00000	0.000	1	0.00	0.00	81.90	-9.58	-81.48	4.72	0	0	0	0
250068	250279	0.002560	0.016040	0.00610	257.00	257.00	257.00	0.00000	0.000	1	0.00	0.00	8.85	10.70	-8.85	-11.33	0	0	0	0
250069	250135	0.001840	0.012110	0.03789	295.40	295.40	295.40	0.00000	0.000	1	0.00	0.00	-85.18	10.87	85.30	-14.09	0	0	0	0
250069	250307	0.003180	0.017720	0.07214	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	82.84	-11.25	-82.63	4.67	0	0	0	0
250308	250070	0.002230	0.011470	0.00547	300.60	300.60	300.60	0.00000	0.000	1	0.00	0.00	-74.39	1.23	74.51	-1.22	0	0	0	0
250297	250074	0.003750	0.018010	0.00625	252.40	252.40	252.40	0.00000	0.000	1	0.00	0.00	4.79	1.39	-4.79	-2.07	0	0	0	0
250075	250325	0.002620	0.014800	0.00615	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	60.48	-5.20	-60.40	5.03	0	0	0	0
250353	250075	0.005070	0.030250	0.00974	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	64.44	-4.05	-64.24	4.15	0	0	0	0
250076	250082	0.008530	0.044960	0.03955	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	10.63	-4.25	-10.62	0.05	0	0	0	0
250091	250076	0.003450	0.025190	0.00733	260.80	260.80	260.80	0.00000	0.000	1	0.00	0.00	21.95	-3.57	-21.93	2.90	0	0	0	0
250106	250077	0.002670	0.016750	0.00969	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	-27.08	2.72	27.10	-3.65	0	0	0	0
250077	250270	0.006350	0.038310	0.06268	298.80	298.80	298.80	0.00000	0.000	1	0.00	0.00	-33.60	2.52	33.67	-8.90	0	0	0	0
250080	250078	0.005330	0.027670	0.02301	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	-24.80	9.92	24.84	-12.20	0	0	0	0
250273	250078	0.005790	0.025550	0.00491	239.30	239.30	239.30	0.00000	0.000	1	0.00	0.00	37.72	-10.26	-37.64	10.09	0	0	0	0
250079	250088	0.011100	0.062430	0.02327	233.80	233.80	233.80	0.00000	0.000	1	0.00	0.00	-29.53	-0.82	29.62	-1.16	0	0	0	0
250262	250079	0.008090	0.038660	0.00766	228.80	228.80	228.80	0.00000	0.000	1	0.00	0.00	-20.10	1.22	20.13	-1.89	0	0	0	0
250080	250101	0.005510	0.020660	0.00770	240.10	240.10	240.10	0.00000	0.000	1	0.00	0.00	19.81	-5.08	-19.79	4.33	0	0	0	0
250102	250080	0.001590	0.009920	0.00603	254.10	254.10	254.10	0.00000	0.000	1	0.00	0.00	6.61	7.80	-6.60	-8.44	0	0	0	0
250081	250083	0.004220	0.022320	0.01141	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	-10.60	2.44	10.61	-3.63	0	0	0	0
250108	250081	0.005550	0.021900	0.00877	236.80	236.80	236.80	0.00000	0.000	1	0.00	0.00	-10.17	2.89	10.18	-3.81	0	0	0	0
250081	250284	0.004790	0.023890	0.00863	278.00	278.00	278.00	0.00000	0.000	1	0.00	0.00	-5.28	-0.37	5.28	-0.55	0	0	0	0
250082	250098	0.003470	0.020820	0.03581	314.80	314.80	314.80	0.00000	0.000	1	0.00	0.00	-46.40	-3.26	46.47	-0.17	0	0	0	0
250082	250284	0.005540	0.027410	0.02389	305.60	305.60	305.60	0.00000	0.000	1	0.00	0.00	50.12	1.41	-49.99	-3.32	0	0	0	0
250083	250086	0.005480	0.027680	0.01496	248.80	248.80	248.80	0.00000	0.000	1	0.00	0.00	-16.31	2.88	16.32	-4.40	0	0	0	0
250084	250086	0.004180	0.025540	0.02765	239.30	239.30	239.30	0.00000	0.000	1	0.00	0.00	19.63	-7.93	-19.61	5.09	0	0	0	0
250087	250084	0.003950	0.027650	0.00683	227.60	227.60	227.60	0.00000	0.000	1	0.00	0.00	26.86	-5.90	-26.83	5.37	0	0	0	0
250085	250148	0.006890	0.035750	0.01807	241.80	241.80	241.80	0.00000	0.000	1	0.00	0.00	-7.27	-10.14	7.28	8.24	0	0	0	0
250272	250085	0.002920	0.013860	0.00736	245.20	245.20	245.20	0.00000	0.000	1	0.00	0.00	-2.93	-10.24	2.94	9.46	0	0	0	0
250086	250286	0.002330	0.013690	0.05040	264.00	264.00	264.00	0.00000	0.000	1	0.00	0.00	30.89	-10.77	-30.87	5.53	0	0	0	0
250086	250287	0.006110	0.023710	0.00764	233.10	233.10	233.10	0.00000	0.000	1	0.00	0.00	-36.00	7.30	36.08	-7.81	0	0	0	0
250204	250087	0.007480	0.035280	0.01619	228.40	228.40	228.40	0.00000	0.000	1	0.00	0.00	33.54	-5.74	-33.46	4.40	0	0	0	0
250088	250091	0.001620	0.009740	0.05986	237.20	237.20	237.20	0.00000	0.000	1	0.00	0.00	-31.35	1.01	31.37	-7.34	0	0	0	0
250089	250090	0.009300	0.043380	0.03876	241.70	241.70	241.70	0.00000	0.000	1	0.00	0.00	-26.81	10.15	26.88	-13.96	0	0	0	0
250267	250089	0.002340	0.015040	0.00526	226.90	226.90	226.90	0.00000	0.000	1	0.00	0.00	-15.70	10.98	15.71	-11.50	0	0	0	0
250090	250096	0.004090	0.024200	0.02916	246.70	246.70	246.70	0.00000	0.000	1	0.00	0.00	-8.27	6.21	8.28	-9.30	0	0	0	0
250090	250234	0.006090	0.035320	0.02040	275.80	275.80	275.80	0.00000	0.000	1	0.00	0.00	-25.01	6.02	25.05	-7.99	0	0	0	0
250092	250091	0.007900	0.030580	0.01230	259.20	259.20	259.20	0.00000	0.000	1	0.00	0.00	-43.31	13.51	43.46	-14.24	0	0	0	0
250091	250093	0.002940	0.020640	0.06980	256.80	256.80	256.80	0.00000	0.000	1	0.00	0.00	-101.88	23.57	102.18	-28.90	0	0	0	0
250092	250266	0.005150	0.032360	0.01584	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	34.11	-16.37	-34.04	15.09	0	0	0	0
250235	250093	0.005170	0.029850	0.02224	249.00	249.00	249.00	0.00000	0.000	1	0.00	0.00	109.80	-25.69	-109.18	26.87	0	0	0	0
250094	250285	0.002260	0.013940	0.00394	234.30	234.30	234.30	0.00000	0.000	1	0.00	0.00	-43.85	6.99	43.89	-7.15	0	0	0	0
250094	250287	0.004490	0.022030	0.01788	229.20	229.20	229.20	0.00000	0.000	1	0.00	0.00	38.55	-8.72	-38.49	7.13	0	0	0	0
250095	250105	0.000780	0.005100	0.00371	276.40	276.40	276.40	0.00000	0.000	1	0.00	0.00	95.16	-10.33	-95.10	10.37	0	0	0	0
250232	250095	0.002560	0.014670	0.00530	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	160.06	-25.00	-159.43	28.03	0	0	0	0
250234	250096	0.004360	0.025900	0.00627	295.50	295.50	295.50	0.00000	0.000	1	0.00	0.00	26.43	-2.42	-26.40	1.92	0	0	0	0
250237	250096	0.005010	0.029120	0.02817	271.70	271.70	271.70	0.00000	0.000	1	0.00	0.00	-1.03	-6.63	1.03	3.63	0	0	0	0
250096	250261	0.004560	0.024360	0.02222	269.40	269.40	269.40	0.00000	0.000	1	0.00	0.00	13.21	3.16	-13.20	-5.48	0	0	0	0
250097	250207	0.007330	0.034580	0.18386	277.00	277.00	277.00	0.00000	0.000	1	0.00	0.00	-91.15	4.93	91.74	-21.79	0	0	0	0
250219	250097	0.004640	0.028250	0.00774	278.30	278.30	278.30	0.00000	0.000	1	0.00	0.00	34.75	-9.87	-34.69	9.39	0	0	0	0
250097	250235	0.004360	0.023250	0.01137	281.30	281.30	281.30	0.00000	0.000	1	0.00	0.00	117.54	-17.10	-116.96	18.96	0	0	0	0
250277	250099	0.005530	0.021850	0.00961	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	-5.44	-10.09	5.45	9.09	0	0	0	0
250100	250148	0.004740	0.022750	0.02502	214.90	214.90	214.90	0.00000	0.000	1	0.00	0.00	-2.79	12.81	2.80	-15.48	0	0	0	0
250101	250161	0.002860	0.023560	0.02042	259.00	259.00	259.00	0.00000	0.000	1	0.00	0.00	-11.21	-5.17	11.21	3.00	0	0	0	0
250265	250101	0.003390	0.022470	0.00686	280.60	280.60	280.60	0.00000	0.000	1	0.00	0.00	-27.17	-0.29	27.20	-0.29	0	0	0	0
250102	250160	0.009100	0.046580	0.05073	257.20	257.20	257.20	0.00000	0.000	1	0.00	0.00	-8.79	-8.55	8.80	3.11	0	0	0	0
250103	250234	0.008780	0.054620	0.02068	254.80	254.80	254.80	0.00000	0.000	1	0.00	0.00	-14.20	-2.69	14.22	0.58	0	0	0	0
250235	250103	0.005730	0.026800	0.00626	251.00	251.00	251.00	0.00000	0.000	1	0.00	0.00	-11.63	-2.72	11.64	2.09	0	0	0	0
250271	250104	0.004570	0.032760	0.00864	263.10	263.10	263.10	0.00000	0.000	1	0.00	0.00	24.53	-0.73	-24.50	-0.02	0	0	0	0
250104	250272	0.006890	0.034670	0.01585	250.70	250.70	250.70	0.00000	0.000	1	0.00	0.00	21.19	-0.88	-21.17	-0.67	0	0	0	0
250204	250105	0.004880	0.023130	0.01084	245.00	245.00	245.00	0.00000	0.000	1	0.00	0.00	-43.84	2.50	43.93	-3.24	0	0	0	0
250105	250285	0.004120	0.022490	0.01600	243.30	243.30	243.30	0.00000	0.000	1	0.00	0.00	49.29	-7.59	-49.19	6.40	0	0	0	0
250266	250106	0.004270	0.023660	0.01126	293.80	293.80	293.80	0.00000	0.000	1	0.00	0.00	-24.20	1.85	24.22	-2.94	0	0	0	0
250107	250266	0.001640	0.009540	0.00198	192.70	192.70	192.70	0.00000	0.000	1	0.00	0.00	-7.83	28.18	7.84	-28.32	0	0	0	0
250112	250109	0.002260	0.011790	0.00913	313.00	313.00	313.00	0.00000	0.000	1	0.00	0.00	-2.59	0.27	2.59	-1.25	0	0	0	0
250278	250109	0.003050	0.019020	0.00883	285.90	285.90	285.90	0.00000	0.000	1	0.00	0.00	-4.24	-3.05	4.24	2.10	0	0	0	0
250110	250170	0.004950	0.029130	0.05867	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-10.98	0.02	10.98	-6.40	0	0	0	0
250110	250297	0.004180	0.022090	0.02467	256.60	256.60	256.60	0.00000	0.000	1	0.00	0.00	8.34	-0.32	-8.33	-2.37	0	0	0	0
250289	250111	0.002260	0.015600	0.00790	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	-14.59	-1.19	14.60	0.36	0	0	0	0
250113	250311	0.003900	0.022640	0.08939	361.20	361.20	361.20	0.00000	0.000	1	0.00	0.00	132.74	-22.66	-132.10	16.72	0	0	0	0
250113	250346	0.004250	0.022330	0.01263	372.60	372.60	372.60	0.00000	0.000	1	0.00	0.00	-144.84	20.86	145.68	-17.81	0	0	0	0
250114	250205	0.004220	0.024000	0.01444	292.90	292.90	292.90	0.00000	0.000	1	0.00	0.00	-17.93	5.33	17.94	-6.80	0	0	0	0
250114	250310	0.007460	0.030840	0.01542	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	2.83	-7.89	-2.83	6.24	0	0	0	0
250115	250124	0.004590	0.027020	0.02168	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	33.85	-5.35	-33.80	3.32	0	0	0	0
250115	250243	0.001020	0.006320	0.00137	271.90	271.90	271.90	0.00000	0.000	1	0.00	0.00	-37.39	4.52	37.40	-4.59	0	0	0	0
250116	250131	0.003810	0.021350	0.01039	305.30	305.30	305.30	0.00000	0.000	1	0.00	0.00	74.18	-17.38	-73.97	17.41	0	0	0	0
250116	250201	0.005460	0.028020	0.02005	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	-80.48	15.80	80.82	-16.19	0	0	0	0
250130	250117	0.005000	0.034520	0.01908	297.10	297.10	297.10	0.00000	0.000	1	0.00	0.00	94.30	-17.22	-93.88	18.10	0	0	0	0
250117	250137	0.006560	0.036530	0.01918	294.80	294.80	294.80	0.00000	0.000	1	0.00	0.00	89.08	-19.60	-88.57	20.32	0	0	0	0
250118	250205	0.001340	0.005520	0.00247	295.80	295.80	295.80	0.00000	0.000	1	0.00	0.00	25.45	-4.85	-25.44	4.62	0	0	0	0
250118	250210	0.002840	0.016970	0.01436	301.20	301.20	301.20	0.00000	0.000	1	0.00	0.00	-31.15	3.42	31.18	-4.81	0	0	0	0
250119	250122	0.004570	0.028970	0.02397	262.80	262.80	262.80	0.00000	0.000	1	0.00	0.00	33.26	-10.88	-33.21	8.64	0	0	0	0
250214	250119	0.002810	0.017140	0.00752	280.30	280.30	280.30	0.00000	0.000	1	0.00	0.00	8.33	3.16	-8.33	-3.95	0	0	0	0
250242	250119	0.000620	0.004250	0.00232	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	37.54	-12.22	-37.53	12.03	0	0	0	0
250120	250145	0.005990	0.035580	0.02879	278.70	278.70	278.70	0.00000	0.000	1	0.00	0.00	85.02	-11.70	-84.61	11.04	0	0	0	0
250120	250218	0.005660	0.025690	0.01849	285.20	285.20	285.20	0.00000	0.000	1	0.00	0.00	-90.82	9.67	91.26	-9.66	0	0	0	0
250253	250121	0.003730	0.020470	0.01344	296.60	296.60	296.60	0.00000	0.000	1	0.00	0.00	-116.59	27.51	117.09	-26.22	0	0	0	0
250313	250121	0.002690	0.014780	0.00688	301.50	301.50	301.50	0.00000	0.000	1	0.00	0.00	130.82	-19.81	-130.39	21.48	0	0	0	0
250123	250122	0.005550	0.033260	0.01136	258.60	258.60	258.60	0.00000	0.000	1	0.00	0.00	-25.37	8.93	25.41	-9.92	0	0	0	0
250138	250123	0.005550	0.027940	0.01336	257.10	257.10	257.10	0.00000	0.000	1	0.00	0.00	-32.62	13.85	32.68	-14.96	0	0	0	0
250123	250142	0.009370	0.044330	0.01520	276.70	276.70	276.70	0.00000	0.000	1	0.00	0.00	-11.07	5.50	11.09	-7.06	0	0	0	0
250145	250124	0.001670	0.009810	0.00438	276.10	276.10	276.10	0.00000	0.000	1	0.00	0.00	-29.18	3.98	29.20	-4.37	0	0	0	0
250125	250126	0.003010	0.017560	0.03800	307.40	307.40	307.40	0.00000	0.000	1	0.00	0.00	-132.45	18.92	132.96	-20.04	0	0	0	0
250125	250228	0.005360	0.023110	0.01585	280.90	280.90	280.90	0.00000	0.000	1	0.00	0.00	114.15	-12.52	-113.49	13.67	0	0	0	0
250246	250125	0.004930	0.022780	0.00671	259.60	259.60	259.60	0.00000	0.000	1	0.00	0.00	-9.00	8.50	9.01	-9.19	0	0	0	0
250126	250128	0.004350	0.027500	0.01726	348.40	348.40	348.40	0.00000	0.000	1	0.00	0.00	-238.40	44.13	240.79	-30.88	0	0	0	0
250126	250251	0.002960	0.016300	0.00790	301.70	301.70	301.70	0.00000	0.000	1	0.00	0.00	95.84	-27.18	-95.57	27.84	0	0	0	0
250194	250127	0.008260	0.043140	0.02519	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	-94.29	20.41	95.01	-19.37	0	0	0	0
250127	250196	0.007850	0.038370	0.02512	275.60	275.60	275.60	0.00000	0.000	1	0.00	0.00	8.48	-6.80	-8.47	4.13	0	0	0	0
250127	250212	0.003330	0.017730	0.01051	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	-110.59	23.98	110.99	-23.00	0	0	0	0
250198	250128	0.004120	0.021600	0.00704	311.20	311.20	311.20	0.00000	0.000	1	0.00	0.00	101.82	-18.11	-101.41	19.51	0	0	0	0
250128	250309	0.006000	0.029830	0.02676	336.60	336.60	336.60	0.00000	0.000	1	0.00	0.00	-148.07	9.73	149.31	-6.48	0	0	0	0
250129	250207	0.003770	0.021090	0.00835	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	121.98	-23.30	-121.43	25.45	0	0	0	0
250209	250129	0.005380	0.021940	0.00620	306.50	306.50	306.50	0.00000	0.000	1	0.00	0.00	127.31	-19.45	-126.48	22.17	0	0	0	0
250218	250130	0.002180	0.012950	0.02552	480.20	480.20	480.20	0.00000	0.000	1	0.00	0.00	313.15	-38.11	-311.14	47.28	0	0	0	0
250313	250130	0.002990	0.016730	0.01795	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	-210.27	35.82	211.54	-30.66	0	0	0	0
250131	250135	0.007250	0.031370	0.01812	327.40	327.40	327.40	0.00000	0.000	1	0.00	0.00	186.69	-31.79	-184.28	40.29	0	0	0	0
250131	250144	0.002350	0.013170	0.09651	300.40	300.40	300.40	0.00000	0.000	1	0.00	0.00	-116.69	13.10	117.00	-21.78	0	0	0	0
250132	250133	0.004030	0.018450	0.02025	316.50	316.50	316.50	0.00000	0.000	1	0.00	0.00	-107.64	17.94	108.09	-18.09	0	0	0	0
250134	250132	0.001880	0.009560	0.05841	311.70	311.70	311.70	0.00000	0.000	1	0.00	0.00	-102.26	12.95	102.44	-18.32	0	0	0	0
250133	250346	0.004160	0.015870	0.00630	318.50	318.50	318.50	0.00000	0.000	1	0.00	0.00	-110.95	17.41	111.43	-16.25	0	0	0	0
250310	250134	0.001300	0.010070	0.06279	332.40	332.40	332.40	0.00000	0.000	1	0.00	0.00	-160.34	15.04	160.66	-19.39	0	0	0	0
250135	250373	0.003430	0.021910	0.00867	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	96.41	-27.02	-96.09	28.14	0	0	0	0
250136	250306	0.003640	0.024730	0.03104	272.20	272.20	272.20	0.00000	0.000	1	0.00	0.00	53.40	-9.72	-53.30	7.04	0	0	0	0
250310	250136	0.003240	0.017480	0.00373	272.60	272.60	272.60	0.00000	0.000	1	0.00	0.00	55.23	-9.02	-55.13	9.12	0	0	0	0
250137	250311	0.000410	0.002200	0.00121	311.60	311.60	311.60	0.00000	0.000	1	0.00	0.00	-9.71	6.94	9.71	-7.07	0	0	0	0
250138	250225	0.003640	0.019530	0.01159	248.80	248.80	248.80	0.00000	0.000	1	0.00	0.00	26.92	-15.50	-26.89	14.42	0	0	0	0
250227	250139	0.004420	0.025700	0.00480	247.80	247.80	247.80	0.00000	0.000	1	0.00	0.00	22.83	-4.19	-22.81	3.80	0	0	0	0
250139	250253	0.005640	0.027150	0.00693	253.30	253.30	253.30	0.00000	0.000	1	0.00	0.00	20.25	-3.95	-20.23	3.31	0	0	0	0
250140	250201	0.000630	0.004630	0.02033	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	-52.04	6.87	52.05	-8.93	0	0	0	0
250140	250243	0.001780	0.009100	0.06079	264.40	264.40	264.40	0.00000	0.000	1	0.00	0.00	46.24	-8.22	-46.20	1.88	0	0	0	0
250141	250195	0.006760	0.037360	0.08492	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	-4.21	-6.31	4.22	-2.84	0	0	0	0
250141	250251	0.003010	0.014300	0.00747	293.20	293.20	293.20	0.00000	0.000	1	0.00	0.00	3.03	5.93	-3.03	-6.73	0	0	0	0
250207	250142	0.003020	0.017320	0.00446	281.20	281.20	281.20	0.00000	0.000	1	0.00	0.00	17.90	-5.31	-17.89	4.88	0	0	0	0
250143	250227	0.002810	0.012540	0.00916	282.90	282.90	282.90	0.00000	0.000	1	0.00	0.00	78.99	-16.58	-78.82	16.35	0	0	0	0
250143	250313	0.004500	0.027810	0.01039	283.00	283.00	283.00	0.00000	0.000	1	0.00	0.00	-78.99	16.58	79.27	-16.01	0	0	0	0
250144	250218	0.004890	0.027070	0.09172	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	-206.21	32.81	208.21	-31.65	0	0	0	0
250145	250198	0.002820	0.019560	0.00720	307.50	307.50	307.50	0.00000	0.000	1	0.00	0.00	110.85	-15.62	-110.52	17.13	0	0	0	0
250146	250213	0.003960	0.019190	0.00663	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	-101.15	15.34	101.54	-14.15	0	0	0	0
250146	250219	0.005150	0.024520	0.01770	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	88.35	-18.65	-87.96	18.64	0	0	0	0
250147	250155	0.008040	0.046090	0.01866	204.70	204.70	204.70	0.00000	0.000	1	0.00	0.00	1.58	-1.72	-1.58	-0.30	0	0	0	0
250147	250166	0.011640	0.057480	0.01425	306.40	306.40	306.40	0.00000	0.000	1	0.00	0.00	58.45	-10.02	-58.08	10.33	0	0	0	0
250154	250148	0.006670	0.043560	0.01976	247.00	247.00	247.00	0.00000	0.000	1	0.00	0.00	13.89	-7.92	-13.88	5.89	0	0	0	0
250149	250151	0.010110	0.062600	0.04490	285.90	285.90	285.90	0.00000	0.000	1	0.00	0.00	22.13	-8.42	-22.08	3.84	0	0	0	0
250167	250149	0.007360	0.035310	0.00869	288.80	288.80	288.80	0.00000	0.000	1	0.00	0.00	-27.63	6.42	27.69	-7.11	0	0	0	0
250168	250150	0.003350	0.020260	0.01364	293.30	293.30	293.30	0.00000	0.000	1	0.00	0.00	-12.48	4.56	12.49	-6.01	0	0	0	0
250150	250269	0.003790	0.020960	0.06240	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-13.87	5.63	13.88	-12.36	0	0	0	0
250151	250165	0.009990	0.045670	0.01338	284.50	284.50	284.50	0.00000	0.000	1	0.00	0.00	19.90	-4.06	-19.86	2.77	0	0	0	0
250152	250375	0.001690	0.012080	0.00383	323.50	323.50	323.50	0.00000	0.000	1	0.00	0.00	88.10	-15.00	-87.98	15.47	0	0	0	0
250269	250153	0.005480	0.024440	0.00559	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	14.37	-1.85	-14.36	1.29	0	0	0	0
250270	250153	0.005930	0.030830	0.02195	279.80	279.80	279.80	0.00000	0.000	1	0.00	0.00	-12.24	-0.83	12.25	-1.51	0	0	0	0
250163	250154	0.005340	0.028820	0.01660	302.00	302.00	302.00	0.00000	0.000	1	0.00	0.00	-18.16	-6.33	18.17	4.64	0	0	0	0
250268	250154	0.010820	0.053110	0.02994	296.80	296.80	296.80	0.00000	0.000	1	0.00	0.00	34.36	-5.70	-34.25	3.06	0	0	0	0
250156	250167	0.005930	0.031810	0.02199	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	-26.11	4.46	26.14	-6.65	0	0	0	0
250156	250168	0.002420	0.011800	0.07926	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-10.68	-3.67	10.68	-4.94	0	0	0	0
250264	250156	0.004070	0.026360	0.00818	296.80	296.80	296.80	0.00000	0.000	1	0.00	0.00	-32.50	1.29	32.54	-1.92	0	0	0	0
250160	250157	0.004150	0.025070	0.03276	265.00	265.00	265.00	0.00000	0.000	1	0.00	0.00	-15.08	-2.18	15.08	-1.33	0	0	0	0
250157	250165	0.003600	0.017290	0.04096	257.50	257.50	257.50	0.00000	0.000	1	0.00	0.00	-19.07	-1.48	19.08	-2.92	0	0	0	0
250157	250264	0.005470	0.030610	0.01196	271.10	271.10	271.10	0.00000	0.000	1	0.00	0.00	1.73	2.13	-1.73	-3.43	0	0	0	0
250158	250270	0.007310	0.027670	0.01268	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-29.39	0.68	29.45	-1.83	0	0	0	0
250271	250158	0.006150	0.026540	0.01233	264.30	264.30	264.30	0.00000	0.000	1	0.00	0.00	-26.79	-0.02	26.83	-1.13	0	0	0	0
250161	250159	0.008320	0.051590	0.01602	262.30	262.30	262.30	0.00000	0.000	1	0.00	0.00	-13.47	-3.75	13.49	2.10	0	0	0	0
250159	250264	0.002920	0.017030	0.04853	263.70	263.70	263.70	0.00000	0.000	1	0.00	0.00	-15.22	-2.48	15.22	-2.75	0	0	0	0
250162	250160	0.001740	0.010630	0.01756	219.30	219.30	219.30	0.00000	0.000	1	0.00	0.00	-4.25	-0.60	4.25	-1.31	0	0	0	0
250270	250166	0.002730	0.015160	0.00825	306.20	306.20	306.20	0.00000	0.000	1	0.00	0.00	-56.68	10.12	56.77	-10.55	0	0	0	0
250175	250169	0.003140	0.021980	0.00651	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	12.41	-6.75	-12.41	6.09	0	0	0	0
250169	250291	0.003660	0.021180	0.02385	271.20	271.20	271.20	0.00000	0.000	1	0.00	0.00	-32.89	6.86	32.93	-9.20	0	0	0	0
250170	250189	0.012650	0.053780	0.01293	262.70	262.70	262.70	0.00000	0.000	1	0.00	0.00	-18.78	5.05	18.83	-6.27	0	0	0	0
250185	250171	0.003330	0.019470	0.00658	263.10	263.10	263.10	0.00000	0.000	1	0.00	0.00	-35.55	7.59	35.59	-8.06	0	0	0	0
250192	250171	0.003360	0.020580	0.00841	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	39.10	-7.92	-39.05	7.31	0	0	0	0
250189	250172	0.007030	0.032360	0.00611	341.40	341.40	341.40	0.00000	0.000	1	0.00	0.00	66.83	-4.86	-66.54	5.53	0	0	0	0
250172	250298	0.005140	0.025080	0.02271	348.50	348.50	348.50	0.00000	0.000	1	0.00	0.00	127.97	-17.22	-127.18	18.60	0	0	0	0
250173	250177	0.006320	0.034440	0.00899	320.60	320.60	320.60	0.00000	0.000	1	0.00	0.00	58.57	-8.54	-58.36	8.67	0	0	0	0
250191	250173	0.006990	0.031980	0.02225	324.20	324.20	324.20	0.00000	0.000	1	0.00	0.00	60.54	-9.28	-60.30	7.94	0	0	0	0
250174	250180	0.007570	0.025660	0.02513	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	44.78	-10.99	-44.63	8.78	0	0	0	0
250174	250194	0.002530	0.017350	0.00902	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	-55.93	12.47	56.01	-12.92	0	0	0	0
250195	250174	0.001890	0.013220	0.00361	295.00	295.00	295.00	0.00000	0.000	1	0.00	0.00	-6.56	2.16	6.56	-2.54	0	0	0	0
250295	250175	0.002150	0.009190	0.01269	295.70	295.70	295.70	0.00000	0.000	1	0.00	0.00	35.16	-2.79	-35.13	1.53	0	0	0	0
250299	250175	0.006520	0.040410	0.01694	265.60	265.60	265.60	0.00000	0.000	1	0.00	0.00	3.28	8.77	-3.28	-10.56	0	0	0	0
250176	250178	0.003620	0.019540	0.02075	266.10	266.10	266.10	0.00000	0.000	1	0.00	0.00	22.14	-12.43	-22.12	10.30	0	0	0	0
250176	250184	0.001330	0.008250	0.00898	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	-24.93	11.45	24.94	-12.36	0	0	0	0
250177	250299	0.003770	0.021880	0.00744	266.20	266.20	266.20	0.00000	0.000	1	0.00	0.00	4.79	8.28	-4.78	-9.07	0	0	0	0
250179	250185	0.005520	0.027260	0.02051	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-43.67	8.32	43.77	-10.05	0	0	0	0
250179	250300	0.000920	0.005640	0.00241	255.90	255.90	255.90	0.00000	0.000	1	0.00	0.00	41.79	-8.62	-41.77	8.46	0	0	0	0
250184	250180	0.003440	0.018550	0.01746	269.70	269.70	269.70	0.00000	0.000	1	0.00	0.00	-1.00	3.23	1.00	-5.11	0	0	0	0
250292	250180	0.001850	0.010520	0.02075	314.90	314.90	314.90	0.00000	0.000	1	0.00	0.00	-38.70	1.80	38.73	-3.88	0	0	0	0
250181	250183	0.007250	0.041610	0.01943	293.70	293.70	293.70	0.00000	0.000	1	0.00	0.00	93.40	-21.71	-92.79	23.13	0	0	0	0
250196	250181	0.005620	0.032860	0.01220	274.80	274.80	274.80	0.00000	0.000	1	0.00	0.00	5.76	-4.58	-5.76	3.28	0	0	0	0
250181	250310	0.004850	0.026950	0.01258	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-91.25	17.31	91.64	-16.51	0	0	0	0
250183	250182	0.003350	0.020840	0.02784	256.70	256.70	256.70	0.00000	0.000	1	0.00	0.00	24.11	-4.95	-24.09	2.04	0	0	0	0
250182	250296	0.004650	0.036470	0.01741	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	21.75	-2.72	-21.73	0.99	0	0	0	0
250183	250187	0.004110	0.022440	0.11643	292.40	292.40	292.40	0.00000	0.000	1	0.00	0.00	65.82	-18.71	-65.65	7.00	0	0	0	0
250288	250184	0.001790	0.007420	0.00481	233.50	233.50	233.50	0.00000	0.000	1	0.00	0.00	29.45	-8.15	-29.44	7.70	0	0	0	0
250185	250296	0.002360	0.016840	0.00412	244.50	244.50	244.50	0.00000	0.000	1	0.00	0.00	-14.32	0.88	14.33	-1.30	0	0	0	0
250187	250186	0.008150	0.038810	0.01419	268.40	268.40	268.40	0.00000	0.000	1	0.00	0.00	48.09	-7.14	-47.91	6.44	0	0	0	0
250186	250294	0.002500	0.016090	0.00789	266.30	266.30	266.30	0.00000	0.000	1	0.00	0.00	45.88	-6.97	-45.83	6.43	0	0	0	0
250336	250187	0.003310	0.022420	0.01014	288.20	288.20	288.20	0.00000	0.000	1	0.00	0.00	-14.32	-0.45	14.32	-0.61	0	0	0	0
250192	250188	0.005020	0.028950	0.01567	262.10	262.10	262.10	0.00000	0.000	1	0.00	0.00	-39.16	7.90	39.23	-9.17	0	0	0	0
250189	250318	0.005360	0.027580	0.13959	352.10	352.10	352.10	0.00000	0.000	1	0.00	0.00	-89.63	10.54	90.04	-23.67	0	0	0	0
250190	250295	0.002450	0.012690	0.02218	305.10	305.10	305.10	0.00000	0.000	1	0.00	0.00	49.51	0.21	-49.46	-2.31	0	0	0	0
250298	250190	0.003110	0.018100	0.00629	305.50	305.50	305.50	0.00000	0.000	1	0.00	0.00	51.32	0.35	-51.24	-0.59	0	0	0	0
250191	250193	0.002490	0.012630	0.06068	325.10	325.10	325.10	0.00000	0.000	1	0.00	0.00	-61.60	8.98	61.69	-15.14	0	0	0	0
250194	250288	0.009910	0.055430	0.02440	243.10	243.10	243.10	0.00000	0.000	1	0.00	0.00	35.27	-8.39	-35.15	6.42	0	0	0	0
250197	250208	0.000720	0.004820	0.00297	339.40	339.40	339.40	0.00000	0.000	1	0.00	0.00	-217.02	31.79	217.35	-29.93	0	0	0	0
250260	250197	0.001910	0.011790	0.00320	333.80	333.80	333.80	0.00000	0.000	1	0.00	0.00	-190.84	41.35	191.52	-37.49	0	0	0	0
250222	250199	0.001000	0.005600	0.00640	328.90	328.90	328.90	0.00000	0.000	1	0.00	0.00	-148.49	39.53	148.71	-38.98	0	0	0	0
250224	250199	0.003500	0.017540	0.00267	338.20	338.20	338.20	0.00000	0.000	1	0.00	0.00	169.18	-33.11	-168.21	37.70	0	0	0	0
250224	250200	0.001550	0.009130	0.00198	315.10	315.10	315.10	0.00000	0.000	1	0.00	0.00	185.62	-1.55	-185.12	4.28	0	0	0	0
250200	250238	0.003810	0.018510	0.00832	305.00	305.00	305.00	0.00000	0.000	1	0.00	0.00	142.92	-22.48	-142.17	25.23	0	0	0	0
250254	250201	0.002080	0.012440	0.00389	319.70	319.70	319.70	0.00000	0.000	1	0.00	0.00	151.22	-16.57	-150.78	18.82	0	0	0	0
250259	250202	0.000710	0.004450	0.00146	280.50	280.50	280.50	0.00000	0.000	1	0.00	0.00	28.54	-6.55	-28.53	6.43	0	0	0	0
250203	250224	0.001590	0.011990	0.00588	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-21.10	56.16	21.15	-56.39	0	0	0	0
250206	250213	0.000400	0.002720	0.00474	308.10	308.10	308.10	0.00000	0.000	1	0.00	0.00	146.58	-25.81	-146.50	25.87	0	0	0	0
250215	250206	0.002690	0.011650	0.02229	315.40	315.40	315.40	0.00000	0.000	1	0.00	0.00	160.04	-23.46	-159.38	23.93	0	0	0	0
250208	250224	0.001320	0.008490	0.00296	345.90	345.90	345.90	0.00000	0.000	1	0.00	0.00	-241.75	24.23	242.48	-19.85	0	0	0	0
250253	250209	0.005350	0.032440	0.00859	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	133.81	-14.18	-132.91	18.70	0	0	0	0
250258	250210	0.001800	0.008030	0.00222	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	52.02	0.45	-51.98	-0.49	0	0	0	0
250231	250211	0.003570	0.020370	0.01300	257.90	257.90	257.90	0.00000	0.000	1	0.00	0.00	78.23	-10.76	-78.02	10.57	0	0	0	0
250212	250258	0.002220	0.011180	0.00585	317.80	317.80	317.80	0.00000	0.000	1	0.00	0.00	-140.99	16.90	141.40	-15.43	0	0	0	0
250213	250242	0.004260	0.020160	0.01954	288.10	288.10	288.10	0.00000	0.000	1	0.00	0.00	39.56	-13.30	-39.49	11.54	0	0	0	0
250214	250222	0.002090	0.014660	0.00812	287.70	287.70	287.70	0.00000	0.000	1	0.00	0.00	-17.73	-6.10	17.74	5.27	0	0	0	0
250224	250215	0.001030	0.005540	0.00339	334.40	334.40	334.40	0.00000	0.000	1	0.00	0.00	172.13	-18.52	-171.84	19.70	0	0	0	0
250216	250238	0.002890	0.017070	0.01082	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	-136.24	29.08	136.77	-27.11	0	0	0	0
250218	250217	0.000370	0.026330	0.00000	621.50	621.50	621.50	1.00000	0.000	1	0.00	0.00	-403.49	43.17	404.05	-3.01	0	0	0	0
250218	250217	0.000370	0.026330	0.00000	621.50	621.50	621.50	1.00000	0.000	1	0.00	0.00	-403.49	43.17	404.05	-3.01	0	0	0	0
250357	250217	0.000740	0.009590	0.13866	1216.50	1216.50	1216.50	0.00000	0.000	1	0.00	0.00	1101.01	19.43	-1092.72	73.20	0	0	0	0
250361	250217	0.000750	0.009790	0.14313	1137.50	1137.50	1137.50	0.00000	0.000	1	0.00	0.00	-284.02	59.52	284.61	-67.17	0	0	0	0
250218	250229	0.001500	0.007450	0.00863	223.90	223.90	223.90	0.00000	0.000	1	0.00	0.00	10.30	1.42	-10.30	-2.34	0	0	0	0
250254	250218	0.002140	0.008990	0.00731	323.60	323.60	323.60	0.00000	0.000	1	0.00	0.00	-154.08	16.35	154.56	-15.13	0	0	0	0
250219	250273	0.029180	0.194820	0.04764	230.10	230.10	230.10	0.00000	0.000	1	0.00	0.00	47.61	-10.12	-46.97	9.29	0	0	0	0
250220	250259	0.001370	0.009270	0.02459	273.40	273.40	273.40	0.00000	0.000	1	0.00	0.00	40.46	-7.30	-40.44	4.82	0	0	0	0
250220	250260	0.001140	0.007430	0.00406	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	-68.36	3.92	68.41	-4.03	0	0	0	0
250222	250221	0.001250	0.006830	0.00594	328.10	328.10	328.10	0.00000	0.000	1	0.00	0.00	107.65	-51.65	-107.49	51.92	0	0	0	0
250221	250240	0.001120	0.006570	0.00657	310.90	310.90	310.90	0.00000	0.000	1	0.00	0.00	74.89	-63.22	-74.79	63.09	0	0	0	0
250224	250223	0.000390	0.021280	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-404.83	62.77	405.44	-29.39	0	0	0	0
250224	250223	0.000390	0.021280	0.00000	650.00	650.00	650.00	1.00000	0.000	1	0.00	0.00	-404.83	62.77	405.44	-29.39	0	0	0	0
250233	250223	0.002000	0.020000	0.33000	1100.00	1100.00	1100.00	0.00000	0.000	1	0.00	0.00	-464.90	75.09	469.12	-67.77	0	0	0	0
250223	250328	0.002330	0.023700	0.32300	1146.00	1146.00	1146.00	0.00000	0.000	1	0.00	0.00	-1.79	-68.86	1.85	35.03	0	0	0	0
250357	250223	0.001750	0.022170	0.38806	1875.40	1875.40	1875.40	0.00000	0.000	1	0.00	0.00	1306.13	116.71	-1278.22	195.43	0	0	0	0
250252	250225	0.002670	0.016050	0.01191	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	-18.07	15.78	18.09	-16.98	0	0	0	0
250240	250226	0.001090	0.006320	0.00605	338.80	338.80	338.80	0.00000	0.000	1	0.00	0.00	-75.47	24.86	75.53	-25.15	0	0	0	0
250226	250250	0.003160	0.022570	0.03387	339.10	339.10	339.10	0.00000	0.000	1	0.00	0.00	-87.33	22.51	87.57	-24.45	0	0	0	0
250249	250230	0.001530	0.009820	0.01106	250.20	250.20	250.20	0.00000	0.000	1	0.00	0.00	4.22	-35.62	-4.20	34.53	0	0	0	0
250230	250252	0.002250	0.012060	0.00432	234.20	234.20	234.20	0.00000	0.000	1	0.00	0.00	-14.90	16.26	14.91	-16.68	0	0	0	0
250234	250232	0.002640	0.012920	0.00751	302.40	302.40	302.40	0.00000	0.000	1	0.00	0.00	151.53	-18.59	-150.95	20.60	0	0	0	0
250234	250233	0.000680	0.040410	0.00000	431.00	431.00	431.00	1.00000	0.000	1	0.00	0.00	-233.83	23.32	234.18	-2.48	0	0	0	0
250237	250261	0.001600	0.007950	0.00430	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	36.24	-6.09	-36.22	5.73	0	0	0	0
250241	250239	0.002970	0.010790	0.00284	285.50	285.50	285.50	0.00000	0.000	1	0.00	0.00	134.50	-11.29	-134.00	12.81	0	0	0	0
250247	250239	0.001710	0.010520	0.00623	278.60	278.60	278.60	0.00000	0.000	1	0.00	0.00	-127.24	15.11	127.50	-14.16	0	0	0	0
250240	250241	0.001320	0.010540	0.00183	314.50	314.50	314.50	0.00000	0.000	1	0.00	0.00	123.56	17.63	-123.37	-16.31	0	0	0	0
250241	250248	0.002590	0.013250	0.02573	275.40	275.40	275.40	0.00000	0.000	1	0.00	0.00	66.39	-23.22	-66.28	21.05	0	0	0	0
250260	250241	0.002190	0.011140	0.00574	308.40	308.40	308.40	0.00000	0.000	1	0.00	0.00	87.83	-48.52	-87.63	48.95	0	0	0	0
250244	250245	0.002040	0.010380	0.00678	259.70	259.70	259.70	0.00000	0.000	1	0.00	0.00	-28.30	-8.61	28.32	7.97	0	0	0	0
250244	250247	0.002730	0.013260	0.03250	256.20	256.20	256.20	0.00000	0.000	1	0.00	0.00	-22.89	4.86	22.90	-8.26	0	0	0	0
250245	250249	0.004910	0.031660	0.02051	247.50	247.50	247.50	0.00000	0.000	1	0.00	0.00	-40.22	-10.76	40.30	9.05	0	0	0	0
250248	250249	0.002110	0.013400	0.01024	267.90	267.90	267.90	0.00000	0.000	1	0.00	0.00	52.08	-25.38	-52.01	24.69	0	0	0	0
250251	250250	0.002010	0.012180	0.01024	344.40	344.40	344.40	0.00000	0.000	1	0.00	0.00	97.26	-21.49	-97.07	21.51	0	0	0	0
250255	250323	0.012160	0.054860	0.02692	258.30	258.30	258.30	0.00000	0.000	1	0.00	0.00	55.47	-11.04	-55.11	9.82	0	0	0	0
250256	250317	0.001670	0.007020	0.01238	244.30	244.30	244.30	0.00000	0.000	1	0.00	0.00	-4.43	1.29	4.43	-2.60	0	0	0	0
250258	250257	0.000530	0.035540	0.00000	412.60	412.60	412.60	1.00000	0.000	1	0.00	0.00	-226.33	6.62	226.58	10.29	0	0	0	0
250257	250345	0.000860	0.010840	0.17318	1091.70	1091.70	1091.70	0.00000	0.000	1	0.00	0.00	-215.45	7.71	215.82	-21.76	0	0	0	0
250257	250366	0.002000	0.020000	0.33000	1400.00	1400.00	1400.00	0.00000	0.000	1	0.00	0.00	-11.13	-18.00	11.13	-17.66	0	0	0	0
250262	250277	0.002250	0.015380	0.00607	231.50	231.50	231.50	0.00000	0.000	1	0.00	0.00	15.30	3.69	-15.29	-4.30	0	0	0	0
250268	250263	0.001660	0.010250	0.00591	300.70	300.70	300.70	0.00000	0.000	1	0.00	0.00	-40.66	4.87	40.69	-5.35	0	0	0	0
250263	250375	0.002760	0.019950	0.01725	307.30	307.30	307.30	0.00000	0.000	1	0.00	0.00	-63.29	3.24	63.39	-4.37	0	0	0	0
250275	250265	0.002440	0.013770	0.00398	275.00	275.00	275.00	0.00000	0.000	1	0.00	0.00	-18.86	2.12	18.87	-2.50	0	0	0	0
250266	250275	0.003200	0.012700	0.01452	283.20	283.20	283.20	0.00000	0.000	1	0.00	0.00	44.80	10.40	-44.74	-11.72	0	0	0	0
250375	250269	0.003140	0.016360	0.00809	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	34.58	-13.53	-34.54	12.86	0	0	0	0
250277	250284	0.003150	0.018910	0.00464	270.80	270.80	270.80	0.00000	0.000	1	0.00	0.00	-40.86	-3.68	40.91	3.49	0	0	0	0
250278	250289	0.001590	0.008630	0.00878	284.80	284.80	284.80	0.00000	0.000	1	0.00	0.00	2.81	2.67	-2.81	-3.61	0	0	0	0
250282	250337	0.002070	0.012380	0.06705	279.40	279.40	279.40	0.00000	0.000	1	0.00	0.00	-54.09	14.19	54.15	-21.04	0	0	0	0
250292	250291	0.001920	0.011920	0.00479	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	55.39	-7.03	-55.33	6.86	0	0	0	0
250292	250298	0.002210	0.012900	0.00634	334.50	334.50	334.50	0.00000	0.000	1	0.00	0.00	-61.68	-11.63	61.76	11.42	0	0	0	0
250300	250294	0.007280	0.037620	0.01648	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	30.02	-4.45	-29.96	2.98	0	0	0	0
250303	250301	0.000370	0.002590	0.00265	276.50	276.50	276.50	0.00000	0.000	1	0.00	0.00	35.51	-10.76	-35.51	10.51	0	0	0	0
250303	250305	0.033110	0.967540	0.00000	14.60	14.60	14.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250303	250305	0.000000	0.010000	0.00000	239.00	239.00	239.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250303	250308	0.001580	0.007640	0.01638	310.50	310.50	310.50	0.00000	0.000	1	0.00	0.00	-113.69	10.16	113.89	-10.97	0	0	0	0
250314	250303	0.001460	0.011530	0.00488	286.80	286.80	286.80	0.00000	0.000	1	0.00	0.00	-35.86	3.08	35.88	-3.46	0	0	0	0
250304	250305	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250308	250307	0.001020	0.005130	0.00547	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	-66.80	7.97	66.84	-8.34	0	0	0	0
250346	250309	0.001130	0.007150	0.00478	337.90	337.90	337.90	0.00000	0.000	1	0.00	0.00	150.22	-5.43	-149.99	6.39	0	0	0	0
250316	250315	0.003950	0.025830	0.01957	288.70	288.70	288.70	0.00000	0.000	1	0.00	0.00	-14.00	-3.94	14.01	1.92	0	0	0	0
250353	250318	0.001290	0.007960	0.00585	359.50	359.50	359.50	0.00000	0.000	1	0.00	0.00	96.96	-21.10	-96.84	21.18	0	0	0	0
250321	250319	0.005220	0.026960	0.01370	245.50	245.50	245.50	0.00000	0.000	1	0.00	0.00	23.79	22.83	-23.74	-24.02	0	0	0	0
250329	250320	0.000980	0.005430	0.00144	304.50	304.50	304.50	0.00000	0.000	1	0.00	0.00	115.64	-14.25	-115.52	14.77	0	0	0	0
250324	250330	0.005090	0.020260	0.00639	248.10	248.10	248.10	0.00000	0.000	1	0.00	0.00	-32.86	1.42	32.91	-1.91	0	0	0	0
250325	250330	0.002360	0.016950	0.03256	308.60	308.60	308.60	0.00000	0.000	1	0.00	0.00	55.80	-6.31	-55.73	3.26	0	0	0	0
250326	250330	0.005050	0.028300	0.00851	292.70	292.70	292.70	0.00000	0.000	1	0.00	0.00	-11.61	3.26	11.61	-4.14	0	0	0	0
250329	250328	0.000300	0.019290	0.00000	432.00	432.00	432.00	1.00000	0.000	1	0.00	0.00	-119.14	16.76	119.18	-14.18	0	0	0	0
250329	250328	0.000300	0.019290	0.00000	432.00	432.00	432.00	1.00000	0.000	1	0.00	0.00	-119.14	16.76	119.18	-14.18	0	0	0	0
250328	250352	0.000690	0.008090	0.16746	1218.90	1218.90	1218.90	0.00000	0.000	1	0.00	0.00	-240.20	-6.67	240.57	-7.09	0	0	0	0
250331	250341	0.001430	0.009650	0.00557	296.00	296.00	296.00	0.00000	0.000	1	0.00	0.00	35.17	-25.33	-35.14	24.91	0	0	0	0
250332	250333	0.001460	0.010840	0.00313	221.20	221.20	221.20	0.00000	0.000	1	0.00	0.00	-8.80	19.03	8.81	-19.32	0	0	0	0
250333	250341	0.001420	0.007640	0.00669	229.70	229.70	229.70	0.00000	0.000	1	0.00	0.00	-19.81	15.93	19.81	-16.60	0	0	0	0
250339	250334	0.002840	0.011630	0.00459	311.00	311.00	311.00	0.00000	0.000	1	0.00	0.00	73.73	-8.76	-73.58	8.86	0	0	0	0
250334	250340	0.000880	0.004250	0.02037	278.80	278.80	278.80	0.00000	0.000	1	0.00	0.00	-30.24	4.46	30.25	-6.60	0	0	0	0
250343	250334	0.001370	0.008370	0.00281	329.10	329.10	329.10	0.00000	0.000	1	0.00	0.00	-86.92	18.94	87.02	-18.62	0	0	0	0
250344	250335	0.000670	0.004560	0.00147	221.50	221.50	221.50	0.00000	0.000	1	0.00	0.00	9.01	-40.04	-9.00	39.96	0	0	0	0
250341	250343	0.000650	0.003880	0.00463	311.30	311.30	311.30	0.00000	0.000	1	0.00	0.00	-39.01	21.15	39.02	-21.57	0	0	0	0
250344	250341	0.001500	0.007540	0.00252	234.20	234.20	234.20	0.00000	0.000	1	0.00	0.00	-27.71	33.91	27.74	-34.05	0	0	0	0
250346	250345	0.000380	0.023900	0.00000	485.60	485.60	485.60	1.00000	0.000	1	0.00	0.00	-234.34	22.69	234.53	-10.51	0	0	0	0
250346	250345	0.000380	0.023900	0.00000	485.60	485.60	485.60	1.00000	0.000	1	0.00	0.00	-234.34	22.69	234.53	-10.51	0	0	0	0
250345	250347	0.000310	0.020700	0.00000	652.60	652.60	652.60	1.00000	0.000	1	0.00	0.00	-149.49	17.63	149.55	-13.29	0	0	0	0
250345	250348	0.000120	0.009130	0.00000	445.20	445.20	445.20	1.00000	0.000	1	0.00	0.00	-61.88	0.97	61.88	-0.65	0	0	0	0
250345	250349	0.000610	0.036330	0.00000	252.60	252.60	252.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250345	250361	0.001320	0.014010	0.22933	1160.90	1160.90	1160.90	0.00000	0.000	1	0.00	0.00	-473.53	57.67	476.32	-52.76	0	0	0	0
250346	250350	0.002550	0.066980	0.00000	212.90	212.90	212.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250346	250351	0.002220	0.065800	0.00000	192.80	192.80	192.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250353	250352	0.000460	0.025170	0.00000	419.70	419.70	419.70	1.00000	0.000	1	0.00	0.00	-161.40	25.15	161.51	-19.00	0	0	0	0
250352	250354	0.000500	0.029780	0.00000	506.10	506.10	506.10	1.00000	0.000	1	0.00	0.00	-76.69	2.42	76.72	-0.80	0	0	0	0
250352	250355	0.001060	0.061800	0.00000	243.50	243.50	243.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250352	250356	0.000680	0.046330	0.00000	243.30	243.30	243.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250366	250352	0.000690	0.008580	0.15786	1232.60	1232.60	1232.60	0.00000	0.000	1	0.00	0.00	609.97	-43.82	-607.59	56.36	0	0	0	0
250357	250358	0.000190	0.012130	0.00000	1040.00	1040.00	1040.00	1.00000	0.000	1	0.00	0.00	-798.88	-30.11	800.00	101.79	0	0	0	0
250357	250359	0.000240	0.013420	0.00000	1046.50	1046.50	1046.50	1.00000	0.000	1	0.00	0.00	-803.57	-21.61	805.00	101.79	0	0	0	0
250357	250360	0.000050	0.002870	0.00000	1046.50	1046.50	1046.50	1.00000	0.000	1	0.00	0.00	-804.70	-84.41	805.00	101.79	0	0	0	0
250361	250362	0.000320	0.020460	0.00000	563.00	563.00	563.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
250361	250363	0.000580	0.030890	0.00000	400.80	400.80	400.80	1.00000	0.000	1	0.00	0.00	-19.66	-4.33	19.66	4.45	0	0	0	0
250361	250364	0.000670	0.036580	0.00000	404.80	404.80	404.80	1.00000	0.000	1	0.00	0.00	-148.78	2.46	148.92	5.05	0	0	0	0
250361	250365	0.000570	0.026850	0.00000	400.60	400.60	400.60	1.00000	0.000	1	0.00	0.00	-23.87	-4.89	23.87	5.04	0	0	0	0
250366	250367	0.000570	0.034730	0.00000	461.50	461.50	461.50	1.00000	0.000	1	0.00	0.00	-67.61	2.35	67.63	-0.88	0	0	0	0
250366	250368	0.000270	0.019630	0.00000	454.30	454.30	454.30	1.00000	0.000	1	0.00	0.00	-62.99	1.61	63.00	-0.88	0	0	0	0
250366	250369	0.000460	0.026070	0.00000	416.00	416.00	416.00	1.00000	0.000	1	0.00	0.00	-152.82	6.52	152.92	-0.88	0	0	0	0
250366	250370	0.000330	0.019340	0.00000	413.50	413.50	413.50	1.00000	0.000	1	0.00	0.00	-152.85	4.70	152.92	-0.52	0	0	0	0
250366	250371	0.000590	0.026240	0.00000	403.50	403.50	403.50	1.00000	0.000	1	0.00	0.00	-148.80	6.04	148.92	-0.66	0	0	0	0
250366	250372	0.000510	0.027070	0.00000	402.50	402.50	402.50	1.00000	0.000	1	0.00	0.00	-148.82	6.44	148.92	-0.88	0	0	0	0
250373	250374	0.001430	0.043060	0.00000	352.00	352.00	352.00	1.00000	0.000	1	0.00	0.00	-37.47	-3.61	37.49	4.18	0	0	0	0
250375	250376	0.001000	0.024780	0.00000	249.30	249.30	249.30	1.00000	0.000	1	0.00	0.00	-10.00	2.42	10.00	-2.40	0	0	0	0
260002	260001	0.006360	0.027510	0.01538	275.70	275.70	275.70	0.00000	0.000	1	0.00	0.00	55.79	1.55	-55.60	-2.37	0	0	0	0
260001	260003	0.003750	0.026430	0.02018	295.10	295.10	295.10	0.00000	0.000	1	0.00	0.00	78.83	10.19	-78.61	-10.71	0	0	0	0
260006	260001	0.004300	0.027990	0.02582	273.00	273.00	273.00	0.00000	0.000	1	0.00	0.00	-75.02	-12.08	75.26	10.92	0	0	0	0
260001	260012	0.007950	0.039050	0.01912	289.00	289.00	289.00	0.00000	0.000	1	0.00	0.00	72.45	3.88	-72.05	-3.92	0	0	0	0
260001	260186	0.002730	0.013160	0.00457	297.90	297.90	297.90	0.00000	0.000	1	0.00	0.00	40.65	-8.15	-40.61	7.89	0	0	0	0
260010	260003	0.004130	0.021250	0.02302	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	-33.60	-15.92	33.66	13.81	0	0	0	0
260010	260003	0.004130	0.021250	0.02302	308.70	308.70	308.70	0.00000	0.000	1	0.00	0.00	-33.60	-15.92	33.66	13.81	0	0	0	0
260003	260012	0.005340	0.028910	0.00893	260.50	260.50	260.50	0.00000	0.000	1	0.00	0.00	26.00	0.20	-25.96	-0.94	0	0	0	0
260003	260016	0.009180	0.058420	0.03925	309.70	309.70	309.70	0.00000	0.000	1	0.00	0.00	130.14	11.08	-128.63	-5.50	0	0	0	0
260186	260003	0.003510	0.020440	0.01466	329.60	329.60	329.60	0.00000	0.000	1	0.00	0.00	75.42	14.57	-75.22	-14.96	0	0	0	0
260186	260003	0.003510	0.020440	0.01466	329.60	329.60	329.60	0.00000	0.000	1	0.00	0.00	75.42	14.57	-75.22	-14.96	0	0	0	0
260019	260004	0.004360	0.032820	0.01033	272.50	272.50	272.50	0.00000	0.000	1	0.00	0.00	-60.34	-4.56	60.50	4.68	0	0	0	0
260187	260004	0.002990	0.014960	0.00466	273.60	273.60	273.60	0.00000	0.000	1	0.00	0.00	63.10	5.24	-62.99	-5.13	0	0	0	0
260005	260007	0.005270	0.025180	0.02068	285.30	285.30	285.30	0.00000	0.000	1	0.00	0.00	62.53	10.90	-62.33	-12.11	0	0	0	0
260006	260019	0.005650	0.035710	0.02525	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	120.85	12.46	-120.04	-9.97	0	0	0	0
260006	260187	0.003790	0.019700	0.01271	275.20	275.20	275.20	0.00000	0.000	1	0.00	0.00	69.68	6.73	-69.50	-7.12	0	0	0	0
260010	260007	0.004840	0.034020	0.01699	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	-60.15	-12.38	60.32	11.85	0	0	0	0
260010	260007	0.004840	0.034020	0.01699	311.50	311.50	311.50	0.00000	0.000	1	0.00	0.00	-60.15	-12.38	60.32	11.85	0	0	0	0
260186	260007	0.004620	0.026630	0.01819	277.60	277.60	277.60	0.00000	0.000	1	0.00	0.00	7.20	9.73	-7.19	-11.59	0	0	0	0
260008	260011	0.006390	0.039430	0.01477	257.40	257.40	257.40	0.00000	0.000	1	0.00	0.00	-6.05	-10.32	6.06	8.82	0	0	0	0
260009	260020	0.005410	0.029020	0.02000	190.60	190.60	190.60	0.00000	0.000	1	0.00	0.00	1.11	-3.96	-1.11	1.80	0	0	0	0
260188	260009	0.002770	0.015690	0.00797	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	13.57	-11.17	-13.57	10.35	0	0	0	0
260010	260017	0.001380	0.008720	0.00228	272.10	272.10	272.10	0.00000	0.000	1	0.00	0.00	110.54	-0.50	-110.38	1.30	0	0	0	0
260199	260010	0.005230	0.028320	0.01519	322.20	322.20	322.20	0.00000	0.000	1	0.00	0.00	-177.01	-2.30	178.63	9.54	0	0	0	0
260012	260016	0.004220	0.029580	0.05668	333.60	333.60	333.60	0.00000	0.000	1	0.00	0.00	231.50	23.26	-229.29	-13.59	0	0	0	0
260186	260012	0.005740	0.032990	0.01340	315.00	315.00	315.00	0.00000	0.000	1	0.00	0.00	69.66	9.85	-69.39	-9.69	0	0	0	0
260186	260012	0.005740	0.032990	0.01340	315.00	315.00	315.00	0.00000	0.000	1	0.00	0.00	69.66	9.85	-69.39	-9.69	0	0	0	0
260013	260195	0.003700	0.017050	0.00964	251.10	251.10	251.10	0.00000	0.000	1	0.00	0.00	-7.96	-7.95	7.96	6.96	0	0	0	0
260013	260200	0.004520	0.025880	0.02127	253.10	253.10	253.10	0.00000	0.000	1	0.00	0.00	-6.24	4.79	6.24	-6.98	0	0	0	0
260064	260014	0.003960	0.026800	0.01101	266.40	266.40	266.40	0.00000	0.000	1	0.00	0.00	-65.98	-11.49	66.16	11.56	0	0	0	0
260194	260014	0.001200	0.006290	0.01537	268.00	268.00	268.00	0.00000	0.000	1	0.00	0.00	73.32	12.43	-73.26	-13.67	0	0	0	0
260015	260197	0.002470	0.013480	0.01332	279.10	279.10	279.10	0.00000	0.000	1	0.00	0.00	-25.08	-3.69	25.09	2.39	0	0	0	0
260016	260019	0.009470	0.031760	0.02097	310.20	310.20	310.20	0.00000	0.000	1	0.00	0.00	-97.09	13.21	97.99	-12.30	0	0	0	0
260192	260016	0.003640	0.022800	0.01314	324.30	324.30	324.30	0.00000	0.000	1	0.00	0.00	-229.22	13.30	231.15	-2.53	0	0	0	0
260018	260198	0.008670	0.039100	0.14343	245.60	245.60	245.60	0.00000	0.000	1	0.00	0.00	44.69	-16.08	-44.52	1.48	0	0	0	0
260019	260186	0.007280	0.038720	0.03204	328.60	328.60	328.60	0.00000	0.000	1	0.00	0.00	-150.61	-13.28	152.24	18.64	0	0	0	0
260023	260022	0.001510	0.045570	0.00000	306.00	306.00	306.00	1.00000	0.000	1	0.00	0.00	-117.11	13.07	117.31	-6.90	0	0	0	0
260023	260026	0.009620	0.025840	0.00070	129.20	129.20	129.20	0.00000	0.000	1	0.00	0.00	45.63	7.23	-45.43	-6.76	0	0	0	0
260023	260180	0.038560	0.105520	0.00420	118.90	118.90	118.90	0.00000	0.000	1	0.00	0.00	34.08	-21.05	-33.48	22.25	0	0	0	0
260025	260024	0.001760	0.050140	0.00000	83.40	83.40	83.40	1.00000	0.000	1	0.00	0.00	-17.09	-6.97	17.10	7.14	0	0	0	0
260026	260025	0.006010	0.015410	0.00230	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	20.13	0.46	-20.11	-0.63	0	0	0	0
260028	260027	0.006330	0.017590	0.00398	138.30	138.30	138.30	0.00000	0.000	1	0.00	0.00	-16.92	69.96	17.23	-69.52	0	0	0	0
260167	260028	0.005220	0.014560	0.00150	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	2.06	77.10	-1.78	-76.46	0	0	0	0
260032	260029	0.014680	0.035620	0.00167	126.70	126.70	126.70	0.00000	0.000	1	0.00	0.00	-41.32	14.52	41.61	-13.99	0	0	0	0
260029	260085	0.012010	0.033260	0.00742	136.70	136.70	136.70	0.00000	0.000	1	0.00	0.00	-78.41	2.85	79.15	-1.53	0	0	0	0
260032	260030	0.010150	0.030040	0.00094	136.50	136.50	136.50	0.00000	0.000	1	0.00	0.00	44.95	-33.96	-44.63	34.83	0	0	0	0
260030	260034	0.008780	0.022380	0.00187	136.00	136.00	136.00	0.00000	0.000	1	0.00	0.00	67.08	-20.73	-66.65	21.64	0	0	0	0
260045	260030	0.017340	0.032880	0.00125	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	69.07	5.15	-68.26	-3.74	0	0	0	0
260045	260030	0.017340	0.032880	0.00125	148.00	148.00	148.00	0.00000	0.000	1	0.00	0.00	69.07	5.15	-68.26	-3.74	0	0	0	0
260030	260046	0.009620	0.025230	0.00187	133.90	133.90	133.90	0.00000	0.000	1	0.00	0.00	74.07	-12.83	-73.53	14.06	0	0	0	0
260039	260031	0.007970	0.015620	0.00050	134.90	134.90	134.90	0.00000	0.000	1	0.00	0.00	31.74	20.31	-31.63	-20.13	0	0	0	0
260060	260031	0.009120	0.024050	0.00103	119.70	119.70	119.70	0.00000	0.000	1	0.00	0.00	-0.42	-10.61	0.43	10.53	0	0	0	0
260043	260032	0.004990	0.012840	0.00171	130.10	130.10	130.10	0.00000	0.000	1	0.00	0.00	43.02	-1.87	-42.93	1.94	0	0	0	0
260034	260033	0.001720	0.058120	0.00000	227.80	227.80	227.80	1.00000	0.000	1	0.00	0.00	-81.23	-21.01	81.35	25.11	0	0	0	0
260033	260035	0.001710	0.008080	0.00348	289.70	289.70	289.70	0.00000	0.000	1	0.00	0.00	92.29	-22.23	-92.14	22.58	0	0	0	0
260038	260033	0.002780	0.014860	0.00843	259.60	259.60	259.60	0.00000	0.000	1	0.00	0.00	36.91	-0.34	-36.87	-0.33	0	0	0	0
260044	260033	0.002130	0.013490	0.01017	288.50	288.50	288.50	0.00000	0.000	1	0.00	0.00	137.16	3.95	-136.77	-2.55	0	0	0	0
260034	260037	0.023740	0.045600	0.00177	155.90	155.90	155.90	0.00000	0.000	1	0.00	0.00	65.46	-11.11	-64.41	12.95	0	0	0	0
260034	260037	0.023740	0.045600	0.00177	155.90	155.90	155.90	0.00000	0.000	1	0.00	0.00	65.46	-11.11	-64.41	12.95	0	0	0	0
260034	260045	0.038940	0.084560	0.00139	122.30	122.30	122.30	0.00000	0.000	1	0.00	0.00	-44.01	4.06	44.77	-2.54	0	0	0	0
260034	260046	0.014100	0.029160	0.00110	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	12.17	2.93	-12.15	-2.99	0	0	0	0
260036	260035	0.001630	0.051190	0.00000	233.30	233.30	233.30	1.00000	0.000	1	0.00	0.00	-94.92	-26.98	95.08	31.99	0	0	0	0
260035	260049	0.002260	0.011260	0.01911	448.90	448.90	448.90	0.00000	0.000	1	0.00	0.00	262.27	-10.07	-260.75	15.65	0	0	0	0
260035	260049	0.002260	0.011260	0.01911	448.90	448.90	448.90	0.00000	0.000	1	0.00	0.00	262.27	-10.07	-260.75	15.65	0	0	0	0
260036	260060	0.015610	0.029110	0.00373	114.20	114.20	114.20	0.00000	0.000	1	0.00	0.00	29.82	1.88	-29.68	-1.99	0	0	0	0
260037	260052	0.034390	0.082140	0.00355	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	40.06	-1.43	-39.50	2.44	0	0	0	0
260054	260037	0.008760	0.019370	0.00227	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	-37.81	36.46	38.06	-36.14	0	0	0	0
260038	260041	0.052090	1.546690	0.00000	11.70	11.70	11.70	1.00000	0.000	1	0.00	0.00	4.39	0.93	-4.38	-0.63	0	0	0	0
260038	260173	0.002560	0.012260	0.00729	259.50	259.50	259.50	0.00000	0.000	1	0.00	0.00	-41.30	-0.59	41.35	0.04	0	0	0	0
260039	260041	0.000000	0.001000	0.00000	115.00	115.00	115.00	1.00000	0.000	1	0.00	0.00	-4.38	-0.63	4.38	0.63	0	0	0	0
260039	260046	0.011300	0.028860	0.00173	126.50	126.50	126.50	0.00000	0.000	1	0.00	0.00	-30.50	26.07	30.68	-25.77	0	0	0	0
260183	260039	0.005690	0.013960	0.00179	178.80	178.80	178.80	0.00000	0.000	1	0.00	0.00	72.63	70.90	-72.06	-69.68	0	0	0	0
260040	260041	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260043	260042	0.001830	0.049860	0.00000	293.90	293.90	293.90	1.00000	0.000	1	0.00	0.00	-124.12	-21.23	124.42	29.19	0	0	0	0
260175	260042	0.001660	0.008550	0.00416	296.40	296.40	296.40	0.00000	0.000	1	0.00	0.00	-189.83	57.41	190.47	-54.56	0	0	0	0
260042	260189	0.006670	0.038540	0.02664	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	-157.44	12.68	159.07	-6.01	0	0	0	0
260042	260189	0.006670	0.038540	0.02664	303.20	303.20	303.20	0.00000	0.000	1	0.00	0.00	-157.44	12.68	159.07	-6.01	0	0	0	0
260045	260044	0.000890	0.023760	0.00000	375.20	375.20	375.20	1.00000	0.000	1	0.00	0.00	-112.16	-9.73	112.27	12.66	0	0	0	0
260045	260044	0.000890	0.023760	0.00000	375.20	375.20	375.20	1.00000	0.000	1	0.00	0.00	-112.16	-9.73	112.27	12.66	0	0	0	0
260048	260047	0.001510	0.045740	0.00000	374.60	374.60	374.60	1.00000	0.000	1	0.00	0.00	-220.50	-13.90	221.24	36.41	0	0	0	0
260220	260047	0.001250	0.008580	0.02340	288.40	288.40	288.40	0.00000	0.000	1	0.00	0.00	110.77	16.86	-110.62	-18.20	0	0	0	0
260220	260047	0.001250	0.008580	0.02340	288.40	288.40	288.40	0.00000	0.000	1	0.00	0.00	110.77	16.86	-110.62	-18.20	0	0	0	0
260048	260057	0.002790	0.007910	0.00289	156.40	156.40	156.40	0.00000	0.000	1	0.00	0.00	90.65	-1.00	-90.42	1.37	0	0	0	0
260048	260057	0.002790	0.007910	0.00289	156.40	156.40	156.40	0.00000	0.000	1	0.00	0.00	90.65	-1.00	-90.42	1.37	0	0	0	0
260050	260049	0.000770	0.023840	0.00000	284.10	284.10	284.10	1.00000	0.000	1	0.00	0.00	-132.18	-32.57	132.32	36.98	0	0	0	0
260051	260050	0.013330	0.030350	0.00096	141.50	141.50	141.50	0.00000	0.000	1	0.00	0.00	-63.82	-2.18	64.37	3.34	0	0	0	0
260051	260057	0.004360	0.011520	0.00030	146.00	146.00	146.00	0.00000	0.000	1	0.00	0.00	-97.58	16.12	98.02	-15.00	0	0	0	0
260052	260055	0.010800	0.028410	0.00080	98.40	98.40	98.40	0.00000	0.000	1	0.00	0.00	-10.27	-7.42	10.29	7.39	0	0	0	0
260053	260058	0.009670	0.018330	0.00145	105.40	105.40	105.40	0.00000	0.000	1	0.00	0.00	-15.05	-17.78	15.10	17.71	0	0	0	0
260171	260053	0.003970	0.009400	0.00712	178.90	178.90	178.90	0.00000	0.000	1	0.00	0.00	15.67	-89.94	-15.36	89.92	0	0	0	0
260171	260053	0.003970	0.009410	0.00711	178.80	178.80	178.80	0.00000	0.000	1	0.00	0.00	15.69	-89.85	-15.38	89.83	0	0	0	0
260054	260055	0.015010	0.047050	0.00358	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	48.44	11.77	-48.07	-10.93	0	0	0	0
260054	260056	0.010200	0.053300	0.00729	112.00	112.00	112.00	0.00000	0.000	1	0.00	0.00	40.61	12.99	-40.42	-12.71	0	0	0	0
260056	260055	0.013550	0.032250	0.00122	93.80	93.80	93.80	0.00000	0.000	1	0.00	0.00	3.72	3.35	-3.72	-3.46	0	0	0	0
260058	260059	0.007560	0.018040	0.00049	122.10	122.10	122.10	0.00000	0.000	1	0.00	0.00	-36.50	9.18	36.60	-9.00	0	0	0	0
260059	260140	0.016250	0.043500	0.00616	121.70	121.70	121.70	0.00000	0.000	1	0.00	0.00	-54.89	63.62	55.95	-61.43	0	0	0	0
260059	260147	0.014870	0.036540	0.00619	101.80	101.80	101.80	0.00000	0.000	1	0.00	0.00	5.89	-0.55	-5.88	-0.11	0	0	0	0
260061	260066	0.016210	0.048830	0.00200	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	27.95	-29.05	-27.70	29.61	0	0	0	0
260063	260062	0.001840	0.053190	0.00000	237.50	237.50	237.50	1.00000	0.000	1	0.00	0.00	-75.51	16.23	75.62	-13.13	0	0	0	0
260062	260073	0.002720	0.013740	0.00574	260.60	260.60	260.60	0.00000	0.000	1	0.00	0.00	-75.62	13.13	75.77	-12.91	0	0	0	0
260063	260074	0.014430	0.026630	0.00217	113.90	113.90	113.90	0.00000	0.000	1	0.00	0.00	32.46	-35.68	-32.14	36.06	0	0	0	0
260063	260075	0.005730	0.015130	0.00078	91.30	91.30	91.30	0.00000	0.000	1	0.00	0.00	16.05	13.05	-16.02	-13.06	0	0	0	0
260065	260064	0.001380	0.044840	0.00000	231.20	231.20	231.20	1.00000	0.000	1	0.00	0.00	-80.45	-0.50	80.54	3.38	0	0	0	0
260076	260064	0.001960	0.011900	0.00501	254.20	254.20	254.20	0.00000	0.000	1	0.00	0.00	-40.37	2.52	40.40	-2.84	0	0	0	0
260064	260133	0.003200	0.022180	0.00842	257.50	257.50	257.50	0.00000	0.000	1	0.00	0.00	-54.96	10.94	55.05	-11.10	0	0	0	0
260065	260077	0.008330	0.021340	0.00338	125.90	125.90	125.90	0.00000	0.000	1	0.00	0.00	29.05	-11.87	-28.97	11.74	0	0	0	0
260065	260083	0.012210	0.036660	0.00429	124.90	124.90	124.90	0.00000	0.000	1	0.00	0.00	38.91	-19.73	-38.68	19.99	0	0	0	0
260065	260136	0.019150	0.037940	0.00047	111.90	111.90	111.90	0.00000	0.000	1	0.00	0.00	-26.30	22.67	26.53	-22.27	0	0	0	0
260074	260066	0.011360	0.023810	0.00069	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	72.92	-60.89	-71.92	62.90	0	0	0	0
260074	260066	0.011360	0.023810	0.00069	153.20	153.20	153.20	0.00000	0.000	1	0.00	0.00	72.92	-60.89	-71.92	62.90	0	0	0	0
260066	260081	0.005200	0.014440	0.00098	160.80	160.80	160.80	0.00000	0.000	1	0.00	0.00	53.69	-59.88	-53.36	60.67	0	0	0	0
260066	260081	0.005200	0.014440	0.00098	160.80	160.80	160.80	0.00000	0.000	1	0.00	0.00	53.69	-59.88	-53.36	60.67	0	0	0	0
260066	260172	0.006490	0.017610	0.02020	129.20	129.20	129.20	0.00000	0.000	1	0.00	0.00	38.87	-44.44	-38.66	42.88	0	0	0	0
260081	260067	0.003960	0.012620	0.00151	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	5.32	-67.33	-5.15	67.71	0	0	0	0
260081	260067	0.003960	0.012620	0.00151	110.00	110.00	110.00	0.00000	0.000	1	0.00	0.00	5.32	-67.33	-5.15	67.71	0	0	0	0
260068	260074	0.006020	0.016890	0.00091	117.60	117.60	117.60	0.00000	0.000	1	0.00	0.00	28.25	-48.45	-28.06	48.87	0	0	0	0
260083	260068	0.008140	0.020360	0.00185	133.10	133.10	133.10	0.00000	0.000	1	0.00	0.00	57.16	-42.91	-56.75	43.75	0	0	0	0
260069	260078	0.005920	0.016360	0.00072	152.50	152.50	152.50	0.00000	0.000	1	0.00	0.00	74.13	-25.09	-73.77	26.01	0	0	0	0
260069	260078	0.005920	0.016360	0.00072	152.50	152.50	152.50	0.00000	0.000	1	0.00	0.00	74.13	-25.09	-73.77	26.01	0	0	0	0
260129	260069	0.012970	0.030040	0.00156	156.70	156.70	156.70	0.00000	0.000	1	0.00	0.00	84.09	-20.20	-83.13	22.24	0	0	0	0
260129	260069	0.012970	0.030040	0.00156	156.70	156.70	156.70	0.00000	0.000	1	0.00	0.00	84.09	-20.20	-83.13	22.24	0	0	0	0
260070	260078	0.004660	0.012240	0.01058	145.90	145.90	145.90	0.00000	0.000	1	0.00	0.00	-56.54	23.46	56.71	-24.07	0	0	0	0
260070	260078	0.004660	0.012240	0.01058	145.90	145.90	145.90	0.00000	0.000	1	0.00	0.00	-56.54	23.46	56.71	-24.07	0	0	0	0
260070	260085	0.022120	0.054690	0.00211	129.60	129.60	129.60	0.00000	0.000	1	0.00	0.00	52.25	-19.16	-51.58	20.62	0	0	0	0
260071	260078	0.004180	0.009370	0.00838	132.40	132.40	132.40	0.00000	0.000	1	0.00	0.00	-25.80	6.04	25.83	-6.82	0	0	0	0
260079	260071	0.006980	0.021530	0.00189	137.50	137.50	137.50	0.00000	0.000	1	0.00	0.00	40.87	-14.37	-40.74	14.58	0	0	0	0
260071	260127	0.035440	0.093490	0.00873	126.00	126.00	126.00	0.00000	0.000	1	0.00	0.00	51.44	-25.43	-50.29	27.57	0	0	0	0
260083	260072	0.019240	0.042440	0.00081	124.70	124.70	124.70	0.00000	0.000	1	0.00	0.00	-38.78	17.42	39.12	-16.75	0	0	0	0
260074	260073	0.001470	0.053710	0.00000	295.90	295.90	295.90	1.00000	0.000	1	0.00	0.00	-120.63	27.85	120.85	-19.88	0	0	0	0
260073	260076	0.002880	0.013660	0.00488	273.10	273.10	273.10	0.00000	0.000	1	0.00	0.00	-41.34	13.76	41.39	-13.99	0	0	0	0
260073	260128	0.004330	0.019010	0.01262	286.30	286.30	286.30	0.00000	0.000	1	0.00	0.00	-155.29	19.04	156.34	-15.71	0	0	0	0
260075	260079	0.016150	0.045630	0.00170	105.70	105.70	105.70	0.00000	0.000	1	0.00	0.00	-3.78	12.16	3.80	-12.26	0	0	0	0
260077	260076	0.002000	0.054990	0.00000	227.20	227.20	227.20	1.00000	0.000	1	0.00	0.00	-69.76	1.31	69.86	1.34	0	0	0	0
260076	260133	0.003380	0.024000	0.02716	260.90	260.90	260.90	0.00000	0.000	1	0.00	0.00	-70.89	10.12	71.06	-11.64	0	0	0	0
260077	260079	0.008830	0.024360	0.00089	139.10	139.10	139.10	0.00000	0.000	1	0.00	0.00	59.33	-22.66	-58.97	23.54	0	0	0	0
260080	260134	0.017050	0.048120	0.00264	119.20	119.20	119.20	0.00000	0.000	1	0.00	0.00	-40.39	9.52	40.69	-8.96	0	0	0	0
260136	260080	0.003300	0.007950	0.00049	102.00	102.00	102.00	0.00000	0.000	1	0.00	0.00	-15.48	16.72	15.49	-16.72	0	0	0	0
260170	260081	0.009700	0.022570	0.00156	154.40	154.40	154.40	0.00000	0.000	1	0.00	0.00	-71.01	-7.36	71.49	8.30	0	0	0	0
260082	260170	0.010730	0.024130	0.00514	113.90	113.90	113.90	0.00000	0.000	1	0.00	0.00	-30.26	0.31	30.35	-0.63	0	0	0	0
260082	260178	0.008570	0.023290	0.01127	105.10	105.10	105.10	0.00000	0.000	1	0.00	0.00	17.36	-2.87	-17.33	1.77	0	0	0	0
260085	260084	0.001710	0.057190	0.00000	240.50	240.50	240.50	1.00000	0.000	1	0.00	0.00	-95.40	4.97	95.55	0.20	0	0	0	0
260085	260125	0.012890	0.042300	0.00304	123.50	123.50	123.50	0.00000	0.000	1	0.00	0.00	46.42	-29.47	-46.04	30.42	0	0	0	0
260087	260086	0.012950	0.031590	0.00066	116.50	116.50	116.50	0.00000	0.000	1	0.00	0.00	-6.65	17.52	6.69	-17.48	0	0	0	0
260142	260086	0.004440	0.011760	0.00126	144.30	144.30	144.30	0.00000	0.000	1	0.00	0.00	56.11	-7.13	-55.97	7.38	0	0	0	0
260089	260088	0.001350	0.046150	0.00000	141.70	141.70	141.70	1.00000	0.000	1	0.00	0.00	-40.83	0.09	40.85	0.67	0	0	0	0
260090	260088	0.007280	0.022380	0.02741	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	148.32	-13.07	-146.76	15.05	0	0	0	0
260133	260088	0.006180	0.030820	0.01079	283.90	283.90	283.90	0.00000	0.000	1	0.00	0.00	-145.66	18.00	146.98	-12.51	0	0	0	0
260095	260089	0.019570	0.044850	0.00366	129.90	129.90	129.90	0.00000	0.000	1	0.00	0.00	29.14	-8.04	-28.96	8.07	0	0	0	0
260089	260098	0.009040	0.022750	0.00112	118.80	118.80	118.80	0.00000	0.000	1	0.00	0.00	37.65	-2.49	-37.52	2.69	0	0	0	0
260089	260132	0.032650	0.063970	0.00262	117.80	117.80	117.80	0.00000	0.000	1	0.00	0.00	36.44	-9.06	-35.99	9.68	0	0	0	0
260091	260090	0.001510	0.048570	0.00000	181.40	181.40	181.40	1.00000	0.000	1	0.00	0.00	-51.78	-4.44	51.82	5.71	0	0	0	0
260091	260095	0.019400	0.050610	0.00358	118.60	118.60	118.60	0.00000	0.000	1	0.00	0.00	24.99	-3.73	-24.87	3.68	0	0	0	0
260096	260091	0.014120	0.030570	0.00120	104.10	104.10	104.10	0.00000	0.000	1	0.00	0.00	5.72	-5.34	-5.71	5.23	0	0	0	0
260097	260091	0.024650	0.067120	0.00346	97.70	97.70	97.70	0.00000	0.000	1	0.00	0.00	-15.45	2.17	15.51	-2.37	0	0	0	0
260093	260092	0.001570	0.048030	0.00000	171.10	171.10	171.10	1.00000	0.000	1	0.00	0.00	-46.17	-7.58	46.20	8.62	0	0	0	0
260193	260092	0.003400	0.014810	0.02139	239.50	239.50	239.50	0.00000	0.000	1	0.00	0.00	46.27	6.74	-46.20	-8.62	0	0	0	0
260093	260135	0.031200	0.070110	0.00286	108.60	108.60	108.60	0.00000	0.000	1	0.00	0.00	22.27	-1.92	-22.11	1.98	0	0	0	0
260094	260095	0.027760	0.068050	0.00268	83.50	83.50	83.50	0.00000	0.000	1	0.00	0.00	-6.30	1.13	6.31	-1.38	0	0	0	0
260097	260094	0.019640	0.047580	0.00256	95.50	95.50	95.50	0.00000	0.000	1	0.00	0.00	13.80	-2.47	-13.76	2.30	0	0	0	0
260094	260098	0.046070	0.104170	0.00678	100.50	100.50	100.50	0.00000	0.000	1	0.00	0.00	16.52	-3.66	-16.39	3.26	0	0	0	0
260096	260095	0.033410	0.075680	0.00353	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	18.60	-5.38	-18.48	5.29	0	0	0	0
260098	260132	0.027350	0.062830	0.00162	104.60	104.60	104.60	0.00000	0.000	1	0.00	0.00	25.16	-5.98	-24.98	6.23	0	0	0	0
260102	260099	0.008980	0.023740	0.00091	156.90	156.90	156.90	0.00000	0.000	1	0.00	0.00	73.06	0.12	-72.57	1.08	0	0	0	0
260104	260099	0.006390	0.014060	0.00069	147.30	147.30	147.30	0.00000	0.000	1	0.00	0.00	-8.04	18.33	8.07	-18.34	0	0	0	0
260104	260100	0.006620	0.015010	0.00106	136.10	136.10	136.10	0.00000	0.000	1	0.00	0.00	45.16	-14.59	-45.00	14.84	0	0	0	0
260101	260159	0.008910	0.024450	0.00076	131.20	131.20	131.20	0.00000	0.000	1	0.00	0.00	-5.57	52.98	5.81	-52.39	0	0	0	0
260101	260160	0.016050	0.039440	0.00791	127.20	127.20	127.20	0.00000	0.000	1	0.00	0.00	-12.43	-59.28	12.99	59.80	0	0	0	0
260159	260102	0.016240	0.034240	0.00231	145.90	145.90	145.90	0.00000	0.000	1	0.00	0.00	81.10	11.69	-80.03	-9.66	0	0	0	0
260104	260103	0.002130	0.057290	0.00000	250.10	250.10	250.10	1.00000	0.000	1	0.00	0.00	-113.71	-27.15	114.01	35.18	0	0	0	0
260106	260103	0.002530	0.013910	0.00507	397.30	397.30	397.30	0.00000	0.000	1	0.00	0.00	237.15	13.35	-235.76	-6.25	0	0	0	0
260106	260103	0.002530	0.013910	0.00507	397.30	397.30	397.30	0.00000	0.000	1	0.00	0.00	237.15	13.35	-235.76	-6.25	0	0	0	0
260214	260103	0.001490	0.008740	0.00304	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-178.28	13.80	178.76	-11.34	0	0	0	0
260214	260103	0.001490	0.008740	0.00304	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	-178.28	13.80	178.76	-11.34	0	0	0	0
260106	260105	0.000460	0.032390	0.00000	896.90	896.90	896.90	1.00000	0.000	1	0.00	0.00	-525.12	-29.68	526.36	116.68	0	0	0	0
260106	260105	0.000460	0.032390	0.00000	896.90	896.90	896.90	1.00000	0.000	1	0.00	0.00	-525.12	-29.68	526.36	116.68	0	0	0	0
260137	260105	0.000510	0.005960	0.15971	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	828.57	-37.99	-825.34	58.45	0	0	0	0
260137	260105	0.000510	0.005960	0.15971	1360.80	1360.80	1360.80	0.00000	0.000	1	0.00	0.00	828.57	-37.99	-825.34	58.45	0	0	0	0
260107	260106	0.002160	0.061030	0.00000	288.60	288.60	288.60	1.00000	0.000	1	0.00	0.00	-132.83	5.90	133.20	4.63	0	0	0	0
260108	260106	0.001910	0.012040	0.00534	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-123.73	4.03	124.01	-2.78	0	0	0	0
260108	260106	0.001910	0.012040	0.00534	294.10	294.10	294.10	0.00000	0.000	1	0.00	0.00	-123.73	4.03	124.01	-2.78	0	0	0	0
260109	260107	0.015460	0.030100	0.00243	141.20	141.20	141.20	0.00000	0.000	1	0.00	0.00	-61.03	30.01	61.73	-28.90	0	0	0	0
260108	260111	0.077530	2.127010	0.00000	8.00	8.00	8.00	1.00000	0.000	1	0.00	0.00	4.19	0.08	-4.18	0.28	0	0	0	0
260116	260108	0.001460	0.008890	0.01524	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-121.42	3.79	121.63	-4.07	0	0	0	0
260116	260108	0.001460	0.008890	0.01524	294.20	294.20	294.20	0.00000	0.000	1	0.00	0.00	-121.42	3.79	121.63	-4.07	0	0	0	0
260109	260111	0.000000	0.001000	0.00000	115.00	115.00	115.00	1.00000	0.000	1	0.00	0.00	-4.18	0.28	4.18	-0.28	0	0	0	0
260115	260109	0.014890	0.028550	0.00085	143.80	143.80	143.80	0.00000	0.000	1	0.00	0.00	-39.94	-24.64	40.27	25.19	0	0	0	0
260118	260109	0.014190	0.034930	0.00119	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	26.48	68.45	-25.77	-66.83	0	0	0	0
260110	260111	0.000000	0.010000	0.00000	75.00	75.00	75.00	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260112	260117	0.010080	0.029310	0.00062	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	-24.06	7.62	24.13	-7.49	0	0	0	0
260164	260112	0.014330	0.043580	0.00207	120.00	120.00	120.00	0.00000	0.000	1	0.00	0.00	-23.91	7.69	23.99	-7.63	0	0	0	0
260114	260113	0.001550	0.048020	0.00000	256.30	256.30	256.30	1.00000	0.000	1	0.00	0.00	-97.73	31.20	97.88	-26.35	0	0	0	0
260113	260116	0.003060	0.015960	0.00482	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	-171.92	15.85	172.82	-11.66	0	0	0	0
260164	260114	0.021990	0.056030	0.00167	120.40	120.40	120.40	0.00000	0.000	1	0.00	0.00	16.44	-28.53	-16.20	28.95	0	0	0	0
260117	260116	0.002060	0.057500	0.00000	229.40	229.40	229.40	1.00000	0.000	1	0.00	0.00	-69.93	-1.31	70.03	4.07	0	0	0	0
260118	260163	0.013010	0.036960	0.00512	146.20	146.20	146.20	0.00000	0.000	1	0.00	0.00	-64.18	27.16	64.76	-26.04	0	0	0	0
260120	260119	0.000430	0.021180	0.00000	1173.00	1173.00	1173.00	1.00000	0.000	1	0.00	0.00	-695.84	3.14	697.82	94.24	0	0	0	0
260120	260119	0.000430	0.021180	0.00000	1173.00	1173.00	1173.00	1.00000	0.000	1	0.00	0.00	-695.84	3.14	697.82	94.24	0	0	0	0
260119	260206	0.000620	0.005380	0.19518	1874.90	1874.90	1874.90	0.00000	0.000	1	0.00	0.00	-1262.63	145.86	1271.94	-86.18	0	0	0	0
260119	260206	0.000620	0.005380	0.19518	1874.90	1874.90	1874.90	0.00000	0.000	1	0.00	0.00	-1262.63	145.86	1271.94	-86.18	0	0	0	0
260121	260120	0.002520	0.065820	0.00000	305.60	305.60	305.60	1.00000	0.000	1	0.00	0.00	-135.05	-3.24	135.50	14.85	0	0	0	0
260122	260120	0.002460	0.013050	0.00634	269.60	269.60	269.60	0.00000	0.000	1	0.00	0.00	-128.83	-17.68	129.23	19.13	0	0	0	0
260120	260190	0.002340	0.014830	0.01460	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	-76.02	51.79	76.21	-52.11	0	0	0	0
260125	260121	0.023470	0.056480	0.00155	86.90	86.90	86.90	0.00000	0.000	1	0.00	0.00	-7.98	-7.70	8.01	7.60	0	0	0	0
260121	260126	0.016680	0.026050	0.00084	104.70	104.70	104.70	0.00000	0.000	1	0.00	0.00	35.38	-4.64	-35.17	4.87	0	0	0	0
260127	260121	0.013260	0.035650	0.00098	95.70	95.70	95.70	0.00000	0.000	1	0.00	0.00	-0.47	-17.47	0.51	17.48	0	0	0	0
260123	260122	0.002050	0.059260	0.00000	303.60	303.60	303.60	1.00000	0.000	1	0.00	0.00	-128.50	-8.06	128.83	17.68	0	0	0	0
260124	260123	0.002900	0.006220	0.00108	120.70	120.70	120.70	0.00000	0.000	1	0.00	0.00	-53.05	-4.72	53.14	4.78	0	0	0	0
260129	260128	0.000870	0.027900	0.00000	361.40	361.40	361.40	1.00000	0.000	1	0.00	0.00	-161.88	9.60	162.10	-2.39	0	0	0	0
260130	260129	0.007980	0.014200	0.00096	129.80	129.80	129.80	0.00000	0.000	1	0.00	0.00	22.79	-25.43	-22.69	25.50	0	0	0	0
260130	260131	0.016020	0.042640	0.00187	133.20	133.20	133.20	0.00000	0.000	1	0.00	0.00	-32.09	23.09	32.33	-22.62	0	0	0	0
260134	260131	0.009540	0.029500	0.00441	109.20	109.20	109.20	0.00000	0.000	1	0.00	0.00	11.87	-8.60	-11.85	8.22	0	0	0	0
260132	260134	0.007880	0.019800	0.00278	134.70	134.70	134.70	0.00000	0.000	1	0.00	0.00	54.37	-16.66	-54.12	17.02	0	0	0	0
260134	260133	0.002330	0.057480	0.00000	73.80	73.80	73.80	1.00000	0.000	1	0.00	0.00	-19.54	-4.51	19.55	4.74	0	0	0	0
260136	260135	0.021310	0.049030	0.00405	104.90	104.90	104.90	0.00000	0.000	1	0.00	0.00	-16.35	3.82	16.41	-4.09	0	0	0	0
260138	260137	0.000470	0.028560	0.00000	754.90	754.90	754.90	1.00000	0.000	1	0.00	0.00	-466.33	-31.30	467.31	90.96	0	0	0	0
260138	260137	0.000470	0.028560	0.00000	754.90	754.90	754.90	1.00000	0.000	1	0.00	0.00	-466.33	-31.30	467.31	90.96	0	0	0	0
260139	260138	0.002100	0.064700	0.00000	302.50	302.50	302.50	1.00000	0.000	1	0.00	0.00	-126.54	14.58	126.87	-4.61	0	0	0	0
260138	260143	0.001320	0.006370	0.00687	276.00	276.00	276.00	0.00000	0.000	1	0.00	0.00	95.80	5.89	-95.69	-6.04	0	0	0	0
260138	260151	0.002020	0.012450	0.00851	289.40	289.40	289.40	0.00000	0.000	1	0.00	0.00	172.99	17.83	-172.41	-15.11	0	0	0	0
260138	260169	0.001800	0.009940	0.05885	277.70	277.70	277.70	0.00000	0.000	1	0.00	0.00	134.26	-5.43	-133.95	1.01	0	0	0	0
260201	260138	0.003690	0.021150	0.00612	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	-167.74	6.25	168.75	-1.12	0	0	0	0
260138	260220	0.002920	0.018510	0.01252	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	163.18	25.24	-162.42	-21.70	0	0	0	0
260139	260140	0.008720	0.018250	0.00047	140.00	140.00	140.00	0.00000	0.000	1	0.00	0.00	75.94	-29.68	-75.39	30.78	0	0	0	0
260142	260141	0.001910	0.050310	0.00000	306.00	306.00	306.00	1.00000	0.000	1	0.00	0.00	-112.41	-1.66	112.65	7.96	0	0	0	0
260144	260143	0.001530	0.051840	0.00000	260.00	260.00	260.00	1.00000	0.000	1	0.00	0.00	-95.55	-1.47	95.69	6.04	0	0	0	0
260144	260149	0.007000	0.015050	0.00061	145.70	145.70	145.70	0.00000	0.000	1	0.00	0.00	46.12	-2.21	-45.97	2.45	0	0	0	0
260144	260152	0.014390	0.037910	0.00178	128.90	128.90	128.90	0.00000	0.000	1	0.00	0.00	13.53	0.44	-13.51	-0.56	0	0	0	0
260146	260145	0.001960	0.056580	0.00000	153.40	153.40	153.40	1.00000	0.000	1	0.00	0.00	-49.18	-5.63	49.22	6.98	0	0	0	0
260146	260149	0.012320	0.026820	0.00219	142.50	142.50	142.50	0.00000	0.000	1	0.00	0.00	-30.46	7.49	30.57	-7.45	0	0	0	0
260146	260153	0.003140	0.006920	0.00057	135.90	135.90	135.90	0.00000	0.000	1	0.00	0.00	46.75	-4.85	-46.68	4.94	0	0	0	0
260147	260148	0.019790	0.050510	0.00123	116.20	116.20	116.20	0.00000	0.000	1	0.00	0.00	-45.22	65.26	46.37	-62.45	0	0	0	0
260148	260150	0.020510	0.041110	0.00848	120.40	120.40	120.40	0.00000	0.000	1	0.00	0.00	-36.50	29.76	36.94	-29.75	0	0	0	0
260153	260148	0.018550	0.051690	0.00115	120.40	120.40	120.40	0.00000	0.000	1	0.00	0.00	34.41	-26.36	-34.07	27.19	0	0	0	0
260150	260152	0.008520	0.022150	0.00164	134.30	134.30	134.30	0.00000	0.000	1	0.00	0.00	-64.34	21.45	64.72	-20.63	0	0	0	0
260152	260151	0.001280	0.036530	0.00000	301.90	301.90	301.90	1.00000	0.000	1	0.00	0.00	-107.31	1.29	107.46	2.79	0	0	0	0
260151	260220	0.002940	0.013370	0.00625	274.30	274.30	274.30	0.00000	0.000	1	0.00	0.00	64.95	12.32	-64.82	-12.39	0	0	0	0
260154	260157	0.006550	0.018270	0.00044	136.60	136.60	136.60	0.00000	0.000	1	0.00	0.00	-49.69	18.50	49.87	-18.03	0	0	0	0
260159	260154	0.009840	0.030590	0.00082	127.90	127.90	127.90	0.00000	0.000	1	0.00	0.00	-21.17	27.74	21.29	-27.46	0	0	0	0
260156	260155	0.001600	0.049180	0.00000	231.90	231.90	231.90	1.00000	0.000	1	0.00	0.00	-89.25	50.40	89.41	-45.63	0	0	0	0
260158	260155	0.003190	0.016340	0.00453	267.70	267.70	267.70	0.00000	0.000	1	0.00	0.00	-109.54	-9.70	109.92	11.15	0	0	0	0
260156	260162	0.010720	0.025940	0.00111	127.30	127.30	127.30	0.00000	0.000	1	0.00	0.00	65.45	-55.40	-64.72	57.04	0	0	0	0
260159	260158	0.001680	0.051920	0.00000	247.00	247.00	247.00	1.00000	0.000	1	0.00	0.00	-109.35	-3.59	109.54	9.70	0	0	0	0
260161	260160	0.006210	0.017440	0.00083	116.10	116.10	116.10	0.00000	0.000	1	0.00	0.00	30.44	6.12	-30.39	-6.06	0	0	0	0
260162	260161	0.014760	0.032880	0.00144	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	41.22	-19.94	-40.94	20.41	0	0	0	0
260165	260166	0.007620	0.021540	0.00367	130.90	130.90	130.90	0.00000	0.000	1	0.00	0.00	-25.01	-0.37	25.05	0.12	0	0	0	0
260167	260172	0.008960	0.024990	0.00430	158.60	158.60	158.60	0.00000	0.000	1	0.00	0.00	-37.46	75.36	38.05	-74.18	0	0	0	0
260168	260170	0.015100	0.042570	0.00135	134.60	134.60	134.60	0.00000	0.000	1	0.00	0.00	-73.97	8.95	74.79	-6.78	0	0	0	0
260176	260168	0.008190	0.024160	0.00098	132.70	132.70	132.70	0.00000	0.000	1	0.00	0.00	53.08	-18.68	-52.82	19.32	0	0	0	0
260168	260183	0.013580	0.038840	0.00339	139.30	139.30	139.30	0.00000	0.000	1	0.00	0.00	89.20	-34.78	-87.99	37.90	0	0	0	0
260170	260169	0.001200	0.032920	0.00000	333.00	333.00	333.00	1.00000	0.000	1	0.00	0.00	-133.74	6.68	133.95	-1.01	0	0	0	0
260170	260178	0.007830	0.023220	0.00094	131.90	131.90	131.90	0.00000	0.000	1	0.00	0.00	50.31	0.90	-50.12	-0.43	0	0	0	0
260171	260174	0.005690	0.011880	0.00025	180.00	180.00	180.00	0.00000	0.000	1	0.00	0.00	-92.60	51.19	93.20	-49.96	0	0	0	0
260171	260183	0.011470	0.021930	0.00158	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	14.72	62.18	-14.27	-61.50	0	0	0	0
260171	260183	0.011470	0.021930	0.00158	117.20	117.20	117.20	0.00000	0.000	1	0.00	0.00	14.72	62.18	-14.27	-61.50	0	0	0	0
260172	260180	0.010360	0.029550	0.00257	107.50	107.50	107.50	0.00000	0.000	1	0.00	0.00	-17.69	24.80	17.78	-24.81	0	0	0	0
260174	260173	0.001230	0.039140	0.00000	309.70	309.70	309.70	1.00000	0.000	1	0.00	0.00	-148.20	42.16	148.47	-33.38	0	0	0	0
260173	260181	0.001650	0.009260	0.00733	286.60	286.60	286.60	0.00000	0.000	1	0.00	0.00	-189.82	33.34	190.41	-30.76	0	0	0	0
260176	260175	0.001760	0.054740	0.00000	228.50	228.50	228.50	1.00000	0.000	1	0.00	0.00	-75.60	2.72	75.70	0.33	0	0	0	0
260181	260175	0.001220	0.008190	0.00412	288.60	288.60	288.60	0.00000	0.000	1	0.00	0.00	-113.93	58.62	114.13	-57.74	0	0	0	0
260176	260178	0.019440	0.029040	0.00217	115.20	115.20	115.20	0.00000	0.000	1	0.00	0.00	-22.57	1.15	22.67	-1.23	0	0	0	0
260178	260177	0.006940	0.018800	0.00372	137.80	137.80	137.80	0.00000	0.000	1	0.00	0.00	13.78	-3.42	-13.76	3.07	0	0	0	0
260182	260177	0.016970	0.037080	0.00084	122.80	122.80	122.80	0.00000	0.000	1	0.00	0.00	21.23	10.89	-21.14	-10.77	0	0	0	0
260179	260182	0.011740	0.040710	0.00191	101.10	101.10	101.10	0.00000	0.000	1	0.00	0.00	-36.40	59.63	36.93	-58.00	0	0	0	0
260182	260181	0.000910	0.023640	0.00000	256.30	256.30	256.30	1.00000	0.000	1	0.00	0.00	-90.96	35.31	91.04	-33.16	0	0	0	0
260201	260181	0.000820	0.004910	0.02214	288.30	288.30	288.30	0.00000	0.000	1	0.00	0.00	167.74	-6.25	-167.52	5.29	0	0	0	0
260186	260185	0.000310	0.019860	0.00000	621.20	621.20	621.20	1.00000	0.000	1	0.00	0.00	-226.50	-44.45	226.65	54.50	0	0	0	0
260186	260185	0.000310	0.019860	0.00000	621.20	621.20	621.20	1.00000	0.000	1	0.00	0.00	-226.50	-44.45	226.65	54.50	0	0	0	0
260185	260206	0.002000	0.020000	0.33000	1771.50	1771.50	1771.50	0.00000	0.000	1	0.00	0.00	901.80	-51.48	-886.63	167.64	0	0	0	0
260190	260189	0.001410	0.007060	0.02095	300.50	300.50	300.50	0.00000	0.000	1	0.00	0.00	-84.01	49.85	84.14	-51.38	0	0	0	0
260189	260191	0.002190	0.013300	0.00637	319.90	319.90	319.90	0.00000	0.000	1	0.00	0.00	-209.64	28.07	210.58	-22.99	0	0	0	0
260189	260191	0.002190	0.013300	0.00637	319.90	319.90	319.90	0.00000	0.000	1	0.00	0.00	-209.64	28.07	210.58	-22.99	0	0	0	0
260196	260191	0.001930	0.012560	0.00626	290.80	290.80	290.80	0.00000	0.000	1	0.00	0.00	155.96	-9.09	-155.51	11.38	0	0	0	0
260191	260197	0.002080	0.012640	0.00942	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-138.38	15.53	138.77	-14.15	0	0	0	0
260191	260197	0.002080	0.012640	0.00942	302.90	302.90	302.90	0.00000	0.000	1	0.00	0.00	-138.38	15.53	138.77	-14.15	0	0	0	0
260193	260207	0.002690	0.015240	0.00524	243.60	243.60	243.60	0.00000	0.000	1	0.00	0.00	-153.53	-39.74	154.19	42.92	0	0	0	0
260194	260200	0.003110	0.015790	0.00646	276.80	276.80	276.80	0.00000	0.000	1	0.00	0.00	-105.32	-18.33	105.67	19.42	0	0	0	0
260195	260197	0.001540	0.009940	0.00938	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	157.23	-9.87	-156.87	11.26	0	0	0	0
260195	260197	0.001540	0.009940	0.00938	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	157.23	-9.87	-156.87	11.26	0	0	0	0
260207	260195	0.002050	0.010630	0.00645	303.10	303.10	303.10	0.00000	0.000	1	0.00	0.00	165.40	-3.05	-164.86	5.15	0	0	0	0
260207	260195	0.002050	0.010630	0.00645	303.10	303.10	303.10	0.00000	0.000	1	0.00	0.00	165.40	-3.05	-164.86	5.15	0	0	0	0
260196	260207	0.003090	0.019190	0.02018	292.30	292.30	292.30	0.00000	0.000	1	0.00	0.00	-162.66	8.87	163.45	-6.09	0	0	0	0
260207	260200	0.002170	0.012390	0.00335	286.00	286.00	286.00	0.00000	0.000	1	0.00	0.00	139.53	23.06	-139.12	-21.05	0	0	0	0
260201	260204	0.001400	0.049310	0.00000	221.80	221.80	221.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260201	260205	0.001450	0.034640	0.00000	221.40	221.40	221.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260202	260204	0.000000	0.010000	0.00000	5.50	5.50	5.50	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260203	260204	0.000000	0.010000	0.00000	1.20	1.20	1.20	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260207	260206	0.000490	0.029090	0.00000	526.60	526.60	526.60	1.00000	0.000	1	0.00	0.00	-393.98	-26.89	394.71	70.12	0	0	0	0
260207	260206	0.000490	0.029090	0.00000	526.60	526.60	526.60	1.00000	0.000	1	0.00	0.00	-393.98	-26.89	394.71	70.12	0	0	0	0
260206	260208	0.000550	0.028520	0.00000	515.70	515.70	515.70	1.00000	0.000	1	0.00	0.00	-259.57	-75.76	259.94	95.03	0	0	0	0
260206	260209	0.000240	0.013940	0.00000	515.60	515.60	515.60	1.00000	0.000	1	0.00	0.00	-259.79	8.83	259.94	-0.12	0	0	0	0
260206	260210	0.000410	0.029430	0.00000	513.70	513.70	513.70	1.00000	0.000	1	0.00	0.00	-259.66	-75.15	259.94	95.03	0	0	0	0
260206	260211	0.000340	0.025120	0.00000	513.60	513.60	513.60	1.00000	0.000	1	0.00	0.00	-258.71	-78.07	258.94	95.03	0	0	0	0
260206	260212	0.000440	0.026210	0.00000	518.60	518.60	518.60	1.00000	0.000	1	0.00	0.00	-231.76	-80.45	232.00	95.03	0	0	0	0
260206	260213	0.000290	0.023110	0.00000	525.30	525.30	525.30	1.00000	0.000	1	0.00	0.00	-231.84	-82.11	232.00	95.03	0	0	0	0
260214	260217	0.002390	0.059280	0.00000	209.70	209.70	209.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260214	260218	0.001590	0.051110	0.00000	209.40	209.40	209.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260214	260219	0.001670	0.060910	0.00000	209.40	209.40	209.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260215	260217	0.000000	0.010000	0.00000	2.30	2.30	2.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260216	260217	0.000000	0.010000	0.00000	2.30	2.30	2.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
260220	260221	0.002630	0.075060	0.00000	184.80	184.80	184.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270002	270001	0.000580	0.034460	0.00000	493.90	493.90	493.90	1.00000	0.000	1	0.00	0.00	-229.44	6.55	229.72	10.45	0	0	0	0
270002	270001	0.000580	0.034460	0.00000	493.90	493.90	493.90	1.00000	0.000	1	0.00	0.00	-229.44	6.55	229.72	10.45	0	0	0	0
270008	270002	0.006150	0.038550	0.01744	285.40	285.40	285.40	0.00000	0.000	1	0.00	0.00	-67.48	22.44	67.77	-22.49	0	0	0	0
270002	270009	0.005690	0.028760	0.01176	334.20	334.20	334.20	0.00000	0.000	1	0.00	0.00	134.18	7.76	-133.22	-4.14	0	0	0	0
270002	270009	0.005690	0.028760	0.01176	334.20	334.20	334.20	0.00000	0.000	1	0.00	0.00	134.18	7.76	-133.22	-4.14	0	0	0	0
270002	270011	0.004710	0.028330	0.02990	315.20	315.20	315.20	0.00000	0.000	1	0.00	0.00	64.11	-1.33	-63.93	-0.76	0	0	0	0
270003	270006	0.002260	0.015540	0.00871	302.10	302.10	302.10	0.00000	0.000	1	0.00	0.00	98.19	-0.01	-97.98	0.50	0	0	0	0
270003	270011	0.005440	0.036460	0.03606	271.50	271.50	271.50	0.00000	0.000	1	0.00	0.00	-45.98	1.61	46.09	-4.71	0	0	0	0
270009	270004	0.005340	0.032340	0.01828	331.00	331.00	331.00	0.00000	0.000	1	0.00	0.00	104.57	-8.27	-104.01	9.75	0	0	0	0
270009	270004	0.005340	0.032340	0.01828	331.00	331.00	331.00	0.00000	0.000	1	0.00	0.00	104.57	-8.27	-104.01	9.75	0	0	0	0
270004	270073	0.002210	0.013820	0.00492	292.60	292.60	292.60	0.00000	0.000	1	0.00	0.00	91.90	-10.03	-91.72	10.64	0	0	0	0
270005	270009	0.003370	0.017750	0.03377	308.60	308.60	308.60	0.00000	0.000	1	0.00	0.00	10.47	6.69	-10.46	-10.21	0	0	0	0
270074	270005	0.001550	0.007880	0.00437	294.50	294.50	294.50	0.00000	0.000	1	0.00	0.00	-27.78	6.00	27.79	-6.40	0	0	0	0
270010	270006	0.006780	0.033520	0.01941	287.90	287.90	287.90	0.00000	0.000	1	0.00	0.00	20.58	-6.39	-20.55	4.49	0	0	0	0
270010	270074	0.002720	0.017420	0.01359	290.60	290.60	290.60	0.00000	0.000	1	0.00	0.00	-22.46	5.79	22.48	-7.13	0	0	0	0
270017	270013	0.001630	0.011700	0.00514	241.70	241.70	241.70	0.00000	0.000	1	0.00	0.00	-24.12	-5.19	24.13	4.70	0	0	0	0
270036	270013	0.003590	0.023430	0.01559	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	59.20	-7.45	-59.09	6.53	0	0	0	0
270013	270059	0.005440	0.034390	0.02007	250.40	250.40	250.40	0.00000	0.000	1	0.00	0.00	33.75	-11.53	-33.69	9.75	0	0	0	0
270014	270062	0.013330	0.070050	0.02247	251.60	251.60	251.60	0.00000	0.000	1	0.00	0.00	-25.82	4.85	25.91	-6.83	0	0	0	0
270014	270203	0.001970	0.011640	0.01578	226.80	226.80	226.80	0.00000	0.000	1	0.00	0.00	19.52	-5.98	-19.51	4.31	0	0	0	0
270015	270030	0.002610	0.017050	0.00976	244.70	244.70	244.70	0.00000	0.000	1	0.00	0.00	35.77	-20.59	-35.73	19.82	0	0	0	0
270015	270032	0.004120	0.029650	0.02670	243.50	243.50	243.50	0.00000	0.000	1	0.00	0.00	-45.37	17.28	45.46	-19.43	0	0	0	0
270030	270016	0.002090	0.013050	0.06971	231.40	231.40	231.40	0.00000	0.000	1	0.00	0.00	61.58	-12.57	-61.50	5.60	0	0	0	0
270016	270044	0.004930	0.032180	0.00893	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	88.42	-10.05	-88.05	11.49	0	0	0	0
270016	270098	0.003480	0.019000	0.00344	230.90	230.90	230.90	0.00000	0.000	1	0.00	0.00	-32.62	3.25	32.65	-3.43	0	0	0	0
270018	270017	0.007620	0.039050	0.01802	239.40	239.40	239.40	0.00000	0.000	1	0.00	0.00	-14.31	-4.41	14.32	2.55	0	0	0	0
270097	270018	0.003670	0.017630	0.01603	242.50	242.50	242.50	0.00000	0.000	1	0.00	0.00	-11.44	-5.66	11.45	3.96	0	0	0	0
270039	270019	0.005420	0.036240	0.02762	219.10	219.10	219.10	0.00000	0.000	1	0.00	0.00	-38.09	-4.39	38.17	1.91	0	0	0	0
270019	270060	0.004470	0.027500	0.05707	217.50	217.50	217.50	0.00000	0.000	1	0.00	0.00	-46.97	-4.62	47.06	-0.98	0	0	0	0
270062	270020	0.004670	0.032320	0.01326	242.10	242.10	242.10	0.00000	0.000	1	0.00	0.00	-0.51	-1.52	0.51	0.09	0	0	0	0
270094	270020	0.004680	0.027110	0.01687	257.70	257.70	257.70	0.00000	0.000	1	0.00	0.00	-67.19	11.63	67.39	-12.29	0	0	0	0
270193	270020	0.006520	0.031450	0.01378	271.40	271.40	271.40	0.00000	0.000	1	0.00	0.00	70.32	-11.93	-70.01	11.90	0	0	0	0
270021	270026	0.003510	0.022390	0.08013	232.40	232.40	232.40	0.00000	0.000	1	0.00	0.00	77.18	-13.12	-76.98	5.71	0	0	0	0
270050	270021	0.003120	0.022290	0.00747	237.60	237.60	237.60	0.00000	0.000	1	0.00	0.00	82.98	-10.54	-82.78	11.17	0	0	0	0
270022	270025	0.005020	0.024160	0.06710	284.10	284.10	284.10	0.00000	0.000	1	0.00	0.00	94.10	-18.11	-93.68	12.93	0	0	0	0
270022	270048	0.003930	0.028180	0.00949	296.70	296.70	296.70	0.00000	0.000	1	0.00	0.00	-95.38	17.80	95.72	-16.35	0	0	0	0
270048	270023	0.004190	0.020320	0.02376	300.00	300.00	300.00	0.00000	0.000	1	0.00	0.00	-99.26	15.07	99.66	-15.71	0	0	0	0
270077	270023	0.004710	0.029370	0.01810	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	101.75	-79.79	-101.00	82.57	0	0	0	0
270036	270024	0.005570	0.032410	0.01396	243.20	243.20	243.20	0.00000	0.000	1	0.00	0.00	-52.27	-0.66	52.41	-0.04	0	0	0	0
270024	270195	0.003130	0.019120	0.02105	235.20	235.20	235.20	0.00000	0.000	1	0.00	0.00	-57.01	16.37	57.11	-18.04	0	0	0	0
270097	270025	0.001200	0.008140	0.00686	282.00	282.00	282.00	0.00000	0.000	1	0.00	0.00	-90.72	13.67	90.82	-13.76	0	0	0	0
270028	270026	0.002230	0.014200	0.00566	234.00	234.00	234.00	0.00000	0.000	1	0.00	0.00	-74.08	6.43	74.19	-6.31	0	0	0	0
270028	270037	0.013110	0.055230	0.06946	265.80	265.80	265.80	0.00000	0.000	1	0.00	0.00	41.65	-12.07	-41.43	5.51	0	0	0	0
270091	270028	0.001210	0.006170	0.00458	278.90	278.90	278.90	0.00000	0.000	1	0.00	0.00	-28.16	-30.78	28.18	30.39	0	0	0	0
270030	270029	0.001570	0.008510	0.06035	223.80	223.80	223.80	0.00000	0.000	1	0.00	0.00	-29.61	-8.45	29.62	2.08	0	0	0	0
270029	270039	0.003200	0.015240	0.03344	224.10	224.10	224.10	0.00000	0.000	1	0.00	0.00	-33.16	-3.13	33.19	-0.30	0	0	0	0
270031	270035	0.003030	0.018060	0.02431	298.30	298.30	298.30	0.00000	0.000	1	0.00	0.00	-91.12	19.38	91.37	-20.49	0	0	0	0
270090	270031	0.001940	0.010210	0.00390	296.50	296.50	296.50	0.00000	0.000	1	0.00	0.00	-88.86	20.29	89.01	-19.91	0	0	0	0
270032	270049	0.002370	0.015060	0.01954	250.00	250.00	250.00	0.00000	0.000	1	0.00	0.00	-46.72	19.21	46.78	-20.90	0	0	0	0
270033	270051	0.001980	0.014030	0.00827	277.90	277.90	277.90	0.00000	0.000	1	0.00	0.00	0.38	20.02	-0.38	-20.84	0	0	0	0
270033	270091	0.008810	0.041960	0.05345	277.20	277.20	277.20	0.00000	0.000	1	0.00	0.00	-1.08	-20.12	1.11	14.54	0	0	0	0
270035	270034	0.004530	0.025180	0.01450	299.60	299.60	299.60	0.00000	0.000	1	0.00	0.00	-92.26	20.34	92.64	-19.77	0	0	0	0
270052	270034	0.004720	0.023690	0.00887	300.10	300.10	300.10	0.00000	0.000	1	0.00	0.00	95.08	-17.96	-94.67	19.09	0	0	0	0
270036	270061	0.004920	0.031330	0.00750	255.40	255.40	255.40	0.00000	0.000	1	0.00	0.00	-9.80	7.81	9.80	-8.57	0	0	0	0
270039	270038	0.005770	0.032800	0.01017	226.30	226.30	226.30	0.00000	0.000	1	0.00	0.00	1.66	3.48	-1.66	-4.57	0	0	0	0
270040	270041	0.003210	0.025950	0.03348	250.40	250.40	250.40	0.00000	0.000	1	0.00	0.00	86.71	-13.61	-86.48	11.87	0	0	0	0
270040	270091	0.013300	0.088870	0.02824	255.10	255.10	255.10	0.00000	0.000	1	0.00	0.00	-83.03	12.48	83.91	-9.63	0	0	0	0
270045	270041	0.006720	0.029290	0.03608	245.00	245.00	245.00	0.00000	0.000	1	0.00	0.00	-83.91	10.67	84.37	-12.55	0	0	0	0
270042	270097	0.005610	0.035960	0.02360	260.70	260.70	260.70	0.00000	0.000	1	0.00	0.00	-98.19	9.82	98.70	-9.06	0	0	0	0
270098	270042	0.001850	0.011120	0.00928	258.80	258.80	258.80	0.00000	0.000	1	0.00	0.00	-91.33	11.55	91.48	-11.66	0	0	0	0
270043	270098	0.003100	0.016780	0.00802	246.40	246.40	246.40	0.00000	0.000	1	0.00	0.00	-49.61	10.91	49.68	-11.36	0	0	0	0
270047	270051	0.006110	0.033660	0.01727	301.60	301.60	301.60	0.00000	0.000	1	0.00	0.00	-168.07	24.90	169.75	-17.42	0	0	0	0
270088	270049	0.002470	0.017950	0.00534	251.50	251.50	251.50	0.00000	0.000	1	0.00	0.00	49.41	-20.37	-49.34	20.30	0	0	0	0
270050	270071	0.003710	0.019300	0.01284	266.50	266.50	266.50	0.00000	0.000	1	0.00	0.00	-83.82	10.39	84.07	-10.50	0	0	0	0
270051	270086	0.006110	0.030280	0.01818	324.30	324.30	324.30	0.00000	0.000	1	0.00	0.00	-171.41	37.88	173.20	-30.91	0	0	0	0
270087	270052	0.002230	0.014150	0.02007	300.90	300.90	300.90	0.00000	0.000	1	0.00	0.00	95.81	-18.64	-95.61	17.77	0	0	0	0
270053	270054	0.005610	0.028940	0.01462	286.90	286.90	286.90	0.00000	0.000	1	0.00	0.00	86.59	-28.84	-86.14	29.58	0	0	0	0
270053	270154	0.007990	0.041500	0.02056	289.60	289.60	289.60	0.00000	0.000	1	0.00	0.00	-94.89	25.98	95.63	-24.28	0	0	0	0
270054	270064	0.002570	0.014620	0.00549	285.90	285.90	285.90	0.00000	0.000	1	0.00	0.00	81.44	-30.93	-81.26	31.40	0	0	0	0
270055	270092	0.007360	0.033850	0.01490	261.70	261.70	261.70	0.00000	0.000	1	0.00	0.00	58.64	-20.85	-58.38	20.52	0	0	0	0
270055	270154	0.006120	0.038360	0.01738	271.30	271.30	271.30	0.00000	0.000	1	0.00	0.00	-68.54	20.77	68.84	-20.71	0	0	0	0
270056	270063	0.002250	0.010780	0.00535	244.50	244.50	244.50	0.00000	0.000	1	0.00	0.00	21.56	-31.71	-21.53	31.29	0	0	0	0
270056	270092	0.002610	0.017920	0.01156	242.70	242.70	242.70	0.00000	0.000	1	0.00	0.00	-23.74	31.11	23.78	-32.08	0	0	0	0
270058	270057	0.004590	0.027830	0.02204	249.10	249.10	249.10	0.00000	0.000	1	0.00	0.00	-16.24	8.46	16.26	-10.74	0	0	0	0
270057	270063	0.001380	0.009150	0.00512	244.70	244.70	244.70	0.00000	0.000	1	0.00	0.00	-21.26	10.21	21.27	-10.71	0	0	0	0
270061	270058	0.004310	0.015430	0.01453	252.50	252.50	252.50	0.00000	0.000	1	0.00	0.00	-11.98	7.82	11.99	-9.36	0	0	0	0
270059	270060	0.003310	0.017330	0.01254	199.70	199.70	199.70	0.00000	0.000	1	0.00	0.00	49.24	-1.58	-49.17	0.60	0	0	0	0
270062	270191	0.007350	0.040780	0.07848	257.30	257.30	257.30	0.00000	0.000	1	0.00	0.00	-27.04	7.90	27.10	-16.05	0	0	0	0
270065	270096	0.005050	0.023230	0.00902	270.20	270.20	270.20	0.00000	0.000	1	0.00	0.00	-45.18	1.79	45.28	-2.32	0	0	0	0
270066	270069	0.004820	0.026910	0.01264	294.60	294.60	294.60	0.00000	0.000	1	0.00	0.00	-88.36	27.76	88.74	-27.00	0	0	0	0
270066	270071	0.001890	0.012120	0.01037	282.80	282.80	282.80	0.00000	0.000	1	0.00	0.00	-45.41	28.94	45.46	-29.74	0	0	0	0
270072	270066	0.003740	0.021750	0.00834	291.00	291.00	291.00	0.00000	0.000	1	0.00	0.00	-130.91	17.16	131.51	-14.57	0	0	0	0
270068	270067	0.009800	0.047790	0.02843	270.50	270.50	270.50	0.00000	0.000	1	0.00	0.00	-54.62	7.05	54.90	-8.72	0	0	0	0
270067	270078	0.011020	0.052030	0.04676	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	-57.69	7.89	58.04	-11.23	0	0	0	0
270068	270079	0.002360	0.016430	0.09026	283.10	283.10	283.10	0.00000	0.000	1	0.00	0.00	129.26	-18.52	-128.88	11.49	0	0	0	0
270095	270069	0.004840	0.029130	0.00929	295.20	295.20	295.20	0.00000	0.000	1	0.00	0.00	89.66	-25.47	-89.27	26.81	0	0	0	0
270070	270071	0.008280	0.033600	0.02363	305.80	305.80	305.80	0.00000	0.000	1	0.00	0.00	132.62	-36.56	-131.18	39.87	0	0	0	0
270070	270078	0.007830	0.047780	0.02594	315.70	315.70	315.70	0.00000	0.000	1	0.00	0.00	-139.74	32.60	141.24	-26.24	0	0	0	0
270095	270070	0.006430	0.032630	0.02256	274.60	274.60	274.60	0.00000	0.000	1	0.00	0.00	-4.25	-5.79	4.25	3.37	0	0	0	0
270072	270096	0.006760	0.032600	0.06339	267.30	267.30	267.30	0.00000	0.000	1	0.00	0.00	57.28	-4.66	-57.08	-1.22	0	0	0	0
270072	270193	0.003250	0.017180	0.01623	270.30	270.30	270.30	0.00000	0.000	1	0.00	0.00	70.47	-12.88	-70.32	11.93	0	0	0	0
270075	270080	0.003870	0.023110	0.01500	265.10	265.10	265.10	0.00000	0.000	1	0.00	0.00	-73.67	15.11	73.88	-15.42	0	0	0	0
270075	270088	0.001270	0.008990	0.00588	261.30	261.30	261.30	0.00000	0.000	1	0.00	0.00	68.37	-16.31	-68.31	16.12	0	0	0	0
270076	270077	0.006010	0.027460	0.01086	272.00	272.00	272.00	0.00000	0.000	1	0.00	0.00	25.56	17.39	-25.50	-18.27	0	0	0	0
270089	270076	0.002860	0.014160	0.01225	275.50	275.50	275.50	0.00000	0.000	1	0.00	0.00	117.40	-2.47	-117.03	3.03	0	0	0	0
270082	270077	0.008970	0.043820	0.01834	328.70	328.70	328.70	0.00000	0.000	1	0.00	0.00	181.75	-11.52	-178.93	23.38	0	0	0	0
270081	270079	0.005250	0.025950	0.01063	281.50	281.50	281.50	0.00000	0.000	1	0.00	0.00	-125.60	15.11	126.39	-12.32	0	0	0	0
270081	270089	0.002050	0.012000	0.01201	280.50	280.50	280.50	0.00000	0.000	1	0.00	0.00	124.10	-1.62	-123.80	2.09	0	0	0	0
270085	270083	0.001670	0.009200	0.01605	295.90	295.90	295.90	0.00000	0.000	1	0.00	0.00	-108.01	14.35	108.20	-15.01	0	0	0	0
270085	270086	0.005770	0.036390	0.02738	324.50	324.50	324.50	0.00000	0.000	1	0.00	0.00	175.17	-22.95	-173.46	30.82	0	0	0	0
270090	270091	0.005810	0.031850	0.01996	286.40	286.40	286.40	0.00000	0.000	1	0.00	0.00	71.76	-22.09	-71.46	21.61	0	0	0	0
270203	270094	0.001240	0.006400	0.00202	232.10	232.10	232.10	0.00000	0.000	1	0.00	0.00	-37.67	14.75	37.69	-14.87	0	0	0	0
270100	270099	0.001440	0.048810	0.00000	178.00	178.00	178.00	1.00000	0.000	1	0.00	0.00	-47.34	0.03	47.37	1.05	0	0	0	0
270099	270101	0.002820	0.018710	0.00841	270.70	270.70	270.70	0.00000	0.000	1	0.00	0.00	-47.37	-1.05	47.43	0.60	0	0	0	0
270103	270100	0.012760	0.035160	0.00320	130.40	130.40	130.40	0.00000	0.000	1	0.00	0.00	24.53	-12.54	-24.43	12.48	0	0	0	0
270100	270105	0.019080	0.055360	0.00211	101.70	101.70	101.70	0.00000	0.000	1	0.00	0.00	15.25	-13.83	-15.17	13.85	0	0	0	0
270102	270101	0.001680	0.045090	0.00000	156.90	156.90	156.90	1.00000	0.000	1	0.00	0.00	-46.08	1.44	46.11	-0.50	0	0	0	0
270101	270154	0.006730	0.041620	0.01891	325.80	325.80	325.80	0.00000	0.000	1	0.00	0.00	-143.96	-1.69	145.32	8.19	0	0	0	0
270103	270102	0.016430	0.040660	0.00185	108.30	108.30	108.30	0.00000	0.000	1	0.00	0.00	-4.93	-6.35	4.94	6.19	0	0	0	0
270102	270104	0.031630	0.061410	0.00587	156.50	156.50	156.50	0.00000	0.000	1	0.00	0.00	36.71	-21.49	-36.16	21.98	0	0	0	0
270161	270102	0.039150	0.076030	0.00542	143.40	143.40	143.40	0.00000	0.000	1	0.00	0.00	30.58	-10.34	-30.18	10.55	0	0	0	0
270157	270103	0.023360	0.060920	0.00520	153.30	153.30	153.30	0.00000	0.000	1	0.00	0.00	42.13	-10.99	-41.69	11.60	0	0	0	0
270164	270105	0.084000	0.218420	0.01185	116.90	116.90	116.90	0.00000	0.000	1	0.00	0.00	28.18	-6.75	-27.51	7.27	0	0	0	0
270107	270106	0.034700	0.072160	0.00260	123.40	123.40	123.40	0.00000	0.000	1	0.00	0.00	8.04	-20.96	-7.87	21.02	0	0	0	0
270106	270122	0.020860	0.039510	0.00179	134.80	134.80	134.80	0.00000	0.000	1	0.00	0.00	-23.68	25.94	23.92	-25.67	0	0	0	0
270106	270124	0.010800	0.028170	0.00402	107.20	107.20	107.20	0.00000	0.000	1	0.00	0.00	9.85	-55.32	-9.54	55.71	0	0	0	0
270107	270123	0.029260	0.082710	0.00216	139.40	139.40	139.40	0.00000	0.000	1	0.00	0.00	-23.64	15.66	23.86	-15.24	0	0	0	0
270108	270109	0.015810	0.047970	0.00310	95.20	95.20	95.20	0.00000	0.000	1	0.00	0.00	-1.72	-6.35	1.73	6.04	0	0	0	0
270108	270120	0.036300	0.093480	0.00205	89.90	89.90	89.90	0.00000	0.000	1	0.00	0.00	-17.68	-11.55	17.84	11.74	0	0	0	0
270123	270108	0.003590	0.010060	0.01159	97.50	97.50	97.50	0.00000	0.000	1	0.00	0.00	-16.00	-18.07	16.01	16.92	0	0	0	0
270114	270109	0.044030	0.093010	0.00514	83.70	83.70	83.70	0.00000	0.000	1	0.00	0.00	8.08	6.88	-8.03	-7.32	0	0	0	0
270111	270110	0.021930	0.062940	0.00360	95.30	95.30	95.30	0.00000	0.000	1	0.00	0.00	7.38	-11.34	-7.35	11.06	0	0	0	0
270115	270110	0.013110	0.040750	0.00578	91.40	91.40	91.40	0.00000	0.000	1	0.00	0.00	0.84	-6.73	-0.84	6.12	0	0	0	0
270124	270110	0.022280	0.043570	0.00246	112.40	112.40	112.40	0.00000	0.000	1	0.00	0.00	-3.86	18.40	3.93	-18.53	0	0	0	0
270111	270112	0.026530	0.051410	0.00202	106.60	106.60	106.60	0.00000	0.000	1	0.00	0.00	-12.88	9.39	12.95	-9.49	0	0	0	0
270112	270114	0.085940	0.160870	0.00321	107.60	107.60	107.60	0.00000	0.000	1	0.00	0.00	-13.64	9.26	13.86	-9.20	0	0	0	0
270114	270113	0.002520	0.071970	0.00000	311.90	311.90	311.90	1.00000	0.000	1	0.00	0.00	-12.97	3.17	12.97	-3.05	0	0	0	0
270113	270197	0.004250	0.024480	0.02893	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-12.97	3.05	12.98	-6.08	0	0	0	0
270119	270115	0.035700	0.069610	0.00248	91.00	91.00	91.00	0.00000	0.000	1	0.00	0.00	2.08	-6.67	-2.06	6.43	0	0	0	0
270117	270116	0.044200	0.070030	0.00428	96.30	96.30	96.30	0.00000	0.000	1	0.00	0.00	-5.66	6.10	5.69	-6.51	0	0	0	0
270118	270116	0.036900	0.077100	0.00206	105.50	105.50	105.50	0.00000	0.000	1	0.00	0.00	9.72	-5.73	-9.67	5.61	0	0	0	0
270119	270117	0.028090	0.078760	0.00354	93.20	93.20	93.20	0.00000	0.000	1	0.00	0.00	-3.39	6.29	3.40	-6.63	0	0	0	0
270118	270177	0.032500	0.075280	0.00626	107.70	107.70	107.70	0.00000	0.000	1	0.00	0.00	-11.37	17.80	11.51	-18.14	0	0	0	0
270122	270121	0.001670	0.046900	0.00000	229.20	229.20	229.20	1.00000	0.000	1	0.00	0.00	-89.42	5.14	89.55	-1.60	0	0	0	0
270197	270121	0.001260	0.007780	0.01127	259.80	259.80	259.80	0.00000	0.000	1	0.00	0.00	-12.98	6.08	12.98	-7.26	0	0	0	0
270201	270121	0.002010	0.012030	0.00541	312.30	312.30	312.30	0.00000	0.000	1	0.00	0.00	102.73	-8.23	-102.53	8.85	0	0	0	0
270123	270184	0.039160	0.077360	0.00500	165.90	165.90	165.90	0.00000	0.000	1	0.00	0.00	-40.87	24.70	41.74	-23.50	0	0	0	0
270125	270129	0.020230	0.056710	0.00190	98.80	98.80	98.80	0.00000	0.000	1	0.00	0.00	18.32	-0.68	-18.25	0.67	0	0	0	0
270125	270131	0.028170	0.079840	0.00233	107.40	107.40	107.40	0.00000	0.000	1	0.00	0.00	-13.24	-0.16	13.29	0.06	0	0	0	0
270135	270125	0.020760	0.054970	0.00467	126.20	126.20	126.20	0.00000	0.000	1	0.00	0.00	16.03	1.83	-15.97	-2.17	0	0	0	0
270127	270126	0.040650	0.096250	0.00458	109.10	109.10	109.10	0.00000	0.000	1	0.00	0.00	23.88	-14.37	-23.58	14.59	0	0	0	0
270126	270136	0.073580	0.192210	0.00619	100.80	100.80	100.80	0.00000	0.000	1	0.00	0.00	19.78	-15.64	-19.34	16.12	0	0	0	0
270128	270127	0.014670	0.028300	0.00050	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	26.79	-13.43	-26.67	13.62	0	0	0	0
270130	270129	0.036430	0.069670	0.00169	97.00	97.00	97.00	0.00000	0.000	1	0.00	0.00	7.98	-0.94	-7.96	0.81	0	0	0	0
270129	270132	0.021460	0.051130	0.00176	84.60	84.60	84.60	0.00000	0.000	1	0.00	0.00	13.91	-4.79	-13.86	4.72	0	0	0	0
270134	270130	0.029720	0.066480	0.00273	123.90	123.90	123.90	0.00000	0.000	1	0.00	0.00	31.33	-3.18	-31.05	3.54	0	0	0	0
270130	270144	0.029870	0.084920	0.00474	99.10	99.10	99.10	0.00000	0.000	1	0.00	0.00	16.67	-3.65	-16.58	3.42	0	0	0	0
270132	270147	0.018940	0.049620	0.00331	83.10	83.10	83.10	0.00000	0.000	1	0.00	0.00	12.82	-5.02	-12.79	4.78	0	0	0	0
270134	270133	0.001820	0.041940	0.00000	151.80	151.80	151.80	1.00000	0.000	1	0.00	0.00	-35.27	-6.35	35.29	6.88	0	0	0	0
270133	270140	0.006260	0.041930	0.03152	319.40	319.40	319.40	0.00000	0.000	1	0.00	0.00	117.74	-6.91	-116.90	9.29	0	0	0	0
270133	270185	0.002950	0.016470	0.01285	312.90	312.90	312.90	0.00000	0.000	1	0.00	0.00	-61.94	-11.05	62.05	10.34	0	0	0	0
270135	270178	0.029240	0.068680	0.00601	118.10	118.10	118.10	0.00000	0.000	1	0.00	0.00	-29.03	-4.17	29.27	4.13	0	0	0	0
270136	270137	0.013460	0.035770	0.00348	106.10	106.10	106.10	0.00000	0.000	1	0.00	0.00	25.14	1.72	-25.06	-1.89	0	0	0	0
270139	270138	0.019940	0.054590	0.00314	110.10	110.10	110.10	0.00000	0.000	1	0.00	0.00	-22.20	3.90	22.30	-3.95	0	0	0	0
270138	270150	0.020620	0.049900	0.00408	115.70	115.70	115.70	0.00000	0.000	1	0.00	0.00	-6.54	13.46	6.58	-13.77	0	0	0	0
270141	270140	0.001730	0.049980	0.00000	97.20	97.20	97.20	1.00000	0.000	1	0.00	0.00	-27.40	-8.09	27.42	8.49	0	0	0	0
270140	270148	0.004660	0.027730	0.01382	302.20	302.20	302.20	0.00000	0.000	1	0.00	0.00	89.48	-17.79	-89.11	18.61	0	0	0	0
270143	270141	0.016540	0.042100	0.00168	113.10	113.10	113.10	0.00000	0.000	1	0.00	0.00	-12.28	1.84	12.30	-1.95	0	0	0	0
270145	270141	0.019250	0.058210	0.00114	97.50	97.50	97.50	0.00000	0.000	1	0.00	0.00	2.11	-5.04	-2.10	4.94	0	0	0	0
270142	270143	0.039390	0.107560	0.00305	84.90	84.90	84.90	0.00000	0.000	1	0.00	0.00	6.81	-4.87	-6.78	4.64	0	0	0	0
270144	270142	0.027380	0.062950	0.00422	87.40	87.40	87.40	0.00000	0.000	1	0.00	0.00	9.78	-4.70	-9.75	4.34	0	0	0	0
270150	270143	0.023910	0.058730	0.00180	108.50	108.50	108.50	0.00000	0.000	1	0.00	0.00	-6.13	9.53	6.16	-9.64	0	0	0	0
270145	270147	0.027060	0.056470	0.00378	97.80	97.80	97.80	0.00000	0.000	1	0.00	0.00	-2.46	4.93	2.47	-5.30	0	0	0	0
270147	270146	0.028430	0.077600	0.00497	95.10	95.10	95.10	0.00000	0.000	1	0.00	0.00	2.68	-7.48	-2.67	7.02	0	0	0	0
270146	270149	0.030650	0.055770	0.00357	126.00	126.00	126.00	0.00000	0.000	1	0.00	0.00	12.67	-9.21	-12.60	8.98	0	0	0	0
270161	270146	0.043430	0.092690	0.00422	111.80	111.80	111.80	0.00000	0.000	1	0.00	0.00	14.52	-1.30	-14.43	1.06	0	0	0	0
270147	270158	0.042840	0.138920	0.00445	108.20	108.20	108.20	0.00000	0.000	1	0.00	0.00	0.84	6.41	-0.82	-6.79	0	0	0	0
270149	270148	0.002040	0.065450	0.00000	85.80	85.80	85.80	1.00000	0.000	1	0.00	0.00	4.21	-6.46	-4.21	6.50	0	0	0	0
270150	270149	0.025710	0.055160	0.00170	83.20	83.20	83.20	0.00000	0.000	1	0.00	0.00	-2.48	3.94	2.49	-4.10	0	0	0	0
270152	270151	0.001010	0.030660	0.00000	206.00	206.00	206.00	1.00000	0.000	1	0.00	0.00	-75.66	1.11	75.71	0.56	0	0	0	0
270223	270151	0.005840	0.030250	0.01406	278.10	278.10	278.10	0.00000	0.000	1	0.00	0.00	76.03	0.73	-75.71	-0.56	0	0	0	0
270162	270152	0.025680	0.056080	0.00222	123.50	123.50	123.50	0.00000	0.000	1	0.00	0.00	-26.31	-2.34	26.48	2.48	0	0	0	0
270152	270164	0.023880	0.053120	0.01476	118.30	118.30	118.30	0.00000	0.000	1	0.00	0.00	29.98	-7.37	-29.76	6.30	0	0	0	0
270154	270153	0.000390	0.020270	0.00000	510.40	510.40	510.40	1.00000	0.000	1	0.00	0.00	-336.60	-43.51	337.03	65.88	0	0	0	0
270154	270153	0.000390	0.020270	0.00000	510.40	510.40	510.40	1.00000	0.000	1	0.00	0.00	-336.60	-43.51	337.03	65.88	0	0	0	0
270211	270153	0.000380	0.004750	0.08804	1276.70	1276.70	1276.70	0.00000	0.000	1	0.00	0.00	792.99	82.06	-790.75	-63.57	0	0	0	0
270155	270154	0.000730	0.023750	0.00000	378.10	378.10	378.10	1.00000	0.000	1	0.00	0.00	-163.03	-33.15	163.23	39.57	0	0	0	0
270156	270154	0.002250	0.010780	0.00461	288.00	288.00	288.00	0.00000	0.000	1	0.00	0.00	-194.53	-59.55	195.44	63.44	0	0	0	0
270154	270159	0.002730	0.016750	0.01251	332.90	332.90	332.90	0.00000	0.000	1	0.00	0.00	4.73	20.81	-4.72	-22.04	0	0	0	0
270158	270155	0.009870	0.025730	0.00073	180.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	-99.48	-29.97	100.56	32.70	0	0	0	0
270155	270160	0.019420	0.050070	0.00345	133.60	133.60	133.60	0.00000	0.000	1	0.00	0.00	6.25	-9.82	-6.22	9.53	0	0	0	0
270155	270172	0.094260	0.216120	0.00978	121.20	121.20	121.20	0.00000	0.000	1	0.00	0.00	6.12	-3.13	-6.08	2.22	0	0	0	0
270157	270156	0.001630	0.052390	0.00000	251.50	251.50	251.50	1.00000	0.000	1	0.00	0.00	-63.57	0.03	63.63	2.05	0	0	0	0
270157	270163	0.031900	0.081640	0.00266	109.60	109.60	109.60	0.00000	0.000	1	0.00	0.00	-14.26	0.56	14.32	-0.67	0	0	0	0
270160	270159	0.002050	0.059750	0.00000	239.30	239.30	239.30	1.00000	0.000	1	0.00	0.00	-72.47	-0.13	72.57	3.18	0	0	0	0
270159	270180	0.004090	0.022730	0.03565	336.70	336.70	336.70	0.00000	0.000	1	0.00	0.00	-169.13	-27.30	170.29	29.97	0	0	0	0
270185	270159	0.003770	0.024800	0.03246	274.10	274.10	274.10	0.00000	0.000	1	0.00	0.00	21.74	4.59	-21.73	-7.84	0	0	0	0
270161	270160	0.007000	0.017770	0.01737	159.50	159.50	159.50	0.00000	0.000	1	0.00	0.00	-52.79	9.01	52.99	-10.30	0	0	0	0
270162	270163	0.016270	0.044030	0.00640	113.00	113.00	113.00	0.00000	0.000	1	0.00	0.00	17.31	-0.90	-17.26	0.37	0	0	0	0
270165	270167	0.013870	0.040210	0.00131	142.80	142.80	142.80	0.00000	0.000	1	0.00	0.00	-11.40	-24.91	11.50	25.07	0	0	0	0
270183	270165	0.031570	0.076050	0.00239	124.10	124.10	124.10	0.00000	0.000	1	0.00	0.00	14.95	-16.48	-14.80	16.61	0	0	0	0
270167	270166	0.001280	0.041710	0.00000	403.40	403.40	403.40	1.00000	0.000	1	0.00	0.00	-118.29	-12.89	118.46	18.57	0	0	0	0
270166	270180	0.001800	0.008770	0.00719	324.30	324.30	324.30	0.00000	0.000	1	0.00	0.00	-118.46	-18.57	118.71	19.00	0	0	0	0
270167	270170	0.006790	0.014630	0.00129	130.00	130.00	130.00	0.00000	0.000	1	0.00	0.00	9.59	-20.34	-9.55	20.27	0	0	0	0
270167	270173	0.014240	0.043470	0.00166	141.90	141.90	141.90	0.00000	0.000	1	0.00	0.00	54.79	-1.87	-54.38	2.96	0	0	0	0
270167	270181	0.014020	0.031200	0.00172	148.60	148.60	148.60	0.00000	0.000	1	0.00	0.00	-27.95	-1.57	28.05	1.63	0	0	0	0
270167	270184	0.026240	0.067530	0.01055	145.10	145.10	145.10	0.00000	0.000	1	0.00	0.00	19.75	-0.80	-19.65	-0.04	0	0	0	0
270169	270168	0.001220	0.040310	0.00000	186.90	186.90	186.90	1.00000	0.000	1	0.00	0.00	-72.03	-16.66	72.09	18.74	0	0	0	0
270180	270168	0.002560	0.012210	0.00505	272.70	272.70	272.70	0.00000	0.000	1	0.00	0.00	72.28	-51.14	-72.09	51.50	0	0	0	0
270169	270174	0.013210	0.040640	0.00239	115.90	115.90	115.90	0.00000	0.000	1	0.00	0.00	18.49	3.12	-18.45	-3.24	0	0	0	0
270169	270178	0.017750	0.043080	0.00151	118.20	118.20	118.20	0.00000	0.000	1	0.00	0.00	21.04	2.32	-20.96	-2.30	0	0	0	0
270170	270175	0.015850	0.036180	0.00252	111.50	111.50	111.50	0.00000	0.000	1	0.00	0.00	0.43	-28.31	-0.31	28.32	0	0	0	0
270181	270170	0.012560	0.036610	0.00139	134.60	134.60	134.60	0.00000	0.000	1	0.00	0.00	29.48	-4.27	-29.38	4.43	0	0	0	0
270175	270171	0.007060	0.023870	0.00163	109.70	109.70	109.70	0.00000	0.000	1	0.00	0.00	-1.27	-28.77	1.32	28.78	0	0	0	0
270171	270176	0.021380	0.069780	0.00191	113.20	113.20	113.20	0.00000	0.000	1	0.00	0.00	-14.42	32.38	14.67	-31.76	0	0	0	0
270173	270172	0.012600	0.026020	0.00167	114.90	114.90	114.90	0.00000	0.000	1	0.00	0.00	27.78	-9.76	-27.67	9.81	0	0	0	0
270182	270172	0.014130	0.034330	0.00269	120.90	120.90	120.90	0.00000	0.000	1	0.00	0.00	-24.04	14.96	24.15	-14.97	0	0	0	0
270178	270174	0.007200	0.019290	0.00139	103.90	103.90	103.90	0.00000	0.000	1	0.00	0.00	-8.74	-1.94	8.75	1.81	0	0	0	0
270177	270182	0.026990	0.053720	0.01045	110.50	110.50	110.50	0.00000	0.000	1	0.00	0.00	-13.31	17.76	13.44	-18.57	0	0	0	0
270180	270179	0.000380	0.018380	0.00000	580.00	552.80	552.80	1.00000	0.000	1	0.00	0.00	-439.31	-8.64	440.00	42.02	0	0	0	0
270180	270179	0.000380	0.018380	0.00000	580.00	552.80	552.80	1.00000	0.000	1	0.00	0.00	-439.31	-8.64	440.00	42.02	0	0	0	0
270179	270206	0.000610	0.007470	0.11939	1197.00	1197.00	1197.00	0.00000	0.000	1	0.00	0.00	-259.26	-20.48	259.64	12.28	0	0	0	0
270211	270179	0.000460	0.005380	0.10778	1175.90	1175.90	1175.90	0.00000	0.000	1	0.00	0.00	-229.32	67.41	229.56	-76.16	0	0	0	0
270216	270179	0.000340	0.004560	0.08636	1601.60	1601.60	1601.60	0.00000	0.000	1	0.00	0.00	852.59	8.74	-850.30	12.60	0	0	0	0
270181	270180	0.001340	0.042980	0.00000	357.40	357.40	357.40	1.00000	0.000	1	0.00	0.00	-118.93	-10.66	119.12	16.51	0	0	0	0
270180	270185	0.006140	0.039510	0.02460	305.70	305.70	305.70	0.00000	0.000	1	0.00	0.00	84.22	15.08	-83.79	-14.93	0	0	0	0
270191	270180	0.003520	0.023120	0.01679	320.00	320.00	320.00	0.00000	0.000	1	0.00	0.00	-170.44	59.88	171.51	-54.65	0	0	0	0
270180	270223	0.002940	0.014650	0.01426	282.50	282.50	282.50	0.00000	0.000	1	0.00	0.00	76.19	0.02	-76.03	-0.73	0	0	0	0
270185	270186	0.002020	0.062260	0.00000	228.10	228.10	228.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270187	270190	0.001690	0.046810	0.00000	202.40	202.40	202.40	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270191	270187	0.003750	0.019110	0.00351	310.50	310.50	310.50	0.00000	0.000	1	0.00	0.00	143.34	1.88	-142.63	1.39	0	0	0	0
270187	270201	0.002060	0.013250	0.00906	310.60	310.60	310.60	0.00000	0.000	1	0.00	0.00	123.83	-2.29	-123.53	3.23	0	0	0	0
270188	270190	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270189	270190	0.000000	0.010000	0.00000	1.80	1.80	1.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270191	270192	0.001400	0.043660	0.00000	208.90	208.90	208.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270193	270194	0.003030	0.093170	0.00000	200.90	200.90	200.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270195	270196	0.002300	0.057710	0.00000	200.80	200.80	200.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270195	270203	0.002220	0.010510	0.01259	232.50	232.50	232.50	0.00000	0.000	1	0.00	0.00	-57.11	18.04	57.18	-19.06	0	0	0	0
270197	270200	0.001860	0.058890	0.00000	200.70	200.70	200.70	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270198	270200	0.000000	0.010000	0.00000	1.60	1.60	1.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270199	270200	0.000000	0.010000	0.00000	1.60	1.60	1.60	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270201	270202	0.001200	0.042850	0.00000	197.90	197.90	197.90	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270203	270204	0.001660	0.045070	0.00000	180.30	180.30	180.30	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270203	270205	0.001560	0.052400	0.00000	180.10	180.10	180.10	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270206	270207	0.000370	0.022970	0.00000	551.40	551.40	551.40	1.00000	0.000	1	0.00	0.00	-322.64	18.00	323.00	4.18	0	0	0	0
270206	270208	0.000480	0.033220	0.00000	438.70	438.70	438.70	1.00000	0.000	1	0.00	0.00	-82.97	2.26	83.00	-0.14	0	0	0	0
270206	270209	0.000380	0.026280	0.00000	417.90	417.90	417.90	1.00000	0.000	1	0.00	0.00	-153.92	1.58	154.00	4.18	0	0	0	0
270206	270210	0.000440	0.026940	0.00000	417.70	417.70	417.70	1.00000	0.000	1	0.00	0.00	-153.90	5.47	154.00	0.44	0	0	0	0
270206	270211	0.000580	0.007020	0.16363	1198.40	1198.40	1198.40	0.00000	0.000	1	0.00	0.00	453.79	-39.58	-452.69	35.31	0	0	0	0
270211	270212	0.000170	0.008380	0.00000	483.00	483.00	483.00	1.00000	0.000	1	0.00	0.00	-149.32	-50.26	149.36	52.18	0	0	0	0
270211	270213	0.000400	0.028560	0.00000	494.80	494.80	494.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
270211	270214	0.000250	0.016600	0.00000	482.30	482.30	482.30	1.00000	0.000	1	0.00	0.00	-159.19	-47.94	159.26	52.18	0	0	0	0
270211	270215	0.000440	0.025500	0.00000	487.90	487.90	487.90	1.00000	0.000	1	0.00	0.00	-149.98	-46.37	150.08	52.18	0	0	0	0
270216	270217	0.000490	0.028960	0.00000	466.80	466.80	466.80	1.00000	0.000	1	0.00	0.00	-70.48	1.86	70.50	-0.53	0	0	0	0
270216	270218	0.000170	0.012730	0.00000	466.80	466.80	466.80	1.00000	0.000	1	0.00	0.00	-77.31	1.38	77.32	-0.68	0	0	0	0
270216	270219	0.000860	0.036250	0.00000	402.40	402.40	402.40	1.00000	0.000	1	0.00	0.00	-32.26	-57.77	32.29	59.23	0	0	0	0
270216	270220	0.000620	0.043430	0.00000	402.30	402.30	402.30	1.00000	0.000	1	0.00	0.00	-67.17	-56.16	67.21	59.23	0	0	0	0
270216	270221	0.000740	0.035870	0.00000	401.80	401.80	401.80	1.00000	0.000	1	0.00	0.00	-39.43	-57.62	39.46	59.23	0	0	0	0
270216	270222	0.000540	0.034130	0.00000	401.80	401.80	401.80	1.00000	0.000	1	0.00	0.00	-20.01	0.38	20.01	-0.25	0	0	0	0
270223	270224	0.002410	0.071460	0.00000	204.80	204.80	204.80	1.00000	0.000	1	0.00	0.00	0.00	0.00	0.00	0.00	0	0	0	0
];

%% bus names
mpc.bus_name = {
'EDNA 1 1';
'EDNA 1 2';
'EDNA 1 3';
'EDNA 1 4';
'LANE CITY 1 1';
'LANE CITY 1 2';
'LANE CITY 1 3';
'LANE CITY 1 4';
'MATAGORDA 1 1';
'MATAGORDA 1 2';
'MATAGORDA 1 3';
'MATAGORDA 1 4';
'HUNGERFORD 1 1';
'HUNGERFORD 1 2';
'HUNGERFORD 1 3';
'HUNGERFORD 1 4';
'EAST BERNARD 1 1';
'EAST BERNARD 1 2';
'EAST BERNARD 1 3';
'EAST BERNARD 1 4';
'EL CAMPO 1 1';
'EL CAMPO 1 2';
'EL CAMPO 1 3';
'EL CAMPO 1 4';
'EL CAMPO 2 1';
'EL CAMPO 2 2';
'EL CAMPO 2 3';
'EL CAMPO 2 4';
'WHARTON 1 1';
'WHARTON 1 2';
'WHARTON 1 3';
'WHARTON 1 4';
'CEDAR LANE 1 1';
'CEDAR LANE 1 2';
'CEDAR LANE 1 3';
'CEDAR LANE 1 4';
'NADA 1 1';
'NADA 1 2';
'NADA 1 3';
'NADA 1 4';
'EGYPT 1 1';
'EGYPT 1 2';
'EGYPT 1 3';
'EGYPT 1 4';
'LOUISE 1 1';
'LOUISE 1 2';
'LOUISE 1 3';
'LOUISE 1 4';
'GANADO 1 1';
'GANADO 1 2';
'GANADO 1 3';
'GANADO 1 4';
'LOUISE 2 1';
'LOUISE 2 2';
'LOUISE 2 3';
'LOUISE 2 4';
'LOUISE 3 1';
'LOUISE 3 2';
'LOUISE 3 3';
'LOUISE 3 4';
'NADA 2 1';
'NADA 2 2';
'NADA 2 3';
'NADA 2 4';
'KENDLETON 1 1';
'KENDLETON 1 2';
'KENDLETON 1 3';
'KENDLETON 1 4';
'PLEDGER 1 1';
'PLEDGER 1 2';
'PLEDGER 1 3';
'PLEDGER 1 4';
'DANEVANG 1 1';
'DANEVANG 1 2';
'DANEVANG 1 3';
'DANEVANG 1 4';
'DANEVANG 2 1';
'DANEVANG 2 2';
'DANEVANG 2 3';
'DANEVANG 2 4';
'ELMATON 1 1';
'ELMATON 1 2';
'ELMATON 1 3';
'ELMATON 1 4';
'BAY CITY 1 1';
'BAY CITY 1 2';
'BAY CITY 1 3';
'BAY CITY 1 4';
'PALACIOS 1 1';
'PALACIOS 1 2';
'PALACIOS 1 3';
'PALACIOS 1 4';
'MIDFIELD 1 1';
'MIDFIELD 1 2';
'MIDFIELD 1 3';
'MIDFIELD 1 4';
'ELMATON 2 1';
'ELMATON 2 2';
'ELMATON 2 3';
'ELMATON 2 4';
'PALACIOS 2 1';
'PALACIOS 2 2';
'PALACIOS 2 3';
'PALACIOS 2 4';
'MATAGORDA 2 1';
'MATAGORDA 2 2';
'MATAGORDA 2 3';
'MATAGORDA 2 4';
'SWEENY 1 1';
'SWEENY 1 2';
'SWEENY 1 3';
'SWEENY 1 4';
'EDNA 2 1';
'EDNA 2 2';
'EDNA 2 3';
'EDNA 2 4';
'MARKHAM 1 1';
'ALTAIR 1 1';
'CEDAR LANE 2 1';
'BAY CITY 2 1';
'WADSWORTH 1 1';
'LA WARD 1 1';
'HUNGERFORD 2 1';
'GARWOOD 1 1';
'LANE CITY 2 1';
'BAY CITY 3 1';
'BAY CITY 3 2';
'EL CAMPO 3 1';
'BROOKSHIRE 1 1';
'EAGLE LAKE 1 1';
'SEALY 1 1';
'WHARTON 2 1';
'GANADO 2 1';
'EL CAMPO 4 1';
'MARKHAM 2 1';
'PALACIOS 3 1';
'PATTISON 1 1';
'BAY CITY 4 1';
'EDNA 3 1';
'BROOKSHIRE 2 1';
'SAN FELIPE 1 1';
'BROOKSHIRE 3 1';
'SEALY 2 1';
'SAN FELIPE 2 1';
'PRAIRIE VIEW 1 1';
'LISSIE 1 1';
'BROOKSHIRE 4 1';
'BROOKSHIRE 5 1';
'BROOKSHIRE 6 1';
'HOCKLEY 1 1';
'EAGLE LAKE 2 1';
'BROOKSHIRE 7 1';
'HOCKLEY 2 1';
'WALLER 1 1';
'WALLER 2 1';
'PATTISON 2 1';
'WALLIS 1 1';
'KATY 1 1';
'SEALY 3 1';
'SEALY 4 1';
'SEALY 4 2';
'GALENA PARK 1 1';
'GALENA PARK 1 2';
'HUMBLE 1 1';
'HUMBLE 2 1';
'HUMBLE 2 2';
'HUMBLE 3 1';
'HOUSTON 1 1';
'HUMBLE 4 1';
'HUMBLE 4 2';
'HUMBLE 5 1';
'HUMBLE 6 1';
'HUMBLE 6 2';
'HOUSTON 2 1';
'HOUSTON 2 2';
'HUMBLE 7 1';
'HUMBLE 7 2';
'HUMBLE 8 1';
'HOUSTON 3 1';
'KATY 2 1';
'CYPRESS 1 1';
'KATY 3 1';
'KATY 4 1';
'KATY 5 1';
'KATY 6 1';
'KATY 7 1';
'KATY 8 1';
'KATY 9 1';
'KATY 9 2';
'KATY 9 3';
'KATY 9 4';
'CYPRESS 2 1';
'KATY 10 1';
'CYPRESS 3 1';
'KATY 11 1';
'KATY 12 1';
'KATY 13 1';
'CYPRESS 4 1';
'KATY 14 1';
'CYPRESS 5 1';
'KATY 15 1';
'KATY 16 1';
'KATY 17 1';
'CYPRESS 6 1';
'CYPRESS 7 1';
'KATY 18 1';
'CYPRESS 8 1';
'CYPRESS 9 1';
'KATY 19 1';
'KATY 20 1';
'CYPRESS 10 1';
'KATY 21 1';
'KATY 21 2';
'KATY 22 1';
'KATY 23 1';
'CYPRESS 11 1';
'CYPRESS 12 1';
'KATY 24 1';
'KATY 25 1';
'KATY 26 1';
'KATY 27 1';
'CYPRESS 13 1';
'KATY 28 1';
'KATY 29 1';
'KATY 30 1';
'KATY 31 1';
'KATY 32 1';
'KATY 33 1';
'KATY 34 1';
'KATY 35 1';
'CYPRESS 14 1';
'CYPRESS 15 1';
'CYPRESS 16 1';
'CYPRESS 17 1';
'CYPRESS 18 1';
'CYPRESS 19 1';
'CYPRESS 20 1';
'CYPRESS 21 1';
'KATY 36 1';
'KATY 37 1';
'KATY 38 1';
'KATY 39 1';
'KATY 40 1';
'KATY 41 1';
'KATY 42 1';
'KATY 43 1';
'KATY 44 1';
'KATY 45 1';
'KATY 46 1';
'KATY 47 1';
'KATY 48 1';
'KATY 49 1';
'KATY 50 1';
'KATY 51 1';
'KATY 52 1';
'KATY 53 1';
'KATY 54 1';
'KATY 55 1';
'KATY 56 1';
'KATY 57 1';
'CYPRESS 22 1';
'CYPRESS 23 1';
'CYPRESS 23 2';
'CYPRESS 24 1';
'KATY 58 1';
'KATY 59 1';
'KATY 60 1';
'KATY 61 1';
'CYPRESS 25 1';
'CYPRESS 26 1';
'KATY 62 1';
'KATY 63 1';
'KATY 64 1';
'KATY 64 2';
'CYPRESS 27 1';
'KATY 65 1';
'KATY 66 1';
'CYPRESS 28 1';
'KATY 67 1';
'CYPRESS 29 1';
'CYPRESS 30 1';
'KATY 68 1';
'KATY 69 1';
'KATY 70 1';
'KATY 71 1';
'CYPRESS 31 1';
'KATY 72 1';
'HITCHCOCK 1 1';
'HITCHCOCK 2 1';
'HITCHCOCK 2 2';
'HITCHCOCK 3 1';
'HITCHCOCK 3 2';
'NEW CANEY 1 1';
'NEW CANEY 1 2';
'SPLENDORA 1 1';
'SPLENDORA 1 2';
'SPLENDORA 1 3';
'SPLENDORA 1 4';
'SPLENDORA 2 1';
'PORTER 1 1';
'PORTER 2 1';
'SPLENDORA 3 1';
'SPLENDORA 4 1';
'NEW CANEY 2 1';
'NEW CANEY 3 1';
'PORTER 3 1';
'HUFFMAN 1 1';
'SPLENDORA 5 1';
'NEW CANEY 4 1';
'NEW CANEY 4 2';
'PORTER 4 1';
'PORTER 5 1';
'BELLAIRE 1 1';
'BELLAIRE 2 1';
'HOUSTON 4 1';
'BELLAIRE 3 1';
'BELLAIRE 4 1';
'BELLAIRE 4 2';
'BELLAIRE 5 1';
'BELLAIRE 6 1';
'BELLAIRE 7 1';
'BELLAIRE 8 1';
'BELLAIRE 9 1';
'BELLAIRE 10 1';
'BELLAIRE 11 1';
'BELLAIRE 11 2';
'BELLAIRE 12 1';
'BELLAIRE 13 1';
'BELLAIRE 14 1';
'BELLAIRE 14 2';
'BELLAIRE 15 1';
'BELLAIRE 15 2';
'BELLAIRE 16 1';
'BELLAIRE 17 1';
'BELLAIRE 17 2';
'BELLAIRE 18 1';
'BELLAIRE 18 2';
'BELLAIRE 19 1';
'BELLAIRE 19 2';
'ALVIN 1 1';
'ALVIN 1 2';
'ALVIN 1 3';
'ALVIN 1 4';
'ALVIN 2 1';
'MANVEL 1 1';
'MANVEL 2 1';
'ALVIN 3 1';
'LIVERPOOL 1 1';
'ALVIN 4 1';
'FRIENDSWOOD 1 1';
'LIVERPOOL 2 1';
'LIVERPOOL 3 1';
'CONROE 1 1';
'CONROE 1 2';
'CONROE 2 1';
'CONROE 3 1';
'CONROE 4 1';
'CONROE 4 2';
'CONROE 5 1';
'CONROE 6 1';
'CONROE 7 1';
'CONROE 8 1';
'SPLENDORA 6 1';
'CONROE 9 1';
'CONROE 10 1';
'CONROE 10 2';
'TOMBALL 1 1';
'TOMBALL 2 1';
'TOMBALL 2 2';
'MAGNOLIA 1 1';
'MAGNOLIA 2 1';
'TOMBALL 3 1';
'MAGNOLIA 3 1';
'MAGNOLIA 4 1';
'MAGNOLIA 5 1';
'MAGNOLIA 5 2';
'CONROE 11 1';
'CONROE 12 1';
'TOMBALL 4 1';
'TOMBALL 5 1';
'TOMBALL 6 1';
'TOMBALL 6 2';
'MAGNOLIA 6 1';
'MAGNOLIA 6 2';
'NEW WAVERLY 1 1';
'WILLIS 1 1';
'HIGHLANDS 1 1';
'HIGHLANDS 1 2';
'BAYTOWN 1 1';
'BAYTOWN 2 1';
'BAYTOWN 3 1';
'BAYTOWN 4 1';
'BAYTOWN 4 2';
'MONT BELVIEU 1 1';
'MONT BELVIEU 2 1';
'MONT BELVIEU 2 2';
'MONT BELVIEU 2 3';
'MONT BELVIEU 2 4';
'BAYTOWN 5 1';
'HIGHLANDS 2 1';
'BAYTOWN 6 1';
'MONT BELVIEU 3 1';
'WALLISVILLE 1 1';
'BAYTOWN 7 1';
'BAYTOWN 7 2';
'BAYTOWN 8 1';
'GALENA PARK 2 1';
'CHANNELVIEW 1 1';
'CHANNELVIEW 2 1';
'GALENA PARK 3 1';
'GALENA PARK 3 2';
'GALENA PARK 3 3';
'GALENA PARK 3 4';
'CHANNELVIEW 3 1';
'CHANNELVIEW 3 2';
'CHANNELVIEW 4 1';
'CHANNELVIEW 5 1';
'CHANNELVIEW 5 2';
'CHANNELVIEW 5 3';
'CHANNELVIEW 6 1';
'CHANNELVIEW 7 1';
'CHANNELVIEW 7 2';
'CHANNELVIEW 8 1';
'GALENA PARK 4 1';
'GALENA PARK 5 1';
'GALENA PARK 6 1';
'CHANNELVIEW 9 1';
'CHANNELVIEW 10 1';
'CHANNELVIEW 11 1';
'CHANNELVIEW 11 2';
'GALENA PARK 7 1';
'WEBSTER 1 1';
'WEBSTER 1 2';
'WEBSTER 1 3';
'WEBSTER 1 4';
'WEBSTER 2 1';
'WEBSTER 3 1';
'KEMAH 1 1';
'KEMAH 1 2';
'SEABROOK 1 1';
'SEABROOK 1 2';
'SEABROOK 1 3';
'SEABROOK 1 4';
'SEABROOK 1 5';
'WEBSTER 4 1';
'WEBSTER 4 2';
'KEMAH 2 1';
'WEBSTER 5 1';
'LEAGUE CITY 1 1';
'LEAGUE CITY 1 2';
'SEABROOK 2 1';
'FRIENDSWOOD 2 1';
'LEAGUE CITY 2 1';
'LEAGUE CITY 3 1';
'KEMAH 3 1';
'KEMAH 4 1';
'BACLIFF 1 1';
'LEAGUE CITY 4 1';
'LEAGUE CITY 4 2';
'DICKINSON 1 1';
'SEABROOK 3 1';
'FRIENDSWOOD 3 1';
'FRIENDSWOOD 3 2';
'PEARLAND 1 1';
'PEARLAND 2 1';
'PEARLAND 2 2';
'PEARLAND 3 1';
'SOUTH HOUSTON 1 1';
'PEARLAND 4 1';
'PEARLAND 5 1';
'PEARLAND 6 1';
'FRIENDSWOOD 4 1';
'WEBSTER 6 1';
'PEARLAND 7 1';
'WEBSTER 7 1';
'PEARLAND 8 1';
'FRIENDSWOOD 5 1';
'FRIENDSWOOD 6 1';
'FRIENDSWOOD 7 1';
'FRIENDSWOOD 8 1';
'FRIENDSWOOD 8 2';
'FRIENDSWOOD 9 1';
'FRIENDSWOOD 9 2';
'CLUTE 1 1';
'CLUTE 1 2';
'FREEPORT 1 1';
'CLUTE 2 1';
'CLUTE 3 1';
'LAKE JACKSON 1 1';
'LAKE JACKSON 2 1';
'BRAZORIA 1 1';
'CLUTE 4 1';
'CLUTE 4 2';
'BRAZORIA 2 1';
'BRAZORIA 2 2';
'BEASLEY 1 1';
'SIMONTON 1 1';
'ORCHARD 1 1';
'KENDLETON 2 1';
'FULSHEAR 1 1';
'FULSHEAR 1 2';
'ROSENBERG 1 1';
'ROSENBERG 1 2';
'FULSHEAR 2 1';
'TOMBALL 7 1';
'TOMBALL 8 1';
'TOMBALL 9 1';
'TOMBALL 9 2';
'TOMBALL 10 1';
'TOMBALL 11 1';
'TOMBALL 12 1';
'TOMBALL 13 1';
'SPRING 1 1';
'SPRING 1 2';
'SPRING 2 1';
'SPRING 3 1';
'TOMBALL 14 1';
'SPRING 4 1';
'SPRING 4 2';
'SPRING 5 1';
'TOMBALL 15 1';
'TOMBALL 16 1';
'TOMBALL 17 1';
'TOMBALL 18 1';
'TOMBALL 18 2';
'TOMBALL 19 1';
'TOMBALL 19 2';
'TOMBALL 20 1';
'TOMBALL 20 2';
'TOMBALL 21 1';
'LA PORTE 1 1';
'DEER PARK 1 1';
'DEER PARK 2 1';
'LA PORTE 2 1';
'LA PORTE 2 2';
'DEER PARK 3 1';
'DEER PARK 4 1';
'LA PORTE 3 1';
'LA PORTE 4 1';
'SEABROOK 4 1';
'DEER PARK 5 1';
'DEER PARK 5 2';
'DEER PARK 6 1';
'WEBSTER 8 1';
'LA PORTE 5 1';
'SEABROOK 5 1';
'SEABROOK 6 1';
'LA PORTE 6 1';
'LA PORTE 7 1';
'DEER PARK 7 1';
'DEER PARK 8 1';
'BAYTOWN 9 1';
'WEBSTER 9 1';
'WEBSTER 9 2';
'CHANNELVIEW 12 1';
'LA PORTE 8 1';
'DEER PARK 9 1';
'DEER PARK 10 1';
'SEABROOK 7 1';
'DEER PARK 11 1';
'WEST COLUMBIA 1 1';
'WEST COLUMBIA 1 2';
'WEST COLUMBIA 1 3';
'WEST COLUMBIA 1 4';
'BRAZORIA 3 1';
'BRAZORIA 4 1';
'BRAZORIA 4 2';
'CEDAR LANE 3 1';
'CEDAR LANE 3 2';
'WEST COLUMBIA 2 1';
'SWEENY 2 1';
'SWEENY 3 1';
'SWEENY 4 1';
'KATY 73 1';
'KATY 74 1';
'KATY 74 2';
'KATY 75 1';
'KATY 76 1';
'KATY 77 1';
'KATY 77 2';
'KATY 78 1';
'KATY 78 2';
'KATY 79 1';
'KATY 80 1';
'KATY 81 1';
'KATY 81 2';
'KATY 81 3';
'KATY 82 1';
'KATY 82 2';
'HOCKLEY 3 1';
'CYPRESS 32 1';
'CYPRESS 32 2';
'CYPRESS 33 1';
'CYPRESS 34 1';
'HOCKLEY 4 1';
'WALLER 3 1';
'CYPRESS 35 1';
'CYPRESS 35 2';
'CYPRESS 36 1';
'CYPRESS 37 1';
'HOCKLEY 5 1';
'CYPRESS 38 1';
'SUGAR LAND 1 1';
'SUGAR LAND 2 1';
'SUGAR LAND 3 1';
'STAFFORD 1 1';
'STAFFORD 1 2';
'SUGAR LAND 4 1';
'SUGAR LAND 5 1';
'STAFFORD 2 1';
'SUGAR LAND 6 1';
'SUGAR LAND 7 1';
'SUGAR LAND 8 1';
'SUGAR LAND 9 1';
'SUGAR LAND 10 1';
'SUGAR LAND 11 1';
'SUGAR LAND 12 1';
'SUGAR LAND 13 1';
'THOMPSONS 1 1';
'SUGAR LAND 14 1';
'SUGAR LAND 15 1';
'SUGAR LAND 16 1';
'SUGAR LAND 17 1';
'SUGAR LAND 18 1';
'SUGAR LAND 19 1';
'SUGAR LAND 20 1';
'SUGAR LAND 21 1';
'SUGAR LAND 22 1';
'SUGAR LAND 23 1';
'SUGAR LAND 24 1';
'SUGAR LAND 25 1';
'SUGAR LAND 26 1';
'SUGAR LAND 27 1';
'SUGAR LAND 28 1';
'SUGAR LAND 29 1';
'SUGAR LAND 29 2';
'SUGAR LAND 30 1';
'SUGAR LAND 31 1';
'SUGAR LAND 32 1';
'SUGAR LAND 33 1';
'SUGAR LAND 34 1';
'SUGAR LAND 35 1';
'SUGAR LAND 36 1';
'SUGAR LAND 37 1';
'SUGAR LAND 38 1';
'SUGAR LAND 39 1';
'STAFFORD 3 1';
'SUGAR LAND 40 1';
'SUGAR LAND 41 1';
'SUGAR LAND 42 1';
'SUGAR LAND 43 1';
'STAFFORD 4 1';
'STAFFORD 5 1';
'STAFFORD 6 1';
'SUGAR LAND 44 1';
'SUGAR LAND 44 2';
'MISSOURI CITY 1 1';
'MISSOURI CITY 2 1';
'MISSOURI CITY 3 1';
'MISSOURI CITY 4 1';
'SUGAR LAND 45 1';
'STAFFORD 7 1';
'SUGAR LAND 46 1';
'SUGAR LAND 47 1';
'THOMPSONS 2 1';
'THOMPSONS 3 1';
'SUGAR LAND 48 1';
'SUGAR LAND 49 1';
'SUGAR LAND 50 1';
'SUGAR LAND 51 1';
'SUGAR LAND 52 1';
'SUGAR LAND 53 1';
'SUGAR LAND 54 1';
'SUGAR LAND 55 1';
'SUGAR LAND 56 1';
'SUGAR LAND 57 1';
'STAFFORD 8 1';
'STAFFORD 9 1';
'MISSOURI CITY 5 1';
'MISSOURI CITY 6 1';
'SUGAR LAND 58 1';
'STAFFORD 10 1';
'SUGAR LAND 59 1';
'SUGAR LAND 60 1';
'SUGAR LAND 61 1';
'SUGAR LAND 62 1';
'SUGAR LAND 63 1';
'SUGAR LAND 64 1';
'STAFFORD 11 1';
'HOUSTON 5 1';
'HOUSTON 6 1';
'HOUSTON 7 1';
'HOUSTON 8 1';
'HOUSTON 9 1';
'HOUSTON 10 1';
'HOUSTON 10 2';
'HOUSTON 11 1';
'HOUSTON 11 2';
'HOUSTON 11 3';
'HOUSTON 11 4';
'HOUSTON 12 1';
'HOUSTON 12 2';
'HOUSTON 13 1';
'HOUSTON 13 2';
'HOUSTON 14 1';
'HOUSTON 15 1';
'HOUSTON 16 1';
'HOUSTON 17 1';
'HOUSTON 18 1';
'HOUSTON 19 1';
'HOUSTON 19 2';
'HOUSTON 20 1';
'HOUSTON 20 2';
'HOUSTON 21 1';
'ANGLETON 1 1';
'DANBURY 1 1';
'ANGLETON 2 1';
'ANGLETON 3 1';
'ROSHARON 1 1';
'ROSHARON 1 2';
'DANBURY 2 1';
'ANGLETON 4 1';
'ANGLETON 5 1';
'DANBURY 3 1';
'ANGLETON 6 1';
'ANGLETON 6 2';
'ANGLETON 6 3';
'ANGLETON 6 4';
'GUY 1 1';
'GUY 1 2';
'THOMPSONS 4 1';
'NEEDVILLE 1 1';
'ROSENBERG 2 1';
'NEEDVILLE 2 1';
'NEEDVILLE 3 1';
'NEEDVILLE 3 2';
'GUY 2 1';
'GUY 2 2';
'GUY 3 1';
'NEEDVILLE 4 1';
'NEEDVILLE 5 1';
'HUMBLE 9 1';
'HUMBLE 9 2';
'HUMBLE 9 3';
'KINGWOOD 1 1';
'KINGWOOD 1 2';
'KINGWOOD 1 3';
'KINGWOOD 1 4';
'KINGWOOD 2 1';
'HUFFMAN 2 1';
'HUFFMAN 2 2';
'HUFFMAN 3 1';
'KINGWOOD 3 1';
'KINGWOOD 3 2';
'KINGWOOD 4 1';
'KINGWOOD 5 1';
'KINGWOOD 6 1';
'KINGWOOD 6 2';
'KINGWOOD 7 1';
'HUMBLE 10 1';
'HUFFMAN 4 1';
'KINGWOOD 8 1';
'KINGWOOD 8 2';
'KINGWOOD 9 1';
'HUFFMAN 5 1';
'ANAHUAC 1 1';
'PORT BOLIVAR 1 1';
'PORT BOLIVAR 1 2';
'HOUSTON 22 1';
'HOUSTON 23 1';
'HOUSTON 24 1';
'HOUSTON 25 1';
'HOUSTON 25 2';
'HOUSTON 25 3';
'HOUSTON 25 4';
'HOUSTON 26 1';
'HOUSTON 27 1';
'HOUSTON 28 1';
'GALENA PARK 8 1';
'GALENA PARK 9 1';
'SOUTH HOUSTON 2 1';
'SOUTH HOUSTON 2 2';
'SOUTH HOUSTON 3 1';
'HOUSTON 29 1';
'HOUSTON 30 1';
'GALENA PARK 10 1';
'GALENA PARK 11 1';
'HOUSTON 31 1';
'HOUSTON 31 2';
'HOUSTON 32 1';
'HOUSTON 32 2';
'HOUSTON 33 1';
'HOUSTON 34 1';
'HOUSTON 34 2';
'HOUSTON 35 1';
'GALENA PARK 12 1';
'GALENA PARK 12 2';
'HOUSTON 36 1';
'GALENA PARK 13 1';
'GALENA PARK 13 2';
'HOUSTON 37 1';
'HOUSTON 37 2';
'HOUSTON 38 1';
'HOUSTON 38 2';
'RICHMOND 1 1';
'RICHMOND 2 1';
'RICHMOND 3 1';
'RICHMOND 3 2';
'RICHMOND 4 1';
'RICHMOND 5 1';
'RICHMOND 6 1';
'KATY 83 1';
'RICHMOND 7 1';
'FULSHEAR 3 1';
'RICHMOND 8 1';
'RICHMOND 9 1';
'RICHMOND 10 1';
'RICHMOND 11 1';
'RICHMOND 11 2';
'RICHMOND 12 1';
'RICHMOND 13 1';
'RICHMOND 14 1';
'HOUSTON 39 1';
'SPRING 6 1';
'SPRING 6 2';
'SPRING 6 3';
'SPRING 6 4';
'SPRING 7 1';
'SPRING 7 2';
'CYPRESS 39 1';
'CYPRESS 39 2';
'HOUSTON 40 1';
'BELLAIRE 20 1';
'HOUSTON 41 1';
'HOUSTON 42 1';
'SPRING 8 1';
'SPRING 9 1';
'CYPRESS 40 1';
'SPRING 10 1';
'TOMBALL 22 1';
'TOMBALL 22 2';
'CYPRESS 41 1';
'SPRING 11 1';
'SPRING 12 1';
'SPRING 13 1';
'HOUSTON 43 1';
'SPRING 14 1';
'HOUSTON 44 1';
'HOUSTON 45 1';
'SPRING 15 1';
'SPRING 16 1';
'HOUSTON 46 1';
'HOUSTON 46 2';
'HOUSTON 47 1';
'HOUSTON 47 2';
'CYPRESS 42 1';
'CYPRESS 42 2';
'WILLIS 2 1';
'WILLIS 2 2';
'MONTGOMERY 1 1';
'MONTGOMERY 1 2';
'MONTGOMERY 2 1';
'MONTGOMERY 3 1';
'MONTGOMERY 4 1';
'HIGHLANDS 3 1';
'CROSBY 1 1';
'CROSBY 1 2';
'HIGHLANDS 4 1';
'HIGHLANDS 4 2';
'CROSBY 2 1';
'CROSBY 3 1';
'CROSBY 4 1';
'CROSBY 5 1';
'CROSBY 5 2';
'FRESNO 1 1';
'PEARLAND 9 1';
'PEARLAND 10 1';
'PEARLAND 10 2';
'PEARLAND 11 1';
'PEARLAND 11 2';
'MANVEL 3 1';
'MANVEL 3 2';
'FRESNO 2 1';
'FRESNO 2 2';
'FRESNO 2 3';
'MANVEL 4 1';
'FRESNO 3 1';
'FRESNO 3 2';
'PEARLAND 12 1';
'PEARLAND 12 2';
'PEARLAND 12 3';
'PEARLAND 12 4';
'GALVESTON 1 1';
'TEXAS CITY 1 1';
'GALVESTON 2 1';
'GALVESTON 3 1';
'GALVESTON 4 1';
'GALVESTON 4 2';
'GALVESTON 5 1';
'GALVESTON 5 2';
'GALVESTON 5 3';
'GALVESTON 5 4';
'GALVESTON 6 1';
'BELLAIRE 21 1';
'BELLAIRE 21 2';
'STAFFORD 12 1';
'BELLAIRE 22 1';
'STAFFORD 13 1';
'STAFFORD 14 1';
'BELLAIRE 23 1';
'BELLAIRE 24 1';
'BELLAIRE 25 1';
'FRESNO 4 1';
'STAFFORD 15 1';
'STAFFORD 15 2';
'MISSOURI CITY 7 1';
'MISSOURI CITY 7 2';
'STAFFORD 16 1';
'STAFFORD 17 1';
'STAFFORD 17 2';
'FRESNO 5 1';
'FRESNO 5 2';
'FRESNO 6 1';
'WILLIS 3 1';
'WILLIS 4 1';
'WILLIS 5 1';
'WILLIS 5 2';
'WILLIS 6 1';
'WILLIS 6 2';
'WILLIS 6 3';
'NEW WAVERLY 2 1';
'WILLIS 7 1';
'NEW WAVERLY 3 1';
'NEW WAVERLY 4 1';
'WILLIS 8 1';
'ROSENBERG 3 1';
'SUGAR LAND 65 1';
'SUGAR LAND 65 2';
'SUGAR LAND 65 3';
'SUGAR LAND 65 4';
'RICHMOND 15 1';
'RICHMOND 15 2';
'ROSENBERG 4 1';
'ROSENBERG 4 2';
'ROSENBERG 4 3';
'RICHMOND 16 1';
'ROSENBERG 5 1';
'ROSENBERG 5 2';
'SUGAR LAND 66 1';
'ROSENBERG 6 1';
'RICHMOND 17 1';
'RICHMOND 17 2';
'MAGNOLIA 7 1';
'MAGNOLIA 7 2';
'MAGNOLIA 7 3';
'MAGNOLIA 7 4';
'PINEHURST 1 1';
'PINEHURST 2 1';
'PINEHURST 2 2';
'PINEHURST 2 3';
'TOMBALL 23 1';
'TOMBALL 23 2';
'TOMBALL 23 3';
'TOMBALL 23 4';
'PINEHURST 3 1';
'HOCKLEY 6 1';
'HOCKLEY 6 2';
'HOCKLEY 6 3';
'HOCKLEY 6 4';
'PINEHURST 4 1';
'PINEHURST 4 2';
'SPRING 17 1';
'SPRING 17 2';
'SPRING 17 3';
'CONROE 13 1';
'CONROE 13 2';
'CONROE 13 3';
'CONROE 13 4';
'SPRING 18 1';
'SPRING 19 1';
'PORTER 6 1';
'SPRING 20 1';
'SPRING 20 2';
'SPRING 20 3';
'SPRING 20 4';
'PORTER 7 1';
'SPRING 21 1';
'SPRING 21 2';
'SPRING 21 3';
'SPRING 21 4';
'SPRING 22 1';
'BELLAIRE 26 1';
'BELLAIRE 26 2';
'BELLAIRE 27 1';
'BELLAIRE 28 1';
'BELLAIRE 29 1';
'BELLAIRE 30 1';
'BELLAIRE 31 1';
'BELLAIRE 31 2';
'BELLAIRE 32 1';
'BELLAIRE 32 2';
'BELLAIRE 33 1';
'BELLAIRE 33 2';
'BELLAIRE 34 1';
'BELLAIRE 34 2';
'BELLAIRE 35 1';
'BELLAIRE 35 2';
'BELLAIRE 36 1';
'BELLAIRE 37 1';
'BELLAIRE 38 1';
'BELLAIRE 39 1';
'HOUSTON 48 1';
'KATY 84 1';
'KATY 85 1';
'KATY 85 2';
'BELLAIRE 40 1';
'BELLAIRE 41 1';
'BELLAIRE 42 1';
'WALLISVILLE 2 1';
'WALLISVILLE 2 2';
'WINNIE 1 1';
'WINNIE 1 2';
'WALLISVILLE 3 1';
'HANKAMER 1 1';
'ANAHUAC 2 1';
'ANAHUAC 2 2';
'STOWELL 1 1';
'STOWELL 2 1';
'WINNIE 2 1';
'HANKAMER 2 1';
'CYPRESS 43 1';
'CYPRESS 44 1';
'CYPRESS 44 2';
'CYPRESS 45 1';
'CYPRESS 45 2';
'CYPRESS 45 3';
'CYPRESS 46 1';
'CYPRESS 47 1';
'CYPRESS 48 1';
'TOMBALL 24 1';
'CYPRESS 49 1';
'CYPRESS 49 2';
'CYPRESS 50 1';
'CYPRESS 51 1';
'CYPRESS 51 2';
'CYPRESS 52 1';
'CYPRESS 53 1';
'CYPRESS 53 2';
'SPRING 23 1';
'SPRING 24 1';
'SPRING 24 2';
'SPRING 25 1';
'SPRING 25 2';
'SPRING 26 1';
'SPRING 26 2';
'SPRING 27 1';
'SPRING 27 2';
'SPRING 28 1';
'SPRING 29 1';
'SPRING 30 1';
'SPRING 30 2';
'SPRING 30 3';
'SPRING 30 4';
'SPRING 31 1';
'HUMBLE 11 1';
'SPRING 32 1';
'SPRING 32 2';
'SPRING 32 3';
'SPRING 32 4';
'SPRING 32 5';
'HUMBLE 12 1';
'HUMBLE 12 2';
'SPRING 33 1';
'SANTA FE 1 1';
'SANTA FE 2 1';
'DICKINSON 2 1';
'SANTA FE 3 1';
'SANTA FE 3 2';
'SANTA FE 4 1';
'HITCHCOCK 4 1';
'DICKINSON 3 1';
'DICKINSON 3 2';
'SANTA FE 5 1';
'TEXAS CITY 2 1';
'LA MARQUE 1 1';
'BACLIFF 2 1';
'LA MARQUE 2 1';
'LA MARQUE 2 2';
'TEXAS CITY 3 1';
'LA MARQUE 3 1';
'LA MARQUE 4 1';
'TEXAS CITY 4 1';
'DICKINSON 4 1';
'TEXAS CITY 5 1';
'PASADENA 1 1';
'PASADENA 1 2';
'SOUTH HOUSTON 4 1';
'SOUTH HOUSTON 4 2';
'PASADENA 2 1';
'PASADENA 2 2';
'PASADENA 2 3';
'PASADENA 2 4';
'SOUTH HOUSTON 5 1';
'PASADENA 3 1';
'PASADENA 3 2';
'SOUTH HOUSTON 6 1';
'SOUTH HOUSTON 7 1';
'PASADENA 4 1';
'GALENA PARK 14 1';
'SOUTH HOUSTON 8 1';
'SOUTH HOUSTON 9 1';
'GALENA PARK 15 1';
'GALENA PARK 15 2';
'SOUTH HOUSTON 10 1';
'PASADENA 5 1';
'GALENA PARK 16 1';
'GALENA PARK 16 2';
'GALENA PARK 16 3';
'GALENA PARK 16 4';
'GALENA PARK 17 1';
'SOUTH HOUSTON 11 1';
'SOUTH HOUSTON 11 2';
'PASADENA 6 1';
'STOWELL 3 1';
'HIGH ISLAND 1 1';
'ANAHUAC 3 1';
'ROSHARON 2 1';
'MISSOURI CITY 8 1';
'MISSOURI CITY 9 1';
'MISSOURI CITY 9 2';
'ROSHARON 3 1';
'FRESNO 7 1';
'FRESNO 8 1';
'FRESNO 9 1';
'FRESNO 9 2';
'MANVEL 5 1';
'MANVEL 5 2';
'ROSHARON 4 1';
'THOMPSONS 5 1';
'THOMPSONS 5 2';
'MISSOURI CITY 10 1';
'ROSHARON 5 1';
'ROSHARON 5 2';
'ROSHARON 5 3';
'ROSHARON 5 4';
'KATY 86 1';
'KATY 86 2';
'SUGAR LAND 67 1';
'STAFFORD 18 1';
'STAFFORD 18 2';
'SUGAR LAND 68 1';
'SUGAR LAND 69 1';
'STAFFORD 19 1';
'STAFFORD 19 2';
'STAFFORD 20 1';
'STAFFORD 20 2';
'STAFFORD 20 3';
'STAFFORD 20 4';
'STAFFORD 21 1';
'STAFFORD 21 2';
'STAFFORD 22 1';
'STAFFORD 23 1';
'SUGAR LAND 70 1';
'SUGAR LAND 71 1';
'SUGAR LAND 72 1';
'SUGAR LAND 73 1';
'SUGAR LAND 73 2';
'SUGAR LAND 74 1';
'SUGAR LAND 74 2';
'SUGAR LAND 75 1';
'SUGAR LAND 75 2';
'SUGAR LAND 75 3';
'SUGAR LAND 76 1';
'SUGAR LAND 76 2';
'SUGAR LAND 77 1';
'SUGAR LAND 77 2';
'NEW WAVERLY 5 1';
'BAYTOWN 10 1';
'BAYTOWN 10 2';
'BAYTOWN 10 3';
'GALENA PARK 18 1';
'GALENA PARK 18 2';
'GALENA PARK 18 3';
'GALENA PARK 18 4';
'GALENA PARK 18 5';
'GALENA PARK 18 6';
'GALENA PARK 18 7';
'CYPRESS 54 1';
'CYPRESS 54 2';
'CYPRESS 54 3';
'CYPRESS 54 4';
'CYPRESS 54 5';
'CYPRESS 54 6';
'CYPRESS 54 7';
'CYPRESS 54 8';
'CYPRESS 54 9';
'CYPRESS 54 10';
'CYPRESS 54 11';
'CYPRESS 54 12';
'CYPRESS 54 13';
'CYPRESS 54 14';
'CYPRESS 54 15';
'CYPRESS 54 16';
'CYPRESS 54 17';
'CYPRESS 54 18';
'THOMPSONS 6 1';
'THOMPSONS 6 2';
'THOMPSONS 6 3';
'THOMPSONS 6 4';
'THOMPSONS 6 5';
'THOMPSONS 6 6';
'THOMPSONS 6 7';
'THOMPSONS 6 8';
'THOMPSONS 6 9';
'ELMATON 3 1';
'ELMATON 3 2';
'ELMATON 3 3';
'LA PORTE 9 1';
'LA PORTE 9 2';
'LA PORTE 9 3';
'LIVERPOOL 4 1';
'LIVERPOOL 4 2';
'MONT BELVIEU 4 1';
'MONT BELVIEU 4 2';
'MONT BELVIEU 4 3';
'MONT BELVIEU 4 4';
'MONT BELVIEU 4 5';
'MONT BELVIEU 4 6';
'SEABROOK 8 1';
'SEABROOK 8 2';
'SEABROOK 8 3';
'SEABROOK 8 4';
'SEABROOK 8 5';
'LIVERPOOL 5 1';
'LIVERPOOL 5 2';
'LIVERPOOL 5 3';
'LIVERPOOL 5 4';
'LIVERPOOL 5 5';
'BAYTOWN 11 1';
'BAYTOWN 11 2';
'BAYTOWN 11 3';
'BAYTOWN 11 4';
'BAYTOWN 11 5';
'BAYTOWN 12 1';
'BAYTOWN 12 2';
'BAYTOWN 12 3';
'BAYTOWN 12 4';
'BAYTOWN 12 5';
'DEER PARK 12 1';
'DEER PARK 12 2';
'DEER PARK 12 3';
'DEER PARK 12 4';
'DEER PARK 12 5';
'HOUSTON 49 1';
'HOUSTON 49 2';
'HOUSTON 49 3';
'HOUSTON 49 4';
'BOLING 1 1';
'BOLING 1 2';
'TEXAS CITY 6 1';
'TEXAS CITY 6 2';
'GALENA PARK 19 1';
'GALENA PARK 19 2';
'DEER PARK 13 1';
'DEER PARK 13 2';
'DEER PARK 13 3';
'DEER PARK 13 4';
'CHANNELVIEW 13 1';
'CHANNELVIEW 13 2';
'CHANNELVIEW 13 3';
'CHANNELVIEW 13 4';
'CHANNELVIEW 13 5';
'CHANNELVIEW 13 6';
'CHANNELVIEW 13 7';
'CHANNELVIEW 13 8';
'GALENA PARK 20 1';
'GALENA PARK 20 2';
'TEXAS CITY 7 1';
'TEXAS CITY 7 2';
'TEXAS CITY 7 3';
'TEXAS CITY 7 4';
'TEXAS CITY 7 5';
'CLUTE 5 1';
'CLUTE 5 2';
'CLUTE 5 3';
'CLUTE 5 4';
'CLUTE 5 5';
'CLUTE 5 6';
'CLUTE 5 7';
'CLUTE 5 8';
'CLUTE 5 9';
'TEXAS CITY 8 1';
'TEXAS CITY 8 2';
'TEXAS CITY 8 3';
'TEXAS CITY 8 4';
'TEXAS CITY 8 5';
'SUGAR LAND 78 1';
'SUGAR LAND 78 2';
'FREEPORT 2 1';
'FREEPORT 2 2';
'FREEPORT 2 3';
'FREEPORT 2 4';
'FREEPORT 2 5';
'SWEENY 5 1';
'SWEENY 5 2';
'SWEENY 5 3';
'SWEENY 5 4';
'SWEENY 5 5';
'PASADENA 7 1';
'PASADENA 7 2';
'PASADENA 7 3';
'PASADENA 7 4';
'PASADENA 7 5';
'PASADENA 7 6';
'PASADENA 7 7';
'CHANNELVIEW 14 1';
'CHANNELVIEW 14 2';
'CHANNELVIEW 14 3';
'CHANNELVIEW 14 4';
'CHANNELVIEW 14 5';
'CHANNELVIEW 14 6';
'GALENA PARK 21 1';
'GALENA PARK 21 2';
'GALENA PARK 21 3';
'GALENA PARK 21 4';
'GALENA PARK 21 5';
'CLUTE 6 1';
'CLUTE 6 2';
'CLUTE 6 3';
'CLUTE 6 4';
'BAYTOWN 13 1';
'BAYTOWN 13 2';
'BAYTOWN 13 3';
'BAYTOWN 13 4';
'BAYTOWN 13 5';
'THOMPSONS 7 1';
'THOMPSONS 7 2';
'THOMPSONS 7 3';
'THOMPSONS 7 4';
'THOMPSONS 7 5';
'LA PORTE 10 1';
'LA PORTE 10 2';
'LA PORTE 10 3';
'LA PORTE 10 4';
'DEER PARK 14 1';
'DEER PARK 14 2';
'DEER PARK 14 3';
'DEER PARK 14 4';
'DEER PARK 14 5';
'DEER PARK 14 6';
'DEER PARK 14 7';
'TEXAS CITY 9 1';
'TEXAS CITY 9 2';
'TEXAS CITY 9 3';
'TEXAS CITY 9 4';
'TEXAS CITY 9 5';
'TEXAS CITY 9 6';
'CLUTE 7 1';
'CLUTE 7 2';
'CLUTE 7 3';
'WHARTON 3 1';
'WHARTON 3 2';
'WHARTON 3 3';
'WHARTON 3 4';
'WHARTON 3 5';
'WHARTON 3 6';
'WHARTON 3 7';
'WHARTON 3 8';
'BAYTOWN 14 1';
'BAYTOWN 14 2';
'BAYTOWN 14 3';
'BAYTOWN 14 4';
'BAYTOWN 14 5';
'MONT BELVIEU 5 1';
'MONT BELVIEU 5 2';
'HOUSTON 50 1';
'HOUSTON 50 2';
'GALENA PARK 22 1';
'GALENA PARK 22 2';
'THOMPSONS 8 1';
'THOMPSONS 8 2';
'GALENA PARK 23 1';
'GALENA PARK 23 2';
'FREEPORT 3 1';
'FREEPORT 3 2';
'HOUSTON 51 1';
'HOUSTON 51 2';
'WHARTON 4 1';
'WHARTON 4 2';
'WHARTON 4 3';
'WHARTON 4 4';
'BACLIFF 3 1';
'BACLIFF 3 2';
'BACLIFF 3 3';
'BACLIFF 3 4';
'BACLIFF 3 5';
'BACLIFF 3 6';
'BACLIFF 3 7';
'BACLIFF 3 8';
'CROSBY 6 1';
'CROSBY 6 2';
'BELLAIRE 43 1';
'BELLAIRE 43 2';
'SEALY 5 1';
'SEALY 5 2';
'WALLIS 2 1';
'WALLIS 2 2';
'ORCHARD 2 1';
'ORCHARD 2 2';
'LANE CITY 3 1';
'LANE CITY 3 2';
'WEBSTER 10 1';
'WEBSTER 10 2';
'WEBSTER 10 3';
'WEBSTER 10 4';
'KNIPPA 1 1';
'SABINAL 1 1';
'BRACKETTVILLE 1 1';
'BRACKETTVILLE 2 1';
'BRACKETTVILLE 3 1';
'CAMP WOOD 1 1';
'KNIPPA 2 1';
'LEAKEY 1 1';
'LEAKEY 2 1';
'KNIPPA 3 1';
'UVALDE 1 1';
'HARPER 1 1';
'CALLIHAM 1 1';
'PAWNEE 1 1';
'BATESVILLE 1 1';
'LA PRYOR 1 1';
'LA COSTE 1 1';
'LEMING 1 1';
'PLEASANTON 1 1';
'FALLS CITY 1 1';
'JOURDANTON 1 1';
'RIO MEDINA 1 1';
'HONDO 1 1';
'D HANIS 1 1';
'HONDO 2 1';
'HONDO 3 1';
'YANCEY 1 1';
'PEARSALL 1 1';
'YANCEY 2 1';
'CASTROVILLE 1 1';
'RIO MEDINA 2 1';
'RIO MEDINA 2 2';
'DEVINE 1 1';
'DEVINE 2 1';
'DEVINE 3 1';
'SOMERSET 1 1';
'NATALIA 1 1';
'MOORE 1 1';
'YANCEY 3 1';
'MOORE 2 1';
'POTEET 1 1';
'POTEET 2 1';
'LEMING 2 1';
'POTEET 3 1';
'LEMING 3 1';
'BATESVILLE 2 1';
'PEARSALL 2 1';
'PEARSALL 3 1';
'DILLEY 1 1';
'DILLEY 2 1';
'DILLEY 3 1';
'CHARLOTTE 1 1';
'CHRISTINE 1 1';
'JOURDANTON 2 1';
'CHRISTINE 2 1';
'PLEASANTON 2 1';
'CAMPBELLTON 1 1';
'BIGFOOT 1 1';
'LYTLE 1 1';
'CHARLOTTE 2 1';
'PLEASANTON 3 1';
'CHARLOTTE 3 1';
'WHITSETT 1 1';
'D HANIS 2 1';
'CHRISTINE 3 1';
'LYTLE 2 1';
'PEARSALL 4 1';
'BATESVILLE 3 1';
'HONDO 4 1';
'HONDO 5 1';
'DILLEY 4 1';
'YANCEY 4 1';
'BIGFOOT 2 1';
'KENDALIA 1 1';
'DOSS 1 1';
'WILLOW CITY 1 1';
'FREDERICKSBURG 1 1';
'FREDERICKSBURG 2 1';
'FREDERICKSBURG 3 1';
'FREDERICKSBURG 4 1';
'STONEWALL 1 1';
'COMFORT 1 1';
'BOERNE 1 1';
'BOERNE 2 1';
'BERGHEIM 1 1';
'BOERNE 3 1';
'FREDERICKSBURG 5 1';
'DOSS 2 1';
'FREDERICKSBURG 6 1';
'FREDERICKSBURG 7 1';
'KERRVILLE 1 1';
'COMFORT 2 1';
'INGRAM 1 1';
'HARPER 2 1';
'HARPER 3 1';
'INGRAM 2 1';
'KERRVILLE 2 1';
'HUNT 1 1';
'HUNT 2 1';
'INGRAM 3 1';
'INGRAM 4 1';
'MEDINA 1 1';
'BANDERA 1 1';
'VANDERPOOL 1 1';
'BANDERA 2 1';
'HONDO 6 1';
'TARPLEY 1 1';
'COMFORT 3 1';
'COMFORT 4 1';
'PIPE CREEK 1 1';
'PIPE CREEK 2 1';
'PIPE CREEK 3 1';
'BANDERA 3 1';
'MICO 1 1';
'MOUNTAIN HOME 1 1';
'MOUNTAIN HOME 2 1';
'CENTER POINT 1 1';
'MOUNTAIN HOME 3 1';
'KERRVILLE 3 1';
'UTOPIA 1 1';
'HONDO 7 1';
'MEDINA 2 1';
'HARPER 4 1';
'TARPLEY 2 1';
'SABINAL 2 1';
'COMFORT 5 1';
'INGRAM 5 1';
'HONDO 8 1';
'LA VERNIA 1 1';
'ADKINS 1 1';
'ADKINS 2 1';
'SUTHERLAND SPRINGS 1 1';
'STOCKDALE 1 1';
'ELMENDORF 1 1';
'FLORESVILLE 1 1';
'POTH 1 1';
'HOBSON 1 1';
'POTH 2 1';
'STOCKDALE 2 1';
'HOBSON 2 1';
'KARNES CITY 1 1';
'FALLS CITY 2 1';
'FALLS CITY 3 1';
'FLORESVILLE 2 1';
'SAINT HEDWIG 1 1';
'BOERNE 4 1';
'BOERNE 5 1';
'BOERNE 5 2';
'BOERNE 6 1';
'KERRVILLE 4 1';
'KERRVILLE 4 2';
'KERRVILLE 5 1';
'BOERNE 7 1';
'HARPER 5 1';
'KERRVILLE 6 1';
'FREDERICKSBURG 8 1';
'FREDERICKSBURG 9 1';
'FREDERICKSBURG 10 1';
'INGRAM 6 1';
'KERRVILLE 7 1';
'KERRVILLE 8 1';
'KERRVILLE 9 1';
'COMFORT 6 1';
'COMFORT 7 1';
'BERGHEIM 2 1';
'BOERNE 8 1';
'BANDERA 4 1';
'BANDERA 5 1';
'PIPE CREEK 4 1';
'PIPE CREEK 5 1';
'MICO 2 1';
'MEDINA 3 1';
'NATALIA 2 1';
'PEARSALL 5 1';
'DILLEY 5 1';
'DEVINE 4 1';
'D HANIS 3 1';
'HONDO 9 1';
'CASTROVILLE 2 1';
'NATALIA 3 1';
'MOORE 3 1';
'POTEET 4 1';
'POTEET 5 1';
'LEMING 4 1';
'PLEASANTON 4 1';
'PLEASANTON 5 1';
'CHARLOTTE 4 1';
'CASTROVILLE 3 1';
'RUNGE 1 1';
'KENEDY 1 1';
'RUNGE 2 1';
'RUNGE 3 1';
'PAWNEE 2 1';
'KENEDY 2 1';
'NORDHEIM 1 1';
'FLORESVILLE 3 1';
'HOBSON 3 1';
'HOBSON 3 2';
'HELOTES 1 1';
'HELOTES 2 1';
'BOERNE 9 1';
'HELOTES 3 1';
'HELOTES 4 1';
'HELOTES 5 1';
'HELOTES 5 2';
'HELOTES 5 3';
'HELOTES 5 4';
'HELOTES 6 1';
'HELOTES 7 1';
'BOERNE 10 1';
'BOERNE 10 2';
'ELMENDORF 2 1';
'ELMENDORF 3 1';
'ELMENDORF 4 1';
'ELMENDORF 5 1';
'LEMING 5 1';
'ELMENDORF 6 1';
'VON ORMY 1 1';
'ELMENDORF 7 1';
'VON ORMY 2 1';
'VON ORMY 3 1';
'VON ORMY 3 2';
'VON ORMY 4 1';
'UNIVERSAL CITY 1 1';
'SAN ANTONIO 1 1';
'UNIVERSAL CITY 2 1';
'UNIVERSAL CITY 2 2';
'UNIVERSAL CITY 3 1';
'SAN ANTONIO 2 1';
'SAN ANTONIO 3 1';
'SAN ANTONIO 4 1';
'UNIVERSAL CITY 4 1';
'UNIVERSAL CITY 5 1';
'UNIVERSAL CITY 6 1';
'UNIVERSAL CITY 6 2';
'UNIVERSAL CITY 7 1';
'UNIVERSAL CITY 8 1';
'SAN ANTONIO 5 1';
'SAN ANTONIO 5 2';
'SAN ANTONIO 6 1';
'SAN ANTONIO 6 2';
'UNIVERSAL CITY 9 1';
'ATASCOSA 1 1';
'LACKLAND A F B 1 1';
'LACKLAND A F B 1 2';
'LACKLAND A F B 2 1';
'RIO MEDINA 3 1';
'RIO MEDINA 3 2';
'ATASCOSA 2 1';
'LACKLAND A F B 3 1';
'LACKLAND A F B 4 1';
'LACKLAND A F B 4 2';
'LACKLAND A F B 5 1';
'ATASCOSA 3 1';
'SOMERSET 2 1';
'ATASCOSA 4 1';
'LACKLAND A F B 6 1';
'LACKLAND A F B 6 2';
'LACKLAND A F B 7 1';
'LACKLAND A F B 7 2';
'SAN ANTONIO 7 1';
'SAN ANTONIO 8 1';
'SAN ANTONIO 9 1';
'SAN ANTONIO 10 1';
'SAN ANTONIO 11 1';
'SAN ANTONIO 12 1';
'SAN ANTONIO 13 1';
'SAN ANTONIO 13 2';
'SAN ANTONIO 14 1';
'SAN ANTONIO 15 1';
'SAN ANTONIO 16 1';
'LACKLAND A F B 8 1';
'SAN ANTONIO 17 1';
'SAN ANTONIO 18 1';
'SAN ANTONIO 18 2';
'SAN ANTONIO 19 1';
'SAN ANTONIO 19 2';
'LACKLAND A F B 9 1';
'LACKLAND A F B 9 2';
'SAN ANTONIO 20 1';
'SAN ANTONIO 21 1';
'SAN ANTONIO 22 1';
'SAN ANTONIO 23 1';
'SAN ANTONIO 24 1';
'SAN ANTONIO 25 1';
'SAN ANTONIO 26 1';
'SAN ANTONIO 26 2';
'BULVERDE 1 1';
'BULVERDE 1 2';
'SPRING BRANCH 1 1';
'SPRING BRANCH 2 1';
'SPRING BRANCH 2 2';
'SPRING BRANCH 3 1';
'BULVERDE 2 1';
'BULVERDE 3 1';
'BULVERDE 4 1';
'BULVERDE 5 1';
'SPRING BRANCH 4 1';
'HELOTES 8 1';
'HELOTES 9 1';
'RIO MEDINA 4 1';
'RIO MEDINA 4 2';
'HELOTES 10 1';
'SAN ANTONIO 27 1';
'LACKLAND A F B 10 1';
'LACKLAND A F B 11 1';
'HELOTES 11 1';
'LACKLAND A F B 12 1';
'LACKLAND A F B 12 2';
'SAN ANTONIO 28 1';
'SAN ANTONIO 28 2';
'SAN ANTONIO 28 3';
'SAN ANTONIO 28 4';
'HELOTES 12 1';
'HELOTES 12 2';
'HELOTES 13 1';
'HELOTES 13 2';
'HELOTES 14 1';
'HELOTES 14 2';
'HELOTES 15 1';
'HELOTES 15 2';
'LACKLAND A F B 13 1';
'SAN ANTONIO 29 1';
'SAN ANTONIO 30 1';
'SAN ANTONIO 31 1';
'SAN ANTONIO 31 2';
'SAN ANTONIO 32 1';
'SAN ANTONIO 32 2';
'ELMENDORF 8 1';
'ELMENDORF 8 2';
'CONVERSE 1 1';
'SAN ANTONIO 33 1';
'SAN ANTONIO 34 1';
'ELMENDORF 9 1';
'SAN ANTONIO 35 1';
'SAN ANTONIO 35 2';
'CONVERSE 2 1';
'CONVERSE 2 2';
'SAN ANTONIO 36 1';
'SAN ANTONIO 36 2';
'SAN ANTONIO 37 1';
'ADKINS 3 1';
'SAINT HEDWIG 2 1';
'ADKINS 4 1';
'LA VERNIA 2 1';
'SAINT HEDWIG 3 1';
'ADKINS 5 1';
'SAINT HEDWIG 4 1';
'SUTHERLAND SPRINGS 2 1';
'BULVERDE 6 1';
'BULVERDE 6 2';
'BULVERDE 6 3';
'BULVERDE 6 4';
'BULVERDE 6 5';
'BULVERDE 7 1';
'BULVERDE 7 2';
'BULVERDE 7 3';
'BULVERDE 7 4';
'BULVERDE 8 1';
'BULVERDE 9 1';
'BULVERDE 10 1';
'SAN ANTONIO 38 1';
'SAN ANTONIO 38 2';
'BULVERDE 11 1';
'BULVERDE 12 1';
'BULVERDE 13 1';
'SAN ANTONIO 39 1';
'SAN ANTONIO 40 1';
'SAN ANTONIO 40 2';
'SAN ANTONIO 41 1';
'SAN ANTONIO 41 2';
'SAN ANTONIO 42 1';
'SAN ANTONIO 43 1';
'SAN ANTONIO 43 2';
'SAN ANTONIO 44 1';
'HELOTES 16 1';
'SAN ANTONIO 45 1';
'SAN ANTONIO 46 1';
'SAN ANTONIO 47 1';
'SAN ANTONIO 47 2';
'SAN ANTONIO 48 1';
'SAN ANTONIO 49 1';
'SAN ANTONIO 50 1';
'SAN ANTONIO 51 1';
'SAN ANTONIO 52 1';
'CONVERSE 3 1';
'CONVERSE 4 1';
'CONVERSE 5 1';
'UNIVERSAL CITY 10 1';
'UNIVERSAL CITY 10 2';
'CONVERSE 6 1';
'SAN ANTONIO 53 1';
'UNIVERSAL CITY 11 1';
'CONVERSE 7 1';
'CONVERSE 8 1';
'CONVERSE 8 2';
'UNIVERSAL CITY 12 1';
'UNIVERSAL CITY 12 2';
'LACKLAND A F B 14 1';
'SAN ANTONIO 54 1';
'SAN ANTONIO 54 2';
'LACKLAND A F B 15 1';
'LACKLAND A F B 15 2';
'SAN ANTONIO 55 1';
'LACKLAND A F B 16 1';
'LACKLAND A F B 16 2';
'LACKLAND A F B 17 1';
'SAN ANTONIO 56 1';
'ELMENDORF 10 1';
'SAN ANTONIO 57 1';
'SAN ANTONIO 57 2';
'LACKLAND A F B 18 1';
'LACKLAND A F B 19 1';
'UNIVERSAL CITY 13 1';
'UNIVERSAL CITY 13 2';
'UNIVERSAL CITY 13 3';
'UNIVERSAL CITY 14 1';
'UNIVERSAL CITY 14 2';
'CIBOLO 1 1';
'CIBOLO 2 1';
'SCHERTZ 1 1';
'UNIVERSAL CITY 15 1';
'CIBOLO 3 1';
'CIBOLO 4 1';
'UNIVERSAL CITY 16 1';
'CIBOLO 5 1';
'CIBOLO 5 2';
'SCHERTZ 2 1';
'CIBOLO 6 1';
'CIBOLO 7 1';
'UNIVERSAL CITY 17 1';
'LACKLAND A F B 20 1';
'LACKLAND A F B 20 2';
'LACKLAND A F B 20 3';
'LACKLAND A F B 20 4';
'ADKINS 6 1';
'ADKINS 6 2';
'ADKINS 6 3';
'ELMENDORF 11 1';
'ELMENDORF 11 2';
'ELMENDORF 11 3';
'ELMENDORF 11 4';
'ELMENDORF 11 5';
'ELMENDORF 11 6';
'ELMENDORF 11 7';
'PEARSALL 6 1';
'PEARSALL 6 2';
'PEARSALL 6 3';
'PEARSALL 6 4';
'PEARSALL 6 5';
'PEARSALL 6 6';
'PEARSALL 6 7';
'PEARSALL 6 8';
'PEARSALL 6 9';
'PEARSALL 6 10';
'PEARSALL 6 11';
'PEARSALL 6 12';
'PEARSALL 6 13';
'PEARSALL 6 14';
'PEARSALL 6 15';
'ADKINS 7 1';
'ADKINS 7 2';
'ADKINS 7 3';
'CHRISTINE 4 1';
'CHRISTINE 4 2';
'ADKINS 8 1';
'ADKINS 8 2';
'ADKINS 8 3';
'ELMENDORF 12 1';
'ELMENDORF 12 2';
'ELMENDORF 12 3';
'ELMENDORF 12 4';
'CONVERSE 9 1';
'CONVERSE 9 2';
'CONVERSE 9 3';
'CONVERSE 9 4';
'CONVERSE 9 5';
'CONVERSE 9 6';
'CONVERSE 9 7';
'LACKLAND A F B 21 1';
'LACKLAND A F B 21 2';
'LACKLAND A F B 21 3';
'LACKLAND A F B 21 4';
'LACKLAND A F B 21 5';
'LACKLAND A F B 21 6';
'LACKLAND A F B 21 7';
'ELMENDORF 13 1';
'ELMENDORF 13 2';
'BRACKETTVILLE 4 1';
'BRACKETTVILLE 4 2';
'SOMERSET 3 1';
'SOMERSET 3 2';
'SOMERSET 3 3';
'ELMENDORF 14 1';
'ELMENDORF 14 2';
'ELMENDORF 15 1';
'ELMENDORF 15 2';
'ELMENDORF 16 1';
'ELMENDORF 16 2';
'ELMENDORF 16 3';
'CONVERSE 10 1';
'CONVERSE 10 2';
'BRACKETTVILLE 5 1';
'BRACKETTVILLE 5 2';
'CONVERSE 11 1';
'CONVERSE 11 2';
'KNIPPA 4 1';
'KNIPPA 4 2';
'LACKLAND A F B 22 1';
'LACKLAND A F B 22 2';
'LACKLAND A F B 22 3';
'LACKLAND A F B 22 4';
'ADKINS 9 1';
'ADKINS 9 2';
'RIO FRIO 1 1';
'RIO FRIO 1 2';
'CONVERSE 12 1';
'CONVERSE 12 2';
'LACKLAND A F B 23 1';
'LACKLAND A F B 23 2';
'LACKLAND A F B 24 1';
'LACKLAND A F B 24 2';
'MABANK 1 1';
'KAUFMAN 1 1';
'KAUFMAN 2 1';
'POWELL 1 1';
'WAXAHACHIE 1 1';
'CORSICANA 1 1';
'PALMER 1 1';
'BARRY 1 1';
'DAWSON 1 1';
'BARRY 2 1';
'RICHLAND 1 1';
'SCURRY 1 1';
'KAUFMAN 3 1';
'WILMER 1 1';
'BARDWELL 1 1';
'ENNIS 1 1';
'SCURRY 2 1';
'ENNIS 2 1';
'KEMP 1 1';
'BLOOMING GROVE 1 1';
'ITALY 1 1';
'BLOOMING GROVE 2 1';
'RICE 1 1';
'PURDON 1 1';
'POWELL 2 1';
'PURDON 2 1';
'RICE 2 1';
'FERRIS 1 1';
'TEHUACANA 1 1';
'BARRY 3 1';
'CORSICANA 2 1';
'COOLIDGE 1 1';
'TEHUACANA 2 1';
'WORTHAM 1 1';
'BALCH SPRINGS 1 1';
'BALCH SPRINGS 1 2';
'BALCH SPRINGS 2 1';
'BALCH SPRINGS 2 2';
'WILMER 2 1';
'WILMER 2 2';
'SEAGOVILLE 1 1';
'SEAGOVILLE 1 2';
'WILMER 3 1';
'SEAGOVILLE 2 1';
'BALCH SPRINGS 3 1';
'DALLAS 1 1';
'DUNCANVILLE 1 1';
'DALLAS 2 1';
'DALLAS 3 1';
'DALLAS 4 1';
'DALLAS 5 1';
'DALLAS 5 2';
'DALLAS 6 1';
'DALLAS 6 2';
'DUNCANVILLE 2 1';
'DALLAS 7 1';
'DALLAS 8 1';
'DUNCANVILLE 3 1';
'DUNCANVILLE 4 1';
'DALLAS 9 1';
'DUNCANVILLE 5 1';
'DALLAS 10 1';
'GRAND PRAIRIE 1 1';
'DALLAS 11 1';
'DALLAS 12 1';
'DUNCANVILLE 6 1';
'DUNCANVILLE 6 2';
'DUNCANVILLE 7 1';
'DUNCANVILLE 7 2';
'DUNCANVILLE 8 1';
'DALLAS 13 1';
'DALLAS 14 1';
'MESQUITE 1 1';
'BALCH SPRINGS 4 1';
'BALCH SPRINGS 4 2';
'SUNNYVALE 1 1';
'SUNNYVALE 1 2';
'SUNNYVALE 2 1';
'BALCH SPRINGS 5 1';
'MESQUITE 2 1';
'MESQUITE 2 2';
'MESQUITE 3 1';
'MESQUITE 3 2';
'MESQUITE 4 1';
'HUTCHINS 1 1';
'MESQUITE 5 1';
'DALLAS 15 1';
'MESQUITE 6 1';
'MESQUITE 7 1';
'BALCH SPRINGS 6 1';
'BALCH SPRINGS 6 2';
'BALCH SPRINGS 7 1';
'BALCH SPRINGS 8 1';
'DALLAS 16 1';
'BALCH SPRINGS 9 1';
'MESQUITE 8 1';
'MESQUITE 8 2';
'DALLAS 17 1';
'MESQUITE 9 1';
'DALLAS 18 1';
'DALLAS 18 2';
'MESQUITE 10 1';
'MESQUITE 10 2';
'DALLAS 19 1';
'DALLAS 19 2';
'LANCASTER 1 1';
'LANCASTER 1 2';
'DALLAS 20 1';
'DESOTO 1 1';
'DESOTO 1 2';
'DUNCANVILLE 9 1';
'DUNCANVILLE 10 1';
'DALLAS 21 1';
'DALLAS 21 2';
'LANCASTER 2 1';
'IRVING 1 1';
'IRVING 2 1';
'GRAND PRAIRIE 2 1';
'GRAND PRAIRIE 2 2';
'GRAND PRAIRIE 3 1';
'DALLAS 22 1';
'DALLAS 22 2';
'IRVING 3 1';
'IRVING 3 2';
'IRVING 4 1';
'COPPELL 1 1';
'COPPELL 1 2';
'COPPELL 2 1';
'COPPELL 3 1';
'COPPELL 4 1';
'IRVING 5 1';
'IRVING 5 2';
'CARROLLTON 1 1';
'CARROLLTON 1 2';
'COPPELL 5 1';
'COPPELL 6 1';
'CARROLLTON 2 1';
'CARROLLTON 3 1';
'CARROLLTON 3 2';
'DUNCANVILLE 11 1';
'DUNCANVILLE 12 1';
'DUNCANVILLE 12 2';
'DUNCANVILLE 13 1';
'DUNCANVILLE 13 2';
'DUNCANVILLE 13 3';
'DUNCANVILLE 13 4';
'DESOTO 2 1';
'CARROLLTON 4 1';
'ADDISON 1 1';
'ADDISON 2 1';
'ADDISON 3 1';
'ADDISON 4 1';
'ADDISON 4 2';
'ADDISON 5 1';
'ADDISON 5 2';
'CARROLLTON 5 1';
'ADDISON 6 1';
'ADDISON 7 1';
'ADDISON 7 2';
'CARROLLTON 6 1';
'CARROLLTON 6 2';
'CARROLLTON 7 1';
'CARROLLTON 7 2';
'CARROLLTON 8 1';
'CARROLLTON 8 2';
'CARROLLTON 8 3';
'CARROLLTON 8 4';
'DALLAS 23 1';
'GARLAND 1 1';
'MESQUITE 11 1';
'MESQUITE 12 1';
'MESQUITE 13 1';
'MESQUITE 14 1';
'MESQUITE 15 1';
'MESQUITE 16 1';
'MESQUITE 16 2';
'GARLAND 2 1';
'MESQUITE 17 1';
'MESQUITE 18 1';
'MESQUITE 19 1';
'MESQUITE 20 1';
'MESQUITE 21 1';
'MESQUITE 22 1';
'MESQUITE 23 1';
'MESQUITE 24 1';
'MESQUITE 25 1';
'MESQUITE 26 1';
'MESQUITE 27 1';
'MESQUITE 28 1';
'MESQUITE 29 1';
'MESQUITE 29 2';
'MESQUITE 29 3';
'MESQUITE 29 4';
'MESQUITE 30 1';
'GARLAND 3 1';
'GARLAND 4 1';
'MESQUITE 31 1';
'MESQUITE 32 1';
'GARLAND 5 1';
'MESQUITE 33 1';
'LANCASTER 3 1';
'LANCASTER 4 1';
'DESOTO 3 1';
'LANCASTER 5 1';
'LANCASTER 6 1';
'DESOTO 4 1';
'DESOTO 5 1';
'DESOTO 6 1';
'LANCASTER 7 1';
'LANCASTER 8 1';
'LANCASTER 9 1';
'WILMER 4 1';
'DESOTO 7 1';
'DESOTO 8 1';
'DESOTO 9 1';
'LANCASTER 10 1';
'LANCASTER 11 1';
'LANCASTER 12 1';
'LANCASTER 13 1';
'LANCASTER 14 1';
'LANCASTER 14 2';
'LANCASTER 15 1';
'DESOTO 10 1';
'DESOTO 11 1';
'HUTCHINS 2 1';
'DESOTO 12 1';
'DESOTO 13 1';
'DESOTO 13 2';
'DESOTO 14 1';
'DESOTO 15 1';
'DESOTO 16 1';
'LANCASTER 16 1';
'DESOTO 17 1';
'DESOTO 18 1';
'DESOTO 19 1';
'DESOTO 20 1';
'DESOTO 21 1';
'DESOTO 22 1';
'DESOTO 23 1';
'LANCASTER 17 1';
'DESOTO 24 1';
'DESOTO 25 1';
'DESOTO 26 1';
'LANCASTER 18 1';
'LANCASTER 19 1';
'LANCASTER 20 1';
'LANCASTER 21 1';
'LANCASTER 22 1';
'DESOTO 27 1';
'RED OAK 1 1';
'RED OAK 2 1';
'WILMER 5 1';
'WILMER 6 1';
'LANCASTER 23 1';
'DESOTO 28 1';
'LANCASTER 24 1';
'DESOTO 29 1';
'DESOTO 30 1';
'DESOTO 30 2';
'DESOTO 31 1';
'LANCASTER 25 1';
'DESOTO 32 1';
'LANCASTER 26 1';
'LANCASTER 27 1';
'DESOTO 33 1';
'LANCASTER 28 1';
'LANCASTER 29 1';
'LANCASTER 30 1';
'LANCASTER 31 1';
'DESOTO 34 1';
'DALLAS 24 1';
'DALLAS 24 2';
'DALLAS 25 1';
'DALLAS 26 1';
'DALLAS 27 1';
'DALLAS 28 1';
'DALLAS 29 1';
'DALLAS 30 1';
'DALLAS 31 1';
'DALLAS 32 1';
'DALLAS 32 2';
'DALLAS 33 1';
'DALLAS 34 1';
'DALLAS 35 1';
'DALLAS 36 1';
'DALLAS 37 1';
'DALLAS 37 2';
'DALLAS 38 1';
'ADDISON 8 1';
'RICHARDSON 1 1';
'DALLAS 39 1';
'DALLAS 40 1';
'DALLAS 41 1';
'DALLAS 41 2';
'DALLAS 41 3';
'DALLAS 41 4';
'DALLAS 42 1';
'DALLAS 42 2';
'DALLAS 43 1';
'DALLAS 44 1';
'DALLAS 45 1';
'DALLAS 46 1';
'FERRIS 2 1';
'ENNIS 3 1';
'CORSICANA 3 1';
'PALMER 2 1';
'ENNIS 4 1';
'WAXAHACHIE 2 1';
'ENNIS 5 1';
'CORSICANA 4 1';
'CORSICANA 4 2';
'RED OAK 3 1';
'PALMER 3 1';
'RED OAK 4 1';
'BARRY 4 1';
'RICE 3 1';
'RED OAK 5 1';
'WAXAHACHIE 3 1';
'CORSICANA 5 1';
'RED OAK 6 1';
'RED OAK 7 1';
'RED OAK 8 1';
'RED OAK 9 1';
'WAXAHACHIE 4 1';
'BLOOMING GROVE 3 1';
'RICE 4 1';
'WAXAHACHIE 5 1';
'WAXAHACHIE 5 2';
'ENNIS 6 1';
'ENNIS 6 2';
'RED OAK 10 1';
'ENNIS 7 1';
'RED OAK 11 1';
'WORTHAM 2 1';
'DAWSON 2 1';
'RICHLAND 2 1';
'COOLIDGE 2 1';
'FORNEY 1 1';
'KAUFMAN 4 1';
'KAUFMAN 5 1';
'CRANDALL 1 1';
'FORNEY 2 1';
'CRANDALL 2 1';
'SCURRY 3 1';
'KAUFMAN 6 1';
'KEMP 2 1';
'KEMP 3 1';
'KEMP 4 1';
'TRINIDAD 1 1';
'DUNCANVILLE 14 1';
'DUNCANVILLE 14 2';
'DUNCANVILLE 14 3';
'DUNCANVILLE 14 4';
'BARDWELL 2 1';
'BARDWELL 2 2';
'BARDWELL 2 3';
'FORNEY 3 1';
'FORNEY 3 2';
'FORNEY 3 3';
'FORNEY 3 4';
'FORNEY 3 5';
'FORNEY 3 6';
'FORNEY 3 7';
'FORNEY 3 8';
'FORNEY 3 9';
'FORNEY 3 10';
'FERRIS 3 1';
'FERRIS 3 2';
'FERRIS 3 3';
'FERRIS 3 4';
'HUTCHINS 3 1';
'HUTCHINS 3 2';
'HUTCHINS 3 3';
'HUTCHINS 3 4';
'HUTCHINS 3 5';
'ROUND MOUNTAIN 1 1';
'ROUND MOUNTAIN 2 1';
'SPICEWOOD 1 1';
'DRIPPING SPRINGS 1 1';
'WILLOW CITY 2 1';
'MULDOON 1 1';
'SMITHVILLE 1 1';
'ELGIN 1 1';
'ELGIN 2 1';
'MC DADE 1 1';
'ELGIN 3 1';
'CEDAR CREEK 1 1';
'PAIGE 1 1';
'BASTROP 1 1';
'BASTROP 2 1';
'CEDAR CREEK 2 1';
'DEL VALLE 1 1';
'DALE 1 1';
'CEDAR CREEK 3 1';
'RED ROCK 1 1';
'BASTROP 3 1';
'SMITHVILLE 2 1';
'MULDOON 2 1';
'ROSANKY 1 1';
'PAIGE 2 1';
'SMITHVILLE 3 1';
'SMITHVILLE 4 1';
'THRALL 1 1';
'ELGIN 4 1';
'RED ROCK 2 1';
'CEDAR CREEK 4 1';
'LA GRANGE 1 1';
'PAIGE 3 1';
'WEST POINT 1 1';
'WEST POINT 2 1';
'LINCOLN 1 1';
'GIDDINGS 1 1';
'ELGIN 5 1';
'BASTROP 4 1';
'SMITHVILLE 5 1';
'SCHULENBURG 1 1';
'KINGSLAND 1 1';
'MARBLE FALLS 1 1';
'MARBLE FALLS 2 1';
'MARBLE FALLS 3 1';
'SPICEWOOD 2 1';
'MARBLE FALLS 4 1';
'THORNDALE 1 1';
'THRALL 2 1';
'LLANO 1 1';
'KINGSLAND 2 1';
'LLANO 2 1';
'BUDA 1 1';
'DEL VALLE 2 1';
'DEL VALLE 3 1';
'BUDA 2 1';
'BUDA 2 2';
'AUSTIN 1 1';
'AUSTIN 2 1';
'AUSTIN 3 1';
'AUSTIN 4 1';
'AUSTIN 5 1';
'AUSTIN 6 1';
'AUSTIN 7 1';
'AUSTIN 7 2';
'AUSTIN 8 1';
'AUSTIN 9 1';
'AUSTIN 10 1';
'AUSTIN 11 1';
'AUSTIN 12 1';
'AUSTIN 12 2';
'AUSTIN 12 3';
'AUSTIN 12 4';
'AUSTIN 13 1';
'AUSTIN 13 2';
'AUSTIN 14 1';
'AUSTIN 15 1';
'AUSTIN 16 1';
'AUSTIN 16 2';
'AUSTIN 17 1';
'AUSTIN 18 1';
'DEL VALLE 4 1';
'AUSTIN 19 1';
'AUSTIN 20 1';
'AUSTIN 21 1';
'AUSTIN 22 1';
'AUSTIN 23 1';
'AUSTIN 24 1';
'AUSTIN 25 1';
'AUSTIN 25 2';
'AUSTIN 26 1';
'AUSTIN 26 2';
'AUSTIN 27 1';
'AUSTIN 27 2';
'AUSTIN 28 1';
'AUSTIN 29 1';
'AUSTIN 29 2';
'AUSTIN 30 1';
'SPICEWOOD 3 1';
'LEANDER 1 1';
'SPICEWOOD 4 1';
'SPICEWOOD 4 2';
'CEDAR PARK 1 1';
'SPICEWOOD 5 1';
'SPICEWOOD 6 1';
'LEANDER 2 1';
'CEDAR PARK 2 1';
'SPICEWOOD 7 1';
'CEDAR PARK 3 1';
'SPICEWOOD 8 1';
'SPICEWOOD 9 1';
'LEANDER 3 1';
'AUSTIN 31 1';
'CEDAR PARK 4 1';
'SPICEWOOD 10 1';
'LEANDER 4 1';
'SPICEWOOD 11 1';
'SPICEWOOD 12 1';
'SPICEWOOD 12 2';
'SPICEWOOD 13 1';
'MANCHACA 1 1';
'MANCHACA 1 2';
'AUSTIN 32 1';
'CEDAR PARK 5 1';
'PFLUGERVILLE 1 1';
'AUSTIN 33 1';
'CEDAR PARK 6 1';
'AUSTIN 34 1';
'AUSTIN 35 1';
'ROUND ROCK 1 1';
'ROUND ROCK 1 2';
'AUSTIN 36 1';
'AUSTIN 37 1';
'AUSTIN 38 1';
'AUSTIN 39 1';
'AUSTIN 39 2';
'AUSTIN 39 3';
'AUSTIN 39 4';
'AUSTIN 40 1';
'AUSTIN 41 1';
'ROUND ROCK 2 1';
'CEDAR PARK 7 1';
'CEDAR PARK 7 2';
'CEDAR PARK 8 1';
'PFLUGERVILLE 2 1';
'AUSTIN 42 1';
'AUSTIN 42 2';
'AUSTIN 43 1';
'CEDAR PARK 9 1';
'AUSTIN 44 1';
'AUSTIN 45 1';
'AUSTIN 45 2';
'AUSTIN 46 1';
'AUSTIN 47 1';
'MANOR 1 1';
'MANOR 1 2';
'MANOR 1 3';
'MANOR 1 4';
'MANOR 2 1';
'MANOR 3 1';
'DEL VALLE 5 1';
'DEL VALLE 5 2';
'DEL VALLE 6 1';
'DEL VALLE 7 1';
'MANOR 4 1';
'DEL VALLE 8 1';
'MANOR 5 1';
'MANOR 5 2';
'DRIPPING SPRINGS 2 1';
'DRIPPING SPRINGS 3 1';
'DRIPPING SPRINGS 3 2';
'MANCHACA 2 1';
'DRIFTWOOD 1 1';
'DRIPPING SPRINGS 4 1';
'DRIFTWOOD 2 1';
'DRIFTWOOD 3 1';
'DRIFTWOOD 3 2';
'DRIPPING SPRINGS 5 1';
'DRIPPING SPRINGS 6 1';
'DRIPPING SPRINGS 7 1';
'PFLUGERVILLE 3 1';
'ROUND ROCK 3 1';
'PFLUGERVILLE 4 1';
'PFLUGERVILLE 4 2';
'ROUND ROCK 4 1';
'ROUND ROCK 4 2';
'ROUND ROCK 4 3';
'ROUND ROCK 5 1';
'PFLUGERVILLE 5 1';
'PFLUGERVILLE 5 2';
'PFLUGERVILLE 6 1';
'MANOR 6 1';
'COUPLAND 1 1';
'ROUND ROCK 6 1';
'ROUND ROCK 6 2';
'ROUND ROCK 7 1';
'PFLUGERVILLE 7 1';
'AUSTIN 48 1';
'MANCHACA 3 1';
'MANCHACA 3 2';
'MANCHACA 3 3';
'MANCHACA 3 4';
'AUSTIN 49 1';
'AUSTIN 50 1';
'MANCHACA 4 1';
'MANCHACA 4 2';
'MANCHACA 5 1';
'AUSTIN 51 1';
'MANCHACA 6 1';
'AUSTIN 52 1';
'AUSTIN 53 1';
'AUSTIN 53 2';
'MANCHACA 7 1';
'MANCHACA 7 2';
'MANCHACA 7 3';
'MANCHACA 8 1';
'BUDA 3 1';
'MANCHACA 9 1';
'DEL VALLE 9 1';
'MANCHACA 10 1';
'MANCHACA 10 2';
'MANCHACA 10 3';
'MANCHACA 10 4';
'AUSTIN 54 1';
'AUSTIN 54 2';
'MANCHACA 11 1';
'ROUND ROCK 8 1';
'ROUND ROCK 8 2';
'ROUND ROCK 8 3';
'ROUND ROCK 8 4';
'CEDAR PARK 10 1';
'CEDAR PARK 10 2';
'CEDAR PARK 11 1';
'CEDAR PARK 12 1';
'CEDAR PARK 13 1';
'LEANDER 5 1';
'LEANDER 6 1';
'LEANDER 6 2';
'CEDAR PARK 14 1';
'CEDAR PARK 15 1';
'CEDAR PARK 16 1';
'CEDAR PARK 16 2';
'CEDAR PARK 17 1';
'CEDAR PARK 17 2';
'CEDAR PARK 18 1';
'CEDAR PARK 19 1';
'CEDAR PARK 20 1';
'CEDAR PARK 20 2';
'LIBERTY HILL 1 1';
'LEANDER 7 1';
'LIBERTY HILL 2 1';
'CEDAR PARK 21 1';
'CEDAR PARK 22 1';
'CEDAR PARK 23 1';
'TAYLOR 1 1';
'TAYLOR 2 1';
'TAYLOR 2 2';
'TAYLOR 2 3';
'TAYLOR 2 4';
'TAYLOR 3 1';
'COUPLAND 2 1';
'THRALL 3 1';
'THRALL 4 1';
'GRANGER 1 1';
'COUPLAND 3 1';
'TAYLOR 4 1';
'TAYLOR 4 2';
'TAYLOR 4 3';
'CEDAR PARK 24 1';
'GEORGETOWN 1 1';
'GEORGETOWN 2 1';
'GEORGETOWN 3 1';
'GEORGETOWN 3 2';
'GEORGETOWN 3 3';
'ROUND ROCK 9 1';
'ROUND ROCK 10 1';
'HUTTO 1 1';
'HUTTO 1 2';
'GEORGETOWN 4 1';
'ROUND ROCK 11 1';
'ROUND ROCK 12 1';
'ROUND ROCK 12 2';
'ROUND ROCK 13 1';
'ROUND ROCK 13 2';
'ROUND ROCK 13 3';
'ROUND ROCK 13 4';
'HUTTO 2 1';
'ROUND ROCK 14 1';
'HUTTO 3 1';
'HUTTO 3 2';
'ROUND ROCK 15 1';
'ROUND ROCK 15 2';
'GEORGETOWN 5 1';
'GEORGETOWN 5 2';
'MARBLE FALLS 5 1';
'KINGSLAND 3 1';
'HORSESHOE BAY 1 1';
'HORSESHOE BAY 2 1';
'SPICEWOOD 14 1';
'MARBLE FALLS 6 1';
'HORSESHOE BAY 3 1';
'THORNDALE 2 1';
'MANOR 7 1';
'MANOR 7 2';
'MANOR 7 3';
'MANOR 7 4';
'MANOR 7 5';
'MANOR 7 6';
'MANOR 7 7';
'AUSTIN 55 1';
'AUSTIN 55 2';
'HORSESHOE BAY 4 1';
'HORSESHOE BAY 4 2';
'HORSESHOE BAY 4 3';
'HORSESHOE BAY 4 4';
'MARBLE FALLS 7 1';
'MARBLE FALLS 7 2';
'MARBLE FALLS 7 3';
'MARBLE FALLS 7 4';
'MARBLE FALLS 7 5';
'MARBLE FALLS 7 6';
'MARBLE FALLS 7 7';
'CEDAR PARK 25 1';
'CEDAR PARK 25 2';
'CEDAR PARK 25 3';
'CEDAR PARK 25 4';
'CEDAR PARK 25 5';
'CEDAR PARK 25 6';
'BASTROP 5 1';
'BASTROP 5 2';
'BASTROP 5 3';
'BASTROP 5 4';
'BASTROP 5 5';
'HORSESHOE BAY 5 1';
'HORSESHOE BAY 5 2';
'HORSESHOE BAY 5 3';
'HORSESHOE BAY 5 4';
'DEL VALLE 10 1';
'DEL VALLE 10 2';
'DEL VALLE 10 3';
'DEL VALLE 10 4';
'DEL VALLE 10 5';
'DEL VALLE 10 6';
'CEDAR PARK 26 1';
'CEDAR PARK 26 2';
'CEDAR PARK 26 3';
'CEDAR PARK 26 4';
'CEDAR PARK 26 5';
'AUSTIN 56 1';
'AUSTIN 56 2';
'AUSTIN 56 3';
'AUSTIN 56 4';
'BASTROP 6 1';
'BASTROP 6 2';
'BASTROP 6 3';
'BASTROP 6 4';
'BASTROP 6 5';
'BASTROP 6 6';
'BASTROP 6 7';
'DEL VALLE 11 1';
'DEL VALLE 11 2';
'DEL VALLE 11 3';
'DEL VALLE 11 4';
'AUSTIN 57 1';
'AUSTIN 57 2';
'AUSTIN 57 3';
'AUSTIN 57 4';
'MANOR 8 1';
'MANOR 8 2';
'MANOR 8 3';
'MANOR 8 4';
'WEST POINT 3 1';
'WEST POINT 3 2';
'WEST POINT 3 3';
'WEST POINT 3 4';
'MANOR 9 1';
'MANOR 9 2';
'ROUND ROCK 16 1';
'ROUND ROCK 16 2';
'AUSTIN 58 1';
'AUSTIN 58 2';
'AUSTIN 59 1';
'AUSTIN 59 2';
'AUSTIN 60 1';
'AUSTIN 60 2';
'AUSTIN 60 3';
'AUSTIN 60 4';
'IOWA PARK 1 1';
'SHEPPARD AFB 1 1';
'HARROLD 1 1';
'HOLLIDAY 1 1';
'BURKBURNETT 1 1';
'WICHITA FALLS 1 1';
'IOWA PARK 2 1';
'KOPPERL 1 1';
'MERIDIAN 1 1';
'WHITNEY 1 1';
'RAINBOW 1 1';
'GLEN ROSE 1 1';
'WALNUT SPRINGS 1 1';
'NEMO 1 1';
'COVINGTON 1 1';
'BLUM 1 1';
'IREDELL 1 1';
'WALNUT SPRINGS 2 1';
'MUENSTER 1 1';
'DECATUR 1 1';
'BRIDGEPORT 1 1';
'PARADISE 1 1';
'PARADISE 2 1';
'PARADISE 3 1';
'BOYD 1 1';
'BOYD 2 1';
'RHOME 1 1';
'NEWARK 1 1';
'CHICO 1 1';
'ALVORD 1 1';
'CHICO 2 1';
'PARADISE 4 1';
'ROSSTON 1 1';
'DECATUR 2 1';
'DECATUR 3 1';
'LEON 1 1';
'ROSSTON 2 1';
'KRUM 1 1';
'SPRINGTOWN 1 1';
'MUENSTER 2 1';
'MUENSTER 3 1';
'CHICO 3 1';
'RHOME 2 1';
'JUSTIN 1 1';
'DESDEMONA 1 1';
'DUBLIN 1 1';
'DESDEMONA 2 1';
'STEPHENVILLE 1 1';
'STEPHENVILLE 2 1';
'DUBLIN 2 1';
'DUBLIN 3 1';
'MILLSAP 1 1';
'BLUFF DALE 1 1';
'CRESSON 1 1';
'MILLSAP 2 1';
'GRAFORD 1 1';
'STRAWN 1 1';
'STRAWN 2 1';
'STEPHENVILLE 3 1';
'WHITT 1 1';
'GRAFORD 2 1';
'MINERAL WELLS 1 1';
'SPRINGTOWN 2 1';
'POOLVILLE 1 1';
'MILLSAP 3 1';
'WEATHERFORD 1 1';
'SANTO 1 1';
'MINERAL WELLS 2 1';
'GORDON 1 1';
'SANTO 2 1';
'MILLSAP 4 1';
'WEATHERFORD 2 1';
'WEATHERFORD 3 1';
'ALEDO 1 1';
'CRESSON 2 1';
'GORDON 2 1';
'BLUFF DALE 2 1';
'MINGUS 1 1';
'LIPAN 1 1';
'TOLAR 1 1';
'BLUFF DALE 3 1';
'GRANBURY 1 1';
'BLUFF DALE 4 1';
'GODLEY 1 1';
'SPRINGTOWN 3 1';
'PALO PINTO 1 1';
'STEPHENVILLE 4 1';
'STRAWN 3 1';
'MINGUS 2 1';
'BLUFF DALE 5 1';
'ALEDO 2 1';
'MILLSAP 5 1';
'STRAWN 4 1';
'SUNSET 1 1';
'OLNEY 1 1';
'NOCONA 1 1';
'GRAHAM 1 1';
'WICHITA FALLS 2 1';
'JACKSBORO 1 1';
'MEGARGEL 1 1';
'WINDTHORST 1 1';
'WOODSON 1 1';
'LOVING 1 1';
'GRAHAM 2 1';
'PERRIN 1 1';
'PETROLIA 1 1';
'HENRIETTA 1 1';
'RINGGOLD 1 1';
'NOCONA 2 1';
'BELLEVUE 1 1';
'SUNSET 2 1';
'WICHITA FALLS 3 1';
'NEWCASTLE 1 1';
'JACKSBORO 2 1';
'VERNON 1 1';
'OKLAUNION 1 1';
'SEYMOUR 1 1';
'THROCKMORTON 1 1';
'SEYMOUR 2 1';
'EASTLAND 1 1';
'EASTLAND 1 2';
'EASTLAND 1 3';
'EASTLAND 1 4';
'BRECKENRIDGE 1 1';
'BRECKENRIDGE 2 1';
'CADDO 1 1';
'GORMAN 1 1';
'RANGER 1 1';
'OLDEN 1 1';
'KRUM 2 1';
'SANGER 1 1';
'SANGER 2 1';
'KRUM 3 1';
'KRUM 4 1';
'KRUM 5 1';
'KENNEDALE 1 1';
'KENNEDALE 2 1';
'KENNEDALE 2 2';
'KENNEDALE 2 3';
'KENNEDALE 2 4';
'HALTOM CITY 1 1';
'HALTOM CITY 1 2';
'HALTOM CITY 2 1';
'HALTOM CITY 2 2';
'KENNEDALE 3 1';
'HALTOM CITY 3 1';
'KENNEDALE 4 1';
'NEWARK 2 1';
'NEWARK 2 2';
'NEWARK 2 3';
'NEWARK 2 4';
'AZLE 1 1';
'AZLE 1 2';
'AZLE 1 3';
'AZLE 2 1';
'NEWARK 3 1';
'NAVAL AIR STATION_ JRB 1 1';
'CLEBURNE 1 1';
'JOSHUA 1 1';
'CLEBURNE 2 1';
'KEENE 1 1';
'KEENE 1 2';
'CLEBURNE 3 1';
'RIO VISTA 1 1';
'GODLEY 2 1';
'RIO VISTA 2 1';
'KOPPERL 2 1';
'RIO VISTA 3 1';
'RIO VISTA 3 2';
'NEMO 2 1';
'GODLEY 3 1';
'GODLEY 3 2';
'CLEBURNE 4 1';
'CLEBURNE 4 2';
'CLEBURNE 5 1';
'KEENE 2 1';
'BURLESON 1 1';
'BURLESON 2 1';
'BURLESON 3 1';
'BURLESON 3 2';
'BURLESON 4 1';
'GODLEY 4 1';
'GODLEY 4 2';
'JOSHUA 2 1';
'CRESSON 3 1';
'JOSHUA 3 1';
'CROWLEY 1 1';
'CROWLEY 2 1';
'JOSHUA 4 1';
'JOSHUA 5 1';
'JOSHUA 5 2';
'BURLESON 5 1';
'JOSHUA 6 1';
'JOSHUA 6 2';
'JOSHUA 6 3';
'JOSHUA 6 4';
'BURLESON 6 1';
'GODLEY 5 1';
'FORT WORTH 1 1';
'FORT WORTH 2 1';
'FORT WORTH 2 2';
'FORT WORTH 3 1';
'FORT WORTH 3 2';
'FORT WORTH 4 1';
'FORT WORTH 5 1';
'FORT WORTH 6 1';
'FORT WORTH 7 1';
'FORT WORTH 8 1';
'FORT WORTH 9 1';
'FORT WORTH 10 1';
'FORT WORTH 11 1';
'FORT WORTH 11 2';
'FORT WORTH 12 1';
'FORT WORTH 12 2';
'FORT WORTH 13 1';
'FORT WORTH 14 1';
'NAVAL AIR STATION_ JRB 2 1';
'FORT WORTH 15 1';
'FORT WORTH 16 1';
'FORT WORTH 16 2';
'FORT WORTH 17 1';
'HALTOM CITY 4 1';
'HALTOM CITY 4 2';
'NORTH RICHLAND HILLS 1 1';
'NORTH RICHLAND HILLS 2 1';
'HALTOM CITY 5 1';
'HALTOM CITY 5 2';
'NORTH RICHLAND HILLS 3 1';
'NORTH RICHLAND HILLS 4 1';
'NORTH RICHLAND HILLS 4 2';
'HALTOM CITY 6 1';
'NORTH RICHLAND HILLS 5 1';
'NORTH RICHLAND HILLS 6 1';
'NORTH RICHLAND HILLS 7 1';
'NORTH RICHLAND HILLS 8 1';
'HALTOM CITY 7 1';
'KELLER 1 1';
'KELLER 2 1';
'NORTH RICHLAND HILLS 9 1';
'NORTH RICHLAND HILLS 9 2';
'NORTH RICHLAND HILLS 10 1';
'HALTOM CITY 8 1';
'HALTOM CITY 9 1';
'HALTOM CITY 10 1';
'KEENE 3 1';
'PONDER 1 1';
'JUSTIN 2 1';
'JUSTIN 2 2';
'ARGYLE 1 1';
'PONDER 2 1';
'ARGYLE 2 1';
'PONDER 3 1';
'JUSTIN 3 1';
'ARGYLE 3 1';
'ARGYLE 3 2';
'ROANOKE 1 1';
'KELLER 3 1';
'KELLER 4 1';
'KELLER 4 2';
'KELLER 4 3';
'KELLER 4 4';
'KELLER 5 1';
'HASLET 1 1';
'HASLET 1 2';
'KELLER 6 1';
'KELLER 6 2';
'KELLER 6 3';
'KELLER 7 1';
'KELLER 8 1';
'KELLER 9 1';
'KELLER 9 2';
'KELLER 10 1';
'KELLER 10 2';
'ROANOKE 2 1';
'KELLER 11 1';
'HASLET 2 1';
'BURLESON 7 1';
'BURLESON 7 2';
'KENNEDALE 5 1';
'BURLESON 8 1';
'BURLESON 9 1';
'BURLESON 10 1';
'KELLER 12 1';
'KELLER 12 2';
'FORT WORTH 18 1';
'NAVAL AIR STATION_ JRB 3 1';
'NAVAL AIR STATION_ JRB 3 2';
'NAVAL AIR STATION_ JRB 4 1';
'NAVAL AIR STATION_ JRB 5 1';
'NAVAL AIR STATION_ JRB 5 2';
'NAVAL AIR STATION_ JRB 5 3';
'NAVAL AIR STATION_ JRB 5 4';
'KELLER 13 1';
'KELLER 13 2';
'KELLER 13 3';
'KELLER 13 4';
'FORT WORTH 19 1';
'FORT WORTH 19 2';
'FORT WORTH 20 1';
'FORT WORTH 20 2';
'NAVAL AIR STATION_ JRB 6 1';
'NAVAL AIR STATION_ JRB 7 1';
'NAVAL AIR STATION_ JRB 8 1';
'NAVAL AIR STATION_ JRB 9 1';
'NAVAL AIR STATION_ JRB 10 1';
'NAVAL AIR STATION_ JRB 11 1';
'CROWLEY 3 1';
'CROWLEY 3 2';
'CROWLEY 3 3';
'CROWLEY 3 4';
'NAVAL AIR STATION_ JRB 12 1';
'NAVAL AIR STATION_ JRB 12 2';
'NAVAL AIR STATION_ JRB 13 1';
'NAVAL AIR STATION_ JRB 14 1';
'CROWLEY 4 1';
'NAVAL AIR STATION_ JRB 15 1';
'NAVAL AIR STATION_ JRB 15 2';
'NAVAL AIR STATION_ JRB 16 1';
'NAVAL AIR STATION_ JRB 17 1';
'SOUTHLAKE 1 1';
'ROANOKE 3 1';
'ROANOKE 4 1';
'COLLEYVILLE 1 1';
'SOUTHLAKE 2 1';
'SOUTHLAKE 2 2';
'COLLEYVILLE 2 1';
'ROANOKE 5 1';
'ROANOKE 5 2';
'CROWLEY 5 1';
'CROWLEY 6 1';
'BURLESON 11 1';
'BURLESON 11 2';
'BURLESON 11 3';
'BURLESON 11 4';
'FORT WORTH 21 1';
'CROWLEY 7 1';
'FORT WORTH 22 1';
'FORT WORTH 22 2';
'KENNEDALE 6 1';
'CROWLEY 8 1';
'KENNEDALE 7 1';
'KENNEDALE 7 2';
'KENNEDALE 7 3';
'CROWLEY 9 1';
'CROWLEY 9 2';
'CROWLEY 10 1';
'CROWLEY 10 2';
'CROWLEY 11 1';
'DENTON 1 1';
'WICHITA FALLS 4 1';
'SHEPPARD AFB 2 1';
'WICHITA FALLS 5 1';
'SHEPPARD AFB 3 1';
'WICHITA FALLS 6 1';
'BURKBURNETT 2 1';
'IOWA PARK 3 1';
'SHEPPARD AFB 4 1';
'IOWA PARK 4 1';
'WICHITA FALLS 7 1';
'WICHITA FALLS 8 1';
'WICHITA FALLS 9 1';
'WICHITA FALLS 10 1';
'HARROLD 2 1';
'HOLLIDAY 2 1';
'WHITNEY 2 1';
'WHITNEY 3 1';
'MINERAL WELLS 3 1';
'MINERAL WELLS 3 2';
'WEATHERFORD 4 1';
'WEATHERFORD 4 2';
'MINERAL WELLS 4 1';
'ALEDO 3 1';
'RAINBOW 2 1';
'WEATHERFORD 5 1';
'STEPHENVILLE 5 1';
'STEPHENVILLE 5 2';
'MINERAL WELLS 5 1';
'GLEN ROSE 2 1';
'GRANBURY 2 1';
'MINERAL WELLS 6 1';
'STEPHENVILLE 6 1';
'GRANBURY 3 1';
'STEPHENVILLE 7 1';
'SPRINGTOWN 4 1';
'GRAFORD 3 1';
'MINGUS 3 1';
'GRAFORD 4 1';
'MINERAL WELLS 7 1';
'MILLSAP 6 1';
'MILLSAP 7 1';
'WEATHERFORD 6 1';
'ALEDO 4 1';
'CRESSON 4 1';
'GRANBURY 4 1';
'AZLE 3 1';
'AZLE 4 1';
'AZLE 5 1';
'AZLE 6 1';
'ALEDO 5 1';
'ALEDO 6 1';
'ALEDO 7 1';
'CRESSON 5 1';
'LIPAN 2 1';
'GRANBURY 5 1';
'GRANBURY 6 1';
'GRANBURY 7 1';
'GRANBURY 8 1';
'TOLAR 2 1';
'GRANBURY 9 1';
'RAINBOW 3 1';
'GLEN ROSE 3 1';
'WEATHERFORD 7 1';
'WEATHERFORD 8 1';
'AZLE 7 1';
'GLEN ROSE 4 1';
'DECATUR 4 1';
'BRIDGEPORT 2 1';
'BOYD 3 1';
'NEWARK 4 1';
'RHOME 3 1';
'HASLET 3 1';
'CHICO 4 1';
'BRIDGEPORT 3 1';
'MUENSTER 4 1';
'ALVORD 2 1';
'GRAHAM 3 1';
'GRAHAM 3 2';
'GRAHAM 3 3';
'GRAHAM 3 4';
'KENNEDALE 8 1';
'KENNEDALE 8 2';
'KENNEDALE 8 3';
'KENNEDALE 8 4';
'GORDON 3 1';
'GORDON 3 2';
'GORDON 3 3';
'GORDON 3 4';
'GORDON 3 5';
'GORDON 3 6';
'GLEN ROSE 5 1';
'GLEN ROSE 5 2';
'GLEN ROSE 5 3';
'GRANBURY 10 1';
'GRANBURY 10 2';
'GRANBURY 10 3';
'GRANBURY 10 4';
'GRANBURY 10 5';
'GRANBURY 10 6';
'WICHITA FALLS 11 1';
'WICHITA FALLS 11 2';
'WICHITA FALLS 11 3';
'WICHITA FALLS 11 4';
'WICHITA FALLS 11 5';
'WICHITA FALLS 11 6';
'SHEPPARD AFB 5 1';
'SHEPPARD AFB 5 2';
'SHEPPARD AFB 5 3';
'SHEPPARD AFB 5 4';
'SHEPPARD AFB 5 5';
'JOSHUA 7 1';
'JOSHUA 7 2';
'JOSHUA 7 3';
'JOSHUA 7 4';
'BRIDGEPORT 4 1';
'BRIDGEPORT 4 2';
'BRIDGEPORT 4 3';
'BRIDGEPORT 4 4';
'BRIDGEPORT 4 5';
'BRIDGEPORT 4 6';
'BRIDGEPORT 4 7';
'BRIDGEPORT 4 8';
'BRIDGEPORT 4 9';
'BRIDGEPORT 4 10';
'BRIDGEPORT 4 11';
'RAINBOW 4 1';
'RAINBOW 4 2';
'RAINBOW 4 3';
'RAINBOW 4 4';
'PERRIN 2 1';
'PERRIN 2 2';
'PERRIN 2 3';
'PERRIN 2 4';
'PERRIN 2 5';
'PERRIN 2 6';
'PERRIN 2 7';
'PERRIN 2 8';
'POOLVILLE 2 1';
'POOLVILLE 2 2';
'POOLVILLE 2 3';
'POOLVILLE 2 4';
'DESDEMONA 3 1';
'DESDEMONA 3 2';
'ALEDO 8 1';
'ALEDO 8 2';
'BRYSON 1 1';
'BRYSON 1 2';
'OLNEY 2 1';
'OLNEY 2 2';
'OLNEY 2 3';
'WINDTHORST 2 1';
'WINDTHORST 2 2';
'WINDTHORST 2 3';
'BRYSON 2 1';
'BRYSON 2 2';
'BRYSON 2 3';
'MUENSTER 5 1';
'MUENSTER 5 2';
'ODELL 1 1';
'ODELL 1 2';
'JACKSBORO 3 1';
'JACKSBORO 3 2';
'WINDTHORST 3 1';
'WINDTHORST 3 2';
'WINDTHORST 3 3';
'WINDTHORST 4 1';
'WINDTHORST 4 2';
'SEYMOUR 3 1';
'SEYMOUR 3 2';
'RAINBOW 5 1';
'RAINBOW 5 2';
'RAINBOW 5 3';
'RAINBOW 5 4';
'RAINBOW 5 5';
'OKLAUNION 2 1';
'OKLAUNION 2 2';
'OKLAUNION 2 3';
'MUENSTER 6 1';
'MUENSTER 6 2';
'MUENSTER 6 3';
'MINGUS 4 1';
'MINGUS 4 2';
'MINGUS 4 3';
'KENNEDALE 9 1';
'KENNEDALE 9 2';
'WALNUT SPRINGS 3 1';
'WALNUT SPRINGS 3 2';
'DENTON 2 1';
'DENTON 2 2';
'DENTON 2 3';
'DENTON 2 4';
'DENTON 2 5';
'DENTON 2 6';
'DENTON 2 7';
'DENTON 2 8';
'DENTON 2 9';
'SEYMOUR 4 1';
'SEYMOUR 4 2';
'VERNON 2 1';
'VERNON 2 2';
'VERNON 2 3';
'BLUM 2 1';
'BLUM 2 2';
'OAKVILLE 1 1';
'OAKVILLE 2 1';
'ENCINO 1 1';
'ARMSTRONG 1 1';
'SAN DIEGO 1 1';
'SANDIA 1 1';
'SANDIA 2 1';
'FALFURRIAS 1 1';
'PORT ARANSAS 1 1';
'ODEM 1 1';
'ARANSAS PASS 1 1';
'DRISCOLL 1 1';
'ROBSTOWN 1 1';
'ORANGE GROVE 1 1';
'SINTON 1 1';
'TAFT 1 1';
'AGUA DULCE 1 1';
'ARANSAS PASS 2 1';
'CORPUS CHRISTI 1 1';
'CORPUS CHRISTI 2 1';
'SKIDMORE 1 1';
'FULTON 1 1';
'TYNAN 1 1';
'ORANGE GROVE 2 1';
'MATHIS 1 1';
'MATHIS 2 1';
'ORANGE GROVE 3 1';
'ALICE 1 1';
'ALICE 2 1';
'ODEM 2 1';
'EDROY 1 1';
'BANQUETE 1 1';
'SKIDMORE 2 1';
'SINTON 2 1';
'BAYSIDE 1 1';
'TAFT 2 1';
'ROBSTOWN 2 1';
'PORTLAND 1 1';
'ROBSTOWN 3 1';
'BEN BOLT 1 1';
'PREMONT 1 1';
'BEN BOLT 2 1';
'KINGSVILLE 1 1';
'KINGSVILLE 2 1';
'SARITA 1 1';
'RIVIERA 1 1';
'BISHOP 1 1';
'RIVIERA 2 1';
'AGUA DULCE 2 1';
'RIVIERA 3 1';
'GREGORY 1 1';
'ARANSAS PASS 3 1';
'PREMONT 2 1';
'PREMONT 3 1';
'SANDIA 3 1';
'TYNAN 2 1';
'CORPUS CHRISTI 3 1';
'CORPUS CHRISTI 4 1';
'BISHOP 2 1';
'CORPUS CHRISTI 5 1';
'ALICE 3 1';
'BAYSIDE 2 1';
'CORPUS CHRISTI 6 1';
'RIVIERA 4 1';
'WOODSBORO 1 1';
'INGLESIDE 1 1';
'GOLIAD 1 1';
'WEESATCHE 1 1';
'MEYERSVILLE 1 1';
'NORMANNA 1 1';
'MINERAL 1 1';
'BEEVILLE 1 1';
'NORMANNA 2 1';
'RUNGE 4 1';
'GOLIAD 2 1';
'MEYERSVILLE 2 1';
'FANNIN 1 1';
'TULETA 1 1';
'WOODSBORO 2 1';
'BEEVILLE 2 1';
'BEEVILLE 2 2';
'PETTUS 1 1';
'BEEVILLE 3 1';
'BERCLAIR 1 1';
'BERCLAIR 2 1';
'GOLIAD 3 1';
'GOLIAD 4 1';
'WEESATCHE 2 1';
'SKIDMORE 3 1';
'FANNIN 2 1';
'ALICE 4 1';
'ALICE 5 1';
'ALICE 5 2';
'BISHOP 3 1';
'MATHIS 3 1';
'ORANGE GROVE 4 1';
'KINGSVILLE 3 1';
'KINGSVILLE 4 1';
'ROBSTOWN 4 1';
'NURSERY 1 1';
'VANDERBILT 1 1';
'LOLITA 1 1';
'VANDERBILT 2 1';
'PORT LAVACA 1 1';
'NURSERY 2 1';
'VICTORIA 1 1';
'FANNIN 3 1';
'TIVOLI 1 1';
'AUSTWELL 1 1';
'ROCKPORT 1 1';
'INEZ 1 1';
'TELFERNER 1 1';
'VICTORIA 2 1';
'TELFERNER 2 1';
'BLOOMINGTON 1 1';
'INEZ 2 1';
'BLOOMINGTON 2 1';
'PLACEDO 1 1';
'PORT LAVACA 2 1';
'POINT COMFORT 1 1';
'MCFADDIN 1 1';
'SEADRIFT 1 1';
'PORT LAVACA 3 1';
'PORT LAVACA 4 1';
'PORT O CONNOR 1 1';
'REFUGIO 1 1';
'EDNA 4 1';
'LA SALLE 1 1';
'REFUGIO 2 1';
'PLACEDO 2 1';
'FANNIN 4 1';
'AUSTWELL 2 1';
'INEZ 3 1';
'AUSTWELL 3 1';
'FANNIN 5 1';
'PORT O CONNOR 2 1';
'TIVOLI 2 1';
'CORPUS CHRISTI 7 1';
'CORPUS CHRISTI 8 1';
'CORPUS CHRISTI 8 2';
'CORPUS CHRISTI 9 1';
'CORPUS CHRISTI 10 1';
'CORPUS CHRISTI 11 1';
'CORPUS CHRISTI 12 1';
'ODEM 3 1';
'ROBSTOWN 5 1';
'CORPUS CHRISTI 13 1';
'CORPUS CHRISTI 14 1';
'CORPUS CHRISTI 15 1';
'CORPUS CHRISTI 16 1';
'CORPUS CHRISTI 17 1';
'CORPUS CHRISTI 18 1';
'CORPUS CHRISTI 19 1';
'CORPUS CHRISTI 20 1';
'PORT ARANSAS 2 1';
'CORPUS CHRISTI 21 1';
'CORPUS CHRISTI 22 1';
'CORPUS CHRISTI 23 1';
'CORPUS CHRISTI 24 1';
'CORPUS CHRISTI 25 1';
'CORPUS CHRISTI 26 1';
'ROBSTOWN 6 1';
'ODEM 4 1';
'EDNA 5 1';
'TIVOLI 3 1';
'POINT COMFORT 2 1';
'PORT LAVACA 5 1';
'VICTORIA 3 1';
'POINT COMFORT 3 1';
'VICTORIA 4 1';
'VICTORIA 5 1';
'VICTORIA 6 1';
'VICTORIA 7 1';
'VICTORIA 8 1';
'POINT COMFORT 4 1';
'VICTORIA 9 1';
'BEEVILLE 4 1';
'BEEVILLE 5 1';
'INGLESIDE 2 1';
'PORTLAND 2 1';
'WOODSBORO 3 1';
'SINTON 3 1';
'FULTON 2 1';
'FULTON 3 1';
'INGLESIDE 3 1';
'ARANSAS PASS 4 1';
'GREGORY 2 1';
'CORPUS CHRISTI 27 1';
'CORPUS CHRISTI 27 2';
'CORPUS CHRISTI 27 3';
'CORPUS CHRISTI 27 4';
'VICTORIA 10 1';
'VICTORIA 10 2';
'VICTORIA 10 3';
'VICTORIA 10 4';
'NURSERY 3 1';
'NURSERY 3 2';
'NURSERY 3 3';
'NURSERY 3 4';
'NURSERY 3 5';
'NURSERY 3 6';
'NURSERY 3 7';
'CORPUS CHRISTI 28 1';
'CORPUS CHRISTI 28 2';
'CORPUS CHRISTI 28 3';
'CORPUS CHRISTI 28 4';
'CORPUS CHRISTI 28 5';
'CORPUS CHRISTI 28 6';
'FANNIN 6 1';
'FANNIN 6 2';
'TIVOLI 4 1';
'TIVOLI 4 2';
'BISHOP 4 1';
'BISHOP 4 2';
'POINT COMFORT 5 1';
'POINT COMFORT 5 2';
'POINT COMFORT 5 3';
'POINT COMFORT 5 4';
'POINT COMFORT 5 5';
'POINT COMFORT 5 6';
'POINT COMFORT 5 7';
'POINT COMFORT 5 8';
'POINT COMFORT 5 9';
'POINT COMFORT 5 10';
'BLOOMINGTON 3 1';
'BLOOMINGTON 3 2';
'CORPUS CHRISTI 29 1';
'CORPUS CHRISTI 29 2';
'CORPUS CHRISTI 30 1';
'CORPUS CHRISTI 30 2';
'CORPUS CHRISTI 30 3';
'CORPUS CHRISTI 30 4';
'CORPUS CHRISTI 30 5';
'TIVOLI 5 1';
'TIVOLI 5 2';
'TIVOLI 5 3';
'TIVOLI 5 4';
'TIVOLI 5 5';
'TIVOLI 5 6';
'TIVOLI 5 7';
'BLOOMINGTON 4 1';
'BLOOMINGTON 4 2';
'BLOOMINGTON 4 3';
'BLOOMINGTON 4 4';
'ODEM 5 1';
'ODEM 5 2';
'GREGORY 3 1';
'GREGORY 3 2';
'GREGORY 3 3';
'GREGORY 3 4';
'GREGORY 3 5';
'CORPUS CHRISTI 31 1';
'CORPUS CHRISTI 31 2';
'CORPUS CHRISTI 31 3';
'CORPUS CHRISTI 31 4';
'INGLESIDE 4 1';
'INGLESIDE 4 2';
'INGLESIDE 4 3';
'INGLESIDE 4 4';
'INGLESIDE 4 5';
'ARMSTRONG 2 1';
'ARMSTRONG 2 2';
'ARMSTRONG 2 3';
'POINT COMFORT 6 1';
'POINT COMFORT 6 2';
'POINT COMFORT 6 3';
'POINT COMFORT 6 4';
'ARMSTRONG 3 1';
'ARMSTRONG 3 2';
'ARMSTRONG 3 3';
'PORTLAND 3 1';
'PORTLAND 3 2';
'PORTLAND 3 3';
'RIVIERA 5 1';
'RIVIERA 5 2';
'TAFT 3 1';
'TAFT 3 2';
'TAFT 3 3';
'RIVIERA 6 1';
'RIVIERA 6 2';
'RIVIERA 6 3';
'CORPUS CHRISTI 32 1';
'CORPUS CHRISTI 32 2';
'BISHOP 5 1';
'BISHOP 5 2';
'BISHOP 5 3';
'ARMSTRONG 4 1';
'ARMSTRONG 4 2';
'CORPUS CHRISTI 33 1';
'CORPUS CHRISTI 33 2';
'CORPUS CHRISTI 33 3';
'POINT COMFORT 7 1';
'POINT COMFORT 7 2';
'POINT COMFORT 7 3';
'POINT COMFORT 7 4';
'BLOOMINGTON 5 1';
'BLOOMINGTON 5 2';
'BLOOMINGTON 5 3';
'MATHIS 4 1';
'MATHIS 4 2';
'MATHIS 4 3';
'GREGORY 4 1';
'GREGORY 4 2';
'LINDSAY 1 1';
'WHITESBORO 1 1';
'COLLINSVILLE 1 1';
'GAINESVILLE 1 1';
'VALLEY VIEW 1 1';
'THACKERVILLE 1 1';
'LINDSAY 2 1';
'SANGER 3 1';
'WHITESBORO 2 1';
'MUENSTER 7 1';
'PILOT POINT 1 1';
'CAMPBELL 1 1';
'TERRELL 1 1';
'CELESTE 1 1';
'COMMERCE 1 1';
'CELESTE 2 1';
'CADDO MILLS 1 1';
'GREENVILLE 1 1';
'CUMBY 1 1';
'LADONIA 1 1';
'COMMERCE 2 1';
'CADDO MILLS 2 1';
'QUINLAN 1 1';
'QUINLAN 2 1';
'ROYSE CITY 1 1';
'TERRELL 2 1';
'LONE OAK 1 1';
'QUINLAN 3 1';
'LONE OAK 2 1';
'WILLS POINT 1 1';
'TERRELL 3 1';
'KAUFMAN 7 1';
'LONE OAK 3 1';
'WILLS POINT 2 1';
'DENISON 1 1';
'TOM BEAN 1 1';
'SOUTHMAYD 1 1';
'RAVENNA 1 1';
'BONHAM 1 1';
'RANDOLPH 1 1';
'WHITEWRIGHT 1 1';
'SADLER 1 1';
'SADLER 2 1';
'GORDONVILLE 1 1';
'CARTWRIGHT 1 1';
'BELLS 1 1';
'RAVENNA 2 1';
'TELEPHONE 1 1';
'COLLINSVILLE 2 1';
'COLLINSVILLE 3 1';
'TIOGA 1 1';
'HOWE 1 1';
'SHERMAN 1 1';
'BELLS 2 1';
'ECTOR 1 1';
'VAN ALSTYNE 1 1';
'TRENTON 1 1';
'BAILEY 1 1';
'WINDOM 1 1';
'WOLFE CITY 1 1';
'CELESTE 3 1';
'KEMP 5 1';
'BONHAM 2 1';
'DENISON 2 1';
'BONHAM 3 1';
'KEMP 6 1';
'COLBERT 1 1';
'BEN FRANKLIN 1 1';
'SUMNER 1 1';
'POWDERLY 1 1';
'HONEY GROVE 1 1';
'PARIS 1 1';
'PARIS 2 1';
'KLONDIKE 1 1';
'POWDERLY 2 1';
'TELEPHONE 2 1';
'PECAN GAP 1 1';
'BROOKSTON 1 1';
'ROXTON 1 1';
'SUMNER 2 1';
'SANGER 4 1';
'SANGER 4 2';
'SANGER 5 1';
'CARROLLTON 9 1';
'THE COLONY 1 1';
'ADDISON 9 1';
'ADDISON 9 2';
'ADDISON 10 1';
'ADDISON 10 2';
'ADDISON 11 1';
'THE COLONY 2 1';
'ADDISON 12 1';
'ADDISON 12 2';
'CARROLLTON 10 1';
'ADDISON 13 1';
'CARROLLTON 11 1';
'CARROLLTON 11 2';
'CARROLLTON 11 3';
'CARROLLTON 11 4';
'ADDISON 14 1';
'ADDISON 14 2';
'ADDISON 15 1';
'ADDISON 15 2';
'ADDISON 16 1';
'THE COLONY 3 1';
'CARROLLTON 12 1';
'CARROLLTON 12 2';
'PROSPER 1 1';
'MCKINNEY 1 1';
'MCKINNEY 2 1';
'MCKINNEY 3 1';
'PLANO 1 1';
'MCKINNEY 4 1';
'MCKINNEY 4 2';
'MCKINNEY 5 1';
'MCKINNEY 6 1';
'PROSPER 2 1';
'PROSPER 3 1';
'PROSPER 3 2';
'PROSPER 3 3';
'MCKINNEY 7 1';
'PROSPER 4 1';
'PROSPER 5 1';
'CELINA 1 1';
'MCKINNEY 8 1';
'MCKINNEY 8 2';
'PROSPER 6 1';
'PROSPER 6 2';
'MCKINNEY 9 1';
'ALLEN 1 1';
'MCKINNEY 10 1';
'MCKINNEY 11 1';
'MCKINNEY 11 2';
'MCKINNEY 12 1';
'PLANO 2 1';
'CELINA 2 1';
'CELINA 3 1';
'CELINA 3 2';
'AUBREY 1 1';
'PILOT POINT 2 1';
'PILOT POINT 3 1';
'AUBREY 2 1';
'PROSPER 7 1';
'AUBREY 3 1';
'LITTLE ELM 1 1';
'LITTLE ELM 1 2';
'PROSPER 8 1';
'ROYSE CITY 2 1';
'ROYSE CITY 2 2';
'ROCKWALL 1 1';
'ROCKWALL 1 2';
'ROYSE CITY 3 1';
'FATE 1 1';
'LAVON 1 1';
'LAVON 2 1';
'LAVON 2 2';
'ROCKWALL 2 1';
'NEVADA 1 1';
'LAVON 3 1';
'FATE 2 1';
'FATE 3 1';
'ROYSE CITY 4 1';
'TERRELL 4 1';
'ROCKWALL 3 1';
'ROCKWALL 4 1';
'ROCKWALL 5 1';
'GARLAND 6 1';
'WYLIE 1 1';
'WYLIE 1 2';
'WYLIE 1 3';
'SACHSE 1 1';
'SACHSE 2 1';
'ROWLETT 1 1';
'ROWLETT 1 2';
'ROWLETT 2 1';
'SACHSE 3 1';
'ROWLETT 3 1';
'ROWLETT 3 2';
'WYLIE 2 1';
'SACHSE 4 1';
'SACHSE 4 2';
'WYLIE 3 1';
'GARLAND 7 1';
'GARLAND 7 2';
'SACHSE 5 1';
'ALLEN 2 1';
'ALLEN 3 1';
'ALLEN 3 2';
'ALLEN 4 1';
'SACHSE 6 1';
'SACHSE 6 2';
'ALLEN 5 1';
'ALLEN 6 1';
'ALLEN 6 2';
'ALLEN 6 3';
'ALLEN 6 4';
'ALLEN 7 1';
'ALLEN 7 2';
'ALLEN 8 1';
'ALLEN 9 1';
'WYLIE 4 1';
'PLANO 3 1';
'PLANO 3 2';
'ALLEN 10 1';
'ALLEN 10 2';
'PLANO 4 1';
'PLANO 4 2';
'FRISCO 1 1';
'FRISCO 1 2';
'FRISCO 2 1';
'FRISCO 2 2';
'FRISCO 3 1';
'THE COLONY 4 1';
'FRISCO 4 1';
'PROSPER 9 1';
'LITTLE ELM 2 1';
'THE COLONY 5 1';
'FRISCO 5 1';
'FRISCO 5 2';
'FRISCO 5 3';
'FRISCO 6 1';
'FRISCO 7 1';
'FRISCO 7 2';
'FRISCO 8 1';
'CARROLLTON 13 1';
'ANNA 1 1';
'ANNA 1 2';
'BLUE RIDGE 1 1';
'CELINA 4 1';
'MELISSA 1 1';
'ANNA 2 1';
'MELISSA 2 1';
'BLUE RIDGE 2 1';
'BLUE RIDGE 3 1';
'MELISSA 3 1';
'MELISSA 3 2';
'LEWISVILLE 1 1';
'LEWISVILLE 1 2';
'LAKE DALLAS 1 1';
'LAKE DALLAS 2 1';
'LEWISVILLE 2 1';
'PLANO 5 1';
'PLANO 5 2';
'PLANO 6 1';
'PLANO 7 1';
'PLANO 8 1';
'PLANO 8 2';
'PLANO 9 1';
'PLANO 9 2';
'PLANO 10 1';
'PLANO 11 1';
'PLANO 12 1';
'PLANO 12 2';
'PLANO 13 1';
'RICHARDSON 2 1';
'PLANO 14 1';
'PLANO 15 1';
'PLANO 15 2';
'PLANO 15 3';
'PLANO 15 4';
'PLANO 16 1';
'PLANO 17 1';
'PLANO 18 1';
'PLANO 19 1';
'PLANO 20 1';
'PLANO 21 1';
'PLANO 22 1';
'PLANO 23 1';
'PLANO 23 2';
'PLANO 24 1';
'PLANO 25 1';
'PLANO 26 1';
'RICHARDSON 3 1';
'RICHARDSON 4 1';
'RICHARDSON 5 1';
'RICHARDSON 6 1';
'RICHARDSON 6 2';
'GARLAND 8 1';
'RICHARDSON 7 1';
'GARLAND 9 1';
'RICHARDSON 8 1';
'RICHARDSON 8 2';
'GARLAND 10 1';
'GARLAND 11 1';
'RICHARDSON 9 1';
'RICHARDSON 10 1';
'RICHARDSON 11 1';
'RICHARDSON 12 1';
'RICHARDSON 13 1';
'RICHARDSON 14 1';
'RICHARDSON 15 1';
'RICHARDSON 15 2';
'RICHARDSON 15 3';
'RICHARDSON 15 4';
'GARLAND 12 1';
'GARLAND 13 1';
'GARLAND 13 2';
'RICHARDSON 16 1';
'RICHARDSON 16 2';
'RICHARDSON 17 1';
'RICHARDSON 17 2';
'RICHARDSON 18 1';
'RICHARDSON 18 2';
'RICHARDSON 19 1';
'RICHARDSON 20 1';
'PRINCETON 1 1';
'PRINCETON 1 2';
'NEVADA 2 1';
'FARMERSVILLE 1 1';
'FARMERSVILLE 1 2';
'PRINCETON 2 1';
'FARMERSVILLE 2 1';
'FARMERSVILLE 3 1';
'LAVON 4 1';
'JOSEPHINE 1 1';
'PRINCETON 3 1';
'ADDISON 17 1';
'ADDISON 17 2';
'ADDISON 17 3';
'ADDISON 17 4';
'ADDISON 18 1';
'ADDISON 18 2';
'ADDISON 19 1';
'ADDISON 20 1';
'GARLAND 14 1';
'GARLAND 15 1';
'GARLAND 16 1';
'GARLAND 17 1';
'GARLAND 18 1';
'GARLAND 19 1';
'SUNNYVALE 3 1';
'SUNNYVALE 3 2';
'GARLAND 20 1';
'GARLAND 20 2';
'GARLAND 21 1';
'GARLAND 22 1';
'GARLAND 23 1';
'GARLAND 24 1';
'GARLAND 24 2';
'GARLAND 25 1';
'GARLAND 26 1';
'GARLAND 27 1';
'GARLAND 28 1';
'ROWLETT 4 1';
'GARLAND 29 1';
'GARLAND 30 1';
'GARLAND 31 1';
'GARLAND 32 1';
'GARLAND 33 1';
'GARLAND 34 1';
'GARLAND 35 1';
'GARLAND 36 1';
'ROWLETT 5 1';
'GARLAND 37 1';
'ROWLETT 6 1';
'GARLAND 38 1';
'ROWLETT 7 1';
'GARLAND 39 1';
'GARLAND 39 2';
'GARLAND 39 3';
'GARLAND 39 4';
'GARLAND 40 1';
'GARLAND 41 1';
'GARLAND 42 1';
'GARLAND 43 1';
'MESQUITE 34 1';
'ROWLETT 8 1';
'GARLAND 44 1';
'ROWLETT 9 1';
'GARLAND 45 1';
'GARLAND 46 1';
'GARLAND 47 1';
'GARLAND 48 1';
'GARLAND 49 1';
'GARLAND 50 1';
'GARLAND 51 1';
'GARLAND 52 1';
'GARLAND 53 1';
'GARLAND 54 1';
'GARLAND 55 1';
'MESQUITE 35 1';
'GARLAND 56 1';
'GARLAND 57 1';
'MESQUITE 36 1';
'ROWLETT 10 1';
'ROWLETT 11 1';
'ROWLETT 12 1';
'ROWLETT 13 1';
'SUNNYVALE 4 1';
'ROWLETT 14 1';
'MESQUITE 37 1';
'MESQUITE 38 1';
'MESQUITE 39 1';
'SUNNYVALE 5 1';
'GARLAND 58 1';
'GARLAND 59 1';
'GARLAND 60 1';
'ROWLETT 15 1';
'GARLAND 61 1';
'GARLAND 62 1';
'GARLAND 63 1';
'GARLAND 64 1';
'GARLAND 65 1';
'GARLAND 66 1';
'GARLAND 67 1';
'GARLAND 68 1';
'GARLAND 69 1';
'GARLAND 70 1';
'GARLAND 71 1';
'MESQUITE 40 1';
'GARLAND 72 1';
'GARLAND 73 1';
'GARLAND 74 1';
'GARLAND 75 1';
'GARLAND 76 1';
'GARLAND 77 1';
'GARLAND 78 1';
'GARLAND 79 1';
'GARLAND 80 1';
'GARLAND 81 1';
'GARLAND 82 1';
'GARLAND 83 1';
'GARLAND 84 1';
'GARLAND 85 1';
'GARLAND 86 1';
'GARLAND 87 1';
'DENTON 3 1';
'DENTON 3 2';
'DENTON 3 3';
'DENTON 3 4';
'LITTLE ELM 3 1';
'LITTLE ELM 3 2';
'LAKE DALLAS 3 1';
'LAKE DALLAS 4 1';
'LAKE DALLAS 4 2';
'DENTON 4 1';
'DENTON 5 1';
'DENTON 6 1';
'DENTON 6 2';
'AUBREY 4 1';
'AUBREY 5 1';
'DENTON 7 1';
'DENTON 7 2';
'DENTON 8 1';
'GAINESVILLE 2 1';
'GAINESVILLE 3 1';
'VALLEY VIEW 2 1';
'LINDSAY 3 1';
'COLLINSVILLE 4 1';
'GAINESVILLE 4 1';
'GAINESVILLE 4 2';
'GAINESVILLE 5 1';
'GAINESVILLE 6 1';
'PARIS 3 1';
'PARIS 4 1';
'POWDERLY 3 1';
'HONEY GROVE 2 1';
'COOPER 1 1';
'ROXTON 2 1';
'PARIS 5 1';
'TOM BEAN 2 1';
'BONHAM 4 1';
'BONHAM 4 2';
'SHERMAN 2 1';
'SHERMAN 3 1';
'DENISON 3 1';
'VAN ALSTYNE 2 1';
'DENISON 4 1';
'DENISON 5 1';
'GUNTER 1 1';
'POTTSBORO 1 1';
'WHITESBORO 3 1';
'TIOGA 2 1';
'SAVOY 1 1';
'TRENTON 2 1';
'COLBERT 2 1';
'DENISON 6 1';
'HOWE 2 1';
'SHERMAN 4 1';
'SHERMAN 4 2';
'DENISON 7 1';
'POTTSBORO 2 1';
'HOWE 3 1';
'GREENVILLE 2 1';
'GREENVILLE 3 1';
'LONE OAK 4 1';
'CADDO MILLS 3 1';
'WOLFE CITY 2 1';
'CADDO MILLS 4 1';
'COMMERCE 3 1';
'LEONARD 1 1';
'GREENVILLE 4 1';
'GREENVILLE 5 1';
'GREENVILLE 6 1';
'CUMBY 2 1';
'ROYSE CITY 5 1';
'QUINLAN 4 1';
'QUINLAN 5 1';
'QUINLAN 6 1';
'TERRELL 5 1';
'COMMERCE 4 1';
'CADDO MILLS 5 1';
'WOLFE CITY 3 1';
'GREENVILLE 7 1';
'FORNEY 4 1';
'TERRELL 6 1';
'TERRELL 7 1';
'FORNEY 5 1';
'FORNEY 6 1';
'TERRELL 8 1';
'TERRELL 9 1';
'TERRELL 9 2';
'TERRELL 10 1';
'LEWISVILLE 3 1';
'LEWISVILLE 3 2';
'SUNNYVALE 6 1';
'SUNNYVALE 6 2';
'SUNNYVALE 6 3';
'LAVON 5 1';
'LAVON 5 2';
'LAVON 5 3';
'LAVON 5 4';
'LAVON 5 5';
'LAVON 5 6';
'GREENVILLE 8 1';
'GREENVILLE 8 2';
'GREENVILLE 8 3';
'GREENVILLE 8 4';
'GREENVILLE 8 5';
'DENTON 9 1';
'DENTON 9 2';
'DENTON 9 3';
'CARTWRIGHT 2 1';
'CARTWRIGHT 2 2';
'CARTWRIGHT 2 3';
'CARTWRIGHT 2 4';
'PARIS 6 1';
'PARIS 6 2';
'PARIS 6 3';
'PARIS 6 4';
'PARIS 6 5';
'LEWISVILLE 4 1';
'LEWISVILLE 4 2';
'LEWISVILLE 4 3';
'LEWISVILLE 4 4';
'LEWISVILLE 4 5';
'PARIS 7 1';
'PARIS 7 2';
'PARIS 7 3';
'PARIS 7 4';
'PARIS 7 5';
'PARIS 7 6';
'PARIS 7 7';
'PARIS 7 8';
'DENTON 10 1';
'DENTON 10 2';
'LEWISVILLE 5 1';
'LEWISVILLE 5 2';
'LEWISVILLE 5 3';
'LEWISVILLE 5 4';
'SHERMAN 5 1';
'SHERMAN 5 2';
'SHERMAN 5 3';
'SHERMAN 5 4';
'AUBREY 6 1';
'AUBREY 6 2';
'SOUTHMAYD 2 1';
'SOUTHMAYD 2 2';
'COLLINSVILLE 5 1';
'COLLINSVILLE 5 2';
'COLLINSVILLE 6 1';
'COLLINSVILLE 6 2';
'GAINESVILLE 7 1';
'GAINESVILLE 7 2';
'WHITEWRIGHT 2 1';
'WHITEWRIGHT 2 2';
'CADDO MILLS 6 1';
'CADDO MILLS 6 2';
'SHERMAN 6 1';
'SHERMAN 6 2';
'GREENVILLE 9 1';
'GREENVILLE 9 2';
'FRISCO 9 1';
'FRISCO 9 2';
'EAGLE PASS 1 1';
'QUEMADO 1 1';
'EAGLE PASS 2 1';
'LAREDO 1 1';
'LAREDO 2 1';
'LAREDO 3 1';
'LAREDO 4 1';
'LAREDO 5 1';
'LAREDO 6 1';
'LAREDO 7 1';
'LAREDO 8 1';
'LAREDO 9 1';
'LAREDO 9 2';
'LAREDO 10 1';
'LAREDO 11 1';
'LAREDO 12 1';
'LAREDO 13 1';
'LAREDO 14 1';
'LAREDO 15 1';
'LAREDO 16 1';
'OILTON 1 1';
'LAREDO 17 1';
'LAREDO 18 1';
'LAREDO 19 1';
'LAREDO 20 1';
'LAREDO 20 2';
'LAREDO 21 1';
'MIRANDO CITY 1 1';
'LAREDO 22 1';
'LAREDO 23 1';
'LAREDO 24 1';
'LAREDO 25 1';
'FREER 1 1';
'BENAVIDES 1 1';
'ZAPATA 1 1';
'REALITOS 1 1';
'HEBBRONVILLE 1 1';
'HEBBRONVILLE 2 1';
'LOPENO 1 1';
'FREER 2 1';
'SAN ISIDRO 1 1';
'CRYSTAL CITY 1 1';
'CRYSTAL CITY 1 2';
'CRYSTAL CITY 1 3';
'ARTESIA WELLS 1 1';
'CARRIZO SPRINGS 1 1';
'ASHERTON 1 1';
'BIG WELLS 1 1';
'COTULLA 1 1';
'ENCINAL 1 1';
'EL INDIO 1 1';
'QUEMADO 2 1';
'CATARINA 1 1';
'ENCINAL 2 1';
'ENCINAL 3 1';
'OILTON 2 1';
'ENCINAL 4 1';
'LAREDO 26 1';
'MIRANDO CITY 2 1';
'BRUNI 1 1';
'LA PRYOR 2 1';
'EL INDIO 2 1';
'ENCINAL 5 1';
'ENCINAL 6 1';
'FREER 3 1';
'LAREDO 27 1';
'EAGLE PASS 3 1';
'ENCINAL 7 1';
'ENCINAL 8 1';
'OILTON 3 1';
'QUEMADO 3 1';
'CATARINA 2 1';
'ENCINAL 9 1';
'LA PRYOR 3 1';
'QUEMADO 4 1';
'ARTESIA WELLS 2 1';
'EAGLE PASS 4 1';
'CARRIZO SPRINGS 2 1';
'MIRANDO CITY 3 1';
'FREER 4 1';
'MIRANDO CITY 4 1';
'SAN YGNACIO 1 1';
'OILTON 4 1';
'EL INDIO 3 1';
'MIRANDO CITY 5 1';
'EAGLE PASS 5 1';
'LAREDO 28 1';
'LAREDO 29 1';
'LAREDO 30 1';
'ROMA 1 1';
'RIO GRANDE CITY 1 1';
'SALINENO 1 1';
'RIO GRANDE CITY 2 1';
'RIO GRANDE CITY 3 1';
'ROMA 2 1';
'LOPENO 2 1';
'ROMA 3 1';
'RIO GRANDE CITY 4 1';
'ROMA 4 1';
'SAN ISIDRO 2 1';
'ROMA 5 1';
'GRULLA 1 1';
'ROMA 6 1';
'ROMA 7 1';
'QUEMADO 5 1';
'QUEMADO 5 2';
'QUEMADO 5 3';
'LAREDO 31 1';
'LAREDO 31 2';
'LAREDO 31 3';
'FALCON HEIGHTS 1 1';
'FALCON HEIGHTS 1 2';
'FALCON HEIGHTS 1 3';
'FALCON HEIGHTS 1 4';
'FALCON HEIGHTS 1 5';
'OILTON 5 1';
'OILTON 5 2';
'MIRANDO CITY 6 1';
'MIRANDO CITY 6 2';
'RIO GRANDE CITY 5 1';
'RIO GRANDE CITY 5 2';
'GRULLA 2 1';
'GRULLA 2 2';
'GRULLA 2 3';
'HEBBRONVILLE 3 1';
'HEBBRONVILLE 3 2';
'MIRANDO CITY 7 1';
'MIRANDO CITY 7 2';
'MIRANDO CITY 7 3';
'BRUNI 2 1';
'BRUNI 2 2';
'BRUNI 2 3';
'LOPENO 3 1';
'LOPENO 3 2';
'LOPENO 3 3';
'BRUNI 3 1';
'BRUNI 3 2';
'BRUNI 3 3';
'RIO GRANDE CITY 6 1';
'RIO GRANDE CITY 6 2';
'RIO GRANDE CITY 6 3';
'BRUNI 4 1';
'BRUNI 4 2';
'AMARILLO 1 1';
'CANYON 1 1';
'HAPPY 1 1';
'AMARILLO 2 1';
'UMBARGER 1 1';
'AMARILLO 3 1';
'WAYSIDE 1 1';
'UMBARGER 2 1';
'HAPPY 2 1';
'BOYS RANCH 1 1';
'MASTERSON 1 1';
'FRITCH 1 1';
'AMARILLO 4 1';
'CANYON 2 1';
'CANYON 3 1';
'HAPPY 3 1';
'AMARILLO 5 1';
'PANHANDLE 1 1';
'BOYS RANCH 2 1';
'BOYS RANCH 3 1';
'PAMPA 1 1';
'PANHANDLE 2 1';
'PANHANDLE 3 1';
'ESTELLINE 1 1';
'MIAMI 1 1';
'WHEELER 1 1';
'BRISCOE 1 1';
'GROOM 1 1';
'SHAMROCK 1 1';
'LELIA LAKE 1 1';
'CLAUDE 1 1';
'SHAMROCK 2 1';
'WELLINGTON 1 1';
'LAKEVIEW 1 1';
'MIAMI 2 1';
'WELLINGTON 2 1';
'RALLS 1 1';
'LOCKNEY 1 1';
'CROSBYTON 1 1';
'POST 1 1';
'QUITAQUE 1 1';
'MATADOR 1 1';
'SPUR 1 1';
'JAYTON 1 1';
'DICKENS 1 1';
'SPUR 2 1';
'GIRARD 1 1';
'ROTAN 1 1';
'SLATON 1 1';
'LOCKNEY 2 1';
'CROWELL 1 1';
'CHILDRESS 1 1';
'CHILLICOTHE 1 1';
'BENJAMIN 1 1';
'PADUCAH 1 1';
'O BRIEN 1 1';
'ASPERMONT 1 1';
'CHILDRESS 2 1';
'CHILDRESS 2 2';
'SUMMERFIELD 1 1';
'TULIA 1 1';
'TULIA 1 2';
'WILDORADO 1 1';
'HAPPY 4 1';
'HART 1 1';
'KRESS 1 1';
'DIMMITT 1 1';
'VEGA 1 1';
'HEREFORD 1 1';
'SUMMERFIELD 2 1';
'WAYSIDE 2 1';
'BOYS RANCH 4 1';
'SPRINGLAKE 1 1';
'IRA 1 1';
'GAIL 1 1';
'IRA 2 1';
'AMARILLO 6 1';
'AMARILLO 7 1';
'AMARILLO 8 1';
'AMARILLO 9 1';
'AMARILLO 10 1';
'BUSHLAND 1 1';
'AMARILLO 11 1';
'AMARILLO 12 1';
'AMARILLO 12 2';
'AMARILLO 13 1';
'AMARILLO 14 1';
'CANYON 4 1';
'AMARILLO 15 1';
'CANYON 5 1';
'CANYON 6 1';
'AMARILLO 16 1';
'CANYON 7 1';
'AMARILLO 17 1';
'AMARILLO 18 1';
'AMARILLO 19 1';
'AMARILLO 20 1';
'AMARILLO 21 1';
'AMARILLO 22 1';
'AMARILLO 23 1';
'AMARILLO 24 1';
'AMARILLO 25 1';
'AMARILLO 26 1';
'FLUVANNA 1 1';
'FLUVANNA 1 2';
'FLUVANNA 1 3';
'SNYDER 1 1';
'SNYDER 1 2';
'SNYDER 1 3';
'FLUVANNA 2 1';
'FLUVANNA 2 2';
'IRA 3 1';
'IRA 3 2';
'IRA 3 3';
'DOUGHERTY 1 1';
'DOUGHERTY 1 2';
'MCADOO 1 1';
'MCADOO 1 2';
'ODONNELL 1 1';
'ODONNELL 1 2';
'ODONNELL 2 1';
'ODONNELL 2 2';
'ODONNELL 2 3';
'ODONNELL 2 4';
'ROTAN 2 1';
'ROTAN 2 2';
'WHITE DEER 1 1';
'WHITE DEER 1 2';
'WHITE DEER 1 3';
'PANHANDLE 4 1';
'PANHANDLE 4 2';
'PANHANDLE 5 1';
'PANHANDLE 5 2';
'PANHANDLE 6 1';
'PANHANDLE 6 2';
'MOBEETIE 1 1';
'MOBEETIE 1 2';
'DOUGHERTY 2 1';
'DOUGHERTY 2 2';
'SOUTH PLAINS 1 1';
'SOUTH PLAINS 1 2';
'SOUTH PLAINS 1 3';
'UMBARGER 3 1';
'UMBARGER 3 2';
'ADRIAN 1 1';
'ADRIAN 1 2';
'ADRIAN 2 1';
'ADRIAN 2 2';
'SUMMERFIELD 3 1';
'SUMMERFIELD 3 2';
'GROOM 2 1';
'GROOM 2 2';
'FLUVANNA 3 1';
'FLUVANNA 3 2';
'LOCKNEY 3 1';
'LOCKNEY 3 2';
'LOCKNEY 3 3';
'UMBARGER 4 1';
'UMBARGER 4 2';
'UMBARGER 4 3';
'GOREE 1 1';
'GOREE 1 2';
'SILVERTON 1 1';
'SILVERTON 1 2';
'LOCKNEY 4 1';
'LOCKNEY 4 2';
'LOCKNEY 4 3';
'FLOYDADA 1 1';
'FLOYDADA 1 2';
'ENOCHS 1 1';
'ENOCHS 1 2';
'FLOYDADA 2 1';
'FLOYDADA 2 2';
'FLOYDADA 2 3';
'FLOYDADA 2 4';
'FLOYDADA 2 5';
'GROOM 3 1';
'GROOM 3 2';
'GROOM 3 3';
'ODELL 2 1';
'ODELL 2 2';
'UMBARGER 5 1';
'UMBARGER 5 2';
'UMBARGER 5 3';
'SNYDER 2 1';
'SNYDER 2 2';
'SNYDER 2 3';
'CROWELL 2 1';
'CROWELL 2 2';
'CROWELL 2 3';
'FLUVANNA 4 1';
'FLUVANNA 4 2';
'TAHOKA 1 1';
'TAHOKA 1 2';
'CHILLICOTHE 2 1';
'CHILLICOTHE 2 2';
'CHILLICOTHE 3 1';
'CHILLICOTHE 3 2';
'CHILLICOTHE 3 3';
'WILDORADO 2 1';
'WILDORADO 2 2';
'WILDORADO 2 3';
'WESLACO 1 1';
'WESLACO 2 1';
'WESLACO 3 1';
'WESLACO 3 2';
'DONNA 1 1';
'ELSA 1 1';
'WESLACO 4 1';
'DONNA 2 1';
'MERCEDES 1 1';
'WESLACO 5 1';
'ELSA 2 1';
'PROGRESO 1 1';
'SANTA MARIA 1 1';
'LA FERIA 1 1';
'DONNA 3 1';
'WESLACO 6 1';
'SAN BENITO 1 1';
'SAN BENITO 2 1';
'LOS INDIOS 1 1';
'OLMITO 1 1';
'SAN BENITO 3 1';
'SAN BENITO 4 1';
'HARLINGEN 1 1';
'OLMITO 2 1';
'LOS FRESNOS 1 1';
'OLMITO 3 1';
'RIO HONDO 1 1';
'SAN BENITO 5 1';
'MISSION 1 1';
'MISSION 1 2';
'MISSION 2 1';
'MISSION 3 1';
'MISSION 4 1';
'MISSION 5 1';
'MISSION 6 1';
'MISSION 7 1';
'MCALLEN 1 1';
'MCALLEN 2 1';
'MISSION 8 1';
'MCALLEN 3 1';
'MISSION 9 1';
'MCALLEN 4 1';
'HIDALGO 1 1';
'PROGRESO 2 1';
'HARLINGEN 2 1';
'LOS INDIOS 2 1';
'RIO HONDO 2 1';
'LYFORD 1 1';
'EDINBURG 1 1';
'RAYMONDVILLE 1 1';
'SOUTH PADRE ISLAND 1 1';
'SOUTH PADRE ISLAND 2 1';
'OLMITO 4 1';
'PORT ISABEL 1 1';
'DELMITA 1 1';
'LINN 1 1';
'HARGILL 1 1';
'HARGILL 2 1';
'HARGILL 3 1';
'EDCOUCH 1 1';
'SAN PERLITA 1 1';
'EDINBURG 2 1';
'HIDALGO 2 1';
'LA VILLA 1 1';
'COMBES 1 1';
'RIO HONDO 3 1';
'SANTA ELENA 1 1';
'SULLIVAN CITY 1 1';
'ENCINO 2 1';
'SANTA MARIA 2 1';
'PENITAS 1 1';
'RAYMONDVILLE 2 1';
'LASARA 1 1';
'LASARA 2 1';
'LOS FRESNOS 2 1';
'ENCINO 3 1';
'SAN ISIDRO 3 1';
'GRULLA 3 1';
'PORT ISABEL 2 1';
'PORT ISABEL 3 1';
'EDINBURG 3 1';
'LA BLANCA 1 1';
'EDINBURG 4 1';
'EDINBURG 5 1';
'EDINBURG 6 1';
'LA BLANCA 2 1';
'EDINBURG 7 1';
'EDINBURG 8 1';
'EDCOUCH 2 1';
'EDINBURG 9 1';
'EDINBURG 10 1';
'HARGILL 4 1';
'LA BLANCA 3 1';
'EDINBURG 11 1';
'LA BLANCA 4 1';
'EDINBURG 12 1';
'EDINBURG 13 1';
'BROWNSVILLE 1 1';
'BROWNSVILLE 2 1';
'BROWNSVILLE 3 1';
'BROWNSVILLE 4 1';
'BROWNSVILLE 5 1';
'BROWNSVILLE 6 1';
'BROWNSVILLE 7 1';
'BROWNSVILLE 8 1';
'OLMITO 5 1';
'OLMITO 6 1';
'OLMITO 7 1';
'OLMITO 8 1';
'BROWNSVILLE 9 1';
'PORT ISABEL 4 1';
'BROWNSVILLE 10 1';
'BROWNSVILLE 11 1';
'OLMITO 9 1';
'BROWNSVILLE 12 1';
'BROWNSVILLE 13 1';
'BROWNSVILLE 14 1';
'BROWNSVILLE 14 2';
'OLMITO 10 1';
'MCALLEN 5 1';
'HIDALGO 3 1';
'MCALLEN 6 1';
'MCALLEN 7 1';
'MCALLEN 8 1';
'SAN JUAN 1 1';
'PHARR 1 1';
'MCALLEN 9 1';
'MCALLEN 9 2';
'SAN JUAN 2 1';
'SAN JUAN 3 1';
'SAN JUAN 4 1';
'SAN JUAN 5 1';
'HIDALGO 4 1';
'MCALLEN 10 1';
'MCALLEN 11 1';
'EDINBURG 14 1';
'SAN JUAN 6 1';
'LA JOYA 1 1';
'GRULLA 4 1';
'SULLIVAN CITY 2 1';
'COMBES 2 1';
'COMBES 3 1';
'HARLINGEN 3 1';
'HARLINGEN 3 2';
'COMBES 4 1';
'RAYMONDVILLE 3 1';
'LA FERIA 2 1';
'PORT MANSFIELD 1 1';
'SANTA ROSA 1 1';
'LA FERIA 3 1';
'SAN PERLITA 2 1';
'LA FERIA 4 1';
'HARLINGEN 4 1';
'HARLINGEN 5 1';
'BROWNSVILLE 15 1';
'BROWNSVILLE 15 2';
'BROWNSVILLE 15 3';
'BROWNSVILLE 15 4';
'BROWNSVILLE 15 5';
'BROWNSVILLE 15 6';
'SANTA ROSA 2 1';
'SANTA ROSA 2 2';
'SANTA ROSA 2 3';
'SANTA ROSA 2 4';
'SANTA ROSA 2 5';
'SANTA ROSA 2 6';
'EDINBURG 15 1';
'EDINBURG 15 2';
'EDINBURG 15 3';
'EDINBURG 15 4';
'EDINBURG 16 1';
'EDINBURG 16 2';
'EDINBURG 16 3';
'EDINBURG 16 4';
'PENITAS 2 1';
'PENITAS 2 2';
'PENITAS 2 3';
'PENITAS 2 4';
'PENITAS 2 5';
'HARLINGEN 6 1';
'HARLINGEN 6 2';
'LYFORD 2 1';
'LYFORD 2 2';
'LYFORD 2 3';
'RAYMONDVILLE 4 1';
'RAYMONDVILLE 4 2';
'SAN PERLITA 3 1';
'SAN PERLITA 3 2';
'SAN PERLITA 3 3';
'RIO HONDO 4 1';
'RIO HONDO 4 2';
'RIO HONDO 4 3';
'HARGILL 5 1';
'HARGILL 5 2';
'HARGILL 5 3';
'HARGILL 5 4';
'HARGILL 5 5';
'HARGILL 5 6';
'HARGILL 5 7';
'HARGILL 5 8';
'HARGILL 5 9';
'HARGILL 5 10';
'LOS FRESNOS 3 1';
'LOS FRESNOS 3 2';
'SULLIVAN CITY 3 1';
'SULLIVAN CITY 3 2';
'SULLIVAN CITY 3 3';
'GATESVILLE 1 1';
'IREDELL 2 1';
'CRANFILLS GAP 1 1';
'IREDELL 3 1';
'JONESBORO 1 1';
'JONESBORO 2 1';
'CRANFILLS GAP 2 1';
'MERIDIAN 2 1';
'CLIFTON 1 1';
'CHINA SPRING 1 1';
'VALLEY MILLS 1 1';
'CHINA SPRING 2 1';
'AQUILLA 1 1';
'OGLESBY 1 1';
'VALLEY MILLS 2 1';
'CRAWFORD 1 1';
'OGLESBY 2 1';
'CLIFTON 2 1';
'GATESVILLE 2 1';
'CLIFTON 3 1';
'CRANFILLS GAP 3 1';
'GATESVILLE 3 1';
'GATESVILLE 4 1';
'BERTRAM 1 1';
'LOMETA 1 1';
'LOMETA 2 1';
'LAMPASAS 1 1';
'BURNET 1 1';
'BURNET 2 1';
'BERTRAM 2 1';
'LIBERTY HILL 3 1';
'BERTRAM 3 1';
'EVANT 1 1';
'LOMETA 3 1';
'PURMELA 1 1';
'EVANT 2 1';
'COPPERAS COVE 1 1';
'GATESVILLE 5 1';
'GATESVILLE 6 1';
'OGLESBY 3 1';
'LOMETA 4 1';
'LAMPASAS 2 1';
'EVANT 3 1';
'LAMPASAS 3 1';
'LAMPASAS 4 1';
'KEMPNER 1 1';
'KEMPNER 2 1';
'KEMPNER 3 1';
'FORT HOOD 1 1';
'BURNET 3 1';
'BERTRAM 4 1';
'BEND 1 1';
'BURNET 4 1';
'BRIGGS 1 1';
'BRIGGS 2 1';
'OGLESBY 4 1';
'BEND 2 1';
'BURNET 5 1';
'MOODY 1 1';
'EVANT 4 1';
'BEND 3 1';
'DE LEON 1 1';
'5_1_2021 1';
'5_2_2021 1';
'BLANKET 1 1';
'BROOKESMITH 1 1';
'ZEPHYR 1 1';
'EARLY 1 1';
'SIDNEY 1 1';
'COMANCHE 1 1';
'GUSTINE 1 1';
'ENERGY 1 1';
'PRIDDY 1 1';
'MULLIN 1 1';
'MULLIN 2 1';
'PRIDDY 2 1';
'PRIDDY 3 1';
'MULLIN 3 1';
'GOLDTHWAITE 1 1';
'GOLDTHWAITE 2 1';
'GORMAN 2 1';
'DE LEON 2 1';
'CARLTON 1 1';
'CARLTON 2 1';
'POTTSVILLE 1 1';
'HAMILTON 1 1';
'HAMILTON 2 1';
'HAMILTON 3 1';
'PURMELA 2 1';
'HICO 1 1';
'HICO 1 2';
'HICO 1 3';
'HICO 1 4';
'GOLDTHWAITE 3 1';
'EVANT 5 1';
'DUBLIN 4 1';
'COMANCHE 2 1';
'GUSTINE 2 1';
'ZEPHYR 2 1';
'GOLDTHWAITE 4 1';
'HICO 2 1';
'MULLIN 4 1';
'EARLY 2 1';
'DAVILLA 1 1';
'LOTT 1 1';
'LOTT 2 1';
'ROSEBUD 1 1';
'BUCKHOLTS 1 1';
'BUCKHOLTS 2 1';
'EDDY 1 1';
'BURLINGTON 1 1';
'ROGERS 1 1';
'LOTT 3 1';
'SATIN 1 1';
'MART 1 1';
'MARLIN 1 1';
'RIESEL 1 1';
'RICHLAND SPRINGS 1 1';
'SAN SABA 1 1';
'BEND 4 1';
'VALLEY SPRING 1 1';
'BLUFFTON 1 1';
'SAN SABA 2 1';
'WACO 1 1';
'WOODWAY 1 1';
'HEWITT 1 1';
'RIESEL 2 1';
'WACO 2 1';
'WACO 2 2';
'WACO 3 1';
'WACO 3 2';
'WACO 4 1';
'WACO 5 1';
'WACO 5 2';
'WACO 6 1';
'WACO 7 1';
'WACO 8 1';
'LORENA 1 1';
'AXTELL 1 1';
'RIESEL 3 1';
'MART 2 1';
'RIESEL 4 1';
'HEWITT 2 1';
'HEWITT 3 1';
'HEWITT 3 2';
'HEWITT 3 3';
'WACO 9 1';
'WACO 9 2';
'WACO 9 3';
'WACO 9 4';
'WACO 10 1';
'WOODWAY 2 1';
'ROGERS 2 1';
'BELTON 1 1';
'SALADO 1 1';
'SALADO 1 2';
'SALADO 2 1';
'LITTLE RIVER ACADEMY 1 1';
'SALADO 3 1';
'HOLLAND 1 1';
'BARTLETT 1 1';
'BARTLETT 1 2';
'HOLLAND 2 1';
'BARTLETT 2 1';
'JARRELL 1 1';
'KILLEEN 1 1';
'KILLEEN 1 2';
'KILLEEN 2 1';
'KILLEEN 2 2';
'FORT HOOD 2 1';
'KILLEEN 3 1';
'KILLEEN 3 2';
'KILLEEN 3 3';
'FORT HOOD 3 1';
'KILLEEN 4 1';
'KILLEEN 4 2';
'KILLEEN 5 1';
'FLORENCE 1 1';
'HARKER HEIGHTS 1 1';
'HARKER HEIGHTS 2 1';
'KILLEEN 6 1';
'NOLANVILLE 1 1';
'HARKER HEIGHTS 3 1';
'FORT HOOD 4 1';
'FORT HOOD 4 2';
'HARKER HEIGHTS 4 1';
'HARKER HEIGHTS 4 2';
'HARKER HEIGHTS 4 3';
'HARKER HEIGHTS 4 4';
'HARKER HEIGHTS 5 1';
'KILLEEN 7 1';
'ELM MOTT 1 1';
'ELM MOTT 1 2';
'CHINA SPRING 3 1';
'AXTELL 2 1';
'AXTELL 2 2';
'WEST 1 1';
'WEST 1 2';
'WEST 1 3';
'WEST 1 4';
'CHINA SPRING 4 1';
'WEST 2 1';
'AQUILLA 2 1';
'CHINA SPRING 5 1';
'CHINA SPRING 5 2';
'ELM MOTT 2 1';
'ELM MOTT 3 1';
'CHINA SPRING 6 1';
'WEST 3 1';
'GRANGER 2 1';
'GRANGER 3 1';
'MC GREGOR 1 1';
'HEWITT 4 1';
'HEWITT 5 1';
'HEWITT 5 2';
'BRUCEVILLE 1 1';
'MC GREGOR 2 1';
'MC GREGOR 2 2';
'CRAWFORD 2 1';
'CRAWFORD 3 1';
'VALLEY MILLS 3 1';
'CRAWFORD 4 1';
'WOODWAY 3 1';
'WOODWAY 4 1';
'HEWITT 6 1';
'BRUCEVILLE 2 1';
'LORENA 2 1';
'MOODY 2 1';
'BRUCEVILLE 3 1';
'WOODWAY 5 1';
'MC GREGOR 3 1';
'HEWITT 7 1';
'MC GREGOR 4 1';
'LIBERTY HILL 4 1';
'FLORENCE 2 1';
'GEORGETOWN 6 1';
'JARRELL 2 1';
'LIBERTY HILL 5 1';
'FLORENCE 3 1';
'FLORENCE 4 1';
'GEORGETOWN 7 1';
'GEORGETOWN 8 1';
'GEORGETOWN 8 2';
'GEORGETOWN 9 1';
'GEORGETOWN 10 1';
'FLORENCE 5 1';
'JARRELL 3 1';
'JARRELL 3 2';
'LIBERTY HILL 6 1';
'LIBERTY HILL 7 1';
'LIBERTY HILL 7 2';
'LITTLE RIVER ACADEMY 2 1';
'LITTLE RIVER ACADEMY 2 2';
'TROY 1 1';
'TROY 1 2';
'TEMPLE 1 1';
'BELTON 2 1';
'BELTON 2 2';
'TROY 2 1';
'BELTON 3 1';
'BELTON 4 1';
'LITTLE RIVER ACADEMY 3 1';
'MOODY 3 1';
'MOODY 3 2';
'MOODY 4 1';
'MOODY 5 1';
'BELTON 5 1';
'BELTON 5 2';
'TEMPLE 2 1';
'TEMPLE 3 1';
'TEMPLE 4 1';
'LITTLE RIVER ACADEMY 4 1';
'BURLINGTON 2 1';
'TROY 3 1';
'TEMPLE 5 1';
'TEMPLE 5 2';
'TEMPLE 5 3';
'TEMPLE 6 1';
'TEMPLE 6 2';
'BELTON 6 1';
'MOODY 6 1';
'COPPERAS COVE 2 1';
'BURNET 6 1';
'LAMPASAS 5 1';
'KEMPNER 4 1';
'BERTRAM 5 1';
'LOMETA 5 1';
'KEMPNER 5 1';
'FORT HOOD 5 1';
'KEMPNER 6 1';
'BUCHANAN DAM 1 1';
'KEMPNER 7 1';
'BURNET 7 1';
'COPPERAS COVE 3 1';
'EARLY 3 1';
'GOLDTHWAITE 5 1';
'DE LEON 3 1';
'COMANCHE 3 1';
'BLANKET 2 1';
'BROWNWOOD 1 1';
'DUBLIN 5 1';
'CLIFTON 4 1';
'MERIDIAN 3 1';
'HAMILTON 4 1';
'GATESVILLE 7 1';
'GATESVILLE 7 2';
'GATESVILLE 7 3';
'GATESVILLE 7 4';
'GATESVILLE 8 1';
'VALLEY MILLS 4 1';
'OGLESBY 5 1';
'HICO 3 1';
'MARLIN 2 1';
'CHILTON 1 1';
'ROSEBUD 2 1';
'BUCHANAN DAM 2 1';
'BUCHANAN DAM 2 2';
'BUCHANAN DAM 2 3';
'BUCHANAN DAM 2 4';
'BUCHANAN DAM 3 1';
'BUCHANAN DAM 3 2';
'WHITNEY 4 1';
'WHITNEY 4 2';
'WHITNEY 4 3';
'WHITNEY 5 1';
'WHITNEY 5 2';
'WHITNEY 5 3';
'WHITNEY 5 4';
'WHITNEY 5 5';
'WHITNEY 5 6';
'RIESEL 5 1';
'RIESEL 5 2';
'RIESEL 5 3';
'TEMPLE 7 1';
'TEMPLE 7 2';
'TEMPLE 7 3';
'TEMPLE 7 4';
'TEMPLE 7 5';
'TEMPLE 7 6';
'TEMPLE 7 7';
'GOLDTHWAITE 6 1';
'GOLDTHWAITE 6 2';
'GOLDTHWAITE 6 3';
'GOLDTHWAITE 6 4';
'GOLDTHWAITE 6 5';
'COMANCHE 4 1';
'COMANCHE 4 2';
'COMANCHE 4 3';
'FORT HOOD 6 1';
'FORT HOOD 6 2';
'PRIDDY 4 1';
'PRIDDY 4 2';
'PRIDDY 4 3';
'MERIDIAN 4 1';
'MERIDIAN 4 2';
'EDDY 2 1';
'EDDY 2 2';
'HEWITT 8 1';
'HEWITT 8 2';
'PECOS 1 1';
'MARFA 1 1';
'SALT FLAT 1 1';
'VAN HORN 1 1';
'TERLINGUA 1 1';
'TERLINGUA 2 1';
'IRAAN 1 1';
'SANDERSON 1 1';
'FORT DAVIS 1 1';
'PRESIDIO 1 1';
'PRESIDIO 2 1';
'PECOS 2 1';
'BALMORHEA 1 1';
'COYANOSA 1 1';
'FORT STOCKTON 1 1';
'FORT STOCKTON 2 1';
'MARFA 2 1';
'MARATHON 1 1';
'MC CAMEY 1 1';
'MARFA 3 1';
'SANDERSON 2 1';
'VALENTINE 1 1';
'PRESIDIO 3 1';
'SHEFFIELD 1 1';
'SHEFFIELD 2 1';
'DRYDEN 1 1';
'LANGTRY 1 1';
'NOTREES 1 1';
'BIG SPRING 1 1';
'KNOTT 1 1';
'ODESSA 1 1';
'GARDENDALE 1 1';
'MIDLAND 1 1';
'MIDLAND 2 1';
'COAHOMA 1 1';
'STANTON 1 1';
'BIG SPRING 2 1';
'NOTREES 2 1';
'GARDENDALE 2 1';
'MIDLAND 3 1';
'MIDKIFF 1 1';
'GOLDSMITH 1 1';
'KNOTT 2 1';
'BIG SPRING 3 1';
'COAHOMA 2 1';
'KNOTT 3 1';
'MIDLAND 4 1';
'ODESSA 2 1';
'MIDKIFF 2 1';
'NOTREES 3 1';
'ODESSA 3 1';
'NOTREES 4 1';
'GOLDSMITH 2 1';
'MIDLAND 5 1';
'FORSAN 1 1';
'COAHOMA 3 1';
'COAHOMA 4 1';
'TARZAN 1 1';
'LAMESA 1 1';
'STANTON 2 1';
'ACKERLY 1 1';
'FORSAN 2 1';
'IRA 4 1';
'GARDEN CITY 1 1';
'ANDREWS 1 1';
'MONAHANS 1 1';
'TARZAN 2 1';
'KERMIT 1 1';
'BARSTOW 1 1';
'CRANE 1 1';
'GARDEN CITY 2 1';
'MIDKIFF 3 1';
'RANKIN 1 1';
'ANDREWS 2 1';
'MENTONE 1 1';
'GRANDFALLS 1 1';
'ODESSA 4 1';
'ODESSA 5 1';
'ODESSA 6 1';
'ODESSA 7 1';
'ODESSA 8 1';
'GARDENDALE 3 1';
'ODESSA 9 1';
'ODESSA 10 1';
'ODESSA 11 1';
'ODESSA 12 1';
'ODESSA 13 1';
'ODESSA 14 1';
'MIDLAND 6 1';
'MIDLAND 7 1';
'MIDLAND 8 1';
'GARDENDALE 4 1';
'MIDLAND 9 1';
'MIDLAND 10 1';
'MIDLAND 11 1';
'MIDLAND 12 1';
'MIDLAND 13 1';
'MIDLAND 13 2';
'MIDLAND 14 1';
'MIDLAND 15 1';
'MIDLAND 16 1';
'MIDLAND 17 1';
'MIDLAND 18 1';
'MIDLAND 19 1';
'MIDLAND 20 1';
'MIDLAND 21 1';
'MIDLAND 22 1';
'MIDLAND 23 1';
'BIG SPRING 4 1';
'BIG SPRING 5 1';
'BIG SPRING 6 1';
'BIG SPRING 7 1';
'ODESSA 15 1';
'ODESSA 16 1';
'ODESSA 17 1';
'GOLDSMITH 3 1';
'WICKETT 1 1';
'WICKETT 1 2';
'WICKETT 1 3';
'WICKETT 1 4';
'WICKETT 1 5';
'WICKETT 1 6';
'WICKETT 1 7';
'WICKETT 1 8';
'WICKETT 1 9';
'BIG SPRING 8 1';
'BIG SPRING 8 2';
'BIG SPRING 8 3';
'BIG SPRING 8 4';
'BIG SPRING 8 5';
'BIG SPRING 8 6';
'BIG SPRING 8 7';
'BIG SPRING 9 1';
'BIG SPRING 9 2';
'IRAAN 2 1';
'IRAAN 2 2';
'IRAAN 2 3';
'IRAAN 2 4';
'ODESSA 18 1';
'ODESSA 18 2';
'ODESSA 18 3';
'ODESSA 18 4';
'ODESSA 18 5';
'ODESSA 18 6';
'ODESSA 18 7';
'MC CAMEY 2 1';
'MC CAMEY 2 2';
'IRAAN 3 1';
'IRAAN 3 2';
'IMPERIAL 1 1';
'IMPERIAL 1 2';
'IMPERIAL 2 1';
'IMPERIAL 2 2';
'IMPERIAL 2 3';
'IRAAN 4 1';
'IRAAN 4 2';
'IRAAN 4 3';
'ODESSA 19 1';
'ODESSA 19 2';
'ODESSA 19 3';
'ODESSA 19 4';
'ODESSA 19 5';
'ODESSA 19 6';
'ODESSA 19 7';
'ODESSA 19 8';
'FORSAN 3 1';
'FORSAN 3 2';
'FORSAN 4 1';
'FORSAN 4 2';
'LENORAH 1 1';
'LENORAH 1 2';
'LENORAH 1 3';
'BIG SPRING 10 1';
'BIG SPRING 10 2';
'IRAAN 5 1';
'IRAAN 5 2';
'FORSAN 5 1';
'FORSAN 5 2';
'FORSAN 5 3';
'FORSAN 6 1';
'FORSAN 6 2';
'FORSAN 7 1';
'FORSAN 7 2';
'FORSAN 7 3';
'FORSAN 8 1';
'FORSAN 8 2';
'GOLDSMITH 4 1';
'GOLDSMITH 4 2';
'GOLDSMITH 4 3';
'GOLDSMITH 4 4';
'FORT STOCKTON 3 1';
'FORT STOCKTON 3 2';
'GOLDSMITH 5 1';
'GOLDSMITH 5 2';
'GOLDSMITH 5 3';
'PRESIDIO 4 1';
'PRESIDIO 4 2';
'SARAGOSA 1 1';
'SARAGOSA 1 2';
'MC CAMEY 3 1';
'MC CAMEY 3 2';
'MC CAMEY 3 3';
'ACKERLY 2 1';
'ACKERLY 2 2';
'GARDEN CITY 3 1';
'GARDEN CITY 3 2';
'GARDEN CITY 3 3';
'GARDEN CITY 3 4';
'GARDEN CITY 3 5';
'GARDEN CITY 4 1';
'GARDEN CITY 4 2';
'SARAGOSA 2 1';
'SARAGOSA 2 2';
'FORT STOCKTON 4 1';
'FORT STOCKTON 4 2';
'MC CAMEY 4 1';
'MC CAMEY 4 2';
'MC CAMEY 4 3';
'LAMESA 2 1';
'LAMESA 2 2';
'MC CAMEY 5 1';
'MC CAMEY 5 2';
'PRESIDIO 5 1';
'PRESIDIO 5 2';
'MC CAMEY 6 1';
'MC CAMEY 6 2';
'MC CAMEY 7 1';
'MC CAMEY 7 2';
'MARATHON 2 1';
'MARATHON 2 2';
'MARATHON 2 3';
'MARATHON 2 4';
'BIG SPRING 11 1';
'BIG SPRING 11 2';
'MC CAMEY 8 1';
'MC CAMEY 8 2';
'LAMESA 3 1';
'LAMESA 3 2';
'KERMIT 2 1';
'KERMIT 2 2';
'KERMIT 2 3';
'PECOS 3 1';
'PECOS 3 2';
'ANDREWS 3 1';
'ANDREWS 3 2';
'SCHULENBURG 2 1';
'SCHULENBURG 3 1';
'OAKLAND 1 1';
'WEIMAR 1 1';
'WEIMAR 2 1';
'ROCK ISLAND 1 1';
'SHERIDAN 1 1';
'GLIDDEN 1 1';
'SHERIDAN 2 1';
'DIME BOX 1 1';
'CARMINE 1 1';
'LEXINGTON 1 1';
'LEXINGTON 2 1';
'LINCOLN 2 1';
'LEDBETTER 1 1';
'BRENHAM 1 1';
'BRENHAM 2 1';
'BURTON 1 1';
'ROUND TOP 1 1';
'LA GRANGE 2 1';
'ROUND TOP 2 1';
'LA GRANGE 3 1';
'FAYETTEVILLE 1 1';
'BURTON 2 1';
'INDUSTRY 1 1';
'INDUSTRY 2 1';
'BLEIBLERVILLE 1 1';
'NEW ULM 1 1';
'GLIDDEN 2 1';
'GLIDDEN 3 1';
'DIME BOX 2 1';
'COLUMBUS 1 1';
'ELLINGER 1 1';
'SCHULENBURG 4 1';
'GIDDINGS 2 1';
'SEALY 6 1';
'HEMPSTEAD 1 1';
'SEALY 7 1';
'BELLVILLE 1 1';
'ALLEYTON 1 1';
'BELLVILLE 2 1';
'BRENHAM 3 1';
'BRENHAM 4 1';
'WASHINGTON 1 1';
'WASHINGTON 2 1';
'WASHINGTON 3 1';
'WASHINGTON 4 1';
'CHAPPELL HILL 1 1';
'CHAPPELL HILL 2 1';
'PRAIRIE VIEW 2 1';
'HEMPSTEAD 2 1';
'PLANTERSVILLE 1 1';
'PRAIRIE VIEW 3 1';
'BLEIBLERVILLE 2 1';
'BELLVILLE 3 1';
'BLEIBLERVILLE 3 1';
'CAT SPRING 1 1';
'CAT SPRING 2 1';
'ALLEYTON 2 1';
'ALLEYTON 3 1';
'ALTAIR 2 1';
'PRAIRIE VIEW 4 1';
'HEMPSTEAD 3 1';
'SEALY 8 1';
'BELLVILLE 4 1';
'SCHULENBURG 5 1';
'BRENHAM 5 1';
'BRENHAM 5 2';
'LA GRANGE 4 1';
'COLUMBUS 2 1';
'HEMPSTEAD 4 1';
'HEMPSTEAD 4 2';
'BRENHAM 6 1';
'GIDDINGS 3 1';
'GIDDINGS 4 1';
'COLUMBUS 3 1';
'HEMPSTEAD 5 1';
'NAVASOTA 1 1';
'IOLA 1 1';
'IOLA 1 2';
'MADISONVILLE 1 1';
'MIDWAY 1 1';
'COLLEGE STATION 1 1';
'HUNTSVILLE 1 1';
'PLANTERSVILLE 2 1';
'DODGE 1 1';
'RICHARDS 1 1';
'SNOOK 1 1';
'IOLA 2 1';
'IOLA 3 1';
'SHIRO 1 1';
'ANDERSON 1 1';
'BEDIAS 1 1';
'WASHINGTON 5 1';
'PLANTERSVILLE 3 1';
'PLANTERSVILLE 4 1';
'MADISONVILLE 2 1';
'MIDWAY 2 1';
'NORTH ZULCH 1 1';
'NORTH ZULCH 2 1';
'MADISONVILLE 3 1';
'MIDWAY 3 1';
'HUNTSVILLE 2 1';
'RIVERSIDE 1 1';
'SHIRO 2 1';
'PLANTERSVILLE 5 1';
'NORMANGEE 1 1';
'NORTH ZULCH 3 1';
'IOLA 4 1';
'NAVASOTA 2 1';
'HUNTSVILLE 3 1';
'NEW WAVERLY 6 1';
'LEONA 1 1';
'LOVELADY 1 1';
'NAVASOTA 3 1';
'HEARNE 1 1';
'CALDWELL 1 1';
'MILANO 1 1';
'ROCKDALE 1 1';
'ROCKDALE 2 1';
'ROSEBUD 3 1';
'MILANO 2 1';
'DIME BOX 3 1';
'GAUSE 1 1';
'CALDWELL 2 1';
'CALDWELL 3 1';
'MUMFORD 1 1';
'HEARNE 2 1';
'SOMERVILLE 1 1';
'SNOOK 2 1';
'BRYAN 1 1';
'SNOOK 3 1';
'CALVERT 1 1';
'CAMERON 1 1';
'CALVERT 2 1';
'CAMERON 2 1';
'CAMERON 3 1';
'MILANO 3 1';
'CALDWELL 4 1';
'SOMERVILLE 2 1';
'REAGAN 1 1';
'CALVERT 3 1';
'FRANKLIN 1 1';
'ROCKDALE 3 1';
'HEARNE 3 1';
'HEARNE 4 1';
'SNOOK 4 1';
'BREMOND 1 1';
'MEXIA 1 1';
'DONIE 1 1';
'DONIE 2 1';
'BREMOND 2 1';
'MART 3 1';
'TEAGUE 1 1';
'GROESBECK 1 1';
'GROESBECK 2 1';
'THORNTON 1 1';
'KOSSE 1 1';
'TEAGUE 2 1';
'BUFFALO 1 1';
'JEWETT 1 1';
'BUFFALO 2 1';
'JEWETT 2 1';
'KOSSE 2 1';
'KOSSE 3 1';
'FRANKLIN 2 1';
'FRANKLIN 3 1';
'FLYNN 1 1';
'JEWETT 3 1';
'LEONA 2 1';
'NORMANGEE 2 1';
'MARQUEZ 1 1';
'MARQUEZ 2 1';
'REAGAN 2 1';
'GROESBECK 3 1';
'FRANKLIN 4 1';
'BUFFALO 3 1';
'MART 4 1';
'THORNTON 2 1';
'CENTERVILLE 1 1';
'BUFFALO 4 1';
'CENTERVILLE 2 1';
'CROCKETT 1 1';
'LOVELADY 2 1';
'CROCKETT 2 1';
'PENNINGTON 1 1';
'CENTERVILLE 3 1';
'LOVELADY 3 1';
'CENTERVILLE 4 1';
'RICHARDS 2 1';
'PLANTERSVILLE 6 1';
'MONTGOMERY 5 1';
'MONTGOMERY 6 1';
'MONTGOMERY 7 1';
'RICHARDS 3 1';
'PLANTERSVILLE 7 1';
'JEWETT 4 1';
'FRANKLIN 5 1';
'LEONA 3 1';
'NORMANGEE 3 1';
'NORMANGEE 4 1';
'NORTH ZULCH 4 1';
'MADISONVILLE 4 1';
'BEDIAS 2 1';
'BRYAN 2 1';
'CALDWELL 5 1';
'CALDWELL 5 2';
'BRYAN 3 1';
'BRYAN 4 1';
'COLLEGE STATION 2 1';
'NAVASOTA 4 1';
'HEARNE 5 1';
'CAMERON 4 1';
'BRYAN 5 1';
'COLLEGE STATION 3 1';
'SOMERVILLE 3 1';
'ROCKDALE 4 1';
'BRYAN 6 1';
'BRYAN 7 1';
'ROCKDALE 5 1';
'BRYAN 8 1';
'BRYAN 9 1';
'COLLEGE STATION 4 1';
'COLLEGE STATION 5 1';
'COLLEGE STATION 6 1';
'SNOOK 5 1';
'SOMERVILLE 4 1';
'COLLEGE STATION 7 1';
'COLLEGE STATION 8 1';
'COLLEGE STATION 9 1';
'COLLEGE STATION 10 1';
'CALVERT 4 1';
'NAVASOTA 5 1';
'NAVASOTA 5 2';
'BRYAN 10 1';
'COLLEGE STATION 11 1';
'BRYAN 11 1';
'BRYAN 12 1';
'ROCKDALE 6 1';
'TEAGUE 3 1';
'MEXIA 2 1';
'MEXIA 2 2';
'KIRVIN 1 1';
'GROESBECK 4 1';
'KOSSE 4 1';
'BREMOND 3 1';
'THORNTON 3 1';
'BUFFALO 5 1';
'HUNTSVILLE 4 1';
'NEW WAVERLY 7 1';
'HUNTSVILLE 5 1';
'LOVELADY 4 1';
'RIVERSIDE 2 1';
'HUNTSVILLE 6 1';
'DONIE 3 1';
'DONIE 3 2';
'DONIE 3 3';
'DONIE 3 4';
'BRYAN 13 1';
'BRYAN 13 2';
'FAYETTEVILLE 2 1';
'FAYETTEVILLE 2 2';
'FAYETTEVILLE 2 3';
'FAYETTEVILLE 2 4';
'FRANKLIN 6 1';
'FRANKLIN 6 2';
'FRANKLIN 6 3';
'FRANKLIN 6 4';
'FRANKLIN 6 5';
'FRANKLIN 6 6';
'MUMFORD 2 1';
'MUMFORD 2 2';
'MUMFORD 2 3';
'MUMFORD 2 4';
'BREMOND 4 1';
'BREMOND 4 2';
'BREMOND 4 3';
'BREMOND 4 4';
'BREMOND 4 5';
'BREMOND 4 6';
'SHIRO 3 1';
'SHIRO 3 2';
'SHIRO 3 3';
'SHIRO 3 4';
'SHIRO 3 5';
'COLLEGE STATION 12 1';
'COLLEGE STATION 12 2';
'COLLEGE STATION 12 3';
'COLLEGE STATION 12 4';
'ROCK ISLAND 2 1';
'ROCK ISLAND 2 2';
'ROCK ISLAND 2 3';
'ROCK ISLAND 2 4';
'MARLIN 3 1';
'MARLIN 3 2';
'ROCKSPRINGS 1 1';
'JUNCTION 1 1';
'HEXT 1 1';
'MENARD 1 1';
'OZONA 1 1';
'ELDORADO 1 1';
'ELDORADO 2 1';
'FORT MC KAVETT 1 1';
'OZONA 2 1';
'SONORA 1 1';
'ROOSEVELT 1 1';
'JUNCTION 2 1';
'JUNCTION 2 2';
'JUNCTION 2 3';
'JUNCTION 2 4';
'ROCKSPRINGS 2 1';
'ROCKSPRINGS 3 1';
'MOUNTAIN HOME 4 1';
'ELDORADO 3 1';
'OZONA 3 1';
'FORT MC KAVETT 2 1';
'LAUGHLIN A F B 1 1';
'LAUGHLIN A F B 2 1';
'LAUGHLIN A F B 3 1';
'LAUGHLIN A F B 4 1';
'LAUGHLIN A F B 5 1';
'COMSTOCK 1 1';
'DEL RIO 1 1';
'LAUGHLIN A F B 6 1';
'LAUGHLIN A F B 6 2';
'LAUGHLIN A F B 6 3';
'LAUGHLIN A F B 7 1';
'DEL RIO 2 1';
'LAUGHLIN A F B 8 1';
'LANGTRY 2 1';
'COMSTOCK 2 1';
'DEL RIO 3 1';
'DEL RIO 4 1';
'COMSTOCK 3 1';
'COMSTOCK 4 1';
'DEL RIO 5 1';
'DEL RIO 6 1';
'LANGTRY 3 1';
'COMSTOCK 5 1';
'LANGTRY 4 1';
'LANGTRY 5 1';
'SONORA 2 1';
'LANGTRY 6 1';
'LAUGHLIN A F B 9 1';
'COMSTOCK 6 1';
'DEL RIO 7 1';
'COMSTOCK 7 1';
'LANGTRY 7 1';
'DEL RIO 8 1';
'DEL RIO 9 1';
'COMSTOCK 8 1';
'MOUNTAIN HOME 5 1';
'DYESS AFB 1 1';
'DYESS AFB 2 1';
'ABILENE 1 1';
'TYE 1 1';
'BUFFALO GAP 1 1';
'LAWN 1 1';
'OVALO 1 1';
'MERKEL 1 1';
'TYE 2 1';
'TUSCOLA 1 1';
'CLYDE 1 1';
'WINGATE 1 1';
'MERKEL 2 1';
'TUSCOLA 2 1';
'OVALO 2 1';
'NOLAN 1 1';
'ABILENE 2 1';
'WALL 1 1';
'MILES 1 1';
'GOODFELLOW AFB 1 1';
'CARLSBAD 1 1';
'KNICKERBOCKER 1 1';
'TENNYSON 1 1';
'SAN ANGELO 1 1';
'GOODFELLOW AFB 2 1';
'KNICKERBOCKER 2 1';
'KNICKERBOCKER 3 1';
'WALL 2 1';
'WALL 3 1';
'CHRISTOVAL 1 1';
'EOLA 1 1';
'CHRISTOVAL 2 1';
'WATER VALLEY 1 1';
'KNICKERBOCKER 4 1';
'CARLSBAD 2 1';
'BANGS 1 1';
'BURKETT 1 1';
'BROOKESMITH 2 1';
'BROWNWOOD 2 1';
'RISING STAR 1 1';
'BANGS 2 1';
'RULE 1 1';
'KNOX CITY 1 1';
'WEINERT 1 1';
'HASKELL 1 1';
'MELVIN 1 1';
'BRADY 1 1';
'GOULDBUSK 1 1';
'VOCA 1 1';
'EDEN 1 1';
'BRADY 2 1';
'ART 1 1';
'MASON 1 1';
'ROCHELLE 1 1';
'STERLING CITY 1 1';
'HERMLEIGH 1 1';
'COLORADO CITY 1 1';
'COLORADO CITY 2 1';
'WINTERS 1 1';
'LORAINE 1 1';
'SWEETWATER 1 1';
'NOVICE 1 1';
'BALLINGER 1 1';
'ROWENA 1 1';
'PAINT ROCK 1 1';
'ANSON 1 1';
'HAWLEY 1 1';
'ROBERT LEE 1 1';
'MERTZON 1 1';
'BLACKWELL 1 1';
'NORTON 1 1';
'ROBY 1 1';
'HAMLIN 1 1';
'NOLAN 2 1';
'VOSS 1 1';
'ROBERT LEE 2 1';
'ROBY 2 1';
'GOLDSBORO 1 1';
'WATER VALLEY 2 1';
'WINGATE 2 1';
'CLYDE 2 1';
'ABILENE 3 1';
'COLEMAN 1 1';
'SANTA ANNA 1 1';
'CROSS PLAINS 1 1';
'MORAN 1 1';
'BAIRD 1 1';
'CISCO 1 1';
'COLEMAN 2 1';
'RISING STAR 2 1';
'CLYDE 3 1';
'LUEDERS 1 1';
'BURKETT 2 1';
'MERKEL 3 1';
'DYESS AFB 3 1';
'BUFFALO GAP 2 1';
'BUFFALO GAP 3 1';
'OVALO 3 1';
'MERKEL 4 1';
'DYESS AFB 4 1';
'DYESS AFB 5 1';
'DYESS AFB 6 1';
'ABILENE 4 1';
'DYESS AFB 7 1';
'DYESS AFB 8 1';
'BUFFALO GAP 4 1';
'DYESS AFB 9 1';
'DYESS AFB 9 2';
'DYESS AFB 9 3';
'DYESS AFB 9 4';
'DYESS AFB 10 1';
'ABILENE 5 1';
'GOODFELLOW AFB 3 1';
'GOODFELLOW AFB 4 1';
'GOODFELLOW AFB 5 1';
'GOODFELLOW AFB 6 1';
'GOODFELLOW AFB 7 1';
'KNICKERBOCKER 5 1';
'KNICKERBOCKER 6 1';
'GOODFELLOW AFB 8 1';
'GOODFELLOW AFB 9 1';
'GOODFELLOW AFB 9 2';
'GOODFELLOW AFB 9 3';
'GOODFELLOW AFB 9 4';
'GOODFELLOW AFB 10 1';
'GOODFELLOW AFB 11 1';
'GOODFELLOW AFB 12 1';
'SAN ANGELO 2 1';
'GOODFELLOW AFB 13 1';
'GOODFELLOW AFB 14 1';
'BROWNWOOD 3 1';
'BANGS 3 1';
'5_3_2021 1';
'BROWNWOOD 4 1';
'COLORADO CITY 3 1';
'COLORADO CITY 3 2';
'COLORADO CITY 3 3';
'COLORADO CITY 3 4';
'COLORADO CITY 3 5';
'COLORADO CITY 3 6';
'COLORADO CITY 3 7';
'LAUGHLIN A F B 10 1';
'LAUGHLIN A F B 10 2';
'SILVER 1 1';
'SILVER 1 2';
'SILVER 1 3';
'SILVER 1 4';
'SILVER 1 5';
'TRENT 1 1';
'TRENT 1 2';
'TRENT 1 3';
'SWEETWATER 2 1';
'SWEETWATER 2 2';
'SWEETWATER 3 1';
'SWEETWATER 3 2';
'NOLAN 3 1';
'NOLAN 3 2';
'NOLAN 3 3';
'TYE 3 1';
'TYE 3 2';
'WINGATE 3 1';
'WINGATE 3 2';
'WINGATE 3 3';
'WINGATE 3 4';
'MARYNEAL 1 1';
'MARYNEAL 1 2';
'MARYNEAL 2 1';
'MARYNEAL 2 2';
'MARYNEAL 2 3';
'MARYNEAL 3 1';
'MARYNEAL 3 2';
'ABILENE 6 1';
'ABILENE 6 2';
'ABILENE 6 3';
'ABILENE 7 1';
'ABILENE 7 2';
'ABILENE 7 3';
'NOLAN 4 1';
'NOLAN 4 2';
'NOLAN 4 3';
'LORAINE 2 1';
'LORAINE 2 2';
'LORAINE 3 1';
'LORAINE 3 2';
'LORAINE 3 3';
'HERMLEIGH 2 1';
'HERMLEIGH 2 2';
'NOLAN 5 1';
'NOLAN 5 2';
'MERKEL 5 1';
'MERKEL 5 2';
'SILVER 2 1';
'SILVER 2 2';
'SILVER 2 3';
'SILVER 2 4';
'SILVER 2 5';
'SILVER 2 6';
'STERLING CITY 2 1';
'STERLING CITY 2 2';
'STERLING CITY 2 3';
'STERLING CITY 2 4';
'STERLING CITY 2 5';
'BLACKWELL 2 1';
'BLACKWELL 2 2';
'BLACKWELL 2 3';
'BLACKWELL 2 4';
'BLACKWELL 2 5';
'HERMLEIGH 3 1';
'HERMLEIGH 3 2';
'HERMLEIGH 3 3';
'LUEDERS 2 1';
'LUEDERS 2 2';
'LUEDERS 2 3';
'STERLING CITY 3 1';
'STERLING CITY 3 2';
'STERLING CITY 3 3';
'HERMLEIGH 4 1';
'HERMLEIGH 4 2';
'HERMLEIGH 4 3';
'ROSCOE 1 1';
'ROSCOE 1 2';
'KNICKERBOCKER 7 1';
'KNICKERBOCKER 7 2';
'LORAINE 4 1';
'LORAINE 4 2';
'LORAINE 4 3';
'HASKELL 2 1';
'HASKELL 2 2';
'HASKELL 2 3';
'DEL RIO 10 1';
'DEL RIO 10 2';
'WEINERT 2 1';
'WEINERT 2 2';
'DOOLE 1 1';
'DOOLE 1 2';
'SILVER 3 1';
'SILVER 3 2';
'WEINERT 3 1';
'WEINERT 3 2';
'WEINERT 3 3';
'BARNHART 1 1';
'BARNHART 1 2';
'BARNHART 1 3';
'EDEN 2 1';
'EDEN 2 2';
'EDEN 2 3';
'ELDORADO 4 1';
'ELDORADO 4 2';
'ELDORADO 4 3';
'ELDORADO 4 4';
'ELDORADO 4 5';
'HEXT 2 1';
'HEXT 2 2';
'BARNHART 2 1';
'BARNHART 2 2';
'BARNHART 2 3';
'OZONA 4 1';
'OZONA 4 2';
'OZONA 4 3';
'FRUITVALE 1 1';
'LARUE 1 1';
'ATHENS 1 1';
'MABANK 2 1';
'LINDALE 1 1';
'MALAKOFF 1 1';
'MURCHISON 1 1';
'VAN 1 1';
'LINDALE 2 1';
'BEN WHEELER 1 1';
'BEN WHEELER 2 1';
'TYLER 1 1';
'BROWNSBORO 1 1';
'LARUE 2 1';
'FRANKSTON 1 1';
'CAYUGA 1 1';
'CANTON 1 1';
'FRUITVALE 2 1';
'CANTON 2 1';
'GRAND SALINE 1 1';
'EUSTACE 1 1';
'ATHENS 2 1';
'LARUE 3 1';
'MINEOLA 1 1';
'MURCHISON 2 1';
'BEN WHEELER 3 1';
'ALBA 1 1';
'CHANDLER 1 1';
'EDGEWOOD 1 1';
'CUMBY 3 1';
'CUMBY 4 1';
'LONE OAK 5 1';
'POINT 1 1';
'EMORY 1 1';
'EDGEWOOD 2 1';
'DIBOLL 1 1';
'CUSHING 1 1';
'POLLOK 1 1';
'NACOGDOCHES 1 1';
'CUSHING 2 1';
'SACUL 1 1';
'ALTO 1 1';
'ALTO 2 1';
'WELLS 1 1';
'RATCLIFF 1 1';
'GARRISON 1 1';
'DOUGLASS 1 1';
'GARRISON 2 1';
'GARRISON 3 1';
'NACOGDOCHES 2 1';
'DOUGLASS 2 1';
'WODEN 1 1';
'POLLOK 2 1';
'LUFKIN 1 1';
'LUFKIN 2 1';
'CHIRENO 1 1';
'ETOILE 1 1';
'LUFKIN 3 1';
'LUFKIN 4 1';
'HUNTINGTON 1 1';
'HUNTINGTON 2 1';
'ZAVALLA 1 1';
'CHESTER 1 1';
'ZAVALLA 2 1';
'POLLOK 3 1';
'GARRISON 4 1';
'DIBOLL 2 1';
'MOUNT ENTERPRISE 1 1';
'CUSHING 3 1';
'WODEN 2 1';
'NACOGDOCHES 3 1';
'ETOILE 2 1';
'CAYUGA 2 1';
'KERENS 1 1';
'PICKTON 1 1';
'WINFIELD 1 1';
'COOKVILLE 1 1';
'COMO 1 1';
'COOKVILLE 2 1';
'BRASHEAR 1 1';
'SULPHUR SPRINGS 1 1';
'COMO 2 1';
'QUITMAN 1 1';
'MOUNT VERNON 1 1';
'YANTIS 1 1';
'QUITMAN 2 1';
'WINNSBORO 1 1';
'WINNSBORO 2 1';
'QUITMAN 3 1';
'SCROGGINS 1 1';
'WINFIELD 2 1';
'WINNSBORO 3 1';
'ALBA 2 1';
'ALBA 3 1';
'MINEOLA 2 1';
'HAWKINS 1 1';
'SULPHUR SPRINGS 2 1';
'SULPHUR SPRINGS 3 1';
'DIKE 1 1';
'MOUNT PLEASANT 1 1';
'COOKVILLE 3 1';
'HAWKINS 2 1';
'TALCO 1 1';
'MINEOLA 3 1';
'WINFIELD 3 1';
'WINFIELD 4 1';
'BRASHEAR 2 1';
'KIRVIN 2 1';
'FAIRFIELD 1 1';
'FAIRFIELD 2 1';
'KIRVIN 3 1';
'NEW SUMMERFIELD 1 1';
'GALLATIN 1 1';
'NEW LONDON 1 1';
'LANEVILLE 1 1';
'LONG BRANCH 1 1';
'GALLATIN 2 1';
'ARP 1 1';
'OVERTON 1 1';
'HENDERSON 1 1';
'WINONA 1 1';
'ARP 2 1';
'ARP 3 1';
'BULLARD 1 1';
'BULLARD 2 1';
'CUNEY 1 1';
'TROUP 1 1';
'HENDERSON 2 1';
'HENDERSON 3 1';
'LANEVILLE 2 1';
'GALLATIN 3 1';
'REKLAW 1 1';
'REKLAW 2 1';
'CUSHING 4 1';
'RUSK 1 1';
'MOUNT ENTERPRISE 2 1';
'ARP 4 1';
'EASTON 1 1';
'NEW LONDON 2 1';
'JACKSONVILLE 1 1';
'KILGORE 1 1';
'TATUM 1 1';
'LONG BRANCH 2 1';
'TROUP 2 1';
'WINONA 2 1';
'PATTONVILLE 1 1';
'SULPHUR BLUFF 1 1';
'BLOSSOM 1 1';
'BAGWELL 1 1';
'CLARKSVILLE 1 1';
'BLOSSOM 2 1';
'BLOSSOM 3 1';
'LAKE CREEK 1 1';
'DEPORT 1 1';
'CLARKSVILLE 2 1';
'CLARKSVILLE 3 1';
'BOGATA 1 1';
'BOGATA 2 1';
'AVERY 1 1';
'MOUNT PLEASANT 2 1';
'AVERY 2 1';
'COOPER 2 1';
'AVERY 3 1';
'BOGATA 3 1';
'DETROIT 1 1';
'BAGWELL 2 1';
'OAKWOOD 1 1';
'TENNESSEE COLONY 1 1';
'GRAPELAND 1 1';
'MONTALBA 1 1';
'OAKWOOD 2 1';
'NECHES 1 1';
'ELKHART 1 1';
'ELKHART 2 1';
'OAKWOOD 3 1';
'ELKHART 3 1';
'LATEXO 1 1';
'PALESTINE 1 1';
'RUSK 2 1';
'GRAPELAND 2 1';
'GRAPELAND 3 1';
'ELKHART 4 1';
'LATEXO 2 1';
'LATEXO 3 1';
'KENNARD 1 1';
'RATCLIFF 2 1';
'MONTALBA 2 1';
'PALESTINE 2 1';
'TENNESSEE COLONY 2 1';
'GRAPELAND 4 1';
'CAYUGA 3 1';
'NECHES 2 1';
'NECHES 3 1';
'RUSK 3 1';
'TYLER 2 1';
'TROUP 3 1';
'TYLER 3 1';
'TYLER 4 1';
'HENDERSON 4 1';
'TYLER 5 1';
'TYLER 6 1';
'QUITMAN 4 1';
'NEW SUMMERFIELD 2 1';
'WINONA 3 1';
'KILGORE 2 1';
'TYLER 7 1';
'HENDERSON 5 1';
'JACKSONVILLE 2 1';
'BROWNSBORO 2 1';
'JACKSONVILLE 3 1';
'WINONA 4 1';
'WHITEHOUSE 1 1';
'TYLER 8 1';
'TYLER 9 1';
'HENDERSON 6 1';
'HENDERSON 6 2';
'HAWKINS 3 1';
'TYLER 10 1';
'TYLER 11 1';
'TYLER 12 1';
'TYLER 13 1';
'TYLER 13 2';
'ARP 5 1';
'TYLER 14 1';
'TATUM 2 1';
'FRANKSTON 2 1';
'HENDERSON 7 1';
'WHITEHOUSE 2 1';
'CHANDLER 2 1';
'MINEOLA 4 1';
'MINEOLA 5 1';
'MINEOLA 5 2';
'HAWKINS 4 1';
'VAN 2 1';
'LINDALE 3 1';
'TYLER 15 1';
'FLINT 1 1';
'TYLER 16 1';
'TYLER 17 1';
'ARP 6 1';
'NEW LONDON 3 1';
'CHANDLER 3 1';
'FLINT 2 1';
'CUNEY 2 1';
'FLINT 3 1';
'FLINT 4 1';
'WHITEHOUSE 3 1';
'BULLARD 3 1';
'BULLARD 4 1';
'WHITEHOUSE 4 1';
'EASTON 2 1';
'HENDERSON 8 1';
'MURCHISON 3 1';
'MURCHISON 4 1';
'JACKSONVILLE 4 1';
'JACKSONVILLE 4 2';
'TYLER 18 1';
'TYLER 19 1';
'LINDALE 4 1';
'SULPHUR SPRINGS 4 1';
'PARIS 8 1';
'CLARKSVILLE 4 1';
'MOUNT PLEASANT 3 1';
'WINFIELD 5 1';
'WINNSBORO 4 1';
'PARIS 9 1';
'BLOSSOM 4 1';
'DEPORT 2 1';
'TALCO 2 1';
'MOUNT VERNON 2 1';
'DAINGERFIELD 1 1';
'MOUNT PLEASANT 4 1';
'SULPHUR SPRINGS 5 1';
'FAIRFIELD 3 1';
'DIBOLL 3 1';
'LUFKIN 5 1';
'LUFKIN 6 1';
'LUFKIN 7 1';
'ZAVALLA 3 1';
'SULPHUR SPRINGS 6 1';
'ALBA 4 1';
'EMORY 2 1';
'YANTIS 2 1';
'ELKHART 5 1';
'FAIRFIELD 4 1';
'PALESTINE 3 1';
'PALESTINE 4 1';
'CROCKETT 3 1';
'PALESTINE 5 1';
'GRAPELAND 5 1';
'STREETMAN 1 1';
'PALESTINE 6 1';
'OAKWOOD 4 1';
'LATEXO 4 1';
'NACOGDOCHES 4 1';
'NACOGDOCHES 5 1';
'NACOGDOCHES 5 2';
'NACOGDOCHES 5 3';
'ALTO 3 1';
'NACOGDOCHES 6 1';
'NACOGDOCHES 7 1';
'REKLAW 3 1';
'RUSK 4 1';
'MOUNT ENTERPRISE 3 1';
'GARRISON 5 1';
'TATUM 3 1';
'WODEN 3 1';
'EUSTACE 2 1';
'MABANK 3 1';
'ATHENS 3 1';
'TRINIDAD 2 1';
'WILLS POINT 3 1';
'ATHENS 4 1';
'EDGEWOOD 3 1';
'GRAND SALINE 2 1';
'CANTON 3 1';
'TRINIDAD 3 1';
'KERENS 2 1';
'MALAKOFF 2 1';
'BEN WHEELER 4 1';
'ATHENS 5 1';
'ATHENS 5 2';
'TRINIDAD 4 1';
'LUFKIN 8 1';
'DIBOLL 4 1';
'LUFKIN 9 1';
'LUFKIN 10 1';
'LUFKIN 11 1';
'KENNARD 2 1';
'LUFKIN 12 1';
'WELLS 2 1';
'POLLOK 4 1';
'LUFKIN 13 1';
'LUFKIN 14 1';
'LUFKIN 15 1';
'LUFKIN 16 1';
'REKLAW 4 1';
'REKLAW 4 2';
'REKLAW 4 3';
'REKLAW 4 4';
'REKLAW 4 5';
'REKLAW 4 6';
'REKLAW 4 7';
'TRINIDAD 5 1';
'TRINIDAD 5 2';
'TRINIDAD 5 3';
'TRINIDAD 5 4';
'TRINIDAD 5 5';
'TATUM 4 1';
'TATUM 4 2';
'TATUM 4 3';
'TATUM 4 4';
'LONG BRANCH 3 1';
'LONG BRANCH 3 2';
'LONG BRANCH 3 3';
'LONG BRANCH 3 4';
'LONG BRANCH 3 5';
'FAIRFIELD 5 1';
'FAIRFIELD 5 2';
'FAIRFIELD 5 3';
'FAIRFIELD 5 4';
'FAIRFIELD 5 5';
'FAIRFIELD 5 6';
'FAIRFIELD 5 7';
'SACUL 2 1';
'SACUL 2 2';
'BLOSSOM 5 1';
'BLOSSOM 5 2';
'HILLSBORO 1 1';
'WHITNEY 6 1';
'BRANDON 1 1';
'ITASCA 1 1';
'PENELOPE 1 1';
'ITASCA 2 1';
'BYNUM 1 1';
'MALONE 1 1';
'HUBBARD 1 1';
'MERTENS 1 1';
'LEROY 1 1';
'MILFORD 1 1';
'MAYPEARL 1 1';
'MIDLOTHIAN 1 1';
'MIDLOTHIAN 2 1';
'FORRESTON 1 1';
'MERTENS 2 1';
'FROST 1 1';
'MILFORD 2 1';
'MOUNT CALM 1 1';
'LEROY 2 1';
'KENNEDALE 10 1';
'KENNEDALE 10 2';
'KENNEDALE 11 1';
'KENNEDALE 11 2';
'KENNEDALE 12 1';
'HURST 1 1';
'KENNEDALE 13 1';
'CEDAR HILL 1 1';
'GRAND PRAIRIE 4 1';
'GRAND PRAIRIE 5 1';
'GRAND PRAIRIE 6 1';
'GRAND PRAIRIE 7 1';
'GRAND PRAIRIE 7 2';
'GRAND PRAIRIE 8 1';
'GRAND PRAIRIE 8 2';
'GRAND PRAIRIE 9 1';
'GRAND PRAIRIE 10 1';
'GRAND PRAIRIE 10 2';
'GRAND PRAIRIE 10 3';
'GRAND PRAIRIE 10 4';
'GRAND PRAIRIE 11 1';
'GRAND PRAIRIE 11 2';
'CEDAR HILL 2 1';
'CEDAR HILL 2 2';
'GRAND PRAIRIE 12 1';
'IRVING 6 1';
'IRVING 6 2';
'GRAND PRAIRIE 13 1';
'GRAND PRAIRIE 13 2';
'IRVING 7 1';
'GRAND PRAIRIE 14 1';
'GRAND PRAIRIE 15 1';
'GRAND PRAIRIE 16 1';
'GRAND PRAIRIE 17 1';
'IRVING 8 1';
'IRVING 9 1';
'GRAND PRAIRIE 18 1';
'GRAND PRAIRIE 19 1';
'GRAND PRAIRIE 20 1';
'ARLINGTON 1 1';
'ARLINGTON 2 1';
'ARLINGTON 2 2';
'MANSFIELD 1 1';
'MANSFIELD 1 2';
'ARLINGTON 3 1';
'ARLINGTON 4 1';
'ARLINGTON 5 1';
'MANSFIELD 2 1';
'MANSFIELD 3 1';
'MANSFIELD 4 1';
'KENNEDALE 14 1';
'ARLINGTON 6 1';
'ARLINGTON 6 2';
'ARLINGTON 7 1';
'MANSFIELD 5 1';
'MANSFIELD 5 2';
'MANSFIELD 6 1';
'ARLINGTON 8 1';
'MANSFIELD 7 1';
'ARLINGTON 9 1';
'ARLINGTON 10 1';
'ARLINGTON 11 1';
'CEDAR HILL 3 1';
'CEDAR HILL 3 2';
'HURST 2 1';
'HURST 3 1';
'ALVARADO 1 1';
'ALVARADO 1 2';
'GRANDVIEW 1 1';
'GRANDVIEW 1 2';
'VENUS 1 1';
'VENUS 1 2';
'GRANDVIEW 2 1';
'ALVARADO 2 1';
'GRANDVIEW 3 1';
'GRANDVIEW 4 1';
'ALVARADO 3 1';
'COPPELL 7 1';
'COPPELL 8 1';
'GRAPEVINE 1 1';
'GRAPEVINE 2 1';
'COPPELL 9 1';
'COPPELL 9 2';
'COPPELL 10 1';
'COPPELL 10 2';
'COPPELL 10 3';
'LEWISVILLE 6 1';
'LEWISVILLE 6 2';
'LEWISVILLE 6 3';
'LEWISVILLE 6 4';
'FLOWER MOUND 1 1';
'LAKE DALLAS 5 1';
'LAKE DALLAS 5 2';
'LEWISVILLE 7 1';
'FLOWER MOUND 2 1';
'FLOWER MOUND 2 2';
'FLOWER MOUND 3 1';
'CEDAR HILL 4 1';
'CEDAR HILL 4 2';
'CEDAR HILL 4 3';
'DUNCANVILLE 15 1';
'DUNCANVILLE 15 2';
'DUNCANVILLE 16 1';
'CEDAR HILL 5 1';
'CEDAR HILL 6 1';
'CEDAR HILL 7 1';
'MANSFIELD 8 1';
'MANSFIELD 8 2';
'LILLIAN 1 1';
'LILLIAN 2 1';
'LILLIAN 3 1';
'LILLIAN 4 1';
'LILLIAN 4 2';
'VENUS 2 1';
'MANSFIELD 9 1';
'BEDFORD 1 1';
'BEDFORD 1 2';
'BEDFORD 1 3';
'BEDFORD 2 1';
'HURST 4 1';
'HURST 4 2';
'BEDFORD 3 1';
'BEDFORD 3 2';
'COLLEYVILLE 3 1';
'COLLEYVILLE 3 2';
'EULESS 1 1';
'COLLEYVILLE 4 1';
'BEDFORD 4 1';
'EULESS 2 1';
'EULESS 3 1';
'EULESS 3 2';
'COLLEYVILLE 5 1';
'GRAPEVINE 3 1';
'SOUTHLAKE 3 1';
'SOUTHLAKE 3 2';
'SOUTHLAKE 4 1';
'GRAPEVINE 4 1';
'GRAPEVINE 4 2';
'SOUTHLAKE 5 1';
'COLLEYVILLE 6 1';
'COLLEYVILLE 7 1';
'SOUTHLAKE 6 1';
'FLOWER MOUND 4 1';
'ARGYLE 4 1';
'ARGYLE 5 1';
'ARLINGTON 12 1';
'ARLINGTON 13 1';
'ARLINGTON 14 1';
'ARLINGTON 14 2';
'GRAND PRAIRIE 21 1';
'HURST 5 1';
'GRAND PRAIRIE 22 1';
'GRAND PRAIRIE 22 2';
'GRAND PRAIRIE 23 1';
'GRAND PRAIRIE 23 2';
'HURST 6 1';
'ARLINGTON 15 1';
'HURST 7 1';
'HURST 8 1';
'HURST 9 1';
'HURST 9 2';
'GRAND PRAIRIE 24 1';
'DENTON 11 1';
'HILLSBORO 2 1';
'HILLSBORO 2 2';
'ITASCA 3 1';
'HUBBARD 2 1';
'CEDAR HILL 8 1';
'CEDAR HILL 9 1';
'MIDLOTHIAN 3 1';
'WAXAHACHIE 6 1';
'MIDLOTHIAN 4 1';
'MIDLOTHIAN 5 1';
'MIDLOTHIAN 6 1';
'MIDLOTHIAN 7 1';
'MIDLOTHIAN 8 1';
'MAYPEARL 2 1';
'ITALY 2 1';
'MIDLOTHIAN 9 1';
'HURST 10 1';
'HURST 10 2';
'HURST 10 3';
'HURST 10 4';
'HURST 10 5';
'VENUS 3 1';
'VENUS 3 2';
'VENUS 3 3';
'VENUS 3 4';
'VENUS 3 5';
'VENUS 3 6';
'VENUS 3 7';
'VENUS 3 8';
'COPPELL 11 1';
'COPPELL 11 2';
'COPPELL 11 3';
'COPPELL 11 4';
'COPPELL 11 5';
'COPPELL 11 6';
'EULESS 4 1';
'EULESS 4 2';
'STONEWALL 2 1';
'STONEWALL 2 2';
'JOHNSON CITY 1 1';
'JOHNSON CITY 2 1';
'BLANCO 1 1';
'WIMBERLEY 1 1';
'STONEWALL 3 1';
'JOHNSON CITY 3 1';
'HYE 1 1';
'BLANCO 2 1';
'HYE 2 1';
'WILLOW CITY 3 1';
'WAELDER 1 1';
'GONZALES 1 1';
'SWEET HOME 1 1';
'HALLETTSVILLE 1 1';
'WAELDER 2 1';
'FLATONIA 1 1';
'FLATONIA 2 1';
'GONZALES 2 1';
'COST 1 1';
'GONZALES 3 1';
'WESTHOFF 1 1';
'GONZALES 4 1';
'SHINER 1 1';
'SHINER 2 1';
'SHINER 3 1';
'SWEET HOME 2 1';
'SWEET HOME 3 1';
'SWEET HOME 4 1';
'CUERO 1 1';
'YOAKUM 1 1';
'YOAKUM 2 1';
'YOAKUM 3 1';
'HARWOOD 1 1';
'FLATONIA 3 1';
'SCHULENBURG 6 1';
'MOULTON 1 1';
'SCHULENBURG 7 1';
'OAKLAND 2 1';
'MOULTON 2 1';
'HALLETTSVILLE 2 1';
'HALLETTSVILLE 3 1';
'HALLETTSVILLE 4 1';
'HALLETTSVILLE 5 1';
'EDNA 6 1';
'WRIGHTSBORO 1 1';
'CUERO 2 1';
'COST 2 1';
'HALLETTSVILLE 6 1';
'YOAKUM 4 1';
'MAXWELL 1 1';
'DALE 2 1';
'MARTINDALE 1 1';
'LOCKHART 1 1';
'DALE 3 1';
'LULING 1 1';
'ROSANKY 2 1';
'WAELDER 3 1';
'HARWOOD 2 1';
'LULING 2 1';
'LOCKHART 2 1';
'DALE 4 1';
'PRAIRIE LEA 1 1';
'LEESVILLE 1 1';
'PANDORA 1 1';
'GILLETT 1 1';
'NIXON 1 1';
'SMILEY 1 1';
'WRIGHTSBORO 2 1';
'LEESVILLE 2 1';
'JOHNSON CITY 4 1';
'BLANCO 3 1';
'CUERO 3 1';
'YORKTOWN 1 1';
'WESTHOFF 2 1';
'NORDHEIM 2 1';
'NORDHEIM 3 1';
'CUERO 4 1';
'YORKTOWN 2 1';
'CUERO 5 1';
'NURSERY 4 1';
'EDNA 7 1';
'NURSERY 5 1';
'INEZ 4 1';
'NURSERY 6 1';
'CUERO 6 1';
'YORKTOWN 3 1';
'SWEET HOME 5 1';
'SHINER 4 1';
'LOCKHART 3 1';
'GONZALES 5 1';
'NIXON 2 1';
'LULING 3 1';
'MOULTON 3 1';
'HALLETTSVILLE 7 1';
'KYLE 1 1';
'KYLE 1 2';
'KYLE 2 1';
'KYLE 2 2';
'KYLE 3 1';
'MANCHACA 12 1';
'KYLE 4 1';
'SEGUIN 1 1';
'MC QUEENEY 1 1';
'MC QUEENEY 2 1';
'SEGUIN 2 1';
'SEGUIN 3 1';
'SEGUIN 4 1';
'SEGUIN 5 1';
'LA VERNIA 3 1';
'LA VERNIA 3 2';
'KINGSBURY 1 1';
'KINGSBURY 2 1';
'KINGSBURY 3 1';
'KINGSBURY 4 1';
'KINGSBURY 5 1';
'LA VERNIA 4 1';
'SEGUIN 6 1';
'SEGUIN 6 2';
'MC QUEENEY 3 1';
'SEGUIN 7 1';
'CANYON LAKE 1 1';
'FISCHER 1 1';
'SPRING BRANCH 5 1';
'SPRING BRANCH 6 1';
'CANYON LAKE 2 1';
'CANYON LAKE 3 1';
'CANYON LAKE 4 1';
'FISCHER 2 1';
'CANYON LAKE 5 1';
'CANYON LAKE 5 2';
'CANYON LAKE 6 1';
'DRIPPING SPRINGS 8 1';
'DRIPPING SPRINGS 9 1';
'DRIFTWOOD 4 1';
'DRIFTWOOD 5 1';
'WIMBERLEY 2 1';
'WIMBERLEY 2 2';
'WIMBERLEY 3 1';
'WIMBERLEY 4 1';
'FISCHER 3 1';
'WIMBERLEY 5 1';
'DRIFTWOOD 6 1';
'WIMBERLEY 6 1';
'DRIFTWOOD 7 1';
'DRIFTWOOD 7 2';
'WIMBERLEY 7 1';
'SAN MARCOS 1 1';
'SAN MARCOS 1 2';
'SAN MARCOS 2 1';
'SAN MARCOS 2 2';
'SAN MARCOS 2 3';
'SAN MARCOS 3 1';
'SAN MARCOS 3 2';
'SAN MARCOS 4 1';
'SAN MARCOS 5 1';
'SAN MARCOS 5 2';
'SAN MARCOS 6 1';
'MARTINDALE 2 1';
'MARTINDALE 3 1';
'FENTRESS 1 1';
'NEW BRAUNFELS 1 1';
'NEW BRAUNFELS 2 1';
'NEW BRAUNFELS 2 2';
'NEW BRAUNFELS 3 1';
'NEW BRAUNFELS 3 2';
'NEW BRAUNFELS 4 1';
'NEW BRAUNFELS 5 1';
'NEW BRAUNFELS 6 1';
'NEW BRAUNFELS 7 1';
'NEW BRAUNFELS 8 1';
'NEW BRAUNFELS 9 1';
'CIBOLO 8 1';
'NEW BRAUNFELS 10 1';
'NEW BRAUNFELS 11 1';
'NEW BRAUNFELS 12 1';
'NEW BRAUNFELS 12 2';
'NEW BRAUNFELS 12 3';
'MC QUEENEY 4 1';
'CIBOLO 9 1';
'MARION 1 1';
'CANYON LAKE 7 1';
'CANYON LAKE 7 2';
'MC QUEENEY 5 1';
'MC QUEENEY 5 2';
'MC QUEENEY 5 3';
'MC QUEENEY 5 4';
'MC QUEENEY 6 1';
'MC QUEENEY 6 2';
'COST 3 1';
'COST 3 2';
'GONZALES 6 1';
'GONZALES 6 2';
'SEGUIN 8 1';
'SEGUIN 8 2';
'SEGUIN 8 3';
'SEGUIN 8 4';
'SEGUIN 9 1';
'SEGUIN 9 2';
'GONZALES 7 1';
'GONZALES 7 2';
'GONZALES 7 3';
'SEGUIN 10 1';
'SEGUIN 10 2';
'SEGUIN 10 3';
'SEGUIN 10 4';
'SEGUIN 10 5';
'SAN MARCOS 7 1';
'SAN MARCOS 7 2';
'SAN MARCOS 7 3';
'SAN MARCOS 7 4';
'SAN MARCOS 7 5';
'MARION 2 1';
'MARION 2 2';
'MARION 2 3';
'MARION 2 4';
'MARION 2 5';
'MARION 2 6';
'MARION 2 7';
'NEW BRAUNFELS 13 1';
'NEW BRAUNFELS 13 2';
'DUNCANVILLE 14 1';
};

%% Generator Unit Types
mpc.gentype = {
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'ST';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CA';
'CT';
'GT';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'CA';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CA';
'GT';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'ST';
'GT';
'CA';
'CT';
'CT';
'CT';
'OT';
'OT';
'OT';
'GT';
'GT';
'GT';
'GT';
'CA';
'CT';
'CT';
'CT';
'CT';
'OT';
'CA';
'CT';
'CT';
'CT';
'CA';
'CT';
'CA';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'GT';
'GT';
'GT';
'ST';
'OT';
'CA';
'CT';
'CT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'GT';
'GT';
'OT';
'PV';
'PV';
'PV';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'ST';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'ST';
'ST';
'ST';
'ST';
'ST';
'CA';
'CT';
'CT';
'PV';
'WT';
'PV';
'PV';
'PV';
'PV';
'PV';
'OT';
'ST';
'ST';
'ST';
'CT';
'CA';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'GT';
'GT';
'GT';
'GT';
'ST';
'ST';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'ST';
'ST';
'ST';
'CA';
'CT';
'CT';
'CT';
'CA';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CA';
'CA';
'CA';
'CT';
'CT';
'OT';
'OT';
'OT';
'GT';
'GT';
'GT';
'GT';
'PV';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CA';
'CA';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'CA';
'CT';
'CT';
'WT';
'WT';
'WT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'OT';
'WT';
'WT';
'PV';
'CA';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CT';
'CA';
'GT';
'GT';
'CA';
'CT';
'CT';
'ST';
'ST';
'GT';
'CT';
'CT';
'CT';
'CT';
'CT';
'CT';
'CA';
'CA';
'CT';
'CA';
'GT';
'GT';
'ST';
'ST';
'ST';
'CT';
'CT';
'CT';
'CA';
'CA';
'CA';
'CT';
'ST';
'ST';
'GT';
'CT';
'CT';
'CA';
'CT';
'CT';
'CA';
'CT';
'CT';
'CA';
'WT';
'ST';
'ST';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'GT';
'GT';
'OT';
'OT';
'WT';
'WT';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'IC';
'IC';
'IC';
'ST';
'ST';
'ST';
'ST';
'ST';
'HY';
'HY';
'CT';
'CA';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'CT';
'CT';
'PV';
'PV';
'PV';
'GT';
'GT';
'HY';
'HY';
'HY';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'PV';
'WT';
'CT';
'CT';
'CA';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'BA';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'CT';
'CA';
'GT';
'ST';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'WT';
'WT';
'HY';
'HY';
'HY';
'HY';
'HY';
'HY';
'CA';
'CT';
'CT';
'CT';
'CA';
'ST';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'WT';
'WT';
'PV';
'WT';
'PV';
'GT';
'GT';
'GT';
'GT';
'GT';
'CT';
'CT';
'CA';
'WT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'WT';
'WT';
'WT';
'WT';
'WT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'BA';
'WT';
'WT';
'WT';
'GT';
'GT';
'PV';
'PV';
'PV';
'WT';
'WT';
'WT';
'PV';
'PV';
'OT';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'PV';
'ST';
'ST';
'GT';
'ST';
'ST';
'ST';
'ST';
'ST';
'GT';
'GT';
'ST';
'ST';
'ST';
'CA';
'CT';
'CT';
'CT';
'CT';
'CA';
'IC';
'IC';
'IC';
'IC';
'IC';
'IC';
'GT';
'GT';
'GT';
'GT';
'GT';
'GT';
'HY';
'HY';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'OT';
'WT';
'OT';
'WT';
'WT';
'WT';
'WT';
'PV';
'WT';
'WT';
'WT';
'PV';
'WT';
'WT';
'WT';
'WT';
'WT';
'WT';
'ST';
'ST';
'ST';
'ST';
'ST';
'ST';
'CA';
'CT';
'CT';
'CT';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
'ST';
'PV';
'CS';
'CS';
'CS';
'CS';
'CS';
'CS';
'CA';
'CT';
'CT';
'CT';
'CS';
'CS';
'CS';
'CS';
'CA';
'CA';
'CT';
'CT';
'CT';
'CT';
};

%% Generator Fuel Types
mpc.genfuel = {
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'ng';
'other';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'solar';
'wind';
'solar';
'solar';
'solar';
'solar';
'solar';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'nuclear';
'nuclear';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'dfo';
'dfo';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'solar';
'solar';
'solar';
'ng';
'ng';
'hydro';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'other';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'other';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'hydro';
'ng';
'ng';
'ng';
'ng';
'ng';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'solar';
'wind';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'other';
'wind';
'wind';
'wind';
'ng';
'ng';
'solar';
'solar';
'solar';
'wind';
'wind';
'wind';
'solar';
'solar';
'other';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'solar';
'coal';
'coal';
'ng';
'coal';
'coal';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'hydro';
'hydro';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'other';
'wind';
'other';
'wind';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'solar';
'wind';
'wind';
'wind';
'wind';
'wind';
'wind';
'ng';
'ng';
'ng';
'coal';
'coal';
'coal';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'other';
'solar';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
'ng';
};
